<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Systemair Access controller 4.x BACnet Points List</title>
<meta name="description" content="Systemair Access controller 4.x BACnet points list: 1050 objects by ID and name (e.g. MV 30565 = AirUnitAutoMode), 362 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Systemair Access controller 4.x BACnet Points List">
<meta property="og:description" content="Systemair Access controller 4.x BACnet points list: 1050 objects by ID and name (e.g. MV 30565 = AirUnitAutoMode), 362 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Systemair Access controller 4.x BACnet Points List">
<meta name="twitter:description" content="Systemair Access controller 4.x BACnet points list: 1050 objects by ID and name (e.g. MV 30565 = AirUnitAutoMode), 362 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller",
   "name": "Systemair Access controller 4.x BACnet Points List",
   "description": "Systemair Access controller 4.x BACnet points list: 1050 objects by ID and name (e.g. MV 30565 = AirUnitAutoMode), 362 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller#dataset",
   "name": "Systemair Access controller 4.x (4.7) BACnet BACnet Points List",
   "description": "Older Systemair Access controllers (software 4.x) are native BACnet devices; Systemair publishes their objects as an EDE file set with state texts and units. Unlike 5.x, this release maps nearly everything to analog, binary and multistate values (1,050 objects) in numbered blocks: 10000s for commands, 20000s for alarms, 30000s for settings and 40000s for actual values, plus seven schedules (fan speeds and four extra time channels), a holiday calendar and three notification classes. Physical inputs appear as AVs/BVs named AI_ and DI_. Systemair Access controller 4.x BACnet points list: 1050 objects by ID and name (e.g. MV 30565 = AirUnitAutoMode), 362 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller",
   "keywords": [
    "Systemair Access controller 4.x (4.7) BACnet BACnet Points List",
    "Systemair Access controller 4.x (4.7) BACnet BACnet objects",
    "Systemair BACnet",
    "Systemair Access 4.7 BACnet points list",
    "Access 4.7-1-02 BACnet points list",
    "Access 4.x BACnet points list",
    "BACnet_Module01_ControllerProgram BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Access 4.x Modbus variables and BACnet objects (BACnet object files Access 4.7-1-02 build 78: EDE, state texts, units)",
    "url": "https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&name=Access+4.x+Modbus+variables+and+BACnet+objects.zip",
    "author": {
     "@type": "Organization",
     "name": "Systemair"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Systemair Access controller 4.x (4.7) BACnet",
    "brand": {
     "@type": "Brand",
     "name": "Systemair"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Systemair Access controller 4.x (4.7) BACnet have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1050 BACnet objects: 673 analog values, 295 binary values, 1 calendar, 3 notification classs, 7 schedules, 71 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Systemair Access controller 4.x (4.7) BACnet BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "362 of the 1050 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Systemair Access controller 4.x (4.7) BACnet BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Access 4.x Modbus variables and BACnet objects (BACnet object files Access 4.7-1-02 build 78: EDE, state texts, units) (4.7-1-02 build 78), revision 2022-12-14, published free by Systemair at https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&name=Access+4.x+Modbus+variables+and+BACnet+objects.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Systemair Access controller 4.x (4.7) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 30565 AirUnitAutoMode (Off / manual / auto / forced speed command); MV 30573 ExternalControl (External extended run or stop command); AV 30588 SupplySetpoint (Supply air temperature setpoint); BV 10000 AlaAcknowAll (Acknowledge all alarms); MV 40396 UnitMode (Actual run mode); MV 40397 UnitModeControl (What is driving the current run mode); AV 40292 AI_SupplyAirTemp (Supply air temperature); AV 40294 AI_ExtractAirTemp (Extract air temperature); AV 40290 AI_OutDoorTemp (Outdoor temperature); BV 20007 SumAlarm (Any alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Systemair Access controller 4.x (4.7) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV-30565 AirUnitAutoMode: 1=OFF, 2=Manual (state chosen in MV-30566), 3=AUTO, 4=Low, 5=Normal, 6=High speed. MV-30573 ExternalControl gives extended run speeds 1-3 and external stop; MV-30574 AirUnitServiceStop stops the unit with top priority."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Systemair Access controller 4.x (4.7) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV-30850 BMS_OutDoorTemp accepts an outdoor temperature from the BMS. BV-20196 CommunicationFaultBMS alarms on a BMS master communication fault; the files give no timeout."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Access controller 4.x (4.7) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Systemair",
     "item": "https://easybacnet.com/bacnet-points-lists/systemair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Access controller 4.x (4.7) BACnet",
     "item": "https://easybacnet.com/bacnet-points-lists/systemair/access-4-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/systemair/">Systemair</a></li><li aria-current="page">Access controller 4.x (4.7) BACnet</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Systemair</span> Access controller 4.x (4.7) BACnet BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Older Systemair Access controllers (software 4.x) are native BACnet devices; Systemair publishes their objects as an EDE file set with state texts and units. Unlike 5.x, this release maps nearly everything to analog, binary and multistate values (1,050 objects) in numbered blocks: 10000s for commands, 20000s for alarms, 30000s for settings and 40000s for actual values, plus seven schedules (fan speeds and four extra time channels), a holiday calendar and three notification classes. Physical inputs appear as AVs/BVs named AI_ and DI_.</p>
<p>This page lists <strong>1050 BACnet objects</strong> for the Systemair Access controller 4.x (4.7) BACnet &mdash; 362 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Systemair&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/systemair/">Systemair</a></dd></div><div><dt>Model</dt><dd>Access controller 4.x (4.7) BACnet</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>1050 (362 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Access 4.7-1-02 build 78</dd></div><div><dt>Also known as</dt><dd>Systemair Access 4.7, Access 4.7-1-02, Access 4.x, BACnet_Module01_ControllerProgram</dd></div><div><dt>Source document</dt><dd><a href="https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&amp;name=Access+4.x+Modbus+variables+and+BACnet+objects.zip" rel="nofollow noopener" target="_blank">Access 4.x Modbus variables and BACnet objects (BACnet object files Access 4.7-1-02 build 78: EDE, state texts, units) &middot; 4.7-1-02 build 78 &middot; rev. 2022-12-14</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/systemair/access-4-controller.csv" rel="nofollow" download>Download CSV <small>1050 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/systemair/access-4-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/systemair/access-4-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&amp;name=Access+4.x+Modbus+variables+and+BACnet+objects.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=systemair/access-4-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Systemair&rsquo;s current documentation and the live
device before use. Not official Systemair information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Systemair Access controller 4.x (4.7) BACnet</h2>
<div class="answer"><b>Integration in brief</b><p>Use MV-30565 AirUnitAutoMode (AUTO = 3, or force low/normal/high speed) as the BMS run command, or MV-30573 ExternalControl for extended run / external stop. Read MV-40396 UnitMode and MV-40397 UnitModeControl for the actual mode and its cause, map supply/extract temperatures and AV-30588 SupplySetpoint, and use BV-20007..20010 sum alarms with BV-10000 to acknowledge all alarms. A BMS outdoor temperature can be written to AV-30850.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-30565">MV 30565</a></td><td class="n">AirUnitAutoMode</td><td>Off / manual / auto / forced speed command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-30573">MV 30573</a></td><td class="n">ExternalControl</td><td>External extended run or stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30588">AV 30588</a></td><td class="n">SupplySetpoint</td><td>Supply air temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-10000">BV 10000</a></td><td class="n">AlaAcknowAll</td><td>Acknowledge all alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-40396">MV 40396</a></td><td class="n">UnitMode</td><td>Actual run mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-40397">MV 40397</a></td><td class="n">UnitModeControl</td><td>What is driving the current run mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40292">AV 40292</a></td><td class="n">AI_SupplyAirTemp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40294">AV 40294</a></td><td class="n">AI_ExtractAirTemp</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-40290">AV 40290</a></td><td class="n">AI_OutDoorTemp</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-20007">BV 20007</a></td><td class="n">SumAlarm</td><td>Any alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV-30565 AirUnitAutoMode: 1=OFF, 2=Manual (state chosen in MV-30566), 3=AUTO, 4=Low, 5=Normal, 6=High speed. MV-30573 ExternalControl gives extended run speeds 1-3 and external stop; MV-30574 AirUnitServiceStop stops the unit with top priority.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV-30850 BMS_OutDoorTemp accepts an outdoor temperature from the BMS. BV-20196 CommunicationFaultBMS alarms on a BMS master communication fault; the files give no timeout.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device ID and name are set in the controller (placeholders in the EDE); the ID must be unique on the network.</li><li>Per the Access 4.x communication manual, BACnet/IP is disabled on delivery and must be enabled in the communication settings; a BBMD address (default port 47808) turns the controller into a foreign device.</li><li>BACnet support started at 4.0-1-05 (ASC profile); the AAC profile came with 4.3-1-00 (Access 4.x manual).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Object instances are large block numbers (10000/20000/30000/40000 ranges), not sequential.</li><li>Physical sensor readings are AVs (AI_ prefix), not AI objects.</li><li>Settings AVs (30000 range) are configuration settings.</li><li>Multistate states start at 1, so AUTO on MV-30565 is 3.</li></ul>
</section>
<h2 id="points">Systemair Access controller 4.x (4.7) BACnet BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1050 of 1050 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>673</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>295</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>71</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL NC SCH" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>3</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>7</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1050</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>688</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>362</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (801)</option><option value="%">% (124)</option><option value="h">h (18)</option><option value="A">A (16)</option><option value="Hz">Hz (16)</option><option value="rpm">rpm (16)</option><option value="V">V (16)</option><option value="°C">°C (16)</option><option value="m³/h">m³/h (10)</option><option value="ppm">ppm (5)</option><option value="min">min (4)</option><option value="kWh">kWh (3)</option><option value="s">s (3)</option><option value="kJ/kg">kJ/kg (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>366</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Systemair Access controller 4.x (4.7) BACnet BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="30280" data-acc="W" data-u="" id="obj-av-30280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30280</td><td class="n">Minute</td><td class="d">Minute</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="30281" data-acc="W" data-u="" id="obj-av-30281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30281</td><td class="n">Hour</td><td class="d">Hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="30282" data-acc="W" data-u="" id="obj-av-30282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30282</td><td class="n">WDay</td><td class="d">Day of Week (1-7, 1=Monday)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="30283" data-acc="W" data-u="" id="obj-av-30283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30283</td><td class="n">Week</td><td class="d">Week number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="30284" data-acc="W" data-u="" id="obj-av-30284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30284</td><td class="n">Date</td><td class="d">Day of month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="30285" data-acc="W" data-u="" id="obj-av-30285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30285</td><td class="n">Month</td><td class="d">Month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="30286" data-acc="W" data-u="" id="obj-av-30286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30286</td><td class="n">Year</td><td class="d">Year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="30537" data-acc="W" data-u="" id="obj-av-30537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30537</td><td class="n">AirFlowK_10</td><td class="d">K-constant for air flow: SAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="30538" data-acc="W" data-u="" id="obj-av-30538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30538</td><td class="n">AirFlowX_10</td><td class="d">X-constant for air flow: SAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="30539" data-acc="W" data-u="" id="obj-av-30539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30539</td><td class="n">AirFlowK_11</td><td class="d">K-constant for air flow: EAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="30540" data-acc="W" data-u="" id="obj-av-30540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30540</td><td class="n">AirFlowX_11</td><td class="d">X-constant for air flow: EAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="30541" data-acc="W" data-u="" id="obj-av-30541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30541</td><td class="n">AirFlowK_12</td><td class="d">K-constant for air flow: SAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="30542" data-acc="W" data-u="" id="obj-av-30542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30542</td><td class="n">AirFlowX_12</td><td class="d">X-constant for air flow: SAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="30543" data-acc="W" data-u="" id="obj-av-30543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30543</td><td class="n">AirFlowK_13</td><td class="d">K-constant for air flow: EAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="30544" data-acc="W" data-u="" id="obj-av-30544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30544</td><td class="n">AirFlowX_13</td><td class="d">X-constant for air flow: EAF flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="30545" data-acc="W" data-u="" id="obj-av-30545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30545</td><td class="n">AirFlowK_14</td><td class="d">K-constant for air flow: Exch SAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="30546" data-acc="W" data-u="" id="obj-av-30546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30546</td><td class="n">AirFlowX_14</td><td class="d">X-constant for air flow: Exch SAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="30547" data-acc="W" data-u="" id="obj-av-30547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30547</td><td class="n">AirFlowK_15</td><td class="d">K-constant for air flow: Exch EAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="30548" data-acc="W" data-u="" id="obj-av-30548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30548</td><td class="n">AirFlowX_15</td><td class="d">X-constant for air flow: Exch EAF press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="30568" data-acc="W" data-u="" id="obj-av-30568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30568</td><td class="n">SAFManualSetpoint</td><td class="d">Man. setp. SAF if Man. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="30569" data-acc="W" data-u="%" id="obj-av-30569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30569</td><td class="n">SAFManualOutput</td><td class="d">Man. output SAF if Man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="30571" data-acc="W" data-u="" id="obj-av-30571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30571</td><td class="n">EAFManualSetpoint</td><td class="d">Man. setp. EAF if Man. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="30572" data-acc="W" data-u="%" id="obj-av-30572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30572</td><td class="n">EAFManualOutput</td><td class="d">Man. output EAF if Man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="30575" data-acc="W" data-u="" id="obj-av-30575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30575</td><td class="n">SeqPumpOutdLimitYx_1</td><td class="d">Pump outd. temp. limit seq A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="30576" data-acc="W" data-u="" id="obj-av-30576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30576</td><td class="n">SeqPumpOutdLimitYx_2</td><td class="d">Pump outd. temp. limit seq B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="30577" data-acc="W" data-u="" id="obj-av-30577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30577</td><td class="n">SeqPumpOutdLimitYx_3</td><td class="d">Pump outd. temp. limit seq C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="30578" data-acc="W" data-u="" id="obj-av-30578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30578</td><td class="n">SeqPumpOutdLimitYx_4</td><td class="d">Pump outd. temp. limit seq D</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="30579" data-acc="W" data-u="" id="obj-av-30579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30579</td><td class="n">SeqPumpOutdLimitYx_5</td><td class="d">Pump outd. temp. limit seq E</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30580" data-acc="W" data-u="" id="obj-av-30580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30580</td><td class="n">SeqPumpOutdLimitYx_6</td><td class="d">Pump outd. temp. limit seq F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30581" data-acc="W" data-u="" id="obj-av-30581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30581</td><td class="n">SeqPumpOutdLimitYx_7</td><td class="d">Pump outd. temp. limit seq G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="30582" data-acc="W" data-u="" id="obj-av-30582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30582</td><td class="n">SeqPumpOutdLimitYx_8</td><td class="d">Pump outd. temp. limit seq H</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="30583" data-acc="W" data-u="" id="obj-av-30583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30583</td><td class="n">SeqPumpOutdLimitYx_9</td><td class="d">Pump outd. temp. limit seq I</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="30584" data-acc="W" data-u="" id="obj-av-30584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30584</td><td class="n">SeqPumpOutdLimitYx_10</td><td class="d">Pump outd. temp. limit seq j</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="30588" data-acc="W" data-u="" data-min="1" id="obj-av-30588"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30588</td><td class="n">SupplySetpoint</td><td class="d">Setp. supply air temp. when constant supply air temp. func.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="30589" data-acc="W" data-u="" id="obj-av-30589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30589</td><td class="n">ExtractSetpoint</td><td class="d">Setp. extract air temp if extract air temp cont. func.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="30590" data-acc="W" data-u="" id="obj-av-30590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30590</td><td class="n">SupplySetpointMax</td><td class="d">Max limit of supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="30591" data-acc="W" data-u="" id="obj-av-30591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30591</td><td class="n">SupplySetpointMin</td><td class="d">Min limit of supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="30592" data-acc="W" data-u="" id="obj-av-30592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30592</td><td class="n">SupplySetpOffsetLow</td><td class="d">Temp. setp. Offset in low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="30593" data-acc="W" data-u="" id="obj-av-30593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30593</td><td class="n">SupplySetpOffsetHigh</td><td class="d">Temp. setp. Offset in high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="30594" data-acc="W" data-u="" id="obj-av-30594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30594</td><td class="n">Curve1_X1</td><td class="d">Outd. temp for 1st curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="30595" data-acc="W" data-u="" id="obj-av-30595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30595</td><td class="n">Curve1_X2</td><td class="d">Outd. temp for 2nd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="30596" data-acc="W" data-u="" id="obj-av-30596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30596</td><td class="n">Curve1_X3</td><td class="d">Outd. temp for 3rd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="30597" data-acc="W" data-u="" id="obj-av-30597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30597</td><td class="n">Curve1_X4</td><td class="d">Outd. temp for 4th curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="30602" data-acc="W" data-u="" id="obj-av-30602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30602</td><td class="n">Curve1_Y1</td><td class="d">setp. for 1st curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="30603" data-acc="W" data-u="" id="obj-av-30603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30603</td><td class="n">Curve1_Y2</td><td class="d">Setp. for 2nd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="30604" data-acc="W" data-u="" id="obj-av-30604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30604</td><td class="n">Curve1_Y3</td><td class="d">Setp. for 3rd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="30605" data-acc="W" data-u="" id="obj-av-30605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30605</td><td class="n">Curve1_Y4</td><td class="d">Setp. for 4th curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="30612" data-acc="W" data-u="" id="obj-av-30612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30612</td><td class="n">SAFLowSpeedPressure</td><td class="d">Setp. low sp. supply air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="30613" data-acc="W" data-u="" id="obj-av-30613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30613</td><td class="n">SAFNormalSpeedPressure</td><td class="d">Setp. normal sp. supply air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="30614" data-acc="W" data-u="" id="obj-av-30614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30614</td><td class="n">SAFHighSpeedPressure</td><td class="d">Setp. high sp. supply air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="30615" data-acc="W" data-u="" id="obj-av-30615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30615</td><td class="n">EAFLowSpeedPressure</td><td class="d">Setp. low sp. Extract air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="30616" data-acc="W" data-u="" id="obj-av-30616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30616</td><td class="n">EAFNormalSpeedPressure</td><td class="d">Setp. normal sp. Extract air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="30617" data-acc="W" data-u="" id="obj-av-30617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30617</td><td class="n">EAFHighSpeedPressure</td><td class="d">Setp. high sp. Extract air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="30618" data-acc="W" data-u="" id="obj-av-30618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30618</td><td class="n">SAFLowspeedAirFlow</td><td class="d">Setp. low sp. SAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="30619" data-acc="W" data-u="" id="obj-av-30619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30619</td><td class="n">SAFNormalspeedAirFlow</td><td class="d">Setp. normal sp. SAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="30620" data-acc="W" data-u="" id="obj-av-30620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30620</td><td class="n">SAFHighspeedAirFlow</td><td class="d">Setp. high sp. SAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="30621" data-acc="W" data-u="" id="obj-av-30621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30621</td><td class="n">EAFLowspeedAirFlow</td><td class="d">Setp. low sp. EAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="30622" data-acc="W" data-u="" id="obj-av-30622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30622</td><td class="n">EAFNormalspeedAirFlow</td><td class="d">Setp. normal sp. EAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="30623" data-acc="W" data-u="" id="obj-av-30623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30623</td><td class="n">EAFHighspeedAirFlow</td><td class="d">Setp. high sp. EAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="30624" data-acc="W" data-u="%" id="obj-av-30624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30624</td><td class="n">SAFLowSpeedOutput</td><td class="d">Output signal low speed SAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="30625" data-acc="W" data-u="%" id="obj-av-30625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30625</td><td class="n">SAFNormalSpeedOutput</td><td class="d">Output signal normal speed SAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="30626" data-acc="W" data-u="%" id="obj-av-30626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30626</td><td class="n">SAFHighspeedOutput</td><td class="d">Output signal high speed SAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="30627" data-acc="W" data-u="%" id="obj-av-30627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30627</td><td class="n">EAFLowSpeedOutput</td><td class="d">Output signal low speed EAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="30628" data-acc="W" data-u="%" id="obj-av-30628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30628</td><td class="n">EAFNormalSpeedOutput</td><td class="d">Output signal normal speed EAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="30629" data-acc="W" data-u="%" id="obj-av-30629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30629</td><td class="n">EAFHighspeedOutput</td><td class="d">Output signal high speed EAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="30630" data-acc="W" data-u="" id="obj-av-30630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30630</td><td class="n">SAFLowSpeedPressOffset</td><td class="d">Offset SAF press. low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="30631" data-acc="W" data-u="" id="obj-av-30631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30631</td><td class="n">SAFHighSpeedPressOffset</td><td class="d">Offset SAF press. high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="30632" data-acc="W" data-u="" id="obj-av-30632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30632</td><td class="n">SAFLowSpeedAirFlowOffset</td><td class="d">Offset SAF air flow low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="30633" data-acc="W" data-u="" id="obj-av-30633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30633</td><td class="n">SAFHighSpeedAirFlowOffset</td><td class="d">Offset SAF air flow high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="30634" data-acc="W" data-u="%" id="obj-av-30634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30634</td><td class="n">SAFLowSpeedOutputOffset</td><td class="d">Offset SAF air flow low speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="30635" data-acc="W" data-u="%" id="obj-av-30635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30635</td><td class="n">SAFHighSpeedOutputOffset</td><td class="d">Offset SAF air flow low speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="30636" data-acc="W" data-u="" id="obj-av-30636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30636</td><td class="n">EAFLowSpeedPressOffset</td><td class="d">Offset EAF press. low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="30637" data-acc="W" data-u="" id="obj-av-30637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30637</td><td class="n">EAFHighSpeedPressOffset</td><td class="d">Offset EAF press. high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="30638" data-acc="W" data-u="" id="obj-av-30638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30638</td><td class="n">EAFLowSpeedAirFlowOffset</td><td class="d">Offset EAF air flow low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="30639" data-acc="W" data-u="" id="obj-av-30639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30639</td><td class="n">EAFHighSpeedAirFlowOffset</td><td class="d">Offset EAF air flow high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="30640" data-acc="W" data-u="%" id="obj-av-30640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30640</td><td class="n">EAFLowSpeedOutputOffset</td><td class="d">Offset EAF air flow low speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="30641" data-acc="W" data-u="%" id="obj-av-30641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30641</td><td class="n">EAFHighSpeedOutputOffset</td><td class="d">Offset EAF air flow low speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="30643" data-acc="W" data-u="" id="obj-av-30643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30643</td><td class="n">SAFManSetpFreeCool</td><td class="d">SAF setp. in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="30644" data-acc="W" data-u="%" id="obj-av-30644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30644</td><td class="n">SAFManOutFreeCool</td><td class="d">SAF man. output in freecool mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="30646" data-acc="W" data-u="" id="obj-av-30646"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30646</td><td class="n">SAFManSetpFire</td><td class="d">SAF setp. in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="30647" data-acc="W" data-u="%" id="obj-av-30647"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30647</td><td class="n">SAFManOutFire</td><td class="d">SAF man. output in fire mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="30649" data-acc="W" data-u="" id="obj-av-30649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30649</td><td class="n">SAFManSetpSmoke</td><td class="d">SAF setp. in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="30650" data-acc="W" data-u="%" id="obj-av-30650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30650</td><td class="n">SAFManOutSmoke</td><td class="d">SAF man. output in smoke mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="30652" data-acc="W" data-u="" id="obj-av-30652"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30652</td><td class="n">SAFManSetpRecirculation</td><td class="d">SAF setp. in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="30653" data-acc="W" data-u="%" id="obj-av-30653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30653</td><td class="n">SAFManOutRecirculation</td><td class="d">SAF man. output in recirc. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="30655" data-acc="W" data-u="" id="obj-av-30655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30655</td><td class="n">EAFManSetpFreeCool</td><td class="d">SAF setp. in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="30656" data-acc="W" data-u="%" id="obj-av-30656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30656</td><td class="n">EAFManOutFreeCool</td><td class="d">EAF man. output in freecool mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="30658" data-acc="W" data-u="" id="obj-av-30658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30658</td><td class="n">EAFManSetpFire</td><td class="d">EAF setp. in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="30659" data-acc="W" data-u="%" id="obj-av-30659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30659</td><td class="n">EAFManOutFire</td><td class="d">EAF man. output in fire mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="30661" data-acc="W" data-u="" id="obj-av-30661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30661</td><td class="n">EAFManSetpSmoke</td><td class="d">EAF setp. in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="30662" data-acc="W" data-u="%" id="obj-av-30662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30662</td><td class="n">EAFManOutSmoke</td><td class="d">EAF man. output in smoke mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="30664" data-acc="W" data-u="" id="obj-av-30664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30664</td><td class="n">EAFManSetpRecirculation</td><td class="d">EAF setp. in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="30665" data-acc="W" data-u="%" id="obj-av-30665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30665</td><td class="n">EAFManOutRecirculation</td><td class="d">EAF man. output in recirc. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="30666" data-acc="W" data-u="" id="obj-av-30666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30666</td><td class="n">EAFFrequencyFact</td><td class="d">Factor for controlling EAF if CAV fan cont. is configured</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="30667" data-acc="W" data-u="" id="obj-av-30667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30667</td><td class="n">ExtractPID_Pband</td><td class="d">P-band Extract air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="30668" data-acc="W" data-u="" id="obj-av-30668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30668</td><td class="n">ExtractPID_Itime</td><td class="d">I-time Extract air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="30669" data-acc="W" data-u="" id="obj-av-30669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30669</td><td class="n">SAFPID_Pband</td><td class="d">P-band press. cont. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="30670" data-acc="W" data-u="" id="obj-av-30670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30670</td><td class="n">SAFPID_Itime</td><td class="d">I-time press. cont. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="30671" data-acc="W" data-u="" id="obj-av-30671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30671</td><td class="n">EAFPID_Pband</td><td class="d">P-band press. cont. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="30672" data-acc="W" data-u="" id="obj-av-30672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30672</td><td class="n">EAFPID_Itime</td><td class="d">I-time press. cont. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="30673" data-acc="W" data-u="" id="obj-av-30673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30673</td><td class="n">FrostPID1_PBand</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="30674" data-acc="W" data-u="" id="obj-av-30674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30674</td><td class="n">FrostPID1_ITime</td><td class="d">I-time frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="30675" data-acc="W" data-u="" id="obj-av-30675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30675</td><td class="n">FrostPID2_Pband</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="30676" data-acc="W" data-u="" id="obj-av-30676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30676</td><td class="n">FrostPID2_ITime</td><td class="d">I-time frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="30677" data-acc="W" data-u="" id="obj-av-30677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30677</td><td class="n">FrostPID3_Pband</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="30678" data-acc="W" data-u="" id="obj-av-30678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30678</td><td class="n">FrostPID3_ITime</td><td class="d">I-time frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="30679" data-acc="W" data-u="" id="obj-av-30679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30679</td><td class="n">CO2PID_Pband</td><td class="d">P-band CO2 mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="30680" data-acc="W" data-u="" id="obj-av-30680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30680</td><td class="n">CO2PID_Itime</td><td class="d">I-time CO2 mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="30681" data-acc="W" data-u="" id="obj-av-30681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30681</td><td class="n">RoomPID_Pband</td><td class="d">P-band room air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="30682" data-acc="W" data-u="" id="obj-av-30682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30682</td><td class="n">RoomPID_Itime</td><td class="d">I-time room air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="30683" data-acc="W" data-u="" id="obj-av-30683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30683</td><td class="n">DeIcePID_Pband</td><td class="d">P-band de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="30684" data-acc="W" data-u="" id="obj-av-30684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30684</td><td class="n">DeIcePID_Itime</td><td class="d">I-time de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="30685" data-acc="W" data-u="" id="obj-av-30685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30685</td><td class="n">HumidityPID_Pband</td><td class="d">P-band humidity cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="30686" data-acc="W" data-u="" id="obj-av-30686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30686</td><td class="n">HumidityPID_Itime</td><td class="d">I-time humidity cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="30687" data-acc="W" data-u="" id="obj-av-30687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30687</td><td class="n">ExtraPID_Pband</td><td class="d">P-band extra pid cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="30688" data-acc="W" data-u="" id="obj-av-30688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30688</td><td class="n">ExtraPID_Itime</td><td class="d">I-time extra pid cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="30689" data-acc="W" data-u="" id="obj-av-30689"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30689</td><td class="n">SAFAirFlowPID_Pband</td><td class="d">P-band flow cont. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="30690" data-acc="W" data-u="" id="obj-av-30690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30690</td><td class="n">SAFPIDflow_Itime</td><td class="d">I-time flow cont. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="30691" data-acc="W" data-u="" id="obj-av-30691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30691</td><td class="n">EAFAirFlowPID_Pband</td><td class="d">P-band flow cont. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="30692" data-acc="W" data-u="" id="obj-av-30692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30692</td><td class="n">EAFPIDflow_Itime</td><td class="d">I-time flow cont. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="30693" data-acc="W" data-u="" id="obj-av-30693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30693</td><td class="n">SeqY1PID_Pband</td><td class="d">P-band Seq A air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="30694" data-acc="W" data-u="" id="obj-av-30694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30694</td><td class="n">SeqY1PID_ITime</td><td class="d">I-time Seq A air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="30695" data-acc="W" data-u="" id="obj-av-30695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30695</td><td class="n">SeqY2PID_Pband</td><td class="d">P-band Seq B air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="30696" data-acc="W" data-u="" id="obj-av-30696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30696</td><td class="n">SeqY2PID_ITime</td><td class="d">I-time Seq B air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="30697" data-acc="W" data-u="" id="obj-av-30697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30697</td><td class="n">SeqY3PID_Pband</td><td class="d">P-band Seq C air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="30698" data-acc="W" data-u="" id="obj-av-30698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30698</td><td class="n">SeqY3PID_ITime</td><td class="d">I-time Seq C air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="30699" data-acc="W" data-u="" id="obj-av-30699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30699</td><td class="n">SeqY4PID_Pband</td><td class="d">P-band Seq D air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="30700" data-acc="W" data-u="" id="obj-av-30700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30700</td><td class="n">SeqY4PID_ITime</td><td class="d">I-time Seq D air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="30701" data-acc="W" data-u="" id="obj-av-30701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30701</td><td class="n">SeqY5PID_Pband</td><td class="d">P-band Seq E air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="30702" data-acc="W" data-u="" id="obj-av-30702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30702</td><td class="n">SeqY5PID_ITime</td><td class="d">I-time Seq E air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="30703" data-acc="W" data-u="" id="obj-av-30703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30703</td><td class="n">SeqY6PID_Pband</td><td class="d">P-band Seq F air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="30704" data-acc="W" data-u="" id="obj-av-30704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30704</td><td class="n">SeqY6PID_ITime</td><td class="d">I-time Seq F air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="30705" data-acc="W" data-u="" id="obj-av-30705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30705</td><td class="n">SeqY7PID_Pband</td><td class="d">P-band Seq G air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="30706" data-acc="W" data-u="" id="obj-av-30706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30706</td><td class="n">SeqY7PID_ITime</td><td class="d">I-time Seq G air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="30707" data-acc="W" data-u="" id="obj-av-30707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30707</td><td class="n">SeqY8PID_Pband</td><td class="d">P-band Seq H air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="30708" data-acc="W" data-u="" id="obj-av-30708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30708</td><td class="n">SeqY8PID_ITime</td><td class="d">I-time Seq H air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="30709" data-acc="W" data-u="" id="obj-av-30709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30709</td><td class="n">SeqY9PID_Pband</td><td class="d">P-band Seq I air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="30710" data-acc="W" data-u="" id="obj-av-30710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30710</td><td class="n">SeqY9PID_ITime</td><td class="d">I-time Seq I air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="30711" data-acc="W" data-u="" id="obj-av-30711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30711</td><td class="n">SeqY10PID_Pband</td><td class="d">P-band Seq J air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="30712" data-acc="W" data-u="" id="obj-av-30712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30712</td><td class="n">SeqY10PID_ITime</td><td class="d">I-time Seq J air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="30714" data-acc="W" data-u="%" id="obj-av-30714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30714</td><td class="n">AOManual_Humidity</td><td class="d">Humidification/Dehumidification cont. output if man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="30716" data-acc="W" data-u="%" id="obj-av-30716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30716</td><td class="n">AOManual_ExtraController</td><td class="d">Extra contr. output if man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="30718" data-acc="W" data-u="%" id="obj-av-30718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30718</td><td class="n">AOManual_SequenceY1</td><td class="d">Seq.A contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="30720" data-acc="W" data-u="%" id="obj-av-30720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30720</td><td class="n">AOManual_SequenceY2</td><td class="d">Seq.B contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="30722" data-acc="W" data-u="%" id="obj-av-30722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30722</td><td class="n">AOManual_SequenceY3</td><td class="d">Seq.C contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="30724" data-acc="W" data-u="%" id="obj-av-30724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30724</td><td class="n">AOManual_SequenceY4</td><td class="d">Seq.D contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="30726" data-acc="W" data-u="%" id="obj-av-30726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30726</td><td class="n">AOManual_SequenceY5</td><td class="d">Seq.E contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="30728" data-acc="W" data-u="%" id="obj-av-30728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30728</td><td class="n">AOManual_SequenceY6</td><td class="d">Seq.F contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="30730" data-acc="W" data-u="%" id="obj-av-30730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30730</td><td class="n">AOManual_SequenceY7</td><td class="d">Seq.G contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="30732" data-acc="W" data-u="%" id="obj-av-30732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30732</td><td class="n">AOManual_SequenceY8</td><td class="d">Seq.H contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="30734" data-acc="W" data-u="%" id="obj-av-30734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30734</td><td class="n">AOManual_SequenceY9</td><td class="d">Seq.I contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="30736" data-acc="W" data-u="%" id="obj-av-30736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30736</td><td class="n">AOManual_SequenceY10</td><td class="d">Seq.J contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="30737" data-acc="W" data-u="" id="obj-av-30737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30737</td><td class="n">FreeCoolDayLimit</td><td class="d">If outdoor temp has been higher on the day free cool is</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="30738" data-acc="W" data-u="" id="obj-av-30738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30738</td><td class="n">FreeCoolHighLimit</td><td class="d">If outd. temp is higher at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="30739" data-acc="W" data-u="" id="obj-av-30739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30739</td><td class="n">FreeCoolLowLimit</td><td class="d">If outd. temp is lower at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="30740" data-acc="W" data-u="" id="obj-av-30740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30740</td><td class="n">FreeCoolRoomLimit</td><td class="d">If room temp is lower at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="30741" data-acc="W" data-u="" id="obj-av-30741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30741</td><td class="n">FreeCoolStartTime</td><td class="d">Start time free cool function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="30742" data-acc="W" data-u="" id="obj-av-30742"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30742</td><td class="n">FreeCoolStopTime</td><td class="d">Stop time free cool function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="30743" data-acc="W" data-u="" id="obj-av-30743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30743</td><td class="n">FreeCoolHeatBlockTime</td><td class="d">Time in minute to block heat output when start after free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="30744" data-acc="W" data-u="ppm" id="obj-av-30744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30744</td><td class="n">CO2StartLimit</td><td class="d">Level to activate CO2 cont. (ppm)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="30745" data-acc="W" data-u="ppm" id="obj-av-30745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30745</td><td class="n">CO2DemandDiff</td><td class="d">Diff. for stop of demand cont.led ventilation (ppm)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="30746" data-acc="W" data-u="ppm" id="obj-av-30746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30746</td><td class="n">CO2Setpoint</td><td class="d">setp. CO2 (ppm)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="30747" data-acc="W" data-u="ppm" id="obj-av-30747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30747</td><td class="n">CO2MinTime</td><td class="d">Min time for CO2 cont. (min)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="30748" data-acc="W" data-u="" id="obj-av-30748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30748</td><td class="n">NeedControl</td><td class="d">Enable support control if the unit is shut down</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="30749" data-acc="W" data-u="" id="obj-av-30749"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30749</td><td class="n">NeedHeatStart</td><td class="d">Room temp for start the unit if intermittent heating cont. is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="30750" data-acc="W" data-u="" id="obj-av-30750"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30750</td><td class="n">NeedHeatStop</td><td class="d">Room temp for stop the unit if intermittent heating cont. is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="30751" data-acc="W" data-u="" id="obj-av-30751"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30751</td><td class="n">NeedCoolStart</td><td class="d">Room temp for start the unit if intermittent cooling cont. is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="30752" data-acc="W" data-u="" id="obj-av-30752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30752</td><td class="n">NeedCoolStop</td><td class="d">Room temp for stop the unit if intermittent cooling cont. is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="30753" data-acc="W" data-u="" id="obj-av-30753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30753</td><td class="n">NeedMinTime</td><td class="d">Min. time (min) for intermittent cont. and demand cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="30755" data-acc="W" data-u="" id="obj-av-30755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30755</td><td class="n">DeIcingSetpoint</td><td class="d">Setp. de-icing temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="30756" data-acc="W" data-u="" id="obj-av-30756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30756</td><td class="n">DeIcingHyst</td><td class="d">Hyst. for stop of de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="30757" data-acc="W" data-u="" id="obj-av-30757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30757</td><td class="n">DeIcingMinTime</td><td class="d">Min time for de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="30758" data-acc="W" data-u="" id="obj-av-30758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30758</td><td class="n">DeIcingSAFTempStop</td><td class="d">If lower outd. temp the SAF will be stopped at de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="30759" data-acc="W" data-u="" id="obj-av-30759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30759</td><td class="n">HumiditySetpoint</td><td class="d">setp. humidity room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="30760" data-acc="W" data-u="" id="obj-av-30760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30760</td><td class="n">HumidityMaxDuct</td><td class="d">Max limit humidity duct</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="30761" data-acc="W" data-u="" id="obj-av-30761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30761</td><td class="n">HumidityHyst</td><td class="d">Hyst. to start humidity cont. after stop max limitation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="30762" data-acc="W" data-u="%" id="obj-av-30762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30762</td><td class="n">HumidityMaxDiff</td><td class="d">Max allowed diff. between setp. and hum. in room before alarm</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="30763" data-acc="W" data-u="%" id="obj-av-30763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30763</td><td class="n">HumidityStartLimit</td><td class="d">Start limit in % to start DO signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="30764" data-acc="W" data-u="%" id="obj-av-30764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30764</td><td class="n">HumidityStopLimit</td><td class="d">Stop limit in % to stop DO signal</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="30765" data-acc="W" data-u="" id="obj-av-30765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30765</td><td class="n">RoomSetP</td><td class="d">Room setp. if room temp cont. function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="30766" data-acc="W" data-u="" id="obj-av-30766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30766</td><td class="n">FrostProtSPRun_1</td><td class="d">Alarm limit frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="30767" data-acc="W" data-u="" id="obj-av-30767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30767</td><td class="n">FrostProtSPStop_1</td><td class="d">Setp. frost prot. if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="30768" data-acc="W" data-u="" id="obj-av-30768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30768</td><td class="n">FrostProtPGain_1</td><td class="d">P-Gain frost prot. when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="30769" data-acc="W" data-u="" id="obj-av-30769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30769</td><td class="n">FrostProtSPRun_2</td><td class="d">Alarm limit frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="30770" data-acc="W" data-u="" id="obj-av-30770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30770</td><td class="n">FrostProtSPStop_2</td><td class="d">Setp. frost prot. if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="30771" data-acc="W" data-u="" id="obj-av-30771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30771</td><td class="n">FrostProtPGain_2</td><td class="d">P-Gain frost prot. when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="30772" data-acc="W" data-u="" id="obj-av-30772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30772</td><td class="n">FrostProtSPRun_3</td><td class="d">Alarm limit frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="30773" data-acc="W" data-u="" id="obj-av-30773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30773</td><td class="n">FrostProtSPStop_3</td><td class="d">Setp. frost prot. if the vent. unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="30774" data-acc="W" data-u="" id="obj-av-30774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30774</td><td class="n">FrostProtPGain_3</td><td class="d">P-Gain frost prot. when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="30775" data-acc="W" data-u="" id="obj-av-30775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30775</td><td class="n">ExtraControllerSetP</td><td class="d">Setp. Extra cont.ler</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="30779" data-acc="W" data-u="" id="obj-av-30779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30779</td><td class="n">AlarmOutput</td><td class="d">Alarm output of configured alarm number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="30780" data-acc="W" data-u="" id="obj-av-30780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30780</td><td class="n">SupplyMaxDiff</td><td class="d">Max cont. deviation supply air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="30781" data-acc="W" data-u="" id="obj-av-30781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30781</td><td class="n">SupplyHighAlarmLimit</td><td class="d">High alarm limit supply air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="30782" data-acc="W" data-u="" id="obj-av-30782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30782</td><td class="n">SupplyLowAlarmLimit</td><td class="d">Low alarm limit supply air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="30783" data-acc="W" data-u="%" id="obj-av-30783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30783</td><td class="n">EfficiencyLowLimit</td><td class="d">Low efficiency</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="30784" data-acc="W" data-u="" id="obj-av-30784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30784</td><td class="n">RoomHighLimit</td><td class="d">High alarm limit room air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="30785" data-acc="W" data-u="" id="obj-av-30785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30785</td><td class="n">RoomLowLimit</td><td class="d">Low alarm limit room air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="30786" data-acc="W" data-u="" id="obj-av-30786"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30786</td><td class="n">ExtractAirTempHigh</td><td class="d">High alarm limit Extract air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="30787" data-acc="W" data-u="" id="obj-av-30787"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30787</td><td class="n">ExtractAirTempLow</td><td class="d">Low alarm limit Extract air temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="30788" data-acc="W" data-u="" id="obj-av-30788"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30788</td><td class="n">SAFMaxDiffPressure</td><td class="d">Max cont. dev. press. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="30789" data-acc="W" data-u="" id="obj-av-30789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30789</td><td class="n">EAFMaxDiffPressure</td><td class="d">Max cont. dev. press. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="30790" data-acc="W" data-u="" id="obj-av-30790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30790</td><td class="n">RecircSetP</td><td class="d">Recirculation setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="30792" data-acc="W" data-u="" id="obj-av-30792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30792</td><td class="n">RecircMaxRoomTemp</td><td class="d">If higher room temp when recirc. run, recirc. damp. is closed and</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="30793" data-acc="W" data-u="" id="obj-av-30793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30793</td><td class="n">RecircFreeCool</td><td class="d">Enable the free cool func. when recirc. run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="30794" data-acc="W" data-u="" id="obj-av-30794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30794</td><td class="n">RecircSAFOffset</td><td class="d">Setp. offset if press./flow cont.led SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="30795" data-acc="W" data-u="" id="obj-av-30795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30795</td><td class="n">RecircEAFOffset</td><td class="d">Setp. offset if press./flow cont.led EAF (this is not used)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="30796" data-acc="W" data-u="" id="obj-av-30796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30796</td><td class="n">RecircSetPOffset</td><td class="d">Offset for recirculation setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="30797" data-acc="W" data-u="" id="obj-av-30797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30797</td><td class="n">FilterAlarmTime</td><td class="d">Time in month between filter exchange (Service Alarm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="30798" data-acc="W" data-u="" id="obj-av-30798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30798</td><td class="n">ExtraSensor1HighLimit</td><td class="d">Al. limit high temp ex. sensor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="30799" data-acc="W" data-u="" id="obj-av-30799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30799</td><td class="n">ExtraSensor2HighLimit</td><td class="d">Al. limit high temp ex. sensor 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="30800" data-acc="W" data-u="" id="obj-av-30800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30800</td><td class="n">ExtraSensor3HighLimit</td><td class="d">Al. limit high temp ex. sensor 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="30801" data-acc="W" data-u="" id="obj-av-30801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30801</td><td class="n">ExtraSensor4HighLimit</td><td class="d">Al. limit high temp ex. sensor 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="30802" data-acc="W" data-u="" id="obj-av-30802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30802</td><td class="n">ExtraSensor5HighLimit</td><td class="d">Al. limit high temp ex. sensor 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="30803" data-acc="W" data-u="" id="obj-av-30803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30803</td><td class="n">ExtraSensor1LowLimit</td><td class="d">Al. limit low temp ex. sensor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="30804" data-acc="W" data-u="" id="obj-av-30804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30804</td><td class="n">ExtraSensor2LowLimit</td><td class="d">Al. limit low temp ex. sensor 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="30805" data-acc="W" data-u="" id="obj-av-30805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30805</td><td class="n">ExtraSensor3LowLimit</td><td class="d">Al. limit low temp ex. sensor 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="30806" data-acc="W" data-u="" id="obj-av-30806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30806</td><td class="n">ExtraSensor4LowLimit</td><td class="d">Al. limit low temp ex. sensor 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="30807" data-acc="W" data-u="" id="obj-av-30807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30807</td><td class="n">ExtraSensor5LowLimit</td><td class="d">Al. limit low temp ex. sensor 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="30808" data-acc="W" data-u="" id="obj-av-30808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30808</td><td class="n">SelectedSensor1</td><td class="d">Select sensor 1 for high low alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="30809" data-acc="W" data-u="" id="obj-av-30809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30809</td><td class="n">SelectedSensor1HighLimit</td><td class="d">Al. limit high temp sel. sensor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="30810" data-acc="W" data-u="" id="obj-av-30810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30810</td><td class="n">SelectedSensor1LowLimit</td><td class="d">Al. limit low temp sel. sensor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="30811" data-acc="W" data-u="" id="obj-av-30811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30811</td><td class="n">SelectedSensor2</td><td class="d">Select sensor 2 for high low Al.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="30812" data-acc="W" data-u="" id="obj-av-30812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30812</td><td class="n">SelectedSensor2HighLimit</td><td class="d">Al. limit high temp sel. sensor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="30813" data-acc="W" data-u="" id="obj-av-30813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30813</td><td class="n">SelectedSensor2LowLimit</td><td class="d">Al. limit low temp sel. sensor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="30815" data-acc="W" data-u="" id="obj-av-30815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30815</td><td class="n">FanComp1X1</td><td class="d">Breakp. 1 (must be lower than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="30816" data-acc="W" data-u="" id="obj-av-30816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30816</td><td class="n">FanComp1Y1</td><td class="d">Comp. breakp. 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="30817" data-acc="W" data-u="" id="obj-av-30817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30817</td><td class="n">FanComp1X2</td><td class="d">Breakp. 2 (must be higher than breakp. 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="30818" data-acc="W" data-u="" id="obj-av-30818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30818</td><td class="n">FanComp1Y2</td><td class="d">Comp. breakp. 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="30819" data-acc="W" data-u="" id="obj-av-30819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30819</td><td class="n">FanComp1X3</td><td class="d">Breakp. 3 (must be higher than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="30820" data-acc="W" data-u="" id="obj-av-30820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30820</td><td class="n">FanComp1Y3</td><td class="d">Comp. breakp. 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="30821" data-acc="W" data-u="" id="obj-av-30821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30821</td><td class="n">FanComp2X1</td><td class="d">Breakp. 1 (must be lower than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="30822" data-acc="W" data-u="" id="obj-av-30822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30822</td><td class="n">FanComp2Y1</td><td class="d">Comp. breakp. 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="30823" data-acc="W" data-u="" id="obj-av-30823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30823</td><td class="n">FanComp2X2</td><td class="d">Breakp. 2 (must be higher than breakp. 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="30824" data-acc="W" data-u="" id="obj-av-30824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30824</td><td class="n">FanComp2Y2</td><td class="d">Comp. breakp. 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="30825" data-acc="W" data-u="" id="obj-av-30825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30825</td><td class="n">FanComp2X3</td><td class="d">Breakp. 3 (must be higher than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="30826" data-acc="W" data-u="" id="obj-av-30826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30826</td><td class="n">FanComp2Y3</td><td class="d">Comp. breakp. 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="30827" data-acc="W" data-u="" id="obj-av-30827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30827</td><td class="n">FanComp3X1</td><td class="d">Breakp. 1 (must be lower than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="30828" data-acc="W" data-u="" id="obj-av-30828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30828</td><td class="n">FanComp3Y1</td><td class="d">Comp. breakp. 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="30829" data-acc="W" data-u="" id="obj-av-30829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30829</td><td class="n">FanComp3X2</td><td class="d">Breakp. 2 (must be higher than breakp. 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="30830" data-acc="W" data-u="" id="obj-av-30830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30830</td><td class="n">FanComp3Y2</td><td class="d">Comp. breakp. 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="30831" data-acc="W" data-u="" id="obj-av-30831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30831</td><td class="n">FanComp3X3</td><td class="d">Breakp. 3 (must be higher than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="30832" data-acc="W" data-u="" id="obj-av-30832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30832</td><td class="n">FanComp3Y3</td><td class="d">Comp. breakp. 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="30833" data-acc="W" data-u="" id="obj-av-30833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30833</td><td class="n">NeutralZone</td><td class="d">Neutral zone supply air.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="30834" data-acc="W" data-u="" id="obj-av-30834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30834</td><td class="n">FreeCoolSAFOffset</td><td class="d">SAF setp. offset if press./flow controlled SAF when free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="30835" data-acc="W" data-u="" id="obj-av-30835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30835</td><td class="n">FreeCoolEAFOffset</td><td class="d">EAF setp. offset if press./flow controlled EAF when free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="30838" data-acc="W" data-u="" id="obj-av-30838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30838</td><td class="n">FilterGuard1Limit_X2</td><td class="d">Filter guard 1 calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="30839" data-acc="W" data-u="" id="obj-av-30839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30839</td><td class="n">FilterGuard1Limit_Y2</td><td class="d">Filter guard 1 calibration filter alarm limit pressure at air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="30842" data-acc="W" data-u="" id="obj-av-30842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30842</td><td class="n">FilterGuard2Limit_X2</td><td class="d">Filter guard 2 calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="30843" data-acc="W" data-u="" id="obj-av-30843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30843</td><td class="n">FilterGuard2Limit_Y2</td><td class="d">Filter guard 2 calibration filter alarm limit pressure at air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="30844" data-acc="W" data-u="" id="obj-av-30844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30844</td><td class="n">SummerModeSupplySetpoint</td><td class="d">Supply temp setp. at summer time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="30845" data-acc="W" data-u="" id="obj-av-30845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30845</td><td class="n">SummerModeOutdoortemp</td><td class="d">Outd. temp for switching bet. summer and winter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="30850" data-acc="W" data-u="" id="obj-av-30850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30850</td><td class="n">BMS_OutDoorTemp</td><td class="d">Outdoor temperature from BMS system</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="30851" data-acc="W" data-u="" id="obj-av-30851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30851</td><td class="n">EnergyHeaterLeakagedT</td><td class="d">Heater valve leakage delta T</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="30852" data-acc="W" data-u="" id="obj-av-30852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30852</td><td class="n">Zone1SetP</td><td class="d">Setpoint zone 1 (room or supply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="30853" data-acc="W" data-u="" id="obj-av-30853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30853</td><td class="n">Zone2SetP</td><td class="d">Setpoint zone 2 (room or supply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="30854" data-acc="W" data-u="" id="obj-av-30854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30854</td><td class="n">Zone3SetP</td><td class="d">Setpoint zone 3 (room or supply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="30855" data-acc="W" data-u="" id="obj-av-30855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30855</td><td class="n">Zone1SetpointMax</td><td class="d">Max limit of zone 1 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="30856" data-acc="W" data-u="" id="obj-av-30856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30856</td><td class="n">Zone1SetpointMin</td><td class="d">Min limit of zone 1 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="30857" data-acc="W" data-u="" id="obj-av-30857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30857</td><td class="n">Zone2SetpointMax</td><td class="d">Max limit of zone 2 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="30858" data-acc="W" data-u="" id="obj-av-30858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30858</td><td class="n">Zone2SetpointMin</td><td class="d">Min limit of zone 2 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="30859" data-acc="W" data-u="" id="obj-av-30859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30859</td><td class="n">Zone3SetpointMax</td><td class="d">Max limit of zone 3 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="30860" data-acc="W" data-u="" id="obj-av-30860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30860</td><td class="n">Zone3SetpointMin</td><td class="d">Min limit of zone 3 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="30861" data-acc="W" data-u="" id="obj-av-30861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30861</td><td class="n">Zone1NeutralZone</td><td class="d">Neutral zone around supply setp. zone 1 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="30862" data-acc="W" data-u="" id="obj-av-30862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30862</td><td class="n">Zone2NeutralZone</td><td class="d">Neutral zone around supply setp. zone 2 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="30863" data-acc="W" data-u="" id="obj-av-30863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30863</td><td class="n">Zone3NeutralZone</td><td class="d">Neutral zone around supply setp. zone 3 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="30864" data-acc="W" data-u="" id="obj-av-30864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30864</td><td class="n">FrostProtSPRunZone1</td><td class="d">Alarm limit frost prot. zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="30865" data-acc="W" data-u="" id="obj-av-30865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30865</td><td class="n">FrostProtSPStopZone1</td><td class="d">Setp. frost prot. zone 1 if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="30866" data-acc="W" data-u="" id="obj-av-30866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30866</td><td class="n">FrostProtPGainZone1</td><td class="d">P-Gain frost prot. zone 1 when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="30867" data-acc="W" data-u="" id="obj-av-30867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30867</td><td class="n">FrostProtSPRunZone2</td><td class="d">Alarm limit frost prot. zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="30868" data-acc="W" data-u="" id="obj-av-30868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30868</td><td class="n">FrostProtSPStopZone2</td><td class="d">Setp. frost prot. zone 2 if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="30869" data-acc="W" data-u="" id="obj-av-30869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30869</td><td class="n">FrostProtPGainZone2</td><td class="d">P-Gain frost prot. zone 2 when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="30870" data-acc="W" data-u="" id="obj-av-30870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30870</td><td class="n">FrostProtSPRunZone3</td><td class="d">Alarm limit frost prot. zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="30871" data-acc="W" data-u="" id="obj-av-30871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30871</td><td class="n">FrostProtSPStopZone3</td><td class="d">Setp. frost prot. zone 3 if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="30872" data-acc="W" data-u="" id="obj-av-30872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30872</td><td class="n">FrostProtPGainZone3</td><td class="d">P-Gain frost prot. zone 3 when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="30885" data-acc="W" data-u="" id="obj-av-30885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30885</td><td class="n">DelayedStartDXCool</td><td class="d">Minsetpoint deviation to allow DX-cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="30886" data-acc="W" data-u="" id="obj-av-30886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30886</td><td class="n">DelayedStartDXHeat</td><td class="d">Minsetpoint deviation to allow DX-heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="30887" data-acc="W" data-u="" id="obj-av-30887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30887</td><td class="n">HumidityNeutralZone</td><td class="d">Neutral zone humidity room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="30914" data-acc="W" data-u="" id="obj-av-30914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30914</td><td class="n">FilterGuard3Limit_X2</td><td class="d">Filter guard 3 calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="30915" data-acc="W" data-u="" id="obj-av-30915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30915</td><td class="n">FilterGuard3Limit_Y2</td><td class="d">Filter guard 3 calibration filter alarm limit pressure at air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="30916" data-acc="W" data-u="" id="obj-av-30916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30916</td><td class="n">FilterGuard4Limit_X2</td><td class="d">Filter guard 4 calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="30917" data-acc="W" data-u="" id="obj-av-30917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30917</td><td class="n">FilterGuard4Limit_Y2</td><td class="d">Filter guard 4 calibration filter alarm limit pressure at air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="30918" data-acc="W" data-u="" id="obj-av-30918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30918</td><td class="n">FilterGuard5Limit_X2</td><td class="d">Filter guard 5 calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="30919" data-acc="W" data-u="" id="obj-av-30919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30919</td><td class="n">FilterGuard5Limit_Y2</td><td class="d">Filter guard 5 calibration filter alarm limit pressure at air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="30920" data-acc="W" data-u="s" id="obj-av-30920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30920</td><td class="n">FeedbackDXTimeStart</td><td class="d">Time that Supply Pid is freezed when DX-machine is started (sec)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="30921" data-acc="W" data-u="s" id="obj-av-30921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30921</td><td class="n">FeedbackDXTimeDefrost</td><td class="d">Time that Supply Pid is freezed after DX-machine has been defrosting (sec)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="30922" data-acc="W" data-u="s" id="obj-av-30922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30922</td><td class="n">FeedbackDXMinRunTime</td><td class="d">Min run time DX machine, to avoid involuntary shutdown of the DX</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="30923" data-acc="W" data-u="min" id="obj-av-30923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30923</td><td class="n">FeedbackDXMaxTime</td><td class="d">Max time if DX machine don&#x27;t give feedback (min)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="40250" data-acc="R" data-u="" id="obj-av-40250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40250</td><td class="n">AI_1</td><td class="d">AI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="40251" data-acc="R" data-u="" id="obj-av-40251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40251</td><td class="n">AI_2</td><td class="d">AI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="40252" data-acc="R" data-u="" id="obj-av-40252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40252</td><td class="n">AI_3</td><td class="d">AI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="40253" data-acc="R" data-u="" id="obj-av-40253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40253</td><td class="n">AI_4</td><td class="d">AI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="40254" data-acc="R" data-u="" id="obj-av-40254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40254</td><td class="n">AI_5</td><td class="d">AI5 (UI1 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="40255" data-acc="R" data-u="" id="obj-av-40255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40255</td><td class="n">AI_6</td><td class="d">AI6 (UI2 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="40256" data-acc="R" data-u="" id="obj-av-40256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40256</td><td class="n">AI_7</td><td class="d">AI7 (UI3 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="40257" data-acc="R" data-u="" id="obj-av-40257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40257</td><td class="n">AI_8</td><td class="d">AI8 (UI4 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="40258" data-acc="R" data-u="" id="obj-av-40258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40258</td><td class="n">AIExp1_1</td><td class="d">AI1 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="40259" data-acc="R" data-u="" id="obj-av-40259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40259</td><td class="n">AIExp1_2</td><td class="d">AI2 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="40260" data-acc="R" data-u="" id="obj-av-40260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40260</td><td class="n">AIExp1_3</td><td class="d">AI3 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="40261" data-acc="R" data-u="" id="obj-av-40261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40261</td><td class="n">AIExp1_4</td><td class="d">AI4 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="40262" data-acc="R" data-u="" id="obj-av-40262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40262</td><td class="n">AIExp1_5</td><td class="d">UI1 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="40263" data-acc="R" data-u="" id="obj-av-40263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40263</td><td class="n">AIExp1_6</td><td class="d">UI2 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="40264" data-acc="R" data-u="" id="obj-av-40264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40264</td><td class="n">AIExp1_7</td><td class="d">UI3 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="40265" data-acc="R" data-u="" id="obj-av-40265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40265</td><td class="n">AIExp1_8</td><td class="d">UI4 Exp. Unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="40266" data-acc="R" data-u="" id="obj-av-40266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40266</td><td class="n">AIExp2_1</td><td class="d">AI1 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="40267" data-acc="R" data-u="" id="obj-av-40267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40267</td><td class="n">AIExp2_2</td><td class="d">AI2 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="40268" data-acc="R" data-u="" id="obj-av-40268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40268</td><td class="n">AIExp2_3</td><td class="d">AI3 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="40269" data-acc="R" data-u="" id="obj-av-40269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40269</td><td class="n">AIExp2_4</td><td class="d">AI4 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="40270" data-acc="R" data-u="" id="obj-av-40270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40270</td><td class="n">AIExp2_5</td><td class="d">UI1 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="40271" data-acc="R" data-u="" id="obj-av-40271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40271</td><td class="n">AIExp2_6</td><td class="d">UI2 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="40272" data-acc="R" data-u="" id="obj-av-40272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40272</td><td class="n">AIExp2_7</td><td class="d">UI3 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="40273" data-acc="R" data-u="" id="obj-av-40273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40273</td><td class="n">AIExp2_8</td><td class="d">UI4 Exp. Unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="40274" data-acc="R" data-u="" id="obj-av-40274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40274</td><td class="n">AI_9</td><td class="d">AI9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="40275" data-acc="R" data-u="" id="obj-av-40275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40275</td><td class="n">AI_10</td><td class="d">AI Smoke</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="40276" data-acc="R" data-u="" id="obj-av-40276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40276</td><td class="n">AI_11</td><td class="d">UI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="40277" data-acc="R" data-u="" id="obj-av-40277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40277</td><td class="n">AI_12</td><td class="d">UI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="40278" data-acc="R" data-u="" id="obj-av-40278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40278</td><td class="n">AI_13</td><td class="d">UI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="40279" data-acc="R" data-u="" id="obj-av-40279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40279</td><td class="n">AI_14</td><td class="d">UI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="40290" data-acc="R" data-u="" data-min="1" id="obj-av-40290"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40290</td><td class="n">AI_OutDoorTemp</td><td class="d">Outdoor temp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="40291" data-acc="R" data-u="" id="obj-av-40291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40291</td><td class="n">AI_IntakeAirTemp</td><td class="d">Intake air temp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="40292" data-acc="R" data-u="" data-min="1" id="obj-av-40292"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40292</td><td class="n">AI_SupplyAirTemp</td><td class="d">Supply air temp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="40293" data-acc="R" data-u="" id="obj-av-40293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40293</td><td class="n">AI_ExhaustAirTemp</td><td class="d">Exhaust air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="40294" data-acc="R" data-u="" data-min="1" id="obj-av-40294"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40294</td><td class="n">AI_ExtractAirTemp</td><td class="d">Extract air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="40295" data-acc="R" data-u="" id="obj-av-40295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40295</td><td class="n">AI_RoomTemp1</td><td class="d">Room temp. 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="40296" data-acc="R" data-u="" id="obj-av-40296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40296</td><td class="n">AI_RoomTemp2</td><td class="d">Room temp. 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="40297" data-acc="R" data-u="" id="obj-av-40297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40297</td><td class="n">AI_RoomTemp3</td><td class="d">Room temp. 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="40298" data-acc="R" data-u="" id="obj-av-40298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40298</td><td class="n">AI_RoomTemp4</td><td class="d">Room temp. 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="40299" data-acc="R" data-u="" id="obj-av-40299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40299</td><td class="n">AI_SAFPressure</td><td class="d">Supply air fan press.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="40300" data-acc="R" data-u="" id="obj-av-40300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40300</td><td class="n">AI_EAFPressure</td><td class="d">Extract air fan press.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="40301" data-acc="R" data-u="" id="obj-av-40301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40301</td><td class="n">AI_SAFFlow</td><td class="d">Supply air fan flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="40302" data-acc="R" data-u="" id="obj-av-40302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40302</td><td class="n">AI_EAFFlow</td><td class="d">Extract air fan flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="40303" data-acc="R" data-u="" id="obj-av-40303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40303</td><td class="n">ExchPressureSAF</td><td class="d">Exch. SAF press. sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="40304" data-acc="R" data-u="" id="obj-av-40304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40304</td><td class="n">AI_ExchPressureEAF</td><td class="d">Exch. EAF press. sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="40305" data-acc="R" data-u="" id="obj-av-40305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40305</td><td class="n">AI_DeIcingTemp</td><td class="d">De-icing temp exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="40306" data-acc="R" data-u="" id="obj-av-40306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40306</td><td class="n">AI_FrostprotTemp1</td><td class="d">Frost prot. temp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="40307" data-acc="R" data-u="" id="obj-av-40307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40307</td><td class="n">AI_FrostprotTemp2</td><td class="d">Frost prot. temp 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="40308" data-acc="R" data-u="" id="obj-av-40308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40308</td><td class="n">AI_FrostprotTemp3</td><td class="d">Frost prot. temp 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="40309" data-acc="R" data-u="ppm" id="obj-av-40309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40309</td><td class="n">AI_CO2</td><td class="d">CO2 (ppm)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="40310" data-acc="R" data-u="" id="obj-av-40310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40310</td><td class="n">AI_HumidityRoom</td><td class="d">Humidity room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="40311" data-acc="R" data-u="" id="obj-av-40311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40311</td><td class="n">AI_HumidityDuct</td><td class="d">Humidity duct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="40312" data-acc="R" data-u="" id="obj-av-40312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40312</td><td class="n">AI_HumidityOutDoor</td><td class="d">Humidity outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="40313" data-acc="R" data-u="" id="obj-av-40313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40313</td><td class="n">AI_ExtraControllerTemp</td><td class="d">Extra cont.ler temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="40314" data-acc="R" data-u="%" id="obj-av-40314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40314</td><td class="n">AI_ExtSAFControl</td><td class="d">Ext. SAF signal cont.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="40315" data-acc="R" data-u="%" id="obj-av-40315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40315</td><td class="n">AI_ExtEAFControl</td><td class="d">Ext. EAF signal cont.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="40316" data-acc="R" data-u="" id="obj-av-40316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40316</td><td class="n">AI_ExtraSensor1</td><td class="d">Extra sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="40317" data-acc="R" data-u="" id="obj-av-40317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40317</td><td class="n">AI_ExtraSensor2</td><td class="d">Extra sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="40318" data-acc="R" data-u="" id="obj-av-40318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40318</td><td class="n">AI_ExtraSensor3</td><td class="d">Extra sensor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="40319" data-acc="R" data-u="" id="obj-av-40319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40319</td><td class="n">AI_ExtraSensor4</td><td class="d">Extra sensor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="40320" data-acc="R" data-u="" id="obj-av-40320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40320</td><td class="n">AI_ExtraSensor5</td><td class="d">Extra sensor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="40321" data-acc="R" data-u="" id="obj-av-40321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40321</td><td class="n">AI_ExternalSupplySetP</td><td class="d">Ext. setp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="40322" data-acc="R" data-u="" id="obj-av-40322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40322</td><td class="n">AI_ExternalFlowSetP</td><td class="d">Ext. setp. SAF airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="40323" data-acc="R" data-u="" id="obj-av-40323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40323</td><td class="n">AI_FilterGuard1</td><td class="d">Supply air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="40324" data-acc="R" data-u="" id="obj-av-40324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40324</td><td class="n">AI_FilterGuard2</td><td class="d">Extract air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="40325" data-acc="R" data-u="" id="obj-av-40325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40325</td><td class="n">AI_EfficiencyTemp</td><td class="d">temp. efficiency sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="40326" data-acc="R" data-u="" id="obj-av-40326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40326</td><td class="n">AI_PreHeatTemp</td><td class="d">Preheater temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="40327" data-acc="R" data-u="" id="obj-av-40327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40327</td><td class="n">AI_Zone1SupplyTemp</td><td class="d">Zone1 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="40328" data-acc="R" data-u="" id="obj-av-40328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40328</td><td class="n">AI_Zone2SupplyTemp</td><td class="d">Zone2 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="40329" data-acc="R" data-u="" id="obj-av-40329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40329</td><td class="n">AI_Zone3SupplyTemp</td><td class="d">Zone3 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="40330" data-acc="R" data-u="" id="obj-av-40330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40330</td><td class="n">AI_Zone1ExtractTemp</td><td class="d">Zone1 extract temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="40331" data-acc="R" data-u="" id="obj-av-40331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40331</td><td class="n">AI_Zone2ExtractTemp</td><td class="d">Zone2 sxtract temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="40332" data-acc="R" data-u="" id="obj-av-40332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40332</td><td class="n">AI_Zone3ExtractTemp</td><td class="d">Zone3 extract temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="40333" data-acc="R" data-u="" id="obj-av-40333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40333</td><td class="n">AI_Zone1RoomTemp</td><td class="d">Zone1 room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="40334" data-acc="R" data-u="" id="obj-av-40334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40334</td><td class="n">AI_Zone2RoomTemp</td><td class="d">Zone2 room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="40335" data-acc="R" data-u="" id="obj-av-40335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40335</td><td class="n">AI_Zone3RoomTemp</td><td class="d">Zone3 room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="40336" data-acc="R" data-u="" id="obj-av-40336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40336</td><td class="n">RoomTemp</td><td class="d">Room temp. 1-4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="40339" data-acc="R" data-u="" id="obj-av-40339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40339</td><td class="n">AI_ExchAirFlowSAF</td><td class="d">Calculated flow over Exchanger, SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="40340" data-acc="R" data-u="" id="obj-av-40340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40340</td><td class="n">ExchAirFlowEAF</td><td class="d">Calculated flow over Exchanger, EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="40341" data-acc="R" data-u="%" id="obj-av-40341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40341</td><td class="n">AO_SeqY1</td><td class="d">Seq A output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="40342" data-acc="R" data-u="%" id="obj-av-40342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40342</td><td class="n">AO_SeqY2</td><td class="d">Seq B output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="40343" data-acc="R" data-u="%" id="obj-av-40343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40343</td><td class="n">AO_SeqY3</td><td class="d">Seq C output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="40344" data-acc="R" data-u="%" id="obj-av-40344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40344</td><td class="n">AO_SeqY4</td><td class="d">Seq D output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="40345" data-acc="R" data-u="%" id="obj-av-40345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40345</td><td class="n">AO_SeqY5</td><td class="d">Seq E output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="40346" data-acc="R" data-u="%" id="obj-av-40346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40346</td><td class="n">AO_SeqY6</td><td class="d">Seq F output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="40347" data-acc="R" data-u="%" id="obj-av-40347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40347</td><td class="n">AO_SeqY7</td><td class="d">Seq G output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="40348" data-acc="R" data-u="%" id="obj-av-40348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40348</td><td class="n">AO_SeqY8</td><td class="d">Seq H output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="40349" data-acc="R" data-u="%" id="obj-av-40349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40349</td><td class="n">AO_SeqY9</td><td class="d">Seq I output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="40350" data-acc="R" data-u="%" id="obj-av-40350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40350</td><td class="n">AO_SeqY10</td><td class="d">Seq J output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="40351" data-acc="R" data-u="%" id="obj-av-40351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40351</td><td class="n">AO_ChangeOver1</td><td class="d">Cont. signal heat. or cool. controlled by changeover</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="40352" data-acc="R" data-u="%" id="obj-av-40352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40352</td><td class="n">AO_ChangeOver2</td><td class="d">Cont. signal heat. or cool. controlled by changeover</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="40353" data-acc="R" data-u="%" id="obj-av-40353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40353</td><td class="n">AO_SAF</td><td class="d">Supply air fan cont.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="40354" data-acc="R" data-u="%" id="obj-av-40354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40354</td><td class="n">AO_EAF</td><td class="d">Extract air fan cont.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="40355" data-acc="R" data-u="%" id="obj-av-40355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40355</td><td class="n">AO_Humidity</td><td class="d">Cont. valve humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="40356" data-acc="R" data-u="%" id="obj-av-40356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40356</td><td class="n">AO_StepController1</td><td class="d">Step cont. 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="40357" data-acc="R" data-u="%" id="obj-av-40357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40357</td><td class="n">AO_StepController2</td><td class="d">Step cont. 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="40358" data-acc="R" data-u="%" id="obj-av-40358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40358</td><td class="n">AO_ExtraController</td><td class="d">Extra cont.ler</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="40359" data-acc="R" data-u="%" id="obj-av-40359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40359</td><td class="n">AO_AISignalOutput</td><td class="d">AI Signal output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="40360" data-acc="R" data-u="%" id="obj-av-40360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40360</td><td class="n">AO_Auto_PreHeat</td><td class="d">Preheater output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="40361" data-acc="R" data-u="%" id="obj-av-40361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40361</td><td class="n">AO_Auto_Zone1Heat</td><td class="d">Zone 1 heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="40362" data-acc="R" data-u="%" id="obj-av-40362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40362</td><td class="n">AO_Auto_Zone2Heat</td><td class="d">Zone 2 heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="40363" data-acc="R" data-u="%" id="obj-av-40363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40363</td><td class="n">AO_Auto_Zone3Heat</td><td class="d">Zone 3 heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="40364" data-acc="R" data-u="%" id="obj-av-40364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40364</td><td class="n">AO_Auto_Zone1Cool</td><td class="d">Zone 1 cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="40365" data-acc="R" data-u="%" id="obj-av-40365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40365</td><td class="n">AO_Auto_Zone2Cool</td><td class="d">Zone 2 cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="40366" data-acc="R" data-u="%" id="obj-av-40366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40366</td><td class="n">AO_Auto_Zone3Cool</td><td class="d">Zone 3 cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="40367" data-acc="R" data-u="%" id="obj-av-40367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40367</td><td class="n">AO_Auto_EATRControl</td><td class="d">EATR control function output (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="40370" data-acc="R" data-u="%" id="obj-av-40370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40370</td><td class="n">AO_1</td><td class="d">AO1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="40371" data-acc="R" data-u="%" id="obj-av-40371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40371</td><td class="n">AO_2</td><td class="d">AO2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="40372" data-acc="R" data-u="%" id="obj-av-40372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40372</td><td class="n">AO_3</td><td class="d">AO3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="40373" data-acc="R" data-u="%" id="obj-av-40373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40373</td><td class="n">AO_4</td><td class="d">AO4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="40374" data-acc="R" data-u="%" id="obj-av-40374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40374</td><td class="n">AO_5</td><td class="d">AO5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="40375" data-acc="R" data-u="%" id="obj-av-40375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40375</td><td class="n">AOExp1_1</td><td class="d">AO1 Exp. Unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="40376" data-acc="R" data-u="%" id="obj-av-40376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40376</td><td class="n">AOExp1_2</td><td class="d">AO2 Exp. Unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="40377" data-acc="R" data-u="%" id="obj-av-40377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40377</td><td class="n">AOExp1_3</td><td class="d">AO3 Exp. Unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="40378" data-acc="R" data-u="%" id="obj-av-40378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40378</td><td class="n">AOExp1_4</td><td class="d">AO4 Exp. Unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="40379" data-acc="R" data-u="%" id="obj-av-40379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40379</td><td class="n">AOExp1_5</td><td class="d">AO5 Exp. Unit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="40380" data-acc="R" data-u="%" id="obj-av-40380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40380</td><td class="n">AOExp2_1</td><td class="d">AO1 Exp. Unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="40381" data-acc="R" data-u="%" id="obj-av-40381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40381</td><td class="n">AOExp2_2</td><td class="d">AO2 Exp. Unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="40382" data-acc="R" data-u="%" id="obj-av-40382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40382</td><td class="n">AOExp2_3</td><td class="d">AO3 Exp. Unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="40383" data-acc="R" data-u="%" id="obj-av-40383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40383</td><td class="n">AOExp2_4</td><td class="d">AO4 Exp. Unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="40384" data-acc="R" data-u="%" id="obj-av-40384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40384</td><td class="n">AOExp2_5</td><td class="d">AO5 Exp. Unit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="40385" data-acc="R" data-u="%" id="obj-av-40385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40385</td><td class="n">AO_6</td><td class="d">AO6</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="40395" data-acc="R" data-u="%" id="obj-av-40395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40395</td><td class="n">Efficiency</td><td class="d">Efficiency for exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="40399" data-acc="R" data-u="" id="obj-av-40399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40399</td><td class="n">ActiveHeatSeqStep</td><td class="d">Curr. heat seq. step that&#x27;s active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="40400" data-acc="R" data-u="" id="obj-av-40400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40400</td><td class="n">ActiveCoolSeqStep</td><td class="d">Curr. cool seq. step that&#x27;s active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="40401" data-acc="R" data-u="" id="obj-av-40401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40401</td><td class="n">ActiveYSeq</td><td class="d">Curr. Y seq. that&#x27;s active and controlling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="40402" data-acc="R" data-u="h" id="obj-av-40402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40402</td><td class="n">SAFRunTime</td><td class="d">Run. Time supply air fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="40403" data-acc="R" data-u="h" id="obj-av-40403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40403</td><td class="n">EAFRunTime</td><td class="d">Run. Time extract air fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="40404" data-acc="R" data-u="min" id="obj-av-40404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40404</td><td class="n">DeIcingTime</td><td class="d">Number of min for ongoing de-icing</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="40405" data-acc="R" data-u="min" id="obj-av-40405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40405</td><td class="n">NeedRunTime</td><td class="d">No of min in ongoing support heat/cool</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="40406" data-acc="R" data-u="min" id="obj-av-40406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40406</td><td class="n">CO2RunTime</td><td class="d">No of min support run time CO2</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="40408" data-acc="R" data-u="%" id="obj-av-40408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40408</td><td class="n">Y1Seq</td><td class="d">Cont. signal Y1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="40409" data-acc="R" data-u="%" id="obj-av-40409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40409</td><td class="n">Y2Seq</td><td class="d">Cont. signal Y2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="40410" data-acc="R" data-u="%" id="obj-av-40410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40410</td><td class="n">Y3Seq</td><td class="d">Cont. signal Y3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="40411" data-acc="R" data-u="%" id="obj-av-40411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40411</td><td class="n">Y4Seq</td><td class="d">Cont. signal Y4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="40412" data-acc="R" data-u="%" id="obj-av-40412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40412</td><td class="n">Y5Seq</td><td class="d">Cont. signal Y5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="40413" data-acc="R" data-u="%" id="obj-av-40413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40413</td><td class="n">Y6Seq</td><td class="d">Cont. signal Y6</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="40414" data-acc="R" data-u="%" id="obj-av-40414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40414</td><td class="n">Y7Seq</td><td class="d">Cont. signal Y7</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="40415" data-acc="R" data-u="%" id="obj-av-40415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40415</td><td class="n">Y8Seq</td><td class="d">Cont. signal Y8</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="40416" data-acc="R" data-u="%" id="obj-av-40416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40416</td><td class="n">Y9Seq</td><td class="d">Cont. signal Y9</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="40417" data-acc="R" data-u="%" id="obj-av-40417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40417</td><td class="n">Y10Seq</td><td class="d">Cont. signal Y10</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="40418" data-acc="R" data-u="%" id="obj-av-40418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40418</td><td class="n">SAF</td><td class="d">Cont. signal supply air fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="40419" data-acc="R" data-u="%" id="obj-av-40419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40419</td><td class="n">EAF</td><td class="d">Cont. signal extract air fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="40422" data-acc="R" data-u="" id="obj-av-40422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40422</td><td class="n">CompLowSpeedSAF</td><td class="d">Total comp. low speed SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="40423" data-acc="R" data-u="" id="obj-av-40423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40423</td><td class="n">CompNormalSpeedSAF</td><td class="d">Total comp. normal speed SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="40424" data-acc="R" data-u="" id="obj-av-40424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40424</td><td class="n">CompHighSpeedSAF</td><td class="d">Total comp. high speed SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="40425" data-acc="R" data-u="" id="obj-av-40425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40425</td><td class="n">CompLowSpeedEAF</td><td class="d">Total comp. low speed EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="40426" data-acc="R" data-u="" id="obj-av-40426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40426</td><td class="n">CompNormalSpeedEAF</td><td class="d">Total comp. normal speed EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="40427" data-acc="R" data-u="" id="obj-av-40427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40427</td><td class="n">CompHighSpeedEAF</td><td class="d">Total comp. high speed EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="40428" data-acc="R" data-u="" id="obj-av-40428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40428</td><td class="n">AlarmACount</td><td class="d">No of A alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="40429" data-acc="R" data-u="" id="obj-av-40429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40429</td><td class="n">AlarmBCount</td><td class="d">No of B alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="40430" data-acc="R" data-u="" id="obj-av-40430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40430</td><td class="n">AlarmCCount</td><td class="d">No of C alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="40431" data-acc="R" data-u="" id="obj-av-40431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40431</td><td class="n">SumAlarm1Count</td><td class="d">No of SumAlarm1 alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="40432" data-acc="R" data-u="" id="obj-av-40432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40432</td><td class="n">SumAlarm2Count</td><td class="d">No of SumAlarm2 alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="40433" data-acc="R" data-u="" id="obj-av-40433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40433</td><td class="n">SupplyPID_SetP</td><td class="d">Calc. setp. supply air temp. when outd. comp. control func.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="40434" data-acc="R" data-u="" id="obj-av-40434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40434</td><td class="n">SAFPID_SetP</td><td class="d">Actual setp. SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="40435" data-acc="R" data-u="" id="obj-av-40435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40435</td><td class="n">EAFPID_SetP</td><td class="d">Actual setp. EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="40436" data-acc="R" data-u="%" id="obj-av-40436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40436</td><td class="n">FrostPID1_Output</td><td class="d">Frost prot. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="40437" data-acc="R" data-u="%" id="obj-av-40437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40437</td><td class="n">FrostPID2_Output</td><td class="d">Frost prot. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="40438" data-acc="R" data-u="%" id="obj-av-40438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40438</td><td class="n">FrostPID3_Output</td><td class="d">Frost prot. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="40439" data-acc="R" data-u="%" id="obj-av-40439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40439</td><td class="n">CO2PID_Output</td><td class="d">CO2 cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="40440" data-acc="R" data-u="%" id="obj-av-40440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40440</td><td class="n">DeIcePID_Output</td><td class="d">De-icing cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="40441" data-acc="R" data-u="%" id="obj-av-40441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40441</td><td class="n">HumidityPID_Output</td><td class="d">Hum. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="40443" data-acc="R" data-u="" id="obj-av-40443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40443</td><td class="n">SFP</td><td class="d">Actual SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="40444" data-acc="R" data-u="" id="obj-av-40444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40444</td><td class="n">SFPDay</td><td class="d">Day aver. SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="40445" data-acc="R" data-u="" id="obj-av-40445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40445</td><td class="n">SFPMonth</td><td class="d">Month aver. (30d aver.) SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="40446" data-acc="R" data-u="Hz" id="obj-av-40446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40446</td><td class="n">MotSpHzSAF_1</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="40447" data-acc="R" data-u="Hz" id="obj-av-40447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40447</td><td class="n">MotSpHzSAF_2</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="40448" data-acc="R" data-u="Hz" id="obj-av-40448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40448</td><td class="n">MotSpHzSAF_3</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="40449" data-acc="R" data-u="Hz" id="obj-av-40449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40449</td><td class="n">MotSpHzSAF_4</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="40450" data-acc="R" data-u="Hz" id="obj-av-40450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40450</td><td class="n">MotSpHzSAF_5</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="40451" data-acc="R" data-u="Hz" id="obj-av-40451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40451</td><td class="n">MotSpHzEAF_1</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="40452" data-acc="R" data-u="Hz" id="obj-av-40452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40452</td><td class="n">MotSpHzEAF_2</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="40453" data-acc="R" data-u="Hz" id="obj-av-40453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40453</td><td class="n">MotSpHzEAF_3</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="40454" data-acc="R" data-u="Hz" id="obj-av-40454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40454</td><td class="n">MotSpHzEAF_4</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="40455" data-acc="R" data-u="Hz" id="obj-av-40455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40455</td><td class="n">MotSpHzEAF_5</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="40456" data-acc="R" data-u="rpm" id="obj-av-40456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40456</td><td class="n">MotSpRpmSAF_1</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="40457" data-acc="R" data-u="rpm" id="obj-av-40457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40457</td><td class="n">MotSpRpmSAF_2</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="40458" data-acc="R" data-u="rpm" id="obj-av-40458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40458</td><td class="n">MotSpRpmSAF_3</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="40459" data-acc="R" data-u="rpm" id="obj-av-40459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40459</td><td class="n">MotSpRpmSAF_4</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="40460" data-acc="R" data-u="rpm" id="obj-av-40460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40460</td><td class="n">MotSpRpmSAF_5</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="40461" data-acc="R" data-u="rpm" id="obj-av-40461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40461</td><td class="n">MotSpRpmEAF_1</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="40462" data-acc="R" data-u="rpm" id="obj-av-40462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40462</td><td class="n">MotSpRpmEAF_2</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="40463" data-acc="R" data-u="rpm" id="obj-av-40463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40463</td><td class="n">MotSpRpmEAF_3</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="40464" data-acc="R" data-u="rpm" id="obj-av-40464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40464</td><td class="n">MotSpRpmEAF_4</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="40465" data-acc="R" data-u="rpm" id="obj-av-40465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40465</td><td class="n">MotSpRpmEAF_5</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="40466" data-acc="R" data-u="A" id="obj-av-40466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40466</td><td class="n">MotCurrSAF_1</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="40467" data-acc="R" data-u="A" id="obj-av-40467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40467</td><td class="n">MotCurrSAF_2</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="40468" data-acc="R" data-u="A" id="obj-av-40468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40468</td><td class="n">MotCurrSAF_3</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="40469" data-acc="R" data-u="A" id="obj-av-40469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40469</td><td class="n">MotCurrSAF_4</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="40470" data-acc="R" data-u="A" id="obj-av-40470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40470</td><td class="n">MotCurrSAF_5</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="40471" data-acc="R" data-u="A" id="obj-av-40471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40471</td><td class="n">MotCurrEAF_1</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="40472" data-acc="R" data-u="A" id="obj-av-40472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40472</td><td class="n">MotCurrEAF_2</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="40473" data-acc="R" data-u="A" id="obj-av-40473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40473</td><td class="n">MotCurrEAF_3</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="40474" data-acc="R" data-u="A" id="obj-av-40474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40474</td><td class="n">MotCurrEAF_4</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="40475" data-acc="R" data-u="A" id="obj-av-40475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40475</td><td class="n">MotCurrEAF_5</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="40476" data-acc="R" data-u="%" id="obj-av-40476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40476</td><td class="n">MotPowSAF_1</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="40477" data-acc="R" data-u="%" id="obj-av-40477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40477</td><td class="n">MotPowSAF_2</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="40478" data-acc="R" data-u="%" id="obj-av-40478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40478</td><td class="n">MotPowSAF_3</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="40479" data-acc="R" data-u="%" id="obj-av-40479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40479</td><td class="n">MotPowSAF_4</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="40480" data-acc="R" data-u="%" id="obj-av-40480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40480</td><td class="n">MotPowSAF_5</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="40481" data-acc="R" data-u="%" id="obj-av-40481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40481</td><td class="n">MotPowEAF_1</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="40482" data-acc="R" data-u="%" id="obj-av-40482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40482</td><td class="n">MotPowEAF_2</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="40483" data-acc="R" data-u="%" id="obj-av-40483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40483</td><td class="n">MotPowEAF_3</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="40484" data-acc="R" data-u="%" id="obj-av-40484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40484</td><td class="n">MotPowEAF_4</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="40485" data-acc="R" data-u="%" id="obj-av-40485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40485</td><td class="n">MotPowEAF_5</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="40486" data-acc="R" data-u="" id="obj-av-40486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40486</td><td class="n">ActFaultSAF_1</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="40487" data-acc="R" data-u="" id="obj-av-40487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40487</td><td class="n">ActFaultSAF_2</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="40488" data-acc="R" data-u="" id="obj-av-40488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40488</td><td class="n">ActFaultSAF_3</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="40489" data-acc="R" data-u="" id="obj-av-40489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40489</td><td class="n">ActFaultSAF_4</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="40490" data-acc="R" data-u="" id="obj-av-40490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40490</td><td class="n">ActFaultSAF_5</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="40491" data-acc="R" data-u="" id="obj-av-40491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40491</td><td class="n">ActFaultEAF_1</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="40492" data-acc="R" data-u="" id="obj-av-40492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40492</td><td class="n">ActFaultEAF_2</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="40493" data-acc="R" data-u="" id="obj-av-40493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40493</td><td class="n">ActFaultEAF_3</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="40494" data-acc="R" data-u="" id="obj-av-40494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40494</td><td class="n">ActFaultEAF_4</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="40495" data-acc="R" data-u="" id="obj-av-40495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40495</td><td class="n">ActFaultEAF_5</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="40496" data-acc="R" data-u="" id="obj-av-40496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40496</td><td class="n">ActualSpeedSAF_1</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="40497" data-acc="R" data-u="" id="obj-av-40497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40497</td><td class="n">ActualSpeedSAF_2</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="40498" data-acc="R" data-u="" id="obj-av-40498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40498</td><td class="n">ActualSpeedSAF_3</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="40499" data-acc="R" data-u="" id="obj-av-40499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40499</td><td class="n">ActualSpeedSAF_4</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="40500" data-acc="R" data-u="" id="obj-av-40500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40500</td><td class="n">ActualSpeedSAF_5</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="40501" data-acc="R" data-u="" id="obj-av-40501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40501</td><td class="n">ActualSpeedEAF_1</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="40502" data-acc="R" data-u="" id="obj-av-40502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40502</td><td class="n">ActualSpeedEAF_2</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="40503" data-acc="R" data-u="" id="obj-av-40503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40503</td><td class="n">ActualSpeedEAF_3</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="40504" data-acc="R" data-u="" id="obj-av-40504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40504</td><td class="n">ActualSpeedEAF_4</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="40505" data-acc="R" data-u="" id="obj-av-40505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40505</td><td class="n">ActualSpeedEAF_5</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="40506" data-acc="R" data-u="" id="obj-av-40506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40506</td><td class="n">AccumPowSAF_1</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="40507" data-acc="R" data-u="" id="obj-av-40507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40507</td><td class="n">AccumPowSAF_2</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="40508" data-acc="R" data-u="" id="obj-av-40508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40508</td><td class="n">AccumPowSAF_3</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="40509" data-acc="R" data-u="" id="obj-av-40509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40509</td><td class="n">AccumPowSAF_4</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="40510" data-acc="R" data-u="" id="obj-av-40510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40510</td><td class="n">AccumPowSAF_5</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="40511" data-acc="R" data-u="" id="obj-av-40511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40511</td><td class="n">AccumPowEAF_1</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="40512" data-acc="R" data-u="" id="obj-av-40512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40512</td><td class="n">AccumPowEAF_2</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="40513" data-acc="R" data-u="" id="obj-av-40513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40513</td><td class="n">AccumPowEAF_3</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="40514" data-acc="R" data-u="" id="obj-av-40514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40514</td><td class="n">AccumPowEAF_4</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="40515" data-acc="R" data-u="" id="obj-av-40515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40515</td><td class="n">AccumPowEAF_5</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="40516" data-acc="R" data-u="" id="obj-av-40516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40516</td><td class="n">VVXFault</td><td class="d">VVX Fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="40517" data-acc="R" data-u="%" id="obj-av-40517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40517</td><td class="n">DampActPos_1</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="40518" data-acc="R" data-u="%" id="obj-av-40518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40518</td><td class="n">DampActPos_2</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="40519" data-acc="R" data-u="%" id="obj-av-40519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40519</td><td class="n">DampActPos_3</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="40520" data-acc="R" data-u="%" id="obj-av-40520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40520</td><td class="n">DampActPos_4</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="40521" data-acc="R" data-u="%" id="obj-av-40521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40521</td><td class="n">DampActPos_5</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="40522" data-acc="R" data-u="" id="obj-av-40522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40522</td><td class="n">DampFault_1</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="40523" data-acc="R" data-u="" id="obj-av-40523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40523</td><td class="n">DampFault_2</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="40524" data-acc="R" data-u="" id="obj-av-40524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40524</td><td class="n">DampFault_3</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="40525" data-acc="R" data-u="" id="obj-av-40525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40525</td><td class="n">DampFault_4</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="40526" data-acc="R" data-u="" id="obj-av-40526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40526</td><td class="n">DampFault_5</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="40527" data-acc="R" data-u="kWh" id="obj-av-40527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40527</td><td class="n">EnergyFanPwr</td><td class="d">Power usage fans</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="40528" data-acc="R" data-u="kWh" id="obj-av-40528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40528</td><td class="n">EnergyHeaterPwr</td><td class="d">Power usage heater</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="40529" data-acc="R" data-u="kWh" id="obj-av-40529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40529</td><td class="n">EnergyExchangerPwr</td><td class="d">Power recovery exchanger</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="40530" data-acc="R" data-u="" id="obj-av-40530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40530</td><td class="n">AI_Zone1FrostprotTemp</td><td class="d">Frost protection temperature zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="40531" data-acc="R" data-u="" id="obj-av-40531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40531</td><td class="n">AI_Zone2FrostprotTemp</td><td class="d">Frost protection temperature zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="40532" data-acc="R" data-u="" id="obj-av-40532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40532</td><td class="n">AI_Zone3FrostprotTemp</td><td class="d">Frost protection temperature zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="40539" data-acc="R" data-u="Hz" id="obj-av-40539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40539</td><td class="n">MotSpHzSAF_6</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="40540" data-acc="R" data-u="Hz" id="obj-av-40540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40540</td><td class="n">MotSpHzSAF_7</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="40541" data-acc="R" data-u="Hz" id="obj-av-40541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40541</td><td class="n">MotSpHzSAF_8</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="40542" data-acc="R" data-u="Hz" id="obj-av-40542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40542</td><td class="n">MotSpHzEAF_6</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="40543" data-acc="R" data-u="Hz" id="obj-av-40543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40543</td><td class="n">MotSpHzEAF_7</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="40544" data-acc="R" data-u="Hz" id="obj-av-40544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40544</td><td class="n">MotSpHzEAF_8</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="40545" data-acc="R" data-u="rpm" id="obj-av-40545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40545</td><td class="n">MotSpRpmSAF_6</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="40546" data-acc="R" data-u="rpm" id="obj-av-40546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40546</td><td class="n">MotSpRpmSAF_7</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="40547" data-acc="R" data-u="rpm" id="obj-av-40547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40547</td><td class="n">MotSpRpmSAF_8</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="40548" data-acc="R" data-u="rpm" id="obj-av-40548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40548</td><td class="n">MotSpRpmEAF_6</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="40549" data-acc="R" data-u="rpm" id="obj-av-40549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40549</td><td class="n">MotSpRpmEAF_7</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="40550" data-acc="R" data-u="rpm" id="obj-av-40550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40550</td><td class="n">MotSpRpmEAF_8</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="40551" data-acc="R" data-u="A" id="obj-av-40551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40551</td><td class="n">MotCurrSAF_6</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="40552" data-acc="R" data-u="A" id="obj-av-40552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40552</td><td class="n">MotCurrSAF_7</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="40553" data-acc="R" data-u="A" id="obj-av-40553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40553</td><td class="n">MotCurrSAF_8</td><td class="d">SAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="40554" data-acc="R" data-u="A" id="obj-av-40554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40554</td><td class="n">MotCurrEAF_6</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="40555" data-acc="R" data-u="A" id="obj-av-40555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40555</td><td class="n">MotCurrEAF_7</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="40556" data-acc="R" data-u="A" id="obj-av-40556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40556</td><td class="n">MotCurrEAF_8</td><td class="d">EAF Mot curr.</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="40557" data-acc="R" data-u="%" id="obj-av-40557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40557</td><td class="n">MotPowSAF_6</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="40558" data-acc="R" data-u="%" id="obj-av-40558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40558</td><td class="n">MotPowSAF_7</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="40559" data-acc="R" data-u="%" id="obj-av-40559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40559</td><td class="n">MotPowSAF_8</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="40560" data-acc="R" data-u="%" id="obj-av-40560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40560</td><td class="n">MotPowEAF_6</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="40561" data-acc="R" data-u="%" id="obj-av-40561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40561</td><td class="n">MotPowEAF_7</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="40562" data-acc="R" data-u="%" id="obj-av-40562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40562</td><td class="n">MotPowEAF_8</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="40563" data-acc="R" data-u="" id="obj-av-40563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40563</td><td class="n">ActFaultSAF_6</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="40564" data-acc="R" data-u="" id="obj-av-40564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40564</td><td class="n">ActFaultSAF_7</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="40565" data-acc="R" data-u="" id="obj-av-40565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40565</td><td class="n">ActFaultSAF_8</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="40566" data-acc="R" data-u="" id="obj-av-40566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40566</td><td class="n">ActFaultEAF_6</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="40567" data-acc="R" data-u="" id="obj-av-40567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40567</td><td class="n">ActFaultEAF_7</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="40568" data-acc="R" data-u="" id="obj-av-40568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40568</td><td class="n">ActFaultEAF_8</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="40569" data-acc="R" data-u="" id="obj-av-40569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40569</td><td class="n">ActualSpeedSAF_6</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="40570" data-acc="R" data-u="" id="obj-av-40570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40570</td><td class="n">ActualSpeedSAF_7</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="40571" data-acc="R" data-u="" id="obj-av-40571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40571</td><td class="n">ActualSpeedSAF_8</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="40572" data-acc="R" data-u="" id="obj-av-40572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40572</td><td class="n">ActualSpeedEAF_6</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="40573" data-acc="R" data-u="" id="obj-av-40573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40573</td><td class="n">ActualSpeedEAF_7</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="40574" data-acc="R" data-u="" id="obj-av-40574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40574</td><td class="n">ActualSpeedEAF_8</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="40575" data-acc="R" data-u="" id="obj-av-40575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40575</td><td class="n">AccumPowSAF_6</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="40576" data-acc="R" data-u="" id="obj-av-40576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40576</td><td class="n">AccumPowSAF_7</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="40577" data-acc="R" data-u="" id="obj-av-40577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40577</td><td class="n">AccumPowSAF_8</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="40578" data-acc="R" data-u="" id="obj-av-40578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40578</td><td class="n">AccumPowEAF_6</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="40579" data-acc="R" data-u="" id="obj-av-40579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40579</td><td class="n">AccumPowEAF_7</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="40580" data-acc="R" data-u="" id="obj-av-40580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40580</td><td class="n">AccumPowEAF_8</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="40581" data-acc="R" data-u="" id="obj-av-40581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40581</td><td class="n">SupplyPID_SetP_Cool</td><td class="d">Cooling setpoint supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="40582" data-acc="R" data-u="" id="obj-av-40582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40582</td><td class="n">SupplyPID_SetP_Heat</td><td class="d">Heating setpoint supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="40583" data-acc="R" data-u="" id="obj-av-40583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40583</td><td class="n">DeHumidity_SetP</td><td class="d">Dehumidification setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="40584" data-acc="R" data-u="" id="obj-av-40584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40584</td><td class="n">Humidity_SetP</td><td class="d">Humidification setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="40586" data-acc="R" data-u="%" id="obj-av-40586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40586</td><td class="n">AI_FeedbackCoolerValve</td><td class="d">Feedback cooler valve. (Not valid in version 4.4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="40587" data-acc="R" data-u="%" id="obj-av-40587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40587</td><td class="n">AI_FeedbackOutdoorAirDamper</td><td class="d">Feedback outdoor air damper. (Not valid in version 4.4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="40588" data-acc="R" data-u="%" id="obj-av-40588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40588</td><td class="n">AI_FeedbackRecircAirDamper</td><td class="d">Feedback recirculation air damper. (Not valid in version 4.4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="40590" data-acc="R" data-u="V" id="obj-av-40590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40590</td><td class="n">DCVoltageSAF_1</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="40591" data-acc="R" data-u="V" id="obj-av-40591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40591</td><td class="n">DCVoltageSAF_2</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="40592" data-acc="R" data-u="V" id="obj-av-40592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40592</td><td class="n">DCVoltageSAF_3</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="40593" data-acc="R" data-u="V" id="obj-av-40593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40593</td><td class="n">DCVoltageSAF_4</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="40594" data-acc="R" data-u="V" id="obj-av-40594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40594</td><td class="n">DCVoltageSAF_5</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="40595" data-acc="R" data-u="V" id="obj-av-40595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40595</td><td class="n">DCVoltageSAF_6</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="40596" data-acc="R" data-u="V" id="obj-av-40596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40596</td><td class="n">DCVoltageSAF_7</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="40597" data-acc="R" data-u="V" id="obj-av-40597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40597</td><td class="n">DCVoltageSAF_8</td><td class="d">SAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="40598" data-acc="R" data-u="V" id="obj-av-40598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40598</td><td class="n">DCVoltageEAF_1</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="40599" data-acc="R" data-u="V" id="obj-av-40599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40599</td><td class="n">DCVoltageEAF_2</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="40600" data-acc="R" data-u="V" id="obj-av-40600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40600</td><td class="n">DCVoltageEAF_3</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="40601" data-acc="R" data-u="V" id="obj-av-40601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40601</td><td class="n">DCVoltageEAF_4</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="40602" data-acc="R" data-u="V" id="obj-av-40602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40602</td><td class="n">DCVoltageEAF_5</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="40603" data-acc="R" data-u="V" id="obj-av-40603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40603</td><td class="n">DCVoltageEAF_6</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="40604" data-acc="R" data-u="V" id="obj-av-40604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40604</td><td class="n">DCVoltageEAF_7</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="40605" data-acc="R" data-u="V" id="obj-av-40605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40605</td><td class="n">DCVoltageEAF_8</td><td class="d">EAF DC link voltage (V)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="40606" data-acc="R" data-u="°C" id="obj-av-40606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40606</td><td class="n">MotorTemperatureSAF_1</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="40607" data-acc="R" data-u="°C" id="obj-av-40607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40607</td><td class="n">MotorTemperatureSAF_2</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="40608" data-acc="R" data-u="°C" id="obj-av-40608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40608</td><td class="n">MotorTemperatureSAF_3</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="40609" data-acc="R" data-u="°C" id="obj-av-40609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40609</td><td class="n">MotorTemperatureSAF_4</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="40610" data-acc="R" data-u="°C" id="obj-av-40610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40610</td><td class="n">MotorTemperatureSAF_5</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="40611" data-acc="R" data-u="°C" id="obj-av-40611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40611</td><td class="n">MotorTemperatureSAF_6</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="40612" data-acc="R" data-u="°C" id="obj-av-40612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40612</td><td class="n">MotorTemperatureSAF_7</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="40613" data-acc="R" data-u="°C" id="obj-av-40613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40613</td><td class="n">MotorTemperatureSAF_8</td><td class="d">SAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="40614" data-acc="R" data-u="°C" id="obj-av-40614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40614</td><td class="n">MotorTemperatureEAF_1</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="40615" data-acc="R" data-u="°C" id="obj-av-40615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40615</td><td class="n">MotorTemperatureEAF_2</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="40616" data-acc="R" data-u="°C" id="obj-av-40616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40616</td><td class="n">MotorTemperatureEAF_3</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="40617" data-acc="R" data-u="°C" id="obj-av-40617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40617</td><td class="n">MotorTemperatureEAF_4</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="40618" data-acc="R" data-u="°C" id="obj-av-40618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40618</td><td class="n">MotorTemperatureEAF_5</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="40619" data-acc="R" data-u="°C" id="obj-av-40619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40619</td><td class="n">MotorTemperatureEAF_6</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="40620" data-acc="R" data-u="°C" id="obj-av-40620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40620</td><td class="n">MotorTemperatureEAF_7</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="40621" data-acc="R" data-u="°C" id="obj-av-40621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40621</td><td class="n">MotorTemperatureEAF_8</td><td class="d">EAF Motor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="40622" data-acc="R" data-u="h" id="obj-av-40622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40622</td><td class="n">MotorRunHourSAF_1</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="40623" data-acc="R" data-u="h" id="obj-av-40623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40623</td><td class="n">MotorRunHourSAF_2</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="40624" data-acc="R" data-u="h" id="obj-av-40624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40624</td><td class="n">MotorRunHourSAF_3</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="40625" data-acc="R" data-u="h" id="obj-av-40625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40625</td><td class="n">MotorRunHourSAF_4</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="40626" data-acc="R" data-u="h" id="obj-av-40626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40626</td><td class="n">MotorRunHourSAF_5</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="40627" data-acc="R" data-u="h" id="obj-av-40627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40627</td><td class="n">MotorRunHourSAF_6</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="40628" data-acc="R" data-u="h" id="obj-av-40628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40628</td><td class="n">MotorRunHourSAF_7</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="40629" data-acc="R" data-u="h" id="obj-av-40629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40629</td><td class="n">MotorRunHourSAF_8</td><td class="d">SAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="40630" data-acc="R" data-u="h" id="obj-av-40630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40630</td><td class="n">MotorRunHourEAF_1</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="40631" data-acc="R" data-u="h" id="obj-av-40631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40631</td><td class="n">MotorRunHourEAF_2</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="40632" data-acc="R" data-u="h" id="obj-av-40632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40632</td><td class="n">MotorRunHourEAF_3</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="40633" data-acc="R" data-u="h" id="obj-av-40633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40633</td><td class="n">MotorRunHourEAF_4</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="40634" data-acc="R" data-u="h" id="obj-av-40634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40634</td><td class="n">MotorRunHourEAF_5</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="40635" data-acc="R" data-u="h" id="obj-av-40635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40635</td><td class="n">MotorRunHourEAF_6</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="40636" data-acc="R" data-u="h" id="obj-av-40636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40636</td><td class="n">MotorRunHourEAF_7</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="40637" data-acc="R" data-u="h" id="obj-av-40637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40637</td><td class="n">MotorRunHourEAF_8</td><td class="d">EAF Running time (h)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="40638" data-acc="R" data-u="kJ/kg" id="obj-av-40638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40638</td><td class="n">IndoorEnthalpy</td><td class="d">Indoor entalphy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="40639" data-acc="R" data-u="kJ/kg" id="obj-av-40639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40639</td><td class="n">OutdoorEnthalpy</td><td class="d">Outdoor entalphy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="40640" data-acc="R" data-u="" id="obj-av-40640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40640</td><td class="n">A_EnthalpyDiff</td><td class="d">Is set when enthalpy outdoor &gt; enthalpy indoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="40651" data-acc="R" data-u="m³/h" id="obj-av-40651"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40651</td><td class="n">FilterGuard1CalibrationInitPress</td><td class="d">Filter guard 1 calibration initial pressure</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="40652" data-acc="R" data-u="" id="obj-av-40652"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40652</td><td class="n">FilterGuard1CalibrationMadeTime</td><td class="d">Filter guard 1 calibration made (time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="40653" data-acc="R" data-u="" id="obj-av-40653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40653</td><td class="n">FilterGuard1CalibrationMadeDate</td><td class="d">Filter guard 1 calibration made (date)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="40654" data-acc="R" data-u="" id="obj-av-40654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40654</td><td class="n">FilterGuard1CalibrationMadeYear</td><td class="d">Filter guard 1 calibration made (year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="40655" data-acc="R" data-u="m³/h" id="obj-av-40655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40655</td><td class="n">FilterGuard1Limit_Calc</td><td class="d">Filter guard 1 calibration calculated alarm</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="40656" data-acc="R" data-u="m³/h" id="obj-av-40656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40656</td><td class="n">FilterGuard2CalibrationInitPress</td><td class="d">Filter guard 2 calibration initial pressure</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="40657" data-acc="R" data-u="" id="obj-av-40657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40657</td><td class="n">FilterGuard2CalibrationMadeTime</td><td class="d">Filter guard 2 calibration made (time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="40658" data-acc="R" data-u="" id="obj-av-40658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40658</td><td class="n">FilterGuard2CalibrationMadeDate</td><td class="d">Filter guard 2 calibration made (date)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="40659" data-acc="R" data-u="" id="obj-av-40659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40659</td><td class="n">FilterGuard2CalibrationMadeYear</td><td class="d">Filter guard 2 calibration made (year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="40660" data-acc="R" data-u="m³/h" id="obj-av-40660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40660</td><td class="n">FilterGuard2Limit_Calc</td><td class="d">Filter guard 2 calibration calculated alarm</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="40661" data-acc="R" data-u="m³/h" id="obj-av-40661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40661</td><td class="n">FilterGuard3CalibrationInitPress</td><td class="d">Filter guard 3 calibration initial pressure</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="40662" data-acc="R" data-u="" id="obj-av-40662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40662</td><td class="n">FilterGuard3CalibrationMadeTime</td><td class="d">Filter guard 3 calibration made (time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="40663" data-acc="R" data-u="" id="obj-av-40663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40663</td><td class="n">FilterGuard3CalibrationMadeDate</td><td class="d">Filter guard 3 calibration made (date)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="40664" data-acc="R" data-u="" id="obj-av-40664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40664</td><td class="n">FilterGuard3CalibrationMadeYear</td><td class="d">Filter guard 3 calibration made (year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="40665" data-acc="R" data-u="m³/h" id="obj-av-40665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40665</td><td class="n">FilterGuard3Limit_Calc</td><td class="d">Filter guard 3 calibration calculated alarm</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="40666" data-acc="R" data-u="m³/h" id="obj-av-40666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40666</td><td class="n">FilterGuard4CalibrationInitPress</td><td class="d">Filter guard 4 calibration initial pressure</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="40667" data-acc="R" data-u="" id="obj-av-40667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40667</td><td class="n">FilterGuard4CalibrationMadeTime</td><td class="d">Filter guard 4 calibration made (time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="40668" data-acc="R" data-u="" id="obj-av-40668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40668</td><td class="n">FilterGuard4CalibrationMadeDate</td><td class="d">Filter guard 4 calibration made (date)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="40669" data-acc="R" data-u="" id="obj-av-40669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40669</td><td class="n">FilterGuard4CalibrationMadeYear</td><td class="d">Filter guard 4 calibration made (year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="40670" data-acc="R" data-u="m³/h" id="obj-av-40670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40670</td><td class="n">FilterGuard4Limit_Calc</td><td class="d">Filter guard 4 calibration calculated alarm</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="40671" data-acc="R" data-u="m³/h" id="obj-av-40671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40671</td><td class="n">FilterGuard5CalibrationInitPress</td><td class="d">Filter guard 5 calibration initial pressure</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="40672" data-acc="R" data-u="" id="obj-av-40672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40672</td><td class="n">FilterGuard5CalibrationMadeTime</td><td class="d">Filter guard 5 calibration made (time)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="40673" data-acc="R" data-u="" id="obj-av-40673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40673</td><td class="n">FilterGuard5CalibrationMadeDate</td><td class="d">Filter guard 5 calibration made (date)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="40674" data-acc="R" data-u="" id="obj-av-40674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40674</td><td class="n">FilterGuard5CalibrationMadeYear</td><td class="d">Filter guard 5 calibration made (year)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="40675" data-acc="R" data-u="m³/h" id="obj-av-40675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40675</td><td class="n">FilterGuard5Limit_Calc</td><td class="d">Filter guard 5 calibration calculated alarm</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="40676" data-acc="R" data-u="" id="obj-av-40676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40676</td><td class="n">AI_FilterGuard3</td><td class="d">Supply air pre filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="40677" data-acc="R" data-u="" id="obj-av-40677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40677</td><td class="n">AI_FilterGuard4</td><td class="d">Supply air end filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="40678" data-acc="R" data-u="" id="obj-av-40678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40678</td><td class="n">AI_FilterGuard5</td><td class="d">Extract air pre filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="40679" data-acc="R" data-u="" id="obj-av-40679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40679</td><td class="n">ExtractFilterGuardFlowRef</td><td class="d">Extract air flow (calculated) filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="40680" data-acc="R" data-u="" id="obj-av-40680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40680</td><td class="n">ChangeOver1RunMode</td><td class="d">Changeover 1 running mode (actual changeover sequence 1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="40681" data-acc="R" data-u="" id="obj-av-40681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40681</td><td class="n">ChangeOver2RunMode</td><td class="d">Changeover 2 running mode (actual changeover sequence 1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="40682" data-acc="R" data-u="" id="obj-av-40682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40682</td><td class="n">FeedbackDXWaitStart</td><td class="d">Waiting for DX-compressor to start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="40683" data-acc="R" data-u="" id="obj-av-40683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40683</td><td class="n">FeedbackDXWaitDefrost</td><td class="d">Waiting for DX-machine to defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="673" data-i="10000" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10000"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10000</td><td class="n">AlaAcknowAll</td><td class="d">Command to acknowledge all alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NORMAL, 1=ACKNOWLEDGE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="674" data-i="10001" data-acc="W" data-u="" data-st="1" id="obj-bv-10001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10001</td><td class="n">FilterAlarmReset</td><td class="d">Resets the filter alarm counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="675" data-i="20000" data-acc="R" data-u="" data-st="1" id="obj-bv-20000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20000</td><td class="n">TC_FanLowSpeedActual</td><td class="d">TC low speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="676" data-i="20001" data-acc="R" data-u="" data-st="1" id="obj-bv-20001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20001</td><td class="n">TC_FanNormalSpeedActual</td><td class="d">TC normal speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="677" data-i="20002" data-acc="R" data-u="" data-st="1" id="obj-bv-20002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20002</td><td class="n">TC_FanHighSpeedActual</td><td class="d">TC high speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="678" data-i="20003" data-acc="R" data-u="" data-st="1" id="obj-bv-20003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20003</td><td class="n">TC_Extra1Actual</td><td class="d">TC timer 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="679" data-i="20004" data-acc="R" data-u="" data-st="1" id="obj-bv-20004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20004</td><td class="n">TC_Extra2Actual</td><td class="d">TC timer 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="680" data-i="20005" data-acc="R" data-u="" data-st="1" id="obj-bv-20005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20005</td><td class="n">TC_Extra3Actual</td><td class="d">TC timer 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="681" data-i="20006" data-acc="R" data-u="" data-st="1" id="obj-bv-20006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20006</td><td class="n">TC_Extra4Actual</td><td class="d">TC timer 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="682" data-i="20007" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-20007"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20007</td><td class="n">SumAlarm</td><td class="d">Sumalarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="683" data-i="20008" data-acc="R" data-u="" data-st="1" id="obj-bv-20008"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20008</td><td class="n">SumAlarmA</td><td class="d">A-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="684" data-i="20009" data-acc="R" data-u="" data-st="1" id="obj-bv-20009"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20009</td><td class="n">SumAlarmB</td><td class="d">B-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="685" data-i="20010" data-acc="R" data-u="" data-st="1" id="obj-bv-20010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20010</td><td class="n">SumAlarmC</td><td class="d">C-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="686" data-i="20011" data-acc="R" data-u="" data-st="1" id="obj-bv-20011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20011</td><td class="n">MalfunctionSAF1</td><td class="d">Malfunction SAF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="687" data-i="20012" data-acc="R" data-u="" data-st="1" id="obj-bv-20012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20012</td><td class="n">MalfunctionSAF2</td><td class="d">Malfunction SAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="688" data-i="20013" data-acc="R" data-u="" data-st="1" id="obj-bv-20013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20013</td><td class="n">MalfunctionSAF3</td><td class="d">Malfunction SAF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="689" data-i="20014" data-acc="R" data-u="" data-st="1" id="obj-bv-20014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20014</td><td class="n">MalfunctionSAF4</td><td class="d">Malfunction SAF 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="690" data-i="20015" data-acc="R" data-u="" data-st="1" id="obj-bv-20015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20015</td><td class="n">MalfunctionSAF5</td><td class="d">Malfunction SAF 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="691" data-i="20016" data-acc="R" data-u="" data-st="1" id="obj-bv-20016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20016</td><td class="n">MalfunctionEAF1</td><td class="d">Malfunction EAF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="692" data-i="20017" data-acc="R" data-u="" data-st="1" id="obj-bv-20017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20017</td><td class="n">MalfunctionEAF2</td><td class="d">Malfunction EAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="693" data-i="20018" data-acc="R" data-u="" data-st="1" id="obj-bv-20018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20018</td><td class="n">MalfunctionEAF3</td><td class="d">Malfunction EAF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="694" data-i="20019" data-acc="R" data-u="" data-st="1" id="obj-bv-20019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20019</td><td class="n">MalfunctionEAF4</td><td class="d">Malfunction EAF 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="695" data-i="20020" data-acc="R" data-u="" data-st="1" id="obj-bv-20020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20020</td><td class="n">MalfunctionEAF5</td><td class="d">Malfunction EAF 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="696" data-i="20021" data-acc="R" data-u="" data-st="1" id="obj-bv-20021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20021</td><td class="n">AlarmfrequencyconverterSAF1</td><td class="d">Alarm frequency converter SAF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="697" data-i="20022" data-acc="R" data-u="" data-st="1" id="obj-bv-20022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20022</td><td class="n">AlarmfrequencyconverterSAF2</td><td class="d">Alarm frequency converter SAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="698" data-i="20023" data-acc="R" data-u="" data-st="1" id="obj-bv-20023"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20023</td><td class="n">AlarmfrequencyconverterSAF3</td><td class="d">Alarm frequency converter SAF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="699" data-i="20024" data-acc="R" data-u="" data-st="1" id="obj-bv-20024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20024</td><td class="n">AlarmfrequencyconverterSAF4</td><td class="d">Alarm frequency converter SAF 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="700" data-i="20025" data-acc="R" data-u="" data-st="1" id="obj-bv-20025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20025</td><td class="n">AlarmfrequencyconverterSAF5</td><td class="d">Alarm frequency converter SAF 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="701" data-i="20026" data-acc="R" data-u="" data-st="1" id="obj-bv-20026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20026</td><td class="n">AlarmfrequencyconverterEAF1</td><td class="d">Alarm frequency converter EAF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="702" data-i="20027" data-acc="R" data-u="" data-st="1" id="obj-bv-20027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20027</td><td class="n">AlarmfrequencyconverterEAF2</td><td class="d">Alarm frequency converter EAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="703" data-i="20028" data-acc="R" data-u="" data-st="1" id="obj-bv-20028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20028</td><td class="n">AlarmfrequencyconverterEAF3</td><td class="d">Alarm frequency converter EAF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="704" data-i="20029" data-acc="R" data-u="" data-st="1" id="obj-bv-20029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20029</td><td class="n">AlarmfrequencyconverterEAF4</td><td class="d">Alarm frequency converter EAF 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="705" data-i="20030" data-acc="R" data-u="" data-st="1" id="obj-bv-20030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20030</td><td class="n">AlarmfrequencyconverterEAF5</td><td class="d">Alarm frequency converter EAF 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="706" data-i="20031" data-acc="R" data-u="" data-st="1" id="obj-bv-20031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20031</td><td class="n">WarningfrequencyconverterSAF1</td><td class="d">Warning frequency converter SAF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="707" data-i="20032" data-acc="R" data-u="" data-st="1" id="obj-bv-20032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20032</td><td class="n">WarningfrequencyconverterSAF2</td><td class="d">Warning frequency converter SAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="708" data-i="20033" data-acc="R" data-u="" data-st="1" id="obj-bv-20033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20033</td><td class="n">WarningfrequencyconverterSAF3</td><td class="d">Warning frequency converter SAF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="709" data-i="20034" data-acc="R" data-u="" data-st="1" id="obj-bv-20034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20034</td><td class="n">WarningfrequencyconverterSAF4</td><td class="d">Warning frequency converter SAF 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="710" data-i="20035" data-acc="R" data-u="" data-st="1" id="obj-bv-20035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20035</td><td class="n">WarningfrequencyconverterSAF5</td><td class="d">Warning frequency converter SAF 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="711" data-i="20036" data-acc="R" data-u="" data-st="1" id="obj-bv-20036"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20036</td><td class="n">WarningfrequencyconverterEAF1</td><td class="d">Warning frequency converter EAF 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="712" data-i="20037" data-acc="R" data-u="" data-st="1" id="obj-bv-20037"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20037</td><td class="n">WarningfrequencyconverterEAF2</td><td class="d">Warning frequency converter EAF 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="713" data-i="20038" data-acc="R" data-u="" data-st="1" id="obj-bv-20038"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20038</td><td class="n">WarningfrequencyconverterEAF3</td><td class="d">Warning frequency converter EAF 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="714" data-i="20039" data-acc="R" data-u="" data-st="1" id="obj-bv-20039"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20039</td><td class="n">WarningfrequencyconverterEAF4</td><td class="d">Warning frequency converter EAF 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="715" data-i="20040" data-acc="R" data-u="" data-st="1" id="obj-bv-20040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20040</td><td class="n">WarningfrequencyconverterEAF5</td><td class="d">Warning frequency converter EAF 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="716" data-i="20041" data-acc="R" data-u="" data-st="1" id="obj-bv-20041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20041</td><td class="n">ExternaloperationSAF</td><td class="d">External operation SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="717" data-i="20042" data-acc="R" data-u="" data-st="1" id="obj-bv-20042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20042</td><td class="n">ExternaloperationEAF</td><td class="d">External operation EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="718" data-i="20043" data-acc="R" data-u="" data-st="1" id="obj-bv-20043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20043</td><td class="n">MotorCont1extOperation</td><td class="d">Motor cont. 1 external oper.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="719" data-i="20044" data-acc="R" data-u="" data-st="1" id="obj-bv-20044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20044</td><td class="n">MotorCont2extOperation</td><td class="d">Motor cont. 2 external oper.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="720" data-i="20045" data-acc="R" data-u="" data-st="1" id="obj-bv-20045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20045</td><td class="n">Malf_pumpheater</td><td class="d">Malf. pump heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="721" data-i="20046" data-acc="R" data-u="" data-st="1" id="obj-bv-20046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20046</td><td class="n">Malf_pumpcooler</td><td class="d">Malf. pump cooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="722" data-i="20047" data-acc="R" data-u="" data-st="1" id="obj-bv-20047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20047</td><td class="n">Malf_pumpexchanger</td><td class="d">Malf. pump exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="723" data-i="20048" data-acc="R" data-u="" data-st="1" id="obj-bv-20048"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20048</td><td class="n">Malf_firedamper</td><td class="d">Malf. fire damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="724" data-i="20049" data-acc="R" data-u="" data-st="1" id="obj-bv-20049"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20049</td><td class="n">Malf_damper</td><td class="d">Malf. damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="725" data-i="20050" data-acc="R" data-u="" data-st="1" id="obj-bv-20050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20050</td><td class="n">Malf_motorcont_1</td><td class="d">Malf. motor cont. 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="726" data-i="20051" data-acc="R" data-u="" data-st="1" id="obj-bv-20051"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20051</td><td class="n">Malf_motorcont_2</td><td class="d">Malf. motor cont. 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="727" data-i="20052" data-acc="R" data-u="" data-st="1" id="obj-bv-20052"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20052</td><td class="n">FireDamperExStop</td><td class="d">Fire damper exercise stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="728" data-i="20053" data-acc="R" data-u="" data-st="1" id="obj-bv-20053"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20053</td><td class="n">Malf_pumpseq_1</td><td class="d">Malf. pump seq. A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="729" data-i="20054" data-acc="R" data-u="" data-st="1" id="obj-bv-20054"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20054</td><td class="n">Malf_pumpseq_2</td><td class="d">Malf. pump seq. B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="730" data-i="20055" data-acc="R" data-u="" data-st="1" id="obj-bv-20055"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20055</td><td class="n">Malf_pumpseq_3</td><td class="d">Malf. pump seq. C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="731" data-i="20056" data-acc="R" data-u="" data-st="1" id="obj-bv-20056"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20056</td><td class="n">Malf_pumpseq_4</td><td class="d">Malf. pump seq. D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="732" data-i="20057" data-acc="R" data-u="" data-st="1" id="obj-bv-20057"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20057</td><td class="n">Malf_pumpseq_5</td><td class="d">Malf. pump seq. E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="733" data-i="20058" data-acc="R" data-u="" data-st="1" id="obj-bv-20058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20058</td><td class="n">Malf_pumpseq_6</td><td class="d">Malf. pump seq. F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="734" data-i="20059" data-acc="R" data-u="" data-st="1" id="obj-bv-20059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20059</td><td class="n">Malf_pumpseq_7</td><td class="d">Malf. pump seq. G</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="735" data-i="20060" data-acc="R" data-u="" data-st="1" id="obj-bv-20060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20060</td><td class="n">Malf_pumpseq_8</td><td class="d">Malf. pump seq. H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="736" data-i="20061" data-acc="R" data-u="" data-st="1" id="obj-bv-20061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20061</td><td class="n">Malf_pumpseq_9</td><td class="d">Malf. pump seq. I</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="737" data-i="20062" data-acc="R" data-u="" data-st="1" id="obj-bv-20062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20062</td><td class="n">Malf_pumpseq_10</td><td class="d">Malf. pump seq. J</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="738" data-i="20063" data-acc="R" data-u="" data-st="1" id="obj-bv-20063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20063</td><td class="n">Filterguard1</td><td class="d">Filter guard 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="739" data-i="20064" data-acc="R" data-u="" data-st="1" id="obj-bv-20064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20064</td><td class="n">Filterguard2</td><td class="d">Filter guard 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="740" data-i="20065" data-acc="R" data-u="" data-st="1" id="obj-bv-20065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20065</td><td class="n">Flowguard</td><td class="d">Flow guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="741" data-i="20066" data-acc="R" data-u="" data-st="1" id="obj-bv-20066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20066</td><td class="n">Externalfrostguard</td><td class="d">External frost guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="742" data-i="20067" data-acc="R" data-u="" data-st="1" id="obj-bv-20067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20067</td><td class="n">DeicingpressGuard</td><td class="d">Deicing press. guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="743" data-i="20068" data-acc="R" data-u="" data-st="1" id="obj-bv-20068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20068</td><td class="n">Firealarm</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="744" data-i="20069" data-acc="R" data-u="" data-st="1" id="obj-bv-20069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20069</td><td class="n">Smokedetectoralarm</td><td class="d">Smoke detector alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="745" data-i="20070" data-acc="R" data-u="" data-st="1" id="obj-bv-20070"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20070</td><td class="n">Ext_switch</td><td class="d">Ext. switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="746" data-i="20071" data-acc="R" data-u="" data-st="1" id="obj-bv-20071"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20071</td><td class="n">Ext_alarm</td><td class="d">Ext. alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="747" data-i="20072" data-acc="R" data-u="" data-st="1" id="obj-bv-20072"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20072</td><td class="n">Servicestop</td><td class="d">Service stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="748" data-i="20073" data-acc="R" data-u="" data-st="1" id="obj-bv-20073"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20073</td><td class="n">Elec_heatingisoverheated</td><td class="d">Elec. heating is overheated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="749" data-i="20074" data-acc="R" data-u="" data-st="1" id="obj-bv-20074"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20074</td><td class="n">Frostrisk</td><td class="d">Frost risk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="750" data-i="20075" data-acc="R" data-u="" data-st="1" id="obj-bv-20075"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20075</td><td class="n">Lowefficiency</td><td class="d">Low efficiency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="751" data-i="20076" data-acc="R" data-u="" data-st="1" id="obj-bv-20076"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20076</td><td class="n">Analoguedeicing</td><td class="d">Analogue deicing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="752" data-i="20077" data-acc="R" data-u="" data-st="1" id="obj-bv-20077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20077</td><td class="n">Rotationguardexchanger</td><td class="d">Rotation guard exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="753" data-i="20078" data-acc="R" data-u="" data-st="1" id="obj-bv-20078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20078</td><td class="n">Ex_alarm1</td><td class="d">Extra alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="754" data-i="20079" data-acc="R" data-u="" data-st="1" id="obj-bv-20079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20079</td><td class="n">Ex_alarm2</td><td class="d">Extra alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="755" data-i="20080" data-acc="R" data-u="" data-st="1" id="obj-bv-20080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20080</td><td class="n">Ex_alarm3</td><td class="d">Extra alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="756" data-i="20081" data-acc="R" data-u="" data-st="1" id="obj-bv-20081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20081</td><td class="n">Ex_alarm4</td><td class="d">Extra alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="757" data-i="20082" data-acc="R" data-u="" data-st="1" id="obj-bv-20082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20082</td><td class="n">Ex_alarm5</td><td class="d">Extra alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="758" data-i="20083" data-acc="R" data-u="" data-st="1" id="obj-bv-20083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20083</td><td class="n">Ex_alarm6</td><td class="d">Extra alarm 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="759" data-i="20084" data-acc="R" data-u="" data-st="1" id="obj-bv-20084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20084</td><td class="n">Ex_alarm7</td><td class="d">Extra alarm 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="760" data-i="20085" data-acc="R" data-u="" data-st="1" id="obj-bv-20085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20085</td><td class="n">Ex_alarm8</td><td class="d">Extra alarm 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="761" data-i="20086" data-acc="R" data-u="" data-st="1" id="obj-bv-20086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20086</td><td class="n">Ex_alarm9</td><td class="d">Extra alarm 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="762" data-i="20087" data-acc="R" data-u="" data-st="1" id="obj-bv-20087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20087</td><td class="n">Ex_alarm10</td><td class="d">Extra alarm 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="763" data-i="20088" data-acc="R" data-u="" data-st="1" id="obj-bv-20088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20088</td><td class="n">Internalbatteryerror</td><td class="d">Internal battery error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="764" data-i="20089" data-acc="R" data-u="" data-st="1" id="obj-bv-20089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20089</td><td class="n">Timeforservice</td><td class="d">Time for service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="765" data-i="20090" data-acc="R" data-u="" data-st="1" id="obj-bv-20090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20090</td><td class="n">Restartblockedafterpoweron</td><td class="d">Restart blocked after power on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="766" data-i="20091" data-acc="R" data-u="" data-st="1" id="obj-bv-20091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20091</td><td class="n">SupplyairtempcontError</td><td class="d">Supply air temp cont. error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="767" data-i="20092" data-acc="R" data-u="" data-st="1" id="obj-bv-20092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20092</td><td class="n">SAFcontError</td><td class="d">SAF cont. error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="768" data-i="20093" data-acc="R" data-u="" data-st="1" id="obj-bv-20093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20093</td><td class="n">EAFcontError</td><td class="d">EAF cont. error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="769" data-i="20094" data-acc="R" data-u="" data-st="1" id="obj-bv-20094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20094</td><td class="n">HumiditycontError</td><td class="d">Humidity cont. error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="770" data-i="20095" data-acc="R" data-u="" data-st="1" id="obj-bv-20095"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20095</td><td class="n">ExtraControllercontollError</td><td class="d">Extra cont.ler cont. error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="771" data-i="20096" data-acc="R" data-u="" data-st="1" id="obj-bv-20096"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20096</td><td class="n">Highsupplyairtemp</td><td class="d">High supply air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="772" data-i="20097" data-acc="R" data-u="" data-st="1" id="obj-bv-20097"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20097</td><td class="n">Lowsupplyairtemp</td><td class="d">Low supply air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="773" data-i="20098" data-acc="R" data-u="" data-st="1" id="obj-bv-20098"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20098</td><td class="n">Supplyairtempmaxlimit</td><td class="d">Supply air temp max limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="774" data-i="20099" data-acc="R" data-u="" data-st="1" id="obj-bv-20099"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20099</td><td class="n">Supplyairtempminlimit</td><td class="d">Supply air temp min limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="775" data-i="20100" data-acc="R" data-u="" data-st="1" id="obj-bv-20100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20100</td><td class="n">Highroomtemp</td><td class="d">High room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="776" data-i="20101" data-acc="R" data-u="" data-st="1" id="obj-bv-20101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20101</td><td class="n">Lowroomtemp</td><td class="d">Low room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="777" data-i="20102" data-acc="R" data-u="" data-st="1" id="obj-bv-20102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20102</td><td class="n">Highextractairtemp</td><td class="d">High extract air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="778" data-i="20103" data-acc="R" data-u="" data-st="1" id="obj-bv-20103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20103</td><td class="n">Lowextractairtemp</td><td class="d">Low extract air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="779" data-i="20104" data-acc="R" data-u="" data-st="1" id="obj-bv-20104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20104</td><td class="n">Highoutdoorairtemp</td><td class="d">High outdoor air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="780" data-i="20105" data-acc="R" data-u="" data-st="1" id="obj-bv-20105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20105</td><td class="n">Lowoutdoorairtemp</td><td class="d">Low outdoor air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="781" data-i="20106" data-acc="R" data-u="" data-st="1" id="obj-bv-20106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20106</td><td class="n">Lowfrostguardtemp1</td><td class="d">Low frost guard temp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="782" data-i="20107" data-acc="R" data-u="" data-st="1" id="obj-bv-20107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20107</td><td class="n">Lowfrostguardtemp2</td><td class="d">Low frost guard temp 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="783" data-i="20108" data-acc="R" data-u="" data-st="1" id="obj-bv-20108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20108</td><td class="n">Lowfrostguardtemp3</td><td class="d">Low frost guard temp 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="784" data-i="20109" data-acc="R" data-u="" data-st="1" id="obj-bv-20109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20109</td><td class="n">Hightempextrasensor1</td><td class="d">High temp extra sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="785" data-i="20110" data-acc="R" data-u="" data-st="1" id="obj-bv-20110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20110</td><td class="n">Lowtempextrasensor1</td><td class="d">Low temp extra sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="786" data-i="20111" data-acc="R" data-u="" data-st="1" id="obj-bv-20111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20111</td><td class="n">Hightempextrasensor2</td><td class="d">High temp extra sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="787" data-i="20112" data-acc="R" data-u="" data-st="1" id="obj-bv-20112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20112</td><td class="n">Lowtempextrasensor2</td><td class="d">Low temp extra sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="788" data-i="20113" data-acc="R" data-u="" data-st="1" id="obj-bv-20113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20113</td><td class="n">Hightempextrasensor3</td><td class="d">High temp extra sensor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="789" data-i="20114" data-acc="R" data-u="" data-st="1" id="obj-bv-20114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20114</td><td class="n">Lowtempextrasensor3</td><td class="d">Low temp extra sensor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="790" data-i="20115" data-acc="R" data-u="" data-st="1" id="obj-bv-20115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20115</td><td class="n">Hightempextrasensor4</td><td class="d">High temp extra sensor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="791" data-i="20116" data-acc="R" data-u="" data-st="1" id="obj-bv-20116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20116</td><td class="n">Lowtempextrasensor4</td><td class="d">Low temp extra sensor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="792" data-i="20117" data-acc="R" data-u="" data-st="1" id="obj-bv-20117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20117</td><td class="n">Hightempextrasensor5</td><td class="d">High temp extra sensor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="793" data-i="20118" data-acc="R" data-u="" data-st="1" id="obj-bv-20118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20118</td><td class="n">Lowtempextrasensor5</td><td class="d">Low temp extra sensor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="794" data-i="20119" data-acc="R" data-u="" data-st="1" id="obj-bv-20119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20119</td><td class="n">Hightempsel_sensor1</td><td class="d">High temp sel. sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="795" data-i="20120" data-acc="R" data-u="" data-st="1" id="obj-bv-20120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20120</td><td class="n">Lowtempsel_sensor1</td><td class="d">Low temp sel. sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="796" data-i="20121" data-acc="R" data-u="" data-st="1" id="obj-bv-20121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20121</td><td class="n">Hightempsel_sensor2</td><td class="d">High temp sel. sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="797" data-i="20122" data-acc="R" data-u="" data-st="1" id="obj-bv-20122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20122</td><td class="n">Lowtempsel_sensor2</td><td class="d">Low temp sel. sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="798" data-i="20123" data-acc="R" data-u="" data-st="1" id="obj-bv-20123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20123</td><td class="n">ManCont_airunit</td><td class="d">Man. cont. air unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="799" data-i="20124" data-acc="R" data-u="" data-st="1" id="obj-bv-20124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20124</td><td class="n">ManCont_supplyair</td><td class="d">Man. cont. supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="800" data-i="20125" data-acc="R" data-u="" data-st="1" id="obj-bv-20125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20125</td><td class="n">ManCont_SAF</td><td class="d">Man. cont. SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="801" data-i="20126" data-acc="R" data-u="" data-st="1" id="obj-bv-20126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20126</td><td class="n">ManCont_EAF</td><td class="d">Man. cont. EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="802" data-i="20127" data-acc="R" data-u="" data-st="1" id="obj-bv-20127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20127</td><td class="n">ManCont_heater</td><td class="d">Man. cont. heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="803" data-i="20128" data-acc="R" data-u="" data-st="1" id="obj-bv-20128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20128</td><td class="n">ManCont_exchanger</td><td class="d">Man. cont. exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="804" data-i="20129" data-acc="R" data-u="" data-st="1" id="obj-bv-20129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20129</td><td class="n">ManCont_cooler</td><td class="d">Man. cont. cooler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="805" data-i="20130" data-acc="R" data-u="" data-st="1" id="obj-bv-20130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20130</td><td class="n">ManCont_damper</td><td class="d">Man. cont. damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="806" data-i="20131" data-acc="R" data-u="" data-st="1" id="obj-bv-20131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20131</td><td class="n">ManCont_heaterpump</td><td class="d">Man. cont. heater pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="807" data-i="20132" data-acc="R" data-u="" data-st="1" id="obj-bv-20132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20132</td><td class="n">ManCont_exchangerpump</td><td class="d">Man. cont. exchanger pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="808" data-i="20133" data-acc="R" data-u="" data-st="1" id="obj-bv-20133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20133</td><td class="n">ManCont_coolerpump</td><td class="d">Man. cont. cooler pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="809" data-i="20134" data-acc="R" data-u="" data-st="1" id="obj-bv-20134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20134</td><td class="n">ManCont_recirculationairdamper</td><td class="d">Man. cont. recirculation air damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="810" data-i="20135" data-acc="R" data-u="" data-st="1" id="obj-bv-20135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20135</td><td class="n">ManCont_freshairdamper</td><td class="d">Man. cont. fresh air damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="811" data-i="20136" data-acc="R" data-u="" data-st="1" id="obj-bv-20136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20136</td><td class="n">ManCont_exhaustairdamper</td><td class="d">Man. cont. exhaust air damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="812" data-i="20137" data-acc="R" data-u="" data-st="1" id="obj-bv-20137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20137</td><td class="n">ManCont_firedamper</td><td class="d">Man. cont. fire damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="813" data-i="20138" data-acc="R" data-u="" data-st="1" id="obj-bv-20138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20138</td><td class="n">ManCont_seq_1</td><td class="d">Man. cont. seq. A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="814" data-i="20139" data-acc="R" data-u="" data-st="1" id="obj-bv-20139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20139</td><td class="n">ManCont_seq_2</td><td class="d">Man. cont. seq. B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="815" data-i="20140" data-acc="R" data-u="" data-st="1" id="obj-bv-20140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20140</td><td class="n">ManCont_seq_3</td><td class="d">Man. cont. seq. C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="816" data-i="20141" data-acc="R" data-u="" data-st="1" id="obj-bv-20141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20141</td><td class="n">ManCont_seq_4</td><td class="d">Man. cont. seq. D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="817" data-i="20142" data-acc="R" data-u="" data-st="1" id="obj-bv-20142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20142</td><td class="n">ManCont_seq_5</td><td class="d">Man. cont. seq. E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="818" data-i="20143" data-acc="R" data-u="" data-st="1" id="obj-bv-20143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20143</td><td class="n">ManCont_seq_6</td><td class="d">Man. cont. seq. F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="819" data-i="20144" data-acc="R" data-u="" data-st="1" id="obj-bv-20144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20144</td><td class="n">ManCont_seq_7</td><td class="d">Man. cont. seq. G</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="820" data-i="20145" data-acc="R" data-u="" data-st="1" id="obj-bv-20145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20145</td><td class="n">ManCont_seq_8</td><td class="d">Man. cont. seq. H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="821" data-i="20146" data-acc="R" data-u="" data-st="1" id="obj-bv-20146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20146</td><td class="n">ManCont_seq_9</td><td class="d">Man. cont. seq. I</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="822" data-i="20147" data-acc="R" data-u="" data-st="1" id="obj-bv-20147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20147</td><td class="n">ManCont_seq_10</td><td class="d">Man. cont. seq. J</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="823" data-i="20148" data-acc="R" data-u="" data-st="1" id="obj-bv-20148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20148</td><td class="n">OutputinManCont_</td><td class="d">Output in Man. cont.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="824" data-i="20149" data-acc="R" data-u="" data-st="1" id="obj-bv-20149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20149</td><td class="n">InputinManCont_</td><td class="d">Input in Man. cont.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="825" data-i="20150" data-acc="R" data-u="" data-st="1" id="obj-bv-20150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20150</td><td class="n">ManCont_extracont_ler</td><td class="d">Man. cont. extra cont.ler</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="826" data-i="20151" data-acc="R" data-u="" data-st="1" id="obj-bv-20151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20151</td><td class="n">ManCont_motorcont_1</td><td class="d">Man. cont. motor cont. 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="827" data-i="20152" data-acc="R" data-u="" data-st="1" id="obj-bv-20152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20152</td><td class="n">ManCont_motorcont_2</td><td class="d">Man. cont. motor cont. 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="828" data-i="20153" data-acc="R" data-u="" data-st="1" id="obj-bv-20153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20153</td><td class="n">ManCont_pretreatment</td><td class="d">Man. cont. pretreatment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="829" data-i="20190" data-acc="R" data-u="" data-st="1" id="obj-bv-20190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20190</td><td class="n">CommErrorDevice</td><td class="d">Fault communication device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="830" data-i="20191" data-acc="R" data-u="" data-st="1" id="obj-bv-20191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20191</td><td class="n">MalfunctionExtraController</td><td class="d">Malfunction Extra Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="831" data-i="20192" data-acc="R" data-u="" data-st="1" id="obj-bv-20192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20192</td><td class="n">InternalError</td><td class="d">Internal error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="832" data-i="20193" data-acc="R" data-u="" data-st="1" id="obj-bv-20193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20193</td><td class="n">SmokeDetectorService</td><td class="d">Smoke detector service</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="833" data-i="20194" data-acc="R" data-u="" data-st="1" id="obj-bv-20194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20194</td><td class="n">SmokeDetectorError</td><td class="d">Smoke detector connection error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="834" data-i="20195" data-acc="R" data-u="" data-st="1" id="obj-bv-20195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20195</td><td class="n">MalfunctionPreheater</td><td class="d">Malfunction preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="835" data-i="20196" data-acc="R" data-u="" data-st="1" id="obj-bv-20196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20196</td><td class="n">CommunicationFaultBMS</td><td class="d">Communication fault BMS master</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="836" data-i="20197" data-acc="R" data-u="" data-st="1" id="obj-bv-20197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20197</td><td class="n">LeakageHeaterValve</td><td class="d">Leakage heater valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="837" data-i="20198" data-acc="R" data-u="" data-st="1" id="obj-bv-20198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20198</td><td class="n">Sensorerrorpreheatertemp</td><td class="d">Sensor error preheater temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="838" data-i="20199" data-acc="R" data-u="" data-st="1" id="obj-bv-20199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20199</td><td class="n">Malfunctionsupplyairfan6</td><td class="d">Malfunction supply air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="839" data-i="20200" data-acc="R" data-u="" data-st="1" id="obj-bv-20200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20200</td><td class="n">Malfunctionsupplyairfan7</td><td class="d">Malfunction supply air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="840" data-i="20201" data-acc="R" data-u="" data-st="1" id="obj-bv-20201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20201</td><td class="n">Malfunctionsupplyairfan8</td><td class="d">Malfunction supply air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="841" data-i="20202" data-acc="R" data-u="" data-st="1" id="obj-bv-20202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20202</td><td class="n">Malfunctionextractairfan6</td><td class="d">Malfunction extract air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="842" data-i="20203" data-acc="R" data-u="" data-st="1" id="obj-bv-20203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20203</td><td class="n">Malfunctionextractairfan7</td><td class="d">Malfunction extract air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="843" data-i="20204" data-acc="R" data-u="" data-st="1" id="obj-bv-20204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20204</td><td class="n">Malfunctionextractairfan8</td><td class="d">Malfunction extract air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="844" data-i="20205" data-acc="R" data-u="" data-st="1" id="obj-bv-20205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20205</td><td class="n">Alarmsupplyairfan6</td><td class="d">Alarm supply air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="845" data-i="20206" data-acc="R" data-u="" data-st="1" id="obj-bv-20206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20206</td><td class="n">Alarmsupplyairfan7</td><td class="d">Alarm supply air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="846" data-i="20207" data-acc="R" data-u="" data-st="1" id="obj-bv-20207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20207</td><td class="n">Alarmsupplyairfan8</td><td class="d">Alarm supply air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="847" data-i="20208" data-acc="R" data-u="" data-st="1" id="obj-bv-20208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20208</td><td class="n">Alarmextractairfan6</td><td class="d">Alarm extract air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="848" data-i="20209" data-acc="R" data-u="" data-st="1" id="obj-bv-20209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20209</td><td class="n">Alarmextractairfan7</td><td class="d">Alarm extract air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="849" data-i="20210" data-acc="R" data-u="" data-st="1" id="obj-bv-20210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20210</td><td class="n">Alarmextractairfan8</td><td class="d">Alarm extract air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="850" data-i="20211" data-acc="R" data-u="" data-st="1" id="obj-bv-20211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20211</td><td class="n">Warningsupplyairfan6</td><td class="d">Warning supply air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="851" data-i="20212" data-acc="R" data-u="" data-st="1" id="obj-bv-20212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20212</td><td class="n">Warningsupplyairfan7</td><td class="d">Warning supply air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="852" data-i="20213" data-acc="R" data-u="" data-st="1" id="obj-bv-20213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20213</td><td class="n">Warningsupplyairfan8</td><td class="d">Warning supply air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="853" data-i="20214" data-acc="R" data-u="" data-st="1" id="obj-bv-20214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20214</td><td class="n">Warningextractairfan6</td><td class="d">Warning extract air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="854" data-i="20215" data-acc="R" data-u="" data-st="1" id="obj-bv-20215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20215</td><td class="n">Warningextractairfan7</td><td class="d">Warning extract air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="855" data-i="20216" data-acc="R" data-u="" data-st="1" id="obj-bv-20216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20216</td><td class="n">Warningextractairfan8</td><td class="d">Warning extract air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="856" data-i="20217" data-acc="R" data-u="" data-st="1" id="obj-bv-20217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20217</td><td class="n">Malfunctionheatingzone1</td><td class="d">Malfunction heating zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="857" data-i="20218" data-acc="R" data-u="" data-st="1" id="obj-bv-20218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20218</td><td class="n">Malfunctionheatingzone2</td><td class="d">Malfunction heating zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="858" data-i="20219" data-acc="R" data-u="" data-st="1" id="obj-bv-20219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20219</td><td class="n">Malfunctionheatingzone3</td><td class="d">Malfunction heating zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="859" data-i="20220" data-acc="R" data-u="" data-st="1" id="obj-bv-20220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20220</td><td class="n">Malfunctioncoolingzone1</td><td class="d">Malfunction cooling zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="860" data-i="20221" data-acc="R" data-u="" data-st="1" id="obj-bv-20221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20221</td><td class="n">Malfunctioncoolingzone2</td><td class="d">Malfunction cooling zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="861" data-i="20222" data-acc="R" data-u="" data-st="1" id="obj-bv-20222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20222</td><td class="n">Malfunctioncoolingzone3</td><td class="d">Malfunction cooling zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="862" data-i="20223" data-acc="R" data-u="" data-st="1" id="obj-bv-20223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20223</td><td class="n">Deviationalarmsupplytempzone1</td><td class="d">Deviation alarm supply temp zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="863" data-i="20224" data-acc="R" data-u="" data-st="1" id="obj-bv-20224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20224</td><td class="n">Deviationalarmsupplytempzone2</td><td class="d">Deviation alarm supply temp zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="864" data-i="20225" data-acc="R" data-u="" data-st="1" id="obj-bv-20225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20225</td><td class="n">Deviationalarmsupplytempzone3</td><td class="d">Deviation alarm supply temp zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="865" data-i="20226" data-acc="R" data-u="" data-st="1" id="obj-bv-20226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20226</td><td class="n">Freezeprotectionalarmzone1</td><td class="d">Freeze protection alarm zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="866" data-i="20227" data-acc="R" data-u="" data-st="1" id="obj-bv-20227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20227</td><td class="n">Freezeprotectionalarmzone2</td><td class="d">Freeze protection alarm zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="867" data-i="20228" data-acc="R" data-u="" data-st="1" id="obj-bv-20228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20228</td><td class="n">Freezeprotectionalarmzone3</td><td class="d">Freeze protection alarm zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="868" data-i="20229" data-acc="R" data-u="" data-st="1" id="obj-bv-20229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20229</td><td class="n">Electricheaterisoverheatedzone1</td><td class="d">Electric heater is overheated zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="869" data-i="20230" data-acc="R" data-u="" data-st="1" id="obj-bv-20230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20230</td><td class="n">Electricheaterisoverheatedzone2</td><td class="d">Electric heater is overheated zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="870" data-i="20231" data-acc="R" data-u="" data-st="1" id="obj-bv-20231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20231</td><td class="n">Electricheaterisoverheatedzone3</td><td class="d">Electric heater is overheated zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="871" data-i="20247" data-acc="R" data-u="" data-st="1" id="obj-bv-20247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20247</td><td class="n">Devicewarning</td><td class="d">Device warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="872" data-i="20248" data-acc="R" data-u="" data-st="1" id="obj-bv-20248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20248</td><td class="n">Devicealarm</td><td class="d">Device alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="873" data-i="20249" data-acc="R" data-u="" data-st="1" id="obj-bv-20249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20249</td><td class="n">EATROverpressure</td><td class="d">EATR Overpressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="874" data-i="20251" data-acc="R" data-u="" data-st="1" id="obj-bv-20251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20251</td><td class="n">Failsafeairflowtemperature</td><td class="d">Fail-safe airflow/temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="875" data-i="20252" data-acc="R" data-u="" data-st="1" id="obj-bv-20252"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20252</td><td class="n">Filteralarmpresupplyair</td><td class="d">Filter alarm pre supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="876" data-i="20253" data-acc="R" data-u="" data-st="1" id="obj-bv-20253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20253</td><td class="n">Filteralarmsupplyairend</td><td class="d">Filter alarm supply air end</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="877" data-i="20254" data-acc="R" data-u="" data-st="1" id="obj-bv-20254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20254</td><td class="n">Filteralarmpreextractair</td><td class="d">Filter alarm pre extract air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=NORMAL, 1=ALARM</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="878" data-i="20261" data-acc="R" data-u="" data-st="1" id="obj-bv-20261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20261</td><td class="n">DI_1</td><td class="d">DI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="879" data-i="20262" data-acc="R" data-u="" data-st="1" id="obj-bv-20262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20262</td><td class="n">DI_2</td><td class="d">DI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="880" data-i="20263" data-acc="R" data-u="" data-st="1" id="obj-bv-20263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20263</td><td class="n">DI_3</td><td class="d">DI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="881" data-i="20264" data-acc="R" data-u="" data-st="1" id="obj-bv-20264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20264</td><td class="n">DI_4</td><td class="d">DI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="882" data-i="20265" data-acc="R" data-u="" data-st="1" id="obj-bv-20265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20265</td><td class="n">DI_5</td><td class="d">DI5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="883" data-i="20266" data-acc="R" data-u="" data-st="1" id="obj-bv-20266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20266</td><td class="n">DI_6</td><td class="d">DI6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="884" data-i="20267" data-acc="R" data-u="" data-st="1" id="obj-bv-20267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20267</td><td class="n">DI_7</td><td class="d">DI7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="885" data-i="20268" data-acc="R" data-u="" data-st="1" id="obj-bv-20268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20268</td><td class="n">DI_8</td><td class="d">DI8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="886" data-i="20269" data-acc="R" data-u="" data-st="1" id="obj-bv-20269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20269</td><td class="n">DI_9</td><td class="d">DI9 (UI1 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="887" data-i="20270" data-acc="R" data-u="" data-st="1" id="obj-bv-20270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20270</td><td class="n">DI_10</td><td class="d">DI10 (UI2 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="888" data-i="20271" data-acc="R" data-u="" data-st="1" id="obj-bv-20271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20271</td><td class="n">DI_11</td><td class="d">DI11 (UI3 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="889" data-i="20272" data-acc="R" data-u="" data-st="1" id="obj-bv-20272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20272</td><td class="n">DI_12</td><td class="d">DI12 (UI4 on CU283)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="890" data-i="20273" data-acc="R" data-u="" data-st="1" id="obj-bv-20273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20273</td><td class="n">DIExp1_1</td><td class="d">DI1 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="891" data-i="20274" data-acc="R" data-u="" data-st="1" id="obj-bv-20274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20274</td><td class="n">DIExp1_2</td><td class="d">DI2 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="892" data-i="20275" data-acc="R" data-u="" data-st="1" id="obj-bv-20275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20275</td><td class="n">DIExp1_3</td><td class="d">DI3 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="893" data-i="20276" data-acc="R" data-u="" data-st="1" id="obj-bv-20276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20276</td><td class="n">DIExp1_4</td><td class="d">DI4 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="894" data-i="20277" data-acc="R" data-u="" data-st="1" id="obj-bv-20277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20277</td><td class="n">DIExp1_5</td><td class="d">DI5 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="895" data-i="20278" data-acc="R" data-u="" data-st="1" id="obj-bv-20278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20278</td><td class="n">DIExp1_6</td><td class="d">DI6 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="896" data-i="20279" data-acc="R" data-u="" data-st="1" id="obj-bv-20279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20279</td><td class="n">DIExp1_7</td><td class="d">DI7 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="897" data-i="20280" data-acc="R" data-u="" data-st="1" id="obj-bv-20280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20280</td><td class="n">DIExp1_8</td><td class="d">DI8 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="898" data-i="20281" data-acc="R" data-u="" data-st="1" id="obj-bv-20281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20281</td><td class="n">DIExp1_9</td><td class="d">UI1 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="899" data-i="20282" data-acc="R" data-u="" data-st="1" id="obj-bv-20282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20282</td><td class="n">DIExp1_10</td><td class="d">UI2 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="900" data-i="20283" data-acc="R" data-u="" data-st="1" id="obj-bv-20283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20283</td><td class="n">DIExp1_11</td><td class="d">UI3 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="901" data-i="20284" data-acc="R" data-u="" data-st="1" id="obj-bv-20284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20284</td><td class="n">DIExp1_12</td><td class="d">UI4 exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="902" data-i="20285" data-acc="R" data-u="" data-st="1" id="obj-bv-20285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20285</td><td class="n">DIExp2_1</td><td class="d">DI1 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="903" data-i="20286" data-acc="R" data-u="" data-st="1" id="obj-bv-20286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20286</td><td class="n">DIExp2_2</td><td class="d">DI2 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="904" data-i="20287" data-acc="R" data-u="" data-st="1" id="obj-bv-20287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20287</td><td class="n">DIExp2_3</td><td class="d">DI3 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="905" data-i="20288" data-acc="R" data-u="" data-st="1" id="obj-bv-20288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20288</td><td class="n">DIExp2_4</td><td class="d">DI4 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="906" data-i="20289" data-acc="R" data-u="" data-st="1" id="obj-bv-20289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20289</td><td class="n">DIExp2_5</td><td class="d">DI5 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="907" data-i="20290" data-acc="R" data-u="" data-st="1" id="obj-bv-20290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20290</td><td class="n">DIExp2_6</td><td class="d">DI6 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="908" data-i="20291" data-acc="R" data-u="" data-st="1" id="obj-bv-20291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20291</td><td class="n">DIExp2_7</td><td class="d">DI7 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="909" data-i="20292" data-acc="R" data-u="" data-st="1" id="obj-bv-20292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20292</td><td class="n">DIExp2_8</td><td class="d">DI8 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="910" data-i="20293" data-acc="R" data-u="" data-st="1" id="obj-bv-20293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20293</td><td class="n">DIExp2_9</td><td class="d">UI1 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="911" data-i="20294" data-acc="R" data-u="" data-st="1" id="obj-bv-20294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20294</td><td class="n">DIExp2_10</td><td class="d">UI2 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="912" data-i="20295" data-acc="R" data-u="" data-st="1" id="obj-bv-20295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20295</td><td class="n">DIExp2_11</td><td class="d">UI3 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="913" data-i="20296" data-acc="R" data-u="" data-st="1" id="obj-bv-20296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20296</td><td class="n">DIExp2_12</td><td class="d">UI4 exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="914" data-i="20297" data-acc="R" data-u="" data-st="1" id="obj-bv-20297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20297</td><td class="n">DI_13</td><td class="d">UI1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="915" data-i="20298" data-acc="R" data-u="" data-st="1" id="obj-bv-20298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20298</td><td class="n">DI_14</td><td class="d">UI2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="916" data-i="20299" data-acc="R" data-u="" data-st="1" id="obj-bv-20299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20299</td><td class="n">DI_15</td><td class="d">UI3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="917" data-i="20300" data-acc="R" data-u="" data-st="1" id="obj-bv-20300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20300</td><td class="n">DI_16</td><td class="d">UI4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="918" data-i="20321" data-acc="R" data-u="" data-st="1" id="obj-bv-20321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20321</td><td class="n">DO_SeqPumpY1</td><td class="d">Start sig. pump seq A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="919" data-i="20322" data-acc="R" data-u="" data-st="1" id="obj-bv-20322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20322</td><td class="n">DO_SeqPumpY2</td><td class="d">Start sig. pump seq B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="920" data-i="20323" data-acc="R" data-u="" data-st="1" id="obj-bv-20323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20323</td><td class="n">DO_SeqPumpY3</td><td class="d">Start sig. pump seq C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="921" data-i="20324" data-acc="R" data-u="" data-st="1" id="obj-bv-20324"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20324</td><td class="n">DO_SeqPumpY4</td><td class="d">Start sig. pump seq D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="922" data-i="20325" data-acc="R" data-u="" data-st="1" id="obj-bv-20325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20325</td><td class="n">DO_SeqPumpY5</td><td class="d">Start sig. pump seq E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="923" data-i="20326" data-acc="R" data-u="" data-st="1" id="obj-bv-20326"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20326</td><td class="n">DO_SeqPumpY6</td><td class="d">Start sig. pump seq F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="924" data-i="20327" data-acc="R" data-u="" data-st="1" id="obj-bv-20327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20327</td><td class="n">DO_SeqPumpY7</td><td class="d">Start sig. pump seq G</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="925" data-i="20328" data-acc="R" data-u="" data-st="1" id="obj-bv-20328"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20328</td><td class="n">DO_SeqPumpY8</td><td class="d">Start sig. pump seq H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="926" data-i="20329" data-acc="R" data-u="" data-st="1" id="obj-bv-20329"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20329</td><td class="n">DO_SeqPumpY9</td><td class="d">Start sig. pump seq I</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="927" data-i="20330" data-acc="R" data-u="" data-st="1" id="obj-bv-20330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20330</td><td class="n">DO_SeqPumpY10</td><td class="d">Start sig. pump seq J</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="928" data-i="20331" data-acc="R" data-u="" data-st="1" id="obj-bv-20331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20331</td><td class="n">DO_SAFStart</td><td class="d">Start sig. Supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="929" data-i="20332" data-acc="R" data-u="" data-st="1" id="obj-bv-20332"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20332</td><td class="n">DO_EAFStart</td><td class="d">Start sig. Extract air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="930" data-i="20333" data-acc="R" data-u="" data-st="1" id="obj-bv-20333"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20333</td><td class="n">DO_1</td><td class="d">DO1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="931" data-i="20334" data-acc="R" data-u="" data-st="1" id="obj-bv-20334"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20334</td><td class="n">DO_2</td><td class="d">DO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="932" data-i="20335" data-acc="R" data-u="" data-st="1" id="obj-bv-20335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20335</td><td class="n">DO_3</td><td class="d">DO3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="933" data-i="20336" data-acc="R" data-u="" data-st="1" id="obj-bv-20336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20336</td><td class="n">DO_4</td><td class="d">DO4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="934" data-i="20337" data-acc="R" data-u="" data-st="1" id="obj-bv-20337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20337</td><td class="n">DO_5</td><td class="d">DO5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="935" data-i="20338" data-acc="R" data-u="" data-st="1" id="obj-bv-20338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20338</td><td class="n">DO_6</td><td class="d">DO6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="936" data-i="20339" data-acc="R" data-u="" data-st="1" id="obj-bv-20339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20339</td><td class="n">DO_7</td><td class="d">DO7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="937" data-i="20340" data-acc="R" data-u="" data-st="1" id="obj-bv-20340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20340</td><td class="n">DOExp1_1</td><td class="d">DO1 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="938" data-i="20341" data-acc="R" data-u="" data-st="1" id="obj-bv-20341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20341</td><td class="n">DOExp1_2</td><td class="d">DO2 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="939" data-i="20342" data-acc="R" data-u="" data-st="1" id="obj-bv-20342"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20342</td><td class="n">DOExp1_3</td><td class="d">DO3 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="940" data-i="20343" data-acc="R" data-u="" data-st="1" id="obj-bv-20343"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20343</td><td class="n">DOExp1_4</td><td class="d">DO4 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="941" data-i="20344" data-acc="R" data-u="" data-st="1" id="obj-bv-20344"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20344</td><td class="n">DOExp1_5</td><td class="d">DO5 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="942" data-i="20345" data-acc="R" data-u="" data-st="1" id="obj-bv-20345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20345</td><td class="n">DOExp1_6</td><td class="d">DO6 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="943" data-i="20346" data-acc="R" data-u="" data-st="1" id="obj-bv-20346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20346</td><td class="n">DOExp1_7</td><td class="d">DO7 Exp. unit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="944" data-i="20347" data-acc="R" data-u="" data-st="1" id="obj-bv-20347"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20347</td><td class="n">DOExp2_1</td><td class="d">DO1 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="945" data-i="20348" data-acc="R" data-u="" data-st="1" id="obj-bv-20348"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20348</td><td class="n">DOExp2_2</td><td class="d">DO2 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="946" data-i="20349" data-acc="R" data-u="" data-st="1" id="obj-bv-20349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20349</td><td class="n">DOExp2_3</td><td class="d">DO3 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="947" data-i="20350" data-acc="R" data-u="" data-st="1" id="obj-bv-20350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20350</td><td class="n">DOExp2_4</td><td class="d">DO4 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="948" data-i="20351" data-acc="R" data-u="" data-st="1" id="obj-bv-20351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20351</td><td class="n">DOExp2_5</td><td class="d">DO5 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="949" data-i="20352" data-acc="R" data-u="" data-st="1" id="obj-bv-20352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20352</td><td class="n">DOExp2_6</td><td class="d">DO6 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="950" data-i="20353" data-acc="R" data-u="" data-st="1" id="obj-bv-20353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20353</td><td class="n">DOExp2_7</td><td class="d">DO7 Exp. unit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="951" data-i="20354" data-acc="R" data-u="" data-st="1" id="obj-bv-20354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20354</td><td class="n">DO_8</td><td class="d">DO8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="952" data-i="20368" data-acc="R" data-u="" data-st="1" id="obj-bv-20368"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20368</td><td class="n">NeedHeatActive</td><td class="d">Support heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="953" data-i="20369" data-acc="R" data-u="" data-st="1" id="obj-bv-20369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20369</td><td class="n">NeedCoolActive</td><td class="d">Support cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="954" data-i="20370" data-acc="R" data-u="" data-st="1" id="obj-bv-20370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20370</td><td class="n">DemandCO2Active</td><td class="d">Support CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="955" data-i="20371" data-acc="R" data-u="" data-st="1" id="obj-bv-20371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20371</td><td class="n">RecirculationRunActive</td><td class="d">Recycle run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="956" data-i="20372" data-acc="R" data-u="" data-st="1" id="obj-bv-20372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20372</td><td class="n">DeIcingActive</td><td class="d">De-icing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="957" data-i="20373" data-acc="R" data-u="" data-st="1" id="obj-bv-20373"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20373</td><td class="n">DO_Auxiliary1</td><td class="d">Actual status of auxiliary output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="958" data-i="20374" data-acc="R" data-u="" data-st="1" id="obj-bv-20374"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20374</td><td class="n">DO_Auxiliary2</td><td class="d">Actual status of auxiliary output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="959" data-i="20375" data-acc="R" data-u="" data-st="1" id="obj-bv-20375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20375</td><td class="n">DO_Auxiliary3</td><td class="d">Actual status of auxiliary output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="960" data-i="20376" data-acc="R" data-u="" data-st="1" id="obj-bv-20376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20376</td><td class="n">DO_Zone1HeatPump</td><td class="d">Actual status of zone 1 heat pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="961" data-i="20377" data-acc="R" data-u="" data-st="1" id="obj-bv-20377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20377</td><td class="n">DO_Zone2HeatPump</td><td class="d">Actual status of zone 2 heat pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="962" data-i="20378" data-acc="R" data-u="" data-st="1" id="obj-bv-20378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20378</td><td class="n">DO_Zone3HeatPump</td><td class="d">Actual status of zone 3 heat pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="963" data-i="20379" data-acc="R" data-u="" data-st="1" id="obj-bv-20379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20379</td><td class="n">DO_Zone1CoolPump</td><td class="d">Actual status of zone 1 cool pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="964" data-i="20380" data-acc="R" data-u="" data-st="1" id="obj-bv-20380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20380</td><td class="n">DO_Zone2CoolPump</td><td class="d">Actual status of zone 2 cool pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="965" data-i="20381" data-acc="R" data-u="" data-st="1" id="obj-bv-20381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20381</td><td class="n">DO_Zone3CoolPump</td><td class="d">Actual status of zone 3 cool pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="966" data-i="20382" data-acc="R" data-u="" data-st="1" id="obj-bv-20382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20382</td><td class="n">FrostProtFanReductionActive</td><td class="d">Is set if ongoing fan reduction when freeze risk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="967" data-i="20383" data-acc="R" data-u="" data-st="1" id="obj-bv-20383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20383</td><td class="n">FeedbackDXAOFreeze</td><td class="d">Freeze AO when DX-compressor is defrosting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=INACTIVE, 1=ACTIVE</td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="968" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">HolidayPlan</td><td class="d">The holiday plan for time channels</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="969" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">AlarmClassA</td><td class="d">Notification class for alarms of class A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="970" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">AlarmClassB</td><td class="d">Notification class for alarms of class B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="971" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">AlarmClassC</td><td class="d">Notification class for events of class C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="972" data-i="1" data-acc="W" data-u="" id="obj-sch-1"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">1</td><td class="n">TC_FanLowSpeed</td><td class="d">The start/stop times for Fan low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="973" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">TC_FanNormalSpeed</td><td class="d">The start/stop times for Fan normal speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="974" data-i="3" data-acc="W" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">TC_FanHighSpeed</td><td class="d">The start/stop times for Fan high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="975" data-i="4" data-acc="W" data-u="" id="obj-sch-4"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4</td><td class="n">TC_Extra1</td><td class="d">The start/stop times for extra time channel 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="976" data-i="5" data-acc="W" data-u="" id="obj-sch-5"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">5</td><td class="n">TC_Extra2</td><td class="d">The start/stop times for extra time channel 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="977" data-i="6" data-acc="W" data-u="" id="obj-sch-6"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">6</td><td class="n">TC_Extra3</td><td class="d">The start/stop times for extra time channel 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="978" data-i="7" data-acc="W" data-u="" id="obj-sch-7"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">7</td><td class="n">TC_Extra4</td><td class="d">The start/stop times for extra time channel 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="979" data-i="30272" data-acc="W" data-u="" data-st="1" id="obj-mv-30272"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30272</td><td class="n">TC_FanLowSpeed_Status</td><td class="d">Manual/Auto Low Speed time channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="980" data-i="30273" data-acc="W" data-u="" data-st="1" id="obj-mv-30273"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30273</td><td class="n">TC_FanNormalSpeed_Status</td><td class="d">Man/Auto Normal Speed time channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="981" data-i="30274" data-acc="W" data-u="" data-st="1" id="obj-mv-30274"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30274</td><td class="n">TC_FanHighSpeed_Status</td><td class="d">Man/Auto High Speed time channel</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="982" data-i="30275" data-acc="W" data-u="" data-st="1" id="obj-mv-30275"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30275</td><td class="n">TC_Extra1_Status</td><td class="d">Man/Auto Timer 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="983" data-i="30276" data-acc="W" data-u="" data-st="1" id="obj-mv-30276"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30276</td><td class="n">TC_Extra2_Status</td><td class="d">Man/Auto Timer 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="984" data-i="30277" data-acc="W" data-u="" data-st="1" id="obj-mv-30277"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30277</td><td class="n">TC_Extra3_Status</td><td class="d">Man/Auto Timer 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="985" data-i="30278" data-acc="W" data-u="" data-st="1" id="obj-mv-30278"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30278</td><td class="n">TC_Extra4_Status</td><td class="d">Man/Auto Timer 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man Off, 2=Man On, 3=Forced Off, 4=Forced On, 5=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="986" data-i="30549" data-acc="W" data-u="" data-st="1" id="obj-mv-30549"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30549</td><td class="n">DOSelect_SeqPumpY1</td><td class="d">Run mode pump seq A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="987" data-i="30550" data-acc="W" data-u="" data-st="1" id="obj-mv-30550"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30550</td><td class="n">DOSelect_SeqPumpY2</td><td class="d">Run mode pump seq B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="988" data-i="30551" data-acc="W" data-u="" data-st="1" id="obj-mv-30551"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30551</td><td class="n">DOSelect_SeqPumpY3</td><td class="d">Run mode pump seq C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="989" data-i="30552" data-acc="W" data-u="" data-st="1" id="obj-mv-30552"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30552</td><td class="n">DOSelect_SeqPumpY4</td><td class="d">Run mode pump seq D</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="990" data-i="30553" data-acc="W" data-u="" data-st="1" id="obj-mv-30553"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30553</td><td class="n">DOSelect_SeqPumpY5</td><td class="d">Run mode pump seq E</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="991" data-i="30554" data-acc="W" data-u="" data-st="1" id="obj-mv-30554"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30554</td><td class="n">DOSelect_SeqPumpY6</td><td class="d">Run mode pump seq F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="992" data-i="30555" data-acc="W" data-u="" data-st="1" id="obj-mv-30555"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30555</td><td class="n">DOSelect_SeqPumpY7</td><td class="d">Run mode pump seq G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="993" data-i="30556" data-acc="W" data-u="" data-st="1" id="obj-mv-30556"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30556</td><td class="n">DOSelect_SeqPumpY8</td><td class="d">Run mode pump seq H</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="994" data-i="30557" data-acc="W" data-u="" data-st="1" id="obj-mv-30557"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30557</td><td class="n">DOSelect_SeqPumpY9</td><td class="d">Run mode pump seq I</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="995" data-i="30558" data-acc="W" data-u="" data-st="1" id="obj-mv-30558"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30558</td><td class="n">DOSelect_SeqPumpY10</td><td class="d">Run mode pump seq J</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="996" data-i="30559" data-acc="W" data-u="" data-st="1" id="obj-mv-30559"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30559</td><td class="n">DOSelect_RecirculationAirDamper</td><td class="d">Run mode recirc. damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="997" data-i="30560" data-acc="W" data-u="" data-st="1" id="obj-mv-30560"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30560</td><td class="n">DOSelect_OutdoorAirDamper</td><td class="d">Run mode fresh air damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="998" data-i="30561" data-acc="W" data-u="" data-st="1" id="obj-mv-30561"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30561</td><td class="n">DOSelect_ExhaustAirDamper</td><td class="d">Run mode exhaust air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="999" data-i="30562" data-acc="W" data-u="" data-st="1" id="obj-mv-30562"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30562</td><td class="n">DOSelect_HumidityStart</td><td class="d">Run mode humidity start signal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1000" data-i="30563" data-acc="W" data-u="" data-st="1" id="obj-mv-30563"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30563</td><td class="n">DOSelect_ChangeOver1</td><td class="d">Select changeOver External</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1001" data-i="30564" data-acc="W" data-u="" data-st="1" id="obj-mv-30564"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30564</td><td class="n">DOSelect_ChangeOver2</td><td class="d">Select changeOver External</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1002" data-i="30565" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-30565"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30565</td><td class="n">AirUnitAutoMode</td><td class="d">Running mode air unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual, 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1003" data-i="30566" data-acc="W" data-u="" data-st="1" id="obj-mv-30566"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30566</td><td class="n">AirUnitManual</td><td class="d">Man. setting for Air unit in Man. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heat support run, 7=Cool support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1004" data-i="30567" data-acc="W" data-u="" data-st="1" id="obj-mv-30567"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30567</td><td class="n">SAFAutoMode</td><td class="d">Running mode SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1005" data-i="30570" data-acc="W" data-u="" data-st="1" id="obj-mv-30570"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30570</td><td class="n">EAFAutoMode</td><td class="d">Running mode EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1006" data-i="30573" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-30573"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30573</td><td class="n">ExternalControl</td><td class="d">External cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No External control, 2=Extended run speed 1, 3=Extended run speed 2, 4=Extended run speed 3, 5=External stop, 6=External stop with support control, 7=Start Free cooling, 8=Recirculation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1007" data-i="30574" data-acc="W" data-u="" data-st="1" id="obj-mv-30574"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30574</td><td class="n">AirUnitServiceStop</td><td class="d">Stop the air unit with No 1 prio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1008" data-i="30585" data-acc="W" data-u="" data-st="1" id="obj-mv-30585"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30585</td><td class="n">VentControl</td><td class="d">Select temp. cont. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Const.supply air, 2=Outdoor comp. supply air, 3=Cascade room temp cont., 4=Extract temp cont., 5=Outdoor dep. supply or room temp, 6=Outdoor dep. supply or extract temp, 7=Cascade outdoor comp. room temp cont., 8=Cascade outdoor comp. extract temp cont., 9=Extract air dep. supply air temp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1009" data-i="30586" data-acc="W" data-u="" data-st="1" id="obj-mv-30586"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30586</td><td class="n">FanType</td><td class="d">Select fan cont. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Freq. cont. pressure, 2=Freq. cont. air flow, 3=Freq. cont. manually, 4=Direct Freq. cont., 5=Freq. cont. with slave cont. EAF, 6=Freq. cont. with slave cont. EAF air flow dep., 7=Freq. cont. with slave cont. SAF, 8=Freq. cont. with slave cont. SAF air flow dep.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1010" data-i="30610" data-acc="W" data-u="" data-st="1" id="obj-mv-30610"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30610</td><td class="n">SAFSetpointSelect</td><td class="d">SAF setp. select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant setpoints, 2=Offset of normal speed setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1011" data-i="30611" data-acc="W" data-u="" data-st="1" id="obj-mv-30611"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30611</td><td class="n">EAFSetpointSelect</td><td class="d">EAF setp. select</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Constant setpoints, 2=Offset of normal speed setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1012" data-i="30642" data-acc="W" data-u="" data-st="1" id="obj-mv-30642"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30642</td><td class="n">SAFModeFreeCool</td><td class="d">SAF speed in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1013" data-i="30645" data-acc="W" data-u="" data-st="1" id="obj-mv-30645"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30645</td><td class="n">SAFModeFire</td><td class="d">SAF speed in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1014" data-i="30648" data-acc="W" data-u="" data-st="1" id="obj-mv-30648"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30648</td><td class="n">SAFModeSmoke</td><td class="d">SAF speed in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1015" data-i="30651" data-acc="W" data-u="" data-st="1" id="obj-mv-30651"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30651</td><td class="n">SAFModeRecirculation</td><td class="d">SAF speed in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1016" data-i="30654" data-acc="W" data-u="" data-st="1" id="obj-mv-30654"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30654</td><td class="n">EAFModeFreeCool</td><td class="d">EAF speed in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1017" data-i="30657" data-acc="W" data-u="" data-st="1" id="obj-mv-30657"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30657</td><td class="n">EAFModeFire</td><td class="d">EAF speed in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1018" data-i="30660" data-acc="W" data-u="" data-st="1" id="obj-mv-30660"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30660</td><td class="n">EAFModeSmoke</td><td class="d">EAF speed in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1019" data-i="30663" data-acc="W" data-u="" data-st="1" id="obj-mv-30663"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30663</td><td class="n">EAFModeRecirculation</td><td class="d">EAF speed in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, normal setp., 2=Man. setp., 3=Man. output, 4=Low speed setp., 5=Normal speed setp., 6=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1020" data-i="30713" data-acc="W" data-u="" data-st="1" id="obj-mv-30713"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30713</td><td class="n">AOSelect_Humidity</td><td class="d">Running mode Humidification/Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1021" data-i="30715" data-acc="W" data-u="" data-st="1" id="obj-mv-30715"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30715</td><td class="n">AOSelect_ExtraController</td><td class="d">Manual/Auto Extra contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1022" data-i="30717" data-acc="W" data-u="" data-st="1" id="obj-mv-30717"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30717</td><td class="n">AOSelect_SequenceY1</td><td class="d">Seq.A contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1023" data-i="30719" data-acc="W" data-u="" data-st="1" id="obj-mv-30719"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30719</td><td class="n">AOSelect_SequenceY2</td><td class="d">Seq.B contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1024" data-i="30721" data-acc="W" data-u="" data-st="1" id="obj-mv-30721"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30721</td><td class="n">AOSelect_SequenceY3</td><td class="d">Seq.C contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1025" data-i="30723" data-acc="W" data-u="" data-st="1" id="obj-mv-30723"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30723</td><td class="n">AOSelect_SequenceY4</td><td class="d">Seq.D contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1026" data-i="30725" data-acc="W" data-u="" data-st="1" id="obj-mv-30725"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30725</td><td class="n">AOSelect_SequenceY5</td><td class="d">Seq.E contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1027" data-i="30727" data-acc="W" data-u="" data-st="1" id="obj-mv-30727"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30727</td><td class="n">AOSelect_SequenceY6</td><td class="d">Seq.F contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1028" data-i="30729" data-acc="W" data-u="" data-st="1" id="obj-mv-30729"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30729</td><td class="n">AOSelect_SequenceY7</td><td class="d">Seq.G contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1029" data-i="30731" data-acc="W" data-u="" data-st="1" id="obj-mv-30731"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30731</td><td class="n">AOSelect_SequenceY8</td><td class="d">Seq.H contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1030" data-i="30733" data-acc="W" data-u="" data-st="1" id="obj-mv-30733"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30733</td><td class="n">AOSelect_SequenceY9</td><td class="d">Seq.I contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1031" data-i="30735" data-acc="W" data-u="" data-st="1" id="obj-mv-30735"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30735</td><td class="n">AOSelect_SequenceY10</td><td class="d">Seq.J contr. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Manual off, 2=Manual on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1032" data-i="30754" data-acc="W" data-u="" data-st="1" id="obj-mv-30754"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30754</td><td class="n">FireDampersAutoMode</td><td class="d">Run. mode fire damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1033" data-i="30776" data-acc="W" data-u="" data-st="1" id="obj-mv-30776"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30776</td><td class="n">ExtraControllerMode</td><td class="d">Control mode ex. contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1034" data-i="30777" data-acc="W" data-u="" data-st="1" id="obj-mv-30777"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30777</td><td class="n">SumAlarm1</td><td class="d">Sum alarm 1 config, defines which alarms that should be on the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1035" data-i="30778" data-acc="W" data-u="" data-st="1" id="obj-mv-30778"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30778</td><td class="n">SumAlarm2</td><td class="d">Sum alarm 2 config., defines which alarms that should be on the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1036" data-i="30791" data-acc="W" data-u="" data-st="1" id="obj-mv-30791"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30791</td><td class="n">RecircTempControl</td><td class="d">Enable supply air temp cont. when recirc. run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No temp control, 2=Heating/cooling, 3=Only heating, 4=Only cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1037" data-i="30814" data-acc="W" data-u="" data-st="1" id="obj-mv-30814"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30814</td><td class="n">SupplyPIDFreeze</td><td class="d">Freeze supply PID control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1038" data-i="30888" data-acc="W" data-u="" data-st="1" id="obj-mv-30888"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30888</td><td class="n">FrostProtFanReduction1</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1039" data-i="30889" data-acc="W" data-u="" data-st="1" id="obj-mv-30889"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30889</td><td class="n">FrostProtFanReduction2</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1040" data-i="30890" data-acc="W" data-u="" data-st="1" id="obj-mv-30890"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30890</td><td class="n">FrostProtFanReduction3</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1041" data-i="30891" data-acc="W" data-u="" data-st="1" id="obj-mv-30891"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30891</td><td class="n">FrostProtFanReductionZone1</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1042" data-i="30892" data-acc="W" data-u="" data-st="1" id="obj-mv-30892"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30892</td><td class="n">FrostProtFanReductionZone2</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1043" data-i="30893" data-acc="W" data-u="" data-st="1" id="obj-mv-30893"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30893</td><td class="n">FrostProtFanReductionZone3</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1044" data-i="40396" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-40396"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40396</td><td class="n">UnitMode</td><td class="d">Run mode.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heating support run, 7=Cooling support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1045" data-i="40397" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-40397"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40397</td><td class="n">UnitModeControl</td><td class="d">Indicates what is triggering the curr. run mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Nothing, 2=Time schedule, 3=Manual run, 4=Digital Input, 5=Alarm, 6=External control, 7=Service stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1046" data-i="40398" data-acc="R" data-u="" data-st="1" id="obj-mv-40398"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40398</td><td class="n">ActiveSeqType</td><td class="d">Active seq. type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1047" data-i="40420" data-acc="R" data-u="" data-st="1" id="obj-mv-40420"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40420</td><td class="n">SAFSpeed</td><td class="d">SAF speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1048" data-i="40421" data-acc="R" data-u="" data-st="1" id="obj-mv-40421"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40421</td><td class="n">EAFSpeed</td><td class="d">EAF speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Special</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1049" data-i="40585" data-acc="R" data-u="" data-st="1" id="obj-mv-40585"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40585</td><td class="n">HumidityMode</td><td class="d">Humidity control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not active, 2=Humidification, 3=Dehumidificaiton</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Systemair Access controller 4.x point IDs by name</summary><ul><li><a href="#obj-av-30280"><code>AV30280</code></a>Minute</li><li><a href="#obj-av-30281"><code>AV30281</code></a>Hour</li><li><a href="#obj-av-30282"><code>AV30282</code></a>WDay</li><li><a href="#obj-av-30283"><code>AV30283</code></a>Week</li><li><a href="#obj-av-30284"><code>AV30284</code></a>Date</li><li><a href="#obj-av-30285"><code>AV30285</code></a>Month</li><li><a href="#obj-av-30286"><code>AV30286</code></a>Year</li><li><a href="#obj-av-30537"><code>AV30537</code></a>AirFlowK_10</li><li><a href="#obj-av-30538"><code>AV30538</code></a>AirFlowX_10</li><li><a href="#obj-av-30539"><code>AV30539</code></a>AirFlowK_11</li><li><a href="#obj-av-30540"><code>AV30540</code></a>AirFlowX_11</li><li><a href="#obj-av-30541"><code>AV30541</code></a>AirFlowK_12</li><li><a href="#obj-av-30542"><code>AV30542</code></a>AirFlowX_12</li><li><a href="#obj-av-30543"><code>AV30543</code></a>AirFlowK_13</li><li><a href="#obj-av-30544"><code>AV30544</code></a>AirFlowX_13</li><li><a href="#obj-av-30545"><code>AV30545</code></a>AirFlowK_14</li><li><a href="#obj-av-30546"><code>AV30546</code></a>AirFlowX_14</li><li><a href="#obj-av-30547"><code>AV30547</code></a>AirFlowK_15</li><li><a href="#obj-av-30548"><code>AV30548</code></a>AirFlowX_15</li><li><a href="#obj-av-30568"><code>AV30568</code></a>SAFManualSetpoint</li><li><a href="#obj-av-30569"><code>AV30569</code></a>SAFManualOutput</li><li><a href="#obj-av-30571"><code>AV30571</code></a>EAFManualSetpoint</li><li><a href="#obj-av-30572"><code>AV30572</code></a>EAFManualOutput</li><li><a href="#obj-av-30575"><code>AV30575</code></a>SeqPumpOutdLimitYx_1</li><li><a href="#obj-av-30576"><code>AV30576</code></a>SeqPumpOutdLimitYx_2</li><li><a href="#obj-av-30577"><code>AV30577</code></a>SeqPumpOutdLimitYx_3</li><li><a href="#obj-av-30578"><code>AV30578</code></a>SeqPumpOutdLimitYx_4</li><li><a href="#obj-av-30579"><code>AV30579</code></a>SeqPumpOutdLimitYx_5</li><li><a href="#obj-av-30580"><code>AV30580</code></a>SeqPumpOutdLimitYx_6</li><li><a href="#obj-av-30581"><code>AV30581</code></a>SeqPumpOutdLimitYx_7</li><li><a href="#obj-av-30582"><code>AV30582</code></a>SeqPumpOutdLimitYx_8</li><li><a href="#obj-av-30583"><code>AV30583</code></a>SeqPumpOutdLimitYx_9</li><li><a href="#obj-av-30584"><code>AV30584</code></a>SeqPumpOutdLimitYx_10</li><li><a href="#obj-av-30588"><code>AV30588</code></a>SupplySetpoint</li><li><a href="#obj-av-30589"><code>AV30589</code></a>ExtractSetpoint</li><li><a href="#obj-av-30590"><code>AV30590</code></a>SupplySetpointMax</li><li><a href="#obj-av-30591"><code>AV30591</code></a>SupplySetpointMin</li><li><a href="#obj-av-30592"><code>AV30592</code></a>SupplySetpOffsetLow</li><li><a href="#obj-av-30593"><code>AV30593</code></a>SupplySetpOffsetHigh</li><li><a href="#obj-av-30594"><code>AV30594</code></a>Curve1_X1</li><li><a href="#obj-av-30595"><code>AV30595</code></a>Curve1_X2</li><li><a href="#obj-av-30596"><code>AV30596</code></a>Curve1_X3</li><li><a href="#obj-av-30597"><code>AV30597</code></a>Curve1_X4</li><li><a href="#obj-av-30602"><code>AV30602</code></a>Curve1_Y1</li><li><a href="#obj-av-30603"><code>AV30603</code></a>Curve1_Y2</li><li><a href="#obj-av-30604"><code>AV30604</code></a>Curve1_Y3</li><li><a href="#obj-av-30605"><code>AV30605</code></a>Curve1_Y4</li><li><a href="#obj-av-30612"><code>AV30612</code></a>SAFLowSpeedPressure</li><li><a href="#obj-av-30613"><code>AV30613</code></a>SAFNormalSpeedPressure</li><li><a href="#obj-av-30614"><code>AV30614</code></a>SAFHighSpeedPressure</li><li><a href="#obj-av-30615"><code>AV30615</code></a>EAFLowSpeedPressure</li><li><a href="#obj-av-30616"><code>AV30616</code></a>EAFNormalSpeedPressure</li><li><a href="#obj-av-30617"><code>AV30617</code></a>EAFHighSpeedPressure</li><li><a href="#obj-av-30618"><code>AV30618</code></a>SAFLowspeedAirFlow</li><li><a href="#obj-av-30619"><code>AV30619</code></a>SAFNormalspeedAirFlow</li><li><a href="#obj-av-30620"><code>AV30620</code></a>SAFHighspeedAirFlow</li><li><a href="#obj-av-30621"><code>AV30621</code></a>EAFLowspeedAirFlow</li><li><a href="#obj-av-30622"><code>AV30622</code></a>EAFNormalspeedAirFlow</li><li><a href="#obj-av-30623"><code>AV30623</code></a>EAFHighspeedAirFlow</li><li><a href="#obj-av-30624"><code>AV30624</code></a>SAFLowSpeedOutput</li><li><a href="#obj-av-30625"><code>AV30625</code></a>SAFNormalSpeedOutput</li><li><a href="#obj-av-30626"><code>AV30626</code></a>SAFHighspeedOutput</li><li><a href="#obj-av-30627"><code>AV30627</code></a>EAFLowSpeedOutput</li><li><a href="#obj-av-30628"><code>AV30628</code></a>EAFNormalSpeedOutput</li><li><a href="#obj-av-30629"><code>AV30629</code></a>EAFHighspeedOutput</li><li><a href="#obj-av-30630"><code>AV30630</code></a>SAFLowSpeedPressOffset</li><li><a href="#obj-av-30631"><code>AV30631</code></a>SAFHighSpeedPressOffset</li><li><a href="#obj-av-30632"><code>AV30632</code></a>SAFLowSpeedAirFlowOffset</li><li><a href="#obj-av-30633"><code>AV30633</code></a>SAFHighSpeedAirFlowOffset</li><li><a href="#obj-av-30634"><code>AV30634</code></a>SAFLowSpeedOutputOffset</li><li><a href="#obj-av-30635"><code>AV30635</code></a>SAFHighSpeedOutputOffset</li><li><a href="#obj-av-30636"><code>AV30636</code></a>EAFLowSpeedPressOffset</li><li><a href="#obj-av-30637"><code>AV30637</code></a>EAFHighSpeedPressOffset</li><li><a href="#obj-av-30638"><code>AV30638</code></a>EAFLowSpeedAirFlowOffset</li><li><a href="#obj-av-30639"><code>AV30639</code></a>EAFHighSpeedAirFlowOffset</li><li><a href="#obj-av-30640"><code>AV30640</code></a>EAFLowSpeedOutputOffset</li><li><a href="#obj-av-30641"><code>AV30641</code></a>EAFHighSpeedOutputOffset</li><li><a href="#obj-av-30643"><code>AV30643</code></a>SAFManSetpFreeCool</li><li><a href="#obj-av-30644"><code>AV30644</code></a>SAFManOutFreeCool</li><li><a href="#obj-av-30646"><code>AV30646</code></a>SAFManSetpFire</li><li><a href="#obj-av-30647"><code>AV30647</code></a>SAFManOutFire</li><li><a href="#obj-av-30649"><code>AV30649</code></a>SAFManSetpSmoke</li><li><a href="#obj-av-30650"><code>AV30650</code></a>SAFManOutSmoke</li><li><a href="#obj-av-30652"><code>AV30652</code></a>SAFManSetpRecirculation</li><li><a href="#obj-av-30653"><code>AV30653</code></a>SAFManOutRecirculation</li><li><a href="#obj-av-30655"><code>AV30655</code></a>EAFManSetpFreeCool</li><li><a href="#obj-av-30656"><code>AV30656</code></a>EAFManOutFreeCool</li><li><a href="#obj-av-30658"><code>AV30658</code></a>EAFManSetpFire</li><li><a href="#obj-av-30659"><code>AV30659</code></a>EAFManOutFire</li><li><a href="#obj-av-30661"><code>AV30661</code></a>EAFManSetpSmoke</li><li><a href="#obj-av-30662"><code>AV30662</code></a>EAFManOutSmoke</li><li><a href="#obj-av-30664"><code>AV30664</code></a>EAFManSetpRecirculation</li><li><a href="#obj-av-30665"><code>AV30665</code></a>EAFManOutRecirculation</li><li><a href="#obj-av-30666"><code>AV30666</code></a>EAFFrequencyFact</li><li><a href="#obj-av-30667"><code>AV30667</code></a>ExtractPID_Pband</li><li><a href="#obj-av-30668"><code>AV30668</code></a>ExtractPID_Itime</li><li><a href="#obj-av-30669"><code>AV30669</code></a>SAFPID_Pband</li><li><a href="#obj-av-30670"><code>AV30670</code></a>SAFPID_Itime</li><li><a href="#obj-av-30671"><code>AV30671</code></a>EAFPID_Pband</li><li><a href="#obj-av-30672"><code>AV30672</code></a>EAFPID_Itime</li><li><a href="#obj-av-30673"><code>AV30673</code></a>FrostPID1_PBand</li><li><a href="#obj-av-30674"><code>AV30674</code></a>FrostPID1_ITime</li><li><a href="#obj-av-30675"><code>AV30675</code></a>FrostPID2_Pband</li><li><a href="#obj-av-30676"><code>AV30676</code></a>FrostPID2_ITime</li><li><a href="#obj-av-30677"><code>AV30677</code></a>FrostPID3_Pband</li><li><a href="#obj-av-30678"><code>AV30678</code></a>FrostPID3_ITime</li><li><a href="#obj-av-30679"><code>AV30679</code></a>CO2PID_Pband</li><li><a href="#obj-av-30680"><code>AV30680</code></a>CO2PID_Itime</li><li><a href="#obj-av-30681"><code>AV30681</code></a>RoomPID_Pband</li><li><a href="#obj-av-30682"><code>AV30682</code></a>RoomPID_Itime</li><li><a href="#obj-av-30683"><code>AV30683</code></a>DeIcePID_Pband</li><li><a href="#obj-av-30684"><code>AV30684</code></a>DeIcePID_Itime</li><li><a href="#obj-av-30685"><code>AV30685</code></a>HumidityPID_Pband</li><li><a href="#obj-av-30686"><code>AV30686</code></a>HumidityPID_Itime</li><li><a href="#obj-av-30687"><code>AV30687</code></a>ExtraPID_Pband</li><li><a href="#obj-av-30688"><code>AV30688</code></a>ExtraPID_Itime</li><li><a href="#obj-av-30689"><code>AV30689</code></a>SAFAirFlowPID_Pband</li><li><a href="#obj-av-30690"><code>AV30690</code></a>SAFPIDflow_Itime</li><li><a href="#obj-av-30691"><code>AV30691</code></a>EAFAirFlowPID_Pband</li><li><a href="#obj-av-30692"><code>AV30692</code></a>EAFPIDflow_Itime</li><li><a href="#obj-av-30693"><code>AV30693</code></a>SeqY1PID_Pband</li><li><a href="#obj-av-30694"><code>AV30694</code></a>SeqY1PID_ITime</li><li><a href="#obj-av-30695"><code>AV30695</code></a>SeqY2PID_Pband</li><li><a href="#obj-av-30696"><code>AV30696</code></a>SeqY2PID_ITime</li><li><a href="#obj-av-30697"><code>AV30697</code></a>SeqY3PID_Pband</li><li><a href="#obj-av-30698"><code>AV30698</code></a>SeqY3PID_ITime</li><li><a href="#obj-av-30699"><code>AV30699</code></a>SeqY4PID_Pband</li><li><a href="#obj-av-30700"><code>AV30700</code></a>SeqY4PID_ITime</li><li><a href="#obj-av-30701"><code>AV30701</code></a>SeqY5PID_Pband</li><li><a href="#obj-av-30702"><code>AV30702</code></a>SeqY5PID_ITime</li><li><a href="#obj-av-30703"><code>AV30703</code></a>SeqY6PID_Pband</li><li><a href="#obj-av-30704"><code>AV30704</code></a>SeqY6PID_ITime</li><li><a href="#obj-av-30705"><code>AV30705</code></a>SeqY7PID_Pband</li><li><a href="#obj-av-30706"><code>AV30706</code></a>SeqY7PID_ITime</li><li><a href="#obj-av-30707"><code>AV30707</code></a>SeqY8PID_Pband</li><li><a href="#obj-av-30708"><code>AV30708</code></a>SeqY8PID_ITime</li><li><a href="#obj-av-30709"><code>AV30709</code></a>SeqY9PID_Pband</li><li><a href="#obj-av-30710"><code>AV30710</code></a>SeqY9PID_ITime</li><li><a href="#obj-av-30711"><code>AV30711</code></a>SeqY10PID_Pband</li><li><a href="#obj-av-30712"><code>AV30712</code></a>SeqY10PID_ITime</li><li><a href="#obj-av-30714"><code>AV30714</code></a>AOManual_Humidity</li><li><a href="#obj-av-30716"><code>AV30716</code></a>AOManual_ExtraController</li><li><a href="#obj-av-30718"><code>AV30718</code></a>AOManual_SequenceY1</li><li><a href="#obj-av-30720"><code>AV30720</code></a>AOManual_SequenceY2</li><li><a href="#obj-av-30722"><code>AV30722</code></a>AOManual_SequenceY3</li><li><a href="#obj-av-30724"><code>AV30724</code></a>AOManual_SequenceY4</li><li><a href="#obj-av-30726"><code>AV30726</code></a>AOManual_SequenceY5</li><li><a href="#obj-av-30728"><code>AV30728</code></a>AOManual_SequenceY6</li><li><a href="#obj-av-30730"><code>AV30730</code></a>AOManual_SequenceY7</li><li><a href="#obj-av-30732"><code>AV30732</code></a>AOManual_SequenceY8</li><li><a href="#obj-av-30734"><code>AV30734</code></a>AOManual_SequenceY9</li><li><a href="#obj-av-30736"><code>AV30736</code></a>AOManual_SequenceY10</li><li><a href="#obj-av-30737"><code>AV30737</code></a>FreeCoolDayLimit</li><li><a href="#obj-av-30738"><code>AV30738</code></a>FreeCoolHighLimit</li><li><a href="#obj-av-30739"><code>AV30739</code></a>FreeCoolLowLimit</li><li><a href="#obj-av-30740"><code>AV30740</code></a>FreeCoolRoomLimit</li><li><a href="#obj-av-30741"><code>AV30741</code></a>FreeCoolStartTime</li><li><a href="#obj-av-30742"><code>AV30742</code></a>FreeCoolStopTime</li><li><a href="#obj-av-30743"><code>AV30743</code></a>FreeCoolHeatBlockTime</li><li><a href="#obj-av-30744"><code>AV30744</code></a>CO2StartLimit</li><li><a href="#obj-av-30745"><code>AV30745</code></a>CO2DemandDiff</li><li><a href="#obj-av-30746"><code>AV30746</code></a>CO2Setpoint</li><li><a href="#obj-av-30747"><code>AV30747</code></a>CO2MinTime</li><li><a href="#obj-av-30748"><code>AV30748</code></a>NeedControl</li><li><a href="#obj-av-30749"><code>AV30749</code></a>NeedHeatStart</li><li><a href="#obj-av-30750"><code>AV30750</code></a>NeedHeatStop</li><li><a href="#obj-av-30751"><code>AV30751</code></a>NeedCoolStart</li><li><a href="#obj-av-30752"><code>AV30752</code></a>NeedCoolStop</li><li><a href="#obj-av-30753"><code>AV30753</code></a>NeedMinTime</li><li><a href="#obj-av-30755"><code>AV30755</code></a>DeIcingSetpoint</li><li><a href="#obj-av-30756"><code>AV30756</code></a>DeIcingHyst</li><li><a href="#obj-av-30757"><code>AV30757</code></a>DeIcingMinTime</li><li><a href="#obj-av-30758"><code>AV30758</code></a>DeIcingSAFTempStop</li><li><a href="#obj-av-30759"><code>AV30759</code></a>HumiditySetpoint</li><li><a href="#obj-av-30760"><code>AV30760</code></a>HumidityMaxDuct</li><li><a href="#obj-av-30761"><code>AV30761</code></a>HumidityHyst</li><li><a href="#obj-av-30762"><code>AV30762</code></a>HumidityMaxDiff</li><li><a href="#obj-av-30763"><code>AV30763</code></a>HumidityStartLimit</li><li><a href="#obj-av-30764"><code>AV30764</code></a>HumidityStopLimit</li><li><a href="#obj-av-30765"><code>AV30765</code></a>RoomSetP</li><li><a href="#obj-av-30766"><code>AV30766</code></a>FrostProtSPRun_1</li><li><a href="#obj-av-30767"><code>AV30767</code></a>FrostProtSPStop_1</li><li><a href="#obj-av-30768"><code>AV30768</code></a>FrostProtPGain_1</li><li><a href="#obj-av-30769"><code>AV30769</code></a>FrostProtSPRun_2</li><li><a href="#obj-av-30770"><code>AV30770</code></a>FrostProtSPStop_2</li><li><a href="#obj-av-30771"><code>AV30771</code></a>FrostProtPGain_2</li><li><a href="#obj-av-30772"><code>AV30772</code></a>FrostProtSPRun_3</li><li><a href="#obj-av-30773"><code>AV30773</code></a>FrostProtSPStop_3</li><li><a href="#obj-av-30774"><code>AV30774</code></a>FrostProtPGain_3</li><li><a href="#obj-av-30775"><code>AV30775</code></a>ExtraControllerSetP</li><li><a href="#obj-av-30779"><code>AV30779</code></a>AlarmOutput</li><li><a href="#obj-av-30780"><code>AV30780</code></a>SupplyMaxDiff</li><li><a href="#obj-av-30781"><code>AV30781</code></a>SupplyHighAlarmLimit</li><li><a href="#obj-av-30782"><code>AV30782</code></a>SupplyLowAlarmLimit</li><li><a href="#obj-av-30783"><code>AV30783</code></a>EfficiencyLowLimit</li><li><a href="#obj-av-30784"><code>AV30784</code></a>RoomHighLimit</li><li><a href="#obj-av-30785"><code>AV30785</code></a>RoomLowLimit</li><li><a href="#obj-av-30786"><code>AV30786</code></a>ExtractAirTempHigh</li><li><a href="#obj-av-30787"><code>AV30787</code></a>ExtractAirTempLow</li><li><a href="#obj-av-30788"><code>AV30788</code></a>SAFMaxDiffPressure</li><li><a href="#obj-av-30789"><code>AV30789</code></a>EAFMaxDiffPressure</li><li><a href="#obj-av-30790"><code>AV30790</code></a>RecircSetP</li><li><a href="#obj-av-30792"><code>AV30792</code></a>RecircMaxRoomTemp</li><li><a href="#obj-av-30793"><code>AV30793</code></a>RecircFreeCool</li><li><a href="#obj-av-30794"><code>AV30794</code></a>RecircSAFOffset</li><li><a href="#obj-av-30795"><code>AV30795</code></a>RecircEAFOffset</li><li><a href="#obj-av-30796"><code>AV30796</code></a>RecircSetPOffset</li><li><a href="#obj-av-30797"><code>AV30797</code></a>FilterAlarmTime</li><li><a href="#obj-av-30798"><code>AV30798</code></a>ExtraSensor1HighLimit</li><li><a href="#obj-av-30799"><code>AV30799</code></a>ExtraSensor2HighLimit</li><li><a href="#obj-av-30800"><code>AV30800</code></a>ExtraSensor3HighLimit</li><li><a href="#obj-av-30801"><code>AV30801</code></a>ExtraSensor4HighLimit</li><li><a href="#obj-av-30802"><code>AV30802</code></a>ExtraSensor5HighLimit</li><li><a href="#obj-av-30803"><code>AV30803</code></a>ExtraSensor1LowLimit</li><li><a href="#obj-av-30804"><code>AV30804</code></a>ExtraSensor2LowLimit</li><li><a href="#obj-av-30805"><code>AV30805</code></a>ExtraSensor3LowLimit</li><li><a href="#obj-av-30806"><code>AV30806</code></a>ExtraSensor4LowLimit</li><li><a href="#obj-av-30807"><code>AV30807</code></a>ExtraSensor5LowLimit</li><li><a href="#obj-av-30808"><code>AV30808</code></a>SelectedSensor1</li><li><a href="#obj-av-30809"><code>AV30809</code></a>SelectedSensor1HighLimit</li><li><a href="#obj-av-30810"><code>AV30810</code></a>SelectedSensor1LowLimit</li><li><a href="#obj-av-30811"><code>AV30811</code></a>SelectedSensor2</li><li><a href="#obj-av-30812"><code>AV30812</code></a>SelectedSensor2HighLimit</li><li><a href="#obj-av-30813"><code>AV30813</code></a>SelectedSensor2LowLimit</li><li><a href="#obj-av-30815"><code>AV30815</code></a>FanComp1X1</li><li><a href="#obj-av-30816"><code>AV30816</code></a>FanComp1Y1</li><li><a href="#obj-av-30817"><code>AV30817</code></a>FanComp1X2</li><li><a href="#obj-av-30818"><code>AV30818</code></a>FanComp1Y2</li><li><a href="#obj-av-30819"><code>AV30819</code></a>FanComp1X3</li><li><a href="#obj-av-30820"><code>AV30820</code></a>FanComp1Y3</li><li><a href="#obj-av-30821"><code>AV30821</code></a>FanComp2X1</li><li><a href="#obj-av-30822"><code>AV30822</code></a>FanComp2Y1</li><li><a href="#obj-av-30823"><code>AV30823</code></a>FanComp2X2</li><li><a href="#obj-av-30824"><code>AV30824</code></a>FanComp2Y2</li><li><a href="#obj-av-30825"><code>AV30825</code></a>FanComp2X3</li><li><a href="#obj-av-30826"><code>AV30826</code></a>FanComp2Y3</li><li><a href="#obj-av-30827"><code>AV30827</code></a>FanComp3X1</li><li><a href="#obj-av-30828"><code>AV30828</code></a>FanComp3Y1</li><li><a href="#obj-av-30829"><code>AV30829</code></a>FanComp3X2</li><li><a href="#obj-av-30830"><code>AV30830</code></a>FanComp3Y2</li><li><a href="#obj-av-30831"><code>AV30831</code></a>FanComp3X3</li><li><a href="#obj-av-30832"><code>AV30832</code></a>FanComp3Y3</li><li><a href="#obj-av-30833"><code>AV30833</code></a>NeutralZone</li><li><a href="#obj-av-30834"><code>AV30834</code></a>FreeCoolSAFOffset</li><li><a href="#obj-av-30835"><code>AV30835</code></a>FreeCoolEAFOffset</li><li><a href="#obj-av-30838"><code>AV30838</code></a>FilterGuard1Limit_X2</li><li><a href="#obj-av-30839"><code>AV30839</code></a>FilterGuard1Limit_Y2</li><li><a href="#obj-av-30842"><code>AV30842</code></a>FilterGuard2Limit_X2</li><li><a href="#obj-av-30843"><code>AV30843</code></a>FilterGuard2Limit_Y2</li><li><a href="#obj-av-30844"><code>AV30844</code></a>SummerModeSupplySetpoint</li><li><a href="#obj-av-30845"><code>AV30845</code></a>SummerModeOutdoortemp</li><li><a href="#obj-av-30850"><code>AV30850</code></a>BMS_OutDoorTemp</li><li><a href="#obj-av-30851"><code>AV30851</code></a>EnergyHeaterLeakagedT</li><li><a href="#obj-av-30852"><code>AV30852</code></a>Zone1SetP</li><li><a href="#obj-av-30853"><code>AV30853</code></a>Zone2SetP</li><li><a href="#obj-av-30854"><code>AV30854</code></a>Zone3SetP</li><li><a href="#obj-av-30855"><code>AV30855</code></a>Zone1SetpointMax</li><li><a href="#obj-av-30856"><code>AV30856</code></a>Zone1SetpointMin</li><li><a href="#obj-av-30857"><code>AV30857</code></a>Zone2SetpointMax</li><li><a href="#obj-av-30858"><code>AV30858</code></a>Zone2SetpointMin</li><li><a href="#obj-av-30859"><code>AV30859</code></a>Zone3SetpointMax</li><li><a href="#obj-av-30860"><code>AV30860</code></a>Zone3SetpointMin</li><li><a href="#obj-av-30861"><code>AV30861</code></a>Zone1NeutralZone</li><li><a href="#obj-av-30862"><code>AV30862</code></a>Zone2NeutralZone</li><li><a href="#obj-av-30863"><code>AV30863</code></a>Zone3NeutralZone</li><li><a href="#obj-av-30864"><code>AV30864</code></a>FrostProtSPRunZone1</li><li><a href="#obj-av-30865"><code>AV30865</code></a>FrostProtSPStopZone1</li><li><a href="#obj-av-30866"><code>AV30866</code></a>FrostProtPGainZone1</li><li><a href="#obj-av-30867"><code>AV30867</code></a>FrostProtSPRunZone2</li><li><a href="#obj-av-30868"><code>AV30868</code></a>FrostProtSPStopZone2</li><li><a href="#obj-av-30869"><code>AV30869</code></a>FrostProtPGainZone2</li><li><a href="#obj-av-30870"><code>AV30870</code></a>FrostProtSPRunZone3</li><li><a href="#obj-av-30871"><code>AV30871</code></a>FrostProtSPStopZone3</li><li><a href="#obj-av-30872"><code>AV30872</code></a>FrostProtPGainZone3</li><li><a href="#obj-av-30885"><code>AV30885</code></a>DelayedStartDXCool</li><li><a href="#obj-av-30886"><code>AV30886</code></a>DelayedStartDXHeat</li><li><a href="#obj-av-30887"><code>AV30887</code></a>HumidityNeutralZone</li><li><a href="#obj-av-30914"><code>AV30914</code></a>FilterGuard3Limit_X2</li><li><a href="#obj-av-30915"><code>AV30915</code></a>FilterGuard3Limit_Y2</li><li><a href="#obj-av-30916"><code>AV30916</code></a>FilterGuard4Limit_X2</li><li><a href="#obj-av-30917"><code>AV30917</code></a>FilterGuard4Limit_Y2</li><li><a href="#obj-av-30918"><code>AV30918</code></a>FilterGuard5Limit_X2</li><li><a href="#obj-av-30919"><code>AV30919</code></a>FilterGuard5Limit_Y2</li><li><a href="#obj-av-30920"><code>AV30920</code></a>FeedbackDXTimeStart</li><li><a href="#obj-av-30921"><code>AV30921</code></a>FeedbackDXTimeDefrost</li><li><a href="#obj-av-30922"><code>AV30922</code></a>FeedbackDXMinRunTime</li><li><a href="#obj-av-30923"><code>AV30923</code></a>FeedbackDXMaxTime</li><li><a href="#obj-av-40250"><code>AV40250</code></a>AI_1</li><li><a href="#obj-av-40251"><code>AV40251</code></a>AI_2</li><li><a href="#obj-av-40252"><code>AV40252</code></a>AI_3</li><li><a href="#obj-av-40253"><code>AV40253</code></a>AI_4</li><li><a href="#obj-av-40254"><code>AV40254</code></a>AI_5</li><li><a href="#obj-av-40255"><code>AV40255</code></a>AI_6</li><li><a href="#obj-av-40256"><code>AV40256</code></a>AI_7</li><li><a href="#obj-av-40257"><code>AV40257</code></a>AI_8</li><li><a href="#obj-av-40258"><code>AV40258</code></a>AIExp1_1</li><li><a href="#obj-av-40259"><code>AV40259</code></a>AIExp1_2</li><li><a href="#obj-av-40260"><code>AV40260</code></a>AIExp1_3</li><li><a href="#obj-av-40261"><code>AV40261</code></a>AIExp1_4</li><li><a href="#obj-av-40262"><code>AV40262</code></a>AIExp1_5</li><li><a href="#obj-av-40263"><code>AV40263</code></a>AIExp1_6</li><li><a href="#obj-av-40264"><code>AV40264</code></a>AIExp1_7</li><li><a href="#obj-av-40265"><code>AV40265</code></a>AIExp1_8</li><li><a href="#obj-av-40266"><code>AV40266</code></a>AIExp2_1</li><li><a href="#obj-av-40267"><code>AV40267</code></a>AIExp2_2</li><li><a href="#obj-av-40268"><code>AV40268</code></a>AIExp2_3</li><li><a href="#obj-av-40269"><code>AV40269</code></a>AIExp2_4</li><li><a href="#obj-av-40270"><code>AV40270</code></a>AIExp2_5</li><li><a href="#obj-av-40271"><code>AV40271</code></a>AIExp2_6</li><li><a href="#obj-av-40272"><code>AV40272</code></a>AIExp2_7</li><li><a href="#obj-av-40273"><code>AV40273</code></a>AIExp2_8</li><li><a href="#obj-av-40274"><code>AV40274</code></a>AI_9</li><li><a href="#obj-av-40275"><code>AV40275</code></a>AI_10</li><li><a href="#obj-av-40276"><code>AV40276</code></a>AI_11</li><li><a href="#obj-av-40277"><code>AV40277</code></a>AI_12</li><li><a href="#obj-av-40278"><code>AV40278</code></a>AI_13</li><li><a href="#obj-av-40279"><code>AV40279</code></a>AI_14</li><li><a href="#obj-av-40290"><code>AV40290</code></a>AI_OutDoorTemp</li><li><a href="#obj-av-40291"><code>AV40291</code></a>AI_IntakeAirTemp</li><li><a href="#obj-av-40292"><code>AV40292</code></a>AI_SupplyAirTemp</li><li><a href="#obj-av-40293"><code>AV40293</code></a>AI_ExhaustAirTemp</li><li><a href="#obj-av-40294"><code>AV40294</code></a>AI_ExtractAirTemp</li><li><a href="#obj-av-40295"><code>AV40295</code></a>AI_RoomTemp1</li><li><a href="#obj-av-40296"><code>AV40296</code></a>AI_RoomTemp2</li><li><a href="#obj-av-40297"><code>AV40297</code></a>AI_RoomTemp3</li><li><a href="#obj-av-40298"><code>AV40298</code></a>AI_RoomTemp4</li><li><a href="#obj-av-40299"><code>AV40299</code></a>AI_SAFPressure</li><li><a href="#obj-av-40300"><code>AV40300</code></a>AI_EAFPressure</li><li><a href="#obj-av-40301"><code>AV40301</code></a>AI_SAFFlow</li><li><a href="#obj-av-40302"><code>AV40302</code></a>AI_EAFFlow</li><li><a href="#obj-av-40303"><code>AV40303</code></a>ExchPressureSAF</li><li><a href="#obj-av-40304"><code>AV40304</code></a>AI_ExchPressureEAF</li><li><a href="#obj-av-40305"><code>AV40305</code></a>AI_DeIcingTemp</li><li><a href="#obj-av-40306"><code>AV40306</code></a>AI_FrostprotTemp1</li><li><a href="#obj-av-40307"><code>AV40307</code></a>AI_FrostprotTemp2</li><li><a href="#obj-av-40308"><code>AV40308</code></a>AI_FrostprotTemp3</li><li><a href="#obj-av-40309"><code>AV40309</code></a>AI_CO2</li><li><a href="#obj-av-40310"><code>AV40310</code></a>AI_HumidityRoom</li><li><a href="#obj-av-40311"><code>AV40311</code></a>AI_HumidityDuct</li><li><a href="#obj-av-40312"><code>AV40312</code></a>AI_HumidityOutDoor</li><li><a href="#obj-av-40313"><code>AV40313</code></a>AI_ExtraControllerTemp</li><li><a href="#obj-av-40314"><code>AV40314</code></a>AI_ExtSAFControl</li><li><a href="#obj-av-40315"><code>AV40315</code></a>AI_ExtEAFControl</li><li><a href="#obj-av-40316"><code>AV40316</code></a>AI_ExtraSensor1</li><li><a href="#obj-av-40317"><code>AV40317</code></a>AI_ExtraSensor2</li><li><a href="#obj-av-40318"><code>AV40318</code></a>AI_ExtraSensor3</li><li><a href="#obj-av-40319"><code>AV40319</code></a>AI_ExtraSensor4</li><li><a href="#obj-av-40320"><code>AV40320</code></a>AI_ExtraSensor5</li><li><a href="#obj-av-40321"><code>AV40321</code></a>AI_ExternalSupplySetP</li><li><a href="#obj-av-40322"><code>AV40322</code></a>AI_ExternalFlowSetP</li><li><a href="#obj-av-40323"><code>AV40323</code></a>AI_FilterGuard1</li><li><a href="#obj-av-40324"><code>AV40324</code></a>AI_FilterGuard2</li><li><a href="#obj-av-40325"><code>AV40325</code></a>AI_EfficiencyTemp</li><li><a href="#obj-av-40326"><code>AV40326</code></a>AI_PreHeatTemp</li><li><a href="#obj-av-40327"><code>AV40327</code></a>AI_Zone1SupplyTemp</li><li><a href="#obj-av-40328"><code>AV40328</code></a>AI_Zone2SupplyTemp</li><li><a href="#obj-av-40329"><code>AV40329</code></a>AI_Zone3SupplyTemp</li><li><a href="#obj-av-40330"><code>AV40330</code></a>AI_Zone1ExtractTemp</li><li><a href="#obj-av-40331"><code>AV40331</code></a>AI_Zone2ExtractTemp</li><li><a href="#obj-av-40332"><code>AV40332</code></a>AI_Zone3ExtractTemp</li><li><a href="#obj-av-40333"><code>AV40333</code></a>AI_Zone1RoomTemp</li><li><a href="#obj-av-40334"><code>AV40334</code></a>AI_Zone2RoomTemp</li><li><a href="#obj-av-40335"><code>AV40335</code></a>AI_Zone3RoomTemp</li><li><a href="#obj-av-40336"><code>AV40336</code></a>RoomTemp</li><li><a href="#obj-av-40339"><code>AV40339</code></a>AI_ExchAirFlowSAF</li><li><a href="#obj-av-40340"><code>AV40340</code></a>ExchAirFlowEAF</li><li><a href="#obj-av-40341"><code>AV40341</code></a>AO_SeqY1</li><li><a href="#obj-av-40342"><code>AV40342</code></a>AO_SeqY2</li><li><a href="#obj-av-40343"><code>AV40343</code></a>AO_SeqY3</li><li><a href="#obj-av-40344"><code>AV40344</code></a>AO_SeqY4</li><li><a href="#obj-av-40345"><code>AV40345</code></a>AO_SeqY5</li><li><a href="#obj-av-40346"><code>AV40346</code></a>AO_SeqY6</li><li><a href="#obj-av-40347"><code>AV40347</code></a>AO_SeqY7</li><li><a href="#obj-av-40348"><code>AV40348</code></a>AO_SeqY8</li><li><a href="#obj-av-40349"><code>AV40349</code></a>AO_SeqY9</li><li><a href="#obj-av-40350"><code>AV40350</code></a>AO_SeqY10</li><li><a href="#obj-av-40351"><code>AV40351</code></a>AO_ChangeOver1</li><li><a href="#obj-av-40352"><code>AV40352</code></a>AO_ChangeOver2</li><li><a href="#obj-av-40353"><code>AV40353</code></a>AO_SAF</li><li><a href="#obj-av-40354"><code>AV40354</code></a>AO_EAF</li><li><a href="#obj-av-40355"><code>AV40355</code></a>AO_Humidity</li><li><a href="#obj-av-40356"><code>AV40356</code></a>AO_StepController1</li><li><a href="#obj-av-40357"><code>AV40357</code></a>AO_StepController2</li><li><a href="#obj-av-40358"><code>AV40358</code></a>AO_ExtraController</li><li><a href="#obj-av-40359"><code>AV40359</code></a>AO_AISignalOutput</li><li><a href="#obj-av-40360"><code>AV40360</code></a>AO_Auto_PreHeat</li><li><a href="#obj-av-40361"><code>AV40361</code></a>AO_Auto_Zone1Heat</li><li><a href="#obj-av-40362"><code>AV40362</code></a>AO_Auto_Zone2Heat</li><li><a href="#obj-av-40363"><code>AV40363</code></a>AO_Auto_Zone3Heat</li><li><a href="#obj-av-40364"><code>AV40364</code></a>AO_Auto_Zone1Cool</li><li><a href="#obj-av-40365"><code>AV40365</code></a>AO_Auto_Zone2Cool</li><li><a href="#obj-av-40366"><code>AV40366</code></a>AO_Auto_Zone3Cool</li><li><a href="#obj-av-40367"><code>AV40367</code></a>AO_Auto_EATRControl</li><li><a href="#obj-av-40370"><code>AV40370</code></a>AO_1</li><li><a href="#obj-av-40371"><code>AV40371</code></a>AO_2</li><li><a href="#obj-av-40372"><code>AV40372</code></a>AO_3</li><li><a href="#obj-av-40373"><code>AV40373</code></a>AO_4</li><li><a href="#obj-av-40374"><code>AV40374</code></a>AO_5</li><li><a href="#obj-av-40375"><code>AV40375</code></a>AOExp1_1</li><li><a href="#obj-av-40376"><code>AV40376</code></a>AOExp1_2</li><li><a href="#obj-av-40377"><code>AV40377</code></a>AOExp1_3</li><li><a href="#obj-av-40378"><code>AV40378</code></a>AOExp1_4</li><li><a href="#obj-av-40379"><code>AV40379</code></a>AOExp1_5</li><li><a href="#obj-av-40380"><code>AV40380</code></a>AOExp2_1</li><li><a href="#obj-av-40381"><code>AV40381</code></a>AOExp2_2</li><li><a href="#obj-av-40382"><code>AV40382</code></a>AOExp2_3</li><li><a href="#obj-av-40383"><code>AV40383</code></a>AOExp2_4</li><li><a href="#obj-av-40384"><code>AV40384</code></a>AOExp2_5</li><li><a href="#obj-av-40385"><code>AV40385</code></a>AO_6</li><li><a href="#obj-av-40395"><code>AV40395</code></a>Efficiency</li><li><a href="#obj-av-40399"><code>AV40399</code></a>ActiveHeatSeqStep</li><li><a href="#obj-av-40400"><code>AV40400</code></a>ActiveCoolSeqStep</li><li><a href="#obj-av-40401"><code>AV40401</code></a>ActiveYSeq</li><li><a href="#obj-av-40402"><code>AV40402</code></a>SAFRunTime</li><li><a href="#obj-av-40403"><code>AV40403</code></a>EAFRunTime</li><li><a href="#obj-av-40404"><code>AV40404</code></a>DeIcingTime</li><li><a href="#obj-av-40405"><code>AV40405</code></a>NeedRunTime</li><li><a href="#obj-av-40406"><code>AV40406</code></a>CO2RunTime</li><li><a href="#obj-av-40408"><code>AV40408</code></a>Y1Seq</li><li><a href="#obj-av-40409"><code>AV40409</code></a>Y2Seq</li><li><a href="#obj-av-40410"><code>AV40410</code></a>Y3Seq</li><li><a href="#obj-av-40411"><code>AV40411</code></a>Y4Seq</li><li><a href="#obj-av-40412"><code>AV40412</code></a>Y5Seq</li><li><a href="#obj-av-40413"><code>AV40413</code></a>Y6Seq</li><li><a href="#obj-av-40414"><code>AV40414</code></a>Y7Seq</li><li><a href="#obj-av-40415"><code>AV40415</code></a>Y8Seq</li><li><a href="#obj-av-40416"><code>AV40416</code></a>Y9Seq</li><li><a href="#obj-av-40417"><code>AV40417</code></a>Y10Seq</li><li><a href="#obj-av-40418"><code>AV40418</code></a>SAF</li><li><a href="#obj-av-40419"><code>AV40419</code></a>EAF</li><li><a href="#obj-av-40422"><code>AV40422</code></a>CompLowSpeedSAF</li><li><a href="#obj-av-40423"><code>AV40423</code></a>CompNormalSpeedSAF</li><li><a href="#obj-av-40424"><code>AV40424</code></a>CompHighSpeedSAF</li><li><a href="#obj-av-40425"><code>AV40425</code></a>CompLowSpeedEAF</li><li><a href="#obj-av-40426"><code>AV40426</code></a>CompNormalSpeedEAF</li><li><a href="#obj-av-40427"><code>AV40427</code></a>CompHighSpeedEAF</li><li><a href="#obj-av-40428"><code>AV40428</code></a>AlarmACount</li><li><a href="#obj-av-40429"><code>AV40429</code></a>AlarmBCount</li><li><a href="#obj-av-40430"><code>AV40430</code></a>AlarmCCount</li><li><a href="#obj-av-40431"><code>AV40431</code></a>SumAlarm1Count</li><li><a href="#obj-av-40432"><code>AV40432</code></a>SumAlarm2Count</li><li><a href="#obj-av-40433"><code>AV40433</code></a>SupplyPID_SetP</li><li><a href="#obj-av-40434"><code>AV40434</code></a>SAFPID_SetP</li><li><a href="#obj-av-40435"><code>AV40435</code></a>EAFPID_SetP</li><li><a href="#obj-av-40436"><code>AV40436</code></a>FrostPID1_Output</li><li><a href="#obj-av-40437"><code>AV40437</code></a>FrostPID2_Output</li><li><a href="#obj-av-40438"><code>AV40438</code></a>FrostPID3_Output</li><li><a href="#obj-av-40439"><code>AV40439</code></a>CO2PID_Output</li><li><a href="#obj-av-40440"><code>AV40440</code></a>DeIcePID_Output</li><li><a href="#obj-av-40441"><code>AV40441</code></a>HumidityPID_Output</li><li><a href="#obj-av-40443"><code>AV40443</code></a>SFP</li><li><a href="#obj-av-40444"><code>AV40444</code></a>SFPDay</li><li><a href="#obj-av-40445"><code>AV40445</code></a>SFPMonth</li><li><a href="#obj-av-40446"><code>AV40446</code></a>MotSpHzSAF_1</li><li><a href="#obj-av-40447"><code>AV40447</code></a>MotSpHzSAF_2</li><li><a href="#obj-av-40448"><code>AV40448</code></a>MotSpHzSAF_3</li><li><a href="#obj-av-40449"><code>AV40449</code></a>MotSpHzSAF_4</li><li><a href="#obj-av-40450"><code>AV40450</code></a>MotSpHzSAF_5</li><li><a href="#obj-av-40451"><code>AV40451</code></a>MotSpHzEAF_1</li><li><a href="#obj-av-40452"><code>AV40452</code></a>MotSpHzEAF_2</li><li><a href="#obj-av-40453"><code>AV40453</code></a>MotSpHzEAF_3</li><li><a href="#obj-av-40454"><code>AV40454</code></a>MotSpHzEAF_4</li><li><a href="#obj-av-40455"><code>AV40455</code></a>MotSpHzEAF_5</li><li><a href="#obj-av-40456"><code>AV40456</code></a>MotSpRpmSAF_1</li><li><a href="#obj-av-40457"><code>AV40457</code></a>MotSpRpmSAF_2</li><li><a href="#obj-av-40458"><code>AV40458</code></a>MotSpRpmSAF_3</li><li><a href="#obj-av-40459"><code>AV40459</code></a>MotSpRpmSAF_4</li><li><a href="#obj-av-40460"><code>AV40460</code></a>MotSpRpmSAF_5</li><li><a href="#obj-av-40461"><code>AV40461</code></a>MotSpRpmEAF_1</li><li><a href="#obj-av-40462"><code>AV40462</code></a>MotSpRpmEAF_2</li><li><a href="#obj-av-40463"><code>AV40463</code></a>MotSpRpmEAF_3</li><li><a href="#obj-av-40464"><code>AV40464</code></a>MotSpRpmEAF_4</li><li><a href="#obj-av-40465"><code>AV40465</code></a>MotSpRpmEAF_5</li><li><a href="#obj-av-40466"><code>AV40466</code></a>MotCurrSAF_1</li><li><a href="#obj-av-40467"><code>AV40467</code></a>MotCurrSAF_2</li><li><a href="#obj-av-40468"><code>AV40468</code></a>MotCurrSAF_3</li><li><a href="#obj-av-40469"><code>AV40469</code></a>MotCurrSAF_4</li><li><a href="#obj-av-40470"><code>AV40470</code></a>MotCurrSAF_5</li><li><a href="#obj-av-40471"><code>AV40471</code></a>MotCurrEAF_1</li><li><a href="#obj-av-40472"><code>AV40472</code></a>MotCurrEAF_2</li><li><a href="#obj-av-40473"><code>AV40473</code></a>MotCurrEAF_3</li><li><a href="#obj-av-40474"><code>AV40474</code></a>MotCurrEAF_4</li><li><a href="#obj-av-40475"><code>AV40475</code></a>MotCurrEAF_5</li><li><a href="#obj-av-40476"><code>AV40476</code></a>MotPowSAF_1</li><li><a href="#obj-av-40477"><code>AV40477</code></a>MotPowSAF_2</li><li><a href="#obj-av-40478"><code>AV40478</code></a>MotPowSAF_3</li><li><a href="#obj-av-40479"><code>AV40479</code></a>MotPowSAF_4</li><li><a href="#obj-av-40480"><code>AV40480</code></a>MotPowSAF_5</li><li><a href="#obj-av-40481"><code>AV40481</code></a>MotPowEAF_1</li><li><a href="#obj-av-40482"><code>AV40482</code></a>MotPowEAF_2</li><li><a href="#obj-av-40483"><code>AV40483</code></a>MotPowEAF_3</li><li><a href="#obj-av-40484"><code>AV40484</code></a>MotPowEAF_4</li><li><a href="#obj-av-40485"><code>AV40485</code></a>MotPowEAF_5</li><li><a href="#obj-av-40486"><code>AV40486</code></a>ActFaultSAF_1</li><li><a href="#obj-av-40487"><code>AV40487</code></a>ActFaultSAF_2</li><li><a href="#obj-av-40488"><code>AV40488</code></a>ActFaultSAF_3</li><li><a href="#obj-av-40489"><code>AV40489</code></a>ActFaultSAF_4</li><li><a href="#obj-av-40490"><code>AV40490</code></a>ActFaultSAF_5</li><li><a href="#obj-av-40491"><code>AV40491</code></a>ActFaultEAF_1</li><li><a href="#obj-av-40492"><code>AV40492</code></a>ActFaultEAF_2</li><li><a href="#obj-av-40493"><code>AV40493</code></a>ActFaultEAF_3</li><li><a href="#obj-av-40494"><code>AV40494</code></a>ActFaultEAF_4</li><li><a href="#obj-av-40495"><code>AV40495</code></a>ActFaultEAF_5</li><li><a href="#obj-av-40496"><code>AV40496</code></a>ActualSpeedSAF_1</li><li><a href="#obj-av-40497"><code>AV40497</code></a>ActualSpeedSAF_2</li><li><a href="#obj-av-40498"><code>AV40498</code></a>ActualSpeedSAF_3</li><li><a href="#obj-av-40499"><code>AV40499</code></a>ActualSpeedSAF_4</li><li><a href="#obj-av-40500"><code>AV40500</code></a>ActualSpeedSAF_5</li><li><a href="#obj-av-40501"><code>AV40501</code></a>ActualSpeedEAF_1</li><li><a href="#obj-av-40502"><code>AV40502</code></a>ActualSpeedEAF_2</li><li><a href="#obj-av-40503"><code>AV40503</code></a>ActualSpeedEAF_3</li><li><a href="#obj-av-40504"><code>AV40504</code></a>ActualSpeedEAF_4</li><li><a href="#obj-av-40505"><code>AV40505</code></a>ActualSpeedEAF_5</li><li><a href="#obj-av-40506"><code>AV40506</code></a>AccumPowSAF_1</li><li><a href="#obj-av-40507"><code>AV40507</code></a>AccumPowSAF_2</li><li><a href="#obj-av-40508"><code>AV40508</code></a>AccumPowSAF_3</li><li><a href="#obj-av-40509"><code>AV40509</code></a>AccumPowSAF_4</li><li><a href="#obj-av-40510"><code>AV40510</code></a>AccumPowSAF_5</li><li><a href="#obj-av-40511"><code>AV40511</code></a>AccumPowEAF_1</li><li><a href="#obj-av-40512"><code>AV40512</code></a>AccumPowEAF_2</li><li><a href="#obj-av-40513"><code>AV40513</code></a>AccumPowEAF_3</li><li><a href="#obj-av-40514"><code>AV40514</code></a>AccumPowEAF_4</li><li><a href="#obj-av-40515"><code>AV40515</code></a>AccumPowEAF_5</li><li><a href="#obj-av-40516"><code>AV40516</code></a>VVXFault</li><li><a href="#obj-av-40517"><code>AV40517</code></a>DampActPos_1</li><li><a href="#obj-av-40518"><code>AV40518</code></a>DampActPos_2</li><li><a href="#obj-av-40519"><code>AV40519</code></a>DampActPos_3</li><li><a href="#obj-av-40520"><code>AV40520</code></a>DampActPos_4</li><li><a href="#obj-av-40521"><code>AV40521</code></a>DampActPos_5</li><li><a href="#obj-av-40522"><code>AV40522</code></a>DampFault_1</li><li><a href="#obj-av-40523"><code>AV40523</code></a>DampFault_2</li><li><a href="#obj-av-40524"><code>AV40524</code></a>DampFault_3</li><li><a href="#obj-av-40525"><code>AV40525</code></a>DampFault_4</li><li><a href="#obj-av-40526"><code>AV40526</code></a>DampFault_5</li><li><a href="#obj-av-40527"><code>AV40527</code></a>EnergyFanPwr</li><li><a href="#obj-av-40528"><code>AV40528</code></a>EnergyHeaterPwr</li><li><a href="#obj-av-40529"><code>AV40529</code></a>EnergyExchangerPwr</li><li><a href="#obj-av-40530"><code>AV40530</code></a>AI_Zone1FrostprotTemp</li><li><a href="#obj-av-40531"><code>AV40531</code></a>AI_Zone2FrostprotTemp</li><li><a href="#obj-av-40532"><code>AV40532</code></a>AI_Zone3FrostprotTemp</li><li><a href="#obj-av-40539"><code>AV40539</code></a>MotSpHzSAF_6</li><li><a href="#obj-av-40540"><code>AV40540</code></a>MotSpHzSAF_7</li><li><a href="#obj-av-40541"><code>AV40541</code></a>MotSpHzSAF_8</li><li><a href="#obj-av-40542"><code>AV40542</code></a>MotSpHzEAF_6</li><li><a href="#obj-av-40543"><code>AV40543</code></a>MotSpHzEAF_7</li><li><a href="#obj-av-40544"><code>AV40544</code></a>MotSpHzEAF_8</li><li><a href="#obj-av-40545"><code>AV40545</code></a>MotSpRpmSAF_6</li><li><a href="#obj-av-40546"><code>AV40546</code></a>MotSpRpmSAF_7</li><li><a href="#obj-av-40547"><code>AV40547</code></a>MotSpRpmSAF_8</li><li><a href="#obj-av-40548"><code>AV40548</code></a>MotSpRpmEAF_6</li><li><a href="#obj-av-40549"><code>AV40549</code></a>MotSpRpmEAF_7</li><li><a href="#obj-av-40550"><code>AV40550</code></a>MotSpRpmEAF_8</li><li><a href="#obj-av-40551"><code>AV40551</code></a>MotCurrSAF_6</li><li><a href="#obj-av-40552"><code>AV40552</code></a>MotCurrSAF_7</li><li><a href="#obj-av-40553"><code>AV40553</code></a>MotCurrSAF_8</li><li><a href="#obj-av-40554"><code>AV40554</code></a>MotCurrEAF_6</li><li><a href="#obj-av-40555"><code>AV40555</code></a>MotCurrEAF_7</li><li><a href="#obj-av-40556"><code>AV40556</code></a>MotCurrEAF_8</li><li><a href="#obj-av-40557"><code>AV40557</code></a>MotPowSAF_6</li><li><a href="#obj-av-40558"><code>AV40558</code></a>MotPowSAF_7</li><li><a href="#obj-av-40559"><code>AV40559</code></a>MotPowSAF_8</li><li><a href="#obj-av-40560"><code>AV40560</code></a>MotPowEAF_6</li><li><a href="#obj-av-40561"><code>AV40561</code></a>MotPowEAF_7</li><li><a href="#obj-av-40562"><code>AV40562</code></a>MotPowEAF_8</li><li><a href="#obj-av-40563"><code>AV40563</code></a>ActFaultSAF_6</li><li><a href="#obj-av-40564"><code>AV40564</code></a>ActFaultSAF_7</li><li><a href="#obj-av-40565"><code>AV40565</code></a>ActFaultSAF_8</li><li><a href="#obj-av-40566"><code>AV40566</code></a>ActFaultEAF_6</li><li><a href="#obj-av-40567"><code>AV40567</code></a>ActFaultEAF_7</li><li><a href="#obj-av-40568"><code>AV40568</code></a>ActFaultEAF_8</li><li><a href="#obj-av-40569"><code>AV40569</code></a>ActualSpeedSAF_6</li><li><a href="#obj-av-40570"><code>AV40570</code></a>ActualSpeedSAF_7</li><li><a href="#obj-av-40571"><code>AV40571</code></a>ActualSpeedSAF_8</li><li><a href="#obj-av-40572"><code>AV40572</code></a>ActualSpeedEAF_6</li><li><a href="#obj-av-40573"><code>AV40573</code></a>ActualSpeedEAF_7</li><li><a href="#obj-av-40574"><code>AV40574</code></a>ActualSpeedEAF_8</li><li><a href="#obj-av-40575"><code>AV40575</code></a>AccumPowSAF_6</li><li><a href="#obj-av-40576"><code>AV40576</code></a>AccumPowSAF_7</li><li><a href="#obj-av-40577"><code>AV40577</code></a>AccumPowSAF_8</li><li><a href="#obj-av-40578"><code>AV40578</code></a>AccumPowEAF_6</li><li><a href="#obj-av-40579"><code>AV40579</code></a>AccumPowEAF_7</li><li><a href="#obj-av-40580"><code>AV40580</code></a>AccumPowEAF_8</li><li><a href="#obj-av-40581"><code>AV40581</code></a>SupplyPID_SetP_Cool</li><li><a href="#obj-av-40582"><code>AV40582</code></a>SupplyPID_SetP_Heat</li><li><a href="#obj-av-40583"><code>AV40583</code></a>DeHumidity_SetP</li><li><a href="#obj-av-40584"><code>AV40584</code></a>Humidity_SetP</li><li><a href="#obj-av-40586"><code>AV40586</code></a>AI_FeedbackCoolerValve</li><li><a href="#obj-av-40587"><code>AV40587</code></a>AI_FeedbackOutdoorAirDamper</li><li><a href="#obj-av-40588"><code>AV40588</code></a>AI_FeedbackRecircAirDamper</li><li><a href="#obj-av-40590"><code>AV40590</code></a>DCVoltageSAF_1</li><li><a href="#obj-av-40591"><code>AV40591</code></a>DCVoltageSAF_2</li><li><a href="#obj-av-40592"><code>AV40592</code></a>DCVoltageSAF_3</li><li><a href="#obj-av-40593"><code>AV40593</code></a>DCVoltageSAF_4</li><li><a href="#obj-av-40594"><code>AV40594</code></a>DCVoltageSAF_5</li><li><a href="#obj-av-40595"><code>AV40595</code></a>DCVoltageSAF_6</li><li><a href="#obj-av-40596"><code>AV40596</code></a>DCVoltageSAF_7</li><li><a href="#obj-av-40597"><code>AV40597</code></a>DCVoltageSAF_8</li><li><a href="#obj-av-40598"><code>AV40598</code></a>DCVoltageEAF_1</li><li><a href="#obj-av-40599"><code>AV40599</code></a>DCVoltageEAF_2</li><li><a href="#obj-av-40600"><code>AV40600</code></a>DCVoltageEAF_3</li><li><a href="#obj-av-40601"><code>AV40601</code></a>DCVoltageEAF_4</li><li><a href="#obj-av-40602"><code>AV40602</code></a>DCVoltageEAF_5</li><li><a href="#obj-av-40603"><code>AV40603</code></a>DCVoltageEAF_6</li><li><a href="#obj-av-40604"><code>AV40604</code></a>DCVoltageEAF_7</li><li><a href="#obj-av-40605"><code>AV40605</code></a>DCVoltageEAF_8</li><li><a href="#obj-av-40606"><code>AV40606</code></a>MotorTemperatureSAF_1</li><li><a href="#obj-av-40607"><code>AV40607</code></a>MotorTemperatureSAF_2</li><li><a href="#obj-av-40608"><code>AV40608</code></a>MotorTemperatureSAF_3</li><li><a href="#obj-av-40609"><code>AV40609</code></a>MotorTemperatureSAF_4</li><li><a href="#obj-av-40610"><code>AV40610</code></a>MotorTemperatureSAF_5</li><li><a href="#obj-av-40611"><code>AV40611</code></a>MotorTemperatureSAF_6</li><li><a href="#obj-av-40612"><code>AV40612</code></a>MotorTemperatureSAF_7</li><li><a href="#obj-av-40613"><code>AV40613</code></a>MotorTemperatureSAF_8</li><li><a href="#obj-av-40614"><code>AV40614</code></a>MotorTemperatureEAF_1</li><li><a href="#obj-av-40615"><code>AV40615</code></a>MotorTemperatureEAF_2</li><li><a href="#obj-av-40616"><code>AV40616</code></a>MotorTemperatureEAF_3</li><li><a href="#obj-av-40617"><code>AV40617</code></a>MotorTemperatureEAF_4</li><li><a href="#obj-av-40618"><code>AV40618</code></a>MotorTemperatureEAF_5</li><li><a href="#obj-av-40619"><code>AV40619</code></a>MotorTemperatureEAF_6</li><li><a href="#obj-av-40620"><code>AV40620</code></a>MotorTemperatureEAF_7</li><li><a href="#obj-av-40621"><code>AV40621</code></a>MotorTemperatureEAF_8</li><li><a href="#obj-av-40622"><code>AV40622</code></a>MotorRunHourSAF_1</li><li><a href="#obj-av-40623"><code>AV40623</code></a>MotorRunHourSAF_2</li><li><a href="#obj-av-40624"><code>AV40624</code></a>MotorRunHourSAF_3</li><li><a href="#obj-av-40625"><code>AV40625</code></a>MotorRunHourSAF_4</li><li><a href="#obj-av-40626"><code>AV40626</code></a>MotorRunHourSAF_5</li><li><a href="#obj-av-40627"><code>AV40627</code></a>MotorRunHourSAF_6</li><li><a href="#obj-av-40628"><code>AV40628</code></a>MotorRunHourSAF_7</li><li><a href="#obj-av-40629"><code>AV40629</code></a>MotorRunHourSAF_8</li><li><a href="#obj-av-40630"><code>AV40630</code></a>MotorRunHourEAF_1</li><li><a href="#obj-av-40631"><code>AV40631</code></a>MotorRunHourEAF_2</li><li><a href="#obj-av-40632"><code>AV40632</code></a>MotorRunHourEAF_3</li><li><a href="#obj-av-40633"><code>AV40633</code></a>MotorRunHourEAF_4</li><li><a href="#obj-av-40634"><code>AV40634</code></a>MotorRunHourEAF_5</li><li><a href="#obj-av-40635"><code>AV40635</code></a>MotorRunHourEAF_6</li><li><a href="#obj-av-40636"><code>AV40636</code></a>MotorRunHourEAF_7</li><li><a href="#obj-av-40637"><code>AV40637</code></a>MotorRunHourEAF_8</li><li><a href="#obj-av-40638"><code>AV40638</code></a>IndoorEnthalpy</li><li><a href="#obj-av-40639"><code>AV40639</code></a>OutdoorEnthalpy</li><li><a href="#obj-av-40640"><code>AV40640</code></a>A_EnthalpyDiff</li><li><a href="#obj-av-40651"><code>AV40651</code></a>FilterGuard1CalibrationInitPress</li><li><a href="#obj-av-40652"><code>AV40652</code></a>FilterGuard1CalibrationMadeTime</li><li><a href="#obj-av-40653"><code>AV40653</code></a>FilterGuard1CalibrationMadeDate</li><li><a href="#obj-av-40654"><code>AV40654</code></a>FilterGuard1CalibrationMadeYear</li><li><a href="#obj-av-40655"><code>AV40655</code></a>FilterGuard1Limit_Calc</li><li><a href="#obj-av-40656"><code>AV40656</code></a>FilterGuard2CalibrationInitPress</li><li><a href="#obj-av-40657"><code>AV40657</code></a>FilterGuard2CalibrationMadeTime</li><li><a href="#obj-av-40658"><code>AV40658</code></a>FilterGuard2CalibrationMadeDate</li><li><a href="#obj-av-40659"><code>AV40659</code></a>FilterGuard2CalibrationMadeYear</li><li><a href="#obj-av-40660"><code>AV40660</code></a>FilterGuard2Limit_Calc</li><li><a href="#obj-av-40661"><code>AV40661</code></a>FilterGuard3CalibrationInitPress</li><li><a href="#obj-av-40662"><code>AV40662</code></a>FilterGuard3CalibrationMadeTime</li><li><a href="#obj-av-40663"><code>AV40663</code></a>FilterGuard3CalibrationMadeDate</li><li><a href="#obj-av-40664"><code>AV40664</code></a>FilterGuard3CalibrationMadeYear</li><li><a href="#obj-av-40665"><code>AV40665</code></a>FilterGuard3Limit_Calc</li><li><a href="#obj-av-40666"><code>AV40666</code></a>FilterGuard4CalibrationInitPress</li><li><a href="#obj-av-40667"><code>AV40667</code></a>FilterGuard4CalibrationMadeTime</li><li><a href="#obj-av-40668"><code>AV40668</code></a>FilterGuard4CalibrationMadeDate</li><li><a href="#obj-av-40669"><code>AV40669</code></a>FilterGuard4CalibrationMadeYear</li><li><a href="#obj-av-40670"><code>AV40670</code></a>FilterGuard4Limit_Calc</li><li><a href="#obj-av-40671"><code>AV40671</code></a>FilterGuard5CalibrationInitPress</li><li><a href="#obj-av-40672"><code>AV40672</code></a>FilterGuard5CalibrationMadeTime</li><li><a href="#obj-av-40673"><code>AV40673</code></a>FilterGuard5CalibrationMadeDate</li><li><a href="#obj-av-40674"><code>AV40674</code></a>FilterGuard5CalibrationMadeYear</li><li><a href="#obj-av-40675"><code>AV40675</code></a>FilterGuard5Limit_Calc</li><li><a href="#obj-av-40676"><code>AV40676</code></a>AI_FilterGuard3</li><li><a href="#obj-av-40677"><code>AV40677</code></a>AI_FilterGuard4</li><li><a href="#obj-av-40678"><code>AV40678</code></a>AI_FilterGuard5</li><li><a href="#obj-av-40679"><code>AV40679</code></a>ExtractFilterGuardFlowRef</li><li><a href="#obj-av-40680"><code>AV40680</code></a>ChangeOver1RunMode</li><li><a href="#obj-av-40681"><code>AV40681</code></a>ChangeOver2RunMode</li><li><a href="#obj-av-40682"><code>AV40682</code></a>FeedbackDXWaitStart</li><li><a href="#obj-av-40683"><code>AV40683</code></a>FeedbackDXWaitDefrost</li><li><a href="#obj-bv-10000"><code>BV10000</code></a>AlaAcknowAll</li><li><a href="#obj-bv-10001"><code>BV10001</code></a>FilterAlarmReset</li><li><a href="#obj-bv-20000"><code>BV20000</code></a>TC_FanLowSpeedActual</li><li><a href="#obj-bv-20001"><code>BV20001</code></a>TC_FanNormalSpeedActual</li><li><a href="#obj-bv-20002"><code>BV20002</code></a>TC_FanHighSpeedActual</li><li><a href="#obj-bv-20003"><code>BV20003</code></a>TC_Extra1Actual</li><li><a href="#obj-bv-20004"><code>BV20004</code></a>TC_Extra2Actual</li><li><a href="#obj-bv-20005"><code>BV20005</code></a>TC_Extra3Actual</li><li><a href="#obj-bv-20006"><code>BV20006</code></a>TC_Extra4Actual</li><li><a href="#obj-bv-20007"><code>BV20007</code></a>SumAlarm</li><li><a href="#obj-bv-20008"><code>BV20008</code></a>SumAlarmA</li><li><a href="#obj-bv-20009"><code>BV20009</code></a>SumAlarmB</li><li><a href="#obj-bv-20010"><code>BV20010</code></a>SumAlarmC</li><li><a href="#obj-bv-20011"><code>BV20011</code></a>MalfunctionSAF1</li><li><a href="#obj-bv-20012"><code>BV20012</code></a>MalfunctionSAF2</li><li><a href="#obj-bv-20013"><code>BV20013</code></a>MalfunctionSAF3</li><li><a href="#obj-bv-20014"><code>BV20014</code></a>MalfunctionSAF4</li><li><a href="#obj-bv-20015"><code>BV20015</code></a>MalfunctionSAF5</li><li><a href="#obj-bv-20016"><code>BV20016</code></a>MalfunctionEAF1</li><li><a href="#obj-bv-20017"><code>BV20017</code></a>MalfunctionEAF2</li><li><a href="#obj-bv-20018"><code>BV20018</code></a>MalfunctionEAF3</li><li><a href="#obj-bv-20019"><code>BV20019</code></a>MalfunctionEAF4</li><li><a href="#obj-bv-20020"><code>BV20020</code></a>MalfunctionEAF5</li><li><a href="#obj-bv-20021"><code>BV20021</code></a>AlarmfrequencyconverterSAF1</li><li><a href="#obj-bv-20022"><code>BV20022</code></a>AlarmfrequencyconverterSAF2</li><li><a href="#obj-bv-20023"><code>BV20023</code></a>AlarmfrequencyconverterSAF3</li><li><a href="#obj-bv-20024"><code>BV20024</code></a>AlarmfrequencyconverterSAF4</li><li><a href="#obj-bv-20025"><code>BV20025</code></a>AlarmfrequencyconverterSAF5</li><li><a href="#obj-bv-20026"><code>BV20026</code></a>AlarmfrequencyconverterEAF1</li><li><a href="#obj-bv-20027"><code>BV20027</code></a>AlarmfrequencyconverterEAF2</li><li><a href="#obj-bv-20028"><code>BV20028</code></a>AlarmfrequencyconverterEAF3</li><li><a href="#obj-bv-20029"><code>BV20029</code></a>AlarmfrequencyconverterEAF4</li><li><a href="#obj-bv-20030"><code>BV20030</code></a>AlarmfrequencyconverterEAF5</li><li><a href="#obj-bv-20031"><code>BV20031</code></a>WarningfrequencyconverterSAF1</li><li><a href="#obj-bv-20032"><code>BV20032</code></a>WarningfrequencyconverterSAF2</li><li><a href="#obj-bv-20033"><code>BV20033</code></a>WarningfrequencyconverterSAF3</li><li><a href="#obj-bv-20034"><code>BV20034</code></a>WarningfrequencyconverterSAF4</li><li><a href="#obj-bv-20035"><code>BV20035</code></a>WarningfrequencyconverterSAF5</li><li><a href="#obj-bv-20036"><code>BV20036</code></a>WarningfrequencyconverterEAF1</li><li><a href="#obj-bv-20037"><code>BV20037</code></a>WarningfrequencyconverterEAF2</li><li><a href="#obj-bv-20038"><code>BV20038</code></a>WarningfrequencyconverterEAF3</li><li><a href="#obj-bv-20039"><code>BV20039</code></a>WarningfrequencyconverterEAF4</li><li><a href="#obj-bv-20040"><code>BV20040</code></a>WarningfrequencyconverterEAF5</li><li><a href="#obj-bv-20041"><code>BV20041</code></a>ExternaloperationSAF</li><li><a href="#obj-bv-20042"><code>BV20042</code></a>ExternaloperationEAF</li><li><a href="#obj-bv-20043"><code>BV20043</code></a>MotorCont1extOperation</li><li><a href="#obj-bv-20044"><code>BV20044</code></a>MotorCont2extOperation</li><li><a href="#obj-bv-20045"><code>BV20045</code></a>Malf_pumpheater</li><li><a href="#obj-bv-20046"><code>BV20046</code></a>Malf_pumpcooler</li><li><a href="#obj-bv-20047"><code>BV20047</code></a>Malf_pumpexchanger</li><li><a href="#obj-bv-20048"><code>BV20048</code></a>Malf_firedamper</li><li><a href="#obj-bv-20049"><code>BV20049</code></a>Malf_damper</li><li><a href="#obj-bv-20050"><code>BV20050</code></a>Malf_motorcont_1</li><li><a href="#obj-bv-20051"><code>BV20051</code></a>Malf_motorcont_2</li><li><a href="#obj-bv-20052"><code>BV20052</code></a>FireDamperExStop</li><li><a href="#obj-bv-20053"><code>BV20053</code></a>Malf_pumpseq_1</li><li><a href="#obj-bv-20054"><code>BV20054</code></a>Malf_pumpseq_2</li><li><a href="#obj-bv-20055"><code>BV20055</code></a>Malf_pumpseq_3</li><li><a href="#obj-bv-20056"><code>BV20056</code></a>Malf_pumpseq_4</li><li><a href="#obj-bv-20057"><code>BV20057</code></a>Malf_pumpseq_5</li><li><a href="#obj-bv-20058"><code>BV20058</code></a>Malf_pumpseq_6</li><li><a href="#obj-bv-20059"><code>BV20059</code></a>Malf_pumpseq_7</li><li><a href="#obj-bv-20060"><code>BV20060</code></a>Malf_pumpseq_8</li><li><a href="#obj-bv-20061"><code>BV20061</code></a>Malf_pumpseq_9</li><li><a href="#obj-bv-20062"><code>BV20062</code></a>Malf_pumpseq_10</li><li><a href="#obj-bv-20063"><code>BV20063</code></a>Filterguard1</li><li><a href="#obj-bv-20064"><code>BV20064</code></a>Filterguard2</li><li><a href="#obj-bv-20065"><code>BV20065</code></a>Flowguard</li><li><a href="#obj-bv-20066"><code>BV20066</code></a>Externalfrostguard</li><li><a href="#obj-bv-20067"><code>BV20067</code></a>DeicingpressGuard</li><li><a href="#obj-bv-20068"><code>BV20068</code></a>Firealarm</li><li><a href="#obj-bv-20069"><code>BV20069</code></a>Smokedetectoralarm</li><li><a href="#obj-bv-20070"><code>BV20070</code></a>Ext_switch</li><li><a href="#obj-bv-20071"><code>BV20071</code></a>Ext_alarm</li><li><a href="#obj-bv-20072"><code>BV20072</code></a>Servicestop</li><li><a href="#obj-bv-20073"><code>BV20073</code></a>Elec_heatingisoverheated</li><li><a href="#obj-bv-20074"><code>BV20074</code></a>Frostrisk</li><li><a href="#obj-bv-20075"><code>BV20075</code></a>Lowefficiency</li><li><a href="#obj-bv-20076"><code>BV20076</code></a>Analoguedeicing</li><li><a href="#obj-bv-20077"><code>BV20077</code></a>Rotationguardexchanger</li><li><a href="#obj-bv-20078"><code>BV20078</code></a>Ex_alarm1</li><li><a href="#obj-bv-20079"><code>BV20079</code></a>Ex_alarm2</li><li><a href="#obj-bv-20080"><code>BV20080</code></a>Ex_alarm3</li><li><a href="#obj-bv-20081"><code>BV20081</code></a>Ex_alarm4</li><li><a href="#obj-bv-20082"><code>BV20082</code></a>Ex_alarm5</li><li><a href="#obj-bv-20083"><code>BV20083</code></a>Ex_alarm6</li><li><a href="#obj-bv-20084"><code>BV20084</code></a>Ex_alarm7</li><li><a href="#obj-bv-20085"><code>BV20085</code></a>Ex_alarm8</li><li><a href="#obj-bv-20086"><code>BV20086</code></a>Ex_alarm9</li><li><a href="#obj-bv-20087"><code>BV20087</code></a>Ex_alarm10</li><li><a href="#obj-bv-20088"><code>BV20088</code></a>Internalbatteryerror</li><li><a href="#obj-bv-20089"><code>BV20089</code></a>Timeforservice</li><li><a href="#obj-bv-20090"><code>BV20090</code></a>Restartblockedafterpoweron</li><li><a href="#obj-bv-20091"><code>BV20091</code></a>SupplyairtempcontError</li><li><a href="#obj-bv-20092"><code>BV20092</code></a>SAFcontError</li><li><a href="#obj-bv-20093"><code>BV20093</code></a>EAFcontError</li><li><a href="#obj-bv-20094"><code>BV20094</code></a>HumiditycontError</li><li><a href="#obj-bv-20095"><code>BV20095</code></a>ExtraControllercontollError</li><li><a href="#obj-bv-20096"><code>BV20096</code></a>Highsupplyairtemp</li><li><a href="#obj-bv-20097"><code>BV20097</code></a>Lowsupplyairtemp</li><li><a href="#obj-bv-20098"><code>BV20098</code></a>Supplyairtempmaxlimit</li><li><a href="#obj-bv-20099"><code>BV20099</code></a>Supplyairtempminlimit</li><li><a href="#obj-bv-20100"><code>BV20100</code></a>Highroomtemp</li><li><a href="#obj-bv-20101"><code>BV20101</code></a>Lowroomtemp</li><li><a href="#obj-bv-20102"><code>BV20102</code></a>Highextractairtemp</li><li><a href="#obj-bv-20103"><code>BV20103</code></a>Lowextractairtemp</li><li><a href="#obj-bv-20104"><code>BV20104</code></a>Highoutdoorairtemp</li><li><a href="#obj-bv-20105"><code>BV20105</code></a>Lowoutdoorairtemp</li><li><a href="#obj-bv-20106"><code>BV20106</code></a>Lowfrostguardtemp1</li><li><a href="#obj-bv-20107"><code>BV20107</code></a>Lowfrostguardtemp2</li><li><a href="#obj-bv-20108"><code>BV20108</code></a>Lowfrostguardtemp3</li><li><a href="#obj-bv-20109"><code>BV20109</code></a>Hightempextrasensor1</li><li><a href="#obj-bv-20110"><code>BV20110</code></a>Lowtempextrasensor1</li><li><a href="#obj-bv-20111"><code>BV20111</code></a>Hightempextrasensor2</li><li><a href="#obj-bv-20112"><code>BV20112</code></a>Lowtempextrasensor2</li><li><a href="#obj-bv-20113"><code>BV20113</code></a>Hightempextrasensor3</li><li><a href="#obj-bv-20114"><code>BV20114</code></a>Lowtempextrasensor3</li><li><a href="#obj-bv-20115"><code>BV20115</code></a>Hightempextrasensor4</li><li><a href="#obj-bv-20116"><code>BV20116</code></a>Lowtempextrasensor4</li><li><a href="#obj-bv-20117"><code>BV20117</code></a>Hightempextrasensor5</li><li><a href="#obj-bv-20118"><code>BV20118</code></a>Lowtempextrasensor5</li><li><a href="#obj-bv-20119"><code>BV20119</code></a>Hightempsel_sensor1</li><li><a href="#obj-bv-20120"><code>BV20120</code></a>Lowtempsel_sensor1</li><li><a href="#obj-bv-20121"><code>BV20121</code></a>Hightempsel_sensor2</li><li><a href="#obj-bv-20122"><code>BV20122</code></a>Lowtempsel_sensor2</li><li><a href="#obj-bv-20123"><code>BV20123</code></a>ManCont_airunit</li><li><a href="#obj-bv-20124"><code>BV20124</code></a>ManCont_supplyair</li><li><a href="#obj-bv-20125"><code>BV20125</code></a>ManCont_SAF</li><li><a href="#obj-bv-20126"><code>BV20126</code></a>ManCont_EAF</li><li><a href="#obj-bv-20127"><code>BV20127</code></a>ManCont_heater</li><li><a href="#obj-bv-20128"><code>BV20128</code></a>ManCont_exchanger</li><li><a href="#obj-bv-20129"><code>BV20129</code></a>ManCont_cooler</li><li><a href="#obj-bv-20130"><code>BV20130</code></a>ManCont_damper</li><li><a href="#obj-bv-20131"><code>BV20131</code></a>ManCont_heaterpump</li><li><a href="#obj-bv-20132"><code>BV20132</code></a>ManCont_exchangerpump</li><li><a href="#obj-bv-20133"><code>BV20133</code></a>ManCont_coolerpump</li><li><a href="#obj-bv-20134"><code>BV20134</code></a>ManCont_recirculationairdamper</li><li><a href="#obj-bv-20135"><code>BV20135</code></a>ManCont_freshairdamper</li><li><a href="#obj-bv-20136"><code>BV20136</code></a>ManCont_exhaustairdamper</li><li><a href="#obj-bv-20137"><code>BV20137</code></a>ManCont_firedamper</li><li><a href="#obj-bv-20138"><code>BV20138</code></a>ManCont_seq_1</li><li><a href="#obj-bv-20139"><code>BV20139</code></a>ManCont_seq_2</li><li><a href="#obj-bv-20140"><code>BV20140</code></a>ManCont_seq_3</li><li><a href="#obj-bv-20141"><code>BV20141</code></a>ManCont_seq_4</li><li><a href="#obj-bv-20142"><code>BV20142</code></a>ManCont_seq_5</li><li><a href="#obj-bv-20143"><code>BV20143</code></a>ManCont_seq_6</li><li><a href="#obj-bv-20144"><code>BV20144</code></a>ManCont_seq_7</li><li><a href="#obj-bv-20145"><code>BV20145</code></a>ManCont_seq_8</li><li><a href="#obj-bv-20146"><code>BV20146</code></a>ManCont_seq_9</li><li><a href="#obj-bv-20147"><code>BV20147</code></a>ManCont_seq_10</li><li><a href="#obj-bv-20148"><code>BV20148</code></a>OutputinManCont_</li><li><a href="#obj-bv-20149"><code>BV20149</code></a>InputinManCont_</li><li><a href="#obj-bv-20150"><code>BV20150</code></a>ManCont_extracont_ler</li><li><a href="#obj-bv-20151"><code>BV20151</code></a>ManCont_motorcont_1</li><li><a href="#obj-bv-20152"><code>BV20152</code></a>ManCont_motorcont_2</li><li><a href="#obj-bv-20153"><code>BV20153</code></a>ManCont_pretreatment</li><li><a href="#obj-bv-20190"><code>BV20190</code></a>CommErrorDevice</li><li><a href="#obj-bv-20191"><code>BV20191</code></a>MalfunctionExtraController</li><li><a href="#obj-bv-20192"><code>BV20192</code></a>InternalError</li><li><a href="#obj-bv-20193"><code>BV20193</code></a>SmokeDetectorService</li><li><a href="#obj-bv-20194"><code>BV20194</code></a>SmokeDetectorError</li><li><a href="#obj-bv-20195"><code>BV20195</code></a>MalfunctionPreheater</li><li><a href="#obj-bv-20196"><code>BV20196</code></a>CommunicationFaultBMS</li><li><a href="#obj-bv-20197"><code>BV20197</code></a>LeakageHeaterValve</li><li><a href="#obj-bv-20198"><code>BV20198</code></a>Sensorerrorpreheatertemp</li><li><a href="#obj-bv-20199"><code>BV20199</code></a>Malfunctionsupplyairfan6</li><li><a href="#obj-bv-20200"><code>BV20200</code></a>Malfunctionsupplyairfan7</li><li><a href="#obj-bv-20201"><code>BV20201</code></a>Malfunctionsupplyairfan8</li><li><a href="#obj-bv-20202"><code>BV20202</code></a>Malfunctionextractairfan6</li><li><a href="#obj-bv-20203"><code>BV20203</code></a>Malfunctionextractairfan7</li><li><a href="#obj-bv-20204"><code>BV20204</code></a>Malfunctionextractairfan8</li><li><a href="#obj-bv-20205"><code>BV20205</code></a>Alarmsupplyairfan6</li><li><a href="#obj-bv-20206"><code>BV20206</code></a>Alarmsupplyairfan7</li><li><a href="#obj-bv-20207"><code>BV20207</code></a>Alarmsupplyairfan8</li><li><a href="#obj-bv-20208"><code>BV20208</code></a>Alarmextractairfan6</li><li><a href="#obj-bv-20209"><code>BV20209</code></a>Alarmextractairfan7</li><li><a href="#obj-bv-20210"><code>BV20210</code></a>Alarmextractairfan8</li><li><a href="#obj-bv-20211"><code>BV20211</code></a>Warningsupplyairfan6</li><li><a href="#obj-bv-20212"><code>BV20212</code></a>Warningsupplyairfan7</li><li><a href="#obj-bv-20213"><code>BV20213</code></a>Warningsupplyairfan8</li><li><a href="#obj-bv-20214"><code>BV20214</code></a>Warningextractairfan6</li><li><a href="#obj-bv-20215"><code>BV20215</code></a>Warningextractairfan7</li><li><a href="#obj-bv-20216"><code>BV20216</code></a>Warningextractairfan8</li><li><a href="#obj-bv-20217"><code>BV20217</code></a>Malfunctionheatingzone1</li><li><a href="#obj-bv-20218"><code>BV20218</code></a>Malfunctionheatingzone2</li><li><a href="#obj-bv-20219"><code>BV20219</code></a>Malfunctionheatingzone3</li><li><a href="#obj-bv-20220"><code>BV20220</code></a>Malfunctioncoolingzone1</li><li><a href="#obj-bv-20221"><code>BV20221</code></a>Malfunctioncoolingzone2</li><li><a href="#obj-bv-20222"><code>BV20222</code></a>Malfunctioncoolingzone3</li><li><a href="#obj-bv-20223"><code>BV20223</code></a>Deviationalarmsupplytempzone1</li><li><a href="#obj-bv-20224"><code>BV20224</code></a>Deviationalarmsupplytempzone2</li><li><a href="#obj-bv-20225"><code>BV20225</code></a>Deviationalarmsupplytempzone3</li><li><a href="#obj-bv-20226"><code>BV20226</code></a>Freezeprotectionalarmzone1</li><li><a href="#obj-bv-20227"><code>BV20227</code></a>Freezeprotectionalarmzone2</li><li><a href="#obj-bv-20228"><code>BV20228</code></a>Freezeprotectionalarmzone3</li><li><a href="#obj-bv-20229"><code>BV20229</code></a>Electricheaterisoverheatedzone1</li><li><a href="#obj-bv-20230"><code>BV20230</code></a>Electricheaterisoverheatedzone2</li><li><a href="#obj-bv-20231"><code>BV20231</code></a>Electricheaterisoverheatedzone3</li><li><a href="#obj-bv-20247"><code>BV20247</code></a>Devicewarning</li><li><a href="#obj-bv-20248"><code>BV20248</code></a>Devicealarm</li><li><a href="#obj-bv-20249"><code>BV20249</code></a>EATROverpressure</li><li><a href="#obj-bv-20251"><code>BV20251</code></a>Failsafeairflowtemperature</li><li><a href="#obj-bv-20252"><code>BV20252</code></a>Filteralarmpresupplyair</li><li><a href="#obj-bv-20253"><code>BV20253</code></a>Filteralarmsupplyairend</li><li><a href="#obj-bv-20254"><code>BV20254</code></a>Filteralarmpreextractair</li><li><a href="#obj-bv-20261"><code>BV20261</code></a>DI_1</li><li><a href="#obj-bv-20262"><code>BV20262</code></a>DI_2</li><li><a href="#obj-bv-20263"><code>BV20263</code></a>DI_3</li><li><a href="#obj-bv-20264"><code>BV20264</code></a>DI_4</li><li><a href="#obj-bv-20265"><code>BV20265</code></a>DI_5</li><li><a href="#obj-bv-20266"><code>BV20266</code></a>DI_6</li><li><a href="#obj-bv-20267"><code>BV20267</code></a>DI_7</li><li><a href="#obj-bv-20268"><code>BV20268</code></a>DI_8</li><li><a href="#obj-bv-20269"><code>BV20269</code></a>DI_9</li><li><a href="#obj-bv-20270"><code>BV20270</code></a>DI_10</li><li><a href="#obj-bv-20271"><code>BV20271</code></a>DI_11</li><li><a href="#obj-bv-20272"><code>BV20272</code></a>DI_12</li><li><a href="#obj-bv-20273"><code>BV20273</code></a>DIExp1_1</li><li><a href="#obj-bv-20274"><code>BV20274</code></a>DIExp1_2</li><li><a href="#obj-bv-20275"><code>BV20275</code></a>DIExp1_3</li><li><a href="#obj-bv-20276"><code>BV20276</code></a>DIExp1_4</li><li><a href="#obj-bv-20277"><code>BV20277</code></a>DIExp1_5</li><li><a href="#obj-bv-20278"><code>BV20278</code></a>DIExp1_6</li><li><a href="#obj-bv-20279"><code>BV20279</code></a>DIExp1_7</li><li><a href="#obj-bv-20280"><code>BV20280</code></a>DIExp1_8</li><li><a href="#obj-bv-20281"><code>BV20281</code></a>DIExp1_9</li><li><a href="#obj-bv-20282"><code>BV20282</code></a>DIExp1_10</li><li><a href="#obj-bv-20283"><code>BV20283</code></a>DIExp1_11</li><li><a href="#obj-bv-20284"><code>BV20284</code></a>DIExp1_12</li><li><a href="#obj-bv-20285"><code>BV20285</code></a>DIExp2_1</li><li><a href="#obj-bv-20286"><code>BV20286</code></a>DIExp2_2</li><li><a href="#obj-bv-20287"><code>BV20287</code></a>DIExp2_3</li><li><a href="#obj-bv-20288"><code>BV20288</code></a>DIExp2_4</li><li><a href="#obj-bv-20289"><code>BV20289</code></a>DIExp2_5</li><li><a href="#obj-bv-20290"><code>BV20290</code></a>DIExp2_6</li><li><a href="#obj-bv-20291"><code>BV20291</code></a>DIExp2_7</li><li><a href="#obj-bv-20292"><code>BV20292</code></a>DIExp2_8</li><li><a href="#obj-bv-20293"><code>BV20293</code></a>DIExp2_9</li><li><a href="#obj-bv-20294"><code>BV20294</code></a>DIExp2_10</li><li><a href="#obj-bv-20295"><code>BV20295</code></a>DIExp2_11</li><li><a href="#obj-bv-20296"><code>BV20296</code></a>DIExp2_12</li><li><a href="#obj-bv-20297"><code>BV20297</code></a>DI_13</li><li><a href="#obj-bv-20298"><code>BV20298</code></a>DI_14</li><li><a href="#obj-bv-20299"><code>BV20299</code></a>DI_15</li><li><a href="#obj-bv-20300"><code>BV20300</code></a>DI_16</li><li><a href="#obj-bv-20321"><code>BV20321</code></a>DO_SeqPumpY1</li><li><a href="#obj-bv-20322"><code>BV20322</code></a>DO_SeqPumpY2</li><li><a href="#obj-bv-20323"><code>BV20323</code></a>DO_SeqPumpY3</li><li><a href="#obj-bv-20324"><code>BV20324</code></a>DO_SeqPumpY4</li><li><a href="#obj-bv-20325"><code>BV20325</code></a>DO_SeqPumpY5</li><li><a href="#obj-bv-20326"><code>BV20326</code></a>DO_SeqPumpY6</li><li><a href="#obj-bv-20327"><code>BV20327</code></a>DO_SeqPumpY7</li><li><a href="#obj-bv-20328"><code>BV20328</code></a>DO_SeqPumpY8</li><li><a href="#obj-bv-20329"><code>BV20329</code></a>DO_SeqPumpY9</li><li><a href="#obj-bv-20330"><code>BV20330</code></a>DO_SeqPumpY10</li><li><a href="#obj-bv-20331"><code>BV20331</code></a>DO_SAFStart</li><li><a href="#obj-bv-20332"><code>BV20332</code></a>DO_EAFStart</li><li><a href="#obj-bv-20333"><code>BV20333</code></a>DO_1</li><li><a href="#obj-bv-20334"><code>BV20334</code></a>DO_2</li><li><a href="#obj-bv-20335"><code>BV20335</code></a>DO_3</li><li><a href="#obj-bv-20336"><code>BV20336</code></a>DO_4</li><li><a href="#obj-bv-20337"><code>BV20337</code></a>DO_5</li><li><a href="#obj-bv-20338"><code>BV20338</code></a>DO_6</li><li><a href="#obj-bv-20339"><code>BV20339</code></a>DO_7</li><li><a href="#obj-bv-20340"><code>BV20340</code></a>DOExp1_1</li><li><a href="#obj-bv-20341"><code>BV20341</code></a>DOExp1_2</li><li><a href="#obj-bv-20342"><code>BV20342</code></a>DOExp1_3</li><li><a href="#obj-bv-20343"><code>BV20343</code></a>DOExp1_4</li><li><a href="#obj-bv-20344"><code>BV20344</code></a>DOExp1_5</li><li><a href="#obj-bv-20345"><code>BV20345</code></a>DOExp1_6</li><li><a href="#obj-bv-20346"><code>BV20346</code></a>DOExp1_7</li><li><a href="#obj-bv-20347"><code>BV20347</code></a>DOExp2_1</li><li><a href="#obj-bv-20348"><code>BV20348</code></a>DOExp2_2</li><li><a href="#obj-bv-20349"><code>BV20349</code></a>DOExp2_3</li><li><a href="#obj-bv-20350"><code>BV20350</code></a>DOExp2_4</li><li><a href="#obj-bv-20351"><code>BV20351</code></a>DOExp2_5</li><li><a href="#obj-bv-20352"><code>BV20352</code></a>DOExp2_6</li><li><a href="#obj-bv-20353"><code>BV20353</code></a>DOExp2_7</li><li><a href="#obj-bv-20354"><code>BV20354</code></a>DO_8</li><li><a href="#obj-bv-20368"><code>BV20368</code></a>NeedHeatActive</li><li><a href="#obj-bv-20369"><code>BV20369</code></a>NeedCoolActive</li><li><a href="#obj-bv-20370"><code>BV20370</code></a>DemandCO2Active</li><li><a href="#obj-bv-20371"><code>BV20371</code></a>RecirculationRunActive</li><li><a href="#obj-bv-20372"><code>BV20372</code></a>DeIcingActive</li><li><a href="#obj-bv-20373"><code>BV20373</code></a>DO_Auxiliary1</li><li><a href="#obj-bv-20374"><code>BV20374</code></a>DO_Auxiliary2</li><li><a href="#obj-bv-20375"><code>BV20375</code></a>DO_Auxiliary3</li><li><a href="#obj-bv-20376"><code>BV20376</code></a>DO_Zone1HeatPump</li><li><a href="#obj-bv-20377"><code>BV20377</code></a>DO_Zone2HeatPump</li><li><a href="#obj-bv-20378"><code>BV20378</code></a>DO_Zone3HeatPump</li><li><a href="#obj-bv-20379"><code>BV20379</code></a>DO_Zone1CoolPump</li><li><a href="#obj-bv-20380"><code>BV20380</code></a>DO_Zone2CoolPump</li><li><a href="#obj-bv-20381"><code>BV20381</code></a>DO_Zone3CoolPump</li><li><a href="#obj-bv-20382"><code>BV20382</code></a>FrostProtFanReductionActive</li><li><a href="#obj-bv-20383"><code>BV20383</code></a>FeedbackDXAOFreeze</li><li><a href="#obj-cal-1"><code>CAL1</code></a>HolidayPlan</li><li><a href="#obj-nc-1"><code>NC1</code></a>AlarmClassA</li><li><a href="#obj-nc-2"><code>NC2</code></a>AlarmClassB</li><li><a href="#obj-nc-3"><code>NC3</code></a>AlarmClassC</li><li><a href="#obj-sch-1"><code>SCH1</code></a>TC_FanLowSpeed</li><li><a href="#obj-sch-2"><code>SCH2</code></a>TC_FanNormalSpeed</li><li><a href="#obj-sch-3"><code>SCH3</code></a>TC_FanHighSpeed</li><li><a href="#obj-sch-4"><code>SCH4</code></a>TC_Extra1</li><li><a href="#obj-sch-5"><code>SCH5</code></a>TC_Extra2</li><li><a href="#obj-sch-6"><code>SCH6</code></a>TC_Extra3</li><li><a href="#obj-sch-7"><code>SCH7</code></a>TC_Extra4</li><li><a href="#obj-mv-30272"><code>MV30272</code></a>TC_FanLowSpeed_Status</li><li><a href="#obj-mv-30273"><code>MV30273</code></a>TC_FanNormalSpeed_Status</li><li><a href="#obj-mv-30274"><code>MV30274</code></a>TC_FanHighSpeed_Status</li><li><a href="#obj-mv-30275"><code>MV30275</code></a>TC_Extra1_Status</li><li><a href="#obj-mv-30276"><code>MV30276</code></a>TC_Extra2_Status</li><li><a href="#obj-mv-30277"><code>MV30277</code></a>TC_Extra3_Status</li><li><a href="#obj-mv-30278"><code>MV30278</code></a>TC_Extra4_Status</li><li><a href="#obj-mv-30549"><code>MV30549</code></a>DOSelect_SeqPumpY1</li><li><a href="#obj-mv-30550"><code>MV30550</code></a>DOSelect_SeqPumpY2</li><li><a href="#obj-mv-30551"><code>MV30551</code></a>DOSelect_SeqPumpY3</li><li><a href="#obj-mv-30552"><code>MV30552</code></a>DOSelect_SeqPumpY4</li><li><a href="#obj-mv-30553"><code>MV30553</code></a>DOSelect_SeqPumpY5</li><li><a href="#obj-mv-30554"><code>MV30554</code></a>DOSelect_SeqPumpY6</li><li><a href="#obj-mv-30555"><code>MV30555</code></a>DOSelect_SeqPumpY7</li><li><a href="#obj-mv-30556"><code>MV30556</code></a>DOSelect_SeqPumpY8</li><li><a href="#obj-mv-30557"><code>MV30557</code></a>DOSelect_SeqPumpY9</li><li><a href="#obj-mv-30558"><code>MV30558</code></a>DOSelect_SeqPumpY10</li><li><a href="#obj-mv-30559"><code>MV30559</code></a>DOSelect_RecirculationAirDamper</li><li><a href="#obj-mv-30560"><code>MV30560</code></a>DOSelect_OutdoorAirDamper</li><li><a href="#obj-mv-30561"><code>MV30561</code></a>DOSelect_ExhaustAirDamper</li><li><a href="#obj-mv-30562"><code>MV30562</code></a>DOSelect_HumidityStart</li><li><a href="#obj-mv-30563"><code>MV30563</code></a>DOSelect_ChangeOver1</li><li><a href="#obj-mv-30564"><code>MV30564</code></a>DOSelect_ChangeOver2</li><li><a href="#obj-mv-30565"><code>MV30565</code></a>AirUnitAutoMode</li><li><a href="#obj-mv-30566"><code>MV30566</code></a>AirUnitManual</li><li><a href="#obj-mv-30567"><code>MV30567</code></a>SAFAutoMode</li><li><a href="#obj-mv-30570"><code>MV30570</code></a>EAFAutoMode</li><li><a href="#obj-mv-30573"><code>MV30573</code></a>ExternalControl</li><li><a href="#obj-mv-30574"><code>MV30574</code></a>AirUnitServiceStop</li><li><a href="#obj-mv-30585"><code>MV30585</code></a>VentControl</li><li><a href="#obj-mv-30586"><code>MV30586</code></a>FanType</li><li><a href="#obj-mv-30610"><code>MV30610</code></a>SAFSetpointSelect</li><li><a href="#obj-mv-30611"><code>MV30611</code></a>EAFSetpointSelect</li><li><a href="#obj-mv-30642"><code>MV30642</code></a>SAFModeFreeCool</li><li><a href="#obj-mv-30645"><code>MV30645</code></a>SAFModeFire</li><li><a href="#obj-mv-30648"><code>MV30648</code></a>SAFModeSmoke</li><li><a href="#obj-mv-30651"><code>MV30651</code></a>SAFModeRecirculation</li><li><a href="#obj-mv-30654"><code>MV30654</code></a>EAFModeFreeCool</li><li><a href="#obj-mv-30657"><code>MV30657</code></a>EAFModeFire</li><li><a href="#obj-mv-30660"><code>MV30660</code></a>EAFModeSmoke</li><li><a href="#obj-mv-30663"><code>MV30663</code></a>EAFModeRecirculation</li><li><a href="#obj-mv-30713"><code>MV30713</code></a>AOSelect_Humidity</li><li><a href="#obj-mv-30715"><code>MV30715</code></a>AOSelect_ExtraController</li><li><a href="#obj-mv-30717"><code>MV30717</code></a>AOSelect_SequenceY1</li><li><a href="#obj-mv-30719"><code>MV30719</code></a>AOSelect_SequenceY2</li><li><a href="#obj-mv-30721"><code>MV30721</code></a>AOSelect_SequenceY3</li><li><a href="#obj-mv-30723"><code>MV30723</code></a>AOSelect_SequenceY4</li><li><a href="#obj-mv-30725"><code>MV30725</code></a>AOSelect_SequenceY5</li><li><a href="#obj-mv-30727"><code>MV30727</code></a>AOSelect_SequenceY6</li><li><a href="#obj-mv-30729"><code>MV30729</code></a>AOSelect_SequenceY7</li><li><a href="#obj-mv-30731"><code>MV30731</code></a>AOSelect_SequenceY8</li><li><a href="#obj-mv-30733"><code>MV30733</code></a>AOSelect_SequenceY9</li><li><a href="#obj-mv-30735"><code>MV30735</code></a>AOSelect_SequenceY10</li><li><a href="#obj-mv-30754"><code>MV30754</code></a>FireDampersAutoMode</li><li><a href="#obj-mv-30776"><code>MV30776</code></a>ExtraControllerMode</li><li><a href="#obj-mv-30777"><code>MV30777</code></a>SumAlarm1</li><li><a href="#obj-mv-30778"><code>MV30778</code></a>SumAlarm2</li><li><a href="#obj-mv-30791"><code>MV30791</code></a>RecircTempControl</li><li><a href="#obj-mv-30814"><code>MV30814</code></a>SupplyPIDFreeze</li><li><a href="#obj-mv-30888"><code>MV30888</code></a>FrostProtFanReduction1</li><li><a href="#obj-mv-30889"><code>MV30889</code></a>FrostProtFanReduction2</li><li><a href="#obj-mv-30890"><code>MV30890</code></a>FrostProtFanReduction3</li><li><a href="#obj-mv-30891"><code>MV30891</code></a>FrostProtFanReductionZone1</li><li><a href="#obj-mv-30892"><code>MV30892</code></a>FrostProtFanReductionZone2</li><li><a href="#obj-mv-30893"><code>MV30893</code></a>FrostProtFanReductionZone3</li><li><a href="#obj-mv-40396"><code>MV40396</code></a>UnitMode</li><li><a href="#obj-mv-40397"><code>MV40397</code></a>UnitModeControl</li><li><a href="#obj-mv-40398"><code>MV40398</code></a>ActiveSeqType</li><li><a href="#obj-mv-40420"><code>MV40420</code></a>SAFSpeed</li><li><a href="#obj-mv-40421"><code>MV40421</code></a>EAFSpeed</li><li><a href="#obj-mv-40585"><code>MV40585</code></a>HumidityMode</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Access comes from the EDE settable column (Y = writable); schedules and the calendar are left as writable.</li><li>The device instance and name are placeholders (@DeviceID, @DeviceName) in the EDE, set per controller.</li><li>Several feedback AVs are marked &#x27;Not valid in version 4.4&#x27; in their descriptions.</li><li>Many temperature and pressure AVs carry BACnet units NO-UNITS; temperatures are °C.</li><li>The EDE does not name the data link; Systemair&#x27;s Access communication manual (153831) describes BACnet/IP via the TCP/IP port (ASC profile from 4.0-1-05, AAC from 4.3-1-00).</li><li>A matching Access 4.7-1-00 variable list (Excel) is in the same download.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Access controller 4.x (4.7) BACnet and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Systemair Access controller 4.x (4.7) BACnet</h2><div class="faq"><details open><summary>How many BACnet points does the Systemair Access controller 4.x (4.7) BACnet have?</summary><p>This list has 1050 BACnet objects: 673 analog values, 295 binary values, 1 calendar, 3 notification classs, 7 schedules, 71 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Systemair Access controller 4.x (4.7) BACnet BACnet points are writable?</summary><p>362 of the 1050 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Systemair Access controller 4.x (4.7) BACnet BACnet documentation?</summary><p>The source is Access 4.x Modbus variables and BACnet objects (BACnet object files Access 4.7-1-02 build 78: EDE, state texts, units) (4.7-1-02 build 78), revision 2022-12-14, published free by Systemair at https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&amp;name=Access+4.x+Modbus+variables+and+BACnet+objects.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Systemair Access controller 4.x (4.7) BACnet?</summary><p>Start with MV 30565 AirUnitAutoMode (Off / manual / auto / forced speed command); MV 30573 ExternalControl (External extended run or stop command); AV 30588 SupplySetpoint (Supply air temperature setpoint); BV 10000 AlaAcknowAll (Acknowledge all alarms); MV 40396 UnitMode (Actual run mode); MV 40397 UnitModeControl (What is driving the current run mode); AV 40292 AI_SupplyAirTemp (Supply air temperature); AV 40294 AI_ExtractAirTemp (Extract air temperature); AV 40290 AI_OutDoorTemp (Outdoor temperature); BV 20007 SumAlarm (Any alarm).</p></details><details><summary>How do I enable BMS control of the Systemair Access controller 4.x (4.7) BACnet?</summary><p>MV-30565 AirUnitAutoMode: 1=OFF, 2=Manual (state chosen in MV-30566), 3=AUTO, 4=Low, 5=Normal, 6=High speed. MV-30573 ExternalControl gives extended run speeds 1-3 and external stop; MV-30574 AirUnitServiceStop stops the unit with top priority.</p></details><details><summary>Can the BMS supply sensor values to the Systemair Access controller 4.x (4.7) BACnet?</summary><p>AV-30850 BMS_OutDoorTemp accepts an outdoor temperature from the BMS. BV-20196 CommunicationFaultBMS alarms on a BMS master communication fault; the files give no timeout.</p></details><details><summary>How do I check these points on the real Access controller 4.x (4.7) BACnet?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Systemair BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/systemair/access-5-controller" data-row><span class="k">Air handling unit controller</span><h3>Systemair Access controller 5.x (ControllerProgram) BACnet</h3><p>Systemair air handling units controlled by the Systemair Access controller running application 5.x (published for 5.5-1-01 build 411).</p><div class="meta">1201 objects &middot; 348 writable &middot; 5.5-1-01 build 411</div><span class="sr-only"> Also known as: Systemair Access, Access 5.5, Access 5.5-1-01, Systemair Access controller, Access ControllerProgram, EXOL</span></a></li><li><a class="card" href="/bacnet-points-lists/systemair/sys-gw-ims-bac-a" data-row><span class="k">VRF BACnet IP gateway</span><h3>Systemair SYS GW IMS BAC(A) VRF BACnet gateway</h3><p>Systemair SYSVRF indoor units, outdoor units and high-temperature hydro modules (HTHM) on the outdoor unit X/Y/E bus.</p><div class="meta">85 objects &middot; 21 writable</div><span class="sr-only"> Also known as: SYS GW IMS BAC(A), SYS GW IMS BAC, IMMP-BAC(A), IMMP-BAC, Systemair VRF BACnet gateway, SYS GW gateway</span></a></li></ul>
<p class="updated">Source: <a href="https://systemair.canto.global/direct/other/092hjedtn543je5ivo9m2njh4m/CM9llsIhUF7VaB-6eOjGXK_g-y8/original?content-type=application%2Fzip&amp;name=Access+4.x+Modbus+variables+and+BACnet+objects.zip" rel="nofollow noopener" target="_blank">Access 4.x Modbus variables and BACnet objects (BACnet object files Access 4.7-1-02 build 78: EDE, state texts, units) &middot; 4.7-1-02 build 78 &middot; rev. 2022-12-14</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
