<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Systemair Access controller 5.x BACnet Points List</title>
<meta name="description" content="Systemair Access controller 5.x BACnet points list: 1201 objects by ID and name (e.g. MV 12 = AirUnitAutoMode), 348 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Systemair Access controller 5.x BACnet Points List">
<meta property="og:description" content="Systemair Access controller 5.x BACnet points list: 1201 objects by ID and name (e.g. MV 12 = AirUnitAutoMode), 348 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Systemair Access controller 5.x BACnet Points List">
<meta name="twitter:description" content="Systemair Access controller 5.x BACnet points list: 1201 objects by ID and name (e.g. MV 12 = AirUnitAutoMode), 348 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller",
   "name": "Systemair Access controller 5.x BACnet Points List",
   "description": "Systemair Access controller 5.x BACnet points list: 1201 objects by ID and name (e.g. MV 12 = AirUnitAutoMode), 348 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller#dataset",
   "name": "Systemair Access controller 5.x (ControllerProgram) BACnet BACnet Points List",
   "description": "Systemair's Access controller, fitted to its larger air handling units, is a native BACnet device; Systemair publishes its object list as an EDE file set (objects, state texts, units) rather than a PDF table. The 1,201 objects cover run-mode commands and settings (S_ variables), actual values and I/O (A_ variables), fan and damper data from the Modbus-connected motors (CA_ variables), alarms (AL_), trend logs, schedules, a calendar and notification classes. One application covers many unit types, so most objects only matter when the matching function is configured. Systemair Access controller 5.x BACnet points list: 1201 objects by ID and name (e.g. MV 12 = AirUnitAutoMode), 348 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller",
   "keywords": [
    "Systemair Access controller 5.x (ControllerProgram) BACnet BACnet Points List",
    "Systemair Access controller 5.x (ControllerProgram) BACnet BACnet objects",
    "Systemair BACnet",
    "Systemair Access BACnet points list",
    "Access 5.5 BACnet points list",
    "Access 5.5-1-01 BACnet points list",
    "Systemair Access controller BACnet points list",
    "Access ControllerProgram BACnet points list",
    "EXOL BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Access 5.x Modbus variables and BACnet objects (Communication document 5.5-1-01 build 411: BACnet_Access_ControllerProgram EDE, state texts, units)",
    "url": "https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&name=Access+5.x+Modbus+variables+and+BACnet+objects.zip",
    "author": {
     "@type": "Organization",
     "name": "Systemair"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Systemair Access controller 5.x (ControllerProgram) BACnet",
    "brand": {
     "@type": "Brand",
     "name": "Systemair"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Systemair Access controller 5.x (ControllerProgram) BACnet have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1201 BACnet objects: 59 analog inputs, 27 analog outputs, 545 analog values, 87 binary inputs, 78 binary outputs, 152 binary values, 1 calendar, 1 device, 4 notification classs, 5 schedules, 87 multi-state values, 96 trend logs, 5 integer values, 54 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Systemair Access controller 5.x (ControllerProgram) BACnet BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "348 of the 1201 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Systemair Access controller 5.x (ControllerProgram) BACnet BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Access 5.x Modbus variables and BACnet objects (Communication document 5.5-1-01 build 411: BACnet_Access_ControllerProgram EDE, state texts, units) (5.5-1-01 build 411), revision 2026-03, published free by Systemair at https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&name=Access+5.x+Modbus+variables+and+BACnet+objects.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Systemair Access controller 5.x (ControllerProgram) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 12 AirUnitAutoMode (Off / manual / auto / forced speed command); MV 31 ExternalControl (External extended run or stop command); AV 39 SupplySetpoint (Supply air temperature setpoint); BV 8 AlaAcknowAll (Acknowledge all alarms); MV 15 UnitMode (Actual run mode); MV 16 UnitModeControl (What is driving the current run mode); AI 3 AI_SupplyAirTemp (Supply air temperature); AI 5 AI_ExtractAirTemp (Extract air temperature); AI 1 AI_OutDoorTemp (Outdoor temperature); BV 9 SumAlarm (Any alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Systemair Access controller 5.x (ControllerProgram) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV-12 AirUnitAutoMode: 1=OFF, 2=Manual (uses MV-13 AirUnitManual), 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed. MV-31 ExternalControl adds extended run low/normal/high, external stop, start free cooling and recirculation. MV-32 AirUnitServiceStop stops the unit with top priority."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Systemair Access controller 5.x (ControllerProgram) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV-466 BMS_OutDoorTemp takes an outdoor temperature from BACnet/Modbus; BV-156 BMS_SummerMode and BV-157/158 BMS_ChangeOver1/2 take summer/winter and cooling/heating changeover modes. BV-51 CommunicationFaultBmsMaster is an alarm for a BMS master communication fault; the files do not state its timeout."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Access controller 5.x (ControllerProgram) BACnet?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Systemair",
     "item": "https://easybacnet.com/bacnet-points-lists/systemair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Access controller 5.x (ControllerProgram) BACnet",
     "item": "https://easybacnet.com/bacnet-points-lists/systemair/access-5-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/systemair/">Systemair</a></li><li aria-current="page">Access controller 5.x (ControllerProgram) BACnet</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">Systemair</span> Access controller 5.x (ControllerProgram) BACnet BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Systemair&#x27;s Access controller, fitted to its larger air handling units, is a native BACnet device; Systemair publishes its object list as an EDE file set (objects, state texts, units) rather than a PDF table. The 1,201 objects cover run-mode commands and settings (S_ variables), actual values and I/O (A_ variables), fan and damper data from the Modbus-connected motors (CA_ variables), alarms (AL_), trend logs, schedules, a calendar and notification classes. One application covers many unit types, so most objects only matter when the matching function is configured.</p>
<p>This page lists <strong>1201 BACnet objects</strong> for the Systemair Access controller 5.x (ControllerProgram) BACnet &mdash; 348 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Systemair&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/systemair/">Systemair</a></dd></div><div><dt>Model</dt><dd>Access controller 5.x (ControllerProgram) BACnet</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>1201 (348 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Access 5.5-1-01 build 411</dd></div><div><dt>Default device instance</dt><dd>114112</dd></div><div><dt>Also known as</dt><dd>Systemair Access, Access 5.5, Access 5.5-1-01, Systemair Access controller, Access ControllerProgram, EXOL</dd></div><div><dt>Source document</dt><dd><a href="https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&amp;name=Access+5.x+Modbus+variables+and+BACnet+objects.zip" rel="nofollow noopener" target="_blank">Access 5.x Modbus variables and BACnet objects (Communication document 5.5-1-01 build 411: BACnet_Access_ControllerProgram EDE, state texts, units) &middot; 5.5-1-01 build 411 &middot; rev. 2026-03</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/systemair/access-5-controller.csv" rel="nofollow" download>Download CSV <small>1201 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/systemair/access-5-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/systemair/access-5-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&amp;name=Access+5.x+Modbus+variables+and+BACnet+objects.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=systemair/access-5-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Systemair&rsquo;s current documentation and the live
device before use. Not official Systemair information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Systemair Access controller 5.x (ControllerProgram) BACnet</h2>
<div class="answer"><b>Integration in brief</b><p>Set MV-12 AirUnitAutoMode to AUTO (3) to let the unit follow its schedule, or to Low/Normal/High speed to force it; MV-31 ExternalControl gives BMS-style extended run and stop commands. Read MV-15 UnitMode and MV-16 UnitModeControl to see what the unit is doing and why, map the supply/extract temperatures and supply setpoint, and watch BV-9..12 sum alarms with BV-8 to acknowledge all alarms. Outdoor temperature and summer/winter or changeover modes can be supplied by the BMS through the BMS_ objects.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-12">MV 12</a></td><td class="n">AirUnitAutoMode</td><td>Off / manual / auto / forced speed command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-31">MV 31</a></td><td class="n">ExternalControl</td><td>External extended run or stop command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-39">AV 39</a></td><td class="n">SupplySetpoint</td><td>Supply air temperature setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-8">BV 8</a></td><td class="n">AlaAcknowAll</td><td>Acknowledge all alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-15">MV 15</a></td><td class="n">UnitMode</td><td>Actual run mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-16">MV 16</a></td><td class="n">UnitModeControl</td><td>What is driving the current run mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">AI_SupplyAirTemp</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">AI_ExtractAirTemp</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">AI_OutDoorTemp</td><td>Outdoor temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-9">BV 9</a></td><td class="n">SumAlarm</td><td>Any alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV-12 AirUnitAutoMode: 1=OFF, 2=Manual (uses MV-13 AirUnitManual), 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed. MV-31 ExternalControl adds extended run low/normal/high, external stop, start free cooling and recirculation. MV-32 AirUnitServiceStop stops the unit with top priority.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV-466 BMS_OutDoorTemp takes an outdoor temperature from BACnet/Modbus; BV-156 BMS_SummerMode and BV-157/158 BMS_ChangeOver1/2 take summer/winter and cooling/heating changeover modes. BV-51 CommunicationFaultBmsMaster is an alarm for a BMS master communication fault; the files do not state its timeout.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The published EDE uses device instance 114112 (device name Access); the device ID must be unique on the network.</li><li>Per the Access 4.x communication manual, BACnet/IP is disabled on delivery and must be switched on in the controller&#x27;s communication settings.</li><li>Entering a BBMD address (host:port, default port 47808) makes Access a BACnet/IP foreign device that ignores other broadcasts (Access 4.x manual).</li><li>Systemair supplies EDE, object-type, state-text and unit files plus a Modbus cross-reference in one zip per Access release; use the one matching the controller&#x27;s software.</li><li>The Modbus cross-reference in the same package shows Modbus TCP enabled with device address 1.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Access is inferred: the EDE marks every object as not settable, so confirm writes on site.</li><li>Many temperature and pressure objects report BACnet units NO-UNITS even though values are °C or Pa.</li><li>S_ setting objects (PID bands, curves, limits) are configuration settings.</li><li>Multistate states start at 1 in BACnet, so &#x27;AUTO&#x27; on MV-12 is value 3.</li></ul>
</section>
<h2 id="points">Systemair Access controller 5.x (ControllerProgram) BACnet BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1201 of 1201 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>59</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>27</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>545</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>87</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>78</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>152</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>87</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL DEV NC SCH TL IV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>4</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>5</b></button><button type="button" class="chip" data-t="TL" aria-pressed="false" title="Trend Log">TL<b>96</b></button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>5</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>54</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1201</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>853</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>348</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (883)</option><option value="%">% (117)</option><option value="s">s (45)</option><option value="h">h (25)</option><option value="A">A (20)</option><option value="Hz">Hz (20)</option><option value="rpm">rpm (20)</option><option value="V">V (20)</option><option value="°C">°C (20)</option><option value="min">min (10)</option><option value="ppm">ppm (5)</option><option value="bar">bar (4)</option><option value="kW">kW (3)</option><option value="kWh">kWh (3)</option><option value="K">K (2)</option><option value="kJ/kg">kJ/kg (2)</option><option value="days">days (1)</option><option value="W">W (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>404</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Systemair Access controller 5.x (ControllerProgram) BACnet BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="CAL" data-to="6" data-o="0" data-i="1" data-acc="W" data-u="" id="obj-cal-1"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">1</td><td class="n">Calendar</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="1" data-i="2" data-acc="W" data-u="" id="obj-sch-2"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">2</td><td class="n">TC_FanSpeed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="2" data-i="3" data-acc="W" data-u="" id="obj-sch-3"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">3</td><td class="n">TC_Extra1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="3" data-i="4" data-acc="W" data-u="" id="obj-sch-4"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">4</td><td class="n">TC_Extra2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="4" data-i="5" data-acc="W" data-u="" id="obj-sch-5"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">5</td><td class="n">TC_Extra3</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="5" data-i="6" data-acc="W" data-u="" id="obj-sch-6"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">6</td><td class="n">TC_Extra4</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">DOSelect_SeqPumpA</td><td class="d">Run mode pump seq A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">DOSelect_SeqPumpB</td><td class="d">Run mode pump seq B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">DOSelect_SeqPumpC</td><td class="d">Run mode pump seq C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">DOSelect_SeqPumpD</td><td class="d">Run mode pump seq D</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">DOSelect_SeqPumpE</td><td class="d">Run mode pump seq E</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">DOSelect_SeqPumpF</td><td class="d">Run mode pump seq F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">DOSelect_SeqPumpG</td><td class="d">Run mode pump seq G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">DOSelect_SeqPumpH</td><td class="d">Run mode pump seq H</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">DOSelect_SeqPumpI</td><td class="d">Run mode pump seq I</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="10" data-acc="W" data-u="" data-st="1" id="obj-mv-10"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10</td><td class="n">DOSelect_SeqPumpJ</td><td class="d">Run mode pump seq J</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">DOSelect_RecircAirDamper</td><td class="d">Run mode recirc. damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">DOSelect_OutdoorAirDamper</td><td class="d">Run mode outdoor damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="73" data-acc="W" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">DOSelect_ExhaustAirDamper</td><td class="d">Run mode exhaust damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="19" data-i="74" data-acc="W" data-u="" data-st="1" id="obj-mv-74"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">74</td><td class="n">DOSelect_HumidityStart</td><td class="d">Run mode HumidityStart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="20" data-i="75" data-acc="W" data-u="" data-st="1" id="obj-mv-75"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">75</td><td class="n">DOSelect_ChangeOver1</td><td class="d">Run mode changeover 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="21" data-i="76" data-acc="W" data-u="" data-st="1" id="obj-mv-76"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">76</td><td class="n">DOSelect_ChangeOver2</td><td class="d">Run mode changeover 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="22" data-i="12" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">AirUnitAutoMode</td><td class="d">Running mode air unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual, 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">AirUnitManual</td><td class="d">Man. setting for Air unit in Man. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Stop, 2=Starting up, 3=Low speed, 4=Normal speed, 5=High speed, 6=Support heating, 7=Support cooling, 8=CO2 mode, 9=Free cooling, 10=Cool down mode, 11=Fire mode, 12=Smoke mode, 13=Recirculation mode, 14=Defrosting mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="14" data-acc="W" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">VentControl</td><td class="d">Select temp. cont. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Const.supply air, 2=Outdoor comp. supply air, 3=Cascade room temp cont., 4=Extract temp cont., 5=Outdoor dep. supply or room temp, 6=Outdoor dep. supply or extract temp, 7=Cascade outdoor comp. room temp cont., 8=Cascade outdoor comp. extract temp cont., 9=Extract air dep. supply air temp.</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">FilterAlarmReset</td><td class="d">Resets the filter alarm counter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=NORMAL, 1=ACKNOWLEDGE</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="13" data-acc="W" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">AOManual_SequenceA</td><td class="d">Seq.A contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="14" data-acc="W" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">AOManual_SequenceB</td><td class="d">Seq.B contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="15" data-acc="W" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">AOManual_SequenceC</td><td class="d">Seq.C contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="16" data-acc="W" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">AOManual_SequenceD</td><td class="d">Seq.D contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="17" data-acc="W" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">AOManual_SequenceE</td><td class="d">Seq.E contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="18" data-acc="W" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">AOManual_SequenceF</td><td class="d">Seq.F contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="19" data-acc="W" data-u="%" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">AOManual_SequenceG</td><td class="d">Seq.G contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="20" data-acc="W" data-u="%" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">AOManual_SequenceH</td><td class="d">Seq.H contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="21" data-acc="W" data-u="%" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">AOManual_SequenceI</td><td class="d">Seq.I contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="22" data-acc="W" data-u="%" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">AOManual_SequenceJ</td><td class="d">Seq.J contr. output if man. on mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="23" data-acc="W" data-u="%" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">AOManual_Humidity</td><td class="d">Humidification/Dehumidification cont. output if man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="24" data-acc="W" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">AOManual_ExtraController</td><td class="d">Manual/Auto Extra contr.</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="38" data-i="17" data-acc="W" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">AOSelect_SequenceA</td><td class="d">Seq.A contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="39" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">AOSelect_SequenceB</td><td class="d">Seq.B contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="40" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">AOSelect_SequenceC</td><td class="d">Seq.C contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="41" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-mv-20"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">20</td><td class="n">AOSelect_SequenceD</td><td class="d">Seq.D contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="42" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">AOSelect_SequenceE</td><td class="d">Seq.E contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="43" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">AOSelect_SequenceF</td><td class="d">Seq.F contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="44" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">AOSelect_SequenceG</td><td class="d">Seq.G contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="45" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">AOSelect_SequenceH</td><td class="d">Seq.H contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="46" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">AOSelect_SequenceI</td><td class="d">Seq.I contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="47" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">AOSelect_SequenceJ</td><td class="d">Seq.J contr. Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="27" data-acc="W" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">AOSelect_Humidity</td><td class="d">Running mode Humidification/Dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">AOSelect_ExtraController</td><td class="d">Manual/Auto Extra contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Man off, 2=Man on, 3=Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">SAFAutoMode</td><td class="d">Running mode SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">EAFAutoMode</td><td class="d">Running mode EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=OFF, 2=Manual output, 3=AUTO, 4=Manual setpoint, 5=Low speed, 6=Normal speed, 7=High speed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="25" data-acc="W" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">SAFManualSetpoint</td><td class="d">Man. setp. SAF if Man. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="26" data-acc="W" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">EAFManualSetpoint</td><td class="d">Man. setp. EAF if Man. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="27" data-acc="W" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">SAFManualOutput</td><td class="d">Man. output SAF if Man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="28" data-acc="W" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">EAFManualOutput</td><td class="d">Man. output EAF if Man. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="31" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">ExternalControl</td><td class="d">External cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No External control, 2=Extended run low speed, 3=Extended run normal speed, 4=Extended run high speed, 5=External stop, 6=External stop with support control, 7=Start Free cooling, 8=Recirculation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">AirUnitServiceStop</td><td class="d">Stop the air unit with No 1 prio</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No, 2=Yes</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="29" data-acc="W" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">SeqPumpOutdLimitA</td><td class="d">Pump outd. temp. limit seq A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="30" data-acc="W" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">SeqPumpOutdLimitB</td><td class="d">Pump outd. temp. limit seq B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">SeqPumpOutdLimitC</td><td class="d">Pump outd. temp. limit seq C</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="32" data-acc="W" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">SeqPumpOutdLimitD</td><td class="d">Pump outd. temp. limit seq D</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="33" data-acc="W" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">SeqPumpOutdLimitE</td><td class="d">Pump outd. temp. limit seq E</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="34" data-acc="W" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">SeqPumpOutdLimitF</td><td class="d">Pump outd. temp. limit seq F</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="35" data-acc="W" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">SeqPumpOutdLimitG</td><td class="d">Pump outd. temp. limit seq G</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="36" data-acc="W" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">SeqPumpOutdLimitH</td><td class="d">Pump outd. temp. limit seq H</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="37" data-acc="W" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">SeqPumpOutdLimitI</td><td class="d">Pump outd. temp. limit seq I</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">SeqPumpOutdLimitJ</td><td class="d">Pump outd. temp. limit seq J</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="33" data-acc="W" data-u="" data-st="1" id="obj-mv-33"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">33</td><td class="n">FanType</td><td class="d">Select fan cont. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Freq. cont. pressure, 2=Freq. cont. air flow, 3=Freq. cont. manually, 4=Direct Freq. cont., 5=Freq. cont. with slave cont. EAF, 6=Freq. cont. with slave cont. EAF air flow dep., 7=Freq. cont. with slave cont. SAF, 8=Freq. cont. with slave cont. SAF air flow dep.</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="39" data-acc="W" data-u="" data-min="1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">SupplySetpoint</td><td class="d">Setp. supply air temp. when constant supply air temp. func.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="40" data-acc="W" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">ExtractSetpoint</td><td class="d">Setp. extract air temp if extract air temp cont. func.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">SupplySetpointMax</td><td class="d">Max limit of supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="44" data-acc="W" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">SupplySetpointMin</td><td class="d">Min limit of supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="42" data-acc="W" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">SupplySetpOffsetLow</td><td class="d">Temp. setp. Offset in low speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="43" data-acc="W" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">SupplySetpOffsetHigh</td><td class="d">Temp. setp. Offset in high speed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="45" data-acc="W" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">SummerModeSupplySetpoint</td><td class="d">Supply temp setp. at summer time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="46" data-acc="W" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">SummerModeOutdoortemp</td><td class="d">Outd. temp for switching bet. summer and winter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="47" data-acc="W" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">SAFLowSpeedPressure</td><td class="d">Setp. low sp. supply air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="48" data-acc="W" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">SAFNormalSpeedPressure</td><td class="d">Setp. normal sp. supply air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">SAFHighSpeedPressure</td><td class="d">Setp. high sp. supply air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">EAFLowSpeedPressure</td><td class="d">Setp. low sp. Extract air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">EAFNormalSpeedPressure</td><td class="d">Setp. normal sp. Extract air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">EAFHighSpeedPressure</td><td class="d">Setp. high sp. Extract air fan press.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">SAFLowspeedAirFlow</td><td class="d">Setp. low sp. SAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">SAFNormalspeedAirFlow</td><td class="d">Setp. normal sp. SAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">SAFHighspeedAirFlow</td><td class="d">Setp. high sp. SAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="56" data-acc="W" data-u="" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">EAFLowspeedAirFlow</td><td class="d">Setp. low sp. EAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">EAFNormalspeedAirFlow</td><td class="d">Setp. normal sp. EAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">EAFHighspeedAirFlow</td><td class="d">Setp. high sp. EAF air flow.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="59" data-acc="W" data-u="%" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">SAFLowSpeedOutput</td><td class="d">Output signal low speed SAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="60" data-acc="W" data-u="%" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">SAFNormalSpeedOutput</td><td class="d">Output signal normal speed SAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="61" data-acc="W" data-u="%" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">SAFHighspeedOutput</td><td class="d">Output signal high speed SAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="62" data-acc="W" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">EAFLowSpeedOutput</td><td class="d">Output signal low speed EAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="63" data-acc="W" data-u="%" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">EAFNormalSpeedOutput</td><td class="d">Output signal normal speed EAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="64" data-acc="W" data-u="%" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">EAFHighspeedOutput</td><td class="d">Output signal high speed EAF if Freq. cont. manually</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">SAFModeFreeCool</td><td class="d">SAF speed in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">SAFModeFire</td><td class="d">SAF speed in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">SAFModeSmoke</td><td class="d">SAF setp. in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">SAFModeRecirculation</td><td class="d">SAF speed in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-mv-38"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">38</td><td class="n">EAFModeFreeCool</td><td class="d">EAF speed in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="39" data-acc="W" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">EAFModeFire</td><td class="d">EAF speed in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">EAFModeSmoke</td><td class="d">EAF speed in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="41" data-acc="W" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">EAFModeRecirculation</td><td class="d">EAF speed in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off/Auto, 2=normal setp., 3=Man. setp., 4=Man. output, 5=Low speed setp., 6=Normal speed setp., 7=High speed setp.</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="65" data-acc="W" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">SAFManSetpFreeCool</td><td class="d">SAF setp. in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">SAFManSetpFire</td><td class="d">SAF setp. in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">SAFManSetpSmoke</td><td class="d">SAF man. output in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">SAFManSetpRecirculation</td><td class="d">SAF setp. in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">EAFManSetpFreeCool</td><td class="d">EAF setp. in freecool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">EAFManSetpFire</td><td class="d">EAF setp. in fire mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">EAFManSetpSmoke</td><td class="d">EAF setp. in smoke mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">EAFManSetpRecirculation</td><td class="d">EAF setp. in recirc. mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="73" data-acc="W" data-u="%" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">SAFManOutFreeCool</td><td class="d">SAF man. output in freecool mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="74" data-acc="W" data-u="%" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">SAFManOutFire</td><td class="d">SAF man. output in fire mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="75" data-acc="W" data-u="%" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">SAFManOutSmoke</td><td class="d">SAF man. output in smoke mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="76" data-acc="W" data-u="%" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">SAFManOutRecirculation</td><td class="d">SAF man. output in recirc. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="77" data-acc="W" data-u="%" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">EAFManOutFreeCool</td><td class="d">EAF man. output in freecool mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="78" data-acc="W" data-u="%" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">EAFManOutFire</td><td class="d">EAF man. output in fire mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="79" data-acc="W" data-u="%" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">EAFManOutSmoke</td><td class="d">EAF man. output in smoke mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="80" data-acc="W" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">EAFManOutRecirculation</td><td class="d">EAF man. output in recirc. mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">EAFFrequencyFact</td><td class="d">Factor for controlling EAF if CAV fan cont. is configured</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Curve1_X1</td><td class="d">Outd. temp for 1st curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Curve1_X2</td><td class="d">Outd. temp for 2nd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Curve1_X3</td><td class="d">Outd. temp for 3rd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="85" data-acc="W" data-u="" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Curve1_X4</td><td class="d">Outd. temp for 4th curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Curve1_Y1</td><td class="d">setp. for 1st curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Curve1_Y2</td><td class="d">Setp. for 2nd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Curve1_Y3</td><td class="d">Setp. for 3rd curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Curve1_Y4</td><td class="d">Setp. for 4th curvep. for outd. comp. setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">ExtractPID_PBand</td><td class="d">P-band Extract air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">SAFPID_PBand</td><td class="d">P-band press. cont. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="91" data-acc="W" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">EAFPID_PBand</td><td class="d">P-band press. cont. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">FrostPID1_PBand</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">FrostPID2_PBand</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="97" data-acc="W" data-u="" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">FrostPID3_PBand</td><td class="d">P-band frost mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="100" data-acc="W" data-u="ppm" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">CO2PID_PBand</td><td class="d">P-band CO2 mode</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">RoomPID_PBand</td><td class="d">P-band room air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">DeIcePID_PBand</td><td class="d">P-band de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">HumidityPID_PBand</td><td class="d">P-band humidity cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">ExtraPID_PBand</td><td class="d">P-band extra pid cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">PreHeatPID_PBand</td><td class="d">P-band preheater</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Zone1SupplyPID_PBand</td><td class="d">P-band Zone 1 supply</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Zone2SupplyPID_PBand</td><td class="d">P-band Zone 2 supply</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Zone3SupplyPID_PBand</td><td class="d">P-band Zone 3 supply</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Zone1RoomPID_PBand</td><td class="d">P-band Zone 1 room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Zone2RoomPID_PBand</td><td class="d">P-band Zone 2 room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Zone3RoomPID_PBand</td><td class="d">P-band Zone 3 room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="98" data-acc="W" data-u="" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Zone1FrostPID_PBand</td><td class="d">P-band Zone 1 frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="99" data-acc="W" data-u="" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Zone2FrostPID_PBand</td><td class="d">P-band Zone 2 frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="95" data-acc="W" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Zone3FrostPID_PBand</td><td class="d">P-band Zone 3 frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="434" data-acc="W" data-u="" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">FreshAirPID_PBand</td><td class="d">P-band fresh air</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="435" data-acc="W" data-u="" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">EATRPID_PBand</td><td class="d">P-band EATR</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="96" data-acc="W" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Zone1SupplyCoolPID_PBand</td><td class="d">P-band Zone 1 cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Zone2SupplyCoolPID_PBand</td><td class="d">P-band Zone 2 cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Zone3SupplyCoolPID_PBand</td><td class="d">P-band Zone 3 cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">SAFAirFlowPID_PBand</td><td class="d">P-band flow cont. SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">EAFAirFlowPID_PBand</td><td class="d">P-band flow cont. EAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">DeHumidityPID_PBand</td><td class="d">P-band de-humidity cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="438" data-acc="W" data-u="" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">RHPID_PBand</td><td class="d">P-band RH (same PID as CO2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">SeqAPID_PBand</td><td class="d">P-band Seq A air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">SeqBPID_PBand</td><td class="d">P-band Seq B air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">SeqCPID_PBand</td><td class="d">P-band Seq C air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">SeqDPID_PBand</td><td class="d">P-band Seq D air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">SeqEPID_PBand</td><td class="d">P-band Seq E air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">SeqFPID_PBand</td><td class="d">P-band Seq F air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">SeqGPID_PBand</td><td class="d">P-band Seq G air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">SeqHPID_PBand</td><td class="d">P-band Seq H air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">SeqIPID_PBand</td><td class="d">P-band Seq I air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">SeqJPID_PBand</td><td class="d">P-band Seq J air cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="127" data-acc="W" data-u="s" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">ExtractPID_ITime</td><td class="d">I-time Extract air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="128" data-acc="W" data-u="s" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">SAFPID_ITime</td><td class="d">I-time press. cont. SAF</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="129" data-acc="W" data-u="s" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">EAFPID_ITime</td><td class="d">I-time press. cont. EAF</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="130" data-acc="W" data-u="s" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">FrostPID1_ITime</td><td class="d">I-time frost mode</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="131" data-acc="W" data-u="s" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">FrostPID2_ITime</td><td class="d">I-time frost mode</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="132" data-acc="W" data-u="s" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">FrostPID3_ITime</td><td class="d">I-time frost mode</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="133" data-acc="W" data-u="s" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">CO2PID_ITime</td><td class="d">I-time CO2 mode</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="134" data-acc="W" data-u="s" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">RoomPID_ITime</td><td class="d">I-time room air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="135" data-acc="W" data-u="s" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">DeIcePID_ITime</td><td class="d">I-time de-icing</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="136" data-acc="W" data-u="s" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">HumidityPID_ITime</td><td class="d">I-time humidity cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="137" data-acc="W" data-u="s" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">ExtraPID_ITime</td><td class="d">I-time extra pid cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="138" data-acc="W" data-u="s" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">PreHeatPID_ITime</td><td class="d">I-time preheater</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="139" data-acc="W" data-u="s" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Zone1SupplyPID_ITime</td><td class="d">I-time Zone 1 supply</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="140" data-acc="W" data-u="s" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Zone2SupplyPID_ITime</td><td class="d">I-time Zone 2 supply</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="141" data-acc="W" data-u="s" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Zone3SupplyPID_ITime</td><td class="d">I-time Zone 3 supply</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="142" data-acc="W" data-u="s" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Zone1RoomPID_ITime</td><td class="d">I-time Zone 1 room</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="143" data-acc="W" data-u="s" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Zone2RoomPID_ITime</td><td class="d">I-time Zone 2 room</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="144" data-acc="W" data-u="s" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Zone3RoomPID_ITime</td><td class="d">I-time Zone 3 room</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="145" data-acc="W" data-u="s" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Zone1FrostPID_ITime</td><td class="d">I-time Zone 1 frost prot.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="146" data-acc="W" data-u="s" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Zone2FrostPID_ITime</td><td class="d">I-time Zone 2 frost prot.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="147" data-acc="W" data-u="s" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Zone3FrostPID_ITime</td><td class="d">I-time Zone 3 frost prot.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="436" data-acc="W" data-u="s" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">FreshAirPID_ITime</td><td class="d">I-time fresh air</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="437" data-acc="W" data-u="s" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">EATRPID_ITime</td><td class="d">I-time EATR</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="148" data-acc="W" data-u="s" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Zone1SupplyCoolPID_ITime</td><td class="d">I-time Zone 1 cooling</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="149" data-acc="W" data-u="s" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Zone2SupplyCoolPID_ITime</td><td class="d">I-time Zone 2 cooling</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="150" data-acc="W" data-u="s" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Zone3SupplyCoolPID_ITime</td><td class="d">I-time Zone 3 cooling</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="464" data-acc="W" data-u="s" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">SAFAirFlowPID_ITime</td><td class="d">I-time flow cont. SAF</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="465" data-acc="W" data-u="s" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">EAFAirFlowPID_ITime</td><td class="d">I-time flow cont. EAF</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="153" data-acc="W" data-u="s" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">DeHumidityPID_ITime</td><td class="d">I-time de-humidity cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="439" data-acc="W" data-u="s" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">RHPID_ITime</td><td class="d">I-time RH (same PID as CO2)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="154" data-acc="W" data-u="s" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">SeqAPID_ITime</td><td class="d">I-time Seq A air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="155" data-acc="W" data-u="s" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">SeqBPID_ITime</td><td class="d">I-time Seq B air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="156" data-acc="W" data-u="s" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">SeqCPID_ITime</td><td class="d">I-time Seq C air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="157" data-acc="W" data-u="s" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">SeqDPID_ITime</td><td class="d">I-time Seq D air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="158" data-acc="W" data-u="s" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">SeqEPID_ITime</td><td class="d">I-time Seq E air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="159" data-acc="W" data-u="s" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">SeqFPID_ITime</td><td class="d">I-time Seq F air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="160" data-acc="W" data-u="s" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">SeqGPID_ITime</td><td class="d">I-time Seq G air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="161" data-acc="W" data-u="s" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">SeqHPID_ITime</td><td class="d">I-time Seq H air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="162" data-acc="W" data-u="s" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">SeqIPID_ITime</td><td class="d">I-time Seq I air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="163" data-acc="W" data-u="s" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">SeqJPID_ITime</td><td class="d">I-time Seq J air cont.</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">FreeCoolDayLimit</td><td class="d">If outdoor temp has been higher on the day free cool is</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="165" data-acc="W" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">FreeCoolHighLimit</td><td class="d">If outd. temp is higher at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="166" data-acc="W" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">FreeCoolLowLimit</td><td class="d">If outd. temp is lower at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">FreeCoolRoomLimit</td><td class="d">If room temp is lower at night the free cool is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="212" data-i="73" data-acc="W" data-u="h" id="obj-piv-73"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">73</td><td class="n">FreeCoolStartTime</td><td class="d">Start time free cool function</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="213" data-i="74" data-acc="W" data-u="h" id="obj-piv-74"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">74</td><td class="n">FreeCoolStopTime</td><td class="d">Stop time free cool function</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="214" data-i="1" data-acc="W" data-u="" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">FreeCoolHeatBlockTime</td><td class="d">Time in minute to block heat output when start after free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="168" data-acc="W" data-u="ppm" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">CO2StartLimit</td><td class="d">Level to activate CO2 cont. (ppm)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="169" data-acc="W" data-u="ppm" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">CO2DemandDiff</td><td class="d">Diff. for stop of demand cont.led ventilation (ppm)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="170" data-acc="W" data-u="ppm" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">CO2Setpoint</td><td class="d">setp. CO2 (ppm)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="218" data-i="2" data-acc="W" data-u="min" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">CO2MinTime</td><td class="d">Min time for CO2 cont. (min)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">NeedHeatStart</td><td class="d">Room temperature to start the unit if support heating is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="172" data-acc="W" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">NeedHeatStop</td><td class="d">Room temperature to stop the unit if support heating is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">NeedCoolStart</td><td class="d">Room temperature to start the unit if support cooling is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="174" data-acc="W" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">NeedCoolStop</td><td class="d">Room temperature for stop the unit if support cooling is active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="223" data-i="3" data-acc="W" data-u="min" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">NeedMinTime</td><td class="d">Min run time support control</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="57" data-acc="W" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">FireDampersAutoMode</td><td class="d">Run. mode fire damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Close, 2=Open, 3=Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">DeIcingSetpoint</td><td class="d">Setp. de-icing temp</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="176" data-acc="W" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">DeIcingHyst</td><td class="d">Hyst. for stop of de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="227" data-i="63" data-acc="W" data-u="min" id="obj-piv-63"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">63</td><td class="n">DeIcingMinTime</td><td class="d">Min time for de-icing</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="177" data-acc="W" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">DeIcingSAFTempStop</td><td class="d">If lower outd. temp the SAF will be stopped at de-icing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="178" data-acc="W" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">HumiditySetpoint</td><td class="d">setp. humidity room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="179" data-acc="W" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">HumidityMaxDuct</td><td class="d">Max limit humidity duct</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">HumidityHyst</td><td class="d">Hyst. to start humidity cont. after stop max limitation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">HumidityStartLimit</td><td class="d">Start limit in % to start DO signal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">HumidityStopLimit</td><td class="d">Stop limit in % to stop DO signal</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="183" data-acc="W" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">HumidityNeutralZone</td><td class="d">Neutral zone humidity room</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="184" data-acc="W" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">RoomSetP</td><td class="d">Room setp. if room temp cont. function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">FrostProtSPStop1</td><td class="d">Setp. frost prot. if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">FrostProtSPStop2</td><td class="d">Setp. frost prot. if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="204" data-acc="W" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">FrostProtSPStop3</td><td class="d">Setp. frost prot. if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">FrostProtSPStopZone1</td><td class="d">Setp. frost prot. zone 1 if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">FrostProtSPStopZone2</td><td class="d">Setp. frost prot. zone 2 if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">FrostProtSPStopZone3</td><td class="d">Setp. frost prot. zone 3 if the ventilation unit is stopped</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="206" data-acc="W" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">FrostProtSPRun1</td><td class="d">Alarm limit frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">FrostProtSPRun2</td><td class="d">Alarm limit frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">FrostProtSPRun3</td><td class="d">Alarm limit frost prot.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">FrostProtSPRunZone1</td><td class="d">Alarm limit frost prot. zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">FrostProtSPRunZone2</td><td class="d">Alarm limit frost prot. zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="191" data-acc="W" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">FrostProtSPRunZone3</td><td class="d">Alarm limit frost prot. zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">FrostProtPGain1</td><td class="d">P-Gain frost prot. when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">FrostProtPGain2</td><td class="d">P-Gain frost prot. when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">FrostProtPGain3</td><td class="d">P-Gain frost prot. when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">FrostProtPGainZone1</td><td class="d">P-Gain frost prot. zone 1 when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">FrostProtPGainZone2</td><td class="d">P-Gain frost prot. zone 2 when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="198" data-acc="W" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">FrostProtPGainZone3</td><td class="d">P-Gain frost prot. zone 3 when run (alarm limit+PGain)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="205" data-acc="W" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">ExtraControllerSetP</td><td class="d">Setp. Extra cont.ler</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="255" data-i="53" data-acc="W" data-u="" data-st="1" id="obj-mv-53"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">53</td><td class="n">ExtraControllerMode</td><td class="d">Control mode ex. contr.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="256" data-i="58" data-acc="W" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">SumAlarm1</td><td class="d">Sum alarm 1 config, defines which alarms that should be on the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="257" data-i="59" data-acc="W" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">SumAlarm2</td><td class="d">Sum alarm 2 config., defines which alarms that should be on the</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=A+B+C, 3=A+B, 4=B+C, 5=A+C, 6=A, 7=B, 8=C</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="258" data-i="62" data-acc="W" data-u="" id="obj-piv-62"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">62</td><td class="n">AlarmOutput</td><td class="d">Alarm output of configured alarm number</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="8" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">AlaAcknowAll</td><td class="d">Command to acknowledge all alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">FilterGuard1Limit_X2</td><td class="d">Alarm limt filter guard 1 X2 (m3/h) - Calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="215" data-acc="W" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">FilterGuard2Limit_X2</td><td class="d">Alarm limt filter guard 2 X2 (m3/h) - Calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="441" data-acc="W" data-u="" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">FilterGuard3Limit_X2</td><td class="d">Alarm limt filter guard 3 X2 (m3/h) - Calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="442" data-acc="W" data-u="" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">FilterGuard4Limit_X2</td><td class="d">Alarm limt filter guard 4 X2 (m3/h) - Calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="443" data-acc="W" data-u="" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">FilterGuard5Limit_X2</td><td class="d">Alarm limt filter guard 5 X2 (m3/h) - Calibration air flow</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">FilterGuard1Limit_Y2</td><td class="d">Alarm limt filter guard 1 Y2 (Pa) - Calibration filter alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">FilterGuard2Limit_Y2</td><td class="d">Alarm limt filter guard 2 Y2 (Pa) - Calibration filter alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="444" data-acc="W" data-u="" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">FilterGuard3Limit_Y2</td><td class="d">Alarm limt filter guard 3 Y2 (Pa) - Calibration filter alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="445" data-acc="W" data-u="" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">FilterGuard4Limit_Y2</td><td class="d">Alarm limt filter guard 4 Y2 (Pa) - Calibration filter alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="446" data-acc="W" data-u="" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">FilterGuard5Limit_Y2</td><td class="d">Alarm limt filter guard 5 Y2 (Pa) - Calibration filter alarm limit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">RecircSetP</td><td class="d">Recirculation setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">RecircSetPOffset</td><td class="d">Offset for recirculation setp.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="272" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">RecircTempControl</td><td class="d">Enable supply air temp cont. when recirc. run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No temp control, 2=Heating/cooling, 3=Only heating, 4=Only cooling</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">RecircMaxRoomTemp</td><td class="d">If higher room temp when recirc. run, recirc. damp. is closed and</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="274" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">RecircFreeCool</td><td class="d">Enable the free cool func. when recirc. run</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">RecircSAFOffset</td><td class="d">Setp. offset if press./flow cont.led SAF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">RecircEAFOffset</td><td class="d">Setp. offset if press./flow cont.led EAF (this is not used)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="277" data-i="4" data-acc="W" data-u="" id="obj-piv-4"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4</td><td class="n">FilterAlarmTime</td><td class="d">Time in month between filter exchange (Service Alarm)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="278" data-i="56" data-acc="W" data-u="" data-st="1" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">SupplyPIDFreeze</td><td class="d">Freeze supply PID control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">FanComp1X1</td><td class="d">Breakp. 1 (must be lower than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="223" data-acc="W" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">FanComp2X1</td><td class="d">Breakp. 1 (must be lower than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="224" data-acc="W" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">FanComp3X1</td><td class="d">Breakp. 1 (must be lower than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">FanComp1Y1</td><td class="d">Comp. breakp. 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">FanComp2Y1</td><td class="d">Comp. breakp. 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">FanComp3Y1</td><td class="d">Comp. breakp. 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="228" data-acc="W" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">FanComp1X2</td><td class="d">Breakp. 2 (must be higher than breakp. 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">FanComp2X2</td><td class="d">Breakp. 2 (must be higher than breakp. 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">FanComp3X2</td><td class="d">Breakp. 2 (must be higher than breakp. 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">FanComp1Y2</td><td class="d">Comp. breakp. 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">FanComp2Y2</td><td class="d">Comp. breakp. 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="236" data-acc="W" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">FanComp3Y2</td><td class="d">Comp. breakp. 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">FanComp1X3</td><td class="d">Breakp. 3 (must be higher than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">FanComp2X3</td><td class="d">Breakp. 3 (must be higher than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">FanComp3X3</td><td class="d">Breakp. 3 (must be higher than breakp. 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">FanComp1Y3</td><td class="d">Comp. breakp. 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">FanComp2Y3</td><td class="d">Comp. breakp. 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">FanComp3Y3</td><td class="d">Comp. breakp. 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">NeutralZone</td><td class="d">Neutral zone supply air.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="575" data-acc="W" data-u="" id="obj-av-575"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">575</td><td class="n">NeutralZoneCascade</td><td class="d">Neutral zone cascade control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">FreeCoolSAFOffset</td><td class="d">SAF setp. offset if press./flow controlled SAF when free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">FreeCoolEAFOffset</td><td class="d">EAF setp. offset if press./flow controlled EAF when free cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Zone1SetP</td><td class="d">Setpoint zone 1 (room or supply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Zone2SetP</td><td class="d">Setpoint zone 2 (room or supply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="245" data-acc="W" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Zone3SetP</td><td class="d">Setpoint zone 3 (room or supply)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Zone1NeutralZone</td><td class="d">Neutral zone around supply setp. zone 1 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Zone2NeutralZone</td><td class="d">Neutral zone around supply setp. zone 2 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Zone3NeutralZone</td><td class="d">Neutral zone around supply setp. zone 3 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Zone1SetpointMax</td><td class="d">Max limit of zone 1 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="254" data-acc="W" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Zone2SetpointMax</td><td class="d">Max limit of zone 2 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Zone3SetpointMax</td><td class="d">Max limit of zone 3 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Zone1SetpointMin</td><td class="d">Min limit of zone 1 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Zone2SetpointMin</td><td class="d">Min limit of zone 2 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Zone3SetpointMin</td><td class="d">Min limit of zone 3 supply setp. when cascade cont.</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">DelayedStartDXCool</td><td class="d">Minsetpoint deviation to allow DX-cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">DelayedStartDXHeat</td><td class="d">Minsetpoint deviation to allow DX-heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="315" data-i="78" data-acc="W" data-u="" data-st="1" id="obj-mv-78"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">78</td><td class="n">S_FrostProtFanReduction1</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="316" data-i="79" data-acc="W" data-u="" data-st="1" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">S_FrostProtFanReduction2</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="317" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">S_FrostProtFanReduction3</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="318" data-i="81" data-acc="W" data-u="" data-st="1" id="obj-mv-81"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">81</td><td class="n">S_FrostProtFanReductionZone1</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature zone 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="319" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-mv-82"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">82</td><td class="n">S_FrostProtFanReductionZone2</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature zone 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="320" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">S_FrostProtFanReductionZone3</td><td class="d">Enable fan reduction when freeze risk freeze protection temperature zone 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="321" data-i="64" data-acc="W" data-u="s" id="obj-piv-64"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">64</td><td class="n">FeedbackDXTimeStart</td><td class="d">Time that Supply Pid is freezed when DX-machine is started (sec)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="322" data-i="65" data-acc="W" data-u="s" id="obj-piv-65"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">65</td><td class="n">FeedbackDXTimeDefrost</td><td class="d">Time that Supply Pid is freezed after DX-machine has been defrosting (sec)</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="323" data-i="66" data-acc="W" data-u="s" id="obj-piv-66"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">66</td><td class="n">FeedbackDXMinRunTime</td><td class="d">Min run time DX machine, to avoid involuntary shutdown of the DX</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="324" data-i="67" data-acc="W" data-u="min" id="obj-piv-67"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">67</td><td class="n">FeedbackDXMaxTime</td><td class="d">Max time if DX machine don&#x27;t give feedback (min)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="540" data-acc="W" data-u="" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">PreheatSetp</td><td class="d">Setpoint preheater</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="541" data-acc="W" data-u="" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">SupplySetpointMaxReduction</td><td class="d">Offset max limit supply air - if active DX-heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="542" data-acc="W" data-u="" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">SupplySetpointMinReduction</td><td class="d">Offset max limit supply air - if active DX-heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="543" data-acc="W" data-u="kW" id="obj-av-543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">543</td><td class="n">HPMinSetPDevCool</td><td class="d">Min setpoint deviation energy for start cooling (kw)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="544" data-acc="W" data-u="kW" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">HPMinSetPDevHeat</td><td class="d">Min setpoint deviation energy for start heating (kw)</td><td class="u">kW</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="330" data-i="88" data-acc="W" data-u="" data-st="1" id="obj-mv-88"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">88</td><td class="n">HPPumpMode</td><td class="d">Pump run mode (0=Reversible, 1=Only cooling, 2=Only heating)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reversible, 2=Only cooling, 3=Only heating</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="331" data-i="68" data-acc="W" data-u="min" id="obj-piv-68"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">68</td><td class="n">HPBlockingTime</td><td class="d">Blocking time between heating and cooling (0-360min)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="545" data-acc="W" data-u="%" id="obj-av-545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">545</td><td class="n">FrostLimitPrLimitDev</td><td class="d">Pressure deviation (%) for start deicing</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="570" data-acc="W" data-u="" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">ExtDisp_SetpOffset</td><td class="d">Actual supply setpoint offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="571" data-acc="W" data-u="%" id="obj-av-571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">571</td><td class="n">RHSetpoint</td><td class="d">setp. RH (%)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="335" data-i="69" data-acc="W" data-u="min" id="obj-piv-69"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">69</td><td class="n">RHMinTime</td><td class="d">Min time for RH cont. (min)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="336" data-i="70" data-acc="W" data-u="s" id="obj-piv-70"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">70</td><td class="n">FireDampersRunTime</td><td class="d">Run time fire damper</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="337" data-i="71" data-acc="W" data-u="" id="obj-piv-71"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">71</td><td class="n">FireDampersInterval</td><td class="d">Test interval fire damper</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="338" data-i="72" data-acc="W" data-u="h" id="obj-piv-72"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">72</td><td class="n">FireDampersExerciseTime</td><td class="d">Test hour fire damper</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="574" data-acc="W" data-u="" id="obj-av-574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">574</td><td class="n">DXBlockLowOutdoorTemp</td><td class="d">Heating mode blocked when exchanger-outdoor temperature is lower</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="576" data-acc="W" data-u="" id="obj-av-576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">576</td><td class="n">Zone1NeutralZoneCascade</td><td class="d">Neutral zone around cascade setp. zone 1 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="577" data-acc="W" data-u="" id="obj-av-577"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">577</td><td class="n">Zone2NeutralZoneCascade</td><td class="d">Neutral zone around cascade setp. zone 2 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="578" data-acc="W" data-u="" id="obj-av-578"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">578</td><td class="n">Zone3NeutralZoneCascade</td><td class="d">Neutral zone around cascade setp. zone 3 before heat/cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="343" data-i="75" data-acc="W" data-u="min" id="obj-piv-75"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">75</td><td class="n">SummerModeSwitchDelay</td><td class="d">Delay outdoor temp for switching between summer and winter mode (in minutes)</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">NeedHeatActive</td><td class="d">Is set if ongoing support heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">NeedCoolActive</td><td class="d">Is set if ongoing support cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">DemandCO2Active</td><td class="d">Is set if ongoing support CO2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">RecirculationRunActive</td><td class="d">Is set if ongoing recycle run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">DeIcingActive</td><td class="d">Is set if ongoing de-icing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">FrostProtFanReductionActive</td><td class="d">Is set if ongoing fan reduction when freeze risk</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="11" data-acc="R" data-u="h" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">SAFRunTime</td><td class="d">Run. Time supply air fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="12" data-acc="R" data-u="h" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">EAFRunTime</td><td class="d">Run. Time extract air fan</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="352" data-i="1" data-acc="R" data-u="min" id="obj-iv-1"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">1</td><td class="n">DeIcingTime</td><td class="d">Number of min for ongoing de-icing</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="353" data-i="2" data-acc="R" data-u="min" id="obj-iv-2"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2</td><td class="n">NeedRunTime</td><td class="d">No of min in ongoing support heat/cool</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">SmokeDetector</td><td class="d">Smoke detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="257" data-acc="R" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">RoomTemp</td><td class="d">Room temp. 1-4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="258" data-acc="R" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">ExchPressureSAF</td><td class="d">Calculated pressure exchanger SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="259" data-acc="R" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">ExchAirFlowEAF</td><td class="d">Calculated flow exchanger, EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="427" data-acc="R" data-u="%" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">Efficiency</td><td class="d">Efficiency for exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="359" data-i="15" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">UnitMode</td><td class="d">Unit run mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Starting up, 3=Low speed run, 4=Normal speed run, 5=High speed run, 6=Heating support run, 7=Cooling support run, 8=CO2 Run, 9=Free cool run, 10=Fan stop run, 11=Fire run, 12=Smoke run, 13=Recirculation run, 14=DeIcing run, 15=Filter calibration run, 16=Gas evacuation mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="360" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">UnitModeControl</td><td class="d">Indicates what is triggering the curr. run mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Nothing, 2=Time schedule, 3=Manual run, 4=Digital Input, 5=Alarm, 6=External control, 7=Service stop, 8=Support run, 9=Filter calibration, 10=Heat pump exercise</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="361" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-mv-65"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">65</td><td class="n">ActiveSeqType</td><td class="d">Active seq. type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Heating, 2=Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="362" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-mv-66"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">66</td><td class="n">ActiveHeatSeqStep</td><td class="d">Curr. heat seq. step that&#x27;s active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="363" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-mv-67"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">67</td><td class="n">ActiveCoolSeqStep</td><td class="d">Curr. cool seq. step that&#x27;s active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="364" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-mv-68"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">68</td><td class="n">ActiveYSeq</td><td class="d">Current sequence that&#x27;s active and controlling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=A, 3=B, 4=C, 5=D, 6=E, 7=F, 8=G, 9=H, 10=I, 11=J</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="365" data-i="3" data-acc="R" data-u="min" id="obj-iv-3"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3</td><td class="n">CO2RunTime</td><td class="d">Number of min for ongoing de-icing</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="265" data-acc="R" data-u="%" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">SAF</td><td class="d">Cont. signal supply air fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="266" data-acc="R" data-u="%" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">EAF</td><td class="d">Cont. signal extract air fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="368" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-mv-69"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">69</td><td class="n">SAFSpeed</td><td class="d">SAF speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Manual setpoint, 6=Manual output</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="369" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">EAFSpeed</td><td class="d">EAF speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Low speed, 3=Normal speed, 4=High speed, 5=Manual setpoint, 6=Manual output</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="370" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">HumidityMode</td><td class="d">Humidity control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not active, 2=Humidification, 3=Dehumidification</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="267" data-acc="R" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">CompLowSpeedSAF</td><td class="d">Total comp. low speed SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="268" data-acc="R" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">CompNormalSpeedSAF</td><td class="d">Total comp. normal speed SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="269" data-acc="R" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">CompHighSpeedSAF</td><td class="d">Total comp. high speed SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="270" data-acc="R" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">CompLowSpeedEAF</td><td class="d">Total comp. low speed EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="271" data-acc="R" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">CompNormalSpeedEAF</td><td class="d">Total comp. normal speed EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="272" data-acc="R" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">CompHighSpeedEAF</td><td class="d">Total comp. high speed EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="9" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">SumAlarm</td><td class="d">Sumalarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">SumAlarmA</td><td class="d">A-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">SumAlarmB</td><td class="d">B-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">SumAlarmC</td><td class="d">C-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="381" data-i="5" data-acc="R" data-u="" id="obj-piv-5"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">5</td><td class="n">AlarmACount</td><td class="d">No of A alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="382" data-i="6" data-acc="R" data-u="" id="obj-piv-6"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">6</td><td class="n">AlarmBCount</td><td class="d">No of B alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="383" data-i="7" data-acc="R" data-u="" id="obj-piv-7"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">7</td><td class="n">AlarmCCount</td><td class="d">No of C alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="384" data-i="8" data-acc="R" data-u="" id="obj-piv-8"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8</td><td class="n">SumAlarm1Count</td><td class="d">No of SumAlarm1 alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="385" data-i="9" data-acc="R" data-u="" id="obj-piv-9"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9</td><td class="n">SumAlarm2Count</td><td class="d">No of SumAlarm2 alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="273" data-acc="R" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">SupplyPID_SetP</td><td class="d">Actual setp. supply air temp.</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="274" data-acc="R" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">SAFPID_SetP</td><td class="d">Actual setp. SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="275" data-acc="R" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">EAFPID_SetP</td><td class="d">Actual setp. EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="276" data-acc="R" data-u="%" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">SupplyPID_Output</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="277" data-acc="R" data-u="%" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">FrostPID1_Output</td><td class="d">Frost prot. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="278" data-acc="R" data-u="%" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">FrostPID2_Output</td><td class="d">Frost prot. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="279" data-acc="R" data-u="%" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">FrostPID3_Output</td><td class="d">Frost prot. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="280" data-acc="R" data-u="%" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">CO2PID_Output</td><td class="d">CO2 cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="281" data-acc="R" data-u="%" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">DeIcePID_Output</td><td class="d">De-icing cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="282" data-acc="R" data-u="%" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">HumidityPID_Output</td><td class="d">Hum. cont.ler output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="283" data-acc="R" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">SFP</td><td class="d">Actual SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">SFPDay</td><td class="d">Day aver. SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">SFPMonth</td><td class="d">Month aver. (30d aver.) SFP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="287" data-acc="R" data-u="kWh" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">EnergyFanPwr</td><td class="d">Power usage fans</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="288" data-acc="R" data-u="kWh" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">EnergyHeaterPwr</td><td class="d">Power usage heater</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="286" data-acc="R" data-u="kWh" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">EnergyExchangerPwr</td><td class="d">Power recovery exchanger</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="289" data-acc="R" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">SupplyPID_SetP_Cool</td><td class="d">Cooling setpoint supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="290" data-acc="R" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">SupplyPID_SetP_Heat</td><td class="d">Heating setpoint supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="291" data-acc="R" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">DeHumidity_SetP</td><td class="d">Dehumidification setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="292" data-acc="R" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Humidity_SetP</td><td class="d">Humidification setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="447" data-acc="R" data-u="" id="obj-av-447"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">447</td><td class="n">FilterGuard1CalibrationInitPress</td><td class="d">Initial pressure when doing the filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="448" data-acc="R" data-u="" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">FilterGuard2CalibrationInitPress</td><td class="d">Initial pressure when doing the filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="449" data-acc="R" data-u="" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">FilterGuard3CalibrationInitPress</td><td class="d">Initial pressure when doing the filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="450" data-acc="R" data-u="" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">FilterGuard4CalibrationInitPress</td><td class="d">Initial pressure when doing the filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="451" data-acc="R" data-u="" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">FilterGuard5CalibrationInitPress</td><td class="d">Initial pressure when doing the filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="452" data-acc="R" data-u="" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">FilterGuard1Limit_Calc</td><td class="d">Calculated alarmlimit filter guard 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="453" data-acc="R" data-u="" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">FilterGuard2Limit_Calc</td><td class="d">Calculated alarmlimit filter guard 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="454" data-acc="R" data-u="" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">FilterGuard3Limit_Calc</td><td class="d">Calculated alarmlimit filter guard 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="455" data-acc="R" data-u="" id="obj-av-455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">455</td><td class="n">FilterGuard4Limit_Calc</td><td class="d">Calculated alarmlimit filter guard 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="456" data-acc="R" data-u="" id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">FilterGuard5Limit_Calc</td><td class="d">Calculated alarmlimit filter guard 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="466" data-acc="W" data-u="" id="obj-av-466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">466</td><td class="n">BMS_OutDoorTemp</td><td class="d">Outdoor temp received from BACnet/Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="467" data-acc="R" data-u="%" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">SequenceA</td><td class="d">Sequence A output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="468" data-acc="R" data-u="%" id="obj-av-468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">468</td><td class="n">SequenceB</td><td class="d">Sequence B output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="469" data-acc="R" data-u="%" id="obj-av-469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">469</td><td class="n">SequenceC</td><td class="d">Sequence C output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="470" data-acc="R" data-u="%" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">SequenceD</td><td class="d">Sequence D output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="471" data-acc="R" data-u="%" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">SequenceE</td><td class="d">Sequence E output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="472" data-acc="R" data-u="%" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">SequenceF</td><td class="d">Sequence F output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="473" data-acc="R" data-u="%" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">SequenceG</td><td class="d">Sequence G output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="474" data-acc="R" data-u="%" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">SequenceH</td><td class="d">Sequence H output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="475" data-acc="R" data-u="%" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">SequenceI</td><td class="d">Sequence I output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="476" data-acc="R" data-u="%" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">SequenceJ</td><td class="d">Sequence J output in auto and manual mode (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="537" data-acc="R" data-u="kJ/kg" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">IndoorEnthalpy</td><td class="d">Indoor entalphy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="538" data-acc="R" data-u="kJ/kg" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">OutdoorEnthalpy</td><td class="d">Outdoor entalphy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="429" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">EnthalpyDiff</td><td class="d">Indicate if enthalpy outdoor &gt; enthalpy indoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not active, 2=Outdoor &gt; Enthalpy indoor</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="539" data-acc="R" data-u="" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">ExtractFilterGuardFlowRef</td><td class="d">Extract air flow (calculated) filter calibration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="431" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">ChangeOver1RunMode</td><td class="d">Changeover 1 running mode (actual changeover sequence 1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="432" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">ChangeOver2RunMode</td><td class="d">Changeover 2 running mode (actual changeover sequence 1-10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=1, 3=2, 4=3, 5=4, 6=5, 7=6, 8=7, 9=8, 10=9, 11=10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="433" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">FeedbackDXWaitStart</td><td class="d">Waiting for DX-compressor to start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="434" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">FeedbackDXWaitDefrost</td><td class="d">Waiting for DX-machine to defrost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="435" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">FrostLimitMode</td><td class="d">Ongoing frost limit air flow reduction mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Reduction mode, 3=Defrosting mode</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">HPHeatingModeNotStarted</td><td class="d">Heating mode are not allowed to start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">HPCoolingModeNotStarted</td><td class="d">Cooling mode are not allowed to start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">HPExerciseFailed</td><td class="d">Exercise of heat pump could not be performed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">HPPIDBlocked</td><td class="d">Supply air temperature controller is temporary locked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">HPSetPDevToSmall</td><td class="d">Not allowed to start – Setpoint deviation to small</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">HPAirflowToLow</td><td class="d">Not allowed to start – air flow is to low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">HPFlowDiffToBig</td><td class="d">Not allowed to start – Flow difference to big</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">HPReductionMode</td><td class="d">Heat pump running in reduction mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">HPAlarm1</td><td class="d">Al02 - Supercap/ Battery fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">HPAlarm2</td><td class="d">Al63 - Oil return fault alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">HPAlarm3</td><td class="d">Al64 - Watchdog frequency converter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">HPAlarm4</td><td class="d">Al59 - Low-pressure alarm digital input (C1-P1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">HPAlarm5</td><td class="d">Al27 - Low-pressure alarm pressure sensor (C1-P1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">HPAlarm6</td><td class="d">Al32 - High-pressure alarm digital input (C1-P2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">HPAlarm7</td><td class="d">Al26 - High-pressure alarm pressure sensor (C1-P2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">HPAlarm8</td><td class="d">Al58 - High temperature on compressor (C1-T3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">HPAlarm9</td><td class="d">Al03 - Low superheating (C1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">HPAlarm10</td><td class="d">Al65 - High superheating (C1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">HPAlarm11</td><td class="d">Al30 - Expansion-valve fault (C1-EEV)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">HPAlarm12</td><td class="d">Al53 - Pressure difference “wrong direction” (C1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">HPAlarm13</td><td class="d">Al55 - Pressure difference “EEV no function” (C1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">HPAlarm14</td><td class="d">Al54 - Pressure difference “no function” (C1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">HPAlarm15</td><td class="d">Al25 - Low-pressure-sensor (C1-P1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">HPAlarm16</td><td class="d">Al21 - High-pressure-sensor (C1-P2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">HPAlarm17</td><td class="d">Al67 - Temperature sensor for evaporator in supply air (C1-T1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">HPAlarm18</td><td class="d">Al68 - Temperature sensor for evaporator in exhaust air (C1-T2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">HPAlarm19</td><td class="d">Al24 - Temperature sensor for compressor 1 on outlet side (C1-T3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">HPAlarm20</td><td class="d">Al72 - Temperature sensor for condensing temperature supply (C1-T4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="464" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">HPAlarm21</td><td class="d">Al73 - Temperature sensor for condensing temperature extract (C1-T5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="465" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">HPAlarm22</td><td class="d">Al77 - Malfunction frequency converter (VSD)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">HPAlarm23</td><td class="d">Al61 - Temperature-sensor - supply air outlet coil (T6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">HPAlarm24</td><td class="d">Al80 - Compressor manual off (C1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">HPAlarm25</td><td class="d">Digital input for feedback peak-heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">HPAlarm26</td><td class="d">Phase control C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">HPAlarm27</td><td class="d">Compressor alarm 2 (C2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">HPAlarm28</td><td class="d">Low-pressure alarm digital input (C2-P1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">HPAlarm29</td><td class="d">Low-pressure alarm pressure sensor (C2-P1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">HPAlarm30</td><td class="d">High-pressure alarm digital input (C2-P2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">HPAlarm31</td><td class="d">High-pressure alarm pressure sensor (C2-P2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">HPAlarm32</td><td class="d">High temperature on compressor (C2-T3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">HPAlarm33</td><td class="d">Low superheating (C2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">HPAlarm34</td><td class="d">High superheating (C2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">HPAlarm35</td><td class="d">Expansion-valve fault (C2-EEV)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">HPAlarm36</td><td class="d">Pressure difference “wrong direction” (C2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">HPAlarm37</td><td class="d">Pressure difference “EEV no function” (C2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">HPAlarm38</td><td class="d">Pressure difference “no function” (C2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">HPAlarm39</td><td class="d">Low-pressure-sensor (C2-P1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="483" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bv-140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">140</td><td class="n">HPAlarm40</td><td class="d">High-pressure-sensor (C2-P2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">141</td><td class="n">HPAlarm41</td><td class="d">Temperature-sensor for evaporator in supply-air (C2-T1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">HPAlarm42</td><td class="d">Temperature-sensor for evaporator in exhaust-air (C2-T2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">HPAlarm43</td><td class="d">Temperature-sensor for compressor 2 on outlet-side (C2-T3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="144" data-acc="R" data-u="" data-st="1" id="obj-bv-144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">144</td><td class="n">HPAlarm44</td><td class="d">Temperature-sensor for condensing temperature supply (C2-T4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">HPAlarm45</td><td class="d">Temperature-sensor for condensing temperature extract (C2-T5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="546" data-acc="R" data-u="kW" id="obj-av-546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546</td><td class="n">HPEnergyDemand</td><td class="d">Actual setpoint deviation energy demand (kw) (air volume [m3/s]* temperature-difference “delta T”</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="547" data-acc="R" data-u="%" id="obj-av-547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547</td><td class="n">HPOutput</td><td class="d">Heat pump output (0-100%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="491" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">HPRequest</td><td class="d">Heat pump request (0=Off,1=Heating mode,2=Cooling mode,3=Exercise)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Heating mode, 3=Cooling mode, 4=Exercise</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="548" data-acc="R" data-u="W" id="obj-av-548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">548</td><td class="n">HPPowerConsumption</td><td class="d">Actual electric power consumption of heatpump in W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="549" data-acc="R" data-u="%" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">HPTotalCapacity</td><td class="d">Actual total heat pump capacity in %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="550" data-acc="R" data-u="%" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">HPC1Capacity</td><td class="d">Actual compressor capacity C1 in %</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="551" data-acc="R" data-u="" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">HPC1SuctionTemp</td><td class="d">Actual suction temp °C C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="552" data-acc="R" data-u="bar" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">HPC1HighPressure</td><td class="d">Actual high pressure in system in bar C1</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="553" data-acc="R" data-u="" id="obj-av-553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">553</td><td class="n">HPC1CondensingTemp</td><td class="d">Actual condensing temp °C C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="554" data-acc="R" data-u="bar" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">HPC1LowPressure</td><td class="d">Actual low pressure in system in bar C1</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="555" data-acc="R" data-u="" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">HPC1EvaporatingTemp</td><td class="d">Actual evaporating temp °C C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="556" data-acc="R" data-u="" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">HPC1RefrigerantTemp</td><td class="d">Actual temp of refrigerant leaving compressor in °C C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="557" data-acc="R" data-u="%" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">557</td><td class="n">HPC1EEVOpenDegree</td><td class="d">Current degree of opening EEV in % and in steps C1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="558" data-acc="R" data-u="K" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">558</td><td class="n">HPC1SuperheatEvaporator</td><td class="d">Current superheating on evaporator C1</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="503" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">HPC1Status0</td><td class="d">C1 0=Off/1=On/2=Stopped alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On, 3=Stopped alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="504" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">HPActualMode</td><td class="d">Actual mode (0=Cooling, 1=Heating)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Cooling, 2=Heating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="505" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">HPOilBoostOn</td><td class="d">Status oil boost function on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="506" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">93</td><td class="n">HPOilReturnOn</td><td class="d">Status oil return function on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="507" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">HPC1HighPressReduceMode</td><td class="d">Status high pressure reduce mode C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="508" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">HPC1LowPressReduceMode</td><td class="d">Status low pressure reduce mode C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="509" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">HPExercise</td><td class="d">Status heat pump exercise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="510" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-mv-97"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">97</td><td class="n">HPC1HighTempReduceMode</td><td class="d">Status high temp reduce mode C1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="511" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-mv-98"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">98</td><td class="n">HPIncreaseAirFlow</td><td class="d">Increase airflow to avoid high pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="512" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-mv-99"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">99</td><td class="n">HPOperationMode</td><td class="d">Actual operation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Stop, 2=Stopped alarm, 3=Stopped manual keyboard heat pump, 4=Startup, 5=Heating mode, 6=Cooling mode, 7=Pump down</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="559" data-acc="R" data-u="" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">HPC2SuctionTemp</td><td class="d">Actual suction temp °C C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="560" data-acc="R" data-u="bar" id="obj-av-560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">560</td><td class="n">HPC2HighPressure</td><td class="d">Actual high pressure in system in bar C2</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="561" data-acc="R" data-u="" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">HPC2CondensingTemp</td><td class="d">Actual condensing temp °C C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="562" data-acc="R" data-u="bar" id="obj-av-562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">562</td><td class="n">HPC2LowPressure</td><td class="d">Actual low pressure in system in bar C2</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="563" data-acc="R" data-u="" id="obj-av-563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">563</td><td class="n">HPC2EvaporatingTemp</td><td class="d">Actual evaporating temp °C C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="564" data-acc="R" data-u="" id="obj-av-564"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">564</td><td class="n">HPC2RefrigerantTemp</td><td class="d">Actual temp of refrigerant leaving compressor in °C C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="565" data-acc="R" data-u="%" id="obj-av-565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">565</td><td class="n">HPC2EEVOpenDegree</td><td class="d">Current degree of opening EEV in % and in steps C2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="566" data-acc="R" data-u="K" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">HPC2SuperheatEvaporator</td><td class="d">Current superheating on evaporator C2</td><td class="u">K</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="521" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">HPC2Status</td><td class="d">C2 0=Off/1=On/2=Stopped alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On, 3=Stopped alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="522" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">HPC2StopCompressor</td><td class="d">Status stop compressor to avoid high pressure in C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="523" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">HPC2LowPressStopMode</td><td class="d">Status low pressure stop mode C2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="567" data-acc="R" data-u="" id="obj-av-567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">567</td><td class="n">HPCOP</td><td class="d">Calculated COP value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="568" data-acc="R" data-u="" id="obj-av-568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">568</td><td class="n">ActualSupplySetpointMax</td><td class="d">Actual max limit supply air (Used when Cascade)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="569" data-acc="R" data-u="" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">ActualSupplySetpointMin</td><td class="d">Actual min limit supply air (Used when Cascade)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="527" data-i="4" data-acc="R" data-u="s" id="obj-iv-4"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4</td><td class="n">GDFRuntime</td><td class="d">Actual run time in gas evacuatiuon mode in seconds after gas detection</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="528" data-i="5" data-acc="R" data-u="days" id="obj-iv-5"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5</td><td class="n">GDFTimeLeftService</td><td class="d">Time left until Service (days) – Heat pump refrigerant system</td><td class="u">days</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">DHFBlockedDewPoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="530" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">DHFReducedCapacity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="531" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">155</td><td class="n">DHFHumidReducedCapacity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="572" data-acc="R" data-u="" id="obj-av-572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">572</td><td class="n">DHFLowestTempCalc</td><td class="d">Calculated lowest temperature – cooling capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="573" data-acc="R" data-u="" id="obj-av-573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">573</td><td class="n">DHFDewPoint</td><td class="d">The calculated and limited dewpoint value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="534" data-i="156" data-acc="W" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">BMS_SummerMode</td><td class="d">Summer/Winter mode received from BACnet/Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="535" data-i="157" data-acc="W" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">BMS_ChangeOver1</td><td class="d">Cooling/(Heating) changeover 1 mode received from BACnet/Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="536" data-i="158" data-acc="W" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">BMS_ChangeOver2</td><td class="d">Cooling/(Heating) changeover 2 mode received from BACnet/Modbus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="579" data-acc="R" data-u="" id="obj-av-579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">579</td><td class="n">CascadePID_SetP_Cool</td><td class="d">Cooling setpoint cascade control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="580" data-acc="R" data-u="" id="obj-av-580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">580</td><td class="n">CascadePID_SetP_Heat</td><td class="d">Heating setpoint cascade control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="539" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">HeatRecoveryNotStarted</td><td class="d">Heat recovery mode are not allowed to start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">CoolRecoveryNotStarted</td><td class="d">Cool recovery mode are not allowed to start</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="541" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">ManualControlSeqA</td><td class="d">Manual Control Heating (Seq-A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="542" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">ManualControlSeqB</td><td class="d">Manual Control Exchanger (Seq-B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="543" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">ManualControlSeqC</td><td class="d">Manual Control Cooling (Seq-C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="544" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">ManualControlSeqD</td><td class="d">Manual Control Recirculation 1 (Seq-D)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="545" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">ManualControlSeqE</td><td class="d">Manual Control Recirculation 2 (Seq-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="546" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">ManualControlSeqF</td><td class="d">Manual Control Fan Setpoint Comp (Seq-F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="547" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">ManualControlSeqG</td><td class="d">Manual Control Heating 2 (Seq-G)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="548" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">ManualControlSeqH</td><td class="d">Manual Control Cooling 2 (Seq-H)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="549" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">ManualControlSeqI</td><td class="d">Manual Control Exchanger Extract (Seq-I)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="550" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">ManualControlSeqJ</td><td class="d">Manual Control External Heating/Cooling (Seq-J)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="551" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">ManualOperationAirHandlingUnit</td><td class="d">Manual Operation Air Handling Unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">ManualOperationSAF</td><td class="d">Manual Operation Supply Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">ManualOperationEAF</td><td class="d">Manual Operation Extract Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="554" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">ManualOperationDamperRecirculation</td><td class="d">Manual Operation Damper Recirculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">ManualOperationDamperOutdoorAir</td><td class="d">Manual Operation Damper Outdoor Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="556" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">ManualOperationDamperExhaustAir</td><td class="d">Manual Operation Damper Exhaust Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="557" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">ManualOperationFireDamper</td><td class="d">Manual Operation Fire Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="558" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">OutputInManualOperation</td><td class="d">Output In Manual Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">InputInManualOperation</td><td class="d">Input In Manual Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">ManualOperationExtraController</td><td class="d">Manual Operation Extra Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">ManualOperationExternalFanMotor1</td><td class="d">Manual Operation External Fan Motor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">ManualOperationExternalFanMotor2</td><td class="d">Manual Operation External Fan Motor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">ManualOperationPretreatment</td><td class="d">Manual Operation Pretreatment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">ExternalOperationSAF</td><td class="d">External Operation Supply Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">ExternalOperationEAF</td><td class="d">External Operation Extract Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">ServiceStop</td><td class="d">Service Stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">WarningFreezeProtection</td><td class="d">Warning Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">RestartBlockedAfterPowerOn</td><td class="d">Restart Blocked After Power On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">TestingFireDamper</td><td class="d">Testing Fire Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">ServiceAlarmSmokeDetector</td><td class="d">Service Alarm Smoke Detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">SensorErrorSmokeDetector</td><td class="d">Sensor Error Smoke Detector</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">ExtraFanMotor1Running</td><td class="d">Extra Fan Motor 1 Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">ExtraFanMotor2Running</td><td class="d">Extra Fan Motor 2 Running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">AlarmServiceInterval</td><td class="d">Alarm Service Interval</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="423" data-acc="R" data-u="" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">DeviationAlarmHumidityControl</td><td class="d">Deviation Alarm Humidity Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="424" data-acc="R" data-u="" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">DeviationAlarmExtraController</td><td class="d">Deviation Alarm Extra Controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">RotaryExchangerAlarm</td><td class="d">Rotary Exchanger Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">InternalBatteryError</td><td class="d">Internal Battery Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">CommunicationFaultDevice</td><td class="d">Communication Fault Device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">InternalError</td><td class="d">Internal Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">CommunicationFaultBmsMaster</td><td class="d">Communication Fault Bms Master</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">DeviceWarning</td><td class="d">Device Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">DeviceAlarm</td><td class="d">Device Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">MalfunctionFireDamper</td><td class="d">Malfunction Fire Damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="428" data-acc="R" data-u="" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">DeviationAlarmSupplyAirFan</td><td class="d">Deviation Alarm Supply Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="429" data-acc="R" data-u="" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">DeviationAlarmExtractAirFan</td><td class="d">Deviation Alarm Extract Air Fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="430" data-acc="R" data-u="" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">DeviationAlarmSupplyTempZone1</td><td class="d">Deviation Alarm Supply Temp Zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="431" data-acc="R" data-u="" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">DeviationAlarmSupplyTempZone2</td><td class="d">Deviation Alarm Supply Temp Zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="432" data-acc="R" data-u="" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">DeviationAlarmSupplyTempZone3</td><td class="d">Deviation Alarm Supply Temp Zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">DefrostingAlarm</td><td class="d">Defrosting Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="425" data-acc="R" data-u="" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">DeviationAlarmSupplyAirTemperature</td><td class="d">Deviation Alarm Supply Air Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="426" data-acc="R" data-u="" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">LeakageHeaterValve</td><td class="d">Leakage Heater Valve</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">FireAlarm</td><td class="d">Fire Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">SmokeAlarm</td><td class="d">Smoke Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">MalfunctionPumpHeating</td><td class="d">Malfunction Pump Heating (Seq-A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">MalfunctionPumpExchanger</td><td class="d">Malfunction Pump Exchanger (Seq-B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="597" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">MalfunctionPumpCooling</td><td class="d">Malfunction Pump Cooling (Seq-C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="598" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">MalfunctionPumpRecirculation1</td><td class="d">Malfunction Pump Recirculation 1 (Seq-D)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="599" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">MalfunctionPumpRecirculation2</td><td class="d">Malfunction Pump Recirculation 2 (Seq-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="600" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">MalfunctionPumpFanSetpointComp</td><td class="d">Malfunction Pump Fan Setpoint Comp (Seq-F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="601" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">MalfunctionPumpHeating2</td><td class="d">Malfunction Pump Heating 2 (Seq-G)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="602" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">MalfunctionPumpCooling2</td><td class="d">Malfunction Pump Cooling 2 (Seq-H)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="603" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">MalfunctionPumpExchangerExtract</td><td class="d">Malfunction Pump Exchanger Extract (Seq-I)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="604" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">MalfunctionPumpExternalHeatingCooling</td><td class="d">Malfunction Pump External Heating/Cooling (Seq-J)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="605" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">MalfunctionExtraFanMotor1</td><td class="d">Malfunction Extra Fan Motor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="606" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">MalfunctionExtraFanMotor2</td><td class="d">Malfunction Extra Fan Motor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="607" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">PreHeaterFaultOverheat</td><td class="d">Pre-Heater Fault / Overheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="608" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">MalfunctionPreheater</td><td class="d">Malfunction Preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="609" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">FailSafe</td><td class="d">Fail-safe airflow/temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="610" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">ExternalFrostGuard</td><td class="d">External frost guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="611" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">MalfunctionSAF</td><td class="d">Malfunction SAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="612" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">MalfunctionEAF</td><td class="d">Malfunction EAF</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="613" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">MalfunctionHeatingZone1</td><td class="d">Malfunction Heating Zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="614" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">MalfunctionHeatingZone2</td><td class="d">Malfunction Heating Zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="615" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">MalfunctionHeatingZone3</td><td class="d">Malfunction Heating Zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="616" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">MalfunctionCoolingZone1</td><td class="d">Malfunction Cooling Zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="617" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">MalfunctionCoolingZone2</td><td class="d">Malfunction Cooling Zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="618" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">MalfunctionCoolingZone3</td><td class="d">Malfunction Cooling Zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="619" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">HPSumAlarmB</td><td class="d">Heat pump B-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="620" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">HPSumAlarmC</td><td class="d">Heat pump C-alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="621" data-i="146" data-acc="R" data-u="" data-st="1" id="obj-bv-146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">146</td><td class="n">RotaryExchangerAlarm2</td><td class="d">Rotary Exchanger Alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="622" data-i="147" data-acc="R" data-u="" data-st="1" id="obj-bv-147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">147</td><td class="n">Gasdetectionalarm</td><td class="d">Gas detection alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="623" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-bv-148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">148</td><td class="n">GasdetectionConfigError</td><td class="d">Refrigerant and gas detection-configuration error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="624" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-bv-149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">149</td><td class="n">GasdetectionService</td><td class="d">Service–Heat pump refrigerant system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="625" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">ServiceHeatpumpSystemBlocked</td><td class="d">Gas evacuation, service test period has expired, heat pump blocked until test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="626" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-bv-150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">150</td><td class="n">SafetyDamperConfigError</td><td class="d">Safety damper module is not complete configured in communication device</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="627" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-bv-152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">152</td><td class="n">DewPointNotReachable</td><td class="d">Dewpoint not reachable, because of missing cooling capacity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="293" data-acc="R" data-u="Hz" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">MotorSpeedHzSAF1</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="294" data-acc="R" data-u="Hz" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">MotorSpeedHzSAF2</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="295" data-acc="R" data-u="Hz" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">MotorSpeedHzSAF3</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="296" data-acc="R" data-u="Hz" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">MotorSpeedHzSAF4</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="297" data-acc="R" data-u="Hz" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">MotorSpeedHzSAF5</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="298" data-acc="R" data-u="Hz" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">MotorSpeedHzSAF6</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="299" data-acc="R" data-u="Hz" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">MotorSpeedHzSAF7</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="300" data-acc="R" data-u="Hz" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">MotorSpeedHzSAF8</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="301" data-acc="R" data-u="Hz" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">MotorSpeedHzSAF9</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="302" data-acc="R" data-u="Hz" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">MotorSpeedHzSAF10</td><td class="d">SAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="303" data-acc="R" data-u="Hz" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">MotorSpeedHzEAF1</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="304" data-acc="R" data-u="Hz" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">MotorSpeedHzEAF2</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="305" data-acc="R" data-u="Hz" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">MotorSpeedHzEAF3</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="306" data-acc="R" data-u="Hz" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">MotorSpeedHzEAF4</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="307" data-acc="R" data-u="Hz" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">MotorSpeedHzEAF5</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="308" data-acc="R" data-u="Hz" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">MotorSpeedHzEAF6</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="309" data-acc="R" data-u="Hz" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">MotorSpeedHzEAF7</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="310" data-acc="R" data-u="Hz" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">MotorSpeedHzEAF8</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="311" data-acc="R" data-u="Hz" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">MotorSpeedHzEAF9</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="312" data-acc="R" data-u="Hz" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">MotorSpeedHzEAF10</td><td class="d">EAF Mot sp. Hz</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="313" data-acc="R" data-u="rpm" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">MotorSpeedRpmSAF1</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="314" data-acc="R" data-u="rpm" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">MotorSpeedRpmSAF2</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="315" data-acc="R" data-u="rpm" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">MotorSpeedRpmSAF3</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="316" data-acc="R" data-u="rpm" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">MotorSpeedRpmSAF4</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="317" data-acc="R" data-u="rpm" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">MotorSpeedRpmSAF5</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="318" data-acc="R" data-u="rpm" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">MotorSpeedRpmSAF6</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="319" data-acc="R" data-u="rpm" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">MotorSpeedRpmSAF7</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="320" data-acc="R" data-u="rpm" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">MotorSpeedRpmSAF8</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="321" data-acc="R" data-u="rpm" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">MotorSpeedRpmSAF9</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="322" data-acc="R" data-u="rpm" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">MotorSpeedRpmSAF10</td><td class="d">SAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="323" data-acc="R" data-u="rpm" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">MotorSpeedRpmEAF1</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="324" data-acc="R" data-u="rpm" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">MotorSpeedRpmEAF2</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="325" data-acc="R" data-u="rpm" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">MotorSpeedRpmEAF3</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="326" data-acc="R" data-u="rpm" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">MotorSpeedRpmEAF4</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="327" data-acc="R" data-u="rpm" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">MotorSpeedRpmEAF5</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="328" data-acc="R" data-u="rpm" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">MotorSpeedRpmEAF6</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="329" data-acc="R" data-u="rpm" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">MotorSpeedRpmEAF7</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="330" data-acc="R" data-u="rpm" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">MotorSpeedRpmEAF8</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="331" data-acc="R" data-u="rpm" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">MotorSpeedRpmEAF9</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="332" data-acc="R" data-u="rpm" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">MotorSpeedRpmEAF10</td><td class="d">EAF Mot sp. RPM</td><td class="u">rpm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="333" data-acc="R" data-u="A" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">MotorCurrentSAF1</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="334" data-acc="R" data-u="A" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">MotorCurrentSAF2</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="335" data-acc="R" data-u="A" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">MotorCurrentSAF3</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="336" data-acc="R" data-u="A" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">MotorCurrentSAF4</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="337" data-acc="R" data-u="A" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">MotorCurrentSAF5</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="338" data-acc="R" data-u="A" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">MotorCurrentSAF6</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="339" data-acc="R" data-u="A" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">MotorCurrentSAF7</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="340" data-acc="R" data-u="A" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">MotorCurrentSAF8</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="341" data-acc="R" data-u="A" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">MotorCurrentSAF9</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="342" data-acc="R" data-u="A" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">MotorCurrentSAF10</td><td class="d">SAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="343" data-acc="R" data-u="A" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">MotorCurrentEAF1</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="344" data-acc="R" data-u="A" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">MotorCurrentEAF2</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="345" data-acc="R" data-u="A" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">MotorCurrentEAF3</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="346" data-acc="R" data-u="A" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">MotorCurrentEAF4</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="347" data-acc="R" data-u="A" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">MotorCurrentEAF5</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="348" data-acc="R" data-u="A" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">MotorCurrentEAF6</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="349" data-acc="R" data-u="A" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">MotorCurrentEAF7</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="350" data-acc="R" data-u="A" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">MotorCurrentEAF8</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="351" data-acc="R" data-u="A" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">MotorCurrentEAF9</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="352" data-acc="R" data-u="A" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">MotorCurrentEAF10</td><td class="d">EAF Motor current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="353" data-acc="R" data-u="%" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">MotorPowerSAF1</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="354" data-acc="R" data-u="%" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">MotorPowerSAF2</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="355" data-acc="R" data-u="%" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">MotorPowerSAF3</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="356" data-acc="R" data-u="%" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">MotorPowerSAF4</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="357" data-acc="R" data-u="%" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">MotorPowerSAF5</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="358" data-acc="R" data-u="%" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">MotorPowerSAF6</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="359" data-acc="R" data-u="%" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">MotorPowerSAF7</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="360" data-acc="R" data-u="%" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">MotorPowerSAF8</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="361" data-acc="R" data-u="%" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">MotorPowerSAF9</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="362" data-acc="R" data-u="%" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">MotorPowerSAF10</td><td class="d">SAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="363" data-acc="R" data-u="%" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">MotorPowerEAF1</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="364" data-acc="R" data-u="%" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">MotorPowerEAF2</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="365" data-acc="R" data-u="%" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">MotorPowerEAF3</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="366" data-acc="R" data-u="%" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">MotorPowerEAF4</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="367" data-acc="R" data-u="%" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">MotorPowerEAF5</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="368" data-acc="R" data-u="%" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">MotorPowerEAF6</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="369" data-acc="R" data-u="%" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">MotorPowerEAF7</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="370" data-acc="R" data-u="%" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">MotorPowerEAF8</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="371" data-acc="R" data-u="%" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">MotorPowerEAF9</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="372" data-acc="R" data-u="%" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">MotorPowerEAF10</td><td class="d">EAF Mot power</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="708" data-i="10" data-acc="R" data-u="" id="obj-piv-10"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10</td><td class="n">ActiveFaultSAF1</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="709" data-i="11" data-acc="R" data-u="" id="obj-piv-11"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11</td><td class="n">ActiveFaultSAF2</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="710" data-i="12" data-acc="R" data-u="" id="obj-piv-12"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">12</td><td class="n">ActiveFaultSAF3</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="711" data-i="13" data-acc="R" data-u="" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">ActiveFaultSAF4</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="712" data-i="14" data-acc="R" data-u="" id="obj-piv-14"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">14</td><td class="n">ActiveFaultSAF5</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="713" data-i="15" data-acc="R" data-u="" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">ActiveFaultSAF6</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="714" data-i="16" data-acc="R" data-u="" id="obj-piv-16"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">16</td><td class="n">ActiveFaultSAF7</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="715" data-i="17" data-acc="R" data-u="" id="obj-piv-17"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">17</td><td class="n">ActiveFaultSAF8</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="716" data-i="18" data-acc="R" data-u="" id="obj-piv-18"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">18</td><td class="n">ActiveFaultSAF9</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="717" data-i="19" data-acc="R" data-u="" id="obj-piv-19"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">19</td><td class="n">ActiveFaultSAF10</td><td class="d">SAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="718" data-i="20" data-acc="R" data-u="" id="obj-piv-20"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20</td><td class="n">ActiveFaultEAF1</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="719" data-i="21" data-acc="R" data-u="" id="obj-piv-21"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">21</td><td class="n">ActiveFaultEAF2</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="720" data-i="22" data-acc="R" data-u="" id="obj-piv-22"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">22</td><td class="n">ActiveFaultEAF3</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="721" data-i="23" data-acc="R" data-u="" id="obj-piv-23"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">23</td><td class="n">ActiveFaultEAF4</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="722" data-i="24" data-acc="R" data-u="" id="obj-piv-24"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">24</td><td class="n">ActiveFaultEAF5</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="723" data-i="25" data-acc="R" data-u="" id="obj-piv-25"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25</td><td class="n">ActiveFaultEAF6</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="724" data-i="26" data-acc="R" data-u="" id="obj-piv-26"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">26</td><td class="n">ActiveFaultEAF7</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="725" data-i="27" data-acc="R" data-u="" id="obj-piv-27"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">27</td><td class="n">ActiveFaultEAF8</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="726" data-i="28" data-acc="R" data-u="" id="obj-piv-28"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">28</td><td class="n">ActiveFaultEAF9</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="727" data-i="29" data-acc="R" data-u="" id="obj-piv-29"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">29</td><td class="n">ActiveFaultEAF10</td><td class="d">EAF fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="373" data-acc="R" data-u="" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">ActualSpeedSAF1</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="374" data-acc="R" data-u="" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">ActualSpeedSAF2</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="375" data-acc="R" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">ActualSpeedSAF3</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="376" data-acc="R" data-u="" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">ActualSpeedSAF4</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="377" data-acc="R" data-u="" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">ActualSpeedSAF5</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="378" data-acc="R" data-u="" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">ActualSpeedSAF6</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="379" data-acc="R" data-u="" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">ActualSpeedSAF7</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="380" data-acc="R" data-u="" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">ActualSpeedSAF8</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="381" data-acc="R" data-u="" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">ActualSpeedSAF9</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="382" data-acc="R" data-u="" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">ActualSpeedSAF10</td><td class="d">SAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="383" data-acc="R" data-u="" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">ActualSpeedEAF1</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="384" data-acc="R" data-u="" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">ActualSpeedEAF2</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="385" data-acc="R" data-u="" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">ActualSpeedEAF3</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="386" data-acc="R" data-u="" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">ActualSpeedEAF4</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="387" data-acc="R" data-u="" id="obj-av-387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387</td><td class="n">ActualSpeedEAF5</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="388" data-acc="R" data-u="" id="obj-av-388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">388</td><td class="n">ActualSpeedEAF6</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="389" data-acc="R" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">ActualSpeedEAF7</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="390" data-acc="R" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">ActualSpeedEAF8</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="391" data-acc="R" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">ActualSpeedEAF9</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="392" data-acc="R" data-u="" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">ActualSpeedEAF10</td><td class="d">EAF Act. speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="393" data-acc="R" data-u="" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">AccumPowerSAF1</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="394" data-acc="R" data-u="" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">AccumPowerSAF2</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="395" data-acc="R" data-u="" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">AccumPowerSAF3</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="396" data-acc="R" data-u="" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">AccumPowerSAF4</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="397" data-acc="R" data-u="" id="obj-av-397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">397</td><td class="n">AccumPowerSAF5</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="398" data-acc="R" data-u="" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">AccumPowerSAF6</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="399" data-acc="R" data-u="" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">AccumPowerSAF7</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="400" data-acc="R" data-u="" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">AccumPowerSAF8</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="401" data-acc="R" data-u="" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">AccumPowerSAF9</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="402" data-acc="R" data-u="" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">AccumPowerSAF10</td><td class="d">SAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="403" data-acc="R" data-u="" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">AccumPowerEAF1</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="404" data-acc="R" data-u="" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">AccumPowerEAF2</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="405" data-acc="R" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">AccumPowerEAF3</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="406" data-acc="R" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">AccumPowerEAF4</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="407" data-acc="R" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">AccumPowerEAF5</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="408" data-acc="R" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">AccumPowerEAF6</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="409" data-acc="R" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">AccumPowerEAF7</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="410" data-acc="R" data-u="" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">AccumPowerEAF8</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="411" data-acc="R" data-u="" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">AccumPowerEAF9</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="412" data-acc="R" data-u="" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">AccumPowerEAF10</td><td class="d">EAF Accum. power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="768" data-i="30" data-acc="R" data-u="" id="obj-piv-30"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">30</td><td class="n">VVXFault</td><td class="d">VVX Fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="413" data-acc="R" data-u="%" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">DamperActPos1</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="414" data-acc="R" data-u="%" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">DamperActPos2</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="415" data-acc="R" data-u="%" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">DamperActPos3</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="416" data-acc="R" data-u="%" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">DamperActPos4</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="417" data-acc="R" data-u="%" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">DamperActPos5</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="418" data-acc="R" data-u="%" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">DamperActPos6</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="419" data-acc="R" data-u="%" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">DamperActPos7</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="420" data-acc="R" data-u="%" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">DamperActPos8</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="421" data-acc="R" data-u="%" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">DamperActPos9</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="422" data-acc="R" data-u="%" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">DamperActPos10</td><td class="d">Damper act. pos.</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="779" data-i="31" data-acc="R" data-u="" id="obj-piv-31"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">31</td><td class="n">DamperFault1</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="780" data-i="32" data-acc="R" data-u="" id="obj-piv-32"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">32</td><td class="n">DamperFault2</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="781" data-i="33" data-acc="R" data-u="" id="obj-piv-33"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">33</td><td class="n">DamperFault3</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="782" data-i="34" data-acc="R" data-u="" id="obj-piv-34"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">34</td><td class="n">DamperFault4</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="783" data-i="35" data-acc="R" data-u="" id="obj-piv-35"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">35</td><td class="n">DamperFault5</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="784" data-i="36" data-acc="R" data-u="" id="obj-piv-36"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">36</td><td class="n">DamperFault6</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="785" data-i="37" data-acc="R" data-u="" id="obj-piv-37"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">37</td><td class="n">DamperFault7</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="786" data-i="38" data-acc="R" data-u="" id="obj-piv-38"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">38</td><td class="n">DamperFault8</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="787" data-i="39" data-acc="R" data-u="" id="obj-piv-39"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">39</td><td class="n">DamperFault9</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="788" data-i="40" data-acc="R" data-u="" id="obj-piv-40"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40</td><td class="n">DamperFault10</td><td class="d">Damper fault (bit masked)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="477" data-acc="R" data-u="V" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">DCVoltageSAF1</td><td class="d">SAF1 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="478" data-acc="R" data-u="V" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">DCVoltageSAF2</td><td class="d">SAF2 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="479" data-acc="R" data-u="V" id="obj-av-479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">479</td><td class="n">DCVoltageSAF3</td><td class="d">SAF3 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="480" data-acc="R" data-u="V" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">DCVoltageSAF4</td><td class="d">SAF4 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="481" data-acc="R" data-u="V" id="obj-av-481"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">481</td><td class="n">DCVoltageSAF5</td><td class="d">SAF5 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="482" data-acc="R" data-u="V" id="obj-av-482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">482</td><td class="n">DCVoltageSAF6</td><td class="d">SAF6 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="483" data-acc="R" data-u="V" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">DCVoltageSAF7</td><td class="d">SAF7 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="484" data-acc="R" data-u="V" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">DCVoltageSAF8</td><td class="d">SAF8 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="485" data-acc="R" data-u="V" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">DCVoltageSAF9</td><td class="d">SAF9 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="486" data-acc="R" data-u="V" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">DCVoltageSAF10</td><td class="d">SAF10 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="487" data-acc="R" data-u="V" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">DCVoltageEAF1</td><td class="d">EAF1 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="488" data-acc="R" data-u="V" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">DCVoltageEAF2</td><td class="d">EAF2 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="489" data-acc="R" data-u="V" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">DCVoltageEAF3</td><td class="d">EAF3 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="490" data-acc="R" data-u="V" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">DCVoltageEAF4</td><td class="d">EAF4 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="491" data-acc="R" data-u="V" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">DCVoltageEAF5</td><td class="d">EAF5 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="492" data-acc="R" data-u="V" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">DCVoltageEAF6</td><td class="d">EAF6 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="493" data-acc="R" data-u="V" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">DCVoltageEAF7</td><td class="d">EAF7 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="494" data-acc="R" data-u="V" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">DCVoltageEAF8</td><td class="d">EAF8 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="495" data-acc="R" data-u="V" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">DCVoltageEAF9</td><td class="d">EAF9 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="496" data-acc="R" data-u="V" id="obj-av-496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">496</td><td class="n">DCVoltageEAF10</td><td class="d">EAF10 DC link voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="497" data-acc="R" data-u="°C" id="obj-av-497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">497</td><td class="n">MotorTemperatureSAF1</td><td class="d">Motor temperature SAF1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="498" data-acc="R" data-u="°C" id="obj-av-498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">498</td><td class="n">MotorTemperatureSAF2</td><td class="d">Motor temperature SAF2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="499" data-acc="R" data-u="°C" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">MotorTemperatureSAF3</td><td class="d">Motor temperature SAF3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="500" data-acc="R" data-u="°C" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">MotorTemperatureSAF4</td><td class="d">Motor temperature SAF4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="501" data-acc="R" data-u="°C" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">MotorTemperatureSAF5</td><td class="d">Motor temperature SAF5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="502" data-acc="R" data-u="°C" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">MotorTemperatureSAF6</td><td class="d">Motor temperature SAF6</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="503" data-acc="R" data-u="°C" id="obj-av-503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">503</td><td class="n">MotorTemperatureSAF7</td><td class="d">Motor temperature SAF7</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="504" data-acc="R" data-u="°C" id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">MotorTemperatureSAF8</td><td class="d">Motor temperature SAF8</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="505" data-acc="R" data-u="°C" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">MotorTemperatureSAF9</td><td class="d">Motor temperature SAF9</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="506" data-acc="R" data-u="°C" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">MotorTemperatureSAF10</td><td class="d">Motor temperature SAF10</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="507" data-acc="R" data-u="°C" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">MotorTemperatureEAF1</td><td class="d">Motor temperature EAF1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="508" data-acc="R" data-u="°C" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">MotorTemperatureEAF2</td><td class="d">Motor temperature EAF2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="509" data-acc="R" data-u="°C" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">MotorTemperatureEAF3</td><td class="d">Motor temperature EAF3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="510" data-acc="R" data-u="°C" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">MotorTemperatureEAF4</td><td class="d">Motor temperature EAF4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="511" data-acc="R" data-u="°C" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">MotorTemperatureEAF5</td><td class="d">Motor temperature EAF5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="512" data-acc="R" data-u="°C" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">MotorTemperatureEAF6</td><td class="d">Motor temperature EAF6</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="513" data-acc="R" data-u="°C" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">MotorTemperatureEAF7</td><td class="d">Motor temperature EAF7</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="514" data-acc="R" data-u="°C" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">MotorTemperatureEAF8</td><td class="d">Motor temperature EAF8</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="515" data-acc="R" data-u="°C" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">MotorTemperatureEAF9</td><td class="d">Motor temperature EAF9</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="516" data-acc="R" data-u="°C" id="obj-av-516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">516</td><td class="n">MotorTemperatureEAF10</td><td class="d">Motor temperature EAF10</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="517" data-acc="R" data-u="h" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">MotorRunHourSAF1</td><td class="d">Running time SAF1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="518" data-acc="R" data-u="h" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">MotorRunHourSAF2</td><td class="d">Running time SAF2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="519" data-acc="R" data-u="h" id="obj-av-519"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">519</td><td class="n">MotorRunHourSAF3</td><td class="d">Running time SAF3</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="520" data-acc="R" data-u="h" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">MotorRunHourSAF4</td><td class="d">Running time SAF4</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="521" data-acc="R" data-u="h" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">MotorRunHourSAF5</td><td class="d">Running time SAF5</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="522" data-acc="R" data-u="h" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">MotorRunHourSAF6</td><td class="d">Running time SAF6</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="523" data-acc="R" data-u="h" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">MotorRunHourSAF7</td><td class="d">Running time SAF7</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="524" data-acc="R" data-u="h" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">MotorRunHourSAF8</td><td class="d">Running time SAF8</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="525" data-acc="R" data-u="h" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">MotorRunHourSAF9</td><td class="d">Running time SAF9</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="526" data-acc="R" data-u="h" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">MotorRunHourSAF10</td><td class="d">Running time SAF10</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="527" data-acc="R" data-u="h" id="obj-av-527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">527</td><td class="n">MotorRunHourEAF1</td><td class="d">Running time EAF1</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="528" data-acc="R" data-u="h" id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">MotorRunHourEAF2</td><td class="d">Running time EAF2</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="529" data-acc="R" data-u="h" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">MotorRunHourEAF3</td><td class="d">Running time EAF3</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="530" data-acc="R" data-u="h" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">MotorRunHourEAF4</td><td class="d">Running time EAF4</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="531" data-acc="R" data-u="h" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">MotorRunHourEAF5</td><td class="d">Running time EAF5</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="532" data-acc="R" data-u="h" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">MotorRunHourEAF6</td><td class="d">Running time EAF6</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="533" data-acc="R" data-u="h" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">MotorRunHourEAF7</td><td class="d">Running time EAF7</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="534" data-acc="R" data-u="h" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">MotorRunHourEAF8</td><td class="d">Running time EAF8</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="535" data-acc="R" data-u="h" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">MotorRunHourEAF9</td><td class="d">Running time EAF9</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="536" data-acc="R" data-u="h" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">MotorRunHourEAF10</td><td class="d">Running time EAF10</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="849" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">DI_SAF</td><td class="d">Feedback supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="850" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">DI_EAF</td><td class="d">Feedback extract air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="851" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">DI_ExtendedRunLowSpeed</td><td class="d">Extended operation low speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="852" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">DI_ExtendedRunNormalSpeed</td><td class="d">Extended operation normal speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="853" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">DI_ExtendedRunHighSpeed</td><td class="d">Extended operation high speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="854" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">DI_FireAlarm</td><td class="d">Fire alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="855" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">DI_SmokeAlarm</td><td class="d">Smoke alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="856" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">DI_ExternalAlarm</td><td class="d">External alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="857" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">DI_FireDamperIndication</td><td class="d">Feedback fire damper</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="858" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">DI_SeqIndicationA</td><td class="d">Feedback heating (SEQ-A)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="859" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">DI_SeqIndicationB</td><td class="d">Feedback exchanger (SEQ-B)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="860" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">DI_SeqIndicationC</td><td class="d">Feedback cooling (SEQ-C)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="861" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">DI_SeqIndicationD</td><td class="d">Feedback recirculation 1 (SEQ-D)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="862" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">DI_SeqIndicationE</td><td class="d">Feedback recirculation 2 (SEQ-E)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="863" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">DI_SeqIndicationF</td><td class="d">Feedback fan setpoint comp (SEQ-F)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="864" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">DI_SeqIndicationG</td><td class="d">Feedback heating 2 (SEQ-G)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="865" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">DI_SeqIndicationH</td><td class="d">Feedback cooling 2 (SEQ-H)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="866" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">DI_SeqIndicationI</td><td class="d">Feedback exchanger extract (SEQ-I)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="867" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">DI_SeqIndicationJ</td><td class="d">Feedback external heating/cooling (SEQ-J)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="868" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">DI_Overheating</td><td class="d">Overheated electric heater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="869" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">DI_ExternalStop</td><td class="d">External stop</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="870" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">DI_AlarmAcknowledgement</td><td class="d">Alarm acknowledgement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="871" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">DI_Flowswitch</td><td class="d">Flow guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="872" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">DI_DeIcing</td><td class="d">Defrosting guard exhanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="873" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">DI_ExchRotation</td><td class="d">Rotary exchanger alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="874" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">DI_Frostprotection</td><td class="d">Freeze protection guard</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="875" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">DI_RecirculationRun</td><td class="d">Start/(Stop) recirculation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="876" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">DI_ChangeOver1</td><td class="d">Cooling/(Heating) changeover 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="877" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">DI_ChangeOver2</td><td class="d">Cooling/(Heating) changeover 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="878" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">DI_FilterGuard1</td><td class="d">Filter guard 1 supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="879" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">DI_FilterGuard2</td><td class="d">Filter guard 2 extract air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="880" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">DI_MotorControl1Start</td><td class="d">Start/(Stop) extra fan motor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="881" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">DI_MotorControl2Start</td><td class="d">Start/(Stop) extra fan motor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="882" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">DI_MotorControl1</td><td class="d">Feedback extra fan motor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="883" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">DI_MotorControl2</td><td class="d">Feedback extra fan motor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="884" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">DI_ExtraAlarm1</td><td class="d">Extra alarm 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="885" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">DI_ExtraAlarm2</td><td class="d">Extra alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="886" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">DI_ExtraAlarm3</td><td class="d">Extra alarm 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="887" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">DI_ExtraAlarm4</td><td class="d">Extra alarm 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="888" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">DI_ExtraAlarm5</td><td class="d">Extra alarm 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="889" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">DI_ExtraAlarm6</td><td class="d">Extra alarm 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="890" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">DI_ExtraAlarm7</td><td class="d">Extra alarm 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="891" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">DI_ExtraAlarm8</td><td class="d">Extra alarm 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="892" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">DI_ExtraAlarm9</td><td class="d">Extra alarm 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="893" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">DI_ExtraAlarm10</td><td class="d">Extra alarm 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="894" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">DI_SupplyPIDFreeze</td><td class="d">Lock PID controller supply</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="895" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">DI_SummerMode</td><td class="d">Summer/(Winter) mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="896" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">DI_ExtraController</td><td class="d">Feedback extra controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="897" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">DI_PreHeat</td><td class="d">Feedback preheater</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="898" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">DI_Zone1HeatIndication</td><td class="d">Feedback heating zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="899" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">DI_Zone2HeatIndication</td><td class="d">Feedback heating zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="900" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">DI_Zone3HeatIndication</td><td class="d">Feedback heating zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="901" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">DI_Zone1CoolIndication</td><td class="d">Feedback cooling zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="902" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">DI_Zone2CoolIndication</td><td class="d">Feedback cooling zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="903" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">DI_Zone3CoolIndication</td><td class="d">Feedback cooling zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="904" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">DI_Zone1Overheating</td><td class="d">Overheated electric heater zone 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="905" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">DI_Zone2Overheating</td><td class="d">Overheated electric heater zone 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="906" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">DI_Zone3Overheating</td><td class="d">Overheated electric heater zone 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="907" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">DI_FeedbackDXRunIndSeqA</td><td class="d">DX-machine run indication Seq A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="908" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">DI_FeedbackDXRunIndSeqB</td><td class="d">DX-machine run indication Seq B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="909" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">DI_FeedbackDXRunIndSeqC</td><td class="d">DX-machine run indication Seq C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="910" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">DI_FeedbackDXRunIndSeqD</td><td class="d">DX-machine run indication Seq D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="911" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">DI_FeedbackDXRunIndSeqE</td><td class="d">DX-machine run indication Seq E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="912" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">DI_FeedbackDXRunIndSeqF</td><td class="d">DX-machine run indication Seq F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="913" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">DI_FeedbackDXRunIndSeqG</td><td class="d">DX-machine run indication Seq G</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="914" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">DI_FeedbackDXRunIndSeqH</td><td class="d">DX-machine run indication Seq H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="915" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">DI_FeedbackDXRunIndSeqI</td><td class="d">DX-machine run indication Seq I</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="916" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">DI_FeedbackDXRunIndSeqJ</td><td class="d">DX-machine run indication Seq I</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="917" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">DI_FeedbackDXDefSeqA</td><td class="d">DX-machine defrost indication Seq A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="918" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">DI_FeedbackDXDefSeqB</td><td class="d">DX-machine defrost indication Seq B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="919" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">DI_FeedbackDXDefSeqC</td><td class="d">DX-machine defrost indication Seq C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="920" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">DI_FeedbackDXDefSeqD</td><td class="d">DX-machine defrost indication Seq D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="921" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">DI_FeedbackDXDefSeqE</td><td class="d">DX-machine defrost indication Seq E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="922" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">DI_FeedbackDXDefSeqF</td><td class="d">DX-machine defrost indication Seq F</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="923" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">DI_FeedbackDXDefSeqG</td><td class="d">DX-machine defrost indication Seq G</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="924" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">DI_FeedbackDXDefSeqH</td><td class="d">DX-machine defrost indication Seq H</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="925" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">DI_FeedbackDXDefSeqI</td><td class="d">DX-machine defrost indication Seq I</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="926" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">DI_FeedbackDXDefSeqJ</td><td class="d">DX-machine defrost indication Seq J</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="927" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">DI_FeedbackDXRunIndChangeOver1</td><td class="d">DX-machine run indication change over 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="928" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">DI_FeedbackDXRunIndChangeOver2</td><td class="d">DX-machine run indication change over 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="929" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">DI_FeedbackDXDefChangeOver1</td><td class="d">DX-machine defrost indication change over 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="930" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">DI_FeedbackDXDefChangeOver2</td><td class="d">DX-machine defrost indication change over 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="931" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">DI_FilterGuard3</td><td class="d">Filter guard 3 supply air pre filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="932" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">DI_FilterGuard4</td><td class="d">Filter guard 4 supply air end filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="933" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">DI_FilterGuard5</td><td class="d">Filter guard 5 extract air pre filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="934" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">DI_ExchRotation2</td><td class="d">Rotary exchanger alarm 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="935" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">DI_GasDetectionAcknowledgement</td><td class="d">Gas detection alarm acknowledgement</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="936" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">AI_OutDoorTemp</td><td class="d">Outdoor temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="937" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">AI_IntakeAirTemp</td><td class="d">Intake air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="938" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">AI_SupplyAirTemp</td><td class="d">Supply air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="939" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">AI_ExhaustAirTemp</td><td class="d">Exhaust air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="940" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">AI_ExtractAirTemp</td><td class="d">Extract air temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="941" data-i="6" data-acc="R" data-u="" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">AI_RoomTemp1</td><td class="d">Room temperature 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="942" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">AI_RoomTemp2</td><td class="d">Room temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="943" data-i="8" data-acc="R" data-u="" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">AI_RoomTemp3</td><td class="d">Room temperature 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="944" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">AI_RoomTemp4</td><td class="d">Room temperature 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="945" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">AI_SAFPressure</td><td class="d">Supply air fan pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="946" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">AI_EAFPressure</td><td class="d">Extract air fan pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="947" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">AI_SAFFlow</td><td class="d">Supply air fan flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="948" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">AI_EAFFlow</td><td class="d">Extract air fan flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="949" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">AI_ExchAirFlowSAF</td><td class="d">Exchanger SAF pressure sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="950" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">AI_ExchPressureEAF</td><td class="d">Exchanger EAF pressure sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="951" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">AI_DeIcingTemp</td><td class="d">De-icing temp exchanger</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="952" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">AI_FrostprotTemp1</td><td class="d">Frost protection temp 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="953" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">AI_FrostprotTemp2</td><td class="d">Frost protection temp 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="954" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">AI_FrostprotTemp3</td><td class="d">Frost protection temp 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="955" data-i="20" data-acc="R" data-u="ppm" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">AI_CO2</td><td class="d">CO2 (ppm)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="956" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">AI_HumidityRoom</td><td class="d">Humidity room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="957" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">AI_HumidityDuct</td><td class="d">Humidity duct</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="958" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">AI_HumidityOutDoor</td><td class="d">Humidity outdoor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="959" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">AI_ExtraControllerTemp</td><td class="d">Extra controller temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="960" data-i="25" data-acc="R" data-u="%" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">AI_ExtSAFControl</td><td class="d">External SAF signal control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="961" data-i="26" data-acc="R" data-u="%" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">AI_ExtEAFControl</td><td class="d">External EAF signal control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="962" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">AI_ExtraSensor1</td><td class="d">Extra sensor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="963" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">AI_ExtraSensor2</td><td class="d">Extra sensor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="964" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">AI_ExtraSensor3</td><td class="d">Extra sensor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="965" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">AI_ExtraSensor4</td><td class="d">Extra sensor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="966" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">AI_ExtraSensor5</td><td class="d">Extra sensor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="967" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">AI_ExternalSupplySetP</td><td class="d">External Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="968" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">AI_ExternalFlowSetP</td><td class="d">External Setpoint SAF airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="969" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">AI_FilterGuard1</td><td class="d">Supply air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="970" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">AI_FilterGuard2</td><td class="d">Extract air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="971" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">AI_EfficiencyTemp</td><td class="d">Temperature efficiency sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="972" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">AI_PreHeatTemp</td><td class="d">Preheater temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="973" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">AI_Zone1SupplyTemp</td><td class="d">Zone1 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="974" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">AI_Zone2SupplyTemp</td><td class="d">Zone2 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="975" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">AI_Zone3SupplyTemp</td><td class="d">Zone3 supply temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="976" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">AI_Zone1ExtractTemp</td><td class="d">Zone1 extract temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="977" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">AI_Zone2ExtractTemp</td><td class="d">Zone2 sxtract temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="978" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">AI_Zone3ExtractTemp</td><td class="d">Zone3 extract temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="979" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">AI_Zone1RoomTemp</td><td class="d">Zone1 room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="980" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">AI_Zone2RoomTemp</td><td class="d">Zone2 room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="981" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">AI_Zone3RoomTemp</td><td class="d">Zone3 room temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="982" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">AI_Zone1FrostprotTemp</td><td class="d">Zone1 frost protection temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="983" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">AI_Zone2FrostprotTemp</td><td class="d">Zone2 frost protection temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="984" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">AI_Zone3FrostprotTemp</td><td class="d">Zone3 frost protection temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="985" data-i="50" data-acc="R" data-u="%" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">AI_FeedbackCoolerValve</td><td class="d">Feedback cooler valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="986" data-i="51" data-acc="R" data-u="%" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">AI_FeedbackOutdoorAirDamper</td><td class="d">Feedback outdoor air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="987" data-i="52" data-acc="R" data-u="%" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">AI_FeedbackRecircAirDamper</td><td class="d">Feedback recirculation damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="988" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">AI_EATRDPT</td><td class="d">Difference pressure between SAF and EAF (Pa)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="989" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">AI_FilterGuard3</td><td class="d">Supply air pre filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="990" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">AI_FilterGuard4</td><td class="d">Supply air end filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="991" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">AI_FilterGuard5</td><td class="d">Extract air pre filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="992" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">AI_CoolerInletTemp</td><td class="d">Temperature entering the cooling coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="993" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">AI_CoolerInletHumidity</td><td class="d">Humidity entering the cooling coil</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="994" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">AI_ExchExtractTemp</td><td class="d">Exchanger extract air temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="995" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">DO_SeqStartA</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="996" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DO_SeqStartB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="997" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">DO_SeqStartC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="998" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">DO_SeqStartD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="999" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">DO_SeqStartE</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1000" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">DO_SeqStartF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1001" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">DO_SeqStartG</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1002" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">DO_SeqStartH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1003" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">DO_SeqStartI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1004" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">DO_SeqStartJ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1005" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">DO_SeqPumpA</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1006" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">DO_SeqPumpB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1007" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">DO_SeqPumpC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1008" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">DO_SeqPumpD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1009" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">DO_SeqPumpE</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1010" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">DO_SeqPumpF</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1011" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">DO_SeqPumpG</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1012" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">DO_SeqPumpH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1013" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">DO_SeqPumpI</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1014" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">DO_SeqPumpJ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1015" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">DO_SAFStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1016" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bo-22"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22</td><td class="n">DO_EAFStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1017" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bo-23"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">23</td><td class="n">DO_RecirculationAirDamper</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1018" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bo-24"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">24</td><td class="n">DO_OutdoorAirDamper</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1019" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bo-25"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">25</td><td class="n">DO_ExhaustAirDamper</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1020" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bo-26"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">26</td><td class="n">DO_FireDamper</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1021" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bo-27"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">27</td><td class="n">DO_SumAlarm1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1022" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bo-28"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">28</td><td class="n">DO_SumAlarm2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1023" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bo-29"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">29</td><td class="n">DO_AlarmOutput</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1024" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bo-30"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">30</td><td class="n">DO_MotorControl1Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1025" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bo-31"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">31</td><td class="n">DO_MotorControl2Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1026" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bo-32"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">32</td><td class="n">DO_TimeChannel1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1027" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bo-33"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">33</td><td class="n">DO_TimeChannel2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1028" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bo-34"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">34</td><td class="n">DO_TimeChannel3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1029" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bo-35"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">35</td><td class="n">DO_TimeChannel4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1030" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bo-36"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">36</td><td class="n">DO_FreeCoolRun</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1031" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bo-37"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">37</td><td class="n">DO_PreTreatment</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1032" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bo-38"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">38</td><td class="n">DO_RunIndication</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1033" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bo-39"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">39</td><td class="n">DO_StepController1Step1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1034" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bo-40"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">40</td><td class="n">DO_StepController1Step2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1035" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bo-41"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">41</td><td class="n">DO_StepController1Step3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1036" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bo-42"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">42</td><td class="n">DO_StepController1Step4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1037" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bo-43"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">43</td><td class="n">DO_StepController2Step1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1038" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bo-44"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">44</td><td class="n">DO_StepController2Step2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1039" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bo-45"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">45</td><td class="n">DO_StepController2Step3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1040" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bo-46"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">46</td><td class="n">DO_StepController2Step4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1041" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bo-47"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">47</td><td class="n">DO_HumidityStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1042" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bo-48"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">48</td><td class="n">DO_ChangeOver1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1043" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bo-49"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">49</td><td class="n">DO_ChangeOver2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1044" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bo-50"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">50</td><td class="n">DO_ExchControl</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1045" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bo-51"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">51</td><td class="n">DO_Deicing3Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1046" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bo-52"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">52</td><td class="n">DO_ExtraControllerStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1047" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bo-53"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">53</td><td class="n">DO_ExtraControllerPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1048" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bo-54"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">54</td><td class="n">DO_Auxiliary1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1049" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bo-55"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">55</td><td class="n">DO_Auxiliary2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1050" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bo-56"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">56</td><td class="n">DO_Auxiliary3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1051" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bo-57"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">57</td><td class="n">DO_PreHeatStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1052" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bo-58"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">58</td><td class="n">DO_PreHeatPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1053" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bo-59"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">59</td><td class="n">DO_Zone1HeatPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1054" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bo-60"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">60</td><td class="n">DO_Zone2HeatPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1055" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bo-61"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">61</td><td class="n">DO_Zone3HeatPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1056" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bo-62"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">62</td><td class="n">DO_Zone1CoolPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1057" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bo-63"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">63</td><td class="n">DO_Zone2CoolPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1058" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bo-64"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">64</td><td class="n">DO_Zone3CoolPump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1059" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bo-65"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">65</td><td class="n">DO_Zone1Step1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1060" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bo-66"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">66</td><td class="n">DO_Zone1Step2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1061" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bo-67"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">67</td><td class="n">DO_Zone2Step1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1062" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bo-68"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">68</td><td class="n">DO_Zone2Step2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1063" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bo-69"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">69</td><td class="n">DO_Zone3Step1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1064" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bo-70"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">70</td><td class="n">DO_Zone3Step2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1065" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bo-71"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">71</td><td class="n">DO_Zone1HeatStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1066" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bo-72"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">72</td><td class="n">DO_Zone2HeatStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1067" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bo-73"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">73</td><td class="n">DO_Zone3HeatStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1068" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bo-74"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">74</td><td class="n">DO_Zone1CoolStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1069" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bo-75"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">75</td><td class="n">DO_Zone2CoolStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1070" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bo-76"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">76</td><td class="n">DO_Zone3CoolStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1071" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bo-77"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">77</td><td class="n">DO_Zone4CoolStart</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="1072" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bo-78"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">78</td><td class="n">DO_GasDetectionAlarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1073" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AO_SequenceA</td><td class="d">Y1 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1074" data-i="2" data-acc="R" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">AO_SequenceB</td><td class="d">Y2 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1075" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">AO_SequenceC</td><td class="d">Y3 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1076" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">AO_SequenceD</td><td class="d">Y4 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1077" data-i="5" data-acc="R" data-u="%" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">AO_SequenceE</td><td class="d">Y5 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1078" data-i="6" data-acc="R" data-u="%" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">AO_SequenceF</td><td class="d">Y6 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1079" data-i="7" data-acc="R" data-u="%" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">AO_SequenceG</td><td class="d">Y7 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1080" data-i="8" data-acc="R" data-u="%" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">AO_SequenceH</td><td class="d">Y8 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1081" data-i="9" data-acc="R" data-u="%" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">AO_SequenceI</td><td class="d">Y9 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1082" data-i="10" data-acc="R" data-u="%" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">AO_SequenceJ</td><td class="d">Y10 sequence output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1083" data-i="11" data-acc="R" data-u="%" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">AO_ChangeOver1</td><td class="d">Change over 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1084" data-i="12" data-acc="R" data-u="%" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">AO_ChangeOver2</td><td class="d">Change over 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1085" data-i="13" data-acc="R" data-u="%" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">AO_SAF</td><td class="d">Control valve Supply air fan in</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1086" data-i="14" data-acc="R" data-u="%" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">AO_EAF</td><td class="d">Control valve Extract air fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1087" data-i="15" data-acc="R" data-u="%" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">AO_Humidity</td><td class="d">Control valve Humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1088" data-i="16" data-acc="R" data-u="%" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">AO_StepController1</td><td class="d">Step Controller 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1089" data-i="17" data-acc="R" data-u="%" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17</td><td class="n">AO_StepController2</td><td class="d">Step Controller 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1090" data-i="18" data-acc="R" data-u="%" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18</td><td class="n">AO_ExtraController</td><td class="d">Extra Controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1091" data-i="19" data-acc="R" data-u="%" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">AO_AISignalOutput</td><td class="d">AI Signal output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1092" data-i="20" data-acc="R" data-u="%" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">AO_PreHeat</td><td class="d">PreHeat output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1093" data-i="21" data-acc="R" data-u="%" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">AO_Zone1Heat</td><td class="d">Zone1 Heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1094" data-i="22" data-acc="R" data-u="%" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">AO_Zone2Heat</td><td class="d">Zone2 Heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1095" data-i="23" data-acc="R" data-u="%" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">AO_Zone3Heat</td><td class="d">Zone3 Heating</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1096" data-i="24" data-acc="R" data-u="%" id="obj-ao-24"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24</td><td class="n">AO_Zone1Cool</td><td class="d">Zone1 Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1097" data-i="25" data-acc="R" data-u="%" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">AO_Zone2Cool</td><td class="d">Zone2 Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1098" data-i="26" data-acc="R" data-u="%" id="obj-ao-26"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26</td><td class="n">AO_Zone3Cool</td><td class="d">Zone3 Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1099" data-i="27" data-acc="R" data-u="%" id="obj-ao-27"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">27</td><td class="n">AO_EATRControl</td><td class="d">EATR control function output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1100" data-i="1" data-acc="R" data-u="" id="obj-tl-1"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">1</td><td class="n">TL_IntakeAirTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1101" data-i="2" data-acc="R" data-u="" id="obj-tl-2"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">2</td><td class="n">TL_IntakeAirTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1102" data-i="3" data-acc="R" data-u="" id="obj-tl-3"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">3</td><td class="n">TL_SupplyAirTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1103" data-i="4" data-acc="R" data-u="" id="obj-tl-4"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">4</td><td class="n">TL_SupplyAirTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1104" data-i="5" data-acc="R" data-u="" id="obj-tl-5"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">5</td><td class="n">TL_ExhaustAirTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1105" data-i="6" data-acc="R" data-u="" id="obj-tl-6"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">6</td><td class="n">TL_ExhaustAirTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1106" data-i="7" data-acc="R" data-u="" id="obj-tl-7"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">7</td><td class="n">TL_ExtractAirTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1107" data-i="8" data-acc="R" data-u="" id="obj-tl-8"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">8</td><td class="n">TL_ExtractAirTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1108" data-i="9" data-acc="R" data-u="" id="obj-tl-9"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">9</td><td class="n">TL_DeIcingTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1109" data-i="10" data-acc="R" data-u="" id="obj-tl-10"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">10</td><td class="n">TL_DeIcingTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1110" data-i="11" data-acc="R" data-u="" id="obj-tl-11"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">11</td><td class="n">TL_FrostprotTemp1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1111" data-i="12" data-acc="R" data-u="" id="obj-tl-12"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">12</td><td class="n">TL_FrostprotTemp1_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1112" data-i="13" data-acc="R" data-u="" id="obj-tl-13"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">13</td><td class="n">TL_CO2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1113" data-i="14" data-acc="R" data-u="" id="obj-tl-14"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">14</td><td class="n">TL_CO2_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1114" data-i="15" data-acc="R" data-u="" id="obj-tl-15"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">15</td><td class="n">TL_HumidityRoom</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1115" data-i="16" data-acc="R" data-u="" id="obj-tl-16"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">16</td><td class="n">TL_HumidityRoom_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1116" data-i="17" data-acc="R" data-u="" id="obj-tl-17"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">17</td><td class="n">TL_EAFPressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1117" data-i="18" data-acc="R" data-u="" id="obj-tl-18"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">18</td><td class="n">TL_EAFPressure_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1118" data-i="19" data-acc="R" data-u="" id="obj-tl-19"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">19</td><td class="n">TL_SAFFlow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1119" data-i="20" data-acc="R" data-u="" id="obj-tl-20"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">20</td><td class="n">TL_SAFFlow_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1120" data-i="21" data-acc="R" data-u="" id="obj-tl-21"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">21</td><td class="n">TL_EAFFlow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1121" data-i="22" data-acc="R" data-u="" id="obj-tl-22"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">22</td><td class="n">TL_EAFFlow_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1122" data-i="23" data-acc="R" data-u="" id="obj-tl-23"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">23</td><td class="n">TL_RoomTemp1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1123" data-i="24" data-acc="R" data-u="" id="obj-tl-24"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">24</td><td class="n">TL_RoomTemp1_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1124" data-i="25" data-acc="R" data-u="" id="obj-tl-25"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">25</td><td class="n">TL_FlowExchSA</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1125" data-i="26" data-acc="R" data-u="" id="obj-tl-26"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">26</td><td class="n">TL_FlowExchSA_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1126" data-i="27" data-acc="R" data-u="" id="obj-tl-27"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">27</td><td class="n">TL_FrostprotTemp3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1127" data-i="28" data-acc="R" data-u="" id="obj-tl-28"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">28</td><td class="n">TL_FrostprotTemp3_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1128" data-i="29" data-acc="R" data-u="" id="obj-tl-29"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">29</td><td class="n">TL_HumiditySupplyAir</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1129" data-i="30" data-acc="R" data-u="" id="obj-tl-30"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">30</td><td class="n">TL_HumiditySupplyAir_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1130" data-i="31" data-acc="R" data-u="" id="obj-tl-31"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">31</td><td class="n">TL_EfficiencyTempExch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1131" data-i="32" data-acc="R" data-u="" id="obj-tl-32"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">32</td><td class="n">TL_EfficiencyTempExch_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1132" data-i="33" data-acc="R" data-u="" id="obj-tl-33"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">33</td><td class="n">TLPreHeatTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1133" data-i="34" data-acc="R" data-u="" id="obj-tl-34"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">34</td><td class="n">TL_PreHeatTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1134" data-i="35" data-acc="R" data-u="" id="obj-tl-35"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">35</td><td class="n">TL_EATRPressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1135" data-i="36" data-acc="R" data-u="" id="obj-tl-36"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">36</td><td class="n">TL_EATRPressure_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1136" data-i="37" data-acc="R" data-u="" id="obj-tl-37"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">37</td><td class="n">TL_SeqPumpA</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1137" data-i="38" data-acc="R" data-u="" id="obj-tl-38"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">38</td><td class="n">TL_SeqPumpA_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1138" data-i="39" data-acc="R" data-u="" id="obj-tl-39"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">39</td><td class="n">TL_Auxiliary1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1139" data-i="40" data-acc="R" data-u="" id="obj-tl-40"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">40</td><td class="n">TL_Auxiliary1_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1140" data-i="41" data-acc="R" data-u="" id="obj-tl-41"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">41</td><td class="n">TL_HeatingSeqA</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1141" data-i="42" data-acc="R" data-u="" id="obj-tl-42"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">42</td><td class="n">TL_HeatingSeqA_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1142" data-i="43" data-acc="R" data-u="" id="obj-tl-43"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">43</td><td class="n">TL_CoolingSeqC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1143" data-i="44" data-acc="R" data-u="" id="obj-tl-44"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">44</td><td class="n">TL_CoolingSeqC_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1144" data-i="45" data-acc="R" data-u="" id="obj-tl-45"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">45</td><td class="n">TL_ExcSeqB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1145" data-i="46" data-acc="R" data-u="" id="obj-tl-46"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">46</td><td class="n">TL_ExcSeqB_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1146" data-i="47" data-acc="R" data-u="" id="obj-tl-47"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">47</td><td class="n">TL_Recirculation1SeqD</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1147" data-i="48" data-acc="R" data-u="" id="obj-tl-48"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">48</td><td class="n">TL_Recirculation1SeqD_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1148" data-i="49" data-acc="R" data-u="" id="obj-tl-49"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">49</td><td class="n">TL_Recirculation2SeqE</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1149" data-i="50" data-acc="R" data-u="" id="obj-tl-50"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">50</td><td class="n">TL_Recirculation2SeqE_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1150" data-i="51" data-acc="R" data-u="" id="obj-tl-51"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">51</td><td class="n">TL_Heating2SeqG</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1151" data-i="52" data-acc="R" data-u="" id="obj-tl-52"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">52</td><td class="n">TL_Heating2SeqG_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1152" data-i="53" data-acc="R" data-u="" id="obj-tl-53"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">53</td><td class="n">TL_SeqPumpC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1153" data-i="54" data-acc="R" data-u="" id="obj-tl-54"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">54</td><td class="n">TL_SeqPumpC_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1154" data-i="55" data-acc="R" data-u="" id="obj-tl-55"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">55</td><td class="n">TL_Cooling2SeqH</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1155" data-i="56" data-acc="R" data-u="" id="obj-tl-56"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">56</td><td class="n">TL_Cooling2SeqH_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1156" data-i="57" data-acc="R" data-u="" id="obj-tl-57"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">57</td><td class="n">TL_ExternalHCSeqJ</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1157" data-i="58" data-acc="R" data-u="" id="obj-tl-58"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">58</td><td class="n">TL_ExternalHCSeqJ_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1158" data-i="59" data-acc="R" data-u="" id="obj-tl-59"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">59</td><td class="n">TL_SAFanAO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1159" data-i="60" data-acc="R" data-u="" id="obj-tl-60"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">60</td><td class="n">TL_SAFanAO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1160" data-i="61" data-acc="R" data-u="" id="obj-tl-61"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">61</td><td class="n">TL_EAFanAO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1161" data-i="62" data-acc="R" data-u="" id="obj-tl-62"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">62</td><td class="n">TL_EAFanAO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1162" data-i="63" data-acc="R" data-u="" id="obj-tl-63"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">63</td><td class="n">TL_PreHeatAO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1163" data-i="64" data-acc="R" data-u="" id="obj-tl-64"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">64</td><td class="n">TL_PreHeatAO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1164" data-i="65" data-acc="R" data-u="" id="obj-tl-65"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">65</td><td class="n">TL_EATRControlAO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1165" data-i="66" data-acc="R" data-u="" id="obj-tl-66"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">66</td><td class="n">TL_EATRControlAO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1166" data-i="67" data-acc="R" data-u="" id="obj-tl-67"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">67</td><td class="n">TL_SAFPressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1167" data-i="68" data-acc="R" data-u="" id="obj-tl-68"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">68</td><td class="n">TL_SAFPressure_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1168" data-i="71" data-acc="R" data-u="" id="obj-tl-71"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">71</td><td class="n">TL_UnitModeM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1169" data-i="72" data-acc="R" data-u="" id="obj-tl-72"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">72</td><td class="n">TL_UnitModeM_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1170" data-i="73" data-acc="R" data-u="" id="obj-tl-73"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">73</td><td class="n">TL_DefrostIndDxChangover1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1171" data-i="74" data-acc="R" data-u="" id="obj-tl-74"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">74</td><td class="n">TL_DefrostIndDxChangover1_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1172" data-i="75" data-acc="R" data-u="" id="obj-tl-75"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">75</td><td class="n">TL_DefrostIndDxChangover2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1173" data-i="76" data-acc="R" data-u="" id="obj-tl-76"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">76</td><td class="n">TL_DefrostIndDxChangover2_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1174" data-i="77" data-acc="R" data-u="" id="obj-tl-77"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">77</td><td class="n">TL_HumidityStartDO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1175" data-i="78" data-acc="R" data-u="" id="obj-tl-78"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">78</td><td class="n">TL_HumidityStartDO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1176" data-i="79" data-acc="R" data-u="" id="obj-tl-79"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">79</td><td class="n">TL_ChangeOver1DO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1177" data-i="80" data-acc="R" data-u="" id="obj-tl-80"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">80</td><td class="n">TL_ChangeOver1DO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1178" data-i="81" data-acc="R" data-u="" id="obj-tl-81"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">81</td><td class="n">TL_ChangeOver2DO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1179" data-i="82" data-acc="R" data-u="" id="obj-tl-82"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">82</td><td class="n">TL_ChangeOver2DO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1180" data-i="83" data-acc="R" data-u="" id="obj-tl-83"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">83</td><td class="n">TL_PreHeatPumpDO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1181" data-i="84" data-acc="R" data-u="" id="obj-tl-84"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">84</td><td class="n">TL_PreHeatPumpDO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1182" data-i="85" data-acc="R" data-u="" id="obj-tl-85"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">85</td><td class="n">TL_AEfficiency</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1183" data-i="86" data-acc="R" data-u="" id="obj-tl-86"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">86</td><td class="n">TL_AEfficiency_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1184" data-i="87" data-acc="R" data-u="" id="obj-tl-87"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">87</td><td class="n">TL_FreeCoolActiveDO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1185" data-i="88" data-acc="R" data-u="" id="obj-tl-88"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">88</td><td class="n">TL_FreeCoolActiveDO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1186" data-i="89" data-acc="R" data-u="" id="obj-tl-89"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">89</td><td class="n">TL_SupprtConHeatDO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1187" data-i="90" data-acc="R" data-u="" id="obj-tl-90"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">90</td><td class="n">TL_SupprtConHeatDO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1188" data-i="91" data-acc="R" data-u="" id="obj-tl-91"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">91</td><td class="n">TL_SupprtConCoolDO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1189" data-i="92" data-acc="R" data-u="" id="obj-tl-92"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">92</td><td class="n">TL_SupprtConCoolDO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1190" data-i="93" data-acc="R" data-u="" id="obj-tl-93"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">93</td><td class="n">TL_SectionDefrostActiveDO</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1191" data-i="94" data-acc="R" data-u="" id="obj-tl-94"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">94</td><td class="n">TL_SectionDefrostActiveDO_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1192" data-i="95" data-acc="R" data-u="" id="obj-tl-95"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">95</td><td class="n">TL_BMSOverride</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1193" data-i="96" data-acc="R" data-u="" id="obj-tl-96"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">96</td><td class="n">TL_BMSOverride_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1194" data-i="97" data-acc="R" data-u="" id="obj-tl-97"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">97</td><td class="n">TL_ExchExtractTemp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="TL" data-to="15" data-o="1195" data-i="98" data-acc="R" data-u="" id="obj-tl-98"><td class="t"><abbr title="Trend Log">TL</abbr></td><td class="i">98</td><td class="n">TL_ExchExtractTemp_Avg2min</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1196" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">AlarmsClassA</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1197" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">AlarmsClassB</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1198" data-i="3" data-acc="R" data-u="" id="obj-nc-3"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">3</td><td class="n">AlarmsClassC</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="1199" data-i="4" data-acc="R" data-u="" id="obj-nc-4"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">4</td><td class="n">EventPoints</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="DEV" data-to="7" data-o="1200" data-i="1" data-acc="R" data-u="" id="obj-dev-1"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i">1</td><td class="n">Access</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Systemair Access controller 5.x point IDs by name</summary><ul><li><a href="#obj-cal-1"><code>CAL1</code></a>Calendar</li><li><a href="#obj-sch-2"><code>SCH2</code></a>TC_FanSpeed</li><li><a href="#obj-sch-3"><code>SCH3</code></a>TC_Extra1</li><li><a href="#obj-sch-4"><code>SCH4</code></a>TC_Extra2</li><li><a href="#obj-sch-5"><code>SCH5</code></a>TC_Extra3</li><li><a href="#obj-sch-6"><code>SCH6</code></a>TC_Extra4</li><li><a href="#obj-mv-1"><code>MV1</code></a>DOSelect_SeqPumpA</li><li><a href="#obj-mv-2"><code>MV2</code></a>DOSelect_SeqPumpB</li><li><a href="#obj-mv-3"><code>MV3</code></a>DOSelect_SeqPumpC</li><li><a href="#obj-mv-4"><code>MV4</code></a>DOSelect_SeqPumpD</li><li><a href="#obj-mv-5"><code>MV5</code></a>DOSelect_SeqPumpE</li><li><a href="#obj-mv-6"><code>MV6</code></a>DOSelect_SeqPumpF</li><li><a href="#obj-mv-7"><code>MV7</code></a>DOSelect_SeqPumpG</li><li><a href="#obj-mv-8"><code>MV8</code></a>DOSelect_SeqPumpH</li><li><a href="#obj-mv-9"><code>MV9</code></a>DOSelect_SeqPumpI</li><li><a href="#obj-mv-10"><code>MV10</code></a>DOSelect_SeqPumpJ</li><li><a href="#obj-mv-11"><code>MV11</code></a>DOSelect_RecircAirDamper</li><li><a href="#obj-mv-72"><code>MV72</code></a>DOSelect_OutdoorAirDamper</li><li><a href="#obj-mv-73"><code>MV73</code></a>DOSelect_ExhaustAirDamper</li><li><a href="#obj-mv-74"><code>MV74</code></a>DOSelect_HumidityStart</li><li><a href="#obj-mv-75"><code>MV75</code></a>DOSelect_ChangeOver1</li><li><a href="#obj-mv-76"><code>MV76</code></a>DOSelect_ChangeOver2</li><li><a href="#obj-mv-12"><code>MV12</code></a>AirUnitAutoMode</li><li><a href="#obj-mv-13"><code>MV13</code></a>AirUnitManual</li><li><a href="#obj-mv-14"><code>MV14</code></a>VentControl</li><li><a href="#obj-bv-6"><code>BV6</code></a>FilterAlarmReset</li><li><a href="#obj-av-13"><code>AV13</code></a>AOManual_SequenceA</li><li><a href="#obj-av-14"><code>AV14</code></a>AOManual_SequenceB</li><li><a href="#obj-av-15"><code>AV15</code></a>AOManual_SequenceC</li><li><a href="#obj-av-16"><code>AV16</code></a>AOManual_SequenceD</li><li><a href="#obj-av-17"><code>AV17</code></a>AOManual_SequenceE</li><li><a href="#obj-av-18"><code>AV18</code></a>AOManual_SequenceF</li><li><a href="#obj-av-19"><code>AV19</code></a>AOManual_SequenceG</li><li><a href="#obj-av-20"><code>AV20</code></a>AOManual_SequenceH</li><li><a href="#obj-av-21"><code>AV21</code></a>AOManual_SequenceI</li><li><a href="#obj-av-22"><code>AV22</code></a>AOManual_SequenceJ</li><li><a href="#obj-av-23"><code>AV23</code></a>AOManual_Humidity</li><li><a href="#obj-av-24"><code>AV24</code></a>AOManual_ExtraController</li><li><a href="#obj-mv-17"><code>MV17</code></a>AOSelect_SequenceA</li><li><a href="#obj-mv-18"><code>MV18</code></a>AOSelect_SequenceB</li><li><a href="#obj-mv-19"><code>MV19</code></a>AOSelect_SequenceC</li><li><a href="#obj-mv-20"><code>MV20</code></a>AOSelect_SequenceD</li><li><a href="#obj-mv-21"><code>MV21</code></a>AOSelect_SequenceE</li><li><a href="#obj-mv-22"><code>MV22</code></a>AOSelect_SequenceF</li><li><a href="#obj-mv-23"><code>MV23</code></a>AOSelect_SequenceG</li><li><a href="#obj-mv-24"><code>MV24</code></a>AOSelect_SequenceH</li><li><a href="#obj-mv-25"><code>MV25</code></a>AOSelect_SequenceI</li><li><a href="#obj-mv-26"><code>MV26</code></a>AOSelect_SequenceJ</li><li><a href="#obj-mv-27"><code>MV27</code></a>AOSelect_Humidity</li><li><a href="#obj-mv-28"><code>MV28</code></a>AOSelect_ExtraController</li><li><a href="#obj-mv-29"><code>MV29</code></a>SAFAutoMode</li><li><a href="#obj-mv-30"><code>MV30</code></a>EAFAutoMode</li><li><a href="#obj-av-25"><code>AV25</code></a>SAFManualSetpoint</li><li><a href="#obj-av-26"><code>AV26</code></a>EAFManualSetpoint</li><li><a href="#obj-av-27"><code>AV27</code></a>SAFManualOutput</li><li><a href="#obj-av-28"><code>AV28</code></a>EAFManualOutput</li><li><a href="#obj-mv-31"><code>MV31</code></a>ExternalControl</li><li><a href="#obj-mv-32"><code>MV32</code></a>AirUnitServiceStop</li><li><a href="#obj-av-29"><code>AV29</code></a>SeqPumpOutdLimitA</li><li><a href="#obj-av-30"><code>AV30</code></a>SeqPumpOutdLimitB</li><li><a href="#obj-av-31"><code>AV31</code></a>SeqPumpOutdLimitC</li><li><a href="#obj-av-32"><code>AV32</code></a>SeqPumpOutdLimitD</li><li><a href="#obj-av-33"><code>AV33</code></a>SeqPumpOutdLimitE</li><li><a href="#obj-av-34"><code>AV34</code></a>SeqPumpOutdLimitF</li><li><a href="#obj-av-35"><code>AV35</code></a>SeqPumpOutdLimitG</li><li><a href="#obj-av-36"><code>AV36</code></a>SeqPumpOutdLimitH</li><li><a href="#obj-av-37"><code>AV37</code></a>SeqPumpOutdLimitI</li><li><a href="#obj-av-38"><code>AV38</code></a>SeqPumpOutdLimitJ</li><li><a href="#obj-mv-33"><code>MV33</code></a>FanType</li><li><a href="#obj-av-39"><code>AV39</code></a>SupplySetpoint</li><li><a href="#obj-av-40"><code>AV40</code></a>ExtractSetpoint</li><li><a href="#obj-av-41"><code>AV41</code></a>SupplySetpointMax</li><li><a href="#obj-av-44"><code>AV44</code></a>SupplySetpointMin</li><li><a href="#obj-av-42"><code>AV42</code></a>SupplySetpOffsetLow</li><li><a href="#obj-av-43"><code>AV43</code></a>SupplySetpOffsetHigh</li><li><a href="#obj-av-45"><code>AV45</code></a>SummerModeSupplySetpoint</li><li><a href="#obj-av-46"><code>AV46</code></a>SummerModeOutdoortemp</li><li><a href="#obj-av-47"><code>AV47</code></a>SAFLowSpeedPressure</li><li><a href="#obj-av-48"><code>AV48</code></a>SAFNormalSpeedPressure</li><li><a href="#obj-av-49"><code>AV49</code></a>SAFHighSpeedPressure</li><li><a href="#obj-av-50"><code>AV50</code></a>EAFLowSpeedPressure</li><li><a href="#obj-av-51"><code>AV51</code></a>EAFNormalSpeedPressure</li><li><a href="#obj-av-52"><code>AV52</code></a>EAFHighSpeedPressure</li><li><a href="#obj-av-53"><code>AV53</code></a>SAFLowspeedAirFlow</li><li><a href="#obj-av-54"><code>AV54</code></a>SAFNormalspeedAirFlow</li><li><a href="#obj-av-55"><code>AV55</code></a>SAFHighspeedAirFlow</li><li><a href="#obj-av-56"><code>AV56</code></a>EAFLowspeedAirFlow</li><li><a href="#obj-av-57"><code>AV57</code></a>EAFNormalspeedAirFlow</li><li><a href="#obj-av-58"><code>AV58</code></a>EAFHighspeedAirFlow</li><li><a href="#obj-av-59"><code>AV59</code></a>SAFLowSpeedOutput</li><li><a href="#obj-av-60"><code>AV60</code></a>SAFNormalSpeedOutput</li><li><a href="#obj-av-61"><code>AV61</code></a>SAFHighspeedOutput</li><li><a href="#obj-av-62"><code>AV62</code></a>EAFLowSpeedOutput</li><li><a href="#obj-av-63"><code>AV63</code></a>EAFNormalSpeedOutput</li><li><a href="#obj-av-64"><code>AV64</code></a>EAFHighspeedOutput</li><li><a href="#obj-mv-34"><code>MV34</code></a>SAFModeFreeCool</li><li><a href="#obj-mv-35"><code>MV35</code></a>SAFModeFire</li><li><a href="#obj-mv-36"><code>MV36</code></a>SAFModeSmoke</li><li><a href="#obj-mv-37"><code>MV37</code></a>SAFModeRecirculation</li><li><a href="#obj-mv-38"><code>MV38</code></a>EAFModeFreeCool</li><li><a href="#obj-mv-39"><code>MV39</code></a>EAFModeFire</li><li><a href="#obj-mv-40"><code>MV40</code></a>EAFModeSmoke</li><li><a href="#obj-mv-41"><code>MV41</code></a>EAFModeRecirculation</li><li><a href="#obj-av-65"><code>AV65</code></a>SAFManSetpFreeCool</li><li><a href="#obj-av-66"><code>AV66</code></a>SAFManSetpFire</li><li><a href="#obj-av-67"><code>AV67</code></a>SAFManSetpSmoke</li><li><a href="#obj-av-68"><code>AV68</code></a>SAFManSetpRecirculation</li><li><a href="#obj-av-69"><code>AV69</code></a>EAFManSetpFreeCool</li><li><a href="#obj-av-70"><code>AV70</code></a>EAFManSetpFire</li><li><a href="#obj-av-71"><code>AV71</code></a>EAFManSetpSmoke</li><li><a href="#obj-av-72"><code>AV72</code></a>EAFManSetpRecirculation</li><li><a href="#obj-av-73"><code>AV73</code></a>SAFManOutFreeCool</li><li><a href="#obj-av-74"><code>AV74</code></a>SAFManOutFire</li><li><a href="#obj-av-75"><code>AV75</code></a>SAFManOutSmoke</li><li><a href="#obj-av-76"><code>AV76</code></a>SAFManOutRecirculation</li><li><a href="#obj-av-77"><code>AV77</code></a>EAFManOutFreeCool</li><li><a href="#obj-av-78"><code>AV78</code></a>EAFManOutFire</li><li><a href="#obj-av-79"><code>AV79</code></a>EAFManOutSmoke</li><li><a href="#obj-av-80"><code>AV80</code></a>EAFManOutRecirculation</li><li><a href="#obj-av-81"><code>AV81</code></a>EAFFrequencyFact</li><li><a href="#obj-av-82"><code>AV82</code></a>Curve1_X1</li><li><a href="#obj-av-83"><code>AV83</code></a>Curve1_X2</li><li><a href="#obj-av-84"><code>AV84</code></a>Curve1_X3</li><li><a href="#obj-av-85"><code>AV85</code></a>Curve1_X4</li><li><a href="#obj-av-86"><code>AV86</code></a>Curve1_Y1</li><li><a href="#obj-av-87"><code>AV87</code></a>Curve1_Y2</li><li><a href="#obj-av-88"><code>AV88</code></a>Curve1_Y3</li><li><a href="#obj-av-89"><code>AV89</code></a>Curve1_Y4</li><li><a href="#obj-av-90"><code>AV90</code></a>ExtractPID_PBand</li><li><a href="#obj-av-93"><code>AV93</code></a>SAFPID_PBand</li><li><a href="#obj-av-91"><code>AV91</code></a>EAFPID_PBand</li><li><a href="#obj-av-92"><code>AV92</code></a>FrostPID1_PBand</li><li><a href="#obj-av-94"><code>AV94</code></a>FrostPID2_PBand</li><li><a href="#obj-av-97"><code>AV97</code></a>FrostPID3_PBand</li><li><a href="#obj-av-100"><code>AV100</code></a>CO2PID_PBand</li><li><a href="#obj-av-103"><code>AV103</code></a>RoomPID_PBand</li><li><a href="#obj-av-106"><code>AV106</code></a>DeIcePID_PBand</li><li><a href="#obj-av-109"><code>AV109</code></a>HumidityPID_PBand</li><li><a href="#obj-av-110"><code>AV110</code></a>ExtraPID_PBand</li><li><a href="#obj-av-111"><code>AV111</code></a>PreHeatPID_PBand</li><li><a href="#obj-av-107"><code>AV107</code></a>Zone1SupplyPID_PBand</li><li><a href="#obj-av-108"><code>AV108</code></a>Zone2SupplyPID_PBand</li><li><a href="#obj-av-104"><code>AV104</code></a>Zone3SupplyPID_PBand</li><li><a href="#obj-av-105"><code>AV105</code></a>Zone1RoomPID_PBand</li><li><a href="#obj-av-101"><code>AV101</code></a>Zone2RoomPID_PBand</li><li><a href="#obj-av-102"><code>AV102</code></a>Zone3RoomPID_PBand</li><li><a href="#obj-av-98"><code>AV98</code></a>Zone1FrostPID_PBand</li><li><a href="#obj-av-99"><code>AV99</code></a>Zone2FrostPID_PBand</li><li><a href="#obj-av-95"><code>AV95</code></a>Zone3FrostPID_PBand</li><li><a href="#obj-av-434"><code>AV434</code></a>FreshAirPID_PBand</li><li><a href="#obj-av-435"><code>AV435</code></a>EATRPID_PBand</li><li><a href="#obj-av-96"><code>AV96</code></a>Zone1SupplyCoolPID_PBand</li><li><a href="#obj-av-112"><code>AV112</code></a>Zone2SupplyCoolPID_PBand</li><li><a href="#obj-av-114"><code>AV114</code></a>Zone3SupplyCoolPID_PBand</li><li><a href="#obj-av-115"><code>AV115</code></a>SAFAirFlowPID_PBand</li><li><a href="#obj-av-113"><code>AV113</code></a>EAFAirFlowPID_PBand</li><li><a href="#obj-av-116"><code>AV116</code></a>DeHumidityPID_PBand</li><li><a href="#obj-av-438"><code>AV438</code></a>RHPID_PBand</li><li><a href="#obj-av-117"><code>AV117</code></a>SeqAPID_PBand</li><li><a href="#obj-av-118"><code>AV118</code></a>SeqBPID_PBand</li><li><a href="#obj-av-119"><code>AV119</code></a>SeqCPID_PBand</li><li><a href="#obj-av-120"><code>AV120</code></a>SeqDPID_PBand</li><li><a href="#obj-av-121"><code>AV121</code></a>SeqEPID_PBand</li><li><a href="#obj-av-122"><code>AV122</code></a>SeqFPID_PBand</li><li><a href="#obj-av-123"><code>AV123</code></a>SeqGPID_PBand</li><li><a href="#obj-av-124"><code>AV124</code></a>SeqHPID_PBand</li><li><a href="#obj-av-125"><code>AV125</code></a>SeqIPID_PBand</li><li><a href="#obj-av-126"><code>AV126</code></a>SeqJPID_PBand</li><li><a href="#obj-av-127"><code>AV127</code></a>ExtractPID_ITime</li><li><a href="#obj-av-128"><code>AV128</code></a>SAFPID_ITime</li><li><a href="#obj-av-129"><code>AV129</code></a>EAFPID_ITime</li><li><a href="#obj-av-130"><code>AV130</code></a>FrostPID1_ITime</li><li><a href="#obj-av-131"><code>AV131</code></a>FrostPID2_ITime</li><li><a href="#obj-av-132"><code>AV132</code></a>FrostPID3_ITime</li><li><a href="#obj-av-133"><code>AV133</code></a>CO2PID_ITime</li><li><a href="#obj-av-134"><code>AV134</code></a>RoomPID_ITime</li><li><a href="#obj-av-135"><code>AV135</code></a>DeIcePID_ITime</li><li><a href="#obj-av-136"><code>AV136</code></a>HumidityPID_ITime</li><li><a href="#obj-av-137"><code>AV137</code></a>ExtraPID_ITime</li><li><a href="#obj-av-138"><code>AV138</code></a>PreHeatPID_ITime</li><li><a href="#obj-av-139"><code>AV139</code></a>Zone1SupplyPID_ITime</li><li><a href="#obj-av-140"><code>AV140</code></a>Zone2SupplyPID_ITime</li><li><a href="#obj-av-141"><code>AV141</code></a>Zone3SupplyPID_ITime</li><li><a href="#obj-av-142"><code>AV142</code></a>Zone1RoomPID_ITime</li><li><a href="#obj-av-143"><code>AV143</code></a>Zone2RoomPID_ITime</li><li><a href="#obj-av-144"><code>AV144</code></a>Zone3RoomPID_ITime</li><li><a href="#obj-av-145"><code>AV145</code></a>Zone1FrostPID_ITime</li><li><a href="#obj-av-146"><code>AV146</code></a>Zone2FrostPID_ITime</li><li><a href="#obj-av-147"><code>AV147</code></a>Zone3FrostPID_ITime</li><li><a href="#obj-av-436"><code>AV436</code></a>FreshAirPID_ITime</li><li><a href="#obj-av-437"><code>AV437</code></a>EATRPID_ITime</li><li><a href="#obj-av-148"><code>AV148</code></a>Zone1SupplyCoolPID_ITime</li><li><a href="#obj-av-149"><code>AV149</code></a>Zone2SupplyCoolPID_ITime</li><li><a href="#obj-av-150"><code>AV150</code></a>Zone3SupplyCoolPID_ITime</li><li><a href="#obj-av-464"><code>AV464</code></a>SAFAirFlowPID_ITime</li><li><a href="#obj-av-465"><code>AV465</code></a>EAFAirFlowPID_ITime</li><li><a href="#obj-av-153"><code>AV153</code></a>DeHumidityPID_ITime</li><li><a href="#obj-av-439"><code>AV439</code></a>RHPID_ITime</li><li><a href="#obj-av-154"><code>AV154</code></a>SeqAPID_ITime</li><li><a href="#obj-av-155"><code>AV155</code></a>SeqBPID_ITime</li><li><a href="#obj-av-156"><code>AV156</code></a>SeqCPID_ITime</li><li><a href="#obj-av-157"><code>AV157</code></a>SeqDPID_ITime</li><li><a href="#obj-av-158"><code>AV158</code></a>SeqEPID_ITime</li><li><a href="#obj-av-159"><code>AV159</code></a>SeqFPID_ITime</li><li><a href="#obj-av-160"><code>AV160</code></a>SeqGPID_ITime</li><li><a href="#obj-av-161"><code>AV161</code></a>SeqHPID_ITime</li><li><a href="#obj-av-162"><code>AV162</code></a>SeqIPID_ITime</li><li><a href="#obj-av-163"><code>AV163</code></a>SeqJPID_ITime</li><li><a href="#obj-av-164"><code>AV164</code></a>FreeCoolDayLimit</li><li><a href="#obj-av-165"><code>AV165</code></a>FreeCoolHighLimit</li><li><a href="#obj-av-166"><code>AV166</code></a>FreeCoolLowLimit</li><li><a href="#obj-av-167"><code>AV167</code></a>FreeCoolRoomLimit</li><li><a href="#obj-piv-73"><code>PIV73</code></a>FreeCoolStartTime</li><li><a href="#obj-piv-74"><code>PIV74</code></a>FreeCoolStopTime</li><li><a href="#obj-piv-1"><code>PIV1</code></a>FreeCoolHeatBlockTime</li><li><a href="#obj-av-168"><code>AV168</code></a>CO2StartLimit</li><li><a href="#obj-av-169"><code>AV169</code></a>CO2DemandDiff</li><li><a href="#obj-av-170"><code>AV170</code></a>CO2Setpoint</li><li><a href="#obj-piv-2"><code>PIV2</code></a>CO2MinTime</li><li><a href="#obj-av-171"><code>AV171</code></a>NeedHeatStart</li><li><a href="#obj-av-172"><code>AV172</code></a>NeedHeatStop</li><li><a href="#obj-av-173"><code>AV173</code></a>NeedCoolStart</li><li><a href="#obj-av-174"><code>AV174</code></a>NeedCoolStop</li><li><a href="#obj-piv-3"><code>PIV3</code></a>NeedMinTime</li><li><a href="#obj-mv-57"><code>MV57</code></a>FireDampersAutoMode</li><li><a href="#obj-av-175"><code>AV175</code></a>DeIcingSetpoint</li><li><a href="#obj-av-176"><code>AV176</code></a>DeIcingHyst</li><li><a href="#obj-piv-63"><code>PIV63</code></a>DeIcingMinTime</li><li><a href="#obj-av-177"><code>AV177</code></a>DeIcingSAFTempStop</li><li><a href="#obj-av-178"><code>AV178</code></a>HumiditySetpoint</li><li><a href="#obj-av-179"><code>AV179</code></a>HumidityMaxDuct</li><li><a href="#obj-av-180"><code>AV180</code></a>HumidityHyst</li><li><a href="#obj-av-181"><code>AV181</code></a>HumidityStartLimit</li><li><a href="#obj-av-182"><code>AV182</code></a>HumidityStopLimit</li><li><a href="#obj-av-183"><code>AV183</code></a>HumidityNeutralZone</li><li><a href="#obj-av-184"><code>AV184</code></a>RoomSetP</li><li><a href="#obj-av-188"><code>AV188</code></a>FrostProtSPStop1</li><li><a href="#obj-av-203"><code>AV203</code></a>FrostProtSPStop2</li><li><a href="#obj-av-204"><code>AV204</code></a>FrostProtSPStop3</li><li><a href="#obj-av-185"><code>AV185</code></a>FrostProtSPStopZone1</li><li><a href="#obj-av-186"><code>AV186</code></a>FrostProtSPStopZone2</li><li><a href="#obj-av-187"><code>AV187</code></a>FrostProtSPStopZone3</li><li><a href="#obj-av-206"><code>AV206</code></a>FrostProtSPRun1</li><li><a href="#obj-av-207"><code>AV207</code></a>FrostProtSPRun2</li><li><a href="#obj-av-208"><code>AV208</code></a>FrostProtSPRun3</li><li><a href="#obj-av-189"><code>AV189</code></a>FrostProtSPRunZone1</li><li><a href="#obj-av-190"><code>AV190</code></a>FrostProtSPRunZone2</li><li><a href="#obj-av-191"><code>AV191</code></a>FrostProtSPRunZone3</li><li><a href="#obj-av-194"><code>AV194</code></a>FrostProtPGain1</li><li><a href="#obj-av-197"><code>AV197</code></a>FrostProtPGain2</li><li><a href="#obj-av-200"><code>AV200</code></a>FrostProtPGain3</li><li><a href="#obj-av-201"><code>AV201</code></a>FrostProtPGainZone1</li><li><a href="#obj-av-202"><code>AV202</code></a>FrostProtPGainZone2</li><li><a href="#obj-av-198"><code>AV198</code></a>FrostProtPGainZone3</li><li><a href="#obj-av-205"><code>AV205</code></a>ExtraControllerSetP</li><li><a href="#obj-mv-53"><code>MV53</code></a>ExtraControllerMode</li><li><a href="#obj-mv-58"><code>MV58</code></a>SumAlarm1</li><li><a href="#obj-mv-59"><code>MV59</code></a>SumAlarm2</li><li><a href="#obj-piv-62"><code>PIV62</code></a>AlarmOutput</li><li><a href="#obj-bv-8"><code>BV8</code></a>AlaAcknowAll</li><li><a href="#obj-av-211"><code>AV211</code></a>FilterGuard1Limit_X2</li><li><a href="#obj-av-215"><code>AV215</code></a>FilterGuard2Limit_X2</li><li><a href="#obj-av-441"><code>AV441</code></a>FilterGuard3Limit_X2</li><li><a href="#obj-av-442"><code>AV442</code></a>FilterGuard4Limit_X2</li><li><a href="#obj-av-443"><code>AV443</code></a>FilterGuard5Limit_X2</li><li><a href="#obj-av-212"><code>AV212</code></a>FilterGuard1Limit_Y2</li><li><a href="#obj-av-216"><code>AV216</code></a>FilterGuard2Limit_Y2</li><li><a href="#obj-av-444"><code>AV444</code></a>FilterGuard3Limit_Y2</li><li><a href="#obj-av-445"><code>AV445</code></a>FilterGuard4Limit_Y2</li><li><a href="#obj-av-446"><code>AV446</code></a>FilterGuard5Limit_Y2</li><li><a href="#obj-av-217"><code>AV217</code></a>RecircSetP</li><li><a href="#obj-av-218"><code>AV218</code></a>RecircSetPOffset</li><li><a href="#obj-mv-51"><code>MV51</code></a>RecircTempControl</li><li><a href="#obj-av-219"><code>AV219</code></a>RecircMaxRoomTemp</li><li><a href="#obj-mv-52"><code>MV52</code></a>RecircFreeCool</li><li><a href="#obj-av-220"><code>AV220</code></a>RecircSAFOffset</li><li><a href="#obj-av-221"><code>AV221</code></a>RecircEAFOffset</li><li><a href="#obj-piv-4"><code>PIV4</code></a>FilterAlarmTime</li><li><a href="#obj-mv-56"><code>MV56</code></a>SupplyPIDFreeze</li><li><a href="#obj-av-222"><code>AV222</code></a>FanComp1X1</li><li><a href="#obj-av-223"><code>AV223</code></a>FanComp2X1</li><li><a href="#obj-av-224"><code>AV224</code></a>FanComp3X1</li><li><a href="#obj-av-225"><code>AV225</code></a>FanComp1Y1</li><li><a href="#obj-av-226"><code>AV226</code></a>FanComp2Y1</li><li><a href="#obj-av-227"><code>AV227</code></a>FanComp3Y1</li><li><a href="#obj-av-228"><code>AV228</code></a>FanComp1X2</li><li><a href="#obj-av-229"><code>AV229</code></a>FanComp2X2</li><li><a href="#obj-av-230"><code>AV230</code></a>FanComp3X2</li><li><a href="#obj-av-234"><code>AV234</code></a>FanComp1Y2</li><li><a href="#obj-av-235"><code>AV235</code></a>FanComp2Y2</li><li><a href="#obj-av-236"><code>AV236</code></a>FanComp3Y2</li><li><a href="#obj-av-231"><code>AV231</code></a>FanComp1X3</li><li><a href="#obj-av-232"><code>AV232</code></a>FanComp2X3</li><li><a href="#obj-av-233"><code>AV233</code></a>FanComp3X3</li><li><a href="#obj-av-237"><code>AV237</code></a>FanComp1Y3</li><li><a href="#obj-av-238"><code>AV238</code></a>FanComp2Y3</li><li><a href="#obj-av-239"><code>AV239</code></a>FanComp3Y3</li><li><a href="#obj-av-240"><code>AV240</code></a>NeutralZone</li><li><a href="#obj-av-575"><code>AV575</code></a>NeutralZoneCascade</li><li><a href="#obj-av-241"><code>AV241</code></a>FreeCoolSAFOffset</li><li><a href="#obj-av-242"><code>AV242</code></a>FreeCoolEAFOffset</li><li><a href="#obj-av-243"><code>AV243</code></a>Zone1SetP</li><li><a href="#obj-av-244"><code>AV244</code></a>Zone2SetP</li><li><a href="#obj-av-245"><code>AV245</code></a>Zone3SetP</li><li><a href="#obj-av-246"><code>AV246</code></a>Zone1NeutralZone</li><li><a href="#obj-av-249"><code>AV249</code></a>Zone2NeutralZone</li><li><a href="#obj-av-252"><code>AV252</code></a>Zone3NeutralZone</li><li><a href="#obj-av-253"><code>AV253</code></a>Zone1SetpointMax</li><li><a href="#obj-av-254"><code>AV254</code></a>Zone2SetpointMax</li><li><a href="#obj-av-250"><code>AV250</code></a>Zone3SetpointMax</li><li><a href="#obj-av-251"><code>AV251</code></a>Zone1SetpointMin</li><li><a href="#obj-av-247"><code>AV247</code></a>Zone2SetpointMin</li><li><a href="#obj-av-248"><code>AV248</code></a>Zone3SetpointMin</li><li><a href="#obj-av-255"><code>AV255</code></a>DelayedStartDXCool</li><li><a href="#obj-av-256"><code>AV256</code></a>DelayedStartDXHeat</li><li><a href="#obj-mv-78"><code>MV78</code></a>S_FrostProtFanReduction1</li><li><a href="#obj-mv-79"><code>MV79</code></a>S_FrostProtFanReduction2</li><li><a href="#obj-mv-80"><code>MV80</code></a>S_FrostProtFanReduction3</li><li><a href="#obj-mv-81"><code>MV81</code></a>S_FrostProtFanReductionZone1</li><li><a href="#obj-mv-82"><code>MV82</code></a>S_FrostProtFanReductionZone2</li><li><a href="#obj-mv-83"><code>MV83</code></a>S_FrostProtFanReductionZone3</li><li><a href="#obj-piv-64"><code>PIV64</code></a>FeedbackDXTimeStart</li><li><a href="#obj-piv-65"><code>PIV65</code></a>FeedbackDXTimeDefrost</li><li><a href="#obj-piv-66"><code>PIV66</code></a>FeedbackDXMinRunTime</li><li><a href="#obj-piv-67"><code>PIV67</code></a>FeedbackDXMaxTime</li><li><a href="#obj-av-540"><code>AV540</code></a>PreheatSetp</li><li><a href="#obj-av-541"><code>AV541</code></a>SupplySetpointMaxReduction</li><li><a href="#obj-av-542"><code>AV542</code></a>SupplySetpointMinReduction</li><li><a href="#obj-av-543"><code>AV543</code></a>HPMinSetPDevCool</li><li><a href="#obj-av-544"><code>AV544</code></a>HPMinSetPDevHeat</li><li><a href="#obj-mv-88"><code>MV88</code></a>HPPumpMode</li><li><a href="#obj-piv-68"><code>PIV68</code></a>HPBlockingTime</li><li><a href="#obj-av-545"><code>AV545</code></a>FrostLimitPrLimitDev</li><li><a href="#obj-av-570"><code>AV570</code></a>ExtDisp_SetpOffset</li><li><a href="#obj-av-571"><code>AV571</code></a>RHSetpoint</li><li><a href="#obj-piv-69"><code>PIV69</code></a>RHMinTime</li><li><a href="#obj-piv-70"><code>PIV70</code></a>FireDampersRunTime</li><li><a href="#obj-piv-71"><code>PIV71</code></a>FireDampersInterval</li><li><a href="#obj-piv-72"><code>PIV72</code></a>FireDampersExerciseTime</li><li><a href="#obj-av-574"><code>AV574</code></a>DXBlockLowOutdoorTemp</li><li><a href="#obj-av-576"><code>AV576</code></a>Zone1NeutralZoneCascade</li><li><a href="#obj-av-577"><code>AV577</code></a>Zone2NeutralZoneCascade</li><li><a href="#obj-av-578"><code>AV578</code></a>Zone3NeutralZoneCascade</li><li><a href="#obj-piv-75"><code>PIV75</code></a>SummerModeSwitchDelay</li><li><a href="#obj-bv-1"><code>BV1</code></a>NeedHeatActive</li><li><a href="#obj-bv-2"><code>BV2</code></a>NeedCoolActive</li><li><a href="#obj-bv-3"><code>BV3</code></a>DemandCO2Active</li><li><a href="#obj-bv-4"><code>BV4</code></a>RecirculationRunActive</li><li><a href="#obj-bv-5"><code>BV5</code></a>DeIcingActive</li><li><a href="#obj-bv-81"><code>BV81</code></a>FrostProtFanReductionActive</li><li><a href="#obj-av-11"><code>AV11</code></a>SAFRunTime</li><li><a href="#obj-av-12"><code>AV12</code></a>EAFRunTime</li><li><a href="#obj-iv-1"><code>IV1</code></a>DeIcingTime</li><li><a href="#obj-iv-2"><code>IV2</code></a>NeedRunTime</li><li><a href="#obj-bv-7"><code>BV7</code></a>SmokeDetector</li><li><a href="#obj-av-257"><code>AV257</code></a>RoomTemp</li><li><a href="#obj-av-258"><code>AV258</code></a>ExchPressureSAF</li><li><a href="#obj-av-259"><code>AV259</code></a>ExchAirFlowEAF</li><li><a href="#obj-av-427"><code>AV427</code></a>Efficiency</li><li><a href="#obj-mv-15"><code>MV15</code></a>UnitMode</li><li><a href="#obj-mv-16"><code>MV16</code></a>UnitModeControl</li><li><a href="#obj-mv-65"><code>MV65</code></a>ActiveSeqType</li><li><a href="#obj-mv-66"><code>MV66</code></a>ActiveHeatSeqStep</li><li><a href="#obj-mv-67"><code>MV67</code></a>ActiveCoolSeqStep</li><li><a href="#obj-mv-68"><code>MV68</code></a>ActiveYSeq</li><li><a href="#obj-iv-3"><code>IV3</code></a>CO2RunTime</li><li><a href="#obj-av-265"><code>AV265</code></a>SAF</li><li><a href="#obj-av-266"><code>AV266</code></a>EAF</li><li><a href="#obj-mv-69"><code>MV69</code></a>SAFSpeed</li><li><a href="#obj-mv-70"><code>MV70</code></a>EAFSpeed</li><li><a href="#obj-mv-71"><code>MV71</code></a>HumidityMode</li><li><a href="#obj-av-267"><code>AV267</code></a>CompLowSpeedSAF</li><li><a href="#obj-av-268"><code>AV268</code></a>CompNormalSpeedSAF</li><li><a href="#obj-av-269"><code>AV269</code></a>CompHighSpeedSAF</li><li><a href="#obj-av-270"><code>AV270</code></a>CompLowSpeedEAF</li><li><a href="#obj-av-271"><code>AV271</code></a>CompNormalSpeedEAF</li><li><a href="#obj-av-272"><code>AV272</code></a>CompHighSpeedEAF</li><li><a href="#obj-bv-9"><code>BV9</code></a>SumAlarm</li><li><a href="#obj-bv-10"><code>BV10</code></a>SumAlarmA</li><li><a href="#obj-bv-11"><code>BV11</code></a>SumAlarmB</li><li><a href="#obj-bv-12"><code>BV12</code></a>SumAlarmC</li><li><a href="#obj-piv-5"><code>PIV5</code></a>AlarmACount</li><li><a href="#obj-piv-6"><code>PIV6</code></a>AlarmBCount</li><li><a href="#obj-piv-7"><code>PIV7</code></a>AlarmCCount</li><li><a href="#obj-piv-8"><code>PIV8</code></a>SumAlarm1Count</li><li><a href="#obj-piv-9"><code>PIV9</code></a>SumAlarm2Count</li><li><a href="#obj-av-273"><code>AV273</code></a>SupplyPID_SetP</li><li><a href="#obj-av-274"><code>AV274</code></a>SAFPID_SetP</li><li><a href="#obj-av-275"><code>AV275</code></a>EAFPID_SetP</li><li><a href="#obj-av-276"><code>AV276</code></a>SupplyPID_Output</li><li><a href="#obj-av-277"><code>AV277</code></a>FrostPID1_Output</li><li><a href="#obj-av-278"><code>AV278</code></a>FrostPID2_Output</li><li><a href="#obj-av-279"><code>AV279</code></a>FrostPID3_Output</li><li><a href="#obj-av-280"><code>AV280</code></a>CO2PID_Output</li><li><a href="#obj-av-281"><code>AV281</code></a>DeIcePID_Output</li><li><a href="#obj-av-282"><code>AV282</code></a>HumidityPID_Output</li><li><a href="#obj-av-283"><code>AV283</code></a>SFP</li><li><a href="#obj-av-284"><code>AV284</code></a>SFPDay</li><li><a href="#obj-av-285"><code>AV285</code></a>SFPMonth</li><li><a href="#obj-av-287"><code>AV287</code></a>EnergyFanPwr</li><li><a href="#obj-av-288"><code>AV288</code></a>EnergyHeaterPwr</li><li><a href="#obj-av-286"><code>AV286</code></a>EnergyExchangerPwr</li><li><a href="#obj-av-289"><code>AV289</code></a>SupplyPID_SetP_Cool</li><li><a href="#obj-av-290"><code>AV290</code></a>SupplyPID_SetP_Heat</li><li><a href="#obj-av-291"><code>AV291</code></a>DeHumidity_SetP</li><li><a href="#obj-av-292"><code>AV292</code></a>Humidity_SetP</li><li><a href="#obj-av-447"><code>AV447</code></a>FilterGuard1CalibrationInitPress</li><li><a href="#obj-av-448"><code>AV448</code></a>FilterGuard2CalibrationInitPress</li><li><a href="#obj-av-449"><code>AV449</code></a>FilterGuard3CalibrationInitPress</li><li><a href="#obj-av-450"><code>AV450</code></a>FilterGuard4CalibrationInitPress</li><li><a href="#obj-av-451"><code>AV451</code></a>FilterGuard5CalibrationInitPress</li><li><a href="#obj-av-452"><code>AV452</code></a>FilterGuard1Limit_Calc</li><li><a href="#obj-av-453"><code>AV453</code></a>FilterGuard2Limit_Calc</li><li><a href="#obj-av-454"><code>AV454</code></a>FilterGuard3Limit_Calc</li><li><a href="#obj-av-455"><code>AV455</code></a>FilterGuard4Limit_Calc</li><li><a href="#obj-av-456"><code>AV456</code></a>FilterGuard5Limit_Calc</li><li><a href="#obj-av-466"><code>AV466</code></a>BMS_OutDoorTemp</li><li><a href="#obj-av-467"><code>AV467</code></a>SequenceA</li><li><a href="#obj-av-468"><code>AV468</code></a>SequenceB</li><li><a href="#obj-av-469"><code>AV469</code></a>SequenceC</li><li><a href="#obj-av-470"><code>AV470</code></a>SequenceD</li><li><a href="#obj-av-471"><code>AV471</code></a>SequenceE</li><li><a href="#obj-av-472"><code>AV472</code></a>SequenceF</li><li><a href="#obj-av-473"><code>AV473</code></a>SequenceG</li><li><a href="#obj-av-474"><code>AV474</code></a>SequenceH</li><li><a href="#obj-av-475"><code>AV475</code></a>SequenceI</li><li><a href="#obj-av-476"><code>AV476</code></a>SequenceJ</li><li><a href="#obj-av-537"><code>AV537</code></a>IndoorEnthalpy</li><li><a href="#obj-av-538"><code>AV538</code></a>OutdoorEnthalpy</li><li><a href="#obj-mv-77"><code>MV77</code></a>EnthalpyDiff</li><li><a href="#obj-av-539"><code>AV539</code></a>ExtractFilterGuardFlowRef</li><li><a href="#obj-mv-84"><code>MV84</code></a>ChangeOver1RunMode</li><li><a href="#obj-mv-85"><code>MV85</code></a>ChangeOver2RunMode</li><li><a href="#obj-mv-86"><code>MV86</code></a>FeedbackDXWaitStart</li><li><a href="#obj-mv-87"><code>MV87</code></a>FeedbackDXWaitDefrost</li><li><a href="#obj-mv-103"><code>MV103</code></a>FrostLimitMode</li><li><a href="#obj-bv-93"><code>BV93</code></a>HPHeatingModeNotStarted</li><li><a href="#obj-bv-94"><code>BV94</code></a>HPCoolingModeNotStarted</li><li><a href="#obj-bv-95"><code>BV95</code></a>HPExerciseFailed</li><li><a href="#obj-bv-96"><code>BV96</code></a>HPPIDBlocked</li><li><a href="#obj-bv-97"><code>BV97</code></a>HPSetPDevToSmall</li><li><a href="#obj-bv-98"><code>BV98</code></a>HPAirflowToLow</li><li><a href="#obj-bv-99"><code>BV99</code></a>HPFlowDiffToBig</li><li><a href="#obj-bv-100"><code>BV100</code></a>HPReductionMode</li><li><a href="#obj-bv-101"><code>BV101</code></a>HPAlarm1</li><li><a href="#obj-bv-102"><code>BV102</code></a>HPAlarm2</li><li><a href="#obj-bv-103"><code>BV103</code></a>HPAlarm3</li><li><a href="#obj-bv-104"><code>BV104</code></a>HPAlarm4</li><li><a href="#obj-bv-105"><code>BV105</code></a>HPAlarm5</li><li><a href="#obj-bv-106"><code>BV106</code></a>HPAlarm6</li><li><a href="#obj-bv-107"><code>BV107</code></a>HPAlarm7</li><li><a href="#obj-bv-108"><code>BV108</code></a>HPAlarm8</li><li><a href="#obj-bv-109"><code>BV109</code></a>HPAlarm9</li><li><a href="#obj-bv-110"><code>BV110</code></a>HPAlarm10</li><li><a href="#obj-bv-111"><code>BV111</code></a>HPAlarm11</li><li><a href="#obj-bv-112"><code>BV112</code></a>HPAlarm12</li><li><a href="#obj-bv-113"><code>BV113</code></a>HPAlarm13</li><li><a href="#obj-bv-114"><code>BV114</code></a>HPAlarm14</li><li><a href="#obj-bv-115"><code>BV115</code></a>HPAlarm15</li><li><a href="#obj-bv-116"><code>BV116</code></a>HPAlarm16</li><li><a href="#obj-bv-117"><code>BV117</code></a>HPAlarm17</li><li><a href="#obj-bv-118"><code>BV118</code></a>HPAlarm18</li><li><a href="#obj-bv-119"><code>BV119</code></a>HPAlarm19</li><li><a href="#obj-bv-120"><code>BV120</code></a>HPAlarm20</li><li><a href="#obj-bv-121"><code>BV121</code></a>HPAlarm21</li><li><a href="#obj-bv-122"><code>BV122</code></a>HPAlarm22</li><li><a href="#obj-bv-123"><code>BV123</code></a>HPAlarm23</li><li><a href="#obj-bv-124"><code>BV124</code></a>HPAlarm24</li><li><a href="#obj-bv-125"><code>BV125</code></a>HPAlarm25</li><li><a href="#obj-bv-126"><code>BV126</code></a>HPAlarm26</li><li><a href="#obj-bv-127"><code>BV127</code></a>HPAlarm27</li><li><a href="#obj-bv-128"><code>BV128</code></a>HPAlarm28</li><li><a href="#obj-bv-129"><code>BV129</code></a>HPAlarm29</li><li><a href="#obj-bv-130"><code>BV130</code></a>HPAlarm30</li><li><a href="#obj-bv-131"><code>BV131</code></a>HPAlarm31</li><li><a href="#obj-bv-132"><code>BV132</code></a>HPAlarm32</li><li><a href="#obj-bv-133"><code>BV133</code></a>HPAlarm33</li><li><a href="#obj-bv-134"><code>BV134</code></a>HPAlarm34</li><li><a href="#obj-bv-135"><code>BV135</code></a>HPAlarm35</li><li><a href="#obj-bv-136"><code>BV136</code></a>HPAlarm36</li><li><a href="#obj-bv-137"><code>BV137</code></a>HPAlarm37</li><li><a href="#obj-bv-138"><code>BV138</code></a>HPAlarm38</li><li><a href="#obj-bv-139"><code>BV139</code></a>HPAlarm39</li><li><a href="#obj-bv-140"><code>BV140</code></a>HPAlarm40</li><li><a href="#obj-bv-141"><code>BV141</code></a>HPAlarm41</li><li><a href="#obj-bv-142"><code>BV142</code></a>HPAlarm42</li><li><a href="#obj-bv-143"><code>BV143</code></a>HPAlarm43</li><li><a href="#obj-bv-144"><code>BV144</code></a>HPAlarm44</li><li><a href="#obj-bv-145"><code>BV145</code></a>HPAlarm45</li><li><a href="#obj-av-546"><code>AV546</code></a>HPEnergyDemand</li><li><a href="#obj-av-547"><code>AV547</code></a>HPOutput</li><li><a href="#obj-mv-89"><code>MV89</code></a>HPRequest</li><li><a href="#obj-av-548"><code>AV548</code></a>HPPowerConsumption</li><li><a href="#obj-av-549"><code>AV549</code></a>HPTotalCapacity</li><li><a href="#obj-av-550"><code>AV550</code></a>HPC1Capacity</li><li><a href="#obj-av-551"><code>AV551</code></a>HPC1SuctionTemp</li><li><a href="#obj-av-552"><code>AV552</code></a>HPC1HighPressure</li><li><a href="#obj-av-553"><code>AV553</code></a>HPC1CondensingTemp</li><li><a href="#obj-av-554"><code>AV554</code></a>HPC1LowPressure</li><li><a href="#obj-av-555"><code>AV555</code></a>HPC1EvaporatingTemp</li><li><a href="#obj-av-556"><code>AV556</code></a>HPC1RefrigerantTemp</li><li><a href="#obj-av-557"><code>AV557</code></a>HPC1EEVOpenDegree</li><li><a href="#obj-av-558"><code>AV558</code></a>HPC1SuperheatEvaporator</li><li><a href="#obj-mv-90"><code>MV90</code></a>HPC1Status0</li><li><a href="#obj-mv-91"><code>MV91</code></a>HPActualMode</li><li><a href="#obj-mv-92"><code>MV92</code></a>HPOilBoostOn</li><li><a href="#obj-mv-93"><code>MV93</code></a>HPOilReturnOn</li><li><a href="#obj-mv-94"><code>MV94</code></a>HPC1HighPressReduceMode</li><li><a href="#obj-mv-95"><code>MV95</code></a>HPC1LowPressReduceMode</li><li><a href="#obj-mv-96"><code>MV96</code></a>HPExercise</li><li><a href="#obj-mv-97"><code>MV97</code></a>HPC1HighTempReduceMode</li><li><a href="#obj-mv-98"><code>MV98</code></a>HPIncreaseAirFlow</li><li><a href="#obj-mv-99"><code>MV99</code></a>HPOperationMode</li><li><a href="#obj-av-559"><code>AV559</code></a>HPC2SuctionTemp</li><li><a href="#obj-av-560"><code>AV560</code></a>HPC2HighPressure</li><li><a href="#obj-av-561"><code>AV561</code></a>HPC2CondensingTemp</li><li><a href="#obj-av-562"><code>AV562</code></a>HPC2LowPressure</li><li><a href="#obj-av-563"><code>AV563</code></a>HPC2EvaporatingTemp</li><li><a href="#obj-av-564"><code>AV564</code></a>HPC2RefrigerantTemp</li><li><a href="#obj-av-565"><code>AV565</code></a>HPC2EEVOpenDegree</li><li><a href="#obj-av-566"><code>AV566</code></a>HPC2SuperheatEvaporator</li><li><a href="#obj-mv-100"><code>MV100</code></a>HPC2Status</li><li><a href="#obj-mv-101"><code>MV101</code></a>HPC2StopCompressor</li><li><a href="#obj-mv-102"><code>MV102</code></a>HPC2LowPressStopMode</li><li><a href="#obj-av-567"><code>AV567</code></a>HPCOP</li><li><a href="#obj-av-568"><code>AV568</code></a>ActualSupplySetpointMax</li><li><a href="#obj-av-569"><code>AV569</code></a>ActualSupplySetpointMin</li><li><a href="#obj-iv-4"><code>IV4</code></a>GDFRuntime</li><li><a href="#obj-iv-5"><code>IV5</code></a>GDFTimeLeftService</li><li><a href="#obj-bv-153"><code>BV153</code></a>DHFBlockedDewPoint</li><li><a href="#obj-bv-154"><code>BV154</code></a>DHFReducedCapacity</li><li><a href="#obj-bv-155"><code>BV155</code></a>DHFHumidReducedCapacity</li><li><a href="#obj-av-572"><code>AV572</code></a>DHFLowestTempCalc</li><li><a href="#obj-av-573"><code>AV573</code></a>DHFDewPoint</li><li><a href="#obj-bv-156"><code>BV156</code></a>BMS_SummerMode</li><li><a href="#obj-bv-157"><code>BV157</code></a>BMS_ChangeOver1</li><li><a href="#obj-bv-158"><code>BV158</code></a>BMS_ChangeOver2</li><li><a href="#obj-av-579"><code>AV579</code></a>CascadePID_SetP_Cool</li><li><a href="#obj-av-580"><code>AV580</code></a>CascadePID_SetP_Heat</li><li><a href="#obj-bv-159"><code>BV159</code></a>HeatRecoveryNotStarted</li><li><a href="#obj-bv-160"><code>BV160</code></a>CoolRecoveryNotStarted</li><li><a href="#obj-bv-13"><code>BV13</code></a>ManualControlSeqA</li><li><a href="#obj-bv-14"><code>BV14</code></a>ManualControlSeqB</li><li><a href="#obj-bv-15"><code>BV15</code></a>ManualControlSeqC</li><li><a href="#obj-bv-16"><code>BV16</code></a>ManualControlSeqD</li><li><a href="#obj-bv-17"><code>BV17</code></a>ManualControlSeqE</li><li><a href="#obj-bv-18"><code>BV18</code></a>ManualControlSeqF</li><li><a href="#obj-bv-19"><code>BV19</code></a>ManualControlSeqG</li><li><a href="#obj-bv-20"><code>BV20</code></a>ManualControlSeqH</li><li><a href="#obj-bv-21"><code>BV21</code></a>ManualControlSeqI</li><li><a href="#obj-bv-22"><code>BV22</code></a>ManualControlSeqJ</li><li><a href="#obj-bv-23"><code>BV23</code></a>ManualOperationAirHandlingUnit</li><li><a href="#obj-bv-24"><code>BV24</code></a>ManualOperationSAF</li><li><a href="#obj-bv-25"><code>BV25</code></a>ManualOperationEAF</li><li><a href="#obj-bv-26"><code>BV26</code></a>ManualOperationDamperRecirculation</li><li><a href="#obj-bv-27"><code>BV27</code></a>ManualOperationDamperOutdoorAir</li><li><a href="#obj-bv-28"><code>BV28</code></a>ManualOperationDamperExhaustAir</li><li><a href="#obj-bv-29"><code>BV29</code></a>ManualOperationFireDamper</li><li><a href="#obj-bv-30"><code>BV30</code></a>OutputInManualOperation</li><li><a href="#obj-bv-31"><code>BV31</code></a>InputInManualOperation</li><li><a href="#obj-bv-32"><code>BV32</code></a>ManualOperationExtraController</li><li><a href="#obj-bv-33"><code>BV33</code></a>ManualOperationExternalFanMotor1</li><li><a href="#obj-bv-34"><code>BV34</code></a>ManualOperationExternalFanMotor2</li><li><a href="#obj-bv-35"><code>BV35</code></a>ManualOperationPretreatment</li><li><a href="#obj-bv-36"><code>BV36</code></a>ExternalOperationSAF</li><li><a href="#obj-bv-37"><code>BV37</code></a>ExternalOperationEAF</li><li><a href="#obj-bv-38"><code>BV38</code></a>ServiceStop</li><li><a href="#obj-bv-39"><code>BV39</code></a>WarningFreezeProtection</li><li><a href="#obj-bv-40"><code>BV40</code></a>RestartBlockedAfterPowerOn</li><li><a href="#obj-bv-41"><code>BV41</code></a>TestingFireDamper</li><li><a href="#obj-bv-42"><code>BV42</code></a>ServiceAlarmSmokeDetector</li><li><a href="#obj-bv-43"><code>BV43</code></a>SensorErrorSmokeDetector</li><li><a href="#obj-bv-44"><code>BV44</code></a>ExtraFanMotor1Running</li><li><a href="#obj-bv-45"><code>BV45</code></a>ExtraFanMotor2Running</li><li><a href="#obj-bv-46"><code>BV46</code></a>AlarmServiceInterval</li><li><a href="#obj-av-423"><code>AV423</code></a>DeviationAlarmHumidityControl</li><li><a href="#obj-av-424"><code>AV424</code></a>DeviationAlarmExtraController</li><li><a href="#obj-bv-47"><code>BV47</code></a>RotaryExchangerAlarm</li><li><a href="#obj-bv-48"><code>BV48</code></a>InternalBatteryError</li><li><a href="#obj-bv-49"><code>BV49</code></a>CommunicationFaultDevice</li><li><a href="#obj-bv-50"><code>BV50</code></a>InternalError</li><li><a href="#obj-bv-51"><code>BV51</code></a>CommunicationFaultBmsMaster</li><li><a href="#obj-bv-52"><code>BV52</code></a>DeviceWarning</li><li><a href="#obj-bv-53"><code>BV53</code></a>DeviceAlarm</li><li><a href="#obj-bv-54"><code>BV54</code></a>MalfunctionFireDamper</li><li><a href="#obj-av-428"><code>AV428</code></a>DeviationAlarmSupplyAirFan</li><li><a href="#obj-av-429"><code>AV429</code></a>DeviationAlarmExtractAirFan</li><li><a href="#obj-av-430"><code>AV430</code></a>DeviationAlarmSupplyTempZone1</li><li><a href="#obj-av-431"><code>AV431</code></a>DeviationAlarmSupplyTempZone2</li><li><a href="#obj-av-432"><code>AV432</code></a>DeviationAlarmSupplyTempZone3</li><li><a href="#obj-bv-62"><code>BV62</code></a>DefrostingAlarm</li><li><a href="#obj-av-425"><code>AV425</code></a>DeviationAlarmSupplyAirTemperature</li><li><a href="#obj-av-426"><code>AV426</code></a>LeakageHeaterValve</li><li><a href="#obj-bv-63"><code>BV63</code></a>FireAlarm</li><li><a href="#obj-bv-64"><code>BV64</code></a>SmokeAlarm</li><li><a href="#obj-bv-65"><code>BV65</code></a>MalfunctionPumpHeating</li><li><a href="#obj-bv-66"><code>BV66</code></a>MalfunctionPumpExchanger</li><li><a href="#obj-bv-67"><code>BV67</code></a>MalfunctionPumpCooling</li><li><a href="#obj-bv-68"><code>BV68</code></a>MalfunctionPumpRecirculation1</li><li><a href="#obj-bv-69"><code>BV69</code></a>MalfunctionPumpRecirculation2</li><li><a href="#obj-bv-70"><code>BV70</code></a>MalfunctionPumpFanSetpointComp</li><li><a href="#obj-bv-71"><code>BV71</code></a>MalfunctionPumpHeating2</li><li><a href="#obj-bv-72"><code>BV72</code></a>MalfunctionPumpCooling2</li><li><a href="#obj-bv-73"><code>BV73</code></a>MalfunctionPumpExchangerExtract</li><li><a href="#obj-bv-74"><code>BV74</code></a>MalfunctionPumpExternalHeatingCooling</li><li><a href="#obj-bv-75"><code>BV75</code></a>MalfunctionExtraFanMotor1</li><li><a href="#obj-bv-76"><code>BV76</code></a>MalfunctionExtraFanMotor2</li><li><a href="#obj-bv-77"><code>BV77</code></a>PreHeaterFaultOverheat</li><li><a href="#obj-bv-78"><code>BV78</code></a>MalfunctionPreheater</li><li><a href="#obj-bv-79"><code>BV79</code></a>FailSafe</li><li><a href="#obj-bv-80"><code>BV80</code></a>ExternalFrostGuard</li><li><a href="#obj-bv-82"><code>BV82</code></a>MalfunctionSAF</li><li><a href="#obj-bv-83"><code>BV83</code></a>MalfunctionEAF</li><li><a href="#obj-bv-84"><code>BV84</code></a>MalfunctionHeatingZone1</li><li><a href="#obj-bv-85"><code>BV85</code></a>MalfunctionHeatingZone2</li><li><a href="#obj-bv-86"><code>BV86</code></a>MalfunctionHeatingZone3</li><li><a href="#obj-bv-87"><code>BV87</code></a>MalfunctionCoolingZone1</li><li><a href="#obj-bv-88"><code>BV88</code></a>MalfunctionCoolingZone2</li><li><a href="#obj-bv-89"><code>BV89</code></a>MalfunctionCoolingZone3</li><li><a href="#obj-bv-90"><code>BV90</code></a>HPSumAlarmB</li><li><a href="#obj-bv-91"><code>BV91</code></a>HPSumAlarmC</li><li><a href="#obj-bv-146"><code>BV146</code></a>RotaryExchangerAlarm2</li><li><a href="#obj-bv-147"><code>BV147</code></a>Gasdetectionalarm</li><li><a href="#obj-bv-148"><code>BV148</code></a>GasdetectionConfigError</li><li><a href="#obj-bv-149"><code>BV149</code></a>GasdetectionService</li><li><a href="#obj-bv-151"><code>BV151</code></a>ServiceHeatpumpSystemBlocked</li><li><a href="#obj-bv-150"><code>BV150</code></a>SafetyDamperConfigError</li><li><a href="#obj-bv-152"><code>BV152</code></a>DewPointNotReachable</li><li><a href="#obj-av-293"><code>AV293</code></a>MotorSpeedHzSAF1</li><li><a href="#obj-av-294"><code>AV294</code></a>MotorSpeedHzSAF2</li><li><a href="#obj-av-295"><code>AV295</code></a>MotorSpeedHzSAF3</li><li><a href="#obj-av-296"><code>AV296</code></a>MotorSpeedHzSAF4</li><li><a href="#obj-av-297"><code>AV297</code></a>MotorSpeedHzSAF5</li><li><a href="#obj-av-298"><code>AV298</code></a>MotorSpeedHzSAF6</li><li><a href="#obj-av-299"><code>AV299</code></a>MotorSpeedHzSAF7</li><li><a href="#obj-av-300"><code>AV300</code></a>MotorSpeedHzSAF8</li><li><a href="#obj-av-301"><code>AV301</code></a>MotorSpeedHzSAF9</li><li><a href="#obj-av-302"><code>AV302</code></a>MotorSpeedHzSAF10</li><li><a href="#obj-av-303"><code>AV303</code></a>MotorSpeedHzEAF1</li><li><a href="#obj-av-304"><code>AV304</code></a>MotorSpeedHzEAF2</li><li><a href="#obj-av-305"><code>AV305</code></a>MotorSpeedHzEAF3</li><li><a href="#obj-av-306"><code>AV306</code></a>MotorSpeedHzEAF4</li><li><a href="#obj-av-307"><code>AV307</code></a>MotorSpeedHzEAF5</li><li><a href="#obj-av-308"><code>AV308</code></a>MotorSpeedHzEAF6</li><li><a href="#obj-av-309"><code>AV309</code></a>MotorSpeedHzEAF7</li><li><a href="#obj-av-310"><code>AV310</code></a>MotorSpeedHzEAF8</li><li><a href="#obj-av-311"><code>AV311</code></a>MotorSpeedHzEAF9</li><li><a href="#obj-av-312"><code>AV312</code></a>MotorSpeedHzEAF10</li><li><a href="#obj-av-313"><code>AV313</code></a>MotorSpeedRpmSAF1</li><li><a href="#obj-av-314"><code>AV314</code></a>MotorSpeedRpmSAF2</li><li><a href="#obj-av-315"><code>AV315</code></a>MotorSpeedRpmSAF3</li><li><a href="#obj-av-316"><code>AV316</code></a>MotorSpeedRpmSAF4</li><li><a href="#obj-av-317"><code>AV317</code></a>MotorSpeedRpmSAF5</li><li><a href="#obj-av-318"><code>AV318</code></a>MotorSpeedRpmSAF6</li><li><a href="#obj-av-319"><code>AV319</code></a>MotorSpeedRpmSAF7</li><li><a href="#obj-av-320"><code>AV320</code></a>MotorSpeedRpmSAF8</li><li><a href="#obj-av-321"><code>AV321</code></a>MotorSpeedRpmSAF9</li><li><a href="#obj-av-322"><code>AV322</code></a>MotorSpeedRpmSAF10</li><li><a href="#obj-av-323"><code>AV323</code></a>MotorSpeedRpmEAF1</li><li><a href="#obj-av-324"><code>AV324</code></a>MotorSpeedRpmEAF2</li><li><a href="#obj-av-325"><code>AV325</code></a>MotorSpeedRpmEAF3</li><li><a href="#obj-av-326"><code>AV326</code></a>MotorSpeedRpmEAF4</li><li><a href="#obj-av-327"><code>AV327</code></a>MotorSpeedRpmEAF5</li><li><a href="#obj-av-328"><code>AV328</code></a>MotorSpeedRpmEAF6</li><li><a href="#obj-av-329"><code>AV329</code></a>MotorSpeedRpmEAF7</li><li><a href="#obj-av-330"><code>AV330</code></a>MotorSpeedRpmEAF8</li><li><a href="#obj-av-331"><code>AV331</code></a>MotorSpeedRpmEAF9</li><li><a href="#obj-av-332"><code>AV332</code></a>MotorSpeedRpmEAF10</li><li><a href="#obj-av-333"><code>AV333</code></a>MotorCurrentSAF1</li><li><a href="#obj-av-334"><code>AV334</code></a>MotorCurrentSAF2</li><li><a href="#obj-av-335"><code>AV335</code></a>MotorCurrentSAF3</li><li><a href="#obj-av-336"><code>AV336</code></a>MotorCurrentSAF4</li><li><a href="#obj-av-337"><code>AV337</code></a>MotorCurrentSAF5</li><li><a href="#obj-av-338"><code>AV338</code></a>MotorCurrentSAF6</li><li><a href="#obj-av-339"><code>AV339</code></a>MotorCurrentSAF7</li><li><a href="#obj-av-340"><code>AV340</code></a>MotorCurrentSAF8</li><li><a href="#obj-av-341"><code>AV341</code></a>MotorCurrentSAF9</li><li><a href="#obj-av-342"><code>AV342</code></a>MotorCurrentSAF10</li><li><a href="#obj-av-343"><code>AV343</code></a>MotorCurrentEAF1</li><li><a href="#obj-av-344"><code>AV344</code></a>MotorCurrentEAF2</li><li><a href="#obj-av-345"><code>AV345</code></a>MotorCurrentEAF3</li><li><a href="#obj-av-346"><code>AV346</code></a>MotorCurrentEAF4</li><li><a href="#obj-av-347"><code>AV347</code></a>MotorCurrentEAF5</li><li><a href="#obj-av-348"><code>AV348</code></a>MotorCurrentEAF6</li><li><a href="#obj-av-349"><code>AV349</code></a>MotorCurrentEAF7</li><li><a href="#obj-av-350"><code>AV350</code></a>MotorCurrentEAF8</li><li><a href="#obj-av-351"><code>AV351</code></a>MotorCurrentEAF9</li><li><a href="#obj-av-352"><code>AV352</code></a>MotorCurrentEAF10</li><li><a href="#obj-av-353"><code>AV353</code></a>MotorPowerSAF1</li><li><a href="#obj-av-354"><code>AV354</code></a>MotorPowerSAF2</li><li><a href="#obj-av-355"><code>AV355</code></a>MotorPowerSAF3</li><li><a href="#obj-av-356"><code>AV356</code></a>MotorPowerSAF4</li><li><a href="#obj-av-357"><code>AV357</code></a>MotorPowerSAF5</li><li><a href="#obj-av-358"><code>AV358</code></a>MotorPowerSAF6</li><li><a href="#obj-av-359"><code>AV359</code></a>MotorPowerSAF7</li><li><a href="#obj-av-360"><code>AV360</code></a>MotorPowerSAF8</li><li><a href="#obj-av-361"><code>AV361</code></a>MotorPowerSAF9</li><li><a href="#obj-av-362"><code>AV362</code></a>MotorPowerSAF10</li><li><a href="#obj-av-363"><code>AV363</code></a>MotorPowerEAF1</li><li><a href="#obj-av-364"><code>AV364</code></a>MotorPowerEAF2</li><li><a href="#obj-av-365"><code>AV365</code></a>MotorPowerEAF3</li><li><a href="#obj-av-366"><code>AV366</code></a>MotorPowerEAF4</li><li><a href="#obj-av-367"><code>AV367</code></a>MotorPowerEAF5</li><li><a href="#obj-av-368"><code>AV368</code></a>MotorPowerEAF6</li><li><a href="#obj-av-369"><code>AV369</code></a>MotorPowerEAF7</li><li><a href="#obj-av-370"><code>AV370</code></a>MotorPowerEAF8</li><li><a href="#obj-av-371"><code>AV371</code></a>MotorPowerEAF9</li><li><a href="#obj-av-372"><code>AV372</code></a>MotorPowerEAF10</li><li><a href="#obj-piv-10"><code>PIV10</code></a>ActiveFaultSAF1</li><li><a href="#obj-piv-11"><code>PIV11</code></a>ActiveFaultSAF2</li><li><a href="#obj-piv-12"><code>PIV12</code></a>ActiveFaultSAF3</li><li><a href="#obj-piv-13"><code>PIV13</code></a>ActiveFaultSAF4</li><li><a href="#obj-piv-14"><code>PIV14</code></a>ActiveFaultSAF5</li><li><a href="#obj-piv-15"><code>PIV15</code></a>ActiveFaultSAF6</li><li><a href="#obj-piv-16"><code>PIV16</code></a>ActiveFaultSAF7</li><li><a href="#obj-piv-17"><code>PIV17</code></a>ActiveFaultSAF8</li><li><a href="#obj-piv-18"><code>PIV18</code></a>ActiveFaultSAF9</li><li><a href="#obj-piv-19"><code>PIV19</code></a>ActiveFaultSAF10</li><li><a href="#obj-piv-20"><code>PIV20</code></a>ActiveFaultEAF1</li><li><a href="#obj-piv-21"><code>PIV21</code></a>ActiveFaultEAF2</li><li><a href="#obj-piv-22"><code>PIV22</code></a>ActiveFaultEAF3</li><li><a href="#obj-piv-23"><code>PIV23</code></a>ActiveFaultEAF4</li><li><a href="#obj-piv-24"><code>PIV24</code></a>ActiveFaultEAF5</li><li><a href="#obj-piv-25"><code>PIV25</code></a>ActiveFaultEAF6</li><li><a href="#obj-piv-26"><code>PIV26</code></a>ActiveFaultEAF7</li><li><a href="#obj-piv-27"><code>PIV27</code></a>ActiveFaultEAF8</li><li><a href="#obj-piv-28"><code>PIV28</code></a>ActiveFaultEAF9</li><li><a href="#obj-piv-29"><code>PIV29</code></a>ActiveFaultEAF10</li><li><a href="#obj-av-373"><code>AV373</code></a>ActualSpeedSAF1</li><li><a href="#obj-av-374"><code>AV374</code></a>ActualSpeedSAF2</li><li><a href="#obj-av-375"><code>AV375</code></a>ActualSpeedSAF3</li><li><a href="#obj-av-376"><code>AV376</code></a>ActualSpeedSAF4</li><li><a href="#obj-av-377"><code>AV377</code></a>ActualSpeedSAF5</li><li><a href="#obj-av-378"><code>AV378</code></a>ActualSpeedSAF6</li><li><a href="#obj-av-379"><code>AV379</code></a>ActualSpeedSAF7</li><li><a href="#obj-av-380"><code>AV380</code></a>ActualSpeedSAF8</li><li><a href="#obj-av-381"><code>AV381</code></a>ActualSpeedSAF9</li><li><a href="#obj-av-382"><code>AV382</code></a>ActualSpeedSAF10</li><li><a href="#obj-av-383"><code>AV383</code></a>ActualSpeedEAF1</li><li><a href="#obj-av-384"><code>AV384</code></a>ActualSpeedEAF2</li><li><a href="#obj-av-385"><code>AV385</code></a>ActualSpeedEAF3</li><li><a href="#obj-av-386"><code>AV386</code></a>ActualSpeedEAF4</li><li><a href="#obj-av-387"><code>AV387</code></a>ActualSpeedEAF5</li><li><a href="#obj-av-388"><code>AV388</code></a>ActualSpeedEAF6</li><li><a href="#obj-av-389"><code>AV389</code></a>ActualSpeedEAF7</li><li><a href="#obj-av-390"><code>AV390</code></a>ActualSpeedEAF8</li><li><a href="#obj-av-391"><code>AV391</code></a>ActualSpeedEAF9</li><li><a href="#obj-av-392"><code>AV392</code></a>ActualSpeedEAF10</li><li><a href="#obj-av-393"><code>AV393</code></a>AccumPowerSAF1</li><li><a href="#obj-av-394"><code>AV394</code></a>AccumPowerSAF2</li><li><a href="#obj-av-395"><code>AV395</code></a>AccumPowerSAF3</li><li><a href="#obj-av-396"><code>AV396</code></a>AccumPowerSAF4</li><li><a href="#obj-av-397"><code>AV397</code></a>AccumPowerSAF5</li><li><a href="#obj-av-398"><code>AV398</code></a>AccumPowerSAF6</li><li><a href="#obj-av-399"><code>AV399</code></a>AccumPowerSAF7</li><li><a href="#obj-av-400"><code>AV400</code></a>AccumPowerSAF8</li><li><a href="#obj-av-401"><code>AV401</code></a>AccumPowerSAF9</li><li><a href="#obj-av-402"><code>AV402</code></a>AccumPowerSAF10</li><li><a href="#obj-av-403"><code>AV403</code></a>AccumPowerEAF1</li><li><a href="#obj-av-404"><code>AV404</code></a>AccumPowerEAF2</li><li><a href="#obj-av-405"><code>AV405</code></a>AccumPowerEAF3</li><li><a href="#obj-av-406"><code>AV406</code></a>AccumPowerEAF4</li><li><a href="#obj-av-407"><code>AV407</code></a>AccumPowerEAF5</li><li><a href="#obj-av-408"><code>AV408</code></a>AccumPowerEAF6</li><li><a href="#obj-av-409"><code>AV409</code></a>AccumPowerEAF7</li><li><a href="#obj-av-410"><code>AV410</code></a>AccumPowerEAF8</li><li><a href="#obj-av-411"><code>AV411</code></a>AccumPowerEAF9</li><li><a href="#obj-av-412"><code>AV412</code></a>AccumPowerEAF10</li><li><a href="#obj-piv-30"><code>PIV30</code></a>VVXFault</li><li><a href="#obj-av-413"><code>AV413</code></a>DamperActPos1</li><li><a href="#obj-av-414"><code>AV414</code></a>DamperActPos2</li><li><a href="#obj-av-415"><code>AV415</code></a>DamperActPos3</li><li><a href="#obj-av-416"><code>AV416</code></a>DamperActPos4</li><li><a href="#obj-av-417"><code>AV417</code></a>DamperActPos5</li><li><a href="#obj-av-418"><code>AV418</code></a>DamperActPos6</li><li><a href="#obj-av-419"><code>AV419</code></a>DamperActPos7</li><li><a href="#obj-av-420"><code>AV420</code></a>DamperActPos8</li><li><a href="#obj-av-421"><code>AV421</code></a>DamperActPos9</li><li><a href="#obj-av-422"><code>AV422</code></a>DamperActPos10</li><li><a href="#obj-piv-31"><code>PIV31</code></a>DamperFault1</li><li><a href="#obj-piv-32"><code>PIV32</code></a>DamperFault2</li><li><a href="#obj-piv-33"><code>PIV33</code></a>DamperFault3</li><li><a href="#obj-piv-34"><code>PIV34</code></a>DamperFault4</li><li><a href="#obj-piv-35"><code>PIV35</code></a>DamperFault5</li><li><a href="#obj-piv-36"><code>PIV36</code></a>DamperFault6</li><li><a href="#obj-piv-37"><code>PIV37</code></a>DamperFault7</li><li><a href="#obj-piv-38"><code>PIV38</code></a>DamperFault8</li><li><a href="#obj-piv-39"><code>PIV39</code></a>DamperFault9</li><li><a href="#obj-piv-40"><code>PIV40</code></a>DamperFault10</li><li><a href="#obj-av-477"><code>AV477</code></a>DCVoltageSAF1</li><li><a href="#obj-av-478"><code>AV478</code></a>DCVoltageSAF2</li><li><a href="#obj-av-479"><code>AV479</code></a>DCVoltageSAF3</li><li><a href="#obj-av-480"><code>AV480</code></a>DCVoltageSAF4</li><li><a href="#obj-av-481"><code>AV481</code></a>DCVoltageSAF5</li><li><a href="#obj-av-482"><code>AV482</code></a>DCVoltageSAF6</li><li><a href="#obj-av-483"><code>AV483</code></a>DCVoltageSAF7</li><li><a href="#obj-av-484"><code>AV484</code></a>DCVoltageSAF8</li><li><a href="#obj-av-485"><code>AV485</code></a>DCVoltageSAF9</li><li><a href="#obj-av-486"><code>AV486</code></a>DCVoltageSAF10</li><li><a href="#obj-av-487"><code>AV487</code></a>DCVoltageEAF1</li><li><a href="#obj-av-488"><code>AV488</code></a>DCVoltageEAF2</li><li><a href="#obj-av-489"><code>AV489</code></a>DCVoltageEAF3</li><li><a href="#obj-av-490"><code>AV490</code></a>DCVoltageEAF4</li><li><a href="#obj-av-491"><code>AV491</code></a>DCVoltageEAF5</li><li><a href="#obj-av-492"><code>AV492</code></a>DCVoltageEAF6</li><li><a href="#obj-av-493"><code>AV493</code></a>DCVoltageEAF7</li><li><a href="#obj-av-494"><code>AV494</code></a>DCVoltageEAF8</li><li><a href="#obj-av-495"><code>AV495</code></a>DCVoltageEAF9</li><li><a href="#obj-av-496"><code>AV496</code></a>DCVoltageEAF10</li><li><a href="#obj-av-497"><code>AV497</code></a>MotorTemperatureSAF1</li><li><a href="#obj-av-498"><code>AV498</code></a>MotorTemperatureSAF2</li><li><a href="#obj-av-499"><code>AV499</code></a>MotorTemperatureSAF3</li><li><a href="#obj-av-500"><code>AV500</code></a>MotorTemperatureSAF4</li><li><a href="#obj-av-501"><code>AV501</code></a>MotorTemperatureSAF5</li><li><a href="#obj-av-502"><code>AV502</code></a>MotorTemperatureSAF6</li><li><a href="#obj-av-503"><code>AV503</code></a>MotorTemperatureSAF7</li><li><a href="#obj-av-504"><code>AV504</code></a>MotorTemperatureSAF8</li><li><a href="#obj-av-505"><code>AV505</code></a>MotorTemperatureSAF9</li><li><a href="#obj-av-506"><code>AV506</code></a>MotorTemperatureSAF10</li><li><a href="#obj-av-507"><code>AV507</code></a>MotorTemperatureEAF1</li><li><a href="#obj-av-508"><code>AV508</code></a>MotorTemperatureEAF2</li><li><a href="#obj-av-509"><code>AV509</code></a>MotorTemperatureEAF3</li><li><a href="#obj-av-510"><code>AV510</code></a>MotorTemperatureEAF4</li><li><a href="#obj-av-511"><code>AV511</code></a>MotorTemperatureEAF5</li><li><a href="#obj-av-512"><code>AV512</code></a>MotorTemperatureEAF6</li><li><a href="#obj-av-513"><code>AV513</code></a>MotorTemperatureEAF7</li><li><a href="#obj-av-514"><code>AV514</code></a>MotorTemperatureEAF8</li><li><a href="#obj-av-515"><code>AV515</code></a>MotorTemperatureEAF9</li><li><a href="#obj-av-516"><code>AV516</code></a>MotorTemperatureEAF10</li><li><a href="#obj-av-517"><code>AV517</code></a>MotorRunHourSAF1</li><li><a href="#obj-av-518"><code>AV518</code></a>MotorRunHourSAF2</li><li><a href="#obj-av-519"><code>AV519</code></a>MotorRunHourSAF3</li><li><a href="#obj-av-520"><code>AV520</code></a>MotorRunHourSAF4</li><li><a href="#obj-av-521"><code>AV521</code></a>MotorRunHourSAF5</li><li><a href="#obj-av-522"><code>AV522</code></a>MotorRunHourSAF6</li><li><a href="#obj-av-523"><code>AV523</code></a>MotorRunHourSAF7</li><li><a href="#obj-av-524"><code>AV524</code></a>MotorRunHourSAF8</li><li><a href="#obj-av-525"><code>AV525</code></a>MotorRunHourSAF9</li><li><a href="#obj-av-526"><code>AV526</code></a>MotorRunHourSAF10</li><li><a href="#obj-av-527"><code>AV527</code></a>MotorRunHourEAF1</li><li><a href="#obj-av-528"><code>AV528</code></a>MotorRunHourEAF2</li><li><a href="#obj-av-529"><code>AV529</code></a>MotorRunHourEAF3</li><li><a href="#obj-av-530"><code>AV530</code></a>MotorRunHourEAF4</li><li><a href="#obj-av-531"><code>AV531</code></a>MotorRunHourEAF5</li><li><a href="#obj-av-532"><code>AV532</code></a>MotorRunHourEAF6</li><li><a href="#obj-av-533"><code>AV533</code></a>MotorRunHourEAF7</li><li><a href="#obj-av-534"><code>AV534</code></a>MotorRunHourEAF8</li><li><a href="#obj-av-535"><code>AV535</code></a>MotorRunHourEAF9</li><li><a href="#obj-av-536"><code>AV536</code></a>MotorRunHourEAF10</li><li><a href="#obj-bi-1"><code>BI1</code></a>DI_SAF</li><li><a href="#obj-bi-2"><code>BI2</code></a>DI_EAF</li><li><a href="#obj-bi-3"><code>BI3</code></a>DI_ExtendedRunLowSpeed</li><li><a href="#obj-bi-4"><code>BI4</code></a>DI_ExtendedRunNormalSpeed</li><li><a href="#obj-bi-5"><code>BI5</code></a>DI_ExtendedRunHighSpeed</li><li><a href="#obj-bi-6"><code>BI6</code></a>DI_FireAlarm</li><li><a href="#obj-bi-7"><code>BI7</code></a>DI_SmokeAlarm</li><li><a href="#obj-bi-8"><code>BI8</code></a>DI_ExternalAlarm</li><li><a href="#obj-bi-9"><code>BI9</code></a>DI_FireDamperIndication</li><li><a href="#obj-bi-10"><code>BI10</code></a>DI_SeqIndicationA</li><li><a href="#obj-bi-11"><code>BI11</code></a>DI_SeqIndicationB</li><li><a href="#obj-bi-12"><code>BI12</code></a>DI_SeqIndicationC</li><li><a href="#obj-bi-13"><code>BI13</code></a>DI_SeqIndicationD</li><li><a href="#obj-bi-14"><code>BI14</code></a>DI_SeqIndicationE</li><li><a href="#obj-bi-15"><code>BI15</code></a>DI_SeqIndicationF</li><li><a href="#obj-bi-16"><code>BI16</code></a>DI_SeqIndicationG</li><li><a href="#obj-bi-17"><code>BI17</code></a>DI_SeqIndicationH</li><li><a href="#obj-bi-18"><code>BI18</code></a>DI_SeqIndicationI</li><li><a href="#obj-bi-19"><code>BI19</code></a>DI_SeqIndicationJ</li><li><a href="#obj-bi-20"><code>BI20</code></a>DI_Overheating</li><li><a href="#obj-bi-21"><code>BI21</code></a>DI_ExternalStop</li><li><a href="#obj-bi-22"><code>BI22</code></a>DI_AlarmAcknowledgement</li><li><a href="#obj-bi-23"><code>BI23</code></a>DI_Flowswitch</li><li><a href="#obj-bi-24"><code>BI24</code></a>DI_DeIcing</li><li><a href="#obj-bi-60"><code>BI60</code></a>DI_ExchRotation</li><li><a href="#obj-bi-26"><code>BI26</code></a>DI_Frostprotection</li><li><a href="#obj-bi-27"><code>BI27</code></a>DI_RecirculationRun</li><li><a href="#obj-bi-28"><code>BI28</code></a>DI_ChangeOver1</li><li><a href="#obj-bi-29"><code>BI29</code></a>DI_ChangeOver2</li><li><a href="#obj-bi-30"><code>BI30</code></a>DI_FilterGuard1</li><li><a href="#obj-bi-31"><code>BI31</code></a>DI_FilterGuard2</li><li><a href="#obj-bi-32"><code>BI32</code></a>DI_MotorControl1Start</li><li><a href="#obj-bi-33"><code>BI33</code></a>DI_MotorControl2Start</li><li><a href="#obj-bi-34"><code>BI34</code></a>DI_MotorControl1</li><li><a href="#obj-bi-35"><code>BI35</code></a>DI_MotorControl2</li><li><a href="#obj-bi-36"><code>BI36</code></a>DI_ExtraAlarm1</li><li><a href="#obj-bi-37"><code>BI37</code></a>DI_ExtraAlarm2</li><li><a href="#obj-bi-38"><code>BI38</code></a>DI_ExtraAlarm3</li><li><a href="#obj-bi-39"><code>BI39</code></a>DI_ExtraAlarm4</li><li><a href="#obj-bi-40"><code>BI40</code></a>DI_ExtraAlarm5</li><li><a href="#obj-bi-41"><code>BI41</code></a>DI_ExtraAlarm6</li><li><a href="#obj-bi-42"><code>BI42</code></a>DI_ExtraAlarm7</li><li><a href="#obj-bi-43"><code>BI43</code></a>DI_ExtraAlarm8</li><li><a href="#obj-bi-44"><code>BI44</code></a>DI_ExtraAlarm9</li><li><a href="#obj-bi-45"><code>BI45</code></a>DI_ExtraAlarm10</li><li><a href="#obj-bi-46"><code>BI46</code></a>DI_SupplyPIDFreeze</li><li><a href="#obj-bi-47"><code>BI47</code></a>DI_SummerMode</li><li><a href="#obj-bi-48"><code>BI48</code></a>DI_ExtraController</li><li><a href="#obj-bi-49"><code>BI49</code></a>DI_PreHeat</li><li><a href="#obj-bi-50"><code>BI50</code></a>DI_Zone1HeatIndication</li><li><a href="#obj-bi-51"><code>BI51</code></a>DI_Zone2HeatIndication</li><li><a href="#obj-bi-52"><code>BI52</code></a>DI_Zone3HeatIndication</li><li><a href="#obj-bi-53"><code>BI53</code></a>DI_Zone1CoolIndication</li><li><a href="#obj-bi-54"><code>BI54</code></a>DI_Zone2CoolIndication</li><li><a href="#obj-bi-55"><code>BI55</code></a>DI_Zone3CoolIndication</li><li><a href="#obj-bi-56"><code>BI56</code></a>DI_Zone1Overheating</li><li><a href="#obj-bi-57"><code>BI57</code></a>DI_Zone2Overheating</li><li><a href="#obj-bi-58"><code>BI58</code></a>DI_Zone3Overheating</li><li><a href="#obj-bi-61"><code>BI61</code></a>DI_FeedbackDXRunIndSeqA</li><li><a href="#obj-bi-62"><code>BI62</code></a>DI_FeedbackDXRunIndSeqB</li><li><a href="#obj-bi-63"><code>BI63</code></a>DI_FeedbackDXRunIndSeqC</li><li><a href="#obj-bi-64"><code>BI64</code></a>DI_FeedbackDXRunIndSeqD</li><li><a href="#obj-bi-65"><code>BI65</code></a>DI_FeedbackDXRunIndSeqE</li><li><a href="#obj-bi-66"><code>BI66</code></a>DI_FeedbackDXRunIndSeqF</li><li><a href="#obj-bi-67"><code>BI67</code></a>DI_FeedbackDXRunIndSeqG</li><li><a href="#obj-bi-68"><code>BI68</code></a>DI_FeedbackDXRunIndSeqH</li><li><a href="#obj-bi-69"><code>BI69</code></a>DI_FeedbackDXRunIndSeqI</li><li><a href="#obj-bi-70"><code>BI70</code></a>DI_FeedbackDXRunIndSeqJ</li><li><a href="#obj-bi-71"><code>BI71</code></a>DI_FeedbackDXDefSeqA</li><li><a href="#obj-bi-72"><code>BI72</code></a>DI_FeedbackDXDefSeqB</li><li><a href="#obj-bi-73"><code>BI73</code></a>DI_FeedbackDXDefSeqC</li><li><a href="#obj-bi-74"><code>BI74</code></a>DI_FeedbackDXDefSeqD</li><li><a href="#obj-bi-75"><code>BI75</code></a>DI_FeedbackDXDefSeqE</li><li><a href="#obj-bi-76"><code>BI76</code></a>DI_FeedbackDXDefSeqF</li><li><a href="#obj-bi-77"><code>BI77</code></a>DI_FeedbackDXDefSeqG</li><li><a href="#obj-bi-78"><code>BI78</code></a>DI_FeedbackDXDefSeqH</li><li><a href="#obj-bi-79"><code>BI79</code></a>DI_FeedbackDXDefSeqI</li><li><a href="#obj-bi-80"><code>BI80</code></a>DI_FeedbackDXDefSeqJ</li><li><a href="#obj-bi-81"><code>BI81</code></a>DI_FeedbackDXRunIndChangeOver1</li><li><a href="#obj-bi-82"><code>BI82</code></a>DI_FeedbackDXRunIndChangeOver2</li><li><a href="#obj-bi-83"><code>BI83</code></a>DI_FeedbackDXDefChangeOver1</li><li><a href="#obj-bi-84"><code>BI84</code></a>DI_FeedbackDXDefChangeOver2</li><li><a href="#obj-bi-85"><code>BI85</code></a>DI_FilterGuard3</li><li><a href="#obj-bi-86"><code>BI86</code></a>DI_FilterGuard4</li><li><a href="#obj-bi-87"><code>BI87</code></a>DI_FilterGuard5</li><li><a href="#obj-bi-88"><code>BI88</code></a>DI_ExchRotation2</li><li><a href="#obj-bi-89"><code>BI89</code></a>DI_GasDetectionAcknowledgement</li><li><a href="#obj-ai-1"><code>AI1</code></a>AI_OutDoorTemp</li><li><a href="#obj-ai-2"><code>AI2</code></a>AI_IntakeAirTemp</li><li><a href="#obj-ai-3"><code>AI3</code></a>AI_SupplyAirTemp</li><li><a href="#obj-ai-4"><code>AI4</code></a>AI_ExhaustAirTemp</li><li><a href="#obj-ai-5"><code>AI5</code></a>AI_ExtractAirTemp</li><li><a href="#obj-ai-6"><code>AI6</code></a>AI_RoomTemp1</li><li><a href="#obj-ai-7"><code>AI7</code></a>AI_RoomTemp2</li><li><a href="#obj-ai-8"><code>AI8</code></a>AI_RoomTemp3</li><li><a href="#obj-ai-9"><code>AI9</code></a>AI_RoomTemp4</li><li><a href="#obj-ai-10"><code>AI10</code></a>AI_SAFPressure</li><li><a href="#obj-ai-11"><code>AI11</code></a>AI_EAFPressure</li><li><a href="#obj-ai-12"><code>AI12</code></a>AI_SAFFlow</li><li><a href="#obj-ai-13"><code>AI13</code></a>AI_EAFFlow</li><li><a href="#obj-ai-14"><code>AI14</code></a>AI_ExchAirFlowSAF</li><li><a href="#obj-ai-15"><code>AI15</code></a>AI_ExchPressureEAF</li><li><a href="#obj-ai-16"><code>AI16</code></a>AI_DeIcingTemp</li><li><a href="#obj-ai-17"><code>AI17</code></a>AI_FrostprotTemp1</li><li><a href="#obj-ai-18"><code>AI18</code></a>AI_FrostprotTemp2</li><li><a href="#obj-ai-19"><code>AI19</code></a>AI_FrostprotTemp3</li><li><a href="#obj-ai-20"><code>AI20</code></a>AI_CO2</li><li><a href="#obj-ai-21"><code>AI21</code></a>AI_HumidityRoom</li><li><a href="#obj-ai-22"><code>AI22</code></a>AI_HumidityDuct</li><li><a href="#obj-ai-23"><code>AI23</code></a>AI_HumidityOutDoor</li><li><a href="#obj-ai-24"><code>AI24</code></a>AI_ExtraControllerTemp</li><li><a href="#obj-ai-25"><code>AI25</code></a>AI_ExtSAFControl</li><li><a href="#obj-ai-26"><code>AI26</code></a>AI_ExtEAFControl</li><li><a href="#obj-ai-27"><code>AI27</code></a>AI_ExtraSensor1</li><li><a href="#obj-ai-28"><code>AI28</code></a>AI_ExtraSensor2</li><li><a href="#obj-ai-29"><code>AI29</code></a>AI_ExtraSensor3</li><li><a href="#obj-ai-30"><code>AI30</code></a>AI_ExtraSensor4</li><li><a href="#obj-ai-31"><code>AI31</code></a>AI_ExtraSensor5</li><li><a href="#obj-ai-32"><code>AI32</code></a>AI_ExternalSupplySetP</li><li><a href="#obj-ai-33"><code>AI33</code></a>AI_ExternalFlowSetP</li><li><a href="#obj-ai-34"><code>AI34</code></a>AI_FilterGuard1</li><li><a href="#obj-ai-35"><code>AI35</code></a>AI_FilterGuard2</li><li><a href="#obj-ai-36"><code>AI36</code></a>AI_EfficiencyTemp</li><li><a href="#obj-ai-37"><code>AI37</code></a>AI_PreHeatTemp</li><li><a href="#obj-ai-38"><code>AI38</code></a>AI_Zone1SupplyTemp</li><li><a href="#obj-ai-39"><code>AI39</code></a>AI_Zone2SupplyTemp</li><li><a href="#obj-ai-40"><code>AI40</code></a>AI_Zone3SupplyTemp</li><li><a href="#obj-ai-41"><code>AI41</code></a>AI_Zone1ExtractTemp</li><li><a href="#obj-ai-42"><code>AI42</code></a>AI_Zone2ExtractTemp</li><li><a href="#obj-ai-43"><code>AI43</code></a>AI_Zone3ExtractTemp</li><li><a href="#obj-ai-44"><code>AI44</code></a>AI_Zone1RoomTemp</li><li><a href="#obj-ai-45"><code>AI45</code></a>AI_Zone2RoomTemp</li><li><a href="#obj-ai-46"><code>AI46</code></a>AI_Zone3RoomTemp</li><li><a href="#obj-ai-47"><code>AI47</code></a>AI_Zone1FrostprotTemp</li><li><a href="#obj-ai-48"><code>AI48</code></a>AI_Zone2FrostprotTemp</li><li><a href="#obj-ai-49"><code>AI49</code></a>AI_Zone3FrostprotTemp</li><li><a href="#obj-ai-50"><code>AI50</code></a>AI_FeedbackCoolerValve</li><li><a href="#obj-ai-51"><code>AI51</code></a>AI_FeedbackOutdoorAirDamper</li><li><a href="#obj-ai-52"><code>AI52</code></a>AI_FeedbackRecircAirDamper</li><li><a href="#obj-ai-53"><code>AI53</code></a>AI_EATRDPT</li><li><a href="#obj-ai-54"><code>AI54</code></a>AI_FilterGuard3</li><li><a href="#obj-ai-55"><code>AI55</code></a>AI_FilterGuard4</li><li><a href="#obj-ai-56"><code>AI56</code></a>AI_FilterGuard5</li><li><a href="#obj-ai-57"><code>AI57</code></a>AI_CoolerInletTemp</li><li><a href="#obj-ai-58"><code>AI58</code></a>AI_CoolerInletHumidity</li><li><a href="#obj-ai-59"><code>AI59</code></a>AI_ExchExtractTemp</li><li><a href="#obj-bo-1"><code>BO1</code></a>DO_SeqStartA</li><li><a href="#obj-bo-2"><code>BO2</code></a>DO_SeqStartB</li><li><a href="#obj-bo-3"><code>BO3</code></a>DO_SeqStartC</li><li><a href="#obj-bo-4"><code>BO4</code></a>DO_SeqStartD</li><li><a href="#obj-bo-5"><code>BO5</code></a>DO_SeqStartE</li><li><a href="#obj-bo-6"><code>BO6</code></a>DO_SeqStartF</li><li><a href="#obj-bo-7"><code>BO7</code></a>DO_SeqStartG</li><li><a href="#obj-bo-8"><code>BO8</code></a>DO_SeqStartH</li><li><a href="#obj-bo-9"><code>BO9</code></a>DO_SeqStartI</li><li><a href="#obj-bo-10"><code>BO10</code></a>DO_SeqStartJ</li><li><a href="#obj-bo-11"><code>BO11</code></a>DO_SeqPumpA</li><li><a href="#obj-bo-12"><code>BO12</code></a>DO_SeqPumpB</li><li><a href="#obj-bo-13"><code>BO13</code></a>DO_SeqPumpC</li><li><a href="#obj-bo-14"><code>BO14</code></a>DO_SeqPumpD</li><li><a href="#obj-bo-15"><code>BO15</code></a>DO_SeqPumpE</li><li><a href="#obj-bo-16"><code>BO16</code></a>DO_SeqPumpF</li><li><a href="#obj-bo-17"><code>BO17</code></a>DO_SeqPumpG</li><li><a href="#obj-bo-18"><code>BO18</code></a>DO_SeqPumpH</li><li><a href="#obj-bo-19"><code>BO19</code></a>DO_SeqPumpI</li><li><a href="#obj-bo-20"><code>BO20</code></a>DO_SeqPumpJ</li><li><a href="#obj-bo-21"><code>BO21</code></a>DO_SAFStart</li><li><a href="#obj-bo-22"><code>BO22</code></a>DO_EAFStart</li><li><a href="#obj-bo-23"><code>BO23</code></a>DO_RecirculationAirDamper</li><li><a href="#obj-bo-24"><code>BO24</code></a>DO_OutdoorAirDamper</li><li><a href="#obj-bo-25"><code>BO25</code></a>DO_ExhaustAirDamper</li><li><a href="#obj-bo-26"><code>BO26</code></a>DO_FireDamper</li><li><a href="#obj-bo-27"><code>BO27</code></a>DO_SumAlarm1</li><li><a href="#obj-bo-28"><code>BO28</code></a>DO_SumAlarm2</li><li><a href="#obj-bo-29"><code>BO29</code></a>DO_AlarmOutput</li><li><a href="#obj-bo-30"><code>BO30</code></a>DO_MotorControl1Start</li><li><a href="#obj-bo-31"><code>BO31</code></a>DO_MotorControl2Start</li><li><a href="#obj-bo-32"><code>BO32</code></a>DO_TimeChannel1</li><li><a href="#obj-bo-33"><code>BO33</code></a>DO_TimeChannel2</li><li><a href="#obj-bo-34"><code>BO34</code></a>DO_TimeChannel3</li><li><a href="#obj-bo-35"><code>BO35</code></a>DO_TimeChannel4</li><li><a href="#obj-bo-36"><code>BO36</code></a>DO_FreeCoolRun</li><li><a href="#obj-bo-37"><code>BO37</code></a>DO_PreTreatment</li><li><a href="#obj-bo-38"><code>BO38</code></a>DO_RunIndication</li><li><a href="#obj-bo-39"><code>BO39</code></a>DO_StepController1Step1</li><li><a href="#obj-bo-40"><code>BO40</code></a>DO_StepController1Step2</li><li><a href="#obj-bo-41"><code>BO41</code></a>DO_StepController1Step3</li><li><a href="#obj-bo-42"><code>BO42</code></a>DO_StepController1Step4</li><li><a href="#obj-bo-43"><code>BO43</code></a>DO_StepController2Step1</li><li><a href="#obj-bo-44"><code>BO44</code></a>DO_StepController2Step2</li><li><a href="#obj-bo-45"><code>BO45</code></a>DO_StepController2Step3</li><li><a href="#obj-bo-46"><code>BO46</code></a>DO_StepController2Step4</li><li><a href="#obj-bo-47"><code>BO47</code></a>DO_HumidityStart</li><li><a href="#obj-bo-48"><code>BO48</code></a>DO_ChangeOver1</li><li><a href="#obj-bo-49"><code>BO49</code></a>DO_ChangeOver2</li><li><a href="#obj-bo-50"><code>BO50</code></a>DO_ExchControl</li><li><a href="#obj-bo-51"><code>BO51</code></a>DO_Deicing3Start</li><li><a href="#obj-bo-52"><code>BO52</code></a>DO_ExtraControllerStart</li><li><a href="#obj-bo-53"><code>BO53</code></a>DO_ExtraControllerPump</li><li><a href="#obj-bo-54"><code>BO54</code></a>DO_Auxiliary1</li><li><a href="#obj-bo-55"><code>BO55</code></a>DO_Auxiliary2</li><li><a href="#obj-bo-56"><code>BO56</code></a>DO_Auxiliary3</li><li><a href="#obj-bo-57"><code>BO57</code></a>DO_PreHeatStart</li><li><a href="#obj-bo-58"><code>BO58</code></a>DO_PreHeatPump</li><li><a href="#obj-bo-59"><code>BO59</code></a>DO_Zone1HeatPump</li><li><a href="#obj-bo-60"><code>BO60</code></a>DO_Zone2HeatPump</li><li><a href="#obj-bo-61"><code>BO61</code></a>DO_Zone3HeatPump</li><li><a href="#obj-bo-62"><code>BO62</code></a>DO_Zone1CoolPump</li><li><a href="#obj-bo-63"><code>BO63</code></a>DO_Zone2CoolPump</li><li><a href="#obj-bo-64"><code>BO64</code></a>DO_Zone3CoolPump</li><li><a href="#obj-bo-65"><code>BO65</code></a>DO_Zone1Step1</li><li><a href="#obj-bo-66"><code>BO66</code></a>DO_Zone1Step2</li><li><a href="#obj-bo-67"><code>BO67</code></a>DO_Zone2Step1</li><li><a href="#obj-bo-68"><code>BO68</code></a>DO_Zone2Step2</li><li><a href="#obj-bo-69"><code>BO69</code></a>DO_Zone3Step1</li><li><a href="#obj-bo-70"><code>BO70</code></a>DO_Zone3Step2</li><li><a href="#obj-bo-71"><code>BO71</code></a>DO_Zone1HeatStart</li><li><a href="#obj-bo-72"><code>BO72</code></a>DO_Zone2HeatStart</li><li><a href="#obj-bo-73"><code>BO73</code></a>DO_Zone3HeatStart</li><li><a href="#obj-bo-74"><code>BO74</code></a>DO_Zone1CoolStart</li><li><a href="#obj-bo-75"><code>BO75</code></a>DO_Zone2CoolStart</li><li><a href="#obj-bo-76"><code>BO76</code></a>DO_Zone3CoolStart</li><li><a href="#obj-bo-77"><code>BO77</code></a>DO_Zone4CoolStart</li><li><a href="#obj-bo-78"><code>BO78</code></a>DO_GasDetectionAlarm</li><li><a href="#obj-ao-1"><code>AO1</code></a>AO_SequenceA</li><li><a href="#obj-ao-2"><code>AO2</code></a>AO_SequenceB</li><li><a href="#obj-ao-3"><code>AO3</code></a>AO_SequenceC</li><li><a href="#obj-ao-4"><code>AO4</code></a>AO_SequenceD</li><li><a href="#obj-ao-5"><code>AO5</code></a>AO_SequenceE</li><li><a href="#obj-ao-6"><code>AO6</code></a>AO_SequenceF</li><li><a href="#obj-ao-7"><code>AO7</code></a>AO_SequenceG</li><li><a href="#obj-ao-8"><code>AO8</code></a>AO_SequenceH</li><li><a href="#obj-ao-9"><code>AO9</code></a>AO_SequenceI</li><li><a href="#obj-ao-10"><code>AO10</code></a>AO_SequenceJ</li><li><a href="#obj-ao-11"><code>AO11</code></a>AO_ChangeOver1</li><li><a href="#obj-ao-12"><code>AO12</code></a>AO_ChangeOver2</li><li><a href="#obj-ao-13"><code>AO13</code></a>AO_SAF</li><li><a href="#obj-ao-14"><code>AO14</code></a>AO_EAF</li><li><a href="#obj-ao-15"><code>AO15</code></a>AO_Humidity</li><li><a href="#obj-ao-16"><code>AO16</code></a>AO_StepController1</li><li><a href="#obj-ao-17"><code>AO17</code></a>AO_StepController2</li><li><a href="#obj-ao-18"><code>AO18</code></a>AO_ExtraController</li><li><a href="#obj-ao-19"><code>AO19</code></a>AO_AISignalOutput</li><li><a href="#obj-ao-20"><code>AO20</code></a>AO_PreHeat</li><li><a href="#obj-ao-21"><code>AO21</code></a>AO_Zone1Heat</li><li><a href="#obj-ao-22"><code>AO22</code></a>AO_Zone2Heat</li><li><a href="#obj-ao-23"><code>AO23</code></a>AO_Zone3Heat</li><li><a href="#obj-ao-24"><code>AO24</code></a>AO_Zone1Cool</li><li><a href="#obj-ao-25"><code>AO25</code></a>AO_Zone2Cool</li><li><a href="#obj-ao-26"><code>AO26</code></a>AO_Zone3Cool</li><li><a href="#obj-ao-27"><code>AO27</code></a>AO_EATRControl</li><li><a href="#obj-tl-1"><code>TL1</code></a>TL_IntakeAirTemp</li><li><a href="#obj-tl-2"><code>TL2</code></a>TL_IntakeAirTemp_Avg2min</li><li><a href="#obj-tl-3"><code>TL3</code></a>TL_SupplyAirTemp</li><li><a href="#obj-tl-4"><code>TL4</code></a>TL_SupplyAirTemp_Avg2min</li><li><a href="#obj-tl-5"><code>TL5</code></a>TL_ExhaustAirTemp</li><li><a href="#obj-tl-6"><code>TL6</code></a>TL_ExhaustAirTemp_Avg2min</li><li><a href="#obj-tl-7"><code>TL7</code></a>TL_ExtractAirTemp</li><li><a href="#obj-tl-8"><code>TL8</code></a>TL_ExtractAirTemp_Avg2min</li><li><a href="#obj-tl-9"><code>TL9</code></a>TL_DeIcingTemp</li><li><a href="#obj-tl-10"><code>TL10</code></a>TL_DeIcingTemp_Avg2min</li><li><a href="#obj-tl-11"><code>TL11</code></a>TL_FrostprotTemp1</li><li><a href="#obj-tl-12"><code>TL12</code></a>TL_FrostprotTemp1_Avg2min</li><li><a href="#obj-tl-13"><code>TL13</code></a>TL_CO2</li><li><a href="#obj-tl-14"><code>TL14</code></a>TL_CO2_Avg2min</li><li><a href="#obj-tl-15"><code>TL15</code></a>TL_HumidityRoom</li><li><a href="#obj-tl-16"><code>TL16</code></a>TL_HumidityRoom_Avg2min</li><li><a href="#obj-tl-17"><code>TL17</code></a>TL_EAFPressure</li><li><a href="#obj-tl-18"><code>TL18</code></a>TL_EAFPressure_Avg2min</li><li><a href="#obj-tl-19"><code>TL19</code></a>TL_SAFFlow</li><li><a href="#obj-tl-20"><code>TL20</code></a>TL_SAFFlow_Avg2min</li><li><a href="#obj-tl-21"><code>TL21</code></a>TL_EAFFlow</li><li><a href="#obj-tl-22"><code>TL22</code></a>TL_EAFFlow_Avg2min</li><li><a href="#obj-tl-23"><code>TL23</code></a>TL_RoomTemp1</li><li><a href="#obj-tl-24"><code>TL24</code></a>TL_RoomTemp1_Avg2min</li><li><a href="#obj-tl-25"><code>TL25</code></a>TL_FlowExchSA</li><li><a href="#obj-tl-26"><code>TL26</code></a>TL_FlowExchSA_Avg2min</li><li><a href="#obj-tl-27"><code>TL27</code></a>TL_FrostprotTemp3</li><li><a href="#obj-tl-28"><code>TL28</code></a>TL_FrostprotTemp3_Avg2min</li><li><a href="#obj-tl-29"><code>TL29</code></a>TL_HumiditySupplyAir</li><li><a href="#obj-tl-30"><code>TL30</code></a>TL_HumiditySupplyAir_Avg2min</li><li><a href="#obj-tl-31"><code>TL31</code></a>TL_EfficiencyTempExch</li><li><a href="#obj-tl-32"><code>TL32</code></a>TL_EfficiencyTempExch_Avg2min</li><li><a href="#obj-tl-33"><code>TL33</code></a>TLPreHeatTemp</li><li><a href="#obj-tl-34"><code>TL34</code></a>TL_PreHeatTemp_Avg2min</li><li><a href="#obj-tl-35"><code>TL35</code></a>TL_EATRPressure</li><li><a href="#obj-tl-36"><code>TL36</code></a>TL_EATRPressure_Avg2min</li><li><a href="#obj-tl-37"><code>TL37</code></a>TL_SeqPumpA</li><li><a href="#obj-tl-38"><code>TL38</code></a>TL_SeqPumpA_Avg2min</li><li><a href="#obj-tl-39"><code>TL39</code></a>TL_Auxiliary1</li><li><a href="#obj-tl-40"><code>TL40</code></a>TL_Auxiliary1_Avg2min</li><li><a href="#obj-tl-41"><code>TL41</code></a>TL_HeatingSeqA</li><li><a href="#obj-tl-42"><code>TL42</code></a>TL_HeatingSeqA_Avg2min</li><li><a href="#obj-tl-43"><code>TL43</code></a>TL_CoolingSeqC</li><li><a href="#obj-tl-44"><code>TL44</code></a>TL_CoolingSeqC_Avg2min</li><li><a href="#obj-tl-45"><code>TL45</code></a>TL_ExcSeqB</li><li><a href="#obj-tl-46"><code>TL46</code></a>TL_ExcSeqB_Avg2min</li><li><a href="#obj-tl-47"><code>TL47</code></a>TL_Recirculation1SeqD</li><li><a href="#obj-tl-48"><code>TL48</code></a>TL_Recirculation1SeqD_Avg2min</li><li><a href="#obj-tl-49"><code>TL49</code></a>TL_Recirculation2SeqE</li><li><a href="#obj-tl-50"><code>TL50</code></a>TL_Recirculation2SeqE_Avg2min</li><li><a href="#obj-tl-51"><code>TL51</code></a>TL_Heating2SeqG</li><li><a href="#obj-tl-52"><code>TL52</code></a>TL_Heating2SeqG_Avg2min</li><li><a href="#obj-tl-53"><code>TL53</code></a>TL_SeqPumpC</li><li><a href="#obj-tl-54"><code>TL54</code></a>TL_SeqPumpC_Avg2min</li><li><a href="#obj-tl-55"><code>TL55</code></a>TL_Cooling2SeqH</li><li><a href="#obj-tl-56"><code>TL56</code></a>TL_Cooling2SeqH_Avg2min</li><li><a href="#obj-tl-57"><code>TL57</code></a>TL_ExternalHCSeqJ</li><li><a href="#obj-tl-58"><code>TL58</code></a>TL_ExternalHCSeqJ_Avg2min</li><li><a href="#obj-tl-59"><code>TL59</code></a>TL_SAFanAO</li><li><a href="#obj-tl-60"><code>TL60</code></a>TL_SAFanAO_Avg2min</li><li><a href="#obj-tl-61"><code>TL61</code></a>TL_EAFanAO</li><li><a href="#obj-tl-62"><code>TL62</code></a>TL_EAFanAO_Avg2min</li><li><a href="#obj-tl-63"><code>TL63</code></a>TL_PreHeatAO</li><li><a href="#obj-tl-64"><code>TL64</code></a>TL_PreHeatAO_Avg2min</li><li><a href="#obj-tl-65"><code>TL65</code></a>TL_EATRControlAO</li><li><a href="#obj-tl-66"><code>TL66</code></a>TL_EATRControlAO_Avg2min</li><li><a href="#obj-tl-67"><code>TL67</code></a>TL_SAFPressure</li><li><a href="#obj-tl-68"><code>TL68</code></a>TL_SAFPressure_Avg2min</li><li><a href="#obj-tl-71"><code>TL71</code></a>TL_UnitModeM</li><li><a href="#obj-tl-72"><code>TL72</code></a>TL_UnitModeM_Avg2min</li><li><a href="#obj-tl-73"><code>TL73</code></a>TL_DefrostIndDxChangover1</li><li><a href="#obj-tl-74"><code>TL74</code></a>TL_DefrostIndDxChangover1_Avg2min</li><li><a href="#obj-tl-75"><code>TL75</code></a>TL_DefrostIndDxChangover2</li><li><a href="#obj-tl-76"><code>TL76</code></a>TL_DefrostIndDxChangover2_Avg2min</li><li><a href="#obj-tl-77"><code>TL77</code></a>TL_HumidityStartDO</li><li><a href="#obj-tl-78"><code>TL78</code></a>TL_HumidityStartDO_Avg2min</li><li><a href="#obj-tl-79"><code>TL79</code></a>TL_ChangeOver1DO</li><li><a href="#obj-tl-80"><code>TL80</code></a>TL_ChangeOver1DO_Avg2min</li><li><a href="#obj-tl-81"><code>TL81</code></a>TL_ChangeOver2DO</li><li><a href="#obj-tl-82"><code>TL82</code></a>TL_ChangeOver2DO_Avg2min</li><li><a href="#obj-tl-83"><code>TL83</code></a>TL_PreHeatPumpDO</li><li><a href="#obj-tl-84"><code>TL84</code></a>TL_PreHeatPumpDO_Avg2min</li><li><a href="#obj-tl-85"><code>TL85</code></a>TL_AEfficiency</li><li><a href="#obj-tl-86"><code>TL86</code></a>TL_AEfficiency_Avg2min</li><li><a href="#obj-tl-87"><code>TL87</code></a>TL_FreeCoolActiveDO</li><li><a href="#obj-tl-88"><code>TL88</code></a>TL_FreeCoolActiveDO_Avg2min</li><li><a href="#obj-tl-89"><code>TL89</code></a>TL_SupprtConHeatDO</li><li><a href="#obj-tl-90"><code>TL90</code></a>TL_SupprtConHeatDO_Avg2min</li><li><a href="#obj-tl-91"><code>TL91</code></a>TL_SupprtConCoolDO</li><li><a href="#obj-tl-92"><code>TL92</code></a>TL_SupprtConCoolDO_Avg2min</li><li><a href="#obj-tl-93"><code>TL93</code></a>TL_SectionDefrostActiveDO</li><li><a href="#obj-tl-94"><code>TL94</code></a>TL_SectionDefrostActiveDO_Avg2min</li><li><a href="#obj-tl-95"><code>TL95</code></a>TL_BMSOverride</li><li><a href="#obj-tl-96"><code>TL96</code></a>TL_BMSOverride_Avg2min</li><li><a href="#obj-tl-97"><code>TL97</code></a>TL_ExchExtractTemp</li><li><a href="#obj-tl-98"><code>TL98</code></a>TL_ExchExtractTemp_Avg2min</li><li><a href="#obj-nc-1"><code>NC1</code></a>AlarmsClassA</li><li><a href="#obj-nc-2"><code>NC2</code></a>AlarmsClassB</li><li><a href="#obj-nc-3"><code>NC3</code></a>AlarmsClassC</li><li><a href="#obj-nc-4"><code>NC4</code></a>EventPoints</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The EDE settable column is &#x27;N&#x27; for every object, so access is inferred: S_ (setting) objects and the A_BMS_ inputs are shown writable, everything else read-only.</li><li>State texts come from the EDE state-text table; multistate values are numbered from 1.</li><li>Most temperature, pressure and airflow objects carry BACnet unit NO-UNITS in the EDE, so their units are blank here (temperatures are °C).</li><li>Device instance 114112 is the one in the published EDE; set a unique value per unit.</li><li>Sequences A-J, zones 1-4, heat pump (HP) and up to 10 supply/extract fan motors are generic slots; only configured ones carry data.</li><li>The EDE does not name the data link; Systemair&#x27;s Access 5 communication manual (472956) describes BACnet/IP on the B-BC profile from 5.0-1-00.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Access controller 5.x (ControllerProgram) BACnet and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Systemair Access controller 5.x (ControllerProgram) BACnet</h2><div class="faq"><details open><summary>How many BACnet points does the Systemair Access controller 5.x (ControllerProgram) BACnet have?</summary><p>This list has 1201 BACnet objects: 59 analog inputs, 27 analog outputs, 545 analog values, 87 binary inputs, 78 binary outputs, 152 binary values, 1 calendar, 1 device, 4 notification classs, 5 schedules, 87 multi-state values, 96 trend logs, 5 integer values, 54 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Systemair Access controller 5.x (ControllerProgram) BACnet BACnet points are writable?</summary><p>348 of the 1201 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Systemair Access controller 5.x (ControllerProgram) BACnet BACnet documentation?</summary><p>The source is Access 5.x Modbus variables and BACnet objects (Communication document 5.5-1-01 build 411: BACnet_Access_ControllerProgram EDE, state texts, units) (5.5-1-01 build 411), revision 2026-03, published free by Systemair at https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&amp;name=Access+5.x+Modbus+variables+and+BACnet+objects.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Systemair Access controller 5.x (ControllerProgram) BACnet?</summary><p>Start with MV 12 AirUnitAutoMode (Off / manual / auto / forced speed command); MV 31 ExternalControl (External extended run or stop command); AV 39 SupplySetpoint (Supply air temperature setpoint); BV 8 AlaAcknowAll (Acknowledge all alarms); MV 15 UnitMode (Actual run mode); MV 16 UnitModeControl (What is driving the current run mode); AI 3 AI_SupplyAirTemp (Supply air temperature); AI 5 AI_ExtractAirTemp (Extract air temperature); AI 1 AI_OutDoorTemp (Outdoor temperature); BV 9 SumAlarm (Any alarm).</p></details><details><summary>How do I enable BMS control of the Systemair Access controller 5.x (ControllerProgram) BACnet?</summary><p>MV-12 AirUnitAutoMode: 1=OFF, 2=Manual (uses MV-13 AirUnitManual), 3=AUTO, 4=Low speed, 5=Normal speed, 6=High speed. MV-31 ExternalControl adds extended run low/normal/high, external stop, start free cooling and recirculation. MV-32 AirUnitServiceStop stops the unit with top priority.</p></details><details><summary>Can the BMS supply sensor values to the Systemair Access controller 5.x (ControllerProgram) BACnet?</summary><p>AV-466 BMS_OutDoorTemp takes an outdoor temperature from BACnet/Modbus; BV-156 BMS_SummerMode and BV-157/158 BMS_ChangeOver1/2 take summer/winter and cooling/heating changeover modes. BV-51 CommunicationFaultBmsMaster is an alarm for a BMS master communication fault; the files do not state its timeout.</p></details><details><summary>How do I check these points on the real Access controller 5.x (ControllerProgram) BACnet?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Systemair BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/systemair/access-4-controller" data-row><span class="k">Air handling unit controller</span><h3>Systemair Access controller 4.x (4.7) BACnet</h3><p>Systemair air handling units with the Access controller on software 4.x (object files published for 4.7-1-02 build 78).</p><div class="meta">1050 objects &middot; 362 writable &middot; 4.7-1-02 build 78</div><span class="sr-only"> Also known as: Systemair Access 4.7, Access 4.7-1-02, Access 4.x, BACnet_Module01_ControllerProgram</span></a></li><li><a class="card" href="/bacnet-points-lists/systemair/sys-gw-ims-bac-a" data-row><span class="k">VRF BACnet IP gateway</span><h3>Systemair SYS GW IMS BAC(A) VRF BACnet gateway</h3><p>Systemair SYSVRF indoor units, outdoor units and high-temperature hydro modules (HTHM) on the outdoor unit X/Y/E bus.</p><div class="meta">85 objects &middot; 21 writable</div><span class="sr-only"> Also known as: SYS GW IMS BAC(A), SYS GW IMS BAC, IMMP-BAC(A), IMMP-BAC, Systemair VRF BACnet gateway, SYS GW gateway</span></a></li></ul>
<p class="updated">Source: <a href="https://systemair.canto.global/direct/other/tu4qsjtsu544vba9gqgd0mfv4t/p74ln_6WRy-NkSgEmII-SnQmHFY/original?content-type=application%2Fzip&amp;name=Access+5.x+Modbus+variables+and+BACnet+objects.zip" rel="nofollow noopener" target="_blank">Access 5.x Modbus variables and BACnet objects (Communication document 5.5-1-01 build 411: BACnet_Access_ControllerProgram EDE, state texts, units) &middot; 5.5-1-01 build 411 &middot; rev. 2026-03</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
