<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TCS Basys Controls UbiquiSTAT commercial BACnet Points List</title>
<meta name="description" content="TCS Basys Controls UbiquiSTAT commercial BACnet thermostat BACnet points list: 244 objects by ID and name, e.g. MV 700 = Occupancy State.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="TCS Basys Controls UbiquiSTAT commercial BACnet Points List">
<meta property="og:description" content="TCS Basys Controls UbiquiSTAT commercial BACnet thermostat BACnet points list: 244 objects by ID and name, e.g. MV 700 = Occupancy State.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="TCS Basys Controls UbiquiSTAT commercial BACnet Points List">
<meta name="twitter:description" content="TCS Basys Controls UbiquiSTAT commercial BACnet thermostat BACnet points list: 244 objects by ID and name, e.g. MV 700 = Occupancy State.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000",
   "url": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000",
   "name": "TCS Basys Controls UbiquiSTAT commercial BACnet Points List",
   "description": "TCS Basys Controls UbiquiSTAT commercial BACnet thermostat BACnet points list: 244 objects by ID and name, e.g. MV 700 = Occupancy State.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000#dataset",
   "name": "TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet Points List",
   "description": "UbiquiSTAT is a touchscreen thermostat for conventional, heat pump and modulating RTU and zoning applications, with BACnet MS/TP (or TCSbus/Modbus) on RS-485. Appendix A of the product manual lists 244 objects: occupancy schedule and calendar, setpoint pairs, staging, fan, occupancy overrides, sensor inputs and BMS-writable sensor values, relay and analog outputs, economizer, demand ventilation, limits, service status and display settings. A per-model table shows which objects each model has. TCS Basys Controls UbiquiSTAT commercial BACnet thermostat BACnet points list: 244 objects by ID and name, e.g. MV 700 = Occupancy State.",
   "url": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000",
   "keywords": [
    "TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet Points List",
    "TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet objects",
    "TCS Basys Controls BACnet",
    "UbiquiSTAT BACnet points list",
    "US4010 BACnet points list",
    "US4020 BACnet points list",
    "US4040 BACnet points list",
    "US4050 BACnet points list",
    "TCS UbiquiSTAT BACnet points list",
    "TCS Basys UbiquiSTAT BACnet points list",
    "TCS Basys thermostat BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "UbiquiSTAT Commercial BACnet Thermostat Product Manual, Appendix A BACnet object list",
    "url": "https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/UbiquiSTAT%20Product%20Manual.pdf",
    "author": {
     "@type": "Organization",
     "name": "TCS Basys Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)",
    "brand": {
     "@type": "Brand",
     "name": "TCS Basys Controls"
    },
    "category": "Thermostat (commercial RTU / heat pump, BACnet MS/TP)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 244 BACnet objects: 6 analog inputs, 2 analog outputs, 102 analog values, 3 binary inputs, 7 binary outputs, 36 binary values, 1 calendar, 5 files, 1 schedule, 45 multi-state values, 4 characterstring values, 30 positive integer values, 2 others. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "202 of the 244 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "TCS Basys Controls does not publish it on its own website. This list comes from UbiquiSTAT Commercial BACnet Thermostat Product Manual, Appendix A BACnet object list (v0717.2), a copy hosted by Kele at https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/UbiquiSTAT%20Product%20Manual.pdf. Ask TCS Basys Controls or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 700 Occupancy State (Occupancy command / state); MV 1000 System Mode (System mode (off/auto/heat/cool)); AV 71 Active Cool Setpoint (Active cooling setpoint); AV 70 Active Heat Setpoint (Active heating setpoint); MV 1101 Occupied Fan Mode (Occupied fan mode); AV 130 Space Temperature (Space temperature (BMS can write)); MV 1004 System State (Current heating/cooling state); BO 305 G (Fan output); Other 1200 Service Status (Service and fault bits)."
     }
    },
    {
     "@type": "Question",
     "name": "Does the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Commands written at priority 10 are relinquished automatically after PIV 401 Command Override Timeout (default 600 s, 0-604800 s); rewrite them before it expires or use another priority."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space temperature, discharge, outdoor and mixed air temperature, CO2 and RH (AV 130-135) are commandable, so a BMS can supply them; MSV 120-123 choose the source for space temperature, mixed air, CO2 and RH."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "TCS Basys Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)",
     "item": "https://easybacnet.com/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/tcs-basys-controls/">TCS Basys Controls</a></li><li aria-current="page">UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)</li></ol>
<p class="eyebrow">Thermostat (commercial RTU / heat pump, BACnet MS/TP) &middot; BACnet points list</p><h1><span class="mfr">TCS Basys Controls</span> UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet points list</h1><p class="updated">Updated 12 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. TCS Basys Controls doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Kele, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="TCS Basys Controls doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Kele, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>UbiquiSTAT is a touchscreen thermostat for conventional, heat pump and modulating RTU and zoning applications, with BACnet MS/TP (or TCSbus/Modbus) on RS-485. Appendix A of the product manual lists 244 objects: occupancy schedule and calendar, setpoint pairs, staging, fan, occupancy overrides, sensor inputs and BMS-writable sensor values, relay and analog outputs, economizer, demand ventilation, limits, service status and display settings. A per-model table shows which objects each model has.</p>
<p>This page lists <strong>244 BACnet objects</strong> for the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) &mdash; 202 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of TCS Basys Controls&rsquo;s documentation hosted by Kele, not by TCS Basys Controls itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/tcs-basys-controls/">TCS Basys Controls</a></dd></div><div><dt>Model</dt><dd>UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)</dd></div><div><dt>Equipment</dt><dd>Thermostat (commercial RTU / heat pump, BACnet MS/TP)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/heat-pumps/">Heat pumps</a></dd></div><div><dt>BACnet objects</dt><dd>244 (202 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>UbiquiSTAT, US4010, US4020, US4040, US4050, TCS UbiquiSTAT, TCS Basys UbiquiSTAT, TCS Basys thermostat</dd></div><div><dt>Source document</dt><dd><a href="https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/UbiquiSTAT%20Product%20Manual.pdf" rel="nofollow noopener" target="_blank">UbiquiSTAT Commercial BACnet Thermostat Product Manual, Appendix A BACnet object list &middot; v0717.2</a> <span class="unofftag">(unofficial copy, hosted by Kele)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000.csv" rel="nofollow" download>Download CSV <small>244 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/tcs-basys-controls/ubiquistat-us4000.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/UbiquiSTAT%20Product%20Manual.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=tcs-basys-controls/ubiquistat-us4000">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against TCS Basys Controls&rsquo;s current documentation and the live
device before use. Not official TCS Basys Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the RS-485 mode to BACnet, the MS/TP address and baud rate on the thermostat (device instance defaults to vendor ID 496 combined with the address), then command occupancy with MSV 700 or the schedule SCH 800 and write the setpoints. Read space temperature, system state and the outputs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-700">MV 700</a></td><td class="n">Occupancy State</td><td>Occupancy command / state</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-1000">MV 1000</a></td><td class="n">System Mode</td><td>System mode (off/auto/heat/cool)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-71">AV 71</a></td><td class="n">Active Cool Setpoint</td><td>Active cooling setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-70">AV 70</a></td><td class="n">Active Heat Setpoint</td><td>Active heating setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-1101">MV 1101</a></td><td class="n">Occupied Fan Mode</td><td>Occupied fan mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-130">AV 130</a></td><td class="n">Space Temperature</td><td>Space temperature (BMS can write)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mv-1004">MV 1004</a></td><td class="n">System State</td><td>Current heating/cooling state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bo-305">BO 305</a></td><td class="n">G</td><td>Fan output</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-other-1200">Other 1200</a></td><td class="n">Service Status</td><td>Service and fault bits</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Commands written at priority 10 are relinquished automatically after PIV 401 Command Override Timeout (default 600 s, 0-604800 s); rewrite them before it expires or use another priority.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space temperature, discharge, outdoor and mixed air temperature, CO2 and RH (AV 130-135) are commandable, so a BMS can supply them; MSV 120-123 choose the source for space temperature, mixed air, CO2 and RH.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP default baud 38,400 bps (TCSbus defaults to 9,600).</li><li>Device instance default combines the TCS vendor ID (496) with the network address; set your own unique numbers.</li><li>RS-485 address, baud and mode are also objects (PIV 603, MSV 601, MSV 602).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Many objects are stored in non-volatile memory (NVM); avoid writing those cyclically.</li><li>Check the model columns: over 40 % of objects exist only on some models.</li></ul>
</section>
<h2 id="points">TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">244 of 244 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>6</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>102</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>3</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>7</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>36</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>45</b></button></span><span class="tg"><button type="button" class="tgl" data-g="CAL FILE SCH CSV PIV Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="CAL" aria-pressed="false" title="Calendar">CAL<b>1</b></button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>5</b></button><button type="button" class="chip" data-t="SCH" aria-pressed="false" title="Schedule">SCH<b>1</b></button><button type="button" class="chip" data-t="CSV" aria-pressed="false" title="CharacterString Value">CSV<b>4</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>30</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>244</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>42</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>202</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>183</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>19</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (113)</option><option value="°F">°F (74)</option><option value="%">% (24)</option><option value="s">s (21)</option><option value="mA">mA (4)</option><option value="min">min (4)</option><option value="ppm">ppm (3)</option><option value="%RH">%RH (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>93</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="803" data-acc="C" data-u="" data-st="1" id="obj-bv-803"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">803</td><td class="n">External Time Clock</td><td class="d">Indicates occupancy mode as determined by some external device</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Unoccupied, 1=Occupied</td></tr>
<tr data-row data-type="SCH" data-to="13" data-o="1" data-i="800" data-acc="R" data-u="" id="obj-sch-800"><td class="t"><abbr title="Schedule">SCH</abbr></td><td class="i">800</td><td class="n">Occupancy Schedule</td><td class="d">Schedule determining setpoints in active use</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="CAL" data-to="6" data-o="2" data-i="801" data-acc="R" data-u="" id="obj-cal-801"><td class="t"><abbr title="Calendar">CAL</abbr></td><td class="i">801</td><td class="n">Schedule Calendar</td><td class="d">Calendar for use by the occupancy schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="40" data-acc="W" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">Default Setpoint Pair</td><td class="d">Setpoint pair used by occupied override and other features</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Unocc, 2=Occ A, 3=Occ B, 4=Occ C, 5=Occ D</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-mv-41"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">41</td><td class="n">Active Setpoint Pair</td><td class="d">Active Setpoint Pair</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unoccupied, 2=Occupied A, 3=Occupied B, 4=Occupied C, 5=Occupied D</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="71" data-acc="C" data-u="°F" data-min="1" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">71</td><td class="n">Active Cool Setpoint</td><td class="d">Currently active cool setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="70" data-acc="C" data-u="°F" data-min="1" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">70</td><td class="n">Active Heat Setpoint</td><td class="d">Currently active heat setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="53" data-acc="W" data-u="°F" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">A Cool Setpoint</td><td class="d">A Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="52" data-acc="W" data-u="°F" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">A Heat Setpoint</td><td class="d">A Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="55" data-acc="W" data-u="°F" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">B Cool Setpoint</td><td class="d">B Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="54" data-acc="W" data-u="°F" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">B Heat Setpoint</td><td class="d">B Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="57" data-acc="W" data-u="°F" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">C Cool Setpoint</td><td class="d">C Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="56" data-acc="W" data-u="°F" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">C Heat Setpoint</td><td class="d">C Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="59" data-acc="W" data-u="°F" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">D Cool Setpoint</td><td class="d">D Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="58" data-acc="W" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">D Heat Setpoint</td><td class="d">D Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="51" data-acc="W" data-u="°F" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Unoccupied Cool Setpoint</td><td class="d">Unoccupied Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="50" data-acc="W" data-u="°F" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Unoccupied Heat Setpoint</td><td class="d">Unoccupied Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="91" data-acc="W" data-u="°F" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">User Setpoint Adjust Limit</td><td class="d">User Setpoint Adjust Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="94" data-acc="W" data-u="" data-st="1" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">94</td><td class="n">User Setpoint Adjust Mode</td><td class="d">User Setpoint Adjust Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Hold, 2=Timer</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="19" data-i="92" data-acc="W" data-u="min" id="obj-piv-92"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">92</td><td class="n">User Setpoint Adjust Timeout</td><td class="d">User Setpoint Adjust Timeout</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="90" data-acc="W" data-u="°F" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">User Setpoint Adjust</td><td class="d">User Setpoint Adjust</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="21" data-i="93" data-acc="R" data-u="s" id="obj-piv-93"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">93</td><td class="n">User Setpoint Adjust Timer</td><td class="d">User Setpoint Adjust Timer</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="950" data-acc="W" data-u="" data-st="1" id="obj-bv-950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">950</td><td class="n">Cool Stage 1 Enable</td><td class="d">Cool Stage 1 Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="951" data-acc="W" data-u="°F" id="obj-av-951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">951</td><td class="n">Cool Stage 1 Offset</td><td class="d">Cool Stage 1 Offset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="952" data-acc="W" data-u="°F" id="obj-av-952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">952</td><td class="n">Cool Stage 1 Differential</td><td class="d">Cool Stage 1 Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="25" data-i="953" data-acc="W" data-u="s" id="obj-piv-953"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">953</td><td class="n">Cool Stage 1 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="960" data-acc="W" data-u="" data-st="1" id="obj-bv-960"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">960</td><td class="n">Cool Stage 2 Enable</td><td class="d">Cool Stage 2 Enable [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="961" data-acc="W" data-u="°F" id="obj-av-961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">961</td><td class="n">Cool Stage 2 Offset</td><td class="d">Cool Stage 2 Offset [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="962" data-acc="W" data-u="°F" id="obj-av-962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">962</td><td class="n">Cool Stage 2 Differential</td><td class="d">Cool Stage 2 Differential [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="29" data-i="963" data-acc="W" data-u="s" id="obj-piv-963"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">963</td><td class="n">Cool Stage 2 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active [US4020/US4040/US4050 only]</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="970" data-acc="W" data-u="" data-st="1" id="obj-bv-970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">970</td><td class="n">Cool Stage 3 Enable</td><td class="d">Cool Stage 3 Enable [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="971" data-acc="W" data-u="°F" id="obj-av-971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">971</td><td class="n">Cool Stage 3 Offset</td><td class="d">Cool Stage 3 Offset [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="972" data-acc="W" data-u="°F" id="obj-av-972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">972</td><td class="n">Cool Stage 3 Differential</td><td class="d">Cool Stage 3 Differential [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="33" data-i="973" data-acc="W" data-u="s" id="obj-piv-973"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">973</td><td class="n">Cool Stage 3 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active [US4020/US4040/US4050 only]</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="980" data-acc="W" data-u="" data-st="1" id="obj-bv-980"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">980</td><td class="n">Cool Stage 4 Enable</td><td class="d">Cool Stage 4 Enable [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="981" data-acc="W" data-u="°F" id="obj-av-981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">981</td><td class="n">Cool Stage 4 Offset</td><td class="d">Cool Stage 4 Offset [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="982" data-acc="W" data-u="°F" id="obj-av-982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">982</td><td class="n">Cool Stage 4 Differential</td><td class="d">Cool Stage 4 Differential [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="37" data-i="983" data-acc="W" data-u="s" id="obj-piv-983"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">983</td><td class="n">Cool Stage 4 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active [US4020/US4040/US4050 only]</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="900" data-acc="W" data-u="" data-st="1" id="obj-bv-900"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">900</td><td class="n">Heat Stage 1 Enable</td><td class="d">Heat Stage 1 Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="901" data-acc="W" data-u="°F" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">Heat Stage 1 Offset</td><td class="d">Heat Stage 1 Offset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="902" data-acc="W" data-u="°F" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">Heat Stage 1 Differential</td><td class="d">Heat Stage 1 Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="41" data-i="903" data-acc="W" data-u="s" id="obj-piv-903"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">903</td><td class="n">Heat Stage 1 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="910" data-acc="W" data-u="" data-st="1" id="obj-bv-910"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">910</td><td class="n">Heat Stage 2 Enable</td><td class="d">Heat Stage 2 Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="911" data-acc="W" data-u="°F" id="obj-av-911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">911</td><td class="n">Heat Stage 2 Offset</td><td class="d">Heat Stage 2 Offset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="912" data-acc="W" data-u="°F" id="obj-av-912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">912</td><td class="n">Heat Stage 2 Differential</td><td class="d">Heat Stage 2 Differential</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="45" data-i="913" data-acc="W" data-u="s" id="obj-piv-913"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">913</td><td class="n">Heat Stage 2 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="920" data-acc="W" data-u="" data-st="1" id="obj-bv-920"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">920</td><td class="n">Heat Stage 3 Enable</td><td class="d">Heat Stage 3 Enable [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="921" data-acc="W" data-u="°F" id="obj-av-921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">921</td><td class="n">Heat Stage 3 Offset</td><td class="d">Heat Stage 3 Offset [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="922" data-acc="W" data-u="°F" id="obj-av-922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">922</td><td class="n">Heat Stage 3 Differential</td><td class="d">Heat Stage 3 Differential [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="49" data-i="923" data-acc="W" data-u="s" id="obj-piv-923"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">923</td><td class="n">Heat Stage 3 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active [US4020/US4040/US4050 only]</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="930" data-acc="W" data-u="" data-st="1" id="obj-bv-930"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">930</td><td class="n">Heat Stage 4 Enable</td><td class="d">Heat Stage 4 Enable [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="931" data-acc="W" data-u="°F" id="obj-av-931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">931</td><td class="n">Heat Stage 4 Offset</td><td class="d">Heat Stage 4 Offset [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="932" data-acc="W" data-u="°F" id="obj-av-932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">932</td><td class="n">Heat Stage 4 Differential</td><td class="d">Heat Stage 4 Differential [US4020/US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="53" data-i="933" data-acc="W" data-u="s" id="obj-piv-933"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">933</td><td class="n">Heat Stage 4 Next Stage Enable Delay</td><td class="d">Delay before next stage is allowed to become active [US4020/US4040/US4050 only]</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="1003" data-acc="R" data-u="°F" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Cool Error</td><td class="d">Amount of cooling needed. A value of 0 indicates cooling satisﬁ ed</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="1002" data-acc="R" data-u="°F" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Heat Error</td><td class="d">Amount of heating needed. A value of 0 indicates heating satisﬁ ed</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="850" data-acc="W" data-u="" data-st="1" id="obj-bv-850"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">850</td><td class="n">P+I Enable</td><td class="d">Enables P+I feature on relay stage control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="57" data-i="851" data-acc="W" data-u="s" id="obj-piv-851"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">851</td><td class="n">P+I Rate</td><td class="d">Rate of the I component in Seconds/Degree, decrease for faster response</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="820" data-acc="W" data-u="°F" id="obj-av-820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">820</td><td class="n">Smart Recovery Cool Rate</td><td class="d">Smart Recovery cooling setpoint ramp rate, degrees/hour</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="821" data-acc="W" data-u="°F" id="obj-av-821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">821</td><td class="n">Smart Recovery Heat Rate</td><td class="d">Smart Recovery heating setpoint ramp rate, degrees/hour</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="822" data-acc="R" data-u="°F" id="obj-av-822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">822</td><td class="n">Smart Recovery Cool Delta</td><td class="d">Current adjustment applied to cooling by Smart Recovery</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="823" data-acc="R" data-u="°F" id="obj-av-823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">823</td><td class="n">Smart Recovery Heat Delta</td><td class="d">Current adjustment applied to heating by Smart Recovery</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="824" data-acc="W" data-u="" data-st="1" id="obj-bv-824"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">824</td><td class="n">Smart Recovery A Enable</td><td class="d">Smart Recovery A Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="825" data-acc="W" data-u="" data-st="1" id="obj-bv-825"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">825</td><td class="n">Smart Recovery B Enable</td><td class="d">Smart Recovery B Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="826" data-acc="W" data-u="" data-st="1" id="obj-bv-826"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">826</td><td class="n">Smart Recovery C Enable</td><td class="d">Smart Recovery C Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="827" data-acc="W" data-u="" data-st="1" id="obj-bv-827"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">827</td><td class="n">Smart Recovery D Enable</td><td class="d">Smart Recovery D Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="66" data-i="1100" data-acc="R" data-u="" data-st="1" id="obj-mv-1100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1100</td><td class="n">Active Fan Mode</td><td class="d">Active Fan Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Auto, 2=On, 3=Cool, 4=Auto + Re-circ</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="1101" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1101"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1101</td><td class="n">Occupied Fan Mode</td><td class="d">Occupied Fan Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=On, 3=Cool, 4=Auto + Re-circ</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="1102" data-acc="W" data-u="" data-st="1" id="obj-mv-1102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1102</td><td class="n">Unoccupied Fan Mode</td><td class="d">Unoccupied Fan Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=On, 3=Cool, 4=Auto + Re-circ</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="69" data-i="1105" data-acc="W" data-u="s" id="obj-piv-1105"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1105</td><td class="n">Fan Post-Conditioning Runtime for Heat</td><td class="d">How long the fan runs after all heat stages become inactive</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="70" data-i="1106" data-acc="W" data-u="s" id="obj-piv-1106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1106</td><td class="n">Fan Post-Conditioning Runtime for Cool</td><td class="d">How long the fan runs after all cool stages become inactive</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1110" data-acc="C" data-u="" data-st="1" id="obj-bv-1110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1110</td><td class="n">Fan Proving Input Status</td><td class="d">Fan Proving Input Status</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1111" data-acc="W" data-u="" data-st="1" id="obj-bv-1111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1111</td><td class="n">Fan Proving Failure Status</td><td class="d">Fan proving failure; write inactive to reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Ok, 1=Failed</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="73" data-i="1112" data-acc="W" data-u="s" id="obj-piv-1112"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1112</td><td class="n">Fan Proving Delay</td><td class="d">Delay after fan is activated before proving is performed</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="74" data-i="1113" data-acc="W" data-u="" id="obj-piv-1113"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1113</td><td class="n">Fan Proving Recovery Attempts</td><td class="d">Fan Proving Recovery Attempts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="75" data-i="1114" data-acc="W" data-u="s" id="obj-piv-1114"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1114</td><td class="n">Fan Proving Recovery Delay</td><td class="d">Delay between each recovery attempt after a proving failure</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="76" data-i="1115" data-acc="W" data-u="min" id="obj-piv-1115"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1115</td><td class="n">Fan Recirc Period</td><td class="d">Period over which the recirculation is calculated</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="77" data-i="1116" data-acc="W" data-u="%" id="obj-piv-1116"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1116</td><td class="n">Fan Recirc Occupied Percentage</td><td class="d">Minimum duty cycle for fan recirculation when occupied</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="78" data-i="1117" data-acc="W" data-u="%" id="obj-piv-1117"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1117</td><td class="n">Fan Recirc Unoccupied Percentage</td><td class="d">Minimum duty cycle for fan recirculation when unoccupied</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="79" data-i="1001" data-acc="W" data-u="" data-st="1" id="obj-mv-1001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1001</td><td class="n">Thermostat Type</td><td class="d">Thermostat Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Conventional, 2=Heat Pump</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="80" data-i="1000" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1000"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1000</td><td class="n">System Mode</td><td class="d">System Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Auto, 3=Heat, 4=Cool, 5=Emergency Heat, 6=Off + Fan Recirc</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="81" data-i="1010" data-acc="W" data-u="s" id="obj-piv-1010"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1010</td><td class="n">Power-Up Delay</td><td class="d">Delay after power-up before any control is performed</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="82" data-i="1011" data-acc="W" data-u="s" id="obj-piv-1011"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1011</td><td class="n">Reversing Valve Delay</td><td class="d">Delay between reversing valve changing state and compressor running</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="83" data-i="1004" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-1004"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1004</td><td class="n">System State</td><td class="d">System State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=System Off, 2=Disabled, 3=Idle, 4=Heating, 5=Cooling, 6=Heating Lockout, 7=Cooling Lockout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="700" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mv-700"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">700</td><td class="n">Occupancy State</td><td class="d">Occupancy State</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1=Unoccupied, 2=Occupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="85" data-i="701" data-acc="W" data-u="" data-st="1" id="obj-mv-701"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">701</td><td class="n">Occupancy Override Mode</td><td class="d">Allows user to override occupancy state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Enabled, 3=Unoccupied Only</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="86" data-i="703" data-acc="W" data-u="min" id="obj-piv-703"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">703</td><td class="n">Occupancy State Override Time</td><td class="d">Duration of timed occupancy state override</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="87" data-i="704" data-acc="W" data-u="s" id="obj-piv-704"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">704</td><td class="n">Occupied Transition Delay</td><td class="d">Delay before scheduled transition to occupied occupancy state</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="88" data-i="705" data-acc="R" data-u="" data-st="1" id="obj-mv-705"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">705</td><td class="n">Occupancy Override State</td><td class="d">Occupancy Override State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=OFF, 2=ON (Timed), 3=ON (Hold)</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="89" data-i="706" data-acc="R" data-u="s" id="obj-piv-706"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">706</td><td class="n">Occupancy Override Timer</td><td class="d">Time remaining when override timer is active</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="707" data-acc="C" data-u="" data-st="1" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">Momentary Occupancy Override</td><td class="d">Momentary Occupancy Override</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="708" data-acc="C" data-u="" data-st="1" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">External Occupancy Override</td><td class="d">Continuous override to occupied occupancy state</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="100" data-acc="R" data-u="°F" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Internal Sensor Input</td><td class="d">Built-in temperature input, includes user calibration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="110" data-acc="W" data-u="°F" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Internal Sensor User Calibration</td><td class="d">Built-in temperature user calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="101" data-acc="R" data-u="°F" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">T1 RTD Input</td><td class="d">T1 terminal RTD temperature input, includes user calibration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="111" data-acc="W" data-u="°F" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">T1 RTD User Calibration</td><td class="d">T1 RTD User Calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="102" data-acc="R" data-u="°F" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">T2 RTD Input</td><td class="d">T2 terminal RTD temperature input, includes user calibration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="112" data-acc="W" data-u="°F" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">T2 RTD User Calibration</td><td class="d">T2 RTD User Calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="103" data-acc="R" data-u="°F" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">T3 RTD Input</td><td class="d">T3 terminal RTD temperature input, includes user calibration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="113" data-acc="W" data-u="°F" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">T3 RTD User Calibration</td><td class="d">T3 RTD User Calibration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="151" data-acc="R" data-u="mA" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">AI1</td><td class="d">Analog Input 1 [US4040/US4050 only]</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="170" data-acc="W" data-u="" data-st="1" id="obj-mv-170"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">170</td><td class="n">AI1 Input Range</td><td class="d">AI1 Input Range [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=4 - 20 mA, 2=0 - 20 mA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">AI1 Scaled Min</td><td class="d">AI1 Scaled Min [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">AI1 Scaled Max</td><td class="d">AI1 Scaled Max [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="181" data-acc="R" data-u="%" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">AI1 Scaled</td><td class="d">Analog Input 1 in engineering units [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="152" data-acc="R" data-u="mA" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">AI2</td><td class="d">Analog Input 2 [US4050 only]</td><td class="u">mA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="171" data-acc="W" data-u="" data-st="1" id="obj-mv-171"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">171</td><td class="n">AI2 Input Range</td><td class="d">AI2 Input Range [US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=4 - 20 mA, 2=0 - 20 mA</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="163" data-acc="W" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">AI2 Scaled Min</td><td class="d">AI2 Scaled Min [US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">AI2 Scaled Max</td><td class="d">AI2 Scaled Max [US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="182" data-acc="R" data-u="%" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">AI2 Scaled</td><td class="d">Analog Input 2 in engineering units [US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="120" data-acc="W" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">Space Temperature Source</td><td class="d">Space Temperature Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Internal Temperature, 2=T1, 3=T1 &amp; Internal Temp. Averaging</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="129" data-acc="W" data-u="%" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Space Temperature Averaging Weight</td><td class="d">Weight given to the Internal Temperature when averaging</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">Mixed Air Temperature Source</td><td class="d">Mixed Air Temperature Source [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=T1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="122" data-acc="W" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">Space Carbon Dioxide Source</td><td class="d">Space Carbon Dioxide Source [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI1, 3=AI2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="123" data-acc="W" data-u="" data-st="1" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">Space Relative Humidity Source</td><td class="d">Space Relative Humidity Source [US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=None, 2=AI1, 3=AI2</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="130" data-acc="C" data-u="°F" data-min="1" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">130</td><td class="n">Space Temperature</td><td class="d">Space Temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="131" data-acc="C" data-u="°F" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Discharge Air Temperature</td><td class="d">Discharge Air Temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="132" data-acc="C" data-u="°F" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Outdoor Air Temperature</td><td class="d">Outdoor Air Temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="133" data-acc="C" data-u="°F" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Mixed Air Temperature</td><td class="d">Mixed Air Temperature [US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="134" data-acc="C" data-u="ppm" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Space Carbon Dioxide</td><td class="d">Space Carbon Dioxide [US4040/US4050 only]</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="135" data-acc="C" data-u="%RH" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Space Relative Humidity</td><td class="d">Space Relative Humidity [US4050 only]</td><td class="u">%RH</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">DI1</td><td class="d">Digital Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="261" data-acc="W" data-u="" data-st="1" id="obj-mv-261"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">261</td><td class="n">DI1 Mode</td><td class="d">Digital Input 1 Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monitor, 2=Filter Service, 3=Service, 4=Fan Proving, 5=Economizer Enable, 6=AquaStat, 7=Momentary Occupancy Override, 8=External Occupancy Override, 9=External Time Clock, 10=Setpoint Setback</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="252" data-acc="R" data-u="" data-st="1" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">DI2</td><td class="d">Digital Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="262" data-acc="W" data-u="" data-st="1" id="obj-mv-262"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">262</td><td class="n">DI2 Mode</td><td class="d">Digital Input 2 Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monitor, 2=Filter Service, 3=Service, 4=Fan Proving, 5=Economizer Enable, 6=AquaStat, 7=Momentary Occupancy Override, 8=External Occupancy Override, 9=External Time Clock, 10=Setpoint Setback</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">DI3</td><td class="d">Digital Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="263" data-acc="W" data-u="" data-st="1" id="obj-mv-263"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">263</td><td class="n">DI3 Mode</td><td class="d">Digital Input 3 Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monitor, 2=Filter Service, 3=Service, 4=Fan Proving, 5=Economizer Enable, 6=AquaStat, 7=Momentary Occupancy Override, 8=External Occupancy Override, 9=External Time Clock, 10=Setpoint Setback</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="127" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-bo-301"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">301</td><td class="n">W1</td><td class="d">Heat 1 / Auxiliary Heat 1 relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="128" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-bo-302"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">302</td><td class="n">W2</td><td class="d">Heat 2 / Auxiliary Heat 2 relay [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="129" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-bo-303"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">303</td><td class="n">Y1</td><td class="d">Cool 1 / Compressor 1 relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="130" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-bo-304"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">304</td><td class="n">Y2</td><td class="d">Cool 2 / Compressor 2 relay [US4020/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="131" data-i="305" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bo-305"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">305</td><td class="n">G</td><td class="d">Fan relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="132" data-i="306" data-acc="W" data-u="" data-st="1" id="obj-bo-306"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">306</td><td class="n">B/O</td><td class="d">Heat pump reversing valve relay, additional stages</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-mv-316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">316</td><td class="n">B/O Mode</td><td class="d">B/O relay mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Reversing Valve, 3=Heat Stage 3, 4=Cool Stage 3, 5=Heat Stage 4, 6=Cool Stage 4</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="134" data-i="307" data-acc="W" data-u="" data-st="1" id="obj-bo-307"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">307</td><td class="n">TC</td><td class="d">Time clock output relay, additional stages</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="317" data-acc="W" data-u="" data-st="1" id="obj-mv-317"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">317</td><td class="n">TC Mode</td><td class="d">TC relay mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Time Clock, 3=Heat Stage 3, 4=Cool Stage 3, 5=Heat Stage 4, 6=Cool Stage 4</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="136" data-i="200" data-acc="W" data-u="mA" id="obj-ao-200"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">200</td><td class="n">AO1</td><td class="d">Analog Output 1 [US4010/US4040/US4050 only]</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="240" data-acc="C" data-u="%" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">AO1 Percentage</td><td class="d">Analog Output 1 percentage [US4010/US4040/US4050 only]</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="138" data-i="210" data-acc="W" data-u="" data-st="1" id="obj-mv-210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">210</td><td class="n">AO1 Mode</td><td class="d">Analog Output 1 mode [US4010/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Heat/Cool/Aquastat, 3=OA Damper, 4=Midpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="139" data-i="220" data-acc="W" data-u="" data-st="1" id="obj-mv-220"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">220</td><td class="n">AO1 Action</td><td class="d">Analog Output 1 action [US4010/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="140" data-i="230" data-acc="W" data-u="" data-st="1" id="obj-mv-230"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">230</td><td class="n">AO1 Range</td><td class="d">Analog Output 1 range [US4010/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=4 - 20 mA, 2=0 - 20 mA</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="141" data-i="201" data-acc="W" data-u="mA" id="obj-ao-201"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">201</td><td class="n">AO2</td><td class="d">Analog Output 2 [US4010/US4050 only]</td><td class="u">mA</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="241" data-acc="C" data-u="%" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">AO2 Percentage</td><td class="d">Analog Output 2 percentage [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="211" data-acc="W" data-u="" data-st="1" id="obj-mv-211"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">211</td><td class="n">AO2 Mode</td><td class="d">Analog Output 2 mode [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Heat/Cool/Aquastat, 3=OA Damper, 4=Midpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="221" data-acc="W" data-u="" data-st="1" id="obj-mv-221"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">221</td><td class="n">AO2 Action</td><td class="d">Analog Output 2 action [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Direct, 2=Reverse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="231" data-acc="W" data-u="" data-st="1" id="obj-mv-231"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">231</td><td class="n">AO2 Range</td><td class="d">Analog Output 2 range [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=4 - 20 mA, 2=0 - 20 mA</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="146" data-i="1400" data-acc="W" data-u="" data-st="1" id="obj-mv-1400"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1400</td><td class="n">AO1 H/C/A Mode</td><td class="d">Analog Output 1 Heat/ Cool/Aquastat Mode [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool, 3=Aquastat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="1410" data-acc="W" data-u="%" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">AO1 H/C/A Min Position</td><td class="d">Analog Output 1 Heat/ Cool/Aquastat minimum position [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="1420" data-acc="W" data-u="%" id="obj-av-1420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1420</td><td class="n">AO1 H/C/A Max Position</td><td class="d">Analog Output 1 Heat/Cool/Aquastat maximum position [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="149" data-i="1430" data-acc="W" data-u="" data-st="1" id="obj-mv-1430"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1430</td><td class="n">AO1 H/C/A Unoccupied Mode</td><td class="d">Analog Output 1 Heat/Cool/Aquastat unoccupied mode [US4010/US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Modulate, 2=Fixed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="1440" data-acc="W" data-u="%" id="obj-av-1440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1440</td><td class="n">AO1 H/C/A Unoccupied Fixed Output</td><td class="d">Analog Output 1 Heat/Cool/Aquastat unoccupied ﬁ xed output [US4010/US4040/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="1401" data-acc="W" data-u="" data-st="1" id="obj-mv-1401"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1401</td><td class="n">AO2 H/C/A Mode</td><td class="d">Analog Output 2 Heat/ Cool/Aquastat Mode [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Heat, 2=Cool, 3=Aquastat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="1411" data-acc="W" data-u="%" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">AO2 H/C/A Min Position</td><td class="d">Analog Output 2 Heat/ Cool/Aquastat minimum position [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="1421" data-acc="W" data-u="%" id="obj-av-1421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1421</td><td class="n">AO2 H/C/A Max Position</td><td class="d">Analog Output 2 Heat/Cool/Aquastat maximum position [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="1431" data-acc="W" data-u="" data-st="1" id="obj-mv-1431"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1431</td><td class="n">AO2 H/C/A Unoccupied Mode</td><td class="d">Analog Output 2 Heat/Cool/Aquastat unoccupied mode [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Modulate, 2=Fixed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="1441" data-acc="W" data-u="%" id="obj-av-1441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1441</td><td class="n">AO2 H/C/A Unoccupied Fixed Output</td><td class="d">Analog Output 2 Heat/Cool/Aquastat unoccupied ﬁ xed output [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="1450" data-acc="W" data-u="" data-st="1" id="obj-mv-1450"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1450</td><td class="n">Aquastat Mode</td><td class="d">Aquastat method for determining whether to heat or cool [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Analog, 2=Digital</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="1451" data-acc="W" data-u="°F" id="obj-av-1451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1451</td><td class="n">Aquastat Analog Setpoint</td><td class="d">Setpoint used by analog aquastat mode [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="1452" data-acc="C" data-u="" data-st="1" id="obj-bv-1452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1452</td><td class="n">Aquastat Digital Control</td><td class="d">Aquastat Digital Control [US4010/US4050 only]</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Cool, 1=Heat</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="1600" data-acc="R" data-u="%" id="obj-av-1600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1600</td><td class="n">Heat Analog Output</td><td class="d">Heat Analog Output [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="1601" data-acc="R" data-u="%" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">Cool Analog Output</td><td class="d">Cool Analog Output [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="1610" data-acc="W" data-u="°F" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">Heat Prop Band</td><td class="d">Proportional band for modulating heat [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="1611" data-acc="W" data-u="°F" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">Cool Prop Band</td><td class="d">Proportional band for modulating cool [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="1602" data-acc="W" data-u="°F" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">AO Heat Setpoint Offset</td><td class="d">Offset subtracted from the heat setpoint for modulating control [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="1603" data-acc="W" data-u="°F" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">AO Cool Setpoint Offset</td><td class="d">Offset added to the cool setpoint for modulating control [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="1604" data-acc="W" data-u="" data-st="1" id="obj-bv-1604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1604</td><td class="n">Heat Discharge Reset Enable</td><td class="d">Heat Discharge Reset Enable [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="1606" data-acc="W" data-u="" id="obj-av-1606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1606</td><td class="n">Heat Discharge Reset Ratio</td><td class="d">Heat Discharge Reset Ratio [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="1608" data-acc="W" data-u="°F" id="obj-av-1608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1608</td><td class="n">Heat Discharge Reset Base Setpoint</td><td class="d">Heat Discharge Reset Base Setpoint [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="1612" data-acc="R" data-u="°F" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">Heat Discharge Reset Active Setpoint</td><td class="d">Heat Discharge Reset Active Setpoint [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="1605" data-acc="W" data-u="" data-st="1" id="obj-bv-1605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1605</td><td class="n">Cool Discharge Reset Enable</td><td class="d">Cool Discharge Reset Enable [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="1607" data-acc="W" data-u="" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">Cool Discharge Reset Ratio</td><td class="d">Cool Discharge Reset Ratio [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="1609" data-acc="W" data-u="°F" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">Cool Discharge Reset Base Setpoint</td><td class="d">Cool Discharge Reset Base Setpoint [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="1613" data-acc="R" data-u="°F" id="obj-av-1613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1613</td><td class="n">Cool Discharge Reset Active Setpoint</td><td class="d">Cool Discharge Reset Active Setpoint [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="1622" data-acc="W" data-u="" data-st="1" id="obj-mv-1622"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1622</td><td class="n">Heat Discharge Tempering Mode</td><td class="d">Heat Discharge Tempering Mode [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Occupied Only</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="1620" data-acc="W" data-u="°F" id="obj-av-1620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1620</td><td class="n">Heat Discharge Tempering Setpoint</td><td class="d">Heat Discharge Tempering Setpoint [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="1624" data-acc="W" data-u="°F" id="obj-av-1624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1624</td><td class="n">Heat Discharge Tempering Prop Band</td><td class="d">Proportional band for heat discharge tempering [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="1626" data-acc="R" data-u="%" id="obj-av-1626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1626</td><td class="n">Heat Discharge Tempering Output</td><td class="d">Heat Discharge Tempering Output [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="1623" data-acc="W" data-u="" data-st="1" id="obj-mv-1623"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1623</td><td class="n">Cool Discharge Tempering Mode</td><td class="d">Cool Discharge Tempering Mode [US4010/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=On, 3=Occupied Only</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="1621" data-acc="W" data-u="°F" id="obj-av-1621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1621</td><td class="n">Cool Discharge Tempering Setpoint</td><td class="d">Cool Discharge Tempering Setpoint [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="1625" data-acc="W" data-u="°F" id="obj-av-1625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1625</td><td class="n">Cool Discharge Tempering Prop Band</td><td class="d">Proportional band used by cool discharge tempering [US4010/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="1627" data-acc="R" data-u="%" id="obj-av-1627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1627</td><td class="n">Cool Discharge Tempering Output</td><td class="d">Cool Discharge Tempering Output [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="1500" data-acc="W" data-u="%" id="obj-av-1500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1500</td><td class="n">Outdoor Damper Min Position</td><td class="d">Outdoor Damper Min Position [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="1501" data-acc="W" data-u="" data-st="1" id="obj-mv-1501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1501</td><td class="n">Outdoor Damper Control Source</td><td class="d">Outdoor Damper Control Source [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Discharge Air, 2=Mixed Air</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="1510" data-acc="R" data-u="%" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">Economizer Output</td><td class="d">Economizer Output [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="184" data-i="1511" data-acc="W" data-u="" data-st="1" id="obj-mv-1511"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1511</td><td class="n">Economizer Mode</td><td class="d">Determines when economizer is activated [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Digital Input, 3=Drybulb Setpoint, 4=Drybulb Compare</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1512" data-acc="W" data-u="°F" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">Economizer Setpoint</td><td class="d">Economizer Setpoint [US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1513" data-acc="W" data-u="°F" id="obj-av-1513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1513</td><td class="n">Economizer Prop Band</td><td class="d">Proportional band for economizer [US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1514" data-acc="W" data-u="°F" id="obj-av-1514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1514</td><td class="n">Economizer OA Drybulb Setpoint</td><td class="d">Economizer Outdoor Drybulb Setpoint [US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1515" data-acc="W" data-u="°F" id="obj-av-1515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1515</td><td class="n">Economizer OA Drybulb Compare Delta</td><td class="d">Difference between outdoor and space temperature before economizer is activated [US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="1516" data-acc="W" data-u="" data-st="1" id="obj-bv-1516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1516</td><td class="n">Economizer Unoccupied Enable</td><td class="d">Economizer Unoccupied Enable [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="1517" data-acc="C" data-u="" data-st="1" id="obj-bv-1517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1517</td><td class="n">Economizer DI Enable</td><td class="d">Economizer enable for Digital Input economizer mode [US4040/US4050 only]</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="1518" data-acc="R" data-u="" data-st="1" id="obj-bv-1518"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1518</td><td class="n">Economizer Free Cooling Available</td><td class="d">Indicates economizer can provide cooling [US4040/US4050 only]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="1519" data-acc="R" data-u="" data-st="1" id="obj-bv-1519"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1519</td><td class="n">Economizer Enabled</td><td class="d">Indicates economizer is currently providing cooling [US4040/US4050 only]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=False, 1=True</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1530" data-acc="R" data-u="%" id="obj-av-1530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1530</td><td class="n">Demand Ventilation Output</td><td class="d">Demand Ventilation Output [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="1531" data-acc="W" data-u="" data-st="1" id="obj-bv-1531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1531</td><td class="n">Demand Ventilation Enable</td><td class="d">Demand Ventilation Enable [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1532" data-acc="W" data-u="ppm" id="obj-av-1532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1532</td><td class="n">Demand Ventilation Setpoint</td><td class="d">Demand ventilation CO2 setpoint [US4040/US4050 only]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1533" data-acc="W" data-u="ppm" id="obj-av-1533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1533</td><td class="n">Demand Ventilation Prop Band</td><td class="d">Demand ventilation CO2 proportional band [US4040/US4050 only]</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="1534" data-acc="W" data-u="" data-st="1" id="obj-bv-1534"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1534</td><td class="n">Demand Ventilation LL Override Enable</td><td class="d">Allows demand ventilation to override discharge air low limit [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1540" data-acc="R" data-u="%" id="obj-av-1540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1540</td><td class="n">OA Damper Discharge Air LL Output</td><td class="d">OA Damper Discharge Air Low Limit Output [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="1541" data-acc="W" data-u="" data-st="1" id="obj-bv-1541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1541</td><td class="n">OA Damper Discharge Air LL Enable</td><td class="d">OA Damper Discharge Air Low Limit Enable [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1542" data-acc="W" data-u="°F" id="obj-av-1542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1542</td><td class="n">OA Damper Discharge Air LL Setpoint</td><td class="d">Setpoint at which the OA damper is fully closed [US4040/US4050 only]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1550" data-acc="R" data-u="%" id="obj-av-1550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1550</td><td class="n">Pre-occ Purge Output</td><td class="d">Pre-occupancy Purge Output [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="1551" data-acc="W" data-u="" data-st="1" id="obj-bv-1551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1551</td><td class="n">Pre-occ Purge Enable</td><td class="d">Pre-occupancy Purge Enable [US4040/US4050 only]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1552" data-acc="W" data-u="%" id="obj-av-1552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1552</td><td class="n">Pre-occ Purge OA Damper Position</td><td class="d">Pre-occupancy Purge OA Damper Position [US4040/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="204" data-i="1553" data-acc="W" data-u="min" id="obj-piv-1553"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1553</td><td class="n">Pre-occ Purge Duration</td><td class="d">Duration prior to occupied occupancy state when feature is active [US4040/US4050 only]</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1700" data-acc="W" data-u="%" id="obj-av-1700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1700</td><td class="n">Midpoint Bias</td><td class="d">Percent of output allocated to heating for midpoint control. [US4010/US4050 only]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="206" data-i="1120" data-acc="R" data-u="" data-st="1" id="obj-other-1120"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">1120</td><td class="n">Limit and Lockout Status</td><td class="d">Limit and Lockout Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bits: (1) OA Lockout Heat, (2) OA Lockout Cool, (3) DA Limit Heat, (4) DA Limit Cool, (5) LL Changeover</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="1130" data-acc="W" data-u="" data-st="1" id="obj-bv-1130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1130</td><td class="n">Outdoor Air Lockout Enable</td><td class="d">Outdoor Air Lockout Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1132" data-acc="W" data-u="°F" id="obj-av-1132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1132</td><td class="n">Outdoor Air Lockout Cool Setpoint</td><td class="d">Mechanical cooling is not allowed when outdoor air is below this value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1131" data-acc="W" data-u="°F" id="obj-av-1131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1131</td><td class="n">Outdoor Air Lockout Heat Setpoint</td><td class="d">Heating is not allowed when outdoor air is above this value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="1140" data-acc="W" data-u="" data-st="1" id="obj-bv-1140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1140</td><td class="n">Discharge Air Limit Enable</td><td class="d">Discharge Air Limit Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1142" data-acc="W" data-u="°F" id="obj-av-1142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1142</td><td class="n">Discharge Air Limit Cool Setpoint</td><td class="d">Cooling is not allowed when discharge air is below this value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1141" data-acc="W" data-u="°F" id="obj-av-1141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1141</td><td class="n">Discharge Air Limit Heat Setpoint</td><td class="d">Heating is not allowed when discharge air is above this value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="1150" data-acc="W" data-u="" data-st="1" id="obj-bv-1150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1150</td><td class="n">Low Limit Changeover Enable</td><td class="d">Outdoor air low limit changeover enable (heat pump only)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="1151" data-acc="W" data-u="°F" id="obj-av-1151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1151</td><td class="n">Low Limit Changeover Setpoint</td><td class="d">Compressors are disabled below this outdoor air setpoint (heat pump only)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="1250" data-acc="C" data-u="" data-st="1" id="obj-bv-1250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1250</td><td class="n">DI Setpoint Setback State</td><td class="d">DI Setpoint Setback State</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="1251" data-acc="C" data-u="" data-st="1" id="obj-bv-1251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1251</td><td class="n">DI Setpoint Setback Input</td><td class="d">DI Setpoint Setback Input</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="217" data-i="1252" data-acc="W" data-u="s" id="obj-piv-1252"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1252</td><td class="n">DI Setpoint Setback Start Delay</td><td class="d">Duration setback input must remain active before setback state becomes active</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="218" data-i="1253" data-acc="W" data-u="s" id="obj-piv-1253"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1253</td><td class="n">DI Setpoint Setback Minimum On Time</td><td class="d">DI Setpoint Setback Minimum On Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1254" data-acc="W" data-u="°F" id="obj-av-1254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1254</td><td class="n">DI Setpoint Setback Value</td><td class="d">Amount to setback the heating and cooling setpoints</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="220" data-i="1200" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-other-1200"><td class="t"><abbr title="Other">Other</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1200</td><td class="n">Service Status</td><td class="d">Service Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bits: (1) Check Filter, (2) Fan Proving Failure, (3) Discharge Limit Low, (4) Discharge Limit High, (5) DI1 Service, (6) DI2 Service, (7) DI3 Service</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="221" data-i="1210" data-acc="W" data-u="" id="obj-csv-1210"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1210</td><td class="n">DI1 Service Status Custom Message</td><td class="d">DI1 Service Status Custom Message</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="222" data-i="1211" data-acc="W" data-u="" id="obj-csv-1211"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1211</td><td class="n">DI2 Service Status Custom Message</td><td class="d">DI2 Service Status Custom Message</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="223" data-i="1212" data-acc="W" data-u="" id="obj-csv-1212"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">1212</td><td class="n">DI3 Service Status Custom Message</td><td class="d">DI3 Service Status Custom Message</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="224" data-i="401" data-acc="W" data-u="s" id="obj-piv-401"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">401</td><td class="n">Command Override Timeout</td><td class="d">Commands at priority 10 are automatically relinquished after this time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="802" data-acc="W" data-u="" data-st="1" id="obj-bv-802"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">802</td><td class="n">Daylight Saving Time Enable</td><td class="d">Daylight Saving Time Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="226" data-i="603" data-acc="W" data-u="" id="obj-piv-603"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">603</td><td class="n">RS-485 Address</td><td class="d">RS-485 Address</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="601" data-acc="W" data-u="" data-st="1" id="obj-mv-601"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">601</td><td class="n">RS-485 Baud Rate</td><td class="d">RS-485 Baud Rate</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=9,600, 2=19,200, 3=38,400, 4=57,600, 5=76,800, 6=115,200</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="602" data-acc="W" data-u="" data-st="1" id="obj-mv-602"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">602</td><td class="n">RS-485 Mode</td><td class="d">Communication protocol used on the RS- 485 bus</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=TCSbus, 2=BACnet MS/TP</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="1800" data-acc="W" data-u="" data-st="1" id="obj-bv-1800"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1800</td><td class="n">Residential Mode Enable</td><td class="d">Residential Mode Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="1801" data-acc="W" data-u="" data-st="1" id="obj-mv-1801"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1801</td><td class="n">Residential Mode Setpoint Source</td><td class="d">Residential Mode Setpoint Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Schedule, 2=Hold</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1802" data-acc="W" data-u="°F" id="obj-av-1802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1802</td><td class="n">Residential Mode Hold Heat Setpoint</td><td class="d">Residential Mode Hold Heat Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1803" data-acc="W" data-u="°F" id="obj-av-1803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1803</td><td class="n">Residential Mode Hold Cool Setpoint</td><td class="d">Residential Mode Hold Cool Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="233" data-i="501" data-acc="W" data-u="" id="obj-piv-501"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">501</td><td class="n">User Access Code</td><td class="d">Access code for changes at the thermostat (0 = none)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="234" data-i="502" data-acc="W" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">Display Clock Format (12/24 hour)</td><td class="d">Time format shown on local display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=12 Hour, 2=24 Hour</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="235" data-i="503" data-acc="W" data-u="" data-st="1" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">Display Units (F/C)</td><td class="d">Temperature units on local display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fahrenheit, 2=Celsius</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="236" data-i="504" data-acc="W" data-u="" data-st="1" id="obj-mv-504"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">504</td><td class="n">Display Brightness</td><td class="d">Backlight brightness on local display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Low, 2=Medium, 3=High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="505" data-acc="W" data-u="" data-st="1" id="obj-mv-505"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">505</td><td class="n">Display Banner Mode</td><td class="d">Information shown in top-right corner of local display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Date &amp; Time and Name, 2=Date &amp; Time Only</td></tr>
<tr data-row data-type="CSV" data-to="17" data-o="238" data-i="506" data-acc="W" data-u="" id="obj-csv-506"><td class="t"><abbr title="CharacterString Value">CSV</abbr></td><td class="i">506</td><td class="n">Display Info Text</td><td class="d">Optional text shown on local display. Automatically cleared after Command Timeout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="239" data-i="1300" data-acc="R" data-u="" id="obj-file-1300"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1300</td><td class="n">Firmware Upgrade File</td><td class="d">Firmware Upgrade File</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="240" data-i="1301" data-acc="R" data-u="" id="obj-file-1301"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1301</td><td class="n">Factory Settings File</td><td class="d">Factory Settings File</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="241" data-i="1302" data-acc="R" data-u="" id="obj-file-1302"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1302</td><td class="n">User Settings File</td><td class="d">User settings for backup and restore</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="242" data-i="1303" data-acc="R" data-u="" id="obj-file-1303"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1303</td><td class="n">Operation Statistics File</td><td class="d">Operation Statistics File</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="243" data-i="1320" data-acc="R" data-u="" id="obj-file-1320"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1320</td><td class="n">Diagnostic Log File</td><td class="d">Diagnostic Log File</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: TCS Basys Controls UbiquiSTAT commercial BACnet thermostat point IDs by name</summary><ul><li><a href="#obj-bv-803"><code>BV803</code></a>External Time Clock</li><li><a href="#obj-sch-800"><code>SCH800</code></a>Occupancy Schedule</li><li><a href="#obj-cal-801"><code>CAL801</code></a>Schedule Calendar</li><li><a href="#obj-mv-40"><code>MV40</code></a>Default Setpoint Pair</li><li><a href="#obj-mv-41"><code>MV41</code></a>Active Setpoint Pair</li><li><a href="#obj-av-71"><code>AV71</code></a>Active Cool Setpoint</li><li><a href="#obj-av-70"><code>AV70</code></a>Active Heat Setpoint</li><li><a href="#obj-av-53"><code>AV53</code></a>A Cool Setpoint</li><li><a href="#obj-av-52"><code>AV52</code></a>A Heat Setpoint</li><li><a href="#obj-av-55"><code>AV55</code></a>B Cool Setpoint</li><li><a href="#obj-av-54"><code>AV54</code></a>B Heat Setpoint</li><li><a href="#obj-av-57"><code>AV57</code></a>C Cool Setpoint</li><li><a href="#obj-av-56"><code>AV56</code></a>C Heat Setpoint</li><li><a href="#obj-av-59"><code>AV59</code></a>D Cool Setpoint</li><li><a href="#obj-av-58"><code>AV58</code></a>D Heat Setpoint</li><li><a href="#obj-av-51"><code>AV51</code></a>Unoccupied Cool Setpoint</li><li><a href="#obj-av-50"><code>AV50</code></a>Unoccupied Heat Setpoint</li><li><a href="#obj-av-91"><code>AV91</code></a>User Setpoint Adjust Limit</li><li><a href="#obj-mv-94"><code>MV94</code></a>User Setpoint Adjust Mode</li><li><a href="#obj-piv-92"><code>PIV92</code></a>User Setpoint Adjust Timeout</li><li><a href="#obj-av-90"><code>AV90</code></a>User Setpoint Adjust</li><li><a href="#obj-piv-93"><code>PIV93</code></a>User Setpoint Adjust Timer</li><li><a href="#obj-bv-950"><code>BV950</code></a>Cool Stage 1 Enable</li><li><a href="#obj-av-951"><code>AV951</code></a>Cool Stage 1 Offset</li><li><a href="#obj-av-952"><code>AV952</code></a>Cool Stage 1 Differential</li><li><a href="#obj-piv-953"><code>PIV953</code></a>Cool Stage 1 Next Stage Enable Delay</li><li><a href="#obj-bv-960"><code>BV960</code></a>Cool Stage 2 Enable</li><li><a href="#obj-av-961"><code>AV961</code></a>Cool Stage 2 Offset</li><li><a href="#obj-av-962"><code>AV962</code></a>Cool Stage 2 Differential</li><li><a href="#obj-piv-963"><code>PIV963</code></a>Cool Stage 2 Next Stage Enable Delay</li><li><a href="#obj-bv-970"><code>BV970</code></a>Cool Stage 3 Enable</li><li><a href="#obj-av-971"><code>AV971</code></a>Cool Stage 3 Offset</li><li><a href="#obj-av-972"><code>AV972</code></a>Cool Stage 3 Differential</li><li><a href="#obj-piv-973"><code>PIV973</code></a>Cool Stage 3 Next Stage Enable Delay</li><li><a href="#obj-bv-980"><code>BV980</code></a>Cool Stage 4 Enable</li><li><a href="#obj-av-981"><code>AV981</code></a>Cool Stage 4 Offset</li><li><a href="#obj-av-982"><code>AV982</code></a>Cool Stage 4 Differential</li><li><a href="#obj-piv-983"><code>PIV983</code></a>Cool Stage 4 Next Stage Enable Delay</li><li><a href="#obj-bv-900"><code>BV900</code></a>Heat Stage 1 Enable</li><li><a href="#obj-av-901"><code>AV901</code></a>Heat Stage 1 Offset</li><li><a href="#obj-av-902"><code>AV902</code></a>Heat Stage 1 Differential</li><li><a href="#obj-piv-903"><code>PIV903</code></a>Heat Stage 1 Next Stage Enable Delay</li><li><a href="#obj-bv-910"><code>BV910</code></a>Heat Stage 2 Enable</li><li><a href="#obj-av-911"><code>AV911</code></a>Heat Stage 2 Offset</li><li><a href="#obj-av-912"><code>AV912</code></a>Heat Stage 2 Differential</li><li><a href="#obj-piv-913"><code>PIV913</code></a>Heat Stage 2 Next Stage Enable Delay</li><li><a href="#obj-bv-920"><code>BV920</code></a>Heat Stage 3 Enable</li><li><a href="#obj-av-921"><code>AV921</code></a>Heat Stage 3 Offset</li><li><a href="#obj-av-922"><code>AV922</code></a>Heat Stage 3 Differential</li><li><a href="#obj-piv-923"><code>PIV923</code></a>Heat Stage 3 Next Stage Enable Delay</li><li><a href="#obj-bv-930"><code>BV930</code></a>Heat Stage 4 Enable</li><li><a href="#obj-av-931"><code>AV931</code></a>Heat Stage 4 Offset</li><li><a href="#obj-av-932"><code>AV932</code></a>Heat Stage 4 Differential</li><li><a href="#obj-piv-933"><code>PIV933</code></a>Heat Stage 4 Next Stage Enable Delay</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Cool Error</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Heat Error</li><li><a href="#obj-bv-850"><code>BV850</code></a>P+I Enable</li><li><a href="#obj-piv-851"><code>PIV851</code></a>P+I Rate</li><li><a href="#obj-av-820"><code>AV820</code></a>Smart Recovery Cool Rate</li><li><a href="#obj-av-821"><code>AV821</code></a>Smart Recovery Heat Rate</li><li><a href="#obj-av-822"><code>AV822</code></a>Smart Recovery Cool Delta</li><li><a href="#obj-av-823"><code>AV823</code></a>Smart Recovery Heat Delta</li><li><a href="#obj-bv-824"><code>BV824</code></a>Smart Recovery A Enable</li><li><a href="#obj-bv-825"><code>BV825</code></a>Smart Recovery B Enable</li><li><a href="#obj-bv-826"><code>BV826</code></a>Smart Recovery C Enable</li><li><a href="#obj-bv-827"><code>BV827</code></a>Smart Recovery D Enable</li><li><a href="#obj-mv-1100"><code>MV1100</code></a>Active Fan Mode</li><li><a href="#obj-mv-1101"><code>MV1101</code></a>Occupied Fan Mode</li><li><a href="#obj-mv-1102"><code>MV1102</code></a>Unoccupied Fan Mode</li><li><a href="#obj-piv-1105"><code>PIV1105</code></a>Fan Post-Conditioning Runtime for Heat</li><li><a href="#obj-piv-1106"><code>PIV1106</code></a>Fan Post-Conditioning Runtime for Cool</li><li><a href="#obj-bv-1110"><code>BV1110</code></a>Fan Proving Input Status</li><li><a href="#obj-bv-1111"><code>BV1111</code></a>Fan Proving Failure Status</li><li><a href="#obj-piv-1112"><code>PIV1112</code></a>Fan Proving Delay</li><li><a href="#obj-piv-1113"><code>PIV1113</code></a>Fan Proving Recovery Attempts</li><li><a href="#obj-piv-1114"><code>PIV1114</code></a>Fan Proving Recovery Delay</li><li><a href="#obj-piv-1115"><code>PIV1115</code></a>Fan Recirc Period</li><li><a href="#obj-piv-1116"><code>PIV1116</code></a>Fan Recirc Occupied Percentage</li><li><a href="#obj-piv-1117"><code>PIV1117</code></a>Fan Recirc Unoccupied Percentage</li><li><a href="#obj-mv-1001"><code>MV1001</code></a>Thermostat Type</li><li><a href="#obj-mv-1000"><code>MV1000</code></a>System Mode</li><li><a href="#obj-piv-1010"><code>PIV1010</code></a>Power-Up Delay</li><li><a href="#obj-piv-1011"><code>PIV1011</code></a>Reversing Valve Delay</li><li><a href="#obj-mv-1004"><code>MV1004</code></a>System State</li><li><a href="#obj-mv-700"><code>MV700</code></a>Occupancy State</li><li><a href="#obj-mv-701"><code>MV701</code></a>Occupancy Override Mode</li><li><a href="#obj-piv-703"><code>PIV703</code></a>Occupancy State Override Time</li><li><a href="#obj-piv-704"><code>PIV704</code></a>Occupied Transition Delay</li><li><a href="#obj-mv-705"><code>MV705</code></a>Occupancy Override State</li><li><a href="#obj-piv-706"><code>PIV706</code></a>Occupancy Override Timer</li><li><a href="#obj-bv-707"><code>BV707</code></a>Momentary Occupancy Override</li><li><a href="#obj-bv-708"><code>BV708</code></a>External Occupancy Override</li><li><a href="#obj-ai-100"><code>AI100</code></a>Internal Sensor Input</li><li><a href="#obj-av-110"><code>AV110</code></a>Internal Sensor User Calibration</li><li><a href="#obj-ai-101"><code>AI101</code></a>T1 RTD Input</li><li><a href="#obj-av-111"><code>AV111</code></a>T1 RTD User Calibration</li><li><a href="#obj-ai-102"><code>AI102</code></a>T2 RTD Input</li><li><a href="#obj-av-112"><code>AV112</code></a>T2 RTD User Calibration</li><li><a href="#obj-ai-103"><code>AI103</code></a>T3 RTD Input</li><li><a href="#obj-av-113"><code>AV113</code></a>T3 RTD User Calibration</li><li><a href="#obj-ai-151"><code>AI151</code></a>AI1</li><li><a href="#obj-mv-170"><code>MV170</code></a>AI1 Input Range</li><li><a href="#obj-av-161"><code>AV161</code></a>AI1 Scaled Min</li><li><a href="#obj-av-162"><code>AV162</code></a>AI1 Scaled Max</li><li><a href="#obj-av-181"><code>AV181</code></a>AI1 Scaled</li><li><a href="#obj-ai-152"><code>AI152</code></a>AI2</li><li><a href="#obj-mv-171"><code>MV171</code></a>AI2 Input Range</li><li><a href="#obj-av-163"><code>AV163</code></a>AI2 Scaled Min</li><li><a href="#obj-av-164"><code>AV164</code></a>AI2 Scaled Max</li><li><a href="#obj-av-182"><code>AV182</code></a>AI2 Scaled</li><li><a href="#obj-mv-120"><code>MV120</code></a>Space Temperature Source</li><li><a href="#obj-av-129"><code>AV129</code></a>Space Temperature Averaging Weight</li><li><a href="#obj-mv-121"><code>MV121</code></a>Mixed Air Temperature Source</li><li><a href="#obj-mv-122"><code>MV122</code></a>Space Carbon Dioxide Source</li><li><a href="#obj-mv-123"><code>MV123</code></a>Space Relative Humidity Source</li><li><a href="#obj-av-130"><code>AV130</code></a>Space Temperature</li><li><a href="#obj-av-131"><code>AV131</code></a>Discharge Air Temperature</li><li><a href="#obj-av-132"><code>AV132</code></a>Outdoor Air Temperature</li><li><a href="#obj-av-133"><code>AV133</code></a>Mixed Air Temperature</li><li><a href="#obj-av-134"><code>AV134</code></a>Space Carbon Dioxide</li><li><a href="#obj-av-135"><code>AV135</code></a>Space Relative Humidity</li><li><a href="#obj-bi-251"><code>BI251</code></a>DI1</li><li><a href="#obj-mv-261"><code>MV261</code></a>DI1 Mode</li><li><a href="#obj-bi-252"><code>BI252</code></a>DI2</li><li><a href="#obj-mv-262"><code>MV262</code></a>DI2 Mode</li><li><a href="#obj-bi-253"><code>BI253</code></a>DI3</li><li><a href="#obj-mv-263"><code>MV263</code></a>DI3 Mode</li><li><a href="#obj-bo-301"><code>BO301</code></a>W1</li><li><a href="#obj-bo-302"><code>BO302</code></a>W2</li><li><a href="#obj-bo-303"><code>BO303</code></a>Y1</li><li><a href="#obj-bo-304"><code>BO304</code></a>Y2</li><li><a href="#obj-bo-305"><code>BO305</code></a>G</li><li><a href="#obj-bo-306"><code>BO306</code></a>B/O</li><li><a href="#obj-mv-316"><code>MV316</code></a>B/O Mode</li><li><a href="#obj-bo-307"><code>BO307</code></a>TC</li><li><a href="#obj-mv-317"><code>MV317</code></a>TC Mode</li><li><a href="#obj-ao-200"><code>AO200</code></a>AO1</li><li><a href="#obj-av-240"><code>AV240</code></a>AO1 Percentage</li><li><a href="#obj-mv-210"><code>MV210</code></a>AO1 Mode</li><li><a href="#obj-mv-220"><code>MV220</code></a>AO1 Action</li><li><a href="#obj-mv-230"><code>MV230</code></a>AO1 Range</li><li><a href="#obj-ao-201"><code>AO201</code></a>AO2</li><li><a href="#obj-av-241"><code>AV241</code></a>AO2 Percentage</li><li><a href="#obj-mv-211"><code>MV211</code></a>AO2 Mode</li><li><a href="#obj-mv-221"><code>MV221</code></a>AO2 Action</li><li><a href="#obj-mv-231"><code>MV231</code></a>AO2 Range</li><li><a href="#obj-mv-1400"><code>MV1400</code></a>AO1 H/C/A Mode</li><li><a href="#obj-av-1410"><code>AV1410</code></a>AO1 H/C/A Min Position</li><li><a href="#obj-av-1420"><code>AV1420</code></a>AO1 H/C/A Max Position</li><li><a href="#obj-mv-1430"><code>MV1430</code></a>AO1 H/C/A Unoccupied Mode</li><li><a href="#obj-av-1440"><code>AV1440</code></a>AO1 H/C/A Unoccupied Fixed Output</li><li><a href="#obj-mv-1401"><code>MV1401</code></a>AO2 H/C/A Mode</li><li><a href="#obj-av-1411"><code>AV1411</code></a>AO2 H/C/A Min Position</li><li><a href="#obj-av-1421"><code>AV1421</code></a>AO2 H/C/A Max Position</li><li><a href="#obj-mv-1431"><code>MV1431</code></a>AO2 H/C/A Unoccupied Mode</li><li><a href="#obj-av-1441"><code>AV1441</code></a>AO2 H/C/A Unoccupied Fixed Output</li><li><a href="#obj-mv-1450"><code>MV1450</code></a>Aquastat Mode</li><li><a href="#obj-av-1451"><code>AV1451</code></a>Aquastat Analog Setpoint</li><li><a href="#obj-bv-1452"><code>BV1452</code></a>Aquastat Digital Control</li><li><a href="#obj-av-1600"><code>AV1600</code></a>Heat Analog Output</li><li><a href="#obj-av-1601"><code>AV1601</code></a>Cool Analog Output</li><li><a href="#obj-av-1610"><code>AV1610</code></a>Heat Prop Band</li><li><a href="#obj-av-1611"><code>AV1611</code></a>Cool Prop Band</li><li><a href="#obj-av-1602"><code>AV1602</code></a>AO Heat Setpoint Offset</li><li><a href="#obj-av-1603"><code>AV1603</code></a>AO Cool Setpoint Offset</li><li><a href="#obj-bv-1604"><code>BV1604</code></a>Heat Discharge Reset Enable</li><li><a href="#obj-av-1606"><code>AV1606</code></a>Heat Discharge Reset Ratio</li><li><a href="#obj-av-1608"><code>AV1608</code></a>Heat Discharge Reset Base Setpoint</li><li><a href="#obj-av-1612"><code>AV1612</code></a>Heat Discharge Reset Active Setpoint</li><li><a href="#obj-bv-1605"><code>BV1605</code></a>Cool Discharge Reset Enable</li><li><a href="#obj-av-1607"><code>AV1607</code></a>Cool Discharge Reset Ratio</li><li><a href="#obj-av-1609"><code>AV1609</code></a>Cool Discharge Reset Base Setpoint</li><li><a href="#obj-av-1613"><code>AV1613</code></a>Cool Discharge Reset Active Setpoint</li><li><a href="#obj-mv-1622"><code>MV1622</code></a>Heat Discharge Tempering Mode</li><li><a href="#obj-av-1620"><code>AV1620</code></a>Heat Discharge Tempering Setpoint</li><li><a href="#obj-av-1624"><code>AV1624</code></a>Heat Discharge Tempering Prop Band</li><li><a href="#obj-av-1626"><code>AV1626</code></a>Heat Discharge Tempering Output</li><li><a href="#obj-mv-1623"><code>MV1623</code></a>Cool Discharge Tempering Mode</li><li><a href="#obj-av-1621"><code>AV1621</code></a>Cool Discharge Tempering Setpoint</li><li><a href="#obj-av-1625"><code>AV1625</code></a>Cool Discharge Tempering Prop Band</li><li><a href="#obj-av-1627"><code>AV1627</code></a>Cool Discharge Tempering Output</li><li><a href="#obj-av-1500"><code>AV1500</code></a>Outdoor Damper Min Position</li><li><a href="#obj-mv-1501"><code>MV1501</code></a>Outdoor Damper Control Source</li><li><a href="#obj-av-1510"><code>AV1510</code></a>Economizer Output</li><li><a href="#obj-mv-1511"><code>MV1511</code></a>Economizer Mode</li><li><a href="#obj-av-1512"><code>AV1512</code></a>Economizer Setpoint</li><li><a href="#obj-av-1513"><code>AV1513</code></a>Economizer Prop Band</li><li><a href="#obj-av-1514"><code>AV1514</code></a>Economizer OA Drybulb Setpoint</li><li><a href="#obj-av-1515"><code>AV1515</code></a>Economizer OA Drybulb Compare Delta</li><li><a href="#obj-bv-1516"><code>BV1516</code></a>Economizer Unoccupied Enable</li><li><a href="#obj-bv-1517"><code>BV1517</code></a>Economizer DI Enable</li><li><a href="#obj-bv-1518"><code>BV1518</code></a>Economizer Free Cooling Available</li><li><a href="#obj-bv-1519"><code>BV1519</code></a>Economizer Enabled</li><li><a href="#obj-av-1530"><code>AV1530</code></a>Demand Ventilation Output</li><li><a href="#obj-bv-1531"><code>BV1531</code></a>Demand Ventilation Enable</li><li><a href="#obj-av-1532"><code>AV1532</code></a>Demand Ventilation Setpoint</li><li><a href="#obj-av-1533"><code>AV1533</code></a>Demand Ventilation Prop Band</li><li><a href="#obj-bv-1534"><code>BV1534</code></a>Demand Ventilation LL Override Enable</li><li><a href="#obj-av-1540"><code>AV1540</code></a>OA Damper Discharge Air LL Output</li><li><a href="#obj-bv-1541"><code>BV1541</code></a>OA Damper Discharge Air LL Enable</li><li><a href="#obj-av-1542"><code>AV1542</code></a>OA Damper Discharge Air LL Setpoint</li><li><a href="#obj-av-1550"><code>AV1550</code></a>Pre-occ Purge Output</li><li><a href="#obj-bv-1551"><code>BV1551</code></a>Pre-occ Purge Enable</li><li><a href="#obj-av-1552"><code>AV1552</code></a>Pre-occ Purge OA Damper Position</li><li><a href="#obj-piv-1553"><code>PIV1553</code></a>Pre-occ Purge Duration</li><li><a href="#obj-av-1700"><code>AV1700</code></a>Midpoint Bias</li><li><a href="#obj-bv-1130"><code>BV1130</code></a>Outdoor Air Lockout Enable</li><li><a href="#obj-av-1132"><code>AV1132</code></a>Outdoor Air Lockout Cool Setpoint</li><li><a href="#obj-av-1131"><code>AV1131</code></a>Outdoor Air Lockout Heat Setpoint</li><li><a href="#obj-bv-1140"><code>BV1140</code></a>Discharge Air Limit Enable</li><li><a href="#obj-av-1142"><code>AV1142</code></a>Discharge Air Limit Cool Setpoint</li><li><a href="#obj-av-1141"><code>AV1141</code></a>Discharge Air Limit Heat Setpoint</li><li><a href="#obj-bv-1150"><code>BV1150</code></a>Low Limit Changeover Enable</li><li><a href="#obj-av-1151"><code>AV1151</code></a>Low Limit Changeover Setpoint</li><li><a href="#obj-bv-1250"><code>BV1250</code></a>DI Setpoint Setback State</li><li><a href="#obj-bv-1251"><code>BV1251</code></a>DI Setpoint Setback Input</li><li><a href="#obj-piv-1252"><code>PIV1252</code></a>DI Setpoint Setback Start Delay</li><li><a href="#obj-piv-1253"><code>PIV1253</code></a>DI Setpoint Setback Minimum On Time</li><li><a href="#obj-av-1254"><code>AV1254</code></a>DI Setpoint Setback Value</li><li><a href="#obj-csv-1210"><code>CSV1210</code></a>DI1 Service Status Custom Message</li><li><a href="#obj-csv-1211"><code>CSV1211</code></a>DI2 Service Status Custom Message</li><li><a href="#obj-csv-1212"><code>CSV1212</code></a>DI3 Service Status Custom Message</li><li><a href="#obj-piv-401"><code>PIV401</code></a>Command Override Timeout</li><li><a href="#obj-bv-802"><code>BV802</code></a>Daylight Saving Time Enable</li><li><a href="#obj-piv-603"><code>PIV603</code></a>RS-485 Address</li><li><a href="#obj-mv-601"><code>MV601</code></a>RS-485 Baud Rate</li><li><a href="#obj-mv-602"><code>MV602</code></a>RS-485 Mode</li><li><a href="#obj-bv-1800"><code>BV1800</code></a>Residential Mode Enable</li><li><a href="#obj-mv-1801"><code>MV1801</code></a>Residential Mode Setpoint Source</li><li><a href="#obj-av-1802"><code>AV1802</code></a>Residential Mode Hold Heat Setpoint</li><li><a href="#obj-av-1803"><code>AV1803</code></a>Residential Mode Hold Cool Setpoint</li><li><a href="#obj-piv-501"><code>PIV501</code></a>User Access Code</li><li><a href="#obj-mv-502"><code>MV502</code></a>Display Clock Format (12/24 hour)</li><li><a href="#obj-mv-503"><code>MV503</code></a>Display Units (F/C)</li><li><a href="#obj-mv-504"><code>MV504</code></a>Display Brightness</li><li><a href="#obj-mv-505"><code>MV505</code></a>Display Banner Mode</li><li><a href="#obj-csv-506"><code>CSV506</code></a>Display Info Text</li><li><a href="#obj-file-1300"><code>FILE1300</code></a>Firmware Upgrade File</li><li><a href="#obj-file-1301"><code>FILE1301</code></a>Factory Settings File</li><li><a href="#obj-file-1302"><code>FILE1302</code></a>User Settings File</li><li><a href="#obj-file-1303"><code>FILE1303</code></a>Operation Statistics File</li><li><a href="#obj-file-1320"><code>FILE1320</code></a>Diagnostic Log File</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From the product manual Appendix A (Object ID, Name, Description, Default, PV Access, Object Profile, model columns). The appendix pages are rotated; text was read by word position.</li><li>Access: R/W in the PV Access column = W; objects with a Commandable profile = C; others R. PV Access also says whether the value is stored in RAM or non-volatile memory (NVM).</li><li>Objects not available on every model carry the model list in the description, e.g. [US4040/US4050 only].</li><li>BSV-1120 and BSV-1200 are BitString Value objects (type listed as Other) with the bit meanings in the states field. The device object itself is not listed.</li><li>The newer 2022 product manual drops this appendix and refers to a separate BACnet Explorer guide; this list is from the older manual (v0717.2) hosted by Kele.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)</h2><div class="faq"><details open><summary>How many BACnet points does the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) have?</summary><p>This list has 244 BACnet objects: 6 analog inputs, 2 analog outputs, 102 analog values, 3 binary inputs, 7 binary outputs, 36 binary values, 1 calendar, 5 files, 1 schedule, 45 multi-state values, 4 characterstring values, 30 positive integer values, 2 others. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet points are writable?</summary><p>202 of the 244 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) BACnet documentation?</summary><p>TCS Basys Controls does not publish it on its own website. This list comes from UbiquiSTAT Commercial BACnet Thermostat Product Manual, Appendix A BACnet object list (v0717.2), a copy hosted by Kele at https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/UbiquiSTAT%20Product%20Manual.pdf. Ask TCS Basys Controls or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)?</summary><p>Start with MV 700 Occupancy State (Occupancy command / state); MV 1000 System Mode (System mode (off/auto/heat/cool)); AV 71 Active Cool Setpoint (Active cooling setpoint); AV 70 Active Heat Setpoint (Active heating setpoint); MV 1101 Occupied Fan Mode (Occupied fan mode); AV 130 Space Temperature (Space temperature (BMS can write)); MV 1004 System State (Current heating/cooling state); BO 305 G (Fan output); Other 1200 Service Status (Service and fault bits).</p></details><details><summary>Does the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050) need a BACnet heartbeat or have a communication timeout?</summary><p>Commands written at priority 10 are relinquished automatically after PIV 401 Command Override Timeout (default 600 s, 0-604800 s); rewrite them before it expires or use another priority.</p></details><details><summary>Can the BMS supply sensor values to the TCS Basys Controls UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)?</summary><p>Space temperature, discharge, outdoor and mixed air temperature, CO2 and RH (AV 130-135) are commandable, so a BMS can supply them; MSV 120-123 choose the source for space temperature, mixed air, CO2 and RH.</p></details><details><summary>How do I check these points on the real UbiquiSTAT commercial BACnet thermostat (US4010 / US4020 / US4040 / US4050)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://assets.kele.com/Catalog/22%20Thermostats_Controllers/PDFs/UbiquiSTAT%20Product%20Manual.pdf" rel="nofollow noopener" target="_blank">UbiquiSTAT Commercial BACnet Thermostat Product Manual, Appendix A BACnet object list &middot; v0717.2</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
