<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Thermokon JOY BACnet BACnet Points List | Easy BACnet</title>
<meta name="description" content="Thermokon JOY BACnet BACnet points list: 53 objects by ID and name (e.g. BV 1 = Device state overwrite), 19 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Thermokon JOY BACnet BACnet Points List | Easy BACnet">
<meta property="og:description" content="Thermokon JOY BACnet BACnet points list: 53 objects by ID and name (e.g. BV 1 = Device state overwrite), 19 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Thermokon JOY BACnet BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Thermokon JOY BACnet BACnet points list: 53 objects by ID and name (e.g. BV 1 = Device state overwrite), 19 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat",
   "url": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat",
   "name": "Thermokon JOY BACnet BACnet Points List | Easy BACnet",
   "description": "Thermokon JOY BACnet BACnet points list: 53 objects by ID and name (e.g. BV 1 = Device state overwrite), 19 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat#dataset",
   "name": "Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet Points List",
   "description": "JOY is a touch-display room thermostat that runs its own heating/cooling control for fan coils, valves and 6-way valves, with a time program, ECO mode and up to two universal inputs. Its BACnet MS/TP interface exposes the measured values and states, plus 'overwrite' objects the BMS uses to set occupancy, ECO, setpoint, change-over, fan stage and the outputs. Configuration is done with Thermokon's uConfig tool and sent as a file over BACnet. Thermokon JOY BACnet BACnet points list: 53 objects by ID and name (e.g. BV 1 = Device state overwrite), 19 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat",
   "keywords": [
    "Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet Points List",
    "Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet objects",
    "Thermokon BACnet",
    "JOY FC5DO BACnet BACnet points list",
    "JOY ECAO2DO BACnet BACnet points list",
    "JOY HCAO2DO BACnet BACnet points list",
    "JOY EC3AO BACnet BACnet points list",
    "JOY HC3AO BACnet BACnet points list",
    "JOY HC AO2DO 24V RS485 BACnet BACnet points list",
    "JOY RS485 BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Description JOY BACnet",
    "url": "https://www.thermokon.de/direct/files/joy-rs485-bacnet-manual.zip",
    "author": {
     "@type": "Organization",
     "name": "Thermokon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)",
    "brand": {
     "@type": "Brand",
     "name": "Thermokon"
    },
    "category": "Room thermostat / fan coil controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 53 BACnet objects: 14 analog inputs, 7 analog values, 16 binary inputs, 6 binary values, 1 device, 1 file, 3 multi-state inputs, 5 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "19 of the 53 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Description JOY BACnet, revision Revision 5, 23.06.2025, published free by Thermokon at https://www.thermokon.de/direct/files/joy-rs485-bacnet-manual.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 Device state overwrite (Unit on (0) or standby (1)); BV 2 Occupancy state overwrite (Occupancy command, 1 = occupied); BV 5 ECO mode overwrite (ECO mode on/off); AV 1 Set point base overwrite (Base setpoint; -1 returns to local setting); MV 2 Fan coil value overwrite (Fan stage command); MI 3 Controller state (Off, heating or cooling); AI 5 Internal temperature sensor (Room temperature); AI 3 Set point heating (Active heating setpoint); AI 4 Set point cooling (Active cooling setpoint); BI 16 CO2-alarm (CO2 alarm (CO2 variants))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Device state overwrite (BV 1) switches the unit between on and standby; Occupancy state overwrite (BV 2) and ECO mode overwrite (BV 5) set the operating mode. An occupied command can override an active ECO mode if that option is configured."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Dew point (BV 3) and window (BV 4) states can come from the BMS instead of wired inputs. Writing the base setpoint (AV 1) overrides the time program until -1 is written back; output overwrites (AV 8-11) also use -1 for automatic."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Thermokon",
     "item": "https://easybacnet.com/bacnet-points-lists/thermokon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)",
     "item": "https://easybacnet.com/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/thermokon/">Thermokon</a></li><li aria-current="page">JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)</li></ol>
<p class="eyebrow">Room thermostat / fan coil controller &middot; BACnet points list</p><h1><span class="mfr">Thermokon</span> JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>JOY is a touch-display room thermostat that runs its own heating/cooling control for fan coils, valves and 6-way valves, with a time program, ECO mode and up to two universal inputs. Its BACnet MS/TP interface exposes the measured values and states, plus &#x27;overwrite&#x27; objects the BMS uses to set occupancy, ECO, setpoint, change-over, fan stage and the outputs. Configuration is done with Thermokon&#x27;s uConfig tool and sent as a file over BACnet.</p>
<p>This page lists <strong>53 BACnet objects</strong> for the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) &mdash; 19 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Thermokon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/thermokon/">Thermokon</a></dd></div><div><dt>Model</dt><dd>JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)</dd></div><div><dt>Equipment</dt><dd>Room thermostat / fan coil controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>53 (19 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>4.0.0 (manual revision 5)</dd></div><div><dt>Default device instance</dt><dd>Offset Device ID (AV 100, default 100) + MAC address</dd></div><div><dt>Also known as</dt><dd>JOY FC5DO BACnet, JOY ECAO2DO BACnet, JOY HCAO2DO BACnet, JOY EC3AO BACnet, JOY HC3AO BACnet, JOY HC AO2DO 24V RS485 BACnet, JOY RS485 BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.thermokon.de/direct/files/joy-rs485-bacnet-manual.zip" rel="nofollow noopener" target="_blank">Description JOY BACnet &middot; rev. Revision 5, 23.06.2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat.csv" rel="nofollow" download>Download CSV <small>53 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.thermokon.de/direct/files/joy-rs485-bacnet-manual.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=thermokon/joy-bacnet-room-thermostat">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Thermokon&rsquo;s current documentation and the live
device before use. Not official Thermokon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MAC address and baud rate in the JOY parameter menu, then command the unit through the overwrite objects: Device state (BV 1), occupancy (BV 2), ECO (BV 5), base setpoint (AV 1) and fan stage (MV 2). Read the room temperature, active setpoints, controller state and alarm inputs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Device state overwrite</td><td>Unit on (0) or standby (1)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-2">BV 2</a></td><td class="n">Occupancy state overwrite</td><td>Occupancy command, 1 = occupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-5">BV 5</a></td><td class="n">ECO mode overwrite</td><td>ECO mode on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Set point base overwrite</td><td>Base setpoint; -1 returns to local setting</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Fan coil value overwrite</td><td>Fan stage command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-3">MI 3</a></td><td class="n">Controller state</td><td>Off, heating or cooling</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Internal temperature sensor</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Set point heating</td><td>Active heating setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">Set point cooling</td><td>Active cooling setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-16">BI 16</a></td><td class="n">CO2-alarm</td><td>CO2 alarm (CO2 variants)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>Device state overwrite (BV 1) switches the unit between on and standby; Occupancy state overwrite (BV 2) and ECO mode overwrite (BV 5) set the operating mode. An occupied command can override an active ECO mode if that option is configured.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Dew point (BV 3) and window (BV 4) states can come from the BMS instead of wired inputs. Writing the base setpoint (AV 1) overrides the time program until -1 is written back; output overwrites (AV 8-11) also use -1 for automatic.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MAC address 0-127 and baud rate are set in the parameter menu.</li><li>Device instance = Offset Device ID (AV 100, default 100) + MAC address.</li><li>Configuration (time program, inputs, controller) is written as confJoy.bin through BACnet file transfer (FILE 0) with uConfig.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>A written base setpoint stays in force and disables the time channel until -1 is written.</li><li>Output overwrite AVs keep forcing the output until set back to -1.</li></ul>
</section>
<h2 id="points">Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">53 of 53 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>14</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>7</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>16</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>6</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>3</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>5</b></button></span><span class="tg"><button type="button" class="tgl" data-g="DEV FILE" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>53</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>34</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>19</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (34)</option><option value="°C">°C (8)</option><option value="V">V (7)</option><option value="%">% (3)</option><option value="ppm">ppm (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>30</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="DEV" data-to="7" data-o="0" data-i="" data-acc="R" data-u="" id="obj-dev-"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i"></td><td class="n">MAC-address_Offset deviceID_ModelName</td><td class="d">Device object; instance = Offset Device ID + MAC address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="1" data-i="0" data-acc="W" data-u="" id="obj-file-0"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">0</td><td class="n">confJoy.bin</td><td class="d">Configuration file transfer (uConfig)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="1" data-acc="R" data-u="°C" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Set point base</td><td class="d">Base setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Set point offset</td><td class="d">Setpoint offset set by the user</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="3" data-acc="R" data-u="°C" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Set point heating</td><td class="d">Active heating setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="4" data-acc="R" data-u="°C" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Set point cooling</td><td class="d">Active cooling setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="5" data-acc="R" data-u="°C" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Internal temperature sensor</td><td class="d">Built-in temperature sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="6" data-acc="R" data-u="°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">External temperature sensor</td><td class="d">External temperature sensor</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Manipulated variable</td><td class="d">Controller output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="8" data-acc="R" data-u="V" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Output heating</td><td class="d">Heating output (EC 3AO, HC 3AO)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="9" data-acc="R" data-u="V" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Output cooling</td><td class="d">Cooling output (EC 3AO, HC 3AO)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10" data-acc="R" data-u="V" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Output 6-way valve</td><td class="d">6-way valve output (HC 3AO, HC AO2DO)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Output Fan coil EC-type</td><td class="d">EC fan output (EC 3AO, EC AO2DO)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="12" data-acc="R" data-u="%" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Internal humidity sensor</td><td class="d">Room humidity (rH variants)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="13" data-acc="R" data-u="ppm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Internal CO2-sensor</td><td class="d">Room CO2 (CO2 variants)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="14" data-acc="R" data-u="%" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Manipulating variable 2nd control loop</td><td class="d">Second control loop output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="1" data-acc="W" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Set point base overwrite</td><td class="d">Base setpoint from the BMS; -1 = use local setting</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Set point offset overwrite</td><td class="d">Setpoint offset from the BMS</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="8" data-acc="W" data-u="V" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Output heating overwrite</td><td class="d">Force the heating output; -1 = automatic</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="9" data-acc="W" data-u="V" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Output cooling overwrite</td><td class="d">Force the cooling output; -1 = automatic</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="10" data-acc="W" data-u="V" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Output 6- way valve output overwrite</td><td class="d">Force the 6-way valve output; -1 = automatic</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="11" data-acc="W" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Output fan coil value overwrite</td><td class="d">Force the EC fan output; -1 = automatic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Offset Device ID</td><td class="d">Offset added to the MAC address for the device instance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Device state</td><td class="d">Unit on or in standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Device on, 1=standby (off)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Occupancy state</td><td class="d">Room occupancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=room unoccupied, 1=room occupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Dew point state</td><td class="d">Dew point detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=dew point inactive, 1=dew point active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Window state</td><td class="d">Window open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=window closed, 1=window open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">ECO mode</td><td class="d">ECO mode active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=ECO mode inactive, 1=ECO mode active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">State input 1</td><td class="d">Input 1 contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">State input 2</td><td class="d">Input 2 contact</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Output heating</td><td class="d">Heating relay output (5DO, EC/HC AO2DO)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Output cooling</td><td class="d">Cooling relay output (5DO, EC/HC AO2DO)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=open, 1=closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Top left</td><td class="d">Key top left pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Top right</td><td class="d">Key top right pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Center left</td><td class="d">Key center left pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Center right</td><td class="d">Key center right pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Bottom left</td><td class="d">Key bottom left pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Bottom right</td><td class="d">Key bottom right pressed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="16" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">CO2-alarm</td><td class="d">CO2 alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=inactive, 1=active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Device state overwrite</td><td class="d">Switch the unit on or to standby</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Device on, 1=standby (off)</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Occupancy state overwrite</td><td class="d">Occupancy command from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=room unoccupied, 1=room occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Dew point state overwrite</td><td class="d">Dew point signal from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=dew point inactive, 1=dew point active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Window state overwrite</td><td class="d">Window signal from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=window closed, 1=window open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="5" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">ECO mode overwrite</td><td class="d">ECO mode command from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=deactivate ECO mode, 1=activate ECO mode</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Default alarm</td><td class="d">Alarm indication on the display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=alarm inactive, 1=alarm active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="45" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">Change-over state</td><td class="d">Current change-over mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=heating mode (cooling locked), 2=cooling mode (heating locked), 3=Data point inactive</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="46" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">State fan coil</td><td class="d">Current fan stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=stage 1, 3=stage 2, 4=stage 3, 5=Auto Off, 6=Auto stage 1, 7=Auto stage 2, 8=Auto stage 3 (5DO)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="47" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Controller state</td><td class="d">Current controller state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=off, 1=heating, 2=cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="48" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">Change-over overwrite</td><td class="d">Change-over mode from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=heating mode (cooling locked), 2=cooling mode (heating locked), 3=mode not defined, 4=Data point inactive</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="49" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Fan coil value overwrite</td><td class="d">Fan stage command from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=stage 1, 3=stage 2, 4=stage 3, 5=AUTO (5DO)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Preset Controller</td><td class="d">Controller mode preset (auto, heating/cooling only, manual)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=heating AUTO, 3=cooling AUTO, 4=AUTO, 5=heating AUTO both outputs, 6=cooling AUTO both outputs, 7=outputs OFF (manual), 8=output heating ON (manual), 9=output cooling ON (manual), 10=heating MANUAL both outputs, 11=cooling MANUAL both outputs</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Release of keys</td><td class="d">Key lock</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=all keys released, 2=all keys locked, 3=fan coil keys locked</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="4183" data-acc="W" data-u="" data-st="1" id="obj-mv-4183"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4183</td><td class="n">COV mode</td><td class="d">COV notifications off, local or global broadcast</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=local, 3=global</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Thermokon JOY BACnet point IDs by name</summary><ul><li><a href="#obj-file-0"><code>FILE0</code></a>confJoy.bin</li><li><a href="#obj-ai-1"><code>AI1</code></a>Set point base</li><li><a href="#obj-ai-2"><code>AI2</code></a>Set point offset</li><li><a href="#obj-ai-3"><code>AI3</code></a>Set point heating</li><li><a href="#obj-ai-4"><code>AI4</code></a>Set point cooling</li><li><a href="#obj-ai-5"><code>AI5</code></a>Internal temperature sensor</li><li><a href="#obj-ai-6"><code>AI6</code></a>External temperature sensor</li><li><a href="#obj-ai-7"><code>AI7</code></a>Manipulated variable</li><li><a href="#obj-ai-8"><code>AI8</code></a>Output heating</li><li><a href="#obj-ai-9"><code>AI9</code></a>Output cooling</li><li><a href="#obj-ai-10"><code>AI10</code></a>Output 6-way valve</li><li><a href="#obj-ai-11"><code>AI11</code></a>Output Fan coil EC-type</li><li><a href="#obj-ai-12"><code>AI12</code></a>Internal humidity sensor</li><li><a href="#obj-ai-13"><code>AI13</code></a>Internal CO2-sensor</li><li><a href="#obj-ai-14"><code>AI14</code></a>Manipulating variable 2nd control loop</li><li><a href="#obj-av-1"><code>AV1</code></a>Set point base overwrite</li><li><a href="#obj-av-2"><code>AV2</code></a>Set point offset overwrite</li><li><a href="#obj-av-8"><code>AV8</code></a>Output heating overwrite</li><li><a href="#obj-av-9"><code>AV9</code></a>Output cooling overwrite</li><li><a href="#obj-av-10"><code>AV10</code></a>Output 6- way valve output overwrite</li><li><a href="#obj-av-11"><code>AV11</code></a>Output fan coil value overwrite</li><li><a href="#obj-av-100"><code>AV100</code></a>Offset Device ID</li><li><a href="#obj-bi-1"><code>BI1</code></a>Device state</li><li><a href="#obj-bi-2"><code>BI2</code></a>Occupancy state</li><li><a href="#obj-bi-3"><code>BI3</code></a>Dew point state</li><li><a href="#obj-bi-4"><code>BI4</code></a>Window state</li><li><a href="#obj-bi-5"><code>BI5</code></a>ECO mode</li><li><a href="#obj-bi-6"><code>BI6</code></a>State input 1</li><li><a href="#obj-bi-7"><code>BI7</code></a>State input 2</li><li><a href="#obj-bi-8"><code>BI8</code></a>Output heating</li><li><a href="#obj-bi-9"><code>BI9</code></a>Output cooling</li><li><a href="#obj-bi-10"><code>BI10</code></a>Top left</li><li><a href="#obj-bi-11"><code>BI11</code></a>Top right</li><li><a href="#obj-bi-12"><code>BI12</code></a>Center left</li><li><a href="#obj-bi-13"><code>BI13</code></a>Center right</li><li><a href="#obj-bi-14"><code>BI14</code></a>Bottom left</li><li><a href="#obj-bi-15"><code>BI15</code></a>Bottom right</li><li><a href="#obj-bi-16"><code>BI16</code></a>CO2-alarm</li><li><a href="#obj-bv-1"><code>BV1</code></a>Device state overwrite</li><li><a href="#obj-bv-2"><code>BV2</code></a>Occupancy state overwrite</li><li><a href="#obj-bv-3"><code>BV3</code></a>Dew point state overwrite</li><li><a href="#obj-bv-4"><code>BV4</code></a>Window state overwrite</li><li><a href="#obj-bv-5"><code>BV5</code></a>ECO mode overwrite</li><li><a href="#obj-bv-6"><code>BV6</code></a>Default alarm</li><li><a href="#obj-mi-1"><code>MI1</code></a>Change-over state</li><li><a href="#obj-mi-2"><code>MI2</code></a>State fan coil</li><li><a href="#obj-mi-3"><code>MI3</code></a>Controller state</li><li><a href="#obj-mv-1"><code>MV1</code></a>Change-over overwrite</li><li><a href="#obj-mv-2"><code>MV2</code></a>Fan coil value overwrite</li><li><a href="#obj-mv-3"><code>MV3</code></a>Preset Controller</li><li><a href="#obj-mv-4"><code>MV4</code></a>Release of keys</li><li><a href="#obj-mv-4183"><code>MV4183</code></a>COV mode</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object list from section 9.1 of the JOY BACnet description, revision 5 (23.06.2025), pages 45-49, plus the file object from section 7.3.</li><li>Several objects exist only on some variants (column &#x27;Type&#x27; in the manual): AI 8-9 on EC 3AO/HC 3AO, AI 10 on HC 3AO/HC AO2DO, AI 11 on EC 3AO/EC AO2DO, BI 8-9 on relay variants, keys BI 12-13 on HC variants.</li><li>The fan-stage states differ by variant. Shown here are the 5DO states; on EC 3AO/EC AO2DO, MI 2 runs 1=off, 2-6=stages, 7=Auto Off, 8-12=Auto stages and MV 2 runs 1=off, 2-6=stage 1-5, 7=AUTO; HC variants use 1=off, 2-4=stage 1-3 on MV 2.</li><li>The manual has no access column; inputs are shown read-only and values writable.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)</h2><div class="faq"><details open><summary>How many BACnet points does the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) have?</summary><p>This list has 53 BACnet objects: 14 analog inputs, 7 analog values, 16 binary inputs, 6 binary values, 1 device, 1 file, 3 multi-state inputs, 5 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet points are writable?</summary><p>19 of the 53 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO) BACnet documentation?</summary><p>The source is Description JOY BACnet, revision Revision 5, 23.06.2025, published free by Thermokon at https://www.thermokon.de/direct/files/joy-rs485-bacnet-manual.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?</summary><p>Start with BV 1 Device state overwrite (Unit on (0) or standby (1)); BV 2 Occupancy state overwrite (Occupancy command, 1 = occupied); BV 5 ECO mode overwrite (ECO mode on/off); AV 1 Set point base overwrite (Base setpoint; -1 returns to local setting); MV 2 Fan coil value overwrite (Fan stage command); MI 3 Controller state (Off, heating or cooling); AI 5 Internal temperature sensor (Room temperature); AI 3 Set point heating (Active heating setpoint); AI 4 Set point cooling (Active cooling setpoint); BI 16 CO2-alarm (CO2 alarm (CO2 variants)).</p></details><details><summary>How do I enable BMS control of the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?</summary><p>Device state overwrite (BV 1) switches the unit between on and standby; Occupancy state overwrite (BV 2) and ECO mode overwrite (BV 5) set the operating mode. An occupied command can override an active ECO mode if that option is configured.</p></details><details><summary>Can the BMS supply sensor values to the Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?</summary><p>Dew point (BV 3) and window (BV 4) states can come from the BMS instead of wired inputs. Writing the base setpoint (AV 1) overrides the time program until -1 is written back; output overwrites (AV 8-11) also use -1 for automatic.</p></details><details><summary>How do I check these points on the real JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Thermokon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/thermokon/ftw04-bacnet-room-unit" data-row><span class="k">Room sensor / operating unit</span><h3>Thermokon FTW04 BACnet MS/TP RS485 room humidity/temperature unit</h3><p>Thermokon FTW04 BACnet MS/TP RS485 room units (temperature, humidity, optional setpoint, button, rotary switch, LED, 2 digital inputs, 2 analogue outputs).</p><div class="meta">27 objects &middot; 20 writable</div><span class="sr-only"> Also known as: FTW04, FTW04 BACnet, FTW04_BACnet, FTW04-RS485-BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/novos-3-novos-5-bacnet" data-row><span class="k">Room operating unit / room sensor</span><h3>Thermokon NOVOS 3 / NOVOS 5 RS485 BACnet room operating units</h3><p>Thermokon NOVOS 3 and NOVOS 5 (LCD) wall units with RS485 BACnet MS/TP, in temperature, CO2, humidity and VOC sensor variants.</p><div class="meta">32 objects &middot; 21 writable</div><span class="sr-only"> Also known as: NOVOS 3 RS485 BACnet, NOVOS 5 LCD RS485 BACnet, NOVOS 3 x, NOVOS 5 x, NOVOS 5 LCD</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/novos-7-novos-touch-thanos-evo-bacnet" data-row><span class="k">Room operating unit / room sensor</span><h3>Thermokon NOVOS 7 / NOVOS Touch / thanos EVO RS485 BACnet room operating units</h3><p>Thermokon NOVOS 7, NOVOS Touch and thanos EVO touch-screen room operating units with RS485 BACnet MS/TP.</p><div class="meta">75 objects &middot; 62 writable</div><span class="sr-only"> Also known as: NOVOS 7, NOVOS Touch, thanos EVO, NOVOS 7 RS485 BACnet, thanos EVO RS485 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/use-bacnet-mstp-sensors" data-row><span class="k">Duct / room sensor (temperature, humidity, CO2, VOC, pressure)</span><h3>Thermokon USE-BACnet MS/TP option for Thermokon sensors (FTA+, LK+, DPA+, LI65+ ...)</h3><p>Thermokon sensors fitted with the USE-BACnet MS/TP RS485 option board (FTA+, FTK+, LK+, DPA+, LI65+, LDF+, RDF+, WK02+ and their LCD versions).</p><div class="meta">107 objects &middot; 84 writable</div><span class="sr-only"> Also known as: USE BACnet, USE-RS485 BACnet, FTA+ BACnet, FTK+ BACnet, LK+ CO2 BACnet, LK+ VOC BACnet, DPA+ BACnet, DPA+ Flow BACnet, LI65+ BACnet, LDF+ BACnet, RDF+ BACnet, WK02+ BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf04-bacnet-room-operating-unit" data-row><span class="k">Room sensor / operating unit</span><h3>Thermokon WRF04 BACnet MS/TP RS485 room operating unit</h3><p>Thermokon WRF04 BACnet MS/TP RS485 room units (temperature, optional setpoint, button, rotary switch, LED, 2 digital inputs, 2 analogue outputs).</p><div class="meta">25 objects &middot; 19 writable</div><span class="sr-only"> Also known as: WRF04, WRF04 BACnet, WRF04_BACnet, WRF04-RS485-BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf06-aq-ftw06-bacnet-room-sensor" data-row><span class="k">Room sensor (CO2, VOC, temperature, humidity)</span><h3>Thermokon WRF06 AQ / FTW06 RS485 BACnet MS/TP room sensors</h3><p>Thermokon WRF06 AQ room air quality sensors (CO2, VOC, temperature, humidity variants) and FTW06 room humidity/temperature sensors with RS485 BACnet MS/TP.</p><div class="meta">39 objects &middot; 31 writable</div><span class="sr-only"> Also known as: WRF06 AQ, WRF06 CO2, WRF06 CO2 Temp, WRF06 CO2 Temp_rH, WRF06 CO2+VOC, WRF06 VOC Temp, FTW06, WRF06 AQ BACnet MSTP</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller" data-row><span class="k">Room controller (fan coil, radiator, chilled ceiling)</span><h3>Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers</h3><p>Thermokon WRF06 RC and WRF07 RC wall-mounted room controllers with RS485 BACnet MS/TP, including the humidity (x rH) variants.</p><div class="meta">138 objects &middot; 94 writable</div><span class="sr-only"> Also known as: WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP, WRF07 RC, WRF06 RC, WRF07 BACnet MSTP</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf08-bacnet-room-operating-panel" data-row><span class="k">Room operating unit (buttons, LCD, setpoints) / room sensor</span><h3>Thermokon WRF08 BACnet MS/TP RS485 room operating panel</h3><p>Thermokon WRF08 room operating panels with LCD, up to 12 buttons, room temperature sensor and BACnet MS/TP over RS485.</p><div class="meta">61 objects &middot; 37 writable &middot; Ver 1.04</div><span class="sr-only"> Also known as: WRF08, WRF08 BACnet, WRF08 RS485 BACnet, Thermokon_WRF08_BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.thermokon.de/direct/files/joy-rs485-bacnet-manual.zip" rel="nofollow noopener" target="_blank">Description JOY BACnet &middot; rev. Revision 5, 23.06.2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
