<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Thermokon WRF06/WRF07 RC BACnet BACnet Points List</title>
<meta name="description" content="Thermokon WRF06/WRF07 RC BACnet BACnet points list: 138 objects by ID and name (e.g. BV 3 = Occupancy Override), 94 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Thermokon WRF06/WRF07 RC BACnet BACnet Points List">
<meta property="og:description" content="Thermokon WRF06/WRF07 RC BACnet BACnet points list: 138 objects by ID and name (e.g. BV 3 = Occupancy Override), 94 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Thermokon WRF06/WRF07 RC BACnet BACnet Points List">
<meta name="twitter:description" content="Thermokon WRF06/WRF07 RC BACnet BACnet points list: 138 objects by ID and name (e.g. BV 3 = Occupancy Override), 94 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller",
   "name": "Thermokon WRF06/WRF07 RC BACnet BACnet Points List",
   "description": "Thermokon WRF06/WRF07 RC BACnet BACnet points list: 138 objects by ID and name (e.g. BV 3 = Occupancy Override), 94 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller#dataset",
   "name": "Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet Points List",
   "description": "WRF06 RC and WRF07 RC are wall-mounted room controllers with a built-in PI controller, setpoint knob, buttons and up to two outputs (0-10 V, relay, triac or 6-way valve), plus up to four digital inputs. Everything is configured over BACnet MS/TP: device type, PI parameters, fan stages, button, LED and input functions. The BMS can command occupancy, mode and fan stage, override the outputs and drive the LEDs. Thermokon WRF06/WRF07 RC BACnet BACnet points list: 138 objects by ID and name (e.g. BV 3 = Occupancy Override), 94 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller",
   "keywords": [
    "Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet Points List",
    "Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet objects",
    "Thermokon BACnet",
    "WRF06 RC BACnet MS/TP BACnet points list",
    "WRF06 RC (x) BACnet MS/TP BACnet points list",
    "WRF07 RC (x) BACnet MS/TP BACnet points list",
    "WRF07 RC BACnet points list",
    "WRF06 RC BACnet points list",
    "WRF07 BACnet MSTP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Description for WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP",
    "url": "https://www.thermokon.de/direct/alterra-base/mimes/get/e39d6620bf738dd3a",
    "author": {
     "@type": "Organization",
     "name": "Thermokon"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers",
    "brand": {
     "@type": "Brand",
     "name": "Thermokon"
    },
    "category": "Room controller (fan coil, radiator, chilled ceiling)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 138 BACnet objects: 16 analog inputs, 2 analog outputs, 30 analog values, 27 binary inputs, 9 binary outputs, 19 binary values, 1 device, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "94 of the 138 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Description for WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP, revision Rev. E, 30.01.2026, published free by Thermokon at https://www.thermokon.de/direct/alterra-base/mimes/get/e39d6620bf738dd3a."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 3 Occupancy Override (Occupancy command, 1 = occupied); BV 1 PI-Ctr. Enable (Enable the room controller); MV 0 PI-Ctr. Mode Override (Mode: off, heat, cool or automatic); AV 1 Base Setpoint (Base room setpoint); MV 1 Fan Stage (Fan stage 0-3 or automatic); AI 7 PI-Controller Mode (Current controller mode); AI 0 Temperature (Room temperature); AI 5 Setpoint Absolute (Active setpoint); AI 8 PI-Controller Y Heat (Heating demand, %); AI 9 PI-Controller Y Cool (Cooling demand, %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "PI-Ctr. Enable (BV 1) turns the built-in controller on; Occupancy Override (BV 3) sets occupied/unoccupied, and PI-Ctr. Mode Override (MV 0) sets off/heat/cool/automatic. In change-over operation (BV 112) the heat/cool mode must be given through MV 0."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Energy hold-off (BV 0) and dew-point (BV 2) can be set from the BMS as well as from wired inputs. The outputs can be overridden with AO 0 and AO 1 (0-10 V); writing -1 returns them to automatic."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real WRF06 RC / WRF07 RC BACnet MS/TP room controllers?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Thermokon",
     "item": "https://easybacnet.com/bacnet-points-lists/thermokon/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "WRF06 RC / WRF07 RC BACnet MS/TP room controllers",
     "item": "https://easybacnet.com/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/thermokon/">Thermokon</a></li><li aria-current="page">WRF06 RC / WRF07 RC BACnet MS/TP room controllers</li></ol>
<p class="eyebrow">Room controller (fan coil, radiator, chilled ceiling) &middot; BACnet points list</p><h1><span class="mfr">Thermokon</span> WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>WRF06 RC and WRF07 RC are wall-mounted room controllers with a built-in PI controller, setpoint knob, buttons and up to two outputs (0-10 V, relay, triac or 6-way valve), plus up to four digital inputs. Everything is configured over BACnet MS/TP: device type, PI parameters, fan stages, button, LED and input functions. The BMS can command occupancy, mode and fan stage, override the outputs and drive the LEDs.</p>
<p>This page lists <strong>138 BACnet objects</strong> for the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers &mdash; 94 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Thermokon&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/thermokon/">Thermokon</a></dd></div><div><dt>Model</dt><dd>WRF06 RC / WRF07 RC BACnet MS/TP room controllers</dd></div><div><dt>Equipment</dt><dd>Room controller (fan coil, radiator, chilled ceiling)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>138 (94 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>1.0.0 or later (BV 114 needs 1.1.0, writable device name 3.0.6)</dd></div><div><dt>Default device instance</dt><dd>Offset Device ID (AV 100) + MAC address</dd></div><div><dt>Also known as</dt><dd>WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP, WRF07 RC, WRF06 RC, WRF07 BACnet MSTP</dd></div><div><dt>Source document</dt><dd><a href="https://www.thermokon.de/direct/alterra-base/mimes/get/e39d6620bf738dd3a" rel="nofollow noopener" target="_blank">Description for WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP &middot; rev. Rev. E, 30.01.2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller.csv" rel="nofollow" download>Download CSV <small>138 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/thermokon/wrf06-wrf07-rc-bacnet-room-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.thermokon.de/direct/alterra-base/mimes/get/e39d6620bf738dd3a" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=thermokon/wrf06-wrf07-rc-bacnet-room-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Thermokon&rsquo;s current documentation and the live
device before use. Not official Thermokon information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers</h2>
<div class="answer"><b>Integration in brief</b><p>Set the MAC address and baud rate on the DIP switches, then set the device type (MV 100) and controller parameters. From the BMS, command occupancy with BV 3, the mode with MV 0 (needed for change-over) and the fan stage with MV 1, write the base setpoint (AV 1), and read room temperature, active setpoint and the controller outputs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">Occupancy Override</td><td>Occupancy command, 1 = occupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">PI-Ctr. Enable</td><td>Enable the room controller</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">PI-Ctr. Mode Override</td><td>Mode: off, heat, cool or automatic</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">Base Setpoint</td><td>Base room setpoint</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Fan Stage</td><td>Fan stage 0-3 or automatic</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-7">AI 7</a></td><td class="n">PI-Controller Mode</td><td>Current controller mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Temperature</td><td>Room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Setpoint Absolute</td><td>Active setpoint</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">PI-Controller Y Heat</td><td>Heating demand, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-9">AI 9</a></td><td class="n">PI-Controller Y Cool</td><td>Cooling demand, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>PI-Ctr. Enable (BV 1) turns the built-in controller on; Occupancy Override (BV 3) sets occupied/unoccupied, and PI-Ctr. Mode Override (MV 0) sets off/heat/cool/automatic. In change-over operation (BV 112) the heat/cool mode must be given through MV 0.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Energy hold-off (BV 0) and dew-point (BV 2) can be set from the BMS as well as from wired inputs. The outputs can be overridden with AO 0 and AO 1 (0-10 V); writing -1 returns them to automatic.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MAC address 1-127 and baud rate (9600-115200) on DIP switches; 8N1.</li><li>Device instance = Offset Device ID (AV 100) + MAC address.</li><li>Pick the output configuration with Device Type (MV 100) before tuning the controller.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>The &#x27;(saved)&#x27; button, switch and input objects latch an event until they are read, and the input counters reset to 0 on read; only one BMS client should poll them.</li><li>Objects numbered 100 and up are stored settings; avoid cyclic writes.</li></ul>
</section>
<h2 id="points">Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">138 of 138 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>16</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>2</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>30</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>27</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>9</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>19</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>34</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>138</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>44</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>94</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (96)</option><option value="°C">°C (14)</option><option value="%">% (12)</option><option value="V">V (7)</option><option value="s">s (3)</option><option value="%rH">%rH (2)</option><option value="min">min (2)</option><option value="g/m³">g/m³ (1)</option><option value="kJ/kg">kJ/kg (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>89</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="DEV" data-to="7" data-o="0" data-i="" data-acc="R" data-u="" id="obj-dev-"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i"></td><td class="n">WRF07 BACnet MSTP</td><td class="d">Device object; instance = Offset Device ID + MAC address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="0" data-acc="R" data-u="°C" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Temperature</td><td class="d">Room temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="1" data-acc="R" data-u="%rH" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Relative Humidity</td><td class="d">Room relative humidity (rH variants)</td><td class="u">%rH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="2" data-acc="R" data-u="g/m³" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Absolute Humidty</td><td class="d">Absolute humidity</td><td class="u">g/m³</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="3" data-acc="R" data-u="kJ/kg" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Enthalpy</td><td class="d">Enthalpy</td><td class="u">kJ/kg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="4" data-acc="R" data-u="°C" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Dewpoint</td><td class="d">Dew point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="5" data-acc="R" data-u="°C" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Setpoint Absolute</td><td class="d">Active setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="6" data-acc="R" data-u="°C" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Setpoint Adjustment</td><td class="d">Setpoint shift from the knob</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">PI-Controller Mode</td><td class="d">Controller mode (1 off, 2 heating, 3 cooling, 4/5 auto heat/cool)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="8" data-acc="R" data-u="%" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">PI-Controller Y Heat</td><td class="d">Heating control variable</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="9" data-acc="R" data-u="%" data-min="1" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">PI-Controller Y Cool</td><td class="d">Cooling control variable</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10" data-acc="R" data-u="V" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Output 1 Value</td><td class="d">Output 1 signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="11" data-acc="R" data-u="V" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Output 2 Value</td><td class="d">Output 2 signal</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Digital Input 1 Counter</td><td class="d">Pulse count on input 1; reset to 0 when read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Digital Input 2 Counter</td><td class="d">Pulse count on input 2; reset to 0 when read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Digital Input 3 Counter</td><td class="d">Pulse count on input 3; reset to 0 when read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Digital Input 4 Counter</td><td class="d">Pulse count on input 4; reset to 0 when read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">Occupancy</td><td class="d">Occupancy state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=unoccupied, 1=occupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">Button 1</td><td class="d">Button 1 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Button 2</td><td class="d">Button 2 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Button 3</td><td class="d">Button 3 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Button 4</td><td class="d">Button 4 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Button 5</td><td class="d">Button 5 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Button 6</td><td class="d">Button 6 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Button 7</td><td class="d">Button 7 live state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Button 1 (saved)</td><td class="d">Button 1 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Button 2 (saved)</td><td class="d">Button 2 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">Button 3 (saved)</td><td class="d">Button 3 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Button 4 (saved)</td><td class="d">Button 4 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">Button 5 (saved)</td><td class="d">Button 5 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Button 6 (saved)</td><td class="d">Button 6 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Button 7 (saved)</td><td class="d">Button 7 press latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Switch Position 1</td><td class="d">Switch position 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">Switch Position 2</td><td class="d">Switch position 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Switch Position 1 (saved)</td><td class="d">Switch position 1, latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Switch Position 2 (saved)</td><td class="d">Switch position 2, latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=released, 1=pressed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Digital Input 1</td><td class="d">Digital input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Digital Input 2</td><td class="d">Digital input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Digital Input 3</td><td class="d">Digital input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Digital Input 4</td><td class="d">Digital input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Digital Input 1 (saved)</td><td class="d">Digital input 1, latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Digital Input 2 (saved)</td><td class="d">Digital input 2, latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">Digital Input 3 (saved)</td><td class="d">Digital input 3, latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">Digital Input 4 (saved)</td><td class="d">Digital input 4, latched until read</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="0" data-acc="W" data-u="°C" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">Setpoint Adjustment Range</td><td class="d">Setpoint adjustment range of the knob</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="1" data-acc="W" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Base Setpoint</td><td class="d">Base setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="100" data-acc="W" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Offset Device ID</td><td class="d">Offset added to the MAC address for the device instance</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="101" data-acc="W" data-u="°C" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Temperature Offset</td><td class="d">Temperature sensor correction</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="102" data-acc="W" data-u="%rH" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Rel. Humidity Offset</td><td class="d">Humidity sensor correction</td><td class="u">%rH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="103" data-acc="W" data-u="°C" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Base Setpoint after Reset</td><td class="d">Base setpoint used after a restart</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="104" data-acc="W" data-u="°C" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Setpoint Adjustment Range After Reset</td><td class="d">Adjustment range used after a restart</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="105" data-acc="W" data-u="°C" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Setpoint Unoccupied Adjustment</td><td class="d">Night setback/setup when unoccupied</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="106" data-acc="W" data-u="s" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Occupancy Party Time</td><td class="d">Party (temporary occupancy) time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="107" data-acc="W" data-u="°C" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">PI-Ctr. Dead Band</td><td class="d">Dead band between heating and cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="108" data-acc="W" data-u="°C" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">PI-Ctr. xp Heat</td><td class="d">Heating proportional band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="109" data-acc="W" data-u="min" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">PI-Ctr. Tn Heat</td><td class="d">Heating integral time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="110" data-acc="W" data-u="%" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">PI-Ctr. Y-min Heat</td><td class="d">Minimum heating output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="111" data-acc="W" data-u="%" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">PI-Ctr. Y-max Heat</td><td class="d">Maximum heating output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="112" data-acc="W" data-u="s" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">PI-Ctr. PWM-cycle Heat</td><td class="d">Heating PWM cycle time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="113" data-acc="W" data-u="°C" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">PI-Ctr. xp Cool</td><td class="d">Cooling proportional band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="114" data-acc="W" data-u="min" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">PI-Ctr. Tn Cool</td><td class="d">Cooling integral time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="115" data-acc="W" data-u="%" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">PI-Ctr. Y-min Cool</td><td class="d">Minimum cooling output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="116" data-acc="W" data-u="%" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">PI-Ctr. Y-max Cool</td><td class="d">Maximum cooling output</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="117" data-acc="W" data-u="s" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">PI-Ctr. PWM-cycle Cool</td><td class="d">Cooling PWM cycle time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="118" data-acc="W" data-u="°C" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">PI-Ctr. Frost Protection</td><td class="d">Frost protection setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="119" data-acc="W" data-u="%" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Fan Stage 1 Threshold Y Heat</td><td class="d">Heating control variable that starts fan stage 1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="120" data-acc="W" data-u="%" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Fan Stage 2 Threshold Y Heat</td><td class="d">Heating control variable that starts fan stage 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="121" data-acc="W" data-u="%" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Fan Stage 3 Threshold Y Heat</td><td class="d">Heating control variable that starts fan stage 3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="122" data-acc="W" data-u="%" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Fan Stage 1 Threshold Y Cool</td><td class="d">Cooling control variable that starts fan stage 1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="123" data-acc="W" data-u="%" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Fan Stage 2 Threshold Y Cool</td><td class="d">Cooling control variable that starts fan stage 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="124" data-acc="W" data-u="%" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Fan Stage 3 Threshold Y Cool</td><td class="d">Cooling control variable that starts fan stage 3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="125" data-acc="W" data-u="V" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Fan Stage 1 Output Voltage</td><td class="d">Fan output voltage for stage 1</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="126" data-acc="W" data-u="V" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Fan Stage 2 Output Voltage</td><td class="d">Fan output voltage for stage 2</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="127" data-acc="W" data-u="V" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Fan Stage 3 Output Voltage</td><td class="d">Fan output voltage for stage 3</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">PI-Ctr. Energy Hold Off</td><td class="d">Energy hold-off (e.g. window open) active</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">PI-Ctr. Enable</td><td class="d">Enable the room controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">PI-Ctr. Dewpoint</td><td class="d">Dew point alarm (stops cooling)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Occupancy Override</td><td class="d">Occupancy command from the BMS</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=unoccupied, 1=occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Unit-System</td><td class="d">Unit system</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Imperial, 1=SI</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">COV Enable - Temperature</td><td class="d">COV reporting for temperature</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">COV Enable - rel. Humidity</td><td class="d">COV reporting for rel. humidity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">COV Enable - abs. Humidity</td><td class="d">COV reporting for abs. humidity</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">COV Enable - Enthalpy</td><td class="d">COV reporting for enthalpy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">COV Enable - Dewpoint</td><td class="d">COV reporting for dewpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">COV Enable - Setpoint</td><td class="d">COV reporting for setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">COV Enable - Occupancy</td><td class="d">COV reporting for occupancy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">COV Enable - Buttons</td><td class="d">COV reporting for buttons</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">COV Enable - Switch</td><td class="d">COV reporting for switch</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">COV Enable - Inputs</td><td class="d">COV reporting for inputs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=disable, 1=enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">PI-Ctr. Y-Min. if Y&gt;0</td><td class="d">Apply minimum output only when demand is above 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">PI-CTR. Change Over</td><td class="d">Change-over (2-pipe) operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=false, 1=true</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">Occupancy after Reset</td><td class="d">Occupancy state after a restart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=unoccupied, 1=occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">Disable State LEDs (STA, RXD, TXD, ERR)</td><td class="d">Turn off the bus status LEDs (fw 1.1.0+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=LEDs not disabled, 1=LEDs disabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="93" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">PI-Ctr. Mode Override</td><td class="d">Controller mode command (heat/cool in change-over)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">off, heat, cool, automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="94" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Fan Stage</td><td class="d">Fan stage</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Stage 0 (Fan OFF), Stage 1 (manual), Stage 2 (manual), Stage 3 (manual), automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">Device Type</td><td class="d">Output configuration of the controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">AO2V, DO2R, DO2T, OVR, OVT, 4DI, 6WV, 6WV_INV, 6WV_DN15, 6WV_DN20</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="96" data-i="101" data-acc="W" data-u="" data-st="1" id="obj-mv-101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">101</td><td class="n">PI-Ctr. Mode after Reset</td><td class="d">Controller mode after a restart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">off, heat, cool, automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="97" data-i="102" data-acc="W" data-u="" data-st="1" id="obj-mv-102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">102</td><td class="n">Setpoint Visualization</td><td class="d">Which setpoint the display shows</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Always Heat-Setpoint, Heat- and Cool-Setpoint</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="98" data-i="103" data-acc="W" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">Button 1 Function</td><td class="d">Function of button 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="99" data-i="104" data-acc="W" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">Button 2 Function</td><td class="d">Function of button 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="105" data-acc="W" data-u="" data-st="1" id="obj-mv-105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">105</td><td class="n">Button 3 Function</td><td class="d">Function of button 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="101" data-i="106" data-acc="W" data-u="" data-st="1" id="obj-mv-106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">106</td><td class="n">Button 4 Function</td><td class="d">Function of button 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="102" data-i="107" data-acc="W" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">Button 5 Function</td><td class="d">Function of button 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="103" data-i="108" data-acc="W" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">Button 6 Function</td><td class="d">Function of button 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="104" data-i="109" data-acc="W" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">Button 7 Function</td><td class="d">Function of button 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="110" data-acc="W" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">Button 8 Function</td><td class="d">Function of button 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="106" data-i="111" data-acc="W" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">Button 9 Function</td><td class="d">Function of button 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Contact, Pulse Unoccupied, Pulse Occupied, Toggle Occupancy, Contact Occupied, Pulse Party Time, Fan Stage UP, Fan Stage DOWN, Fan Stage Loop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="112" data-acc="W" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">LED 1 Function</td><td class="d">Function of LED 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="113" data-acc="W" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">LED 2 Function</td><td class="d">Function of LED 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="114" data-acc="W" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">LED 3 Function</td><td class="d">Function of LED 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="115" data-acc="W" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">LED 4 Function</td><td class="d">Function of LED 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="116" data-acc="W" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">LED 5 Function</td><td class="d">Function of LED 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="117" data-acc="W" data-u="" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">117</td><td class="n">LED 6 Function</td><td class="d">Function of LED 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="118" data-acc="W" data-u="" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">118</td><td class="n">LED 7 Function</td><td class="d">Function of LED 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="119" data-acc="W" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">LED 8 Function</td><td class="d">Function of LED 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="120" data-acc="W" data-u="" data-st="1" id="obj-mv-120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">120</td><td class="n">LED 9 Function</td><td class="d">Function of LED 9</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Bus Controlled, Occupancy, PI Controller Active, PI Controller Heating, PI Controller Cooling, Fan Stage 0, Fan Stage 1, Fan Stage 2, Fan Stage 3, Fan AUTO</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="121" data-acc="W" data-u="" data-st="1" id="obj-mv-121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">121</td><td class="n">Input 1 Function</td><td class="d">Function of digital input 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NC Contact, NC Dewpoint, NC Window, NC Occupancy, NC PI Ctr. Auto/Off, NC PI Ctr. Heat/Cool, NO Contact, NO Dewpoint, NO Window, NO Occupancy, NO PI Ctr. Auto/Off, NO PI Ctr. Heat/Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="122" data-acc="W" data-u="" data-st="1" id="obj-mv-122"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">122</td><td class="n">Input 2 Function</td><td class="d">Function of digital input 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NC Contact, NC Dewpoint, NC Window, NC Occupancy, NC PI Ctr. Auto/Off, NC PI Ctr. Heat/Cool, NO Contact, NO Dewpoint, NO Window, NO Occupancy, NO PI Ctr. Auto/Off, NO PI Ctr. Heat/Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="123" data-acc="W" data-u="" data-st="1" id="obj-mv-123"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">123</td><td class="n">Input 3 Function</td><td class="d">Function of digital input 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NC Contact, NC Dewpoint, NC Window, NC Occupancy, NC PI Ctr. Auto/Off, NC PI Ctr. Heat/Cool, NO Contact, NO Dewpoint, NO Window, NO Occupancy, NO PI Ctr. Auto/Off, NO PI Ctr. Heat/Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="124" data-acc="W" data-u="" data-st="1" id="obj-mv-124"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">124</td><td class="n">Input 4 Function</td><td class="d">Function of digital input 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">NC Contact, NC Dewpoint, NC Window, NC Occupancy, NC PI Ctr. Auto/Off, NC PI Ctr. Heat/Cool, NO Contact, NO Dewpoint, NO Window, NO Occupancy, NO PI Ctr. Auto/Off, NO PI Ctr. Heat/Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="125" data-acc="W" data-u="" data-st="1" id="obj-mv-125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">125</td><td class="n">Input 1 Counter Mode</td><td class="d">Counting mode of input 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Edge, Pulse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="126" data-acc="W" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">Input 2 Counter Mode</td><td class="d">Counting mode of input 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Edge, Pulse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="127" data-acc="W" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">Input 3 Counter Mode</td><td class="d">Counting mode of input 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Edge, Pulse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">Input 4 Counter Mode</td><td class="d">Counting mode of input 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Edge, Pulse</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="129" data-acc="W" data-u="" data-st="1" id="obj-mv-129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">129</td><td class="n">Number of Fan Stages</td><td class="d">Fan stages and manual/automatic operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 (Fan OFF), 1 (manual), 2 (manual), 3 (manual), 0 (Fan OFF), 1 (automatic), 2 (automatic), 3 (automatic)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">Fan Stage after Reset</td><td class="d">Fan stage after a restart</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 (Fan OFF), 1 (manual), 2 (manual), 3 (manual), automatic</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="131" data-acc="W" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">Min. Fan Stage</td><td class="d">Lowest fan stage selectable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0, 1, 2, 3</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="127" data-i="0" data-acc="W" data-u="V" id="obj-ao-0"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">0</td><td class="n">Output 1 Value Override</td><td class="d">Override output 1, 0-10 V; -1 = automatic</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="128" data-i="1" data-acc="W" data-u="V" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Output 2 Value Override</td><td class="d">Override output 2, 0-10 V; -1 = automatic</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="129" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bo-0"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">0</td><td class="n">LED 1</td><td class="d">LED 1 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="130" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">LED 2</td><td class="d">LED 2 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="131" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">LED 3</td><td class="d">LED 3 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="132" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">LED 4</td><td class="d">LED 4 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="133" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">LED 5</td><td class="d">LED 5 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="134" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">LED 6</td><td class="d">LED 6 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="135" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">LED 7</td><td class="d">LED 7 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="136" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">LED 8</td><td class="d">LED 8 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="137" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">LED 9</td><td class="d">LED 9 on/off (when set to bus controlled)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">False=LED off, True=LED on</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Thermokon WRF06/WRF07 RC BACnet point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Temperature</li><li><a href="#obj-ai-1"><code>AI1</code></a>Relative Humidity</li><li><a href="#obj-ai-2"><code>AI2</code></a>Absolute Humidty</li><li><a href="#obj-ai-3"><code>AI3</code></a>Enthalpy</li><li><a href="#obj-ai-4"><code>AI4</code></a>Dewpoint</li><li><a href="#obj-ai-5"><code>AI5</code></a>Setpoint Absolute</li><li><a href="#obj-ai-6"><code>AI6</code></a>Setpoint Adjustment</li><li><a href="#obj-ai-7"><code>AI7</code></a>PI-Controller Mode</li><li><a href="#obj-ai-8"><code>AI8</code></a>PI-Controller Y Heat</li><li><a href="#obj-ai-9"><code>AI9</code></a>PI-Controller Y Cool</li><li><a href="#obj-ai-10"><code>AI10</code></a>Output 1 Value</li><li><a href="#obj-ai-11"><code>AI11</code></a>Output 2 Value</li><li><a href="#obj-ai-12"><code>AI12</code></a>Digital Input 1 Counter</li><li><a href="#obj-ai-13"><code>AI13</code></a>Digital Input 2 Counter</li><li><a href="#obj-ai-14"><code>AI14</code></a>Digital Input 3 Counter</li><li><a href="#obj-ai-15"><code>AI15</code></a>Digital Input 4 Counter</li><li><a href="#obj-bi-0"><code>BI0</code></a>Occupancy</li><li><a href="#obj-bi-1"><code>BI1</code></a>Button 1</li><li><a href="#obj-bi-2"><code>BI2</code></a>Button 2</li><li><a href="#obj-bi-3"><code>BI3</code></a>Button 3</li><li><a href="#obj-bi-4"><code>BI4</code></a>Button 4</li><li><a href="#obj-bi-5"><code>BI5</code></a>Button 5</li><li><a href="#obj-bi-6"><code>BI6</code></a>Button 6</li><li><a href="#obj-bi-7"><code>BI7</code></a>Button 7</li><li><a href="#obj-bi-8"><code>BI8</code></a>Button 1 (saved)</li><li><a href="#obj-bi-9"><code>BI9</code></a>Button 2 (saved)</li><li><a href="#obj-bi-10"><code>BI10</code></a>Button 3 (saved)</li><li><a href="#obj-bi-11"><code>BI11</code></a>Button 4 (saved)</li><li><a href="#obj-bi-12"><code>BI12</code></a>Button 5 (saved)</li><li><a href="#obj-bi-13"><code>BI13</code></a>Button 6 (saved)</li><li><a href="#obj-bi-14"><code>BI14</code></a>Button 7 (saved)</li><li><a href="#obj-bi-15"><code>BI15</code></a>Switch Position 1</li><li><a href="#obj-bi-16"><code>BI16</code></a>Switch Position 2</li><li><a href="#obj-bi-17"><code>BI17</code></a>Switch Position 1 (saved)</li><li><a href="#obj-bi-18"><code>BI18</code></a>Switch Position 2 (saved)</li><li><a href="#obj-bi-19"><code>BI19</code></a>Digital Input 1</li><li><a href="#obj-bi-20"><code>BI20</code></a>Digital Input 2</li><li><a href="#obj-bi-21"><code>BI21</code></a>Digital Input 3</li><li><a href="#obj-bi-22"><code>BI22</code></a>Digital Input 4</li><li><a href="#obj-bi-23"><code>BI23</code></a>Digital Input 1 (saved)</li><li><a href="#obj-bi-24"><code>BI24</code></a>Digital Input 2 (saved)</li><li><a href="#obj-bi-25"><code>BI25</code></a>Digital Input 3 (saved)</li><li><a href="#obj-bi-26"><code>BI26</code></a>Digital Input 4 (saved)</li><li><a href="#obj-av-0"><code>AV0</code></a>Setpoint Adjustment Range</li><li><a href="#obj-av-1"><code>AV1</code></a>Base Setpoint</li><li><a href="#obj-av-100"><code>AV100</code></a>Offset Device ID</li><li><a href="#obj-av-101"><code>AV101</code></a>Temperature Offset</li><li><a href="#obj-av-102"><code>AV102</code></a>Rel. Humidity Offset</li><li><a href="#obj-av-103"><code>AV103</code></a>Base Setpoint after Reset</li><li><a href="#obj-av-104"><code>AV104</code></a>Setpoint Adjustment Range After Reset</li><li><a href="#obj-av-105"><code>AV105</code></a>Setpoint Unoccupied Adjustment</li><li><a href="#obj-av-106"><code>AV106</code></a>Occupancy Party Time</li><li><a href="#obj-av-107"><code>AV107</code></a>PI-Ctr. Dead Band</li><li><a href="#obj-av-108"><code>AV108</code></a>PI-Ctr. xp Heat</li><li><a href="#obj-av-109"><code>AV109</code></a>PI-Ctr. Tn Heat</li><li><a href="#obj-av-110"><code>AV110</code></a>PI-Ctr. Y-min Heat</li><li><a href="#obj-av-111"><code>AV111</code></a>PI-Ctr. Y-max Heat</li><li><a href="#obj-av-112"><code>AV112</code></a>PI-Ctr. PWM-cycle Heat</li><li><a href="#obj-av-113"><code>AV113</code></a>PI-Ctr. xp Cool</li><li><a href="#obj-av-114"><code>AV114</code></a>PI-Ctr. Tn Cool</li><li><a href="#obj-av-115"><code>AV115</code></a>PI-Ctr. Y-min Cool</li><li><a href="#obj-av-116"><code>AV116</code></a>PI-Ctr. Y-max Cool</li><li><a href="#obj-av-117"><code>AV117</code></a>PI-Ctr. PWM-cycle Cool</li><li><a href="#obj-av-118"><code>AV118</code></a>PI-Ctr. Frost Protection</li><li><a href="#obj-av-119"><code>AV119</code></a>Fan Stage 1 Threshold Y Heat</li><li><a href="#obj-av-120"><code>AV120</code></a>Fan Stage 2 Threshold Y Heat</li><li><a href="#obj-av-121"><code>AV121</code></a>Fan Stage 3 Threshold Y Heat</li><li><a href="#obj-av-122"><code>AV122</code></a>Fan Stage 1 Threshold Y Cool</li><li><a href="#obj-av-123"><code>AV123</code></a>Fan Stage 2 Threshold Y Cool</li><li><a href="#obj-av-124"><code>AV124</code></a>Fan Stage 3 Threshold Y Cool</li><li><a href="#obj-av-125"><code>AV125</code></a>Fan Stage 1 Output Voltage</li><li><a href="#obj-av-126"><code>AV126</code></a>Fan Stage 2 Output Voltage</li><li><a href="#obj-av-127"><code>AV127</code></a>Fan Stage 3 Output Voltage</li><li><a href="#obj-bv-0"><code>BV0</code></a>PI-Ctr. Energy Hold Off</li><li><a href="#obj-bv-1"><code>BV1</code></a>PI-Ctr. Enable</li><li><a href="#obj-bv-2"><code>BV2</code></a>PI-Ctr. Dewpoint</li><li><a href="#obj-bv-3"><code>BV3</code></a>Occupancy Override</li><li><a href="#obj-bv-100"><code>BV100</code></a>Unit-System</li><li><a href="#obj-bv-101"><code>BV101</code></a>COV Enable - Temperature</li><li><a href="#obj-bv-102"><code>BV102</code></a>COV Enable - rel. Humidity</li><li><a href="#obj-bv-103"><code>BV103</code></a>COV Enable - abs. Humidity</li><li><a href="#obj-bv-104"><code>BV104</code></a>COV Enable - Enthalpy</li><li><a href="#obj-bv-105"><code>BV105</code></a>COV Enable - Dewpoint</li><li><a href="#obj-bv-106"><code>BV106</code></a>COV Enable - Setpoint</li><li><a href="#obj-bv-107"><code>BV107</code></a>COV Enable - Occupancy</li><li><a href="#obj-bv-108"><code>BV108</code></a>COV Enable - Buttons</li><li><a href="#obj-bv-109"><code>BV109</code></a>COV Enable - Switch</li><li><a href="#obj-bv-110"><code>BV110</code></a>COV Enable - Inputs</li><li><a href="#obj-bv-111"><code>BV111</code></a>PI-Ctr. Y-Min. if Y&gt;0</li><li><a href="#obj-bv-112"><code>BV112</code></a>PI-CTR. Change Over</li><li><a href="#obj-bv-113"><code>BV113</code></a>Occupancy after Reset</li><li><a href="#obj-bv-114"><code>BV114</code></a>Disable State LEDs (STA, RXD, TXD, ERR)</li><li><a href="#obj-mv-0"><code>MV0</code></a>PI-Ctr. Mode Override</li><li><a href="#obj-mv-1"><code>MV1</code></a>Fan Stage</li><li><a href="#obj-mv-100"><code>MV100</code></a>Device Type</li><li><a href="#obj-mv-101"><code>MV101</code></a>PI-Ctr. Mode after Reset</li><li><a href="#obj-mv-102"><code>MV102</code></a>Setpoint Visualization</li><li><a href="#obj-mv-103"><code>MV103</code></a>Button 1 Function</li><li><a href="#obj-mv-104"><code>MV104</code></a>Button 2 Function</li><li><a href="#obj-mv-105"><code>MV105</code></a>Button 3 Function</li><li><a href="#obj-mv-106"><code>MV106</code></a>Button 4 Function</li><li><a href="#obj-mv-107"><code>MV107</code></a>Button 5 Function</li><li><a href="#obj-mv-108"><code>MV108</code></a>Button 6 Function</li><li><a href="#obj-mv-109"><code>MV109</code></a>Button 7 Function</li><li><a href="#obj-mv-110"><code>MV110</code></a>Button 8 Function</li><li><a href="#obj-mv-111"><code>MV111</code></a>Button 9 Function</li><li><a href="#obj-mv-112"><code>MV112</code></a>LED 1 Function</li><li><a href="#obj-mv-113"><code>MV113</code></a>LED 2 Function</li><li><a href="#obj-mv-114"><code>MV114</code></a>LED 3 Function</li><li><a href="#obj-mv-115"><code>MV115</code></a>LED 4 Function</li><li><a href="#obj-mv-116"><code>MV116</code></a>LED 5 Function</li><li><a href="#obj-mv-117"><code>MV117</code></a>LED 6 Function</li><li><a href="#obj-mv-118"><code>MV118</code></a>LED 7 Function</li><li><a href="#obj-mv-119"><code>MV119</code></a>LED 8 Function</li><li><a href="#obj-mv-120"><code>MV120</code></a>LED 9 Function</li><li><a href="#obj-mv-121"><code>MV121</code></a>Input 1 Function</li><li><a href="#obj-mv-122"><code>MV122</code></a>Input 2 Function</li><li><a href="#obj-mv-123"><code>MV123</code></a>Input 3 Function</li><li><a href="#obj-mv-124"><code>MV124</code></a>Input 4 Function</li><li><a href="#obj-mv-125"><code>MV125</code></a>Input 1 Counter Mode</li><li><a href="#obj-mv-126"><code>MV126</code></a>Input 2 Counter Mode</li><li><a href="#obj-mv-127"><code>MV127</code></a>Input 3 Counter Mode</li><li><a href="#obj-mv-128"><code>MV128</code></a>Input 4 Counter Mode</li><li><a href="#obj-mv-129"><code>MV129</code></a>Number of Fan Stages</li><li><a href="#obj-mv-130"><code>MV130</code></a>Fan Stage after Reset</li><li><a href="#obj-mv-131"><code>MV131</code></a>Min. Fan Stage</li><li><a href="#obj-ao-0"><code>AO0</code></a>Output 1 Value Override</li><li><a href="#obj-ao-1"><code>AO1</code></a>Output 2 Value Override</li><li><a href="#obj-bo-0"><code>BO0</code></a>LED 1</li><li><a href="#obj-bo-1"><code>BO1</code></a>LED 2</li><li><a href="#obj-bo-2"><code>BO2</code></a>LED 3</li><li><a href="#obj-bo-3"><code>BO3</code></a>LED 4</li><li><a href="#obj-bo-4"><code>BO4</code></a>LED 5</li><li><a href="#obj-bo-5"><code>BO5</code></a>LED 6</li><li><a href="#obj-bo-6"><code>BO6</code></a>LED 7</li><li><a href="#obj-bo-7"><code>BO7</code></a>LED 8</li><li><a href="#obj-bo-8"><code>BO8</code></a>LED 9</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Object list from the &#x27;Description for WRF06 RC / WRF07 RC BACnet MS/TP&#x27; manual, rev E (30.01.2026), section 2 (pages 9-14). The manual gives each object only an ID and a description; the description is used as the name here.</li><li>Multistate state texts are listed in the order printed; the manual does not print their numbers.</li><li>Objects from AV 100, BV 100 and MV 100 up are configuration parameters kept through a restart.</li><li>Which inputs and outputs are used depends on the device type (MV 100): AO2V, DO2R, DO2T, OVR, OVT, 4DI or the 6-way-valve types for Belimo and Sauter valves.</li><li>The manual has no access column; R/W here is inferred (inputs read-only, values and outputs writable).</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the WRF06 RC / WRF07 RC BACnet MS/TP room controllers and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers</h2><div class="faq"><details open><summary>How many BACnet points does the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers have?</summary><p>This list has 138 BACnet objects: 16 analog inputs, 2 analog outputs, 30 analog values, 27 binary inputs, 9 binary outputs, 19 binary values, 1 device, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet points are writable?</summary><p>94 of the 138 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers BACnet documentation?</summary><p>The source is Description for WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP, revision Rev. E, 30.01.2026, published free by Thermokon at https://www.thermokon.de/direct/alterra-base/mimes/get/e39d6620bf738dd3a.</p></details><details><summary>What are the minimum BACnet points to integrate the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers?</summary><p>Start with BV 3 Occupancy Override (Occupancy command, 1 = occupied); BV 1 PI-Ctr. Enable (Enable the room controller); MV 0 PI-Ctr. Mode Override (Mode: off, heat, cool or automatic); AV 1 Base Setpoint (Base room setpoint); MV 1 Fan Stage (Fan stage 0-3 or automatic); AI 7 PI-Controller Mode (Current controller mode); AI 0 Temperature (Room temperature); AI 5 Setpoint Absolute (Active setpoint); AI 8 PI-Controller Y Heat (Heating demand, %); AI 9 PI-Controller Y Cool (Cooling demand, %).</p></details><details><summary>How do I enable BMS control of the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers?</summary><p>PI-Ctr. Enable (BV 1) turns the built-in controller on; Occupancy Override (BV 3) sets occupied/unoccupied, and PI-Ctr. Mode Override (MV 0) sets off/heat/cool/automatic. In change-over operation (BV 112) the heat/cool mode must be given through MV 0.</p></details><details><summary>Can the BMS supply sensor values to the Thermokon WRF06 RC / WRF07 RC BACnet MS/TP room controllers?</summary><p>Energy hold-off (BV 0) and dew-point (BV 2) can be set from the BMS as well as from wired inputs. The outputs can be overridden with AO 0 and AO 1 (0-10 V); writing -1 returns them to automatic.</p></details><details><summary>How do I check these points on the real WRF06 RC / WRF07 RC BACnet MS/TP room controllers?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Thermokon BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/thermokon/ftw04-bacnet-room-unit" data-row><span class="k">Room sensor / operating unit</span><h3>Thermokon FTW04 BACnet MS/TP RS485 room humidity/temperature unit</h3><p>Thermokon FTW04 BACnet MS/TP RS485 room units (temperature, humidity, optional setpoint, button, rotary switch, LED, 2 digital inputs, 2 analogue outputs).</p><div class="meta">27 objects &middot; 20 writable</div><span class="sr-only"> Also known as: FTW04, FTW04 BACnet, FTW04_BACnet, FTW04-RS485-BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/joy-bacnet-room-thermostat" data-row><span class="k">Room thermostat / fan coil controller</span><h3>Thermokon JOY BACnet room thermostats / fan coil controllers (5DO, ECAO2DO, HCAO2DO, EC3AO, HC3AO)</h3><p>Thermokon JOY wall thermostats with RS485 BACnet MS/TP for fan coils, heating/cooling valves and 6-way valves, in 230 V and 24 V versions with optional CO2 and humidity sensors.</p><div class="meta">53 objects &middot; 19 writable</div><span class="sr-only"> Also known as: JOY FC5DO BACnet, JOY ECAO2DO BACnet, JOY HCAO2DO BACnet, JOY EC3AO BACnet, JOY HC3AO BACnet, JOY HC AO2DO 24V RS485 BACnet, JOY RS485 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/novos-3-novos-5-bacnet" data-row><span class="k">Room operating unit / room sensor</span><h3>Thermokon NOVOS 3 / NOVOS 5 RS485 BACnet room operating units</h3><p>Thermokon NOVOS 3 and NOVOS 5 (LCD) wall units with RS485 BACnet MS/TP, in temperature, CO2, humidity and VOC sensor variants.</p><div class="meta">32 objects &middot; 21 writable</div><span class="sr-only"> Also known as: NOVOS 3 RS485 BACnet, NOVOS 5 LCD RS485 BACnet, NOVOS 3 x, NOVOS 5 x, NOVOS 5 LCD</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/novos-7-novos-touch-thanos-evo-bacnet" data-row><span class="k">Room operating unit / room sensor</span><h3>Thermokon NOVOS 7 / NOVOS Touch / thanos EVO RS485 BACnet room operating units</h3><p>Thermokon NOVOS 7, NOVOS Touch and thanos EVO touch-screen room operating units with RS485 BACnet MS/TP.</p><div class="meta">75 objects &middot; 62 writable</div><span class="sr-only"> Also known as: NOVOS 7, NOVOS Touch, thanos EVO, NOVOS 7 RS485 BACnet, thanos EVO RS485 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/use-bacnet-mstp-sensors" data-row><span class="k">Duct / room sensor (temperature, humidity, CO2, VOC, pressure)</span><h3>Thermokon USE-BACnet MS/TP option for Thermokon sensors (FTA+, LK+, DPA+, LI65+ ...)</h3><p>Thermokon sensors fitted with the USE-BACnet MS/TP RS485 option board (FTA+, FTK+, LK+, DPA+, LI65+, LDF+, RDF+, WK02+ and their LCD versions).</p><div class="meta">107 objects &middot; 84 writable</div><span class="sr-only"> Also known as: USE BACnet, USE-RS485 BACnet, FTA+ BACnet, FTK+ BACnet, LK+ CO2 BACnet, LK+ VOC BACnet, DPA+ BACnet, DPA+ Flow BACnet, LI65+ BACnet, LDF+ BACnet, RDF+ BACnet, WK02+ BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf04-bacnet-room-operating-unit" data-row><span class="k">Room sensor / operating unit</span><h3>Thermokon WRF04 BACnet MS/TP RS485 room operating unit</h3><p>Thermokon WRF04 BACnet MS/TP RS485 room units (temperature, optional setpoint, button, rotary switch, LED, 2 digital inputs, 2 analogue outputs).</p><div class="meta">25 objects &middot; 19 writable</div><span class="sr-only"> Also known as: WRF04, WRF04 BACnet, WRF04_BACnet, WRF04-RS485-BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf06-aq-ftw06-bacnet-room-sensor" data-row><span class="k">Room sensor (CO2, VOC, temperature, humidity)</span><h3>Thermokon WRF06 AQ / FTW06 RS485 BACnet MS/TP room sensors</h3><p>Thermokon WRF06 AQ room air quality sensors (CO2, VOC, temperature, humidity variants) and FTW06 room humidity/temperature sensors with RS485 BACnet MS/TP.</p><div class="meta">39 objects &middot; 31 writable</div><span class="sr-only"> Also known as: WRF06 AQ, WRF06 CO2, WRF06 CO2 Temp, WRF06 CO2 Temp_rH, WRF06 CO2+VOC, WRF06 VOC Temp, FTW06, WRF06 AQ BACnet MSTP</span></a></li><li><a class="card" href="/bacnet-points-lists/thermokon/wrf08-bacnet-room-operating-panel" data-row><span class="k">Room operating unit (buttons, LCD, setpoints) / room sensor</span><h3>Thermokon WRF08 BACnet MS/TP RS485 room operating panel</h3><p>Thermokon WRF08 room operating panels with LCD, up to 12 buttons, room temperature sensor and BACnet MS/TP over RS485.</p><div class="meta">61 objects &middot; 37 writable &middot; Ver 1.04</div><span class="sr-only"> Also known as: WRF08, WRF08 BACnet, WRF08 RS485 BACnet, Thermokon_WRF08_BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.thermokon.de/direct/alterra-base/mimes/get/e39d6620bf738dd3a" rel="nofollow noopener" target="_blank">Description for WRF06 RC BACnet MS/TP, WRF06 RC (x) BACnet MS/TP, WRF07 RC (x) BACnet MS/TP &middot; rev. Rev. E, 30.01.2026</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
