<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Toshiba BN interface BMS-IFBN1281U BACnet Points List</title>
<meta name="description" content="Toshiba BN interface BMS-IFBN1281U BACnet points list: 68 objects by ID and name (e.g. BO 386 = State/BO_***), 26 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Toshiba BN interface BMS-IFBN1281U BACnet Points List">
<meta property="og:description" content="Toshiba BN interface BMS-IFBN1281U BACnet points list: 68 objects by ID and name (e.g. BO 386 = State/BO_***), 26 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Toshiba BN interface BMS-IFBN1281U BACnet Points List">
<meta name="twitter:description" content="Toshiba BN interface BMS-IFBN1281U BACnet points list: 68 objects by ID and name (e.g. BO 386 = State/BO_***), 26 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u",
   "url": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u",
   "name": "Toshiba BN interface BMS-IFBN1281U BACnet Points List",
   "description": "Toshiba BN interface BMS-IFBN1281U BACnet points list: 68 objects by ID and name (e.g. BO 386 = State/BO_***), 26 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u#dataset",
   "name": "Toshiba BN interface BMS-IFBN1281U BACnet Points List",
   "description": "The BN interface is a Toshiba Carrier gateway that converts the TU2C-LINK / TCC-LINK central control line to BACnet/IP, serving up to 128 indoor units (64 on TCC-LINK). Every indoor unit gets the same block of objects, with the instance built from the unit's central control address and a fixed per-function code. Objects only exist for units found during the gateway's air conditioner search mode. Toshiba BN interface BMS-IFBN1281U BACnet points list: 68 objects by ID and name (e.g. BO 386 = State/BO_***), 26 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u",
   "keywords": [
    "Toshiba BN interface BMS-IFBN1281U BACnet Points List",
    "Toshiba BN interface BMS-IFBN1281U BACnet objects",
    "Toshiba BACnet",
    "BMS-IFBN1281U-E BACnet points list",
    "BMS-IFBN1281U-TR BACnet points list",
    "Toshiba BACnet interface BACnet points list",
    "Toshiba Carrier BN interface BACnet points list",
    "TU2C-LINK BACnet BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BN interface Service Manual, BMS-IFBN1281U-E / BMS-IFBN1281U-TR",
    "url": "https://www.toshiba-airconditioning.eu/@@download-proxy?uid=bfc26091451b41b1814e41f0d95432ab",
    "author": {
     "@type": "Organization",
     "name": "Toshiba"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Toshiba BN interface BMS-IFBN1281U",
    "brand": {
     "@type": "Brand",
     "name": "Toshiba"
    },
    "category": "VRF BACnet gateway"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Toshiba BN interface BMS-IFBN1281U have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 68 BACnet objects: 10 analog inputs, 6 analog outputs, 17 binary inputs, 13 binary outputs, 1 device, 14 multi-state inputs, 7 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Toshiba BN interface BMS-IFBN1281U BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "26 of the 68 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Toshiba BN interface BMS-IFBN1281U BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BN interface Service Manual, BMS-IFBN1281U-E / BMS-IFBN1281U-TR (A10-2301-3), revision 2024-05 (Revision 3), published free by Toshiba at https://www.toshiba-airconditioning.eu/@@download-proxy?uid=bfc26091451b41b1814e41f0d95432ab."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Toshiba BN interface BMS-IFBN1281U?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 386 State/BO_*** (Start/stop the indoor unit); MO 387 Mode/MO_*** (Sets heat/cool/fan/dry/auto); AO 388 Temp/AO_*** (Writes the setpoint); MO 389 Fan/MO_*** (Sets fan speed); BI 258 State/BI_*** (Confirms the unit's on/off state); AI 264 Room_Temp/AI_*** (Room temperature at the unit); BI 320 Alarm/BI_*** (Unit alarm flag); MI 257 Alarm_Code/MI_*** (Check code: 1 = no alarm, other values encode the fault); BI 321 Indoor_Communication_Failure_*** (Lost communication with the indoor unit)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Toshiba BN interface BMS-IFBN1281U?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable point is described; units can be commanded once they have a central control address and were found by air conditioner search mode. Inhibit/MO can prohibit local remote-controller changes to start/stop, mode and setpoint."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real BN interface BMS-IFBN1281U?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Toshiba",
     "item": "https://easybacnet.com/bacnet-points-lists/toshiba/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BN interface BMS-IFBN1281U",
     "item": "https://easybacnet.com/bacnet-points-lists/toshiba/bms-ifbn1281u"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/toshiba/">Toshiba</a></li><li aria-current="page">BN interface BMS-IFBN1281U</li></ol>
<p class="eyebrow">VRF BACnet gateway &middot; BACnet points list</p><h1><span class="mfr">Toshiba</span> BN interface BMS-IFBN1281U BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The BN interface is a Toshiba Carrier gateway that converts the TU2C-LINK / TCC-LINK central control line to BACnet/IP, serving up to 128 indoor units (64 on TCC-LINK). Every indoor unit gets the same block of objects, with the instance built from the unit&#x27;s central control address and a fixed per-function code. Objects only exist for units found during the gateway&#x27;s air conditioner search mode.</p>
<p>This page lists <strong>68 BACnet objects</strong> for the Toshiba BN interface BMS-IFBN1281U &mdash; 26 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Toshiba&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/toshiba/">Toshiba</a></dd></div><div><dt>Model</dt><dd>BN interface BMS-IFBN1281U</dd></div><div><dt>Equipment</dt><dd>VRF BACnet gateway</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>68 (26 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>100</dd></div><div><dt>Also known as</dt><dd>BMS-IFBN1281U-E, BMS-IFBN1281U-TR, Toshiba BACnet interface, Toshiba Carrier BN interface, TU2C-LINK BACnet</dd></div><div><dt>Source document</dt><dd><a href="https://www.toshiba-airconditioning.eu/@@download-proxy?uid=bfc26091451b41b1814e41f0d95432ab" rel="nofollow noopener" target="_blank">BN interface Service Manual, BMS-IFBN1281U-E / BMS-IFBN1281U-TR &middot; A10-2301-3 &middot; rev. 2024-05 (Revision 3)</a></dd></div></dl><div class="callout"><p><strong>Instance calculator.</strong> This list prints one unit; the other units follow a formula. <a class="btn primary" href="/bacnet-instance-calculators/toshiba-bms-ifbn1281u">Toshiba BMS-IFBN1281U BN interface instance calculator &rarr;</a></p></div>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/toshiba/bms-ifbn1281u.csv" rel="nofollow" download>Download CSV <small>68 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/toshiba/bms-ifbn1281u-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/toshiba/bms-ifbn1281u.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.toshiba-airconditioning.eu/@@download-proxy?uid=bfc26091451b41b1814e41f0d95432ab" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=toshiba/bms-ifbn1281u">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Toshiba&rsquo;s current documentation and the live
device before use. Not official Toshiba information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Toshiba BN interface BMS-IFBN1281U</h2>
<div class="answer"><b>Integration in brief</b><p>Give every indoor unit a central control address, run the BN interface&#x27;s air conditioner search mode, then map each unit&#x27;s block of objects (instance = address x 256 + code). Command through the output objects (start/stop, mode, fan, setpoint) and read the matching input objects back for status. Watch Alarm/BI, Alarm_Code/MI and Indoor_Communication_Failure for faults.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-386">BO 386</a></td><td class="n">State/BO_***</td><td>Start/stop the indoor unit</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-387">MO 387</a></td><td class="n">Mode/MO_***</td><td>Sets heat/cool/fan/dry/auto</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-388">AO 388</a></td><td class="n">Temp/AO_***</td><td>Writes the setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-389">MO 389</a></td><td class="n">Fan/MO_***</td><td>Sets fan speed</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-258">BI 258</a></td><td class="n">State/BI_***</td><td>Confirms the unit&#x27;s on/off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-264">AI 264</a></td><td class="n">Room_Temp/AI_***</td><td>Room temperature at the unit</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-320">BI 320</a></td><td class="n">Alarm/BI_***</td><td>Unit alarm flag</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-257">MI 257</a></td><td class="n">Alarm_Code/MI_***</td><td>Check code: 1 = no alarm, other values encode the fault</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-321">BI 321</a></td><td class="n">Indoor_Communication_Failure_***</td><td>Lost communication with the indoor unit</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No enable point is described; units can be commanded once they have a central control address and were found by air conditioner search mode. Inhibit/MO can prohibit local remote-controller changes to start/stop, mode and setpoint.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Factory default IP 192.168.1.100, subnet 255.255.255.0, BACnet/IP on UDP 47808.</li><li>Default device instance = last byte of the IP address (100), so changing the IP changes the device instance unless &#x27;User Setting&#x27; is chosen in the engineering tool.</li><li>IP, device instance and other settings are changed with Toshiba Carrier&#x27;s Setting File Creation Software2 and uploaded as a DEF file (over the network or by USB flash drive).</li><li>Central control addresses must be set on every indoor unit; holding the Shutdown button for 4 s or more starts air conditioner search mode to build the unit list.</li><li>When multiple BN interfaces are used, each needs its own IP address and device instance.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Re-run air conditioner search mode after any change to central control, line or unit addresses, or after replacing the microSD card.</li><li>Auto cool/heat setpoints are only sent when cool setpoint &gt;= heat setpoint, should be changed while the unit is in Auto, need 10 s between changes, and must not be written together in one WritePropertyMultiple.</li><li>Fan speed and louver objects cannot be used on units whose fan speed or louver options are fixed; in Dry mode fan speed is auto only.</li><li>Setpoint limits depend on the indoor unit type (18-29 °C standard FCU, 16-27 °C fresh-air intake unit).</li><li>Duplicate central control addresses stop the search from completing correctly; check the search results file (SearchObjectLog.tsv).</li></ul>
</section>
<h2 id="points">Toshiba BN interface BMS-IFBN1281U BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">68 of 68 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>10</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>6</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>17</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>14</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>7</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>68</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>42</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>26</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>51</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Toshiba BN interface BMS-IFBN1281U BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="DEV" data-to="7" data-o="0" data-i="100" data-acc="R" data-u="" id="obj-dev-100"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i">100</td><td class="n">AC_CONTROLER</td><td class="d">BN interface device object (default instance = IP last byte)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="1" data-i="258" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">258</td><td class="n">State/BI_***</td><td class="d">Indoor unit on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="2" data-i="386" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-386"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">386</td><td class="n">State/BO_***</td><td class="d">Indoor unit start/stop command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="3" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-mi-259"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">259</td><td class="n">Mode/MI_***</td><td class="d">Operation mode status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Heat / Cool / Fan / Dry / Auto</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="4" data-i="387" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-387"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">387</td><td class="n">Mode/MO_***</td><td class="d">Operation mode command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Heat / Cool / Fan / Dry / Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="5" data-i="261" data-acc="R" data-u="" data-st="1" id="obj-mi-261"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">261</td><td class="n">Fan/MI_***</td><td class="d">Fan speed status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Auto / HH / H / L / LL / H+ / L+</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="6" data-i="389" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-389"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">389</td><td class="n">Fan/MO_***</td><td class="d">Fan speed command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Auto / HH / H / L / LL / H+ / L+</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="260" data-acc="R" data-u="°C/°F" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">Temp/AI_***</td><td class="d">Setpoint status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="388" data-acc="C" data-u="°C/°F" data-min="1" id="obj-ao-388"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">388</td><td class="n">Temp/AO_***</td><td class="d">Setpoint command</td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="366" data-acc="R" data-u="°C/°F" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">AutoCoolSetpoint/AI_***</td><td class="d">Auto-mode cooling setpoint status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="494" data-acc="C" data-u="°C/°F" id="obj-ao-494"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">494</td><td class="n">AutoCoolSetpoint/AO_***</td><td class="d">Auto-mode cooling setpoint command</td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="367" data-acc="R" data-u="°C/°F" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">AutoHeatSetpoint/AI_***</td><td class="d">Auto-mode heating setpoint status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="12" data-i="495" data-acc="C" data-u="°C/°F" id="obj-ao-495"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">495</td><td class="n">AutoHeatSetpoint/AO_***</td><td class="d">Auto-mode heating setpoint command</td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="264" data-acc="R" data-u="°C/°F" data-min="1" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">264</td><td class="n">Room_Temp/AI_***</td><td class="d">Room temperature (-39 to 150 °C range)</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MI" data-to="10" data-o="14" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-mi-265"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">265</td><td class="n">Inhibit/MI_***</td><td class="d">Local remote permit/prohibit status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Permit/prohibit of start/stop, operation mode, temperature setting</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="15" data-i="393" data-acc="C" data-u="" data-st="1" id="obj-mo-393"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">393</td><td class="n">Inhibit/MO_***</td><td class="d">Local remote permit/prohibit command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Permit/prohibit of start/stop, operation mode, temperature setting</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="276" data-acc="R" data-u="" data-st="1" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">Filter/BI_***</td><td class="d">Filter sign</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Filter Sign</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="17" data-i="405" data-acc="C" data-u="" data-st="1" id="obj-bo-405"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">405</td><td class="n">Filter/BO_***</td><td class="d">Filter sign reset</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">- / Filter Sign Reset</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="320" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-320"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">320</td><td class="n">Alarm/BI_***</td><td class="d">Alarm status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Alarm / Alarm</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="19" data-i="257" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-257"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">257</td><td class="n">Alarm_Code/MI_***</td><td class="d">Check code</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Check Code / Check Code</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="20" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-mi-263"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">263</td><td class="n">Flap/MI_***</td><td class="d">Louver position status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Swing / F1 / F2 / F3 / F4 / F5 / Stop</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="21" data-i="391" data-acc="C" data-u="" data-st="1" id="obj-mo-391"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">391</td><td class="n">Flap/MO_***</td><td class="d">Louver position command</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Swing / F1 / F2 / F3 / F4 / F5 / Stop</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="296" data-acc="R" data-u="" data-st="1" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">VentilationState/BI_***</td><td class="d">Ventilation on/off status (option)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="23" data-i="424" data-acc="C" data-u="" data-st="1" id="obj-bo-424"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">424</td><td class="n">VentilationState/BO_***</td><td class="d">Ventilation start/stop (option)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="24" data-i="297" data-acc="R" data-u="" data-st="1" id="obj-mi-297"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">297</td><td class="n">VentilationMode/MI_***</td><td class="d">Ventilation mode status (option)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Bypass Mode / Heat Exchange Mode / Automatic Mode / 24-hours / Nighttime Heat purge</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="25" data-i="425" data-acc="C" data-u="" data-st="1" id="obj-mo-425"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">425</td><td class="n">VentilationMode/MO_***</td><td class="d">Ventilation mode command (option)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Bypass Mode / Heat Exchange Mode / Automatic Mode</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="26" data-i="332" data-acc="R" data-u="" data-st="1" id="obj-mi-332"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">332</td><td class="n">VentilationFan/MI_***</td><td class="d">Ventilation fan speed status (option)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">H / M / Unbalanced</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="27" data-i="460" data-acc="C" data-u="" data-st="1" id="obj-mo-460"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">460</td><td class="n">VentilationFan/MO_***</td><td class="d">Ventilation fan speed command (option)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">H / M / Unbalanced</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="340" data-acc="R" data-u="" data-st="1" id="obj-bi-340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">340</td><td class="n">IndoorThermoState/BI_***</td><td class="d">Indoor unit thermo on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Thermo ON / Thermo OFF</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="29" data-i="341" data-acc="R" data-u="" data-st="1" id="obj-mi-341"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">341</td><td class="n">IndoorSaveState/MI_***</td><td class="d">Save operation rate status (option)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Save (100%) / XX% Save (100-50%) / 50% Save / 100% Save (forced thermo off)</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="30" data-i="469" data-acc="C" data-u="" data-st="1" id="obj-mo-469"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">469</td><td class="n">IndoorSaveState/MO_***</td><td class="d">Save operation rate command (option)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">No Save (100%) / XX% Save (100-50%) / 50% Save / 100% Save (forced thermo off)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="321" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">321</td><td class="n">Indoor_Communication_Failure_***</td><td class="d">Indoor unit communication failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Normal / Alarm</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="32" data-i="266" data-acc="R" data-u="" data-st="1" id="obj-mi-266"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">266</td><td class="n">Facility_request /MI_***</td><td class="d">Facility request level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 (Thermo off) to 16</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="33" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-mi-355"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">355</td><td class="n">Notice_Code1/MI_***</td><td class="d">Notice code 1 (TU2C-LINK models)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Notice Code / Notice Code</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="34" data-i="356" data-acc="R" data-u="" data-st="1" id="obj-mi-356"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">356</td><td class="n">Notice_Code1/MI_***</td><td class="d">Notice code 2 (TU2C-LINK models)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Notice Code / Notice Code</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="35" data-i="357" data-acc="R" data-u="" data-st="1" id="obj-mi-357"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">357</td><td class="n">Notice_Code1/MI_***</td><td class="d">Notice code 3 (TU2C-LINK models)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Notice Code / Notice Code</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="36" data-i="358" data-acc="R" data-u="" data-st="1" id="obj-mi-358"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">358</td><td class="n">Notice_Code1/MI_***</td><td class="d">Notice code 4 (TU2C-LINK models)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Notice Code / Notice Code</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="37" data-i="359" data-acc="R" data-u="" data-st="1" id="obj-mi-359"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">359</td><td class="n">Notice_Code1/MI_***</td><td class="d">Notice code 5 (TU2C-LINK models)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">No Notice Code / Notice Code</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="342" data-acc="R" data-u="" data-st="1" id="obj-bi-342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">342</td><td class="n">AtwZone_State/BI_***</td><td class="d">ATW Zone1/2 on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="39" data-i="470" data-acc="C" data-u="" data-st="1" id="obj-bo-470"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">470</td><td class="n">AtwZone_State/BO_***</td><td class="d">ATW Zone1/2 start/stop</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="343" data-acc="R" data-u="" data-st="1" id="obj-bi-343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">343</td><td class="n">AtwHWS_State/BI_***</td><td class="d">ATW hot water on/off status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="41" data-i="471" data-acc="C" data-u="" data-st="1" id="obj-bo-471"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">471</td><td class="n">AtwHWS_State/BO_***</td><td class="d">ATW hot water start/stop</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=Stop, ACTIVE=Start</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-bi-350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">350</td><td class="n">AtwAutoTemp/BI_***</td><td class="d">ATW auto temp setting status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="43" data-i="478" data-acc="C" data-u="" data-st="1" id="obj-bo-478"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">478</td><td class="n">AtwAutoTemp/BO_***</td><td class="d">ATW auto temp setting on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bi-351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">351</td><td class="n">AtwNightSetback/BI_***</td><td class="d">ATW night setback status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="45" data-i="479" data-acc="C" data-u="" data-st="1" id="obj-bo-479"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">479</td><td class="n">AtwNightSetback/BO_***</td><td class="d">ATW night setback on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="353" data-acc="R" data-u="" data-st="1" id="obj-bi-353"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">353</td><td class="n">AtwFrostProtection/BI_***</td><td class="d">ATW frost protection status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="47" data-i="481" data-acc="C" data-u="" data-st="1" id="obj-bo-481"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">481</td><td class="n">AtwFrostProtection/BO_***</td><td class="d">ATW frost protection on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="354" data-acc="R" data-u="" data-st="1" id="obj-bi-354"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">354</td><td class="n">AtwAntiBacteria/BI_***</td><td class="d">ATW anti-bacteria status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="49" data-i="482" data-acc="C" data-u="" data-st="1" id="obj-bo-482"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">482</td><td class="n">AtwAntiBacteria/BO_***</td><td class="d">ATW anti-bacteria on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="344" data-acc="R" data-u="°C/°F" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">AtwZone1_Setpoint/AI_***</td><td class="d">ATW Zone1 setpoint status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="51" data-i="472" data-acc="C" data-u="°C/°F" id="obj-ao-472"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">472</td><td class="n">AtwZone1_Setpoint/AO_***</td><td class="d">ATW Zone1 setpoint command</td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="345" data-acc="R" data-u="°C/°F" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">AtwZone2_Setpoint/AI_***</td><td class="d">ATW Zone2 setpoint status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="53" data-i="473" data-acc="C" data-u="°C/°F" id="obj-ao-473"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">473</td><td class="n">AtwZone2_Setpoint/AO_***</td><td class="d">ATW Zone2 setpoint command</td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="346" data-acc="R" data-u="°C/°F" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">AtwHWS_Setpoint/AI_***</td><td class="d">ATW hot water setpoint status</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="55" data-i="474" data-acc="C" data-u="°C/°F" id="obj-ao-474"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">474</td><td class="n">AtwHWS_Setpoint/AO_***</td><td class="d">ATW hot water setpoint command</td><td class="u">°C/°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="347" data-acc="R" data-u="°C/°F" id="obj-ai-347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">347</td><td class="n">AtwZone1_CtrlTemp/AI_***</td><td class="d">ATW Zone1 control temperature</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="348" data-acc="R" data-u="°C/°F" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">AtwZone2_CtrlTemp/AI_***</td><td class="d">ATW Zone2 control temperature</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="349" data-acc="R" data-u="°C/°F" id="obj-ai-349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">349</td><td class="n">AtwHWS_CtrlTemp/AI_***</td><td class="d">ATW hot water control temperature</td><td class="u">°C/°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="361" data-acc="R" data-u="" data-st="1" id="obj-bi-361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">361</td><td class="n">RacPureFilter/BI_***</td><td class="d">RAC pure filter status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bi-362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">362</td><td class="n">RacHiPower/BI_***</td><td class="d">RAC Hi-Power status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="61" data-i="490" data-acc="C" data-u="" data-st="1" id="obj-bo-490"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">490</td><td class="n">RacHiPower/BO_***</td><td class="d">RAC Hi-Power on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bi-363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">363</td><td class="n">RacEco/BI_***</td><td class="d">RAC ECO status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="63" data-i="491" data-acc="C" data-u="" data-st="1" id="obj-bo-491"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">491</td><td class="n">RacEco/BO_***</td><td class="d">RAC ECO on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bi-364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">364</td><td class="n">RacQuietFcu/BI_***</td><td class="d">RAC quiet indoor fan status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="65" data-i="492" data-acc="C" data-u="" data-st="1" id="obj-bo-492"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">492</td><td class="n">RacQuietFcu/BO_***</td><td class="d">RAC quiet indoor fan on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="365" data-acc="R" data-u="" data-st="1" id="obj-bi-365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">365</td><td class="n">RacSilenceCdu/BI_***</td><td class="d">RAC silent outdoor unit status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="67" data-i="493" data-acc="C" data-u="" data-st="1" id="obj-bo-493"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">493</td><td class="n">RacSilenceCdu/BO_***</td><td class="d">RAC silent outdoor unit on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">INACTIVE=OFF, ACTIVE=ON</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Toshiba BN interface BMS-IFBN1281U point IDs by name</summary><ul><li><a href="#obj-bi-258"><code>BI258</code></a>State/BI_***</li><li><a href="#obj-bo-386"><code>BO386</code></a>State/BO_***</li><li><a href="#obj-mi-259"><code>MI259</code></a>Mode/MI_***</li><li><a href="#obj-mo-387"><code>MO387</code></a>Mode/MO_***</li><li><a href="#obj-mi-261"><code>MI261</code></a>Fan/MI_***</li><li><a href="#obj-mo-389"><code>MO389</code></a>Fan/MO_***</li><li><a href="#obj-ai-260"><code>AI260</code></a>Temp/AI_***</li><li><a href="#obj-ao-388"><code>AO388</code></a>Temp/AO_***</li><li><a href="#obj-ai-366"><code>AI366</code></a>AutoCoolSetpoint/AI_***</li><li><a href="#obj-ao-494"><code>AO494</code></a>AutoCoolSetpoint/AO_***</li><li><a href="#obj-ai-367"><code>AI367</code></a>AutoHeatSetpoint/AI_***</li><li><a href="#obj-ao-495"><code>AO495</code></a>AutoHeatSetpoint/AO_***</li><li><a href="#obj-ai-264"><code>AI264</code></a>Room_Temp/AI_***</li><li><a href="#obj-mi-265"><code>MI265</code></a>Inhibit/MI_***</li><li><a href="#obj-mo-393"><code>MO393</code></a>Inhibit/MO_***</li><li><a href="#obj-bi-276"><code>BI276</code></a>Filter/BI_***</li><li><a href="#obj-bo-405"><code>BO405</code></a>Filter/BO_***</li><li><a href="#obj-bi-320"><code>BI320</code></a>Alarm/BI_***</li><li><a href="#obj-mi-257"><code>MI257</code></a>Alarm_Code/MI_***</li><li><a href="#obj-mi-263"><code>MI263</code></a>Flap/MI_***</li><li><a href="#obj-mo-391"><code>MO391</code></a>Flap/MO_***</li><li><a href="#obj-bi-296"><code>BI296</code></a>VentilationState/BI_***</li><li><a href="#obj-bo-424"><code>BO424</code></a>VentilationState/BO_***</li><li><a href="#obj-mi-297"><code>MI297</code></a>VentilationMode/MI_***</li><li><a href="#obj-mo-425"><code>MO425</code></a>VentilationMode/MO_***</li><li><a href="#obj-mi-332"><code>MI332</code></a>VentilationFan/MI_***</li><li><a href="#obj-mo-460"><code>MO460</code></a>VentilationFan/MO_***</li><li><a href="#obj-bi-340"><code>BI340</code></a>IndoorThermoState/BI_***</li><li><a href="#obj-mi-341"><code>MI341</code></a>IndoorSaveState/MI_***</li><li><a href="#obj-mo-469"><code>MO469</code></a>IndoorSaveState/MO_***</li><li><a href="#obj-bi-321"><code>BI321</code></a>Indoor_Communication_Failure_***</li><li><a href="#obj-mi-266"><code>MI266</code></a>Facility_request /MI_***</li><li><a href="#obj-mi-355"><code>MI355</code></a>Notice_Code1/MI_***</li><li><a href="#obj-mi-356"><code>MI356</code></a>Notice_Code1/MI_***</li><li><a href="#obj-mi-357"><code>MI357</code></a>Notice_Code1/MI_***</li><li><a href="#obj-mi-358"><code>MI358</code></a>Notice_Code1/MI_***</li><li><a href="#obj-mi-359"><code>MI359</code></a>Notice_Code1/MI_***</li><li><a href="#obj-bi-342"><code>BI342</code></a>AtwZone_State/BI_***</li><li><a href="#obj-bo-470"><code>BO470</code></a>AtwZone_State/BO_***</li><li><a href="#obj-bi-343"><code>BI343</code></a>AtwHWS_State/BI_***</li><li><a href="#obj-bo-471"><code>BO471</code></a>AtwHWS_State/BO_***</li><li><a href="#obj-bi-350"><code>BI350</code></a>AtwAutoTemp/BI_***</li><li><a href="#obj-bo-478"><code>BO478</code></a>AtwAutoTemp/BO_***</li><li><a href="#obj-bi-351"><code>BI351</code></a>AtwNightSetback/BI_***</li><li><a href="#obj-bo-479"><code>BO479</code></a>AtwNightSetback/BO_***</li><li><a href="#obj-bi-353"><code>BI353</code></a>AtwFrostProtection/BI_***</li><li><a href="#obj-bo-481"><code>BO481</code></a>AtwFrostProtection/BO_***</li><li><a href="#obj-bi-354"><code>BI354</code></a>AtwAntiBacteria/BI_***</li><li><a href="#obj-bo-482"><code>BO482</code></a>AtwAntiBacteria/BO_***</li><li><a href="#obj-ai-344"><code>AI344</code></a>AtwZone1_Setpoint/AI_***</li><li><a href="#obj-ao-472"><code>AO472</code></a>AtwZone1_Setpoint/AO_***</li><li><a href="#obj-ai-345"><code>AI345</code></a>AtwZone2_Setpoint/AI_***</li><li><a href="#obj-ao-473"><code>AO473</code></a>AtwZone2_Setpoint/AO_***</li><li><a href="#obj-ai-346"><code>AI346</code></a>AtwHWS_Setpoint/AI_***</li><li><a href="#obj-ao-474"><code>AO474</code></a>AtwHWS_Setpoint/AO_***</li><li><a href="#obj-ai-347"><code>AI347</code></a>AtwZone1_CtrlTemp/AI_***</li><li><a href="#obj-ai-348"><code>AI348</code></a>AtwZone2_CtrlTemp/AI_***</li><li><a href="#obj-ai-349"><code>AI349</code></a>AtwHWS_CtrlTemp/AI_***</li><li><a href="#obj-bi-361"><code>BI361</code></a>RacPureFilter/BI_***</li><li><a href="#obj-bi-362"><code>BI362</code></a>RacHiPower/BI_***</li><li><a href="#obj-bo-490"><code>BO490</code></a>RacHiPower/BO_***</li><li><a href="#obj-bi-363"><code>BI363</code></a>RacEco/BI_***</li><li><a href="#obj-bo-491"><code>BO491</code></a>RacEco/BO_***</li><li><a href="#obj-bi-364"><code>BI364</code></a>RacQuietFcu/BI_***</li><li><a href="#obj-bo-492"><code>BO492</code></a>RacQuietFcu/BO_***</li><li><a href="#obj-bi-365"><code>BI365</code></a>RacSilenceCdu/BI_***</li><li><a href="#obj-bo-493"><code>BO493</code></a>RacSilenceCdu/BO_***</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Instance formula: equipment number n (central control address, 1-128) x 256 + function code (e.g. ON/OFF status code 0x02 gives n*256+2). This file lists unit n=1.</li><li>In object names, *** stands for the air-conditioner number 1-128.</li><li>The manual prints the name Notice_Code1/MI_*** for all five notice-code objects; their object IDs differ (codes 0x63-0x67).</li><li>ATW (air-to-water), RAC interface and ventilation objects only apply when that equipment is connected; ATW and RAC interfaces cannot be connected at the same time.</li><li>Analog values follow the gateway&#x27;s Celsius/Fahrenheit setting (BMS-IFBN1281U-E/-TR default Celsius).</li><li>Output objects expose a Priority_Array; Out_Of_Service is writable on the I/O objects.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the BN interface BMS-IFBN1281U and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Toshiba BN interface BMS-IFBN1281U</h2><div class="faq"><details open><summary>How many BACnet points does the Toshiba BN interface BMS-IFBN1281U have?</summary><p>This list has 68 BACnet objects: 10 analog inputs, 6 analog outputs, 17 binary inputs, 13 binary outputs, 1 device, 14 multi-state inputs, 7 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Toshiba BN interface BMS-IFBN1281U BACnet points are writable?</summary><p>26 of the 68 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Toshiba BN interface BMS-IFBN1281U BACnet documentation?</summary><p>The source is BN interface Service Manual, BMS-IFBN1281U-E / BMS-IFBN1281U-TR (A10-2301-3), revision 2024-05 (Revision 3), published free by Toshiba at https://www.toshiba-airconditioning.eu/@@download-proxy?uid=bfc26091451b41b1814e41f0d95432ab.</p></details><details><summary>What are the minimum BACnet points to integrate the Toshiba BN interface BMS-IFBN1281U?</summary><p>Start with BO 386 State/BO_*** (Start/stop the indoor unit); MO 387 Mode/MO_*** (Sets heat/cool/fan/dry/auto); AO 388 Temp/AO_*** (Writes the setpoint); MO 389 Fan/MO_*** (Sets fan speed); BI 258 State/BI_*** (Confirms the unit&#x27;s on/off state); AI 264 Room_Temp/AI_*** (Room temperature at the unit); BI 320 Alarm/BI_*** (Unit alarm flag); MI 257 Alarm_Code/MI_*** (Check code: 1 = no alarm, other values encode the fault); BI 321 Indoor_Communication_Failure_*** (Lost communication with the indoor unit).</p></details><details><summary>How do I enable BMS control of the Toshiba BN interface BMS-IFBN1281U?</summary><p>No enable point is described; units can be commanded once they have a central control address and were found by air conditioner search mode. Inhibit/MO can prohibit local remote-controller changes to start/stop, mode and setpoint.</p></details><details><summary>How do I check these points on the real BN interface BMS-IFBN1281U?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Toshiba BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/toshiba/rbc-bp2-black-pear-2" data-row><span class="k">VRF / split AC BACnet IP gateway</span><h3>Toshiba RBC-BP2 Black Pear II BMS interface</h3><p>Toshiba VRF and split indoor units on the U3/U4 TCC-Link network, up to 64 unit addresses per Black Pear II.</p><div class="meta">18 objects &middot; 7 writable</div><span class="sr-only"> Also known as: RBC-BP2, Black Pear 2, Black Pear II, BlackPear2, RBCBP2</span></a></li></ul>
<p class="updated">Source: <a href="https://www.toshiba-airconditioning.eu/@@download-proxy?uid=bfc26091451b41b1814e41f0d95432ab" rel="nofollow noopener" target="_blank">BN interface Service Manual, BMS-IFBN1281U-E / BMS-IFBN1281U-TR &middot; A10-2301-3 &middot; rev. 2024-05 (Revision 3)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
