<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane BCI2-R BACnet Points List (250 Objects) | Easy BACnet</title>
<meta name="description" content="Trane BCI2-R BACnet points list: 250 objects by ID and name (e.g. BO 1 = System Control Command), 53 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane BCI2-R BACnet Points List (250 Objects) | Easy BACnet">
<meta property="og:description" content="Trane BCI2-R BACnet points list: 250 objects by ID and name (e.g. BO 1 = System Control Command), 53 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane BCI2-R BACnet Points List (250 Objects) | Easy BACnet">
<meta name="twitter:description" content="Trane BCI2-R BACnet points list: 250 objects by ID and name (e.g. BO 1 = System Control Command), 53 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel",
   "name": "Trane BCI2-R BACnet Points List (250 Objects) | Easy BACnet",
   "description": "Trane BCI2-R BACnet points list: 250 objects by ID and name (e.g. BO 1 = System Control Command), 53 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel#dataset",
   "name": "Trane BCI2-R (ReliaTel) BACnet Points List",
   "description": "The BCI2-R is a BACnet MS/TP card for ReliaTel rooftop units. It talks Modbus to the unit's RTRM board and builds its BACnet object list from what the RTRM reports at first power-up, so only the objects for the installed option modules (RTEM, RTAM, RTDM, RTOM, RTVM...) appear. Objects use short instances (AI 1, AO 2, BO 1...). The BAS writes AO/BO/MO output objects and reads AI/BI/MI status and diagnostics. Trane BCI2-R BACnet points list: 250 objects by ID and name (e.g. BO 1 = System Control Command), 53 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel",
   "keywords": [
    "Trane BCI2-R (ReliaTel) BACnet Points List",
    "Trane BCI2-R (ReliaTel) BACnet objects",
    "Trane BACnet",
    "BCI2-R BACnet points list",
    "BCI2R BACnet points list",
    "ReliaTel BACnet interface BACnet points list",
    "BACnet Communication Interface for ReliaTel BACnet points list",
    "BAS-SVP053 BACnet points list",
    "Voyager BACnet points list",
    "Precedent BACnet points list",
    "Odyssey BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Integration Guide: BACnet Communication Interface for ReliaTel Controllers (BCI2-R)",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP053A-EN_04162022.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane BCI2-R (ReliaTel)",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Rooftop unit communication interface (ReliaTel)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane BCI2-R (ReliaTel) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 250 BACnet objects: 60 analog inputs, 35 analog outputs, 1 analog value, 114 binary inputs, 13 binary outputs, 23 multi-state inputs, 4 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane BCI2-R (ReliaTel) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "53 of the 250 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane BCI2-R (ReliaTel) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Integration Guide: BACnet Communication Interface for ReliaTel Controllers (BCI2-R) (BAS-SVP053A-EN), revision April 2022, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP053A-EN_04162022.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane BCI2-R (ReliaTel)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BO 1 System Control Command (Active = BAS control; Inactive = standalone, monitor only); MO 7 Occupancy Request (Occupancy command (1 = Occupied, 2 = Unoccupied)); MO 8 Heat Cool Mode Request BAS (Heat/cool mode command (1 = Auto)); AO 2 Space Temperature Setpoint BAS (Space setpoint; occupied/standby offsets apply to it); BI 1 System Control Status (Confirms the unit is under BAS control); MI 20 Occupancy Status (Confirms the occupancy the unit is running in); MI 19 Heat Cool Mode Status/ Application Mode Status (Current heat/cool operating mode); MI 41 Supply Fan Status (Supply fan on/off (2 = On)); AI 15 Space Temperature Active (Space temperature the unit is controlling to); BI 165 Alarm Relay Output Status (Unit alarm relay; Active = energized)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane BCI2-R (ReliaTel)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BO 1 System Control Command must be in service and Active (BAS Control); while Inactive the unit runs standalone and the BMS can only monitor. BI 1 System Control Status shows which is in charge. Most output objects ship with Out_of_Service = True, so the unit uses its local value; set Out_of_Service to False (BCI2 Service Tool Points screens or Tracer TU) on each output the BMS will write."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane BCI2-R (ReliaTel) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The BAS sensor outputs with a 900 s refresh rate (AO 10, 11, 14, 15, 18, 25) must be rewritten within that time. If not, the BCI2-R puts the object in fault and the unit falls back to its own sensor. At power-up these objects start in fault until the first write. Setpoint and command outputs have no refresh limit."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Trane BCI2-R (ReliaTel)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write BMS sensor values to the '... BAS' AOs (AO 11 Space Temperature BAS, AO 14 Outdoor Air Temperature BAS, AO 15 Outdoor Air Humidity BAS, AO 18 Space CO2 Concentration BAS, AO 25 Space Humidity BAS, AO 10 Space Static Pressure BAS) with the object in service, and keep refreshing them. The matching '... Active' AIs show the value in use."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real BCI2-R (ReliaTel)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "BCI2-R (ReliaTel)",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/bci2-r-reliatel"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">BCI2-R (ReliaTel)</li></ol>
<p class="eyebrow">Rooftop unit communication interface (ReliaTel) &middot; BACnet points list</p><h1><span class="mfr">Trane</span> BCI2-R (ReliaTel) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The BCI2-R is a BACnet MS/TP card for ReliaTel rooftop units. It talks Modbus to the unit&#x27;s RTRM board and builds its BACnet object list from what the RTRM reports at first power-up, so only the objects for the installed option modules (RTEM, RTAM, RTDM, RTOM, RTVM...) appear. Objects use short instances (AI 1, AO 2, BO 1...). The BAS writes AO/BO/MO output objects and reads AI/BI/MI status and diagnostics.</p>
<p>This page lists <strong>250 BACnet objects</strong> for the Trane BCI2-R (ReliaTel) &mdash; 53 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>BCI2-R (ReliaTel)</dd></div><div><dt>Equipment</dt><dd>Rooftop unit communication interface (ReliaTel)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>250 (53 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP053A-EN_04162022.pdf" rel="nofollow noopener" target="_blank">Integration Guide: BACnet Communication Interface for ReliaTel Controllers (BCI2-R) &middot; BAS-SVP053A-EN &middot; rev. April 2022</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/bci2-r-reliatel.csv" rel="nofollow" download>Download CSV <small>250 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/bci2-r-reliatel-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/bci2-r-reliatel.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP053A-EN_04162022.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/bci2-r-reliatel">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane BCI2-R (ReliaTel)</h2>
<div class="answer"><b>Integration in brief</b><p>Set BO 1 System Control Command to Active (Trane also recommends setting its relinquish default to Active). Then put each output object the BMS will drive in service with the BCI2 Service Tool or Tracer TU. Schedule the unit with MO 7 Occupancy Request, set the mode with MO 8 and the space setpoint with AO 2. BAS sensor values must be rewritten within 900 s.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">System Control Command</td><td>Active = BAS control; Inactive = standalone, monitor only</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-7">MO 7</a></td><td class="n">Occupancy Request</td><td>Occupancy command (1 = Occupied, 2 = Unoccupied)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mo-8">MO 8</a></td><td class="n">Heat Cool Mode Request BAS</td><td>Heat/cool mode command (1 = Auto)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-2">AO 2</a></td><td class="n">Space Temperature Setpoint BAS</td><td>Space setpoint; occupied/standby offsets apply to it</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">System Control Status</td><td>Confirms the unit is under BAS control</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-20">MI 20</a></td><td class="n">Occupancy Status</td><td>Confirms the occupancy the unit is running in</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-19">MI 19</a></td><td class="n">Heat Cool Mode Status/ Application Mode Status</td><td>Current heat/cool operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-41">MI 41</a></td><td class="n">Supply Fan Status</td><td>Supply fan on/off (2 = On)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-15">AI 15</a></td><td class="n">Space Temperature Active</td><td>Space temperature the unit is controlling to</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-165">BI 165</a></td><td class="n">Alarm Relay Output Status</td><td>Unit alarm relay; Active = energized</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BO 1 System Control Command must be in service and Active (BAS Control); while Inactive the unit runs standalone and the BMS can only monitor. BI 1 System Control Status shows which is in charge. Most output objects ship with Out_of_Service = True, so the unit uses its local value; set Out_of_Service to False (BCI2 Service Tool Points screens or Tracer TU) on each output the BMS will write.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The BAS sensor outputs with a 900 s refresh rate (AO 10, 11, 14, 15, 18, 25) must be rewritten within that time. If not, the BCI2-R puts the object in fault and the unit falls back to its own sensor. At power-up these objects start in fault until the first write. Setpoint and command outputs have no refresh limit.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Write BMS sensor values to the &#x27;... BAS&#x27; AOs (AO 11 Space Temperature BAS, AO 14 Outdoor Air Temperature BAS, AO 15 Outdoor Air Humidity BAS, AO 18 Space CO2 Concentration BAS, AO 25 Space Humidity BAS, AO 10 Space Static Pressure BAS) with the object in service, and keep refreshing them. The matching &#x27;... Active&#x27; AIs show the value in use.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP default baud is 76,800 bps. The MS/TP address is set at the factory and printed on a label on the board; valid 001-127 (1-999 on Air-Fi).</li><li>There are no rotary dials on the current board: change the address in the embedded BCI2 Service Tool (USB cable, browser at 198.80.18.1, Installation &gt; Identification and Communication &gt; Protocol Configuration) or with Tracer TU 11.6 or later.</li><li>The Device ID defaults to the address; tick &#x27;Use Software Device ID&#x27; to set a different one. Tracer SC builds its own Device IDs (e.g. 101030).</li><li>Non-Trane front ends: Max Master (Max Requestor) must be higher than the card&#x27;s address or it won&#x27;t be discovered.</li><li>Device units default to SI after the point list is built; to switch to IP, clear the controller with the Modbus cable unplugged (or the unit powered down) so the units selection is enabled.</li><li>The card&#x27;s clock resets to Jan 1 1970 after a power loss; send TimeSynchronization from the BMS periodically.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Writing an output object has no effect while it is Out of Service (the factory default); the unit keeps using its local value.</li><li>The point list is fixed at first power-up. After adding an option such as an economizer, clear the controller so it rebuilds the list.</li><li>BO 13 Filter Timer Reset and BO 14 Reset Diagnostic return to Inactive on their own after the reset.</li><li>The guide also names Discharge Air Temperature BAS, Duct Static Air Pressure BAS and Outdoor Airflow BAS as BAS sensor values, but no such objects are in the point tables.</li><li>BO 8 Supply Fan Configuration Command: Inactive = Auto (cycling), Active = On (continuous).</li></ul>
</section>
<h2 id="points">Trane BCI2-R (ReliaTel) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">250 of 250 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>60</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>35</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>1</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>114</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>13</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MO" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>23</b></button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>250</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>197</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>53</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (179)</option><option value="°F / °C">°F / °C (30)</option><option value="%">% (22)</option><option value="inH2O / Pa">inH2O / Pa (6)</option><option value="cfm / l/s">cfm / l/s (3)</option><option value="%RH">%RH (2)</option><option value="h">h (2)</option><option value="ppm">ppm (2)</option><option value="°F">°F (2)</option><option value="Btu/lb">Btu/lb (1)</option><option value="inH2O">inH2O (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>54</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane BCI2-R (ReliaTel) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="%" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Cooling Capacity Status</td><td class="d">Unit cooling capacity being utilized</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="%" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Heat Primary Capacity Status</td><td class="d">Unit primary heating capacity being utilized (with modulating heat)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="%" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Heat Secondary Capacity Status</td><td class="d">Unit secondary heating capacity being utilized (with RTDM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="5" data-acc="R" data-u="%" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Reheat Capacity Status</td><td class="d">Unit reheat heating capacity being utilized (with RTDM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="6" data-acc="R" data-u="h" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Filter Runtime Hours</td><td class="d">Number of hours air has flowed through the filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Supply Fan Speed Command</td><td class="d">Unit commanded supply fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="8" data-acc="R" data-u="%" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Exhaust Fan Speed Command</td><td class="d">Unit commanded exhaust fan speed (with RTEM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="9" data-acc="R" data-u="%" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Exhaust Damper Position Status</td><td class="d">Unit exhaust damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="11" data-acc="R" data-u="%" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Outdoor Air Damper Position Status</td><td class="d">Unit outdoor air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="15" data-acc="R" data-u="°F / °C" data-min="1" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">15</td><td class="n">Space Temperature Active</td><td class="d">The space temperature currently used for unit control</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="16" data-acc="R" data-u="%RH" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Space Humidity Active</td><td class="d">The space humidity value from a unit-mounted control (with RTOM installed)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="18" data-acc="R" data-u="°F / °C" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Outdoor Air Temperature Active</td><td class="d">The outdoor air temperature currently used for unit control (with RTEM installed)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="20" data-acc="R" data-u="%RH" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Outdoor Air Humidity Active</td><td class="d">The outdoor air humidity value used for unit control (with RTEM installed)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="24" data-acc="R" data-u="°F / °C" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Discharge Air Temperature Active</td><td class="d">The discharge air temperature currently used for unit control (with RTOM installed)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="25" data-acc="R" data-u="°F / °C" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Mixed Air Temperature</td><td class="d">The mixed air temperature value from a unit-mounted sensor</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="26" data-acc="R" data-u="°F / °C" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Return Air Temperature</td><td class="d">The return air temperature value from a unit-mounted sensor (with RTEM installed)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="28" data-acc="R" data-u="inH2O / Pa" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Duct Static Pressure Active</td><td class="d">Duct static air pressure value currently being used for unit control (with RTAM installed)</td><td class="u">inH2O / Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="31" data-acc="R" data-u="inH2O / Pa" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Space Static Air Pressure Active</td><td class="d">Space static air pressure value being used for unit control</td><td class="u">inH2O / Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="32" data-acc="R" data-u="ppm" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Space CO2 Concentration Active</td><td class="d">Space CO2 concentration being used for unit control (with RTEM installed)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="34" data-acc="R" data-u="cfm / l/s" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Outdoor Air Flow Active</td><td class="d">Outdoor airflow utilized by the unit</td><td class="u">cfm / l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="48" data-acc="R" data-u="inH2O / Pa" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Duct Static Pressure Setpoint Active</td><td class="d">Duct static pressure setpoint value being used for unit control</td><td class="u">inH2O / Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="50" data-acc="R" data-u="°F / °C" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Space Temperature Setpoint Active</td><td class="d">Space temperature setpoint value being used for unit control</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="52" data-acc="R" data-u="°F / °C" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Discharge Air Temperature Setpoint Active</td><td class="d">Discharge air temperature setpoint value being used for unit control</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="54" data-acc="R" data-u="°F / °C" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Morning Warmup Temperature Setpoint Active</td><td class="d">The air temperature setpoint used during morning warmup mode (when RTAM installed and heat installed)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="57" data-acc="R" data-u="cfm / l/s" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Outdoor Air Minimum Flow Setpoint Active</td><td class="d">The minimum outdoor airflow setpoint being utilized by the unit</td><td class="u">cfm / l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="58" data-acc="R" data-u="%" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Dehumidification High Limit Setpoint</td><td class="d">Humidity setpoint value that starts dehumidification control (with RTDM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="61" data-acc="R" data-u="°F / °C" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Discharge Air Reheat Setpoint Active</td><td class="d">Active supply air reheat temperature setpoint (with RTDM installed)</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="71" data-acc="R" data-u="%" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Exhaust Enable Damper Position Setpoint Status</td><td class="d">Exhaust air damper minimum position to enable exhaust sequence (with RTEM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="74" data-acc="R" data-u="°F / °C" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Space Temperature Cooling Setpoint Input</td><td class="d">Cooling temperature setpoint from space sensor module</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="75" data-acc="R" data-u="°F / °C" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Space Temperature Heating Setpoint Input</td><td class="d">Heating temperature setpoint from space sensor module</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="78" data-acc="R" data-u="°F / °C" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Space Temperature Setpoint Local</td><td class="d">Setpoint derived locally by the RTRM</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="79" data-acc="R" data-u="%" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Dehumidification Capacity Status</td><td class="d">Unit dehumidification capacity being utilized (with RTDM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Cabinet Style</td><td class="d">Different cabinet types</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">6 = Voyager/Precedent/Odyssey, 22 = Voyager Commercial</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Cool Type</td><td class="d">Different cooling types</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">7 = 1-Stage DX, 8 = 2-Stage DX, 9 = 3-Stage DX</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Preheat Type</td><td class="d">Different heating types</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">129 = None, 19 = 1-Stage DX, 20 = 2-Stage DX, 130 = Modulating Hot Water, 134 = Modulating Electric, 135 = 1-Stage Electric, 136 = 2-Stage Electric, 140 = 1-Stage Gas, 141 = 2-Stage Gas, 142 = Modulating Gas</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Reheat Type</td><td class="d">Different reheat types</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">129 = None, 17 = Hot Gas, 19 = 1-Stage DX, 20 = 2-Stage DX, 130 = Modulating Hot Water, 134 = Modulating Electric, 135 = 1-Stage Electric, 136 = 2-Stage Electric, 140 = 1-Stage Gas, 141 = 2-Stage Gas, 142 = Modulating Gas</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="86" data-acc="R" data-u="%" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Economizer Minimum Position Setpoint Local</td><td class="d">Local economizer minimum position setpoint (with RTEM installed)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="87" data-acc="R" data-u="°F / °C" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Space Temperature Local</td><td class="d">The space air temperature measured by a unit-mounted sensor</td><td class="u">°F / °C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="88" data-acc="R" data-u="%" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Unit Energy Demand</td><td class="d">Current heat/cool energy demand of the unit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Supply Fan Type</td><td class="d">Different supply fan types</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2 = 1-Speed Supply Fan, 3 = 2-Speed Supply Fan, 4 = 3-Speed Supply Fan, 7 = 4-Speed Supply Fan, 8 = 5-Speed Supply Fan, 5 = Modulating Inlet Guide Vanes Supply Fan, 6 = Variable Speed Supply Fan, 35 = SZVAV 2-Speed Supply Fan, 36 = SZVAV 3-Speed Supply Fan, 39 = SZVAV 4-Speed Supply Fan, 40 = SZVAV 5-Speed Supply Fan, 38 = SZVAV Variable Speed Supply Fan</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Exhaust or Return Fan Type</td><td class="d">Different exhaust or return fan types</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = 1-Speed Exhaust Fan, 7 = 1-Speed Exhaust Fan with Modulating Exhaust Damper</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">RTRM Major Version</td><td class="d">Major software version number of the RTRM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">RTRM Minor Version</td><td class="d">Minor software version number of the RTRM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">RTOM Major Version</td><td class="d">Major software version number of the RTOM module (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">RTOM Minor Version</td><td class="d">Minor software version number of the RTOM module (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">BCI2-R Major Version</td><td class="d">Major software version number of the BCI2-R module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">BCI2-R Minor Version</td><td class="d">Minor software version number of the BCI2-R module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">RTAM Major Version</td><td class="d">Major software version number of the RTAM module (with RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="98" data-acc="R" data-u="" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">RTAM Minor Version</td><td class="d">Minor software version number of the RTAM module (with RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">RTEM Major Version</td><td class="d">Major software version number of the RTEM module (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">RTEM Minor Version</td><td class="d">Minor software version number of the RTEM module (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">RTDM Major Version</td><td class="d">Major software version number of the RTDM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">RTDM Minor Version</td><td class="d">Minor software version number of the RTDM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">RTVM Major Version</td><td class="d">Major software version number of the RTVM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">RTVM Minor Version</td><td class="d">Minor software version number of the RTVM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">VSM Major Version</td><td class="d">Major Software version number of the VSM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">VSM Minor Version</td><td class="d">Minor software version number of the VSM module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="107" data-acc="R" data-u="inH2O" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Space Static Pressure Setpoint Active</td><td class="d">Space pressure setpoint currently used for unit control</td><td class="u">inH2O</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Tracer TD5 Major Version</td><td class="d">Major Software version number of the TD5 module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Tracer TD5 Minor Version</td><td class="d">Minor Software version number of the TD5 module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="60" data-i="1" data-acc="C" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">Economizer Minimum Position Setpoint BAS</td><td class="d">Economizer minimum position; range 0 to 50 % (with RTEM installed)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="61" data-i="2" data-acc="C" data-u="°F / °C" data-min="1" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Space Temperature Setpoint BAS</td><td class="d">Base space setpoint (occupied/standby); range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="62" data-i="4" data-acc="C" data-u="°F / °C" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Morning Warmup Setpoint BAS</td><td class="d">Morning warmup setpoint; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="63" data-i="5" data-acc="C" data-u="°F / °C" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Daytime Warmup Terminate Temperature Setpoint BAS</td><td class="d">Daytime warmup end temperature; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="64" data-i="6" data-acc="C" data-u="°F / °C" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Discharge Air Cooling Setpoint BAS</td><td class="d">Discharge air cooling setpoint; range 40.0 to 80.0 °F (4.4 to 26.7 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="65" data-i="7" data-acc="C" data-u="°F / °C" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Discharge Air Heating Setpoint BAS</td><td class="d">Discharge air heating setpoint; range 50.0 to 158.0 °F (10.0 to 70.0 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="66" data-i="8" data-acc="C" data-u="inH2O / Pa" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Duct Static Pressure Setpoint BAS</td><td class="d">Duct static setpoint; range 0.0 to 2.5 inH2O (with RTAM installed)</td><td class="u">inH2O / Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="67" data-i="9" data-acc="C" data-u="inH2O / Pa" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Space Static Pressure Setpoint BAS</td><td class="d">Space static setpoint; range 0.3 to -0.2 inH2O</td><td class="u">inH2O / Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="68" data-i="10" data-acc="C" data-u="inH2O / Pa" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Space Static Pressure BAS</td><td class="d">Space static pressure from BAS; range -0.67 to 0.67 inH2O; rewrite within 900 s</td><td class="u">inH2O / Pa</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="69" data-i="11" data-acc="C" data-u="°F / °C" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Space Temperature BAS</td><td class="d">Space temperature; range -40.0 to 150.0 °F (-40.0 to 65.6 °C); rewrite within 900 s</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="70" data-i="14" data-acc="C" data-u="°F / °C" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">Outdoor Air Temperature BAS</td><td class="d">Outdoor air; range -40.0 to 158.0 °F (-40.0 to 70.0 °C); rewrite within 900 s</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="71" data-i="15" data-acc="C" data-u="%" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">Outdoor Air Humidity BAS</td><td class="d">Outdoor humidity from BAS; range 0 to 100 %; rewrite within 900 s</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="72" data-i="16" data-acc="C" data-u="cfm / l/s" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">Outdoor Air Minimum Flow Setpoint BAS</td><td class="d">Minimum outdoor airflow setpoint; range 0 to 40,000 cfm</td><td class="u">cfm / l/s</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="73" data-i="18" data-acc="C" data-u="ppm" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18</td><td class="n">Space CO2 Concentration BAS</td><td class="d">Space CO2 from BAS; range 0.0 to 2000 ppm; rewrite within 900 s</td><td class="u">ppm</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="74" data-i="19" data-acc="C" data-u="%" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">Cool Capacity Enable Setpoint BAS</td><td class="d">Cooling capacity limit; range 0 to 100 %</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="75" data-i="20" data-acc="C" data-u="%" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">Heat Capacity Enable Setpoint BAS</td><td class="d">Heating capacity limit; range 0 to 100 % (with all heat types)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="76" data-i="21" data-acc="C" data-u="%" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">Space Dehumidification Setpoint BAS</td><td class="d">Space dehumidification setpoint; range 40 to 65 % (with RTDM installed)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="77" data-i="23" data-acc="C" data-u="°F / °C" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">Discharge Air Reheat Setpoint BAS</td><td class="d">Discharge air reheat setpoint; range 65.0 to 80.0 °F (18.3 to 26.7 °C) (with RTDM installed)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="78" data-i="25" data-acc="C" data-u="%" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">Space Humidity BAS</td><td class="d">Space humidity from BAS; range 10 to 100 %; rewrite within 900 s (with RTDM installed)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="79" data-i="29" data-acc="C" data-u="°F / °C" id="obj-ao-29"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29</td><td class="n">Occupied Offset</td><td class="d">Occupied setpoint offset; range 1.0 to 5.0 °F (0.6 to 2.8 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="80" data-i="30" data-acc="C" data-u="°F / °C" id="obj-ao-30"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30</td><td class="n">Standby Offset</td><td class="d">Standby setpoint offset; range 1.0 to 10.0 °F (0.06 to 5.6 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="81" data-i="31" data-acc="C" data-u="°F / °C" id="obj-ao-31"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">31</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Unoccupied cooling setpoint; range 50 to 90 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="82" data-i="32" data-acc="C" data-u="°F / °C" id="obj-ao-32"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">32</td><td class="n">Unoccupied Heating Setpoint</td><td class="d">Unoccupied heating setpoint; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="83" data-i="33" data-acc="C" data-u="" id="obj-ao-33"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33</td><td class="n">Exhaust or Return Fan Configuration</td><td class="d">Exhaust/return fan type setting; range 1.0 to 255</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="84" data-i="34" data-acc="C" data-u="%" id="obj-ao-34"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34</td><td class="n">Power Exhaust Enable Setpoint BAS</td><td class="d">Power exhaust enable point; range 0.0 to 100 % (with RTEM installed)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="85" data-i="35" data-acc="C" data-u="°F / °C" id="obj-ao-35"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">35</td><td class="n">Space Cooling Setpoint High Limit BAS</td><td class="d">Upper clamp on space cooling setpoint; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="86" data-i="36" data-acc="C" data-u="°F / °C" id="obj-ao-36"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">36</td><td class="n">Space Cooling Setpoint Low Limit BAS</td><td class="d">Lower clamp on space cooling setpoint; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="87" data-i="37" data-acc="C" data-u="°F / °C" id="obj-ao-37"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37</td><td class="n">Space Heating Setpoint High Limit BAS</td><td class="d">Upper clamp on space heating setpoint; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="88" data-i="38" data-acc="C" data-u="°F / °C" id="obj-ao-38"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">38</td><td class="n">Space Heating Setpoint Low Limit BAS</td><td class="d">Lower clamp on space heating setpoint; range 50.0 to 90.0 °F (10.0 to 32.2 °C)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="89" data-i="41" data-acc="C" data-u="°F / °C" id="obj-ao-41"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">41</td><td class="n">Economizing Temperature Enable Setpoint</td><td class="d">Economizer dry-bulb enable setpoint; range 50.0 to 140.0 °F (10.0 to 60.0 °C) (with RTEM installed)</td><td class="u">°F / °C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="90" data-i="42" data-acc="C" data-u="Btu/lb" id="obj-ao-42"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">42</td><td class="n">Economizing Enthalpy Enable Setpoint</td><td class="d">Economizer enthalpy enable setpoint; range 19.0 to 28.0 Btu/lb (with RTEM installed)</td><td class="u">Btu/lb</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="91" data-i="43" data-acc="C" data-u="°F" id="obj-ao-43"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">43</td><td class="n">Daytime Warmup Initiate Temperature Setpoint BAS</td><td class="d">Daytime warmup start temperature; range 50.0 to 87.0 °F (rTAM is present and heat is present)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="92" data-i="44" data-acc="C" data-u="%" id="obj-ao-44"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">44</td><td class="n">Supply Fan Minimum Speed BAS</td><td class="d">Supply fan minimum speed; range 0.0 to 100.0 % (supply fan is not single speed)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="93" data-i="45" data-acc="C" data-u="%" id="obj-ao-45"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">45</td><td class="n">Supply Fan Maximum Speed BAS</td><td class="d">Supply fan maximum speed; range 0.0 to 100.0 % (supply fan is not single speed)</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="94" data-i="46" data-acc="C" data-u="°F" id="obj-ao-46"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">46</td><td class="n">Outdoor Air Temperature Heating Lockout Low Limit</td><td class="d">Heat pump mechanical heat OA lockout; range 0.0 to 45.0 °F (configured as a Heat Pump)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="1" data-acc="C" data-u="h" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Filter Runtime Hours Setpoint</td><td class="d">The setpoint value used by the filter run hours calculation; range 0-10,000</td><td class="u">h</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">System Control Status</td><td class="d">Control system currently in command of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Standalone control, Active = BAS control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Compressor Lockout Status</td><td class="d">One or more compressors are locked out with no diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Normal, Active = Locked Out</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">VAV Box Command</td><td class="d">Whether VAV boxes should be in control or wide open (multi-zone VAV and RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Auto, Active = Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Service Test Mode Status</td><td class="d">If the unit is in service test mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Inactive, Active = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Supply Fan Configuration Status</td><td class="d">Supply fan configuration (constant volume)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Cycling, Active = Continuous</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Economizer Airside Enable Status</td><td class="d">Status of the airside economizer system (with RTEM Installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Disabled, Active = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Diagnostic: Zone Temperature Sensor Failure</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">Diagnostic: Supply Air Temp Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">Diagnostic: Outdoor Air Temperature Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">Diagnostic: Local Cool Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Diagnostic: Local Zone Heat Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">Diagnostic: SA Pressure Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">Diagnostic: Outdoor Humidity Sensor Failure</td><td class="d">Diagnostic, class 002 Service Required (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">Diagnostic: Local Emergency Stop Initiated</td><td class="d">Diagnostic, class 001 Critical</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">Diagnostic: Fan Failure</td><td class="d">Diagnostic, class 001 Critical (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">Diagnostic: Exhaust Fan Proving Failure</td><td class="d">Diagnostic, class 001 Critical (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Diagnostic: Compressor 1 LPC Lockout</td><td class="d">Diagnostic, class 001 Critical</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">Diagnostic: Compressor 2 LPC Lockout</td><td class="d">Diagnostic, class 001 Critical</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">Diagnostic: Coil Temp Sensor #1 Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">Diagnostic: Coil Temp Sensor #2 Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">Diagnostic: Compressor 1 HPC Lockout</td><td class="d">Diagnostic, class 001 Critical</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">Diagnostic: Compressor 2 HPC Lockout</td><td class="d">Diagnostic, class 001 Critical</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">Diagnostic: Heat Failure</td><td class="d">Diagnostic, class 003 Advisory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">Diagnostic: SA Pressure Setpoint Failure</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">Diagnostic: Space Pressure Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">Diagnostic: Space Pressure Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">Diagnostic: Return Air Temp Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">Diagnostic: Return Air Humidity Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">Diagnostic: Auto - SA High Press Limit</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">Diagnostic: SA Temp Cool Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">Diagnostic: SA Temp Heat Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">Diagnostic: Dirty Filter</td><td class="d">Diagnostic, class 003 Advisory</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">Diagnostic: CO2 Sensor Failure</td><td class="d">Diagnostic, class 002 Service Required (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">Diagnostic: Velocity Press Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required (with RTVM version 3 or greater installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">Diagnostic: Mixed Air Temp Sensor Failure</td><td class="d">Diagnostic, class 002 Service Required (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">Diagnostic: Space Humidity Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Diagnostic: Entering Evap Temp Sensor Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">Diagnostic: SA Reheat Setpoint Failure</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">Diagnostic: Dehumid Setpoint Failure</td><td class="d">Diagnostic, class 002 Service Required (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">Diagnostic: Maintenance Required</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">Diagnostic: Unit Communications Failure</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">Diagnostic: Drain Pan Overflow</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="165" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">165</td><td class="n">Alarm Relay Output Status</td><td class="d">State of the alarm relay on the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = De-energized, Active = Energized</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">Diagnostic: Morning Warmup Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">Diagnostic: Min OA Flow Setpoint Fail</td><td class="d">Diagnostic, class 002 Service Required (with RTVM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">Diagnostic: Comp 1 Disable Input LPC</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">Diagnostic: Comp 2 Disable Input LPC</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">Diagnostic: Smoke Detector</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">Diagnostic: FroStat Trip</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">Diagnostic: Demand Defrost Fault A</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">Diagnostic: Demand Defrost Fault B</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">Diagnostic: Demand Defrost Fault C</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">Diagnostic: Demand Defrost Fault D</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">Diagnostic: Default Defrost Flag</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">Diagnostic: Vent Override - Exhaust</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">Diagnostic: Vent Override - Purge</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">Diagnostic: Vent Override - Pressurize</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">Diagnostic: Freezestat Tripped</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">Diagnostic: CO2 Setpoint Failure</td><td class="d">Diagnostic, class 004 Information (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">Diagnostic: Heating High Temp Limit Open</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">Diagnostic: Flame Rollout Switch Open</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">Diagnostic: Inducer Proving Switch Fail</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">Diagnostic: No Flame Sensed on heat call</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">Diagnostic: Flame Sensed with Gas Valve Off</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">Diagnostic: Gas Heat Module Failure</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">Diagnostic: Economizer Actuator Fault</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">Diagnostic: SA Reset Amount Failure</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">Diagnostic: SA Reset Setpoint Failure</td><td class="d">Diagnostic, class 004 Information (with RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">Diagnostic: SA Pressure Dead Band Failure</td><td class="d">Diagnostic, class 004 Information (with RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">Diagnostic: SA Pressure PWM Fault</td><td class="d">Diagnostic, class 004 Information (with RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">Diagnostic: Comp 1 Disable Input HPC</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">Diagnostic: Comp 2 Disable Input HPC</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">Diagnostic: CO2 Low Limit Setpoint Fault</td><td class="d">Diagnostic, class 004 Information (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">Diagnostic: RTOM Comm Fail</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">Diagnostic: RTEM Comm Fail</td><td class="d">Diagnostic, class 004 Information (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">Diagnostic: RTAM Comm Fail</td><td class="d">Diagnostic, class 004 Information (with RTAM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">Diagnostic: RTVM Comm Fail</td><td class="d">Diagnostic, class 004 Information (with RTVM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">Diagnostic: VSM Comm Fail</td><td class="d">Diagnostic, class 004 Information (with VSM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">Diagnostic: RTDM Comm Fail</td><td class="d">Diagnostic, class 004 Information (with RTDM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">Diagnostic: Space Press Deadband Fail</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">Diagnostic: Mod Dehumid Config Error</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">Diagnostic: Demand Defrost Fault A Ckt 2</td><td class="d">Diagnostic, class 004 Information (with heat pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">Diagnostic: Demand Defrost Fault B Ckt 2</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">Diagnostic: Demand Defrost Fault C Ckt 2</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">Diagnostic: Defrost Default Mode Ckt 2</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="284" data-acc="R" data-u="" id="obj-bi-284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">284</td><td class="n">Diagnostic: Demand Defrost Fault A Ckt 1</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="285" data-acc="R" data-u="" id="obj-bi-285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">285</td><td class="n">Diagnostic: Demand Defrost Fault B Ckt 1</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="286" data-acc="R" data-u="" id="obj-bi-286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">286</td><td class="n">Diagnostic: Demand Defrost Fault C Ckt 1</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="287" data-acc="R" data-u="" id="obj-bi-287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">287</td><td class="n">Diagnostic: Defrost Default Mode Ckt 1</td><td class="d">Diagnostic, class 004 Information (with Heat Pump installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="288" data-acc="R" data-u="" id="obj-bi-288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">288</td><td class="n">Diagnostic: Exhaust Fan Setpoint Failure</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="289" data-acc="R" data-u="" id="obj-bi-289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">289</td><td class="n">Diagnostic: Discharge Air Heat Setpoint Failure</td><td class="d">Diagnostic, class 004 Information (with RTOM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="290" data-acc="R" data-u="" id="obj-bi-290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">290</td><td class="n">Diagnostic: IGN1 Communications Timed out</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="291" data-acc="R" data-u="" id="obj-bi-291"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">291</td><td class="n">Diagnostic: IGN2 Communications Timed out</td><td class="d">Diagnostic, class 004 Information (with Gas Heat installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="292" data-acc="R" data-u="" data-st="1" id="obj-bi-292"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">292</td><td class="n">Supply Air Tempering Status</td><td class="d">Status of the supply air tempering function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive = Inactive, Active = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="293" data-acc="R" data-u="" id="obj-bi-293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">293</td><td class="n">Diagnostic: DCV Min Position Setpoint Fail</td><td class="d">Diagnostic, class 004 Information (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="294" data-acc="R" data-u="" id="obj-bi-294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">294</td><td class="n">Diagnostic: Design Min Position Setpoint Fail</td><td class="d">Diagnostic, class 004 Information (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="295" data-acc="R" data-u="" id="obj-bi-295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">295</td><td class="n">Diagnostic: Enthalpy Setpoint Fail</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="296" data-acc="R" data-u="" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">Diagnostic: Design Min Position at Minimum Fan Speed Fail</td><td class="d">Diagnostic, class 004 Information (with RTVM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="297" data-acc="R" data-u="" id="obj-bi-297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">297</td><td class="n">Diagnostic: DCV Min Position at Minimum Fan Speed</td><td class="d">Diagnostic, class 004 Information (with RTVM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="298" data-acc="R" data-u="" id="obj-bi-298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">298</td><td class="n">Diagnostic: Design Min Position at Midpoint Fan Speed Fail</td><td class="d">Diagnostic, class 004 Information (with RTVM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="299" data-acc="R" data-u="" id="obj-bi-299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">299</td><td class="n">Diagnostic: Compressor 3 HPC Lockout Status</td><td class="d">Diagnostic, class 001 Critical (with Compressor 3 or VSPD compressor and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">Diagnostic: Compressor 3 LPC Lockout Status</td><td class="d">Diagnostic, class 001 Critical (with Compressor 3 or VSPD compressor and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">Diagnostic: Compressor 3 HPC Disable</td><td class="d">Diagnostic, class 004 Information (with Compressor 3 or VSPD compressor and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="302" data-acc="R" data-u="" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">Diagnostic: Comp 3 Disable Input LPC</td><td class="d">Diagnostic, class 004 Information (with Compressor 3 or VSPD compressor and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="303" data-acc="R" data-u="" id="obj-bi-303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303</td><td class="n">Diagnostic: Compressor Drive Fault</td><td class="d">Diagnostic, class 001 Critical (with VSPD compressor and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="304" data-acc="R" data-u="" id="obj-bi-304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">304</td><td class="n">Diagnostic: Compressor Drive Lockout</td><td class="d">Diagnostic, class 001 Critical (with Compressor 3 and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="305" data-acc="R" data-u="" id="obj-bi-305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">305</td><td class="n">Diagnostic: Unit Economizing When It Should Not</td><td class="d">Diagnostic, class 004 Information (with RTEM 3 or higher installed and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="306" data-acc="R" data-u="" id="obj-bi-306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">306</td><td class="n">Diagnostic: Unit Not Economizing When It Should</td><td class="d">Diagnostic, class 004 Information (with RTEM 3 or higher installed and RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="307" data-acc="R" data-u="" id="obj-bi-307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">307</td><td class="n">Diagnostic: Excessive Air</td><td class="d">Diagnostic, class 004 Information (with RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="308" data-acc="R" data-u="" id="obj-bi-308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">308</td><td class="n">Diagnostic: Air Damper Not Modulating</td><td class="d">Diagnostic, class 004 Information (with RTRM 16 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="309" data-acc="R" data-u="" id="obj-bi-309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309</td><td class="n">Diagnostic: TD5 Comm Fail</td><td class="d">Diagnostic, class 004 Information (with TD5 installed and RTRM 15 or higher installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="310" data-acc="R" data-u="" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">Diagnostic: Mixed Air Temp Low Limit Cycle Active</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="311" data-acc="R" data-u="" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">Diagnostic: Supply Airflow Sensor Fail</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="312" data-acc="R" data-u="" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">Diagnostic: Gas Heat Supply Airflow Limit Trip</td><td class="d">Diagnostic, class 004 Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="210" data-i="1" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">System Control Command</td><td class="d">Command the unit to standalone- or BAS-controlled operation; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Standalone Control, Active = BAS Control</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="211" data-i="5" data-acc="C" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Heat Lockout Command</td><td class="d">Command the unit to prevent heating operation; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Allow Heating, Active = Heating Locked Out</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="212" data-i="6" data-acc="C" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Cool Lockout Command</td><td class="d">Command the unit to prevent cooling operation; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Allow Cooling, Active = Cooling Locked Out</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="213" data-i="7" data-acc="C" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Economizer Minimum Position Enable Command</td><td class="d">Command the unit to the minimum position operation; default Inactive (with RTEM installed)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Disabled, Active = Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="214" data-i="8" data-acc="C" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Supply Fan Configuration Command</td><td class="d">Command the unit supply fan to cycling or continuous operation; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Auto, Active = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="215" data-i="13" data-acc="C" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Filter Timer Reset</td><td class="d">Command the unit to reset the accumulated filter run hours; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Accumulating, Active = Reset</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="216" data-i="14" data-acc="C" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Reset Diagnostic</td><td class="d">Command the unit to reset and clear diagnostics; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Normal, Active = Reset</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="217" data-i="15" data-acc="C" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">Dehumidification Enable Command</td><td class="d">Command the operating state of the dehumidification system; default Active (with RTDM installed)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Disabled, Active = Auto</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="218" data-i="17" data-acc="C" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">Service Test Command</td><td class="d">Command the unit to step through service test; default 1 (Auto)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Normal, Active = Service test</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="219" data-i="18" data-acc="C" data-u="" data-st="1" id="obj-bo-18"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">18</td><td class="n">Supply Air Tempering Enable Command</td><td class="d">Command the unit supply air tempering operation; default Inactive (with all heat types)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Disabled, Active = Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="220" data-i="19" data-acc="C" data-u="" data-st="1" id="obj-bo-19"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">19</td><td class="n">Lead-Lag Enable Command</td><td class="d">Command the unit compressor startup order; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Disabled, Active = Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="221" data-i="20" data-acc="C" data-u="" data-st="1" id="obj-bo-20"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">20</td><td class="n">Morning Warmup Enable Command</td><td class="d">Command the unit morning warmup operation; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Disabled, Active = Enabled</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="222" data-i="21" data-acc="C" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">Daytime Warmup Enable Command</td><td class="d">Command the unit daytime warmup operation; default Inactive</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">Inactive = Disabled, Active = Enabled</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="223" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Trane Unit Type</td><td class="d">General description of the equipment-type classification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 Heat/1 Cool, 2 = Heat Pump, 3 = Blower Coil, 4 = Unit Ventilator, 5 = Fan Coil, 6 = Rooftop, 7 = Air Handler, 8 = Vertical Self Contained, 9 = Unitary, 10 = VAV Box, 11 = Fan Coil</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="224" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mi-9"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">9</td><td class="n">Economizer Type</td><td class="d">General description of the equipment economizer system (with RTEM installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = 2 Position Ventilation, 3 = Modulation Economizer, 4 = 2 Position Ventilation/Waterside Economizer, 5 = Waterside Economizer, 6 = Airside/Waterside Economizer, 7 = TRAQ Damper, 8 = Airside Economizer and TRAQ Damper/Sensor, 9 = Waterside Economizer and TRAQ Damper/Sensor, 10 = Airside/Waterside Economizer and TRAQ Damper/Sensor</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="225" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mi-17"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">17</td><td class="n">Cooling Reset Type Status</td><td class="d">Type of cooling reset (with Multi-zone VAV and RTAM installed or Single-zone VAV)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Outdoor Air, 3 = Zone</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="226" data-i="19" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-19"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">Heat Cool Mode Status/ Application Mode Status</td><td class="d">Current heat/cool (application) mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economy Mode, 15 = Dehumidifying, 16 = Calibrate</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="227" data-i="20" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-20"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">Occupancy Status</td><td class="d">Current occupancy mode of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="228" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mi-21"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">21</td><td class="n">Unit Stop Source</td><td class="d">Source of the stop command that turned off the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Emergency Stop, 3 = Drain Pan Overflow, 4 = Local HI Stop</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="229" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-mi-22"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">22</td><td class="n">Cooling Setpoint Source</td><td class="d">Source of the space cooling setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = RTM Zone Sensor, 2 = Night Setback Panel, 3 = Human Interface, 4 = GBAS 0-5V, 5 = BAS/Network, 6 = GBAS 0-10V</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="230" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-mi-23"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">23</td><td class="n">Heating Setpoint Source</td><td class="d">Source of the space heating setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = RTM Zone Sensor, 2 = Night Setback Panel, 3 = Human Interface, 4 = GBAS 0-5V, 5 = BAS/Network, 6 = GBAS 0-10V</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="231" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mi-24"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">24</td><td class="n">Timed Override Status</td><td class="d">Timed override request or cancel from zone sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="232" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mi-25"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">25</td><td class="n">Cool Output 1</td><td class="d">Commanded state of cooling output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="233" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mi-26"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">26</td><td class="n">Cool Output 2</td><td class="d">Commanded state of cooling output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="234" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mi-29"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">29</td><td class="n">Heat Output 1</td><td class="d">Commanded state of heating output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="235" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-mi-30"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">30</td><td class="n">Heat Output 2</td><td class="d">Commanded state of heating output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="236" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-mi-31"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">31</td><td class="n">Heat Output 3</td><td class="d">Commanded state of heating output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="237" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-mi-32"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">32</td><td class="n">Heat Output 4</td><td class="d">Commanded state of heating output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="238" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-mi-35"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">35</td><td class="n">Primary Filter Status</td><td class="d">Primary filter media state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Clean, 2 = Dirty, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="239" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-mi-37"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">37</td><td class="n">Supply Fan Proving Status</td><td class="d">Current state of the supply fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="240" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-mi-38"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">38</td><td class="n">Exhaust Fan Status</td><td class="d">Commanded state of the exhaust fan (with RTEM Installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="241" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-mi-39"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">39</td><td class="n">Exhaust Fan Proving Status</td><td class="d">If the unit exhaust fan is off or on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="242" data-i="41" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-41"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">41</td><td class="n">Supply Fan Status</td><td class="d">State of the supply fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="243" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mi-43"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">43</td><td class="n">Outdoor Damper Status</td><td class="d">Operating state of the outdoor damper (with RTEM Installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = At or Below Minimum Position, 2 = Above Minimum Position, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="244" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-mi-44"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">44</td><td class="n">Economizer System Status</td><td class="d">Operating state of the waterside economizer system (with RTEM Installed)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="245" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mi-45"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">45</td><td class="n">Service Test Status</td><td class="d">Current Service Test state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Inactive, 2 = Fan On, 3 = IGV Open, 4 = IGV Close, 5 = Min Vent, 6 = Econ Open, 7 = Cool 1, 8 = Cool 2, 9 = Cool 3, 10 = Dehumidification/Reheat, 11 = Heat 1, 12 = Heat 2, 13 = Heat 3, 14 = Heat 4, 15 = Defrost, 16 = Emergency Heat</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="246" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">Economizer Airside Enable BAS</td><td class="d">Command the state of the airside economizer system (with RTEM Installed)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Auto</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="247" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-mo-2"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">2</td><td class="n">Emergency Override Command</td><td class="d">Command the unit into an emergency mode of operation</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="248" data-i="7" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-7"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Occupancy Request</td><td class="d">Command the unit into an occupancy mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="249" data-i="8" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-mo-8"><td class="t"><abbr title="Multi-state Output">MO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Heat Cool Mode Request BAS</td><td class="d">Command the unit to a specific application mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warmup, 4 = Cool, 5 = Night Purge, 6 = Precool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice Making, 13 = Max Heat, 14 = Economy Mode, 15 = Dehumidifying, 16 = Calibrate</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane BCI2-R point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Cooling Capacity Status</li><li><a href="#obj-ai-2"><code>AI2</code></a>Heat Primary Capacity Status</li><li><a href="#obj-ai-3"><code>AI3</code></a>Heat Secondary Capacity Status</li><li><a href="#obj-ai-5"><code>AI5</code></a>Reheat Capacity Status</li><li><a href="#obj-ai-6"><code>AI6</code></a>Filter Runtime Hours</li><li><a href="#obj-ai-7"><code>AI7</code></a>Supply Fan Speed Command</li><li><a href="#obj-ai-8"><code>AI8</code></a>Exhaust Fan Speed Command</li><li><a href="#obj-ai-9"><code>AI9</code></a>Exhaust Damper Position Status</li><li><a href="#obj-ai-11"><code>AI11</code></a>Outdoor Air Damper Position Status</li><li><a href="#obj-ai-15"><code>AI15</code></a>Space Temperature Active</li><li><a href="#obj-ai-16"><code>AI16</code></a>Space Humidity Active</li><li><a href="#obj-ai-18"><code>AI18</code></a>Outdoor Air Temperature Active</li><li><a href="#obj-ai-20"><code>AI20</code></a>Outdoor Air Humidity Active</li><li><a href="#obj-ai-24"><code>AI24</code></a>Discharge Air Temperature Active</li><li><a href="#obj-ai-25"><code>AI25</code></a>Mixed Air Temperature</li><li><a href="#obj-ai-26"><code>AI26</code></a>Return Air Temperature</li><li><a href="#obj-ai-28"><code>AI28</code></a>Duct Static Pressure Active</li><li><a href="#obj-ai-31"><code>AI31</code></a>Space Static Air Pressure Active</li><li><a href="#obj-ai-32"><code>AI32</code></a>Space CO2 Concentration Active</li><li><a href="#obj-ai-34"><code>AI34</code></a>Outdoor Air Flow Active</li><li><a href="#obj-ai-48"><code>AI48</code></a>Duct Static Pressure Setpoint Active</li><li><a href="#obj-ai-50"><code>AI50</code></a>Space Temperature Setpoint Active</li><li><a href="#obj-ai-52"><code>AI52</code></a>Discharge Air Temperature Setpoint Active</li><li><a href="#obj-ai-54"><code>AI54</code></a>Morning Warmup Temperature Setpoint Active</li><li><a href="#obj-ai-57"><code>AI57</code></a>Outdoor Air Minimum Flow Setpoint Active</li><li><a href="#obj-ai-58"><code>AI58</code></a>Dehumidification High Limit Setpoint</li><li><a href="#obj-ai-61"><code>AI61</code></a>Discharge Air Reheat Setpoint Active</li><li><a href="#obj-ai-71"><code>AI71</code></a>Exhaust Enable Damper Position Setpoint Status</li><li><a href="#obj-ai-74"><code>AI74</code></a>Space Temperature Cooling Setpoint Input</li><li><a href="#obj-ai-75"><code>AI75</code></a>Space Temperature Heating Setpoint Input</li><li><a href="#obj-ai-78"><code>AI78</code></a>Space Temperature Setpoint Local</li><li><a href="#obj-ai-79"><code>AI79</code></a>Dehumidification Capacity Status</li><li><a href="#obj-ai-80"><code>AI80</code></a>Cabinet Style</li><li><a href="#obj-ai-81"><code>AI81</code></a>Cool Type</li><li><a href="#obj-ai-82"><code>AI82</code></a>Preheat Type</li><li><a href="#obj-ai-83"><code>AI83</code></a>Reheat Type</li><li><a href="#obj-ai-86"><code>AI86</code></a>Economizer Minimum Position Setpoint Local</li><li><a href="#obj-ai-87"><code>AI87</code></a>Space Temperature Local</li><li><a href="#obj-ai-88"><code>AI88</code></a>Unit Energy Demand</li><li><a href="#obj-ai-89"><code>AI89</code></a>Supply Fan Type</li><li><a href="#obj-ai-90"><code>AI90</code></a>Exhaust or Return Fan Type</li><li><a href="#obj-ai-91"><code>AI91</code></a>RTRM Major Version</li><li><a href="#obj-ai-92"><code>AI92</code></a>RTRM Minor Version</li><li><a href="#obj-ai-93"><code>AI93</code></a>RTOM Major Version</li><li><a href="#obj-ai-94"><code>AI94</code></a>RTOM Minor Version</li><li><a href="#obj-ai-95"><code>AI95</code></a>BCI2-R Major Version</li><li><a href="#obj-ai-96"><code>AI96</code></a>BCI2-R Minor Version</li><li><a href="#obj-ai-97"><code>AI97</code></a>RTAM Major Version</li><li><a href="#obj-ai-98"><code>AI98</code></a>RTAM Minor Version</li><li><a href="#obj-ai-99"><code>AI99</code></a>RTEM Major Version</li><li><a href="#obj-ai-100"><code>AI100</code></a>RTEM Minor Version</li><li><a href="#obj-ai-101"><code>AI101</code></a>RTDM Major Version</li><li><a href="#obj-ai-102"><code>AI102</code></a>RTDM Minor Version</li><li><a href="#obj-ai-103"><code>AI103</code></a>RTVM Major Version</li><li><a href="#obj-ai-104"><code>AI104</code></a>RTVM Minor Version</li><li><a href="#obj-ai-105"><code>AI105</code></a>VSM Major Version</li><li><a href="#obj-ai-106"><code>AI106</code></a>VSM Minor Version</li><li><a href="#obj-ai-107"><code>AI107</code></a>Space Static Pressure Setpoint Active</li><li><a href="#obj-ai-108"><code>AI108</code></a>Tracer TD5 Major Version</li><li><a href="#obj-ai-109"><code>AI109</code></a>Tracer TD5 Minor Version</li><li><a href="#obj-ao-1"><code>AO1</code></a>Economizer Minimum Position Setpoint BAS</li><li><a href="#obj-ao-2"><code>AO2</code></a>Space Temperature Setpoint BAS</li><li><a href="#obj-ao-4"><code>AO4</code></a>Morning Warmup Setpoint BAS</li><li><a href="#obj-ao-5"><code>AO5</code></a>Daytime Warmup Terminate Temperature Setpoint BAS</li><li><a href="#obj-ao-6"><code>AO6</code></a>Discharge Air Cooling Setpoint BAS</li><li><a href="#obj-ao-7"><code>AO7</code></a>Discharge Air Heating Setpoint BAS</li><li><a href="#obj-ao-8"><code>AO8</code></a>Duct Static Pressure Setpoint BAS</li><li><a href="#obj-ao-9"><code>AO9</code></a>Space Static Pressure Setpoint BAS</li><li><a href="#obj-ao-10"><code>AO10</code></a>Space Static Pressure BAS</li><li><a href="#obj-ao-11"><code>AO11</code></a>Space Temperature BAS</li><li><a href="#obj-ao-14"><code>AO14</code></a>Outdoor Air Temperature BAS</li><li><a href="#obj-ao-15"><code>AO15</code></a>Outdoor Air Humidity BAS</li><li><a href="#obj-ao-16"><code>AO16</code></a>Outdoor Air Minimum Flow Setpoint BAS</li><li><a href="#obj-ao-18"><code>AO18</code></a>Space CO2 Concentration BAS</li><li><a href="#obj-ao-19"><code>AO19</code></a>Cool Capacity Enable Setpoint BAS</li><li><a href="#obj-ao-20"><code>AO20</code></a>Heat Capacity Enable Setpoint BAS</li><li><a href="#obj-ao-21"><code>AO21</code></a>Space Dehumidification Setpoint BAS</li><li><a href="#obj-ao-23"><code>AO23</code></a>Discharge Air Reheat Setpoint BAS</li><li><a href="#obj-ao-25"><code>AO25</code></a>Space Humidity BAS</li><li><a href="#obj-ao-29"><code>AO29</code></a>Occupied Offset</li><li><a href="#obj-ao-30"><code>AO30</code></a>Standby Offset</li><li><a href="#obj-ao-31"><code>AO31</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-ao-32"><code>AO32</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-ao-33"><code>AO33</code></a>Exhaust or Return Fan Configuration</li><li><a href="#obj-ao-34"><code>AO34</code></a>Power Exhaust Enable Setpoint BAS</li><li><a href="#obj-ao-35"><code>AO35</code></a>Space Cooling Setpoint High Limit BAS</li><li><a href="#obj-ao-36"><code>AO36</code></a>Space Cooling Setpoint Low Limit BAS</li><li><a href="#obj-ao-37"><code>AO37</code></a>Space Heating Setpoint High Limit BAS</li><li><a href="#obj-ao-38"><code>AO38</code></a>Space Heating Setpoint Low Limit BAS</li><li><a href="#obj-ao-41"><code>AO41</code></a>Economizing Temperature Enable Setpoint</li><li><a href="#obj-ao-42"><code>AO42</code></a>Economizing Enthalpy Enable Setpoint</li><li><a href="#obj-ao-43"><code>AO43</code></a>Daytime Warmup Initiate Temperature Setpoint BAS</li><li><a href="#obj-ao-44"><code>AO44</code></a>Supply Fan Minimum Speed BAS</li><li><a href="#obj-ao-45"><code>AO45</code></a>Supply Fan Maximum Speed BAS</li><li><a href="#obj-ao-46"><code>AO46</code></a>Outdoor Air Temperature Heating Lockout Low Limit</li><li><a href="#obj-av-1"><code>AV1</code></a>Filter Runtime Hours Setpoint</li><li><a href="#obj-bi-1"><code>BI1</code></a>System Control Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>Compressor Lockout Status</li><li><a href="#obj-bi-9"><code>BI9</code></a>VAV Box Command</li><li><a href="#obj-bi-11"><code>BI11</code></a>Service Test Mode Status</li><li><a href="#obj-bi-15"><code>BI15</code></a>Supply Fan Configuration Status</li><li><a href="#obj-bi-22"><code>BI22</code></a>Economizer Airside Enable Status</li><li><a href="#obj-bi-29"><code>BI29</code></a>Diagnostic: Zone Temperature Sensor Failure</li><li><a href="#obj-bi-30"><code>BI30</code></a>Diagnostic: Supply Air Temp Sensor Fail</li><li><a href="#obj-bi-32"><code>BI32</code></a>Diagnostic: Outdoor Air Temperature Sensor Fail</li><li><a href="#obj-bi-34"><code>BI34</code></a>Diagnostic: Local Cool Setpoint Fail</li><li><a href="#obj-bi-35"><code>BI35</code></a>Diagnostic: Local Zone Heat Setpoint Fail</li><li><a href="#obj-bi-36"><code>BI36</code></a>Diagnostic: SA Pressure Sensor Fail</li><li><a href="#obj-bi-37"><code>BI37</code></a>Diagnostic: Outdoor Humidity Sensor Failure</li><li><a href="#obj-bi-38"><code>BI38</code></a>Diagnostic: Local Emergency Stop Initiated</li><li><a href="#obj-bi-39"><code>BI39</code></a>Diagnostic: Fan Failure</li><li><a href="#obj-bi-40"><code>BI40</code></a>Diagnostic: Exhaust Fan Proving Failure</li><li><a href="#obj-bi-43"><code>BI43</code></a>Diagnostic: Compressor 1 LPC Lockout</li><li><a href="#obj-bi-44"><code>BI44</code></a>Diagnostic: Compressor 2 LPC Lockout</li><li><a href="#obj-bi-45"><code>BI45</code></a>Diagnostic: Coil Temp Sensor #1 Fail</li><li><a href="#obj-bi-46"><code>BI46</code></a>Diagnostic: Coil Temp Sensor #2 Fail</li><li><a href="#obj-bi-47"><code>BI47</code></a>Diagnostic: Compressor 1 HPC Lockout</li><li><a href="#obj-bi-48"><code>BI48</code></a>Diagnostic: Compressor 2 HPC Lockout</li><li><a href="#obj-bi-51"><code>BI51</code></a>Diagnostic: Heat Failure</li><li><a href="#obj-bi-54"><code>BI54</code></a>Diagnostic: SA Pressure Setpoint Failure</li><li><a href="#obj-bi-55"><code>BI55</code></a>Diagnostic: Space Pressure Setpoint Fail</li><li><a href="#obj-bi-56"><code>BI56</code></a>Diagnostic: Space Pressure Sensor Fail</li><li><a href="#obj-bi-57"><code>BI57</code></a>Diagnostic: Return Air Temp Sensor Fail</li><li><a href="#obj-bi-58"><code>BI58</code></a>Diagnostic: Return Air Humidity Sensor Fail</li><li><a href="#obj-bi-59"><code>BI59</code></a>Diagnostic: Auto - SA High Press Limit</li><li><a href="#obj-bi-74"><code>BI74</code></a>Diagnostic: SA Temp Cool Setpoint Fail</li><li><a href="#obj-bi-75"><code>BI75</code></a>Diagnostic: SA Temp Heat Setpoint Fail</li><li><a href="#obj-bi-76"><code>BI76</code></a>Diagnostic: Dirty Filter</li><li><a href="#obj-bi-83"><code>BI83</code></a>Diagnostic: CO2 Sensor Failure</li><li><a href="#obj-bi-86"><code>BI86</code></a>Diagnostic: Velocity Press Sensor Fail</li><li><a href="#obj-bi-95"><code>BI95</code></a>Diagnostic: Mixed Air Temp Sensor Failure</li><li><a href="#obj-bi-106"><code>BI106</code></a>Diagnostic: Space Humidity Sensor Fail</li><li><a href="#obj-bi-107"><code>BI107</code></a>Diagnostic: Entering Evap Temp Sensor Fail</li><li><a href="#obj-bi-123"><code>BI123</code></a>Diagnostic: SA Reheat Setpoint Failure</li><li><a href="#obj-bi-125"><code>BI125</code></a>Diagnostic: Dehumid Setpoint Failure</li><li><a href="#obj-bi-147"><code>BI147</code></a>Diagnostic: Maintenance Required</li><li><a href="#obj-bi-148"><code>BI148</code></a>Diagnostic: Unit Communications Failure</li><li><a href="#obj-bi-151"><code>BI151</code></a>Diagnostic: Drain Pan Overflow</li><li><a href="#obj-bi-165"><code>BI165</code></a>Alarm Relay Output Status</li><li><a href="#obj-bi-239"><code>BI239</code></a>Diagnostic: Morning Warmup Setpoint Fail</li><li><a href="#obj-bi-242"><code>BI242</code></a>Diagnostic: Min OA Flow Setpoint Fail</li><li><a href="#obj-bi-244"><code>BI244</code></a>Diagnostic: Comp 1 Disable Input LPC</li><li><a href="#obj-bi-245"><code>BI245</code></a>Diagnostic: Comp 2 Disable Input LPC</li><li><a href="#obj-bi-246"><code>BI246</code></a>Diagnostic: Smoke Detector</li><li><a href="#obj-bi-247"><code>BI247</code></a>Diagnostic: FroStat Trip</li><li><a href="#obj-bi-248"><code>BI248</code></a>Diagnostic: Demand Defrost Fault A</li><li><a href="#obj-bi-249"><code>BI249</code></a>Diagnostic: Demand Defrost Fault B</li><li><a href="#obj-bi-250"><code>BI250</code></a>Diagnostic: Demand Defrost Fault C</li><li><a href="#obj-bi-251"><code>BI251</code></a>Diagnostic: Demand Defrost Fault D</li><li><a href="#obj-bi-252"><code>BI252</code></a>Diagnostic: Default Defrost Flag</li><li><a href="#obj-bi-253"><code>BI253</code></a>Diagnostic: Vent Override - Exhaust</li><li><a href="#obj-bi-254"><code>BI254</code></a>Diagnostic: Vent Override - Purge</li><li><a href="#obj-bi-255"><code>BI255</code></a>Diagnostic: Vent Override - Pressurize</li><li><a href="#obj-bi-256"><code>BI256</code></a>Diagnostic: Freezestat Tripped</li><li><a href="#obj-bi-257"><code>BI257</code></a>Diagnostic: CO2 Setpoint Failure</li><li><a href="#obj-bi-258"><code>BI258</code></a>Diagnostic: Heating High Temp Limit Open</li><li><a href="#obj-bi-259"><code>BI259</code></a>Diagnostic: Flame Rollout Switch Open</li><li><a href="#obj-bi-260"><code>BI260</code></a>Diagnostic: Inducer Proving Switch Fail</li><li><a href="#obj-bi-261"><code>BI261</code></a>Diagnostic: No Flame Sensed on heat call</li><li><a href="#obj-bi-262"><code>BI262</code></a>Diagnostic: Flame Sensed with Gas Valve Off</li><li><a href="#obj-bi-263"><code>BI263</code></a>Diagnostic: Gas Heat Module Failure</li><li><a href="#obj-bi-264"><code>BI264</code></a>Diagnostic: Economizer Actuator Fault</li><li><a href="#obj-bi-265"><code>BI265</code></a>Diagnostic: SA Reset Amount Failure</li><li><a href="#obj-bi-266"><code>BI266</code></a>Diagnostic: SA Reset Setpoint Failure</li><li><a href="#obj-bi-267"><code>BI267</code></a>Diagnostic: SA Pressure Dead Band Failure</li><li><a href="#obj-bi-268"><code>BI268</code></a>Diagnostic: SA Pressure PWM Fault</li><li><a href="#obj-bi-269"><code>BI269</code></a>Diagnostic: Comp 1 Disable Input HPC</li><li><a href="#obj-bi-270"><code>BI270</code></a>Diagnostic: Comp 2 Disable Input HPC</li><li><a href="#obj-bi-271"><code>BI271</code></a>Diagnostic: CO2 Low Limit Setpoint Fault</li><li><a href="#obj-bi-272"><code>BI272</code></a>Diagnostic: RTOM Comm Fail</li><li><a href="#obj-bi-273"><code>BI273</code></a>Diagnostic: RTEM Comm Fail</li><li><a href="#obj-bi-274"><code>BI274</code></a>Diagnostic: RTAM Comm Fail</li><li><a href="#obj-bi-275"><code>BI275</code></a>Diagnostic: RTVM Comm Fail</li><li><a href="#obj-bi-276"><code>BI276</code></a>Diagnostic: VSM Comm Fail</li><li><a href="#obj-bi-277"><code>BI277</code></a>Diagnostic: RTDM Comm Fail</li><li><a href="#obj-bi-278"><code>BI278</code></a>Diagnostic: Space Press Deadband Fail</li><li><a href="#obj-bi-279"><code>BI279</code></a>Diagnostic: Mod Dehumid Config Error</li><li><a href="#obj-bi-280"><code>BI280</code></a>Diagnostic: Demand Defrost Fault A Ckt 2</li><li><a href="#obj-bi-281"><code>BI281</code></a>Diagnostic: Demand Defrost Fault B Ckt 2</li><li><a href="#obj-bi-282"><code>BI282</code></a>Diagnostic: Demand Defrost Fault C Ckt 2</li><li><a href="#obj-bi-283"><code>BI283</code></a>Diagnostic: Defrost Default Mode Ckt 2</li><li><a href="#obj-bi-284"><code>BI284</code></a>Diagnostic: Demand Defrost Fault A Ckt 1</li><li><a href="#obj-bi-285"><code>BI285</code></a>Diagnostic: Demand Defrost Fault B Ckt 1</li><li><a href="#obj-bi-286"><code>BI286</code></a>Diagnostic: Demand Defrost Fault C Ckt 1</li><li><a href="#obj-bi-287"><code>BI287</code></a>Diagnostic: Defrost Default Mode Ckt 1</li><li><a href="#obj-bi-288"><code>BI288</code></a>Diagnostic: Exhaust Fan Setpoint Failure</li><li><a href="#obj-bi-289"><code>BI289</code></a>Diagnostic: Discharge Air Heat Setpoint Failure</li><li><a href="#obj-bi-290"><code>BI290</code></a>Diagnostic: IGN1 Communications Timed out</li><li><a href="#obj-bi-291"><code>BI291</code></a>Diagnostic: IGN2 Communications Timed out</li><li><a href="#obj-bi-292"><code>BI292</code></a>Supply Air Tempering Status</li><li><a href="#obj-bi-293"><code>BI293</code></a>Diagnostic: DCV Min Position Setpoint Fail</li><li><a href="#obj-bi-294"><code>BI294</code></a>Diagnostic: Design Min Position Setpoint Fail</li><li><a href="#obj-bi-295"><code>BI295</code></a>Diagnostic: Enthalpy Setpoint Fail</li><li><a href="#obj-bi-296"><code>BI296</code></a>Diagnostic: Design Min Position at Minimum Fan Speed Fail</li><li><a href="#obj-bi-297"><code>BI297</code></a>Diagnostic: DCV Min Position at Minimum Fan Speed</li><li><a href="#obj-bi-298"><code>BI298</code></a>Diagnostic: Design Min Position at Midpoint Fan Speed Fail</li><li><a href="#obj-bi-299"><code>BI299</code></a>Diagnostic: Compressor 3 HPC Lockout Status</li><li><a href="#obj-bi-300"><code>BI300</code></a>Diagnostic: Compressor 3 LPC Lockout Status</li><li><a href="#obj-bi-301"><code>BI301</code></a>Diagnostic: Compressor 3 HPC Disable</li><li><a href="#obj-bi-302"><code>BI302</code></a>Diagnostic: Comp 3 Disable Input LPC</li><li><a href="#obj-bi-303"><code>BI303</code></a>Diagnostic: Compressor Drive Fault</li><li><a href="#obj-bi-304"><code>BI304</code></a>Diagnostic: Compressor Drive Lockout</li><li><a href="#obj-bi-305"><code>BI305</code></a>Diagnostic: Unit Economizing When It Should Not</li><li><a href="#obj-bi-306"><code>BI306</code></a>Diagnostic: Unit Not Economizing When It Should</li><li><a href="#obj-bi-307"><code>BI307</code></a>Diagnostic: Excessive Air</li><li><a href="#obj-bi-308"><code>BI308</code></a>Diagnostic: Air Damper Not Modulating</li><li><a href="#obj-bi-309"><code>BI309</code></a>Diagnostic: TD5 Comm Fail</li><li><a href="#obj-bi-310"><code>BI310</code></a>Diagnostic: Mixed Air Temp Low Limit Cycle Active</li><li><a href="#obj-bi-311"><code>BI311</code></a>Diagnostic: Supply Airflow Sensor Fail</li><li><a href="#obj-bi-312"><code>BI312</code></a>Diagnostic: Gas Heat Supply Airflow Limit Trip</li><li><a href="#obj-bo-1"><code>BO1</code></a>System Control Command</li><li><a href="#obj-bo-5"><code>BO5</code></a>Heat Lockout Command</li><li><a href="#obj-bo-6"><code>BO6</code></a>Cool Lockout Command</li><li><a href="#obj-bo-7"><code>BO7</code></a>Economizer Minimum Position Enable Command</li><li><a href="#obj-bo-8"><code>BO8</code></a>Supply Fan Configuration Command</li><li><a href="#obj-bo-13"><code>BO13</code></a>Filter Timer Reset</li><li><a href="#obj-bo-14"><code>BO14</code></a>Reset Diagnostic</li><li><a href="#obj-bo-15"><code>BO15</code></a>Dehumidification Enable Command</li><li><a href="#obj-bo-17"><code>BO17</code></a>Service Test Command</li><li><a href="#obj-bo-18"><code>BO18</code></a>Supply Air Tempering Enable Command</li><li><a href="#obj-bo-19"><code>BO19</code></a>Lead-Lag Enable Command</li><li><a href="#obj-bo-20"><code>BO20</code></a>Morning Warmup Enable Command</li><li><a href="#obj-bo-21"><code>BO21</code></a>Daytime Warmup Enable Command</li><li><a href="#obj-mi-2"><code>MI2</code></a>Trane Unit Type</li><li><a href="#obj-mi-9"><code>MI9</code></a>Economizer Type</li><li><a href="#obj-mi-17"><code>MI17</code></a>Cooling Reset Type Status</li><li><a href="#obj-mi-19"><code>MI19</code></a>Heat Cool Mode Status/ Application Mode Status</li><li><a href="#obj-mi-20"><code>MI20</code></a>Occupancy Status</li><li><a href="#obj-mi-21"><code>MI21</code></a>Unit Stop Source</li><li><a href="#obj-mi-22"><code>MI22</code></a>Cooling Setpoint Source</li><li><a href="#obj-mi-23"><code>MI23</code></a>Heating Setpoint Source</li><li><a href="#obj-mi-24"><code>MI24</code></a>Timed Override Status</li><li><a href="#obj-mi-25"><code>MI25</code></a>Cool Output 1</li><li><a href="#obj-mi-26"><code>MI26</code></a>Cool Output 2</li><li><a href="#obj-mi-29"><code>MI29</code></a>Heat Output 1</li><li><a href="#obj-mi-30"><code>MI30</code></a>Heat Output 2</li><li><a href="#obj-mi-31"><code>MI31</code></a>Heat Output 3</li><li><a href="#obj-mi-32"><code>MI32</code></a>Heat Output 4</li><li><a href="#obj-mi-35"><code>MI35</code></a>Primary Filter Status</li><li><a href="#obj-mi-37"><code>MI37</code></a>Supply Fan Proving Status</li><li><a href="#obj-mi-38"><code>MI38</code></a>Exhaust Fan Status</li><li><a href="#obj-mi-39"><code>MI39</code></a>Exhaust Fan Proving Status</li><li><a href="#obj-mi-41"><code>MI41</code></a>Supply Fan Status</li><li><a href="#obj-mi-43"><code>MI43</code></a>Outdoor Damper Status</li><li><a href="#obj-mi-44"><code>MI44</code></a>Economizer System Status</li><li><a href="#obj-mi-45"><code>MI45</code></a>Service Test Status</li><li><a href="#obj-mo-1"><code>MO1</code></a>Economizer Airside Enable BAS</li><li><a href="#obj-mo-2"><code>MO2</code></a>Emergency Override Command</li><li><a href="#obj-mo-7"><code>MO7</code></a>Occupancy Request</li><li><a href="#obj-mo-8"><code>MO8</code></a>Heat Cool Mode Request BAS</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The tables have no read/write column. The guide states that output objects (AO/BO/MO) carry the BAS commands, setpoints and sensor values and input objects (AI/BI/MI) are status; its object-type table gives AO/BO/MO/AV a priority array, so those are marked commandable.</li><li>&#x27;When exists&#x27; conditions from the doc (RTEM, RTAM, RTDM, RTOM, RTVM, VSM option modules, gas heat, heat pump) are shown in brackets in the descriptions where they fit.</li><li>Units are given as IP/SI pairs; the BCI2-R communicates in whichever system is set under its device units (SI by default after the point list is built).</li><li>BI 151 is &#x27;Diagnostic: Drain Pan Overflow&#x27; in the diagnostics table but &#x27;Diagnostic: External Auto-Stop&#x27; in the doc&#x27;s alphabetical index; the table name is used here.</li><li>The card can run Trane Air-Fi wireless (addresses 1-999) instead of wired BACnet MS/TP.</li><li>The &#x27;Diagnostic:&#x27; BIs carry a BACnet notification class (001 Critical, 002 Service Required, 003 Advisory, 004 Information) and send event notifications.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the BCI2-R (ReliaTel) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane BCI2-R (ReliaTel)</h2><div class="faq"><details open><summary>How many BACnet points does the Trane BCI2-R (ReliaTel) have?</summary><p>This list has 250 BACnet objects: 60 analog inputs, 35 analog outputs, 1 analog value, 114 binary inputs, 13 binary outputs, 23 multi-state inputs, 4 multi-state outputs. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane BCI2-R (ReliaTel) BACnet points are writable?</summary><p>53 of the 250 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Trane BCI2-R (ReliaTel) BACnet documentation?</summary><p>The source is Integration Guide: BACnet Communication Interface for ReliaTel Controllers (BCI2-R) (BAS-SVP053A-EN), revision April 2022, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP053A-EN_04162022.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane BCI2-R (ReliaTel)?</summary><p>Start with BO 1 System Control Command (Active = BAS control; Inactive = standalone, monitor only); MO 7 Occupancy Request (Occupancy command (1 = Occupied, 2 = Unoccupied)); MO 8 Heat Cool Mode Request BAS (Heat/cool mode command (1 = Auto)); AO 2 Space Temperature Setpoint BAS (Space setpoint; occupied/standby offsets apply to it); BI 1 System Control Status (Confirms the unit is under BAS control); MI 20 Occupancy Status (Confirms the occupancy the unit is running in); MI 19 Heat Cool Mode Status/ Application Mode Status (Current heat/cool operating mode); MI 41 Supply Fan Status (Supply fan on/off (2 = On)); AI 15 Space Temperature Active (Space temperature the unit is controlling to); BI 165 Alarm Relay Output Status (Unit alarm relay; Active = energized).</p></details><details><summary>How do I enable BMS control of the Trane BCI2-R (ReliaTel)?</summary><p>BO 1 System Control Command must be in service and Active (BAS Control); while Inactive the unit runs standalone and the BMS can only monitor. BI 1 System Control Status shows which is in charge. Most output objects ship with Out_of_Service = True, so the unit uses its local value; set Out_of_Service to False (BCI2 Service Tool Points screens or Tracer TU) on each output the BMS will write.</p></details><details><summary>Does the Trane BCI2-R (ReliaTel) need a BACnet heartbeat or have a communication timeout?</summary><p>The BAS sensor outputs with a 900 s refresh rate (AO 10, 11, 14, 15, 18, 25) must be rewritten within that time. If not, the BCI2-R puts the object in fault and the unit falls back to its own sensor. At power-up these objects start in fault until the first write. Setpoint and command outputs have no refresh limit.</p></details><details><summary>Can the BMS supply sensor values to the Trane BCI2-R (ReliaTel)?</summary><p>Write BMS sensor values to the &#x27;... BAS&#x27; AOs (AO 11 Space Temperature BAS, AO 14 Outdoor Air Temperature BAS, AO 15 Outdoor Air Humidity BAS, AO 18 Space CO2 Concentration BAS, AO 25 Space Humidity BAS, AO 10 Space Static Pressure BAS) with the object in service, and keep refreshing them. The matching &#x27;... Active&#x27; AIs show the value in use.</p></details><details><summary>How do I check these points on the real BCI2-R (ReliaTel)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP053A-EN_04162022.pdf" rel="nofollow noopener" target="_blank">Integration Guide: BACnet Communication Interface for ReliaTel Controllers (BCI2-R) &middot; BAS-SVP053A-EN &middot; rev. April 2022</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
