<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 500 Modular Self-Contained BACnet Points List</title>
<meta name="description" content="Trane Symbio 500 Modular Self-Contained BACnet points list: 511 objects by ID and name (e.g. MV 1 = Occupancy Request), 111 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 500 Modular Self-Contained BACnet Points List">
<meta property="og:description" content="Trane Symbio 500 Modular Self-Contained BACnet points list: 511 objects by ID and name (e.g. MV 1 = Occupancy Request), 111 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 500 Modular Self-Contained BACnet Points List">
<meta name="twitter:description" content="Trane Symbio 500 Modular Self-Contained BACnet points list: 511 objects by ID and name (e.g. MV 1 = Occupancy Request), 111 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm",
   "name": "Trane Symbio 500 Modular Self-Contained BACnet Points List",
   "description": "Trane Symbio 500 Modular Self-Contained BACnet points list: 511 objects by ID and name (e.g. MV 1 = Occupancy Request), 111 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm#dataset",
   "name": "Trane Symbio 500 Modular Self-Contained (SCWM) BACnet Points List",
   "description": "The Symbio 500 on modular self-contained units exposes about 510 objects, including hardware AI/AO/BI/BO points. Most writable setpoints are AVs and BVs with relinquish defaults and, for some, heartbeat timeouts. Points depend on the unit's compressor count, economizer and heat options. Trane Symbio 500 Modular Self-Contained BACnet points list: 511 objects by ID and name (e.g. MV 1 = Occupancy Request), 111 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm",
   "keywords": [
    "Trane Symbio 500 Modular Self-Contained (SCWM) BACnet Points List",
    "Trane Symbio 500 Modular Self-Contained (SCWM) BACnet objects",
    "Trane BACnet",
    "Symbio 500 BACnet points list",
    "SCWM BACnet points list",
    "Modular Self-Contained BACnet points list",
    "BAS-PTS037 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 500 Integration Point List BACnet - Modular Self-Contained (SCWM)",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 500 Modular Self-Contained (SCWM)",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Self-contained unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 500 Modular Self-Contained (SCWM) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 511 BACnet objects: 32 analog inputs, 17 analog outputs, 189 analog values, 30 binary inputs, 18 binary outputs, 178 binary values, 47 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 500 Modular Self-Contained (SCWM) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "111 of the 511 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 500 Modular Self-Contained (SCWM) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 500 Integration Point List BACnet - Modular Self-Contained (SCWM) (BAS-PTS037A-EN), revision 07/31/2025, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 500 Modular Self-Contained (SCWM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 Occupancy Request (Occupancy command from the BMS schedule); BV 329 Front Panel Auto Stop (Auto/stop of the unit (relinquish default is Stop)); MV 3 Heat Cool Mode Request (Mode command from the BMS); AV 7 Space Temperature Setpoint BAS (Space setpoint from the BMS); AV 24 Discharge Air Cooling Setpoint BAS (Supply air cooling setpoint from the BMS); AV 91 Duct Static Pressure Setpoint BAS (Duct static setpoint from the BMS); MV 2 Occupancy Status (Confirms the occupancy in effect); BV 360 Supply Fan Calculated Status (Any supply fan running); AI 11 Discharge Air Temperature (Supply air temperature); MV 83 MSC Unit Status (Overall unit status: normal, off, warning, alarm, stops)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 500 Modular Self-Contained (SCWM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BAS vs Local is chosen per sensor and setpoint with the BAS Control Selection tool in the Symbio UI. BV 329 Front Panel Auto Stop (Auto/Stop, relinquish default Stop) and BI 10 External Auto Stop Input Status cover unit start/stop. The documents don't spell out how those two interact."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Symbio 500 Modular Self-Contained (SCWM) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Only AV 77 Space Temperature BAS lists a heartbeat (900 s) in the points list; the other BAS points list 0. The documents don't describe what happens on expiry. BV 11 'Diagnostic: Space Temperature Source Failure' is the related alarm flag."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Trane Symbio 500 Modular Self-Contained (SCWM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Set the sensor to BAS in BAS Control Selection, then write AV 77 Space Temperature BAS, AV 75 Outdoor Air Temperature BAS, AV 79 Space Humidity BAS or AV 81 Outdoor Air Humidity BAS. MV 62 Space Temperature Source Status shows BAS/Local/Default, and the 'Source Failure' BVs (BV 11-14, BV 42) flag a lost source."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 500 Modular Self-Contained (SCWM)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 500 Modular Self-Contained (SCWM)",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-500-scwm"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 500 Modular Self-Contained (SCWM)</li></ol>
<p class="eyebrow">Self-contained unit controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 500 Modular Self-Contained (SCWM) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Symbio 500 on modular self-contained units exposes about 510 objects, including hardware AI/AO/BI/BO points. Most writable setpoints are AVs and BVs with relinquish defaults and, for some, heartbeat timeouts. Points depend on the unit&#x27;s compressor count, economizer and heat options.</p>
<p>This page lists <strong>511 BACnet objects</strong> for the Trane Symbio 500 Modular Self-Contained (SCWM) &mdash; 111 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 500 Modular Self-Contained (SCWM)</dd></div><div><dt>Equipment</dt><dd>Self-contained unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>511 (111 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>V2.2</dd></div><div><dt>Also known as</dt><dd>Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf" rel="nofollow noopener" target="_blank">Symbio 500 Integration Point List BACnet - Modular Self-Contained (SCWM) &middot; BAS-PTS037A-EN &middot; rev. 07/31/2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-500-scwm.csv" rel="nofollow" download>Download CSV <small>511 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-500-scwm-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-500-scwm.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-500-scwm">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 500 Modular Self-Contained (SCWM)</h2>
<div class="answer"><b>Integration in brief</b><p>In the Symbio UI (USB, http://198.80.18.1), use BAS Control Selection to set each sensor and setpoint to BAS or Local. Then schedule with MV 1 Occupancy Request, write the setpoint BAS AVs and use BV 329 Front Panel Auto Stop to run or stop the unit. MV 60/61/62 show whether each value is coming from the BAS, local or default.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Occupancy Request</td><td>Occupancy command from the BMS schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-329">BV 329</a></td><td class="n">Front Panel Auto Stop</td><td>Auto/stop of the unit (relinquish default is Stop)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">Heat Cool Mode Request</td><td>Mode command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">Space Temperature Setpoint BAS</td><td>Space setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-24">AV 24</a></td><td class="n">Discharge Air Cooling Setpoint BAS</td><td>Supply air cooling setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-91">AV 91</a></td><td class="n">Duct Static Pressure Setpoint BAS</td><td>Duct static setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Occupancy Status</td><td>Confirms the occupancy in effect</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-360">BV 360</a></td><td class="n">Supply Fan Calculated Status</td><td>Any supply fan running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-11">AI 11</a></td><td class="n">Discharge Air Temperature</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-83">MV 83</a></td><td class="n">MSC Unit Status</td><td>Overall unit status: normal, off, warning, alarm, stops</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BAS vs Local is chosen per sensor and setpoint with the BAS Control Selection tool in the Symbio UI. BV 329 Front Panel Auto Stop (Auto/Stop, relinquish default Stop) and BI 10 External Auto Stop Input Status cover unit start/stop. The documents don&#x27;t spell out how those two interact.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Only AV 77 Space Temperature BAS lists a heartbeat (900 s) in the points list; the other BAS points list 0. The documents don&#x27;t describe what happens on expiry. BV 11 &#x27;Diagnostic: Space Temperature Source Failure&#x27; is the related alarm flag.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Set the sensor to BAS in BAS Control Selection, then write AV 77 Space Temperature BAS, AV 75 Outdoor Air Temperature BAS, AV 79 Space Humidity BAS or AV 81 Outdoor Air Humidity BAS. MV 62 Space Temperature Source Status shows BAS/Local/Default, and the &#x27;Source Failure&#x27; BVs (BV 11-14, BV 42) flag a lost source.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The three rotary switches set the MS/TP MAC and, by default, the Device ID. Use 001-120 on MS/TP (000 is reserved for Tracer SC+); IP or Zigbee units allow 001-999.</li><li>Set the rotary address before power-up; a change takes effect after a power cycle.</li><li>For a Device ID above 127, enable &#x27;Use Software Device ID&#x27; in Symbio UI or Tracer TU (TU needs a power cycle); this disables the rotary method.</li><li>Saving protocol, IP or system-unit settings in Symbio UI restarts the controller, so the unit stops briefly.</li><li>System units (IP/SI) set in Symbio UI change the units sent over BACnet.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Only the points for the unit&#x27;s options are present (compressor count, economizer, heat type).</li><li>AO/BO hardware outputs are read-only status in this list; command the unit through the BAS value objects.</li><li>Tracer SC+ sets the software Device ID automatically during discovery; third-party systems must set it themselves.</li></ul>
</section>
<h2 id="points">Trane Symbio 500 Modular Self-Contained (SCWM) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">511 of 511 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>32</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>17</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>189</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>30</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>18</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>178</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>47</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>511</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>400</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>111</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (321)</option><option value="°F">°F (76)</option><option value="%">% (62)</option><option value="psi">psi (28)</option><option value="Δ °F">Δ °F (12)</option><option value="in(H2O)">in(H2O) (7)</option><option value="BTU/lb">BTU/lb (5)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>273</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 500 Modular Self-Contained (SCWM) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Space Temperature Local</td><td class="d">Space temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="°F" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Space Temperature Setpoint Local</td><td class="d">Space Temperature Setpoint value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="11" data-acc="R" data-u="°F" data-min="1" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11</td><td class="n">Discharge Air Temperature</td><td class="d">Discharge air temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="12" data-acc="R" data-u="in(H2O)" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Duct Static Pressure Local</td><td class="d">Duct static pressure value from a sensor wired to the controller</td><td class="u">in(H2O)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Outdoor Air Temperature Local</td><td class="d">Outdoor Air Temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="22" data-acc="R" data-u="%" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Outdoor Air Relative Humidity Local</td><td class="d">Outdoor Air Humidity value from a sensor wired to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="32" data-acc="R" data-u="°F" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Return Air Temperature Local</td><td class="d">Return temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Return Air Humidity Local</td><td class="d">Return Air Humidity value from a sensor wired to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="45" data-acc="R" data-u="°F" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Entering Air Temperature</td><td class="d">Entering air temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="46" data-acc="R" data-u="°F" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Condenser Water Entering Temperature</td><td class="d">Condenser Water Entering Temperature from a connected wired sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="47" data-acc="R" data-u="°F" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Condenser Water Leaving Temperature</td><td class="d">Condenser Water Leaving Temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="48" data-acc="R" data-u="psi" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Condenser Tee Strainer High Pressure</td><td class="d">Pressure on the high-pressure side of the tee strainer value</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="49" data-acc="R" data-u="psi" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Condenser Tee Strainer Low Pressure</td><td class="d">Pressure on the low-pressure side of the tee strainer value</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="62" data-acc="R" data-u="in(H2O)" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Primary Filter Differential Pressure Local</td><td class="d">Pressure drop across the filter bank</td><td class="u">in(H2O)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="93" data-acc="R" data-u="psi" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Discharge Gauge Pressure Compressor 1</td><td class="d">Compressor 1 discharge pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="94" data-acc="R" data-u="psi" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Suction Gauge Pressure Compressor 1</td><td class="d">Compressor 1 suction pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="95" data-acc="R" data-u="°F" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Suction Temperature Compressor 1</td><td class="d">Compressor 1 suction temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="96" data-acc="R" data-u="psi" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Discharge Gauge Pressure Compressor 2</td><td class="d">Compressor 2 discharge pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="97" data-acc="R" data-u="psi" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Suction Gauge Pressure Compressor 2</td><td class="d">Compressor 2 suction pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="98" data-acc="R" data-u="°F" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Suction Temperature Compressor 2</td><td class="d">Compressor 2 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="99" data-acc="R" data-u="psi" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Discharge Gauge Pressure Compressor 3</td><td class="d">Compressor 3 discharge pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="100" data-acc="R" data-u="psi" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Suction Gauge Pressure Compressor 3</td><td class="d">Compressor 3 suction pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="101" data-acc="R" data-u="°F" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Suction Temperature Compressor 3</td><td class="d">Compressor 3 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="102" data-acc="R" data-u="psi" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Discharge Gauge Pressure Compressor 4</td><td class="d">Compressor 4 discharge pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="103" data-acc="R" data-u="psi" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Suction Gauge Pressure Compressor 4</td><td class="d">Compressor 4 suction pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="104" data-acc="R" data-u="°F" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Suction Temperature Compressor 4</td><td class="d">Compressor 4 suction temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="105" data-acc="R" data-u="psi" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Discharge Gauge Pressure Compressor 5</td><td class="d">Compressor 5 discharge pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="106" data-acc="R" data-u="psi" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Suction Gauge Pressure Compressor 5</td><td class="d">Compressor 5 suction pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="107" data-acc="R" data-u="°F" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Suction Temperature Compressor 5</td><td class="d">Compressor 5 suction temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="277" data-acc="R" data-u="psi" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Discharge Gauge Pressure Circuit 6</td><td class="d">Compressor 6 discharge pressure value from a sensor wired to the controller</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="278" data-acc="R" data-u="psi" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">Suction Gauge Pressure Circuit 6</td><td class="d">Compressor 6 suction pressure</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="279" data-acc="R" data-u="°F" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">Suction Temperature Circuit 6</td><td class="d">Compressor 6 suction temperature value from a sensor wired to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="32" data-i="11" data-acc="R" data-u="%" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Heating Output Command</td><td class="d">Heating Output Command (%)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="33" data-i="20" data-acc="R" data-u="%" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">Outdoor Air Damper Command</td><td class="d">Unit commanded outside air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="34" data-i="25" data-acc="R" data-u="%" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">Heating Output 1 Command</td><td class="d">Demand requested for the electric modulating heat</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="35" data-i="81" data-acc="R" data-u="%" id="obj-ao-81"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">81</td><td class="n">Compressor 1 Condenser Regulating Valve</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="36" data-i="82" data-acc="R" data-u="%" id="obj-ao-82"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">82</td><td class="n">Compressor 2 Condenser Regulating Valve</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="37" data-i="83" data-acc="R" data-u="%" id="obj-ao-83"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">83</td><td class="n">Compressor 3 Condenser Regulating Valve</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="38" data-i="84" data-acc="R" data-u="%" id="obj-ao-84"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">84</td><td class="n">Compressor 4 Condenser Regulating Valve</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="39" data-i="90" data-acc="R" data-u="%" id="obj-ao-90"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">90</td><td class="n">Compressor 1 Variable Speed Command</td><td class="d">Speed command (%) used to control Compressor 1 variable speed compressor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="40" data-i="92" data-acc="R" data-u="%" id="obj-ao-92"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">92</td><td class="n">Compressor 5 Condenser Regulating Valve</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="41" data-i="93" data-acc="R" data-u="%" id="obj-ao-93"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">93</td><td class="n">Circuit 6 Condenser Regulating Valve</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="42" data-i="96" data-acc="R" data-u="%" id="obj-ao-96"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">96</td><td class="n">Supply Fan 1 Speed Command</td><td class="d">Speed command (%) used to control Supply Fan 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="43" data-i="97" data-acc="R" data-u="%" id="obj-ao-97"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">97</td><td class="n">Supply Fan 2 Speed Command</td><td class="d">Speed command (%) used to control Supply Fan 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="44" data-i="98" data-acc="R" data-u="%" id="obj-ao-98"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">98</td><td class="n">Supply Fan 3 Speed Command</td><td class="d">Speed command (%) used to control Supply Fan 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="45" data-i="99" data-acc="R" data-u="%" id="obj-ao-99"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">99</td><td class="n">Supply Fan 4 Speed Command</td><td class="d">Speed command (%) used to control Supply Fan 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="46" data-i="100" data-acc="R" data-u="%" id="obj-ao-100"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">100</td><td class="n">Supply Fan 5 Speed Command</td><td class="d">Speed command (%) used to control Supply Fan 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="47" data-i="101" data-acc="R" data-u="%" id="obj-ao-101"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">101</td><td class="n">Supply Fan 6 Speed Command</td><td class="d">Speed command (%) used to control Supply Fan 6</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="48" data-i="105" data-acc="R" data-u="%" id="obj-ao-105"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">105</td><td class="n">Water Side Economizer Valve</td><td class="d">Command (%) used to control the waterside economizer control valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="1" data-acc="R" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Occupied Cooling Setpoint</td><td class="d">Define the occupied cooling setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="2" data-acc="R" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Occupied Heating Setpoint</td><td class="d">Define the occupied heating setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="3" data-acc="W" data-u="Δ °F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Occupied Offset</td><td class="d">Difference between the occupied cool and heat setpoints</td><td class="u">Δ °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="4" data-acc="W" data-u="Δ °F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Occupied Standby Offset</td><td class="d">Difference between the occupied standby cool and heat setpoints</td><td class="u">Δ °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="5" data-acc="W" data-u="°F" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Define the cooling temperature setpoint used for control in unoccupied mode</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Unoccupied Heating Setpoint</td><td class="d">Define the heating temperature setpoint used for control in unoccupied mode</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="7" data-acc="W" data-u="°F" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">Space Temperature Setpoint BAS</td><td class="d">BAS-supplied space temperature setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="8" data-acc="R" data-u="°F" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Space Temperature Setpoint Active</td><td class="d">Active space temperature setpoint being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Outdoor Air Damper Position</td><td class="d">OA Damper Actuator feedback signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="18" data-acc="W" data-u="°F" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Discharge Air Reset Setpoint Max BAS</td><td class="d">Value used to limit the Discharge Air Setpoint maximum value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="21" data-acc="R" data-u="°F" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Discharge Air Temperature Setpoint Active</td><td class="d">Discharge air temperature setpoint actively being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="22" data-acc="W" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Discharge Air Temperature Setpoint Pgain</td><td class="d">Proportional gain for Discharge fan speed on duct static pressure control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="24" data-acc="W" data-u="°F" data-min="1" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">Discharge Air Cooling Setpoint BAS</td><td class="d">Request the discharge air temperature cooling setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="25" data-acc="W" data-u="°F" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Discharge Air Heating Setpoint BAS</td><td class="d">Request the discharge air temperature heating setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="28" data-acc="R" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Discharge Air Temperature Setpoint Local</td><td class="d">Calculated setpoint to control the Discharge Air Tempeature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="35" data-acc="R" data-u="BTU/lb" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Return Air Enthalpy Active</td><td class="d">The return air enthalpy value being utilized by the unit</td><td class="u">BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="36" data-acc="W" data-u="%" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Economizer Minimum Position Setpoint BAS</td><td class="d">Request the economizer minimum position setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="38" data-acc="W" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Economizer Pgain</td><td class="d">Proportional gain for Economizer PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="39" data-acc="W" data-u="°F" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Mixed Air Low Limit Setpoint BAS</td><td class="d">Mixed air temperature setpoint Low Limit</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="41" data-acc="W" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Outdoor Air Damper Safety Pgain</td><td class="d">Proportional gain for Outdoor Air Damper to prevent a freezestat trip</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="47" data-acc="W" data-u="°F" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Economizer Outdoor Air Enable Setpoint BAS</td><td class="d">Temperature setpoint below which economizing can be used</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="48" data-acc="W" data-u="BTU/lb" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Economizer Outdoor Air Enthalpy Enable Setpoint BAS</td><td class="d">Determine the outdoor air enthalpy below which economizing is enabled</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="49" data-acc="W" data-u="BTU/lb" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Outdoor Air Enthalpy BAS</td><td class="d">Outdoor air enthalpy BAS value</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="50" data-acc="R" data-u="BTU/lb" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Outdoor Air Enthalpy Active</td><td class="d">The outdoor air enthalpy value being utilized by the unit</td><td class="u">BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="52" data-acc="R" data-u="%" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Cooling Capacity Status</td><td class="d">Actual operating unit cooling capacity, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Heat Control Pgain</td><td class="d">Proportional gain for Heating PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="62" data-acc="R" data-u="%" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Heating Capacity Primary Status</td><td class="d">Unit (primary) heating capacity, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="72" data-acc="R" data-u="in(H2O)" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Duct Static Pressure Active</td><td class="d">Duct static pressure active value from a sensor connected to the controller</td><td class="u">in(H2O)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="73" data-acc="W" data-u="°F" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Condenser Water Low Temperature Cutout</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="74" data-acc="R" data-u="°F" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Space Temperature Active</td><td class="d">Active space temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="75" data-acc="W" data-u="°F" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Outdoor Air Temperature BAS</td><td class="d">Send the outdoor air temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="76" data-acc="R" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Outdoor Air Temperature Active</td><td class="d">Active OA temperature currently being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="77" data-acc="W" data-u="°F" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Space Temperature BAS</td><td class="d">Send the space temperature value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="79" data-acc="W" data-u="%" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Space Humidity BAS</td><td class="d">Send the space relative humidity value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="80" data-acc="R" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Space Humidity Active</td><td class="d">Active space relative humidity being used by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Outdoor Air Humidity BAS</td><td class="d">Send the outdoor air humidity sensor value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Outdoor Air Humidity Active</td><td class="d">Active outdoor air humidity value used by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="91" data-acc="W" data-u="in(H2O)" data-min="1" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">91</td><td class="n">Duct Static Pressure Setpoint BAS</td><td class="d">Request the duct static pressure setpoint value</td><td class="u">in(H2O)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="92" data-acc="R" data-u="in(H2O)" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Duct Static Pressure Setpoint Active</td><td class="d">Duct static pressure control setpoint value resulting from arbitration</td><td class="u">in(H2O)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Supply Fan Speed Pgain</td><td class="d">Proportional gain for Supply Fan PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="104" data-acc="W" data-u="%" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Supply Fan Minimum Speed BAS</td><td class="d">Minimum Speed value used for Supply Fan Speed Control</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="115" data-acc="R" data-u="%" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Supply Fan Speed Status</td><td class="d">Estimated supply fan speed being utilized</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="118" data-acc="W" data-u="°F" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Space Temperature Setpoint Default</td><td class="d">Default value of Space Temperature setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="124" data-acc="R" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Cooling Command Request</td><td class="d">Internal value actual operating unit cooling capacity, in percent</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="125" data-acc="W" data-u="°F" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Cooling Setpoint High Limit</td><td class="d">Value used to limit cooling setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="126" data-acc="W" data-u="°F" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Cooling Setpoint Low Limit</td><td class="d">Value used to limit cooling setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="127" data-acc="W" data-u="°F" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Heating Setpoint High Limit</td><td class="d">Value used to limit heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="128" data-acc="W" data-u="°F" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Heating Setpoint Low Limit</td><td class="d">Value used to limit heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="133" data-acc="R" data-u="°F" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Active CoolCoil Control Sensor</td><td class="d">Actual sensor value used for Cooling Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="134" data-acc="R" data-u="°F" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Active CoolCoil Control Setpoint</td><td class="d">Actual setpoint value used for Cooling Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="135" data-acc="R" data-u="°F" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Active HeatCoil Control Sensor</td><td class="d">Actual sensor value used for Heating Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="136" data-acc="R" data-u="°F" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Active HeatCoil Control Setpoint</td><td class="d">Actual setpoint value used for Heating Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="139" data-acc="R" data-u="%" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Cooling PID Output</td><td class="d">Cooling PI controller output signal used in equipment logic</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="140" data-acc="R" data-u="%" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Heating PID Output</td><td class="d">Heating PI controller output signal used in equipment logic</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="141" data-acc="R" data-u="%" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Optional Outdoor Air Minimum Position</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="142" data-acc="R" data-u="%" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Damper Position Request</td><td class="d">Calculated position request to be used for outdoor air damper control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="143" data-acc="R" data-u="%" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Heat Command Request</td><td class="d">Calculated command to be used for heating control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="145" data-acc="R" data-u="%" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Heating PID Maximum Value</td><td class="d">Maximum value limit used for PI controller output for heating control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="148" data-acc="R" data-u="%" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Humidity Control Sensor</td><td class="d">Value of sensor being used for humidity control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="149" data-acc="R" data-u="%" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Cooling PID Maximum Value</td><td class="d">Maximum value limit used for PI controller output for cooling control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="150" data-acc="R" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Cooling Stages Requested</td><td class="d">Calculated number of cooling stages required for cooling control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="154" data-acc="R" data-u="%" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Economizer Minimum Position Setpoint Active</td><td class="d">Economizer minimum position setpoint value resulting from arbitration</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="162" data-acc="R" data-u="%" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Compressor Speed Circuit 1</td><td class="d">Calculated speed command to be used for variable speed compressor control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Compressor P Gain</td><td class="d">Proportional gain for Variable Speed Compressor PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="189" data-acc="W" data-u="°F" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">Discharge Air High Temperature Cutout</td><td class="d">Discharge air temperature high limit safety setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="190" data-acc="W" data-u="°F" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Discharge Air Low Temperature Cutout</td><td class="d">Discharge air temperature low limit safety setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="191" data-acc="W" data-u="°F" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Maximum Discharge Air Heating Setpoint</td><td class="d">Maximum value for discharge air temperature heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="193" data-acc="W" data-u="°F" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Discharge Air Reset Setpoint Min BAS</td><td class="d">Minimum value used for discharge air setpoint reset</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="203" data-acc="R" data-u="%" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Supply Fan Maximum Speed Local</td><td class="d">Maximum local value of supply fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="204" data-acc="R" data-u="%" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Supply Fan Minimum Speed Local</td><td class="d">Minimum local value of supply fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="227" data-acc="W" data-u="°F" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Return Temperature Setpoint BAS</td><td class="d">Define the return temperature Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="281" data-acc="W" data-u="%" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Supply Fan Maximum Speed BAS</td><td class="d">BAS value for supply fan maximum speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="308" data-acc="R" data-u="%" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Compressor 1 Max Cond Valve Setpoint</td><td class="d">Maximum Condenser Valve position setpoint for Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="311" data-acc="R" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Compressor 1 Min Cond Valve Setpoint</td><td class="d">Minimum Condenser Valve position setpoint for Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="314" data-acc="R" data-u="" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Run Time - Compressor 1 (Hours)</td><td class="d">Compressor 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="325" data-acc="R" data-u="%" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">Compressor 2 Max Cond Valve Setpoint</td><td class="d">Maximum Condenser Valve position setpoint for Compressor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="326" data-acc="R" data-u="%" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">Compressor 2 Min Cond Valve Setpoint</td><td class="d">Minimum Condenser Valve position setpoint for Compressor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="327" data-acc="R" data-u="" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">Run Time - Compressor 2 (Hours)</td><td class="d">Compressor 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="339" data-acc="R" data-u="%" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">Compressor 3 Max Cond Valve Setpoint</td><td class="d">Maximum Condenser Valve position setpoint for Compressor 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="340" data-acc="R" data-u="%" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">Compressor 3 Min Cond Valve Setpoint</td><td class="d">Minimum Condenser Valve position setpoint for Compressor 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="341" data-acc="R" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">Run Time - Compressor 3 (Hours)</td><td class="d">Compressor 3 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="353" data-acc="R" data-u="%" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">Compressor 4 Max Cond Valve Setpoint</td><td class="d">Maximum Condenser Valve position setpoint for Compressor 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="354" data-acc="R" data-u="%" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">Compressor 4 Min Cond Valve Setpoint</td><td class="d">Minimum Condenser Valve position setpoint for Compressor 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="355" data-acc="R" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">Run Time - Compressor 4 (Hours)</td><td class="d">Compressor 4 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="361" data-acc="R" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">Compressors Available</td><td class="d">Total number of compressors available to be used for mechanical cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="362" data-acc="W" data-u="°F" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">Frostat Cutout Temperature Setpt</td><td class="d">Low limit safety cutout temperature setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="363" data-acc="W" data-u="%" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">Condenser Control Percent of Design</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="364" data-acc="R" data-u="psi" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">Condenser Design Max Pressure</td><td class="d">Maximum design pressure of the condenser</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="365" data-acc="W" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">Condenser Purge Time(Min)</td><td class="d">Defines the condenser purge time (minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="366" data-acc="R" data-u="psi" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">Condenser Control Pressure Setpoint</td><td class="d">Pressure Setpoint used to modulate condenser regulating valves</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="368" data-acc="R" data-u="psi" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">Condenser Tee Strainer Calculated Diff Press</td><td class="d">Software calculated differential pressure across the condenser strainer</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="369" data-acc="R" data-u="psi" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">Condenser Tee Strainer Calculated High Pressure</td><td class="d">Calculated High Pressure value (includes offset)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="370" data-acc="R" data-u="psi" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">Condenser Tee Strainer Calculated Low Pressure</td><td class="d">Calculated Low Pressure value (includes offset)</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="371" data-acc="W" data-u="psi" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">Condenser Tee Strainer Diff Pressure Alarm Setpt</td><td class="d">Defines the differential pressure setpoint across the condenser strainer for alarming purpose</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="372" data-acc="W" data-u="psi" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">Condenser Tee Strainer High Pressure Offset</td><td class="d">Internal value used for condenser tee strainer high pressure calculation</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="373" data-acc="W" data-u="psi" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">Condenser Tee Strainer Low Pressure Offset</td><td class="d">Internal value used for condenser tee strainer low pressure calculation</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="374" data-acc="R" data-u="Δ °F" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">Condenser Temperature Delta</td><td class="d">Calculated Condenser delta T</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="375" data-acc="W" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">Condenser Valve Control P Gain</td><td class="d">Proportional gain for Condenser valve PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="378" data-acc="W" data-u="in(H2O)" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">Duct Static Pressure Safety Lockout Setpoint</td><td class="d">Software safety setpoint for High Static Pressure Cut out</td><td class="u">in(H2O)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="380" data-acc="R" data-u="" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">Variable Speed Compressor Ramp Up Delay (Sec)</td><td class="d">Defines the time delay (seconds) to allow variable speed compressor to modulate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="382" data-acc="R" data-u="°F" id="obj-av-382"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">382</td><td class="n">Water Side Econ Calculated Enable Setpoint</td><td class="d">Defines the temperature setpoint to enable waterside economizer</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="383" data-acc="W" data-u="" id="obj-av-383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">383</td><td class="n">Water Side Econ Sample Time (Min)</td><td class="d">Defines the interval time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="384" data-acc="W" data-u="" id="obj-av-384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">384</td><td class="n">Water Side Econ Valve Control P Gain</td><td class="d">Proportional gain for waterside economizer valve PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="385" data-acc="W" data-u="Δ °F" id="obj-av-385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">385</td><td class="n">Water Side Economizer Enable Offset</td><td class="d">Defines offset used to disable waterside economizer</td><td class="u">Δ °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="386" data-acc="R" data-u="" id="obj-av-386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386</td><td class="n">Supply Fan Wall Harmonic Offset</td><td class="d">Offset used to skip supply fan speeds</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="389" data-acc="R" data-u="" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">Run Time - Compressor 5 (Hours)</td><td class="d">Compressor 5 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="399" data-acc="W" data-u="" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">WSE Mech Cool Delay Time (Min)</td><td class="d">Delay time used to call for mechanical cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="493" data-acc="W" data-u="Δ °F" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">Economizer Outdoor Air Temperature Deadband</td><td class="d">Outdoor air temperature deadband used for economizer decision</td><td class="u">Δ °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="494" data-acc="W" data-u="BTU/lb" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">Economizer Outdoor Air Enthalpy Deadband</td><td class="d">Enthalpy deadband used for economizer decision</td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="559" data-acc="W" data-u="°F" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">Discharge Air Setpoint Maximum</td><td class="d">Discharge air temperature maximum setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="560" data-acc="W" data-u="°F" id="obj-av-560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">560</td><td class="n">Discharge Air Setpoint Minimum</td><td class="d">Discharge air temperature minimum setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="765" data-acc="R" data-u="" id="obj-av-765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">765</td><td class="n">Cool Type</td><td class="d">Describes the type of cooling in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="768" data-acc="R" data-u="" id="obj-av-768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">768</td><td class="n">Reheat Type</td><td class="d">Identifies the product reheat type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="770" data-acc="R" data-u="" id="obj-av-770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">770</td><td class="n">Compressors Running</td><td class="d">Total number of compressors actively operating in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="774" data-acc="W" data-u="in(H2O)" id="obj-av-774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">774</td><td class="n">Primary Filter Differential Pressure Alarm Setpoint BAS</td><td class="d">Setpoint value used to generate dirty filter alarm</td><td class="u">in(H2O)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="790" data-acc="R" data-u="" id="obj-av-790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">790</td><td class="n">Min Speed Setpt (RPM) Compressor 1</td><td class="d">Minimum Speed (%) value used for RPM calculation for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="791" data-acc="R" data-u="" id="obj-av-791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">791</td><td class="n">Max Speed Setpt (RPM) Compressor 1</td><td class="d">Maximum Speed (%) value used for RPM calculation for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="792" data-acc="R" data-u="" id="obj-av-792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">792</td><td class="n">Min Speed (RPM) Compressor 1</td><td class="d">Minimum speed (RPM) value used for RPM calculation for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="793" data-acc="R" data-u="" id="obj-av-793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">793</td><td class="n">Max Speed (RPM) Compressor 1</td><td class="d">Maximum speed (RPM) value used for RPM calculation for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="794" data-acc="R" data-u="" id="obj-av-794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">794</td><td class="n">Calculated Speed (RPM) Compressor 1</td><td class="d">Software calculated RPM value for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="795" data-acc="R" data-u="%" id="obj-av-795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">795</td><td class="n">Calculated Max Speed (Percent) Compressor 1</td><td class="d">Software calculated max speed (percent) for Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="872" data-acc="R" data-u="psi" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">Differential Refrigerant Pressure Compressor 1</td><td class="d">Differential pressure between condenser discharge and suction pressures for Compressor 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="873" data-acc="R" data-u="°F" id="obj-av-873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">873</td><td class="n">Suction Saturated Refrigerant Temperature Compressor 1</td><td class="d">Condenser suction saturated refrigerant temperature for Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="874" data-acc="R" data-u="°F" id="obj-av-874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">874</td><td class="n">Superheat Temperature Compressor 1</td><td class="d">Superheat Temperature for Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="875" data-acc="R" data-u="°F" id="obj-av-875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">875</td><td class="n">Evaporator Approach Temperature Compressor 1</td><td class="d">Evaporator approach temperature for Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="876" data-acc="R" data-u="" id="obj-av-876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876</td><td class="n">Frostat Trips Today Compressor 1</td><td class="d">Total number of froststat trips for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="877" data-acc="R" data-u="°F" id="obj-av-877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877</td><td class="n">Condenser Saturated Refrigerant Temperature Compressor 1</td><td class="d">Condenser Saturated Refrigerant Temperature for Compressor 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="878" data-acc="R" data-u="Δ °F" id="obj-av-878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878</td><td class="n">Condenser Approach Temperature Compressor 1</td><td class="d">Condenser approach temperature for Compressor 1</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="883" data-acc="R" data-u="psi" id="obj-av-883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">883</td><td class="n">Differential Refrigerant Pressure Compressor 2</td><td class="d">Differential pressure between condenser discharge and suction pressures for Compressor 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="884" data-acc="R" data-u="°F" id="obj-av-884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">884</td><td class="n">Suction Saturated Refrigerant Temperature Compressor 2</td><td class="d">Condenser suction saturated refrigerant temperature for Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="885" data-acc="R" data-u="°F" id="obj-av-885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">885</td><td class="n">Superheat Temperature Compressor 2</td><td class="d">Superheat Temperature for Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="886" data-acc="R" data-u="°F" id="obj-av-886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886</td><td class="n">Evaporator Approach Temperature Compressor 2</td><td class="d">Evaporator approach temperature for Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="887" data-acc="R" data-u="" id="obj-av-887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">887</td><td class="n">Frostat Trips Today Compressor 2</td><td class="d">Total number of froststat trips for Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="888" data-acc="R" data-u="°F" id="obj-av-888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">888</td><td class="n">Condenser Saturated Refrigerant Temperature Compressor 2</td><td class="d">Condenser Saturated Refrigerant Temperature for Compressor 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="889" data-acc="R" data-u="Δ °F" id="obj-av-889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">889</td><td class="n">Condenser Approach Temperature Compressor 2</td><td class="d">Condenser approach temperature for Compressor 2</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="900" data-acc="R" data-u="" id="obj-av-900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">900</td><td class="n">Testing Run Time (Min)</td><td class="d">Sets the test step time duration (minutes)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="901" data-acc="R" data-u="" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">Testing Time Remaining (Min)</td><td class="d">Remaining time for current test step (minutes)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="904" data-acc="R" data-u="°F" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">Condenser Design Leaving Water Temperature</td><td class="d">Design value used condenser leaving water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="905" data-acc="R" data-u="°F" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">905</td><td class="n">Condenser Design Entering Water Temperature</td><td class="d">Design value used condenser entering water temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="906" data-acc="R" data-u="Δ °F" id="obj-av-906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">906</td><td class="n">Condenser Water Design Delta Temperature</td><td class="d">Design value of condenser water delta temperature</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="908" data-acc="W" data-u="" id="obj-av-908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">908</td><td class="n">Testing Mode Staging Time (sec)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="949" data-acc="R" data-u="°F" id="obj-av-949"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">949</td><td class="n">Suction Saturated Refrigerant Temperature Compressor 3</td><td class="d">Condenser suction saturated refrigerant temperature for Compressor 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="950" data-acc="R" data-u="psi" id="obj-av-950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">950</td><td class="n">Differential Refrigerant Pressure Compressor 3</td><td class="d">Differential pressure between condenser discharge and suction pressures for Compressor 3</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="951" data-acc="R" data-u="°F" id="obj-av-951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">951</td><td class="n">Superheat Temperature Compressor 3</td><td class="d">Superheat Temperature for Compressor 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="952" data-acc="R" data-u="°F" id="obj-av-952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">952</td><td class="n">Evaporator Approach Temperature Compressor 3</td><td class="d">Evaporator approach temperature for Compressor 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="953" data-acc="R" data-u="" id="obj-av-953"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">953</td><td class="n">Frostat Trips Today Compressor 3</td><td class="d">Total number of froststat trips for Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="954" data-acc="R" data-u="°F" id="obj-av-954"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">954</td><td class="n">Condenser Saturated Refrigerant Temperature Compressor 3</td><td class="d">Condenser Saturated Refrigerant Temperature for Compressor 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="955" data-acc="R" data-u="Δ °F" id="obj-av-955"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">955</td><td class="n">Condenser Approach Temperature Compressor 3</td><td class="d">Condenser approach temperature for Compressor 3</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="960" data-acc="R" data-u="psi" id="obj-av-960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">960</td><td class="n">Differential Refrigerant Pressure Compressor 4</td><td class="d">Differential pressure between condenser discharge and suction pressures for Compressor 4</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="961" data-acc="R" data-u="°F" id="obj-av-961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">961</td><td class="n">Suction Saturated Refrigerant Temperature Compressor 4</td><td class="d">Condenser suction saturated refrigerant temperature for Compressor 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="962" data-acc="R" data-u="°F" id="obj-av-962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">962</td><td class="n">Superheat Temperature Compressor 4</td><td class="d">Superheat Temperature for Compressor 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="963" data-acc="R" data-u="°F" id="obj-av-963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">963</td><td class="n">Evaporator Approach Temperature Compressor 4</td><td class="d">Evaporator approach temperature for Compressor 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="964" data-acc="R" data-u="" id="obj-av-964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">964</td><td class="n">Frostat Trips Today Compressor 4</td><td class="d">Total number of froststat trips for Compressor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="965" data-acc="R" data-u="°F" id="obj-av-965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">965</td><td class="n">Condenser Saturated Refrigerant Temperature Compressor 4</td><td class="d">Condenser Saturated Refrigerant Temperature for Compressor 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="966" data-acc="R" data-u="Δ °F" id="obj-av-966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">966</td><td class="n">Condenser Approach Temperature Compressor 4</td><td class="d">Condenser approach temperature for Compressor 4</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="971" data-acc="R" data-u="psi" id="obj-av-971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">971</td><td class="n">Differential Refrigerant Pressure Compressor 5</td><td class="d">Differential pressure between condenser discharge and suction pressures for Compressor 5</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="972" data-acc="R" data-u="°F" id="obj-av-972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">972</td><td class="n">Suction Saturated Refrigerant Temperature Compressor 5</td><td class="d">Condenser suction saturated refrigerant temperature for Compressor 5</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="973" data-acc="R" data-u="°F" id="obj-av-973"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">973</td><td class="n">Superheat Temperature Compressor 5</td><td class="d">Superheat Temperature for Compressor 5</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="974" data-acc="R" data-u="°F" id="obj-av-974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">974</td><td class="n">Evaporator Approach Temperature Compressor 5</td><td class="d">Evaporator approach temperature for Compressor 5</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="975" data-acc="R" data-u="" id="obj-av-975"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">975</td><td class="n">Frostat Trips Today Compressor 5</td><td class="d">Total number of froststat trips for Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="976" data-acc="R" data-u="°F" id="obj-av-976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">976</td><td class="n">Condenser Saturated Refrigerant Temperature Compressor 5</td><td class="d">Condenser Saturated Refrigerant Temperature for Compressor 5</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="977" data-acc="R" data-u="Δ °F" id="obj-av-977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">977</td><td class="n">Condenser Approach Temperature Compressor 5</td><td class="d">Condenser approach temperature for Compressor 5</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="982" data-acc="R" data-u="psi" id="obj-av-982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">982</td><td class="n">Differential Refrigerant Pressure Circuit 6</td><td class="d">Differential pressure between condenser discharge and suction pressures for Compressor 6</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="983" data-acc="R" data-u="°F" id="obj-av-983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">983</td><td class="n">Suction Saturated Refrigerant Temperature Circuit 6</td><td class="d">Condenser suction saturated refrigerant temperature for Compressor 6</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="984" data-acc="R" data-u="°F" id="obj-av-984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">984</td><td class="n">Superheat Temperature Circuit 6</td><td class="d">Superheat Temperature for Compressor 6</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="985" data-acc="R" data-u="°F" id="obj-av-985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">985</td><td class="n">Evaporator Approach Temperature Circuit 6</td><td class="d">Evaporator approach temperature for Compressor 6</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="986" data-acc="R" data-u="" id="obj-av-986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">986</td><td class="n">Frostat Trips Today Circuit 6</td><td class="d">Total number of frostat trips for Compressor 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="987" data-acc="R" data-u="°F" id="obj-av-987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">987</td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 6</td><td class="d">Condenser Saturated Refrigerant Temperature for Compressor 6</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="988" data-acc="R" data-u="Δ °F" id="obj-av-988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">988</td><td class="n">Condenser Approach Temperature Circuit 6</td><td class="d">Condenser approach temperature for Compressor 6</td><td class="u">Δ °F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="990" data-acc="R" data-u="" id="obj-av-990"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">990</td><td class="n">Circuit 6 Max Cond Valve Setpoint</td><td class="d">Defines the maximum condenser valve setpoint for Circuit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="991" data-acc="R" data-u="" id="obj-av-991"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">991</td><td class="n">Circuit 6 Min Cond Valve Setpoint</td><td class="d">Defines the minimum condenser valve setpoint for Circuit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="992" data-acc="R" data-u="" id="obj-av-992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">992</td><td class="n">Run Time - Compressor 6A (Hours)</td><td class="d">Compressor 6A total run time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="993" data-acc="R" data-u="" id="obj-av-993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">993</td><td class="n">Run Time - Compressor 6B (Hours)</td><td class="d">Compressor 6B total run time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="998" data-acc="R" data-u="" id="obj-av-998"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">998</td><td class="n">Compressor 5 Max Cond Valve Setpoint</td><td class="d">Defines the maximum condenser valve setpoint for Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="999" data-acc="R" data-u="" id="obj-av-999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">999</td><td class="n">Compressor 5 Min Cond Valve Setpoint</td><td class="d">Defines the minimum condenser valve setpoint for Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1000" data-acc="W" data-u="%" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">Compressor 1 Min Cond Valve Setpoint Local</td><td class="d">Defines the local minimum condenser valve setpoint for Compressor 1</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1001" data-acc="R" data-u="%" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Compressor 1 Min Cond Valve Setpoint Active</td><td class="d">Active minimum condenser valve setpoint for Compressor 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1002" data-acc="W" data-u="%" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Compressor 2 Min Cond Valve Setpoint Local</td><td class="d">Defines the local minimum condenser valve setpoint for Compressor 2</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1003" data-acc="R" data-u="%" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Compressor 2 Min Cond Valve Setpoint Active</td><td class="d">Active minimum condenser valve setpoint for Compressor 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1004" data-acc="W" data-u="%" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">Compressor 3 Min Cond Valve Setpoint Local</td><td class="d">Defines the local minimum condenser valve setpoint for Compressor 3</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1005" data-acc="R" data-u="%" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">Compressor 3 Min Cond Valve Setpoint Active</td><td class="d">Active minimum condenser valve setpoint for Compressor 3</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1006" data-acc="W" data-u="%" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Compressor 4 Min Cond Valve Setpoint Local</td><td class="d">Defines the local minimum condenser valve setpoint for Compressor 4</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1007" data-acc="R" data-u="%" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">Compressor 4 Min Cond Valve Setpoint Active</td><td class="d">Active minimum condenser valve setpoint for Compressor 4</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1008" data-acc="W" data-u="%" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Compressor 5 Min Cond Valve Setpoint Local</td><td class="d">Defines the local minimum condenser valve setpoint for Compressor 5</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="1009" data-acc="R" data-u="%" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">Compressor 5 Min Cond Valve Setpoint Active</td><td class="d">Active minimum condenser valve setpoint for Compressor 5</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="1010" data-acc="W" data-u="" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">Circuit 6 Min Cond Valve Setpoint Local</td><td class="d">Defines the local minimum condenser valve setpoint for Circuit 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="1011" data-acc="R" data-u="" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">Circuit 6 Min Cond Valve Setpoint Active</td><td class="d">Active minimum condenser valve setpoint for Circuit 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="1012" data-acc="R" data-u="" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">Compressor 6A Sequence Number</td><td class="d">Compressor rotation sequence number for tandem compressor 6A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="1013" data-acc="R" data-u="" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Compressor 6B Sequence Number</td><td class="d">Compressor rotation sequence number for tandem compressor 6B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Mixed Air Low Temperature Cutout Alarm</td><td class="d">Safety input for Low Limit Temperature cutout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Emergency Stop MSC</td><td class="d">Emergency Stop command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stopped, true = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">External Auto Stop Input Status</td><td class="d">Status of the externally-wired auto/stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">Occupancy Input</td><td class="d">Status of the wired occupancy input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Occupied, true = Unoccupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">High Temperature Limit Switch</td><td class="d">Safety input for High Temperature limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = In Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">Phase Monitor Status</td><td class="d">Status of local Phase Monitor Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Tripped, true = Okay</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">Condenser Water Flow Switch</td><td class="d">Water flow proof in the condenser</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No Flow, true = Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">Ventilation Relay Status</td><td class="d">Ventillation mode needs to run</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">High Pressure Cutout Compressor 1</td><td class="d">Status of High Pressure cutout safety device for Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">High Pressure Cutout Compressor 2</td><td class="d">Status of High Pressure cutout safety device for Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">High Pressure Cutout Compressor 3</td><td class="d">Status of High Pressure cutout safety device for Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">High Pressure Cutout Compressor 4</td><td class="d">Status of High Pressure cutout safety device for Compressor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">High Pressure Cutout Compressor 5</td><td class="d">Status of High Pressure cutout safety device for Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">Compressor 1 VFD Fault</td><td class="d">A fault is present in the variable speed compressor drive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Fault, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">Refrigerant Leak Detection System Input Compressor</td><td class="d">A2L sensor input in the condenser section</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">Refrigerant Leak Detection System Input Evaporator</td><td class="d">A2L sensor input in the evaporator section</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">Safety Circuit Status Compressor 2</td><td class="d">Status of the safety circuit for Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">Safety Circuit Status Compressor 3</td><td class="d">Status of the safety circuit for Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">Safety Circuit Status Compressor 4</td><td class="d">Status of the safety circuit for Compressor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">Safety Circuit Status Compressor 5</td><td class="d">Status of the safety circuit for Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">Safety Circuit Status Compressor 6A</td><td class="d">Status of the safety circuit for Compressor 6A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">Safety Circuit Status Compressor 6B</td><td class="d">Status of the safety circuit for Compressor 6B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">Compressor 1 Status</td><td class="d">Variable speed compressor operating status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">High Pressure Cutout Circuit 6</td><td class="d">Status of High Pressure cutout safety device for Compressor 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">ECM Fault Supply Fan 1</td><td class="d">Fault status for Supply Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">ECM Fault Supply Fan 2</td><td class="d">Fault status for Supply Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">ECM Fault Supply Fan 3</td><td class="d">Fault status for Supply Fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="140" data-acc="R" data-u="" data-st="1" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">ECM Fault Supply Fan 4</td><td class="d">Fault status for Supply Fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="141" data-acc="R" data-u="" data-st="1" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">ECM Fault Supply Fan 5</td><td class="d">Fault status for Supply Fan 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">ECM Fault Supply Fan 6</td><td class="d">Fault status for Supply Fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Alarm, true = Normal</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="268" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Supply Fan Start Stop Command</td><td class="d">Fans 1-4 are being commanded on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="269" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Compressor 1 Command</td><td class="d">Compressor 1 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Estop Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="270" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">Compressor 2 Command</td><td class="d">Compressor 2 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="271" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Compressor 3 Command</td><td class="d">Compressor 3 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="272" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Compressor 4 Command</td><td class="d">Compressor 4 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="273" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">Compressor 5 Command</td><td class="d">Compressor 5 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="274" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bo-21"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">21</td><td class="n">Heat Output 1</td><td class="d">Heat Output 1 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="275" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bo-22"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">22</td><td class="n">Heat Output 2</td><td class="d">Heat Output 2 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="276" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bo-23"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">23</td><td class="n">Heat Output 3</td><td class="d">Heat Output 3 Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="277" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bo-44"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">44</td><td class="n">Refrigerant Mitigation Push</td><td class="d">Unit is in Refrigerant Mitigation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Alarm</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="278" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bo-52"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">52</td><td class="n">Compressor 6A Command</td><td class="d">Compressor 6A Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="279" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bo-53"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">53</td><td class="n">Compressor 6B Command</td><td class="d">Compressor 6B Start/Stop Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="280" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bo-101"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">101</td><td class="n">Supply Fan Start Stop Command 2</td><td class="d">Fans 5-6 are being commanded on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="281" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bo-108"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">108</td><td class="n">Compressor 1 VFD Alarm Reset</td><td class="d">Variable Speed Compressor alarm reset command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="282" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bo-109"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">109</td><td class="n">Compressor 1 E-Stop Shutdown Command</td><td class="d">Variable Speed Compressor E-Stop Shutdown command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = EStop Reset</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="283" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bo-111"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">111</td><td class="n">Supply Fan Status Output</td><td class="d">Output indicating the Supply Fan has status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="284" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bo-125"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">125</td><td class="n">Cooling Tower Pump Request</td><td class="d">Output to request Cooling Tower Pump operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="285" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bo-126"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">126</td><td class="n">Unit Alarm Output Command</td><td class="d">Unit level alarm output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Alarm Present</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Supply Fan Failure Reset</td><td class="d">Reset Supply fan failure</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Diagnostic: Space Temperature Source Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Diagnostic: Space Humidity Source Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Diagnostic: Outdoor Air Temperature Source Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Diagnostic: Outdoor Air Humidity Source Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Diagnostic: Duct Static Pressure Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Cooling Safeties OK</td><td class="d">That cooling permissive safeties status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Heat Cool Mode Active</td><td class="d">Unit active mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Heat, true = Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Night Heat Cool</td><td class="d">Status of Unoccupied Heat/Cool operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="29" data-acc="W" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Compressor 1 Lockout BAS</td><td class="d">Lockout Compressor 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="30" data-acc="W" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Compressor 2 Lockout BAS</td><td class="d">Lockout Compressor 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="31" data-acc="W" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Compressor 3 Lockout BAS</td><td class="d">Lockout Compressor 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="32" data-acc="W" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Compressor 4 Lockout BAS</td><td class="d">Lockout Compressor 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Alarm Reset</td><td class="d">Reset unit latching alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Diagnostic: Auto Reset</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Diagnostic: Discharge Air High Temperature Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Diagnostic: Discharge Air Temperature Source Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">Discharge Air Reset Lockout</td><td class="d">Allows the unit to do a Fixed or Reset Discharge Air Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Reset Active, true = Reset Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">Mixed Air Low Limit Active</td><td class="d">When mixed air low limit temperature safety is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">Fan Latch</td><td class="d">Internal point used to latch supply fan operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">Startup Delay Completed</td><td class="d">When delay startup is completed to allow cooling/heating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">Outdoor Air Damper at Max</td><td class="d">When Outdoor Air Damper is at maximum open position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">Fan Safeties OK</td><td class="d">Fan safeties status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="67" data-acc="W" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">Compressor 5 Lockout BAS</td><td class="d">Lockout Compressor 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">Diagnostic: Condenser Water Low Temperature Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">Diagnostic: Dirty Air Filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Clean, true = Dirty</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">Economizer Interlock OK</td><td class="d">Economizer is unable to keep up and needs mechanical cooling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">Active CoolCoil Control Sensor Failed</td><td class="d">The sensor used to control Cooling Coil has failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">Active HeatCoil Control Sensor Failed</td><td class="d">The sensor used to control Heating Coil has failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">Optional Heat Enable Command</td><td class="d">Lock enable the heat in specific conditions determined by the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">Optional Heat Lockout</td><td class="d">Lock out the heat in specific conditions determined by the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="80" data-acc="W" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">Heating Lockout BAS</td><td class="d">Lockout Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Inactive, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">Diagnostic: Humidity Control Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">Diagnostic: Discharge Air Low Temperature Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="182" data-acc="W" data-u="" data-st="1" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">Economizer Include Outdoor Air Temp Limit</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = No, true = Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="184" data-acc="R" data-u="" data-st="1" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">Supply Air Tempering Status</td><td class="d">Status of the Supply Air Tempering function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="190" data-acc="R" data-u="" data-st="1" id="obj-bv-190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">190</td><td class="n">Compressor 1 Calculated Status</td><td class="d">Compressor 1 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="191" data-acc="R" data-u="" data-st="1" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">Compressor 1 Call</td><td class="d">Compressor 1 call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="193" data-acc="W" data-u="" data-st="1" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">Compressor 1 Cond Purge Status</td><td class="d">Compressor 1 Condenser Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Active Purge</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="194" data-acc="R" data-u="" data-st="1" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">Compressor 1 Cond Valve Open</td><td class="d">Compressor 1 Condenser Valve Open Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="195" data-acc="W" data-u="" data-st="1" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">Compressor 1 Failure Reset</td><td class="d">Reset Compressor 1 latching failure alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="196" data-acc="W" data-u="" data-st="1" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">Compressor 1 Run Time Reset</td><td class="d">Compressor 1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">Compressor 1 Safety Lockout</td><td class="d">Status of safety lockout of Compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="200" data-acc="R" data-u="" data-st="1" id="obj-bv-200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">200</td><td class="n">Compressor 2 Calculated Status</td><td class="d">Compressor 2 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="201" data-acc="R" data-u="" data-st="1" id="obj-bv-201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">201</td><td class="n">Compressor 2 Call</td><td class="d">Compressor 2 call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-bv-203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">203</td><td class="n">Compressor 2 Cond Purge Status</td><td class="d">Compressor 2 Condenser Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Active Purge</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">Compressor 2 Cond Valve Open</td><td class="d">Compressor 2 Condenser Valve Open Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">Compressor 2 Failure Reset</td><td class="d">Reset Compressor 2 latching failure alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="206" data-acc="W" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">Compressor 2 Run Time Reset</td><td class="d">Compressor 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">Compressor 2 Safety Lockout</td><td class="d">Status of safety lockout of Compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">Compressor 3 Calculated Status</td><td class="d">Compressor 3 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">Compressor 3 Call</td><td class="d">Compressor 3 call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="213" data-acc="W" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">Compressor 3 Cond Purge Status</td><td class="d">Compressor 3 Condenser Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Active Purge</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">Compressor 3 Cond Valve Open</td><td class="d">Compressor 3 Condenser Valve Open Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="215" data-acc="W" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">Compressor 3 Failure Reset</td><td class="d">Reset Compressor 3 latching failure alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="216" data-acc="W" data-u="" data-st="1" id="obj-bv-216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">216</td><td class="n">Compressor 3 Run Time Reset</td><td class="d">Compressor 3 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="217" data-acc="R" data-u="" data-st="1" id="obj-bv-217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">217</td><td class="n">Compressor 3 Safety Lockout</td><td class="d">Status of safety lockout of Compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">Compressor 4 Calculated Status</td><td class="d">Compressor 4 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">Compressor 4 Call</td><td class="d">Compressor 4 call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="223" data-acc="W" data-u="" data-st="1" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">Compressor 4 Cond Purge Status</td><td class="d">Compressor 4 Condenser Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Active Purge</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">Compressor 4 Cond Valve Open</td><td class="d">Compressor 4 Condenser Valve Open Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="225" data-acc="W" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">Compressor 4 Failure Reset</td><td class="d">Reset Compressor 4 latching failure alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">Compressor 4 Safety Lockout</td><td class="d">Status of safety lockout of Compressor 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">Compressor 5 Calculated Status</td><td class="d">Compressor 5 status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">Compressor 5 Call</td><td class="d">Compressor 5 call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="234" data-acc="W" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">Compressor 5 Cond Purge Status</td><td class="d">Compressor 5 Condenser Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Active Purge</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">Compressor 5 Cond Valve Open</td><td class="d">Compressor 5 Condenser Valve Open Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="236" data-acc="W" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">Compressor 5 Failure Reset</td><td class="d">Reset Compressor 5 latching failure alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">Compressor 5 Safety Lockout</td><td class="d">Status of safety lockout of Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="250" data-acc="W" data-u="" data-st="1" id="obj-bv-250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">250</td><td class="n">Compressor Cond Valve Installed</td><td class="d">Condenser Valves are installed or not</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Not Installed, true = Installed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="251" data-acc="W" data-u="" data-st="1" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">Condenser Water Flow Type</td><td class="d">Define type of Condenser water flow (Variable or Constant)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Variable Flow, true = Constant Flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="255" data-acc="W" data-u="" data-st="1" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">Water Side Economizer Lockout BAS</td><td class="d">Lockout Waterside Economizer</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="257" data-acc="W" data-u="" data-st="1" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">Water Side Econ Purge Status</td><td class="d">Waterside Economizer Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Active Purge</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">Diagnostic: Compressor 1 Discharge Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">Diagnostic: Compressor 1 High Pressure Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">Diagnostic: Compressor 1 High Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="264" data-acc="R" data-u="" data-st="1" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">Diagnostic: Compressor 1 Low Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">Diagnostic: Compressor 1 Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="266" data-acc="R" data-u="" data-st="1" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">Diagnostic: Compressor 1 Suction Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="365" data-i="267" data-acc="R" data-u="" data-st="1" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">Diagnostic: Compressor 1 Suction Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="366" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">Diagnostic: Compressor 2 Discharge Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="367" data-i="272" data-acc="R" data-u="" data-st="1" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">Diagnostic: Compressor 2 High Pressure Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="368" data-i="273" data-acc="R" data-u="" data-st="1" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">Diagnostic: Compressor 2 High Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="369" data-i="274" data-acc="R" data-u="" data-st="1" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">Diagnostic: Compressor 2 Low Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="370" data-i="275" data-acc="R" data-u="" data-st="1" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">Diagnostic: Compressor 2 Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="371" data-i="276" data-acc="R" data-u="" data-st="1" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">Diagnostic: Compressor 2 Suction Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="372" data-i="277" data-acc="R" data-u="" data-st="1" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">Diagnostic: Compressor 2 Suction Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="373" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">Diagnostic: Compressor 3 Discharge Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="374" data-i="282" data-acc="R" data-u="" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">Diagnostic: Compressor 3 High Pressure Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="375" data-i="283" data-acc="R" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">Diagnostic: Compressor 3 High Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="376" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">Diagnostic: Compressor 3 Low Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="377" data-i="285" data-acc="R" data-u="" data-st="1" id="obj-bv-285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">285</td><td class="n">Diagnostic: Compressor 3 Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="378" data-i="286" data-acc="R" data-u="" data-st="1" id="obj-bv-286"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">286</td><td class="n">Diagnostic: Compressor 3 Suction Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="379" data-i="287" data-acc="R" data-u="" data-st="1" id="obj-bv-287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">287</td><td class="n">Diagnostic: Compressor 3 Suction Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="380" data-i="290" data-acc="R" data-u="" data-st="1" id="obj-bv-290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">290</td><td class="n">Diagnostic: Compressor 4 Discharge Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="381" data-i="292" data-acc="R" data-u="" data-st="1" id="obj-bv-292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">292</td><td class="n">Diagnostic: Compressor 4 High Pressure Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="382" data-i="293" data-acc="R" data-u="" data-st="1" id="obj-bv-293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">293</td><td class="n">Diagnostic: Compressor 4 High Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="383" data-i="294" data-acc="R" data-u="" data-st="1" id="obj-bv-294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">294</td><td class="n">Diagnostic: Compressor 4 Low Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="384" data-i="295" data-acc="R" data-u="" data-st="1" id="obj-bv-295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">295</td><td class="n">Diagnostic: Compressor 4 Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="385" data-i="296" data-acc="R" data-u="" data-st="1" id="obj-bv-296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">296</td><td class="n">Diagnostic: Compressor 4 Suction Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="386" data-i="297" data-acc="R" data-u="" data-st="1" id="obj-bv-297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">297</td><td class="n">Diagnostic: Compressor 4 Suction Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="387" data-i="320" data-acc="R" data-u="" data-st="1" id="obj-bv-320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">320</td><td class="n">Diagnostic: Dirty Condenser Tee Filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Clean, true = Dirty</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="388" data-i="321" data-acc="R" data-u="" data-st="1" id="obj-bv-321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">321</td><td class="n">Diagnostic: Software High Duct Static Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="389" data-i="322" data-acc="R" data-u="" data-st="1" id="obj-bv-322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">322</td><td class="n">Diagnostic: Condenser Water Flow Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Flow Loss</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="390" data-i="325" data-acc="W" data-u="" data-st="1" id="obj-bv-325"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">325</td><td class="n">Filter Alarm Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="391" data-i="329" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-329"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">329</td><td class="n">Front Panel Auto Stop</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Stop, true = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="392" data-i="330" data-acc="R" data-u="" data-st="1" id="obj-bv-330"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">330</td><td class="n">Supply Fan 1 Calculated Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="393" data-i="331" data-acc="R" data-u="" data-st="1" id="obj-bv-331"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">331</td><td class="n">Supply Fan 1 Failure</td><td class="d">Supply Fan 1 failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="394" data-i="335" data-acc="R" data-u="" data-st="1" id="obj-bv-335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">335</td><td class="n">Supply Fan 2 Calculated Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="395" data-i="336" data-acc="R" data-u="" data-st="1" id="obj-bv-336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">336</td><td class="n">Supply Fan 2 Failure</td><td class="d">Supply Fan 2 failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="396" data-i="340" data-acc="R" data-u="" data-st="1" id="obj-bv-340"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">340</td><td class="n">Supply Fan 3 Calculated Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="397" data-i="341" data-acc="R" data-u="" data-st="1" id="obj-bv-341"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">341</td><td class="n">Supply Fan 3 Failure</td><td class="d">Supply Fan 3 failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="345" data-acc="R" data-u="" data-st="1" id="obj-bv-345"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">345</td><td class="n">Supply Fan 4 Calculated Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="346" data-acc="R" data-u="" data-st="1" id="obj-bv-346"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">346</td><td class="n">Supply Fan 4 Failure</td><td class="d">Supply Fan 4 failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">Supply Fan 5 Calculated Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">Supply Fan 5 Failure</td><td class="d">Supply Fan 5 failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">Supply Fan 6 Calculated Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="403" data-i="356" data-acc="R" data-u="" data-st="1" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">Supply Fan 6 Failure</td><td class="d">Supply Fan 6 failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Failed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="404" data-i="360" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-360"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">360</td><td class="n">Supply Fan Calculated Status</td><td class="d">Any Supply Fan is running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = Running</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="405" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">Warning: High Condenser Water Delta Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="406" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">Warning: High Condenser Water Entering Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="407" data-i="365" data-acc="R" data-u="" data-st="1" id="obj-bv-365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">365</td><td class="n">Warning: Compressor 1 Cond Limit Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="408" data-i="366" data-acc="R" data-u="" data-st="1" id="obj-bv-366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">366</td><td class="n">Warning: Compressor 1 Frostat Limit Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="409" data-i="367" data-acc="R" data-u="" data-st="1" id="obj-bv-367"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">367</td><td class="n">Warning: Compressor 1 High Cond Approach Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="410" data-i="370" data-acc="R" data-u="" data-st="1" id="obj-bv-370"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">370</td><td class="n">Warning: Compressor 2 Frostat Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="411" data-i="371" data-acc="R" data-u="" data-st="1" id="obj-bv-371"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">371</td><td class="n">Warning: Compressor 2 High Discharge Press Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="412" data-i="372" data-acc="R" data-u="" data-st="1" id="obj-bv-372"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">372</td><td class="n">Warning: Compressor 2 High Cond Approach Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="413" data-i="375" data-acc="R" data-u="" data-st="1" id="obj-bv-375"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">375</td><td class="n">Warning: Compressor 3 Frostat Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="414" data-i="376" data-acc="R" data-u="" data-st="1" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">Warning: Compressor 3 High Discharge Press Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="415" data-i="377" data-acc="R" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">Warning: Compressor 3 High Cond Approach Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="416" data-i="380" data-acc="R" data-u="" data-st="1" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">Warning: Compressor 4 Frostat Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="417" data-i="381" data-acc="R" data-u="" data-st="1" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">Warning: Compressor 4 High Discharge Press Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="418" data-i="382" data-acc="R" data-u="" data-st="1" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">Warning: Compressor 4 High Cond Approach Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="419" data-i="395" data-acc="R" data-u="" data-st="1" id="obj-bv-395"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">395</td><td class="n">Low Superheat Auto Reset</td><td class="d">Automatically resets the low superheat alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="420" data-i="556" data-acc="R" data-u="" data-st="1" id="obj-bv-556"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">556</td><td class="n">Refrigerant Mitigation Active</td><td class="d">Active when the Controller is in a mitigation state for any reason</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="421" data-i="579" data-acc="W" data-u="" data-st="1" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">Factory Startup</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Field Startup, true = Factory Startup</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="422" data-i="602" data-acc="W" data-u="" data-st="1" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">Circuit 6 Failure Reset</td><td class="d">Reset Compressor 5 latching failure alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="423" data-i="608" data-acc="R" data-u="" data-st="1" id="obj-bv-608"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">608</td><td class="n">Circuit 6 Safety Lockout</td><td class="d">Status of safety lockout of Compressor 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="424" data-i="667" data-acc="W" data-u="" data-st="1" id="obj-bv-667"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">667</td><td class="n">Set Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="425" data-i="670" data-acc="W" data-u="" data-st="1" id="obj-bv-670"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">670</td><td class="n">Compressor 6A Run Time Reset</td><td class="d">Compressor 6A runtime reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="426" data-i="671" data-acc="R" data-u="" data-st="1" id="obj-bv-671"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">671</td><td class="n">Compressor 6A Calculated Status</td><td class="d">Compressor 6A status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="427" data-i="672" data-acc="R" data-u="" data-st="1" id="obj-bv-672"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">672</td><td class="n">Compressor 6A Call</td><td class="d">Compressor 6A call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="428" data-i="673" data-acc="W" data-u="" data-st="1" id="obj-bv-673"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">673</td><td class="n">Compressor 6A Lockout BAS</td><td class="d">Lockout Compressor 6A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="429" data-i="675" data-acc="W" data-u="" data-st="1" id="obj-bv-675"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">675</td><td class="n">Compressor 6B Run Time Reset</td><td class="d">Compressor 6B runtime reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="430" data-i="676" data-acc="R" data-u="" data-st="1" id="obj-bv-676"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">676</td><td class="n">Compressor 6B Calculated Status</td><td class="d">Compressor 6B status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="431" data-i="677" data-acc="R" data-u="" data-st="1" id="obj-bv-677"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">677</td><td class="n">Compressor 6B Call</td><td class="d">Compressor 6B call from Test routine</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Run</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="432" data-i="678" data-acc="W" data-u="" data-st="1" id="obj-bv-678"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">678</td><td class="n">Compressor 6B Lockout BAS</td><td class="d">Lockout Compressor 6B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Available, true = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="433" data-i="681" data-acc="R" data-u="" data-st="1" id="obj-bv-681"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">681</td><td class="n">Circuit 6 Cond Valve Open</td><td class="d">Circuit 6 Condenser Valve Open Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="434" data-i="682" data-acc="W" data-u="" data-st="1" id="obj-bv-682"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">682</td><td class="n">Circuit 6 Cond Purge Status</td><td class="d">Circuit 6 Condenser Purge Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Closed, true = Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="435" data-i="683" data-acc="W" data-u="" data-st="1" id="obj-bv-683"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">683</td><td class="n">Lead Tandem Compressor</td><td class="d">Lead tandem compressor of circuit 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Comp 6A, true = Comp 6B</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="436" data-i="684" data-acc="W" data-u="" data-st="1" id="obj-bv-684"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">684</td><td class="n">Tandem Compressor Rotate Schedule=BAS/Local</td><td class="d">Defines if local or BAS rotation scheme will be used</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = BAS, true = Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="437" data-i="685" data-acc="W" data-u="" data-st="1" id="obj-bv-685"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">685</td><td class="n">Tandem Compressor Rotation BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Rotate</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="438" data-i="700" data-acc="R" data-u="" data-st="1" id="obj-bv-700"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">700</td><td class="n">Compressor 1 VFD Auto Reset</td><td class="d">D an Auto Reset for the VFD is occuring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="439" data-i="701" data-acc="R" data-u="" data-st="1" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">Compressor 1 Local Failure</td><td class="d">Variable Speed Compressor failure status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="440" data-i="702" data-acc="R" data-u="" data-st="1" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">Compressor 1 Local Failure Reset</td><td class="d">Reset Variable Speed Compressor failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="441" data-i="703" data-acc="R" data-u="" data-st="1" id="obj-bv-703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">703</td><td class="n">Diagnostic: Compressor 5 Discharge Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="442" data-i="704" data-acc="R" data-u="" data-st="1" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">Diagnostic: Compressor 5 High Pressure Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="443" data-i="705" data-acc="R" data-u="" data-st="1" id="obj-bv-705"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">705</td><td class="n">Diagnostic: Compressor 5 High Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="444" data-i="706" data-acc="R" data-u="" data-st="1" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">Diagnostic: Compressor 5 Low Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="445" data-i="707" data-acc="R" data-u="" data-st="1" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">Diagnostic: Compressor 5 Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="446" data-i="708" data-acc="R" data-u="" data-st="1" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">Diagnostic: Compressor 5 Suction Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="447" data-i="709" data-acc="R" data-u="" data-st="1" id="obj-bv-709"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">709</td><td class="n">Diagnostic: Compressor 5 Suction Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="448" data-i="710" data-acc="R" data-u="" data-st="1" id="obj-bv-710"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">710</td><td class="n">Warning: Compressor 5 Frostat Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="449" data-i="711" data-acc="R" data-u="" data-st="1" id="obj-bv-711"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">711</td><td class="n">Warning: Compressor 5 High Discharge Press Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="450" data-i="712" data-acc="R" data-u="" data-st="1" id="obj-bv-712"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">712</td><td class="n">Warning: Compressor 5 High Cond Approach Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="451" data-i="715" data-acc="R" data-u="" data-st="1" id="obj-bv-715"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">715</td><td class="n">Warning: Circuit 6 Frostat Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="452" data-i="716" data-acc="R" data-u="" data-st="1" id="obj-bv-716"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">716</td><td class="n">Warning: Circuit 6 High Cond Approach Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="453" data-i="717" data-acc="R" data-u="" data-st="1" id="obj-bv-717"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">717</td><td class="n">Warning: Circuit 6 High Discharge Press Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Warning Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="454" data-i="720" data-acc="R" data-u="" data-st="1" id="obj-bv-720"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">720</td><td class="n">Diagnostic: Circuit 6 Discharge Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="455" data-i="721" data-acc="R" data-u="" data-st="1" id="obj-bv-721"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">721</td><td class="n">Diagnostic: Circuit 6 High Pressure Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="456" data-i="722" data-acc="R" data-u="" data-st="1" id="obj-bv-722"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">722</td><td class="n">Diagnostic: Circuit 6 High Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="457" data-i="723" data-acc="R" data-u="" data-st="1" id="obj-bv-723"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">723</td><td class="n">Diagnostic: Circuit 6 Low Superheat</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="458" data-i="725" data-acc="R" data-u="" data-st="1" id="obj-bv-725"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">725</td><td class="n">Diagnostic: Circuit 6 Suction Pressure Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="459" data-i="727" data-acc="R" data-u="" data-st="1" id="obj-bv-727"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">727</td><td class="n">Diagnostic: Compressor 6A Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="460" data-i="728" data-acc="R" data-u="" data-st="1" id="obj-bv-728"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">728</td><td class="n">Diagnostic: Compressor 6B Safety Circuit Alarm</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="461" data-i="731" data-acc="R" data-u="" data-st="1" id="obj-bv-731"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">731</td><td class="n">MSC Heat Placement</td><td class="d">Remote heat is installed in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Not Remote, true = Remote</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="462" data-i="732" data-acc="R" data-u="" data-st="1" id="obj-bv-732"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">732</td><td class="n">Diagnostic: Discharge Air High Temperature Limit Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="463" data-i="756" data-acc="R" data-u="" data-st="1" id="obj-bv-756"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">756</td><td class="n">Diagnostic: Circuit 6 Suction Temperature Sensor Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = In Failure</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="464" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Occupancy Request</td><td class="d">Used by the BMS to command the unit into an occupancy mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="465" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Occupancy Status</td><td class="d">Active occupancy mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="466" data-i="3" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Heat Cool Mode Request</td><td class="d">Command the unit into a heat/cool mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Maximum Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="467" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Heat Cool Mode Status</td><td class="d">Current heat cool mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Maximum Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="468" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Emergency Override BAS</td><td class="d">Command the unit into an emergency mode of operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="469" data-i="9" data-acc="W" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Water Valve Override</td><td class="d">Override the Hot water valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Off, 2 = Not Valid, 3 = CHW Open, 4 = HW Open, 5 = Open, 6 = Close</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="470" data-i="11" data-acc="W" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">Economizer Airside Enable BAS</td><td class="d">Enable airside economizing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="471" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">Economizer Mode</td><td class="d">Indicate the method of enabling airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Fixed Dry Bulb, 3 = Differential Dry Bulb, 4 = Fixed Enthalpy, 5 = Differential Enthalpy, 6 = Fixed Dewpoint and Dry Bulb, 7 = BAS Control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="472" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">Economizer System Status</td><td class="d">Operating state of the airside economizer system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Not Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="473" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">Heat Cool Mode Display Status</td><td class="d">Current heat cool mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Dehum-Heating, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Maximum Heat, 14 = Economizer, 15 = Dehumidify, 16 = Dehum-Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="474" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-mv-42"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">42</td><td class="n">DX Staging Status</td><td class="d">Current status of DX cooling staging algorithm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Start Interval Active, 3 = Shutdown Delay Active, 4 = Subtract Suspended</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="475" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-mv-43"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">43</td><td class="n">Heat Staging Status</td><td class="d">Current status of Heating staging algorithm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Start Interval Active, 3 = Shutdown Delay Active, 4 = Subtract Suspended</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="476" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">60</td><td class="n">Discharge Air Temperature Setpoint Source Status</td><td class="d">Source of Discharge Air Temperature setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS Control, 2 = Local Control, 3 = BAS Default, 4 = Not Controlled, 5 = Space Comfort Not in Control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="477" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">Space Temperature Setpoint Source Status</td><td class="d">Source of Space Temperature setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS, 2 = Local, 3 = Default, 4 = Not Controlled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="478" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">Space Temperature Source Status</td><td class="d">Source of Space Temperaure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS, 2 = Local, 3 = Default, 4 = Not Controlled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="479" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">Compressor 1 Mode</td><td class="d">Compressor 1 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: Cond Limit Active, 14 = Comp Locked Out, 15 = Warn: Frostat Limit Active, 16 = Running Unloaded</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="480" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">Compressor 2 Mode</td><td class="d">Compressor 2 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out, 15 = Warn: Frostat Warning</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="481" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">Compressor 3 Mode</td><td class="d">Compressor 3 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out, 15 = Warn: Frostat Warning</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="482" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-mv-73"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">73</td><td class="n">Compressor 4 Mode</td><td class="d">Compressor 4 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="483" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-mv-74"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">74</td><td class="n">Compressor 5 Mode</td><td class="d">Compressor 5 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suct Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Alarm, 9 = Diag: Discharge Press Sensor Faliure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: Cond Limit Active, 14 = Comp Locked Out, 15 = Warn: Frostat Limit Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="484" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-mv-76"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">76</td><td class="n">Compressor 6A Mode</td><td class="d">Compressor 6A current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="485" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-mv-77"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">77</td><td class="n">Compressor 6B Mode</td><td class="d">Compressor 6B current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Starting, 3 = Running, 4 = Diag: Safety Circuit Alarm, 5 = Diag: Low Superheat, 6 = Diag: Suction Press Sensor Failure, 7 = Diag: Suction Temp Sensor Failure, 8 = Diag: Frostat Aarm, 9 = Diag: Discharge Press Sensor Failure, 10 = Diag: High Pressure Cutout Alarm, 11 = VFD Fault/Comp Fault, 12 = Diag: High Superheat, 13 = Warn: High Disc Press, 14 = Comp Locked Out</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="486" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-mv-79"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">79</td><td class="n">Mechanical Cooling Stages Failed</td><td class="d">Total ammount of current compressors that have failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 Comp Failed, 2 = 2 Comp Failed, 3 = 3 Comp Failed, 4 = 4 Comp Failed, 5 = None Failed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="487" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-mv-80"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">80</td><td class="n">Mechanical Cooling Stages Active</td><td class="d">Total ammount of current compressors that are actively operating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 0 Compressors, 2 = 1 Compressor, 3 = 2 Compressors, 4 = 3 Compressors, 5 = 4 Compressors</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="488" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-mv-82"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">82</td><td class="n">MSC Unit Discharge Air Control Strategy</td><td class="d">Active control strategy for discharge air temeprature control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Fixed DA Setpoint, 2 = Return Air Reset, 3 = Space Temp Reset</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="489" data-i="83" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">83</td><td class="n">MSC Unit Status</td><td class="d">Unit overall status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Unit Off, 3 = Warning Present, 4 = Alarm Present, 5 = Exterior Stop, 6 = Local Stop, 7 = E-Stop, 8 = BAS Fire, 9 = BAS Shutdown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="490" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-mv-84"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">84</td><td class="n">Compressor Configuration Requested</td><td class="d">Current compressor combination being requested by the algorithm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = 1VS, 3 = 1VS/1Tandom, 4 = 1VS/2Tandom, 5 = 1VS/1FS, 6 = 1VS/1FS/1Tandom, 7 = 1VS/1FS/2Tandom, 8 = 1VS/2FS, 9 = 1VS/2FS/1Tandom, 10 = 1VS/2FS/2Tandom, 11 = 1VS/3FS, 12 = 1VS/3FS/1Tandom, 13 = 1VS/3FS/2Tandom, 14 = 1VS/4FS, 15 = 1VS/4FS/1Tandom, 16 = 1VS/4FS/2Tandom</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="491" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-mv-85"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">85</td><td class="n">Water Side Economizer Mode Status</td><td class="d">Status of water side economizer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Sampling, 3 = Enabled, 4 = WSE and Mech, 5 = WSE Locked Out, 6 = Not Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="492" data-i="86" data-acc="W" data-u="" data-st="1" id="obj-mv-86"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">86</td><td class="n">Ventilation Override Input Mode</td><td class="d">Requested ventilation mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Inactive, 2 = Mode A Active, 3 = Mode B Active, 4 = Mode C Active, 5 = Mode D Active, 6 = Mode E Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="493" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-mv-87"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">87</td><td class="n">Ventilation Override Status</td><td class="d">Status of ventilation override mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Inactive, 2 = Mode A Active, 3 = Mode B Active, 4 = Mode C Active, 5 = Mode D Active, 6 = Mode E Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="494" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-mv-89"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">89</td><td class="n">Supply Fans Installed</td><td class="d">Number of Supply Fans on the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 Fan, 2 = 2 Fans, 3 = 3 Fans, 4 = 4 Fans, 5 = 5 Fans, 6 = 6 Fans, 7 = 7 Fans, 8 = None</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="495" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-mv-90"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">90</td><td class="n">Supply Fans Failed</td><td class="d">Total ammount of current compressors that have failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 Fan Failed, 2 = 2 Fans Failed, 3 = 3 Fans Failed, 4 = 4 Fans Failed, 5 = 5 Fans Failed, 6 = 6 Fans Failed, 7 = None Failed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="496" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">Stages Requested</td><td class="d">Number of mechanical cooling stages requested by the algorithm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = All Off, 2 = Stage 1, 3 = Stage 2, 4 = Stage 3, 5 = Stage 4, 6 = Stage 5, 7 = Stage 6, 8 = Stage 7, 9 = Stage 8</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="497" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-mv-100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">100</td><td class="n">Unit Information</td><td class="d">Internal unit information value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">State 1&gt;</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="498" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-mv-170"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">170</td><td class="n">Supply Fan 1 Mode</td><td class="d">Supply Fan 1 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Start, 3 = Run, 4 = Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="499" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-mv-171"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">171</td><td class="n">Supply Fan 2 Mode</td><td class="d">Supply Fan 2 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Start, 3 = Run, 4 = Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="500" data-i="172" data-acc="R" data-u="" data-st="1" id="obj-mv-172"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">172</td><td class="n">Supply Fan 3 Mode</td><td class="d">Supply Fan 3 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Start, 3 = Run, 4 = Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="501" data-i="173" data-acc="R" data-u="" data-st="1" id="obj-mv-173"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">173</td><td class="n">Supply Fan 4 Mode</td><td class="d">Supply Fan 4 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Start, 3 = Run, 4 = Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="502" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-mv-174"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">174</td><td class="n">Supply Fan 5 Mode</td><td class="d">Supply Fan 5 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Start, 3 = Run, 4 = Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="503" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-mv-175"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">175</td><td class="n">Supply Fan 6 Mode</td><td class="d">Supply Fan 6 current control mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Start, 3 = Run, 4 = Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="504" data-i="201" data-acc="W" data-u="" data-st="1" id="obj-mv-201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">201</td><td class="n">MSC Testing Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Test Inactive, 2 = Start Test, 3 = SF Cmd 1 On, 4 = SFCmd 2 On, 5 = Fan 1 On 30%, 6 = Fan 1 Off, 7 = Fan 2 On 30%, 8 = Fan 2 Off, 9 = Fan 3 On 30%, 10 = Fan 3 Off, 11 = Fan 4 On 30%, 12 = Fan 4 Off, 13 = Fan 5 On 30%, 14 = Fan 5 Off, 15 = Fan 6 On 30%, 16 = Fan 6 Off, 17 = Fan 7 On 30%, 18 = Fan 7 Off, 19 = All Fans On 25%, 20 = All Fans On 50%, 21 = All Fans Auto, 22 = Cooling Test Start, 23 = Heating Test Start, 24 = Economizer Test Start, 25 = Test Disable/Auto Release</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="505" data-i="202" data-acc="R" data-u="" data-st="1" id="obj-mv-202"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">202</td><td class="n">MSC Testing Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Test Inactive, 2 = Test Starting, 3 = Test Ready, 4 = Test Running, 5 = Fan Contactor 1 On, 6 = Fan Contactor 2 On, 7 = Fan 1 On 30%, 8 = Fan 1 Off, 9 = Fan 2 On 30%, 10 = Fan 2 Off, 11 = Fan 3 On 30%, 12 = Fan 3 Off, 13 = Fan 4 30%, 14 = Fan 4 Off, 15 = Fan 5 30%, 16 = Fan 5 Off, 17 = Fan 6 30%, 18 = Fan 6 Off, 19 = Fan 7 On 30%, 20 = Fan 7 Off, 21 = All fans 25%, 22 = All fans 50%, 23 = All Fan Auto, 24 = Cooling Test Active, 25 = Heating Test Active, 26 = Econ Test Active, 27 = Test Fail/Check Diag, 28 = Cool Test Fail/Check Diag, 29 = Heat Test Fail/Check Diag, 30 = Test Stoppped/No Fan Stat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="506" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-mv-203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">203</td><td class="n">MSC Current Testing Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Test Inactive, 2 = Start Test, 3 = SF Cmd 1 On, 4 = SFCmd 2 On, 5 = Fan 1 On 30%, 6 = Fan 1 Off, 7 = Fan 2 On 30%, 8 = Fan 2 Off, 9 = Fan 3 On 30%, 10 = Fan 3 Off, 11 = Fan 4 On 30%, 12 = Fan 4 Off, 13 = Fan 5 On 30%, 14 = Fan 5 Off, 15 = Fan 6 On 30%, 16 = Fan 6 Off, 17 = Fan 7 On 30%, 18 = Fan 7 Off, 19 = All Fans On 25%, 20 = All Fans On 50%, 21 = All Fans Auto, 22 = Cooling Test Start, 23 = Heating Test Start, 24 = Test Disable/Auto Release</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="507" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-mv-204"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">204</td><td class="n">MSC Cooling Test Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Test Inactive, 2 = All Comp Off, 3 = Comp 1 On, 4 = Comp 2 On, 5 = Comp 3 On, 6 = Comp 4 On, 7 = Test Complete/Auto Release</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="508" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-mv-205"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">205</td><td class="n">MSC Cooling Test Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Test Inactive, 2 = Test Starting, 3 = Test Ready, 4 = Test Running, 5 = No Fan Status, 6 = Test Fail/Check Diag, 7 = Comp 1 Start, 8 = Comp 1 On, 9 = Comp 1 Fail, 10 = Comp 2 Start, 11 = Comp 2 On, 12 = Comp 2 Fail, 13 = Comp 3 Start, 14 = Comp 3 On, 15 = Comp 3 Fail, 16 = Comp 4 Start, 17 = Comp 4 On, 18 = Comp 4 Fail, 19 = Comp 5 Start, 20 = Comp 5 On, 21 = Comp 5 Fail, 22 = Comp 6A Start, 23 = Comp 6A On, 24 = Comp 6A Fail, 25 = Comp 6B Start, 26 = Comp 6B On, 27 = Comp 6B Fail, 28 = Circ 6 Start, 29 = Circ 6 On, 30 = Circ 6 Fai, 31 = Test Done/Auto Release</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="509" data-i="208" data-acc="W" data-u="" data-st="1" id="obj-mv-208"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">208</td><td class="n">MSC Economizer Test Override</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Test Inactive, 2 = Start Test, 3 = Open Economizer, 4 = Close Economizer, 5 = Test Complete/Auto Release</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="510" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-mv-209"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">209</td><td class="n">MSC Economizer Test Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Test Inactive, 2 = Test Starting, 3 = Test Ready, 4 = Test Running, 5 = No Fan Status, 6 = Test Fail/Check Diag, 7 = Econ Open Cmd, 8 = Econ Calc Open, 9 = Econ Close Cmd, 10 = Econ Calc Closed, 11 = Test Done/Auto Release</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 500 Modular Self-Contained point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Space Temperature Local</li><li><a href="#obj-ai-2"><code>AI2</code></a>Space Temperature Setpoint Local</li><li><a href="#obj-ai-11"><code>AI11</code></a>Discharge Air Temperature</li><li><a href="#obj-ai-12"><code>AI12</code></a>Duct Static Pressure Local</li><li><a href="#obj-ai-21"><code>AI21</code></a>Outdoor Air Temperature Local</li><li><a href="#obj-ai-22"><code>AI22</code></a>Outdoor Air Relative Humidity Local</li><li><a href="#obj-ai-32"><code>AI32</code></a>Return Air Temperature Local</li><li><a href="#obj-ai-33"><code>AI33</code></a>Return Air Humidity Local</li><li><a href="#obj-ai-45"><code>AI45</code></a>Entering Air Temperature</li><li><a href="#obj-ai-46"><code>AI46</code></a>Condenser Water Entering Temperature</li><li><a href="#obj-ai-47"><code>AI47</code></a>Condenser Water Leaving Temperature</li><li><a href="#obj-ai-48"><code>AI48</code></a>Condenser Tee Strainer High Pressure</li><li><a href="#obj-ai-49"><code>AI49</code></a>Condenser Tee Strainer Low Pressure</li><li><a href="#obj-ai-62"><code>AI62</code></a>Primary Filter Differential Pressure Local</li><li><a href="#obj-ai-93"><code>AI93</code></a>Discharge Gauge Pressure Compressor 1</li><li><a href="#obj-ai-94"><code>AI94</code></a>Suction Gauge Pressure Compressor 1</li><li><a href="#obj-ai-95"><code>AI95</code></a>Suction Temperature Compressor 1</li><li><a href="#obj-ai-96"><code>AI96</code></a>Discharge Gauge Pressure Compressor 2</li><li><a href="#obj-ai-97"><code>AI97</code></a>Suction Gauge Pressure Compressor 2</li><li><a href="#obj-ai-98"><code>AI98</code></a>Suction Temperature Compressor 2</li><li><a href="#obj-ai-99"><code>AI99</code></a>Discharge Gauge Pressure Compressor 3</li><li><a href="#obj-ai-100"><code>AI100</code></a>Suction Gauge Pressure Compressor 3</li><li><a href="#obj-ai-101"><code>AI101</code></a>Suction Temperature Compressor 3</li><li><a href="#obj-ai-102"><code>AI102</code></a>Discharge Gauge Pressure Compressor 4</li><li><a href="#obj-ai-103"><code>AI103</code></a>Suction Gauge Pressure Compressor 4</li><li><a href="#obj-ai-104"><code>AI104</code></a>Suction Temperature Compressor 4</li><li><a href="#obj-ai-105"><code>AI105</code></a>Discharge Gauge Pressure Compressor 5</li><li><a href="#obj-ai-106"><code>AI106</code></a>Suction Gauge Pressure Compressor 5</li><li><a href="#obj-ai-107"><code>AI107</code></a>Suction Temperature Compressor 5</li><li><a href="#obj-ai-277"><code>AI277</code></a>Discharge Gauge Pressure Circuit 6</li><li><a href="#obj-ai-278"><code>AI278</code></a>Suction Gauge Pressure Circuit 6</li><li><a href="#obj-ai-279"><code>AI279</code></a>Suction Temperature Circuit 6</li><li><a href="#obj-ao-11"><code>AO11</code></a>Heating Output Command</li><li><a href="#obj-ao-20"><code>AO20</code></a>Outdoor Air Damper Command</li><li><a href="#obj-ao-25"><code>AO25</code></a>Heating Output 1 Command</li><li><a href="#obj-ao-81"><code>AO81</code></a>Compressor 1 Condenser Regulating Valve</li><li><a href="#obj-ao-82"><code>AO82</code></a>Compressor 2 Condenser Regulating Valve</li><li><a href="#obj-ao-83"><code>AO83</code></a>Compressor 3 Condenser Regulating Valve</li><li><a href="#obj-ao-84"><code>AO84</code></a>Compressor 4 Condenser Regulating Valve</li><li><a href="#obj-ao-90"><code>AO90</code></a>Compressor 1 Variable Speed Command</li><li><a href="#obj-ao-92"><code>AO92</code></a>Compressor 5 Condenser Regulating Valve</li><li><a href="#obj-ao-93"><code>AO93</code></a>Circuit 6 Condenser Regulating Valve</li><li><a href="#obj-ao-96"><code>AO96</code></a>Supply Fan 1 Speed Command</li><li><a href="#obj-ao-97"><code>AO97</code></a>Supply Fan 2 Speed Command</li><li><a href="#obj-ao-98"><code>AO98</code></a>Supply Fan 3 Speed Command</li><li><a href="#obj-ao-99"><code>AO99</code></a>Supply Fan 4 Speed Command</li><li><a href="#obj-ao-100"><code>AO100</code></a>Supply Fan 5 Speed Command</li><li><a href="#obj-ao-101"><code>AO101</code></a>Supply Fan 6 Speed Command</li><li><a href="#obj-ao-105"><code>AO105</code></a>Water Side Economizer Valve</li><li><a href="#obj-av-1"><code>AV1</code></a>Occupied Cooling Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Occupied Heating Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Occupied Offset</li><li><a href="#obj-av-4"><code>AV4</code></a>Occupied Standby Offset</li><li><a href="#obj-av-5"><code>AV5</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-6"><code>AV6</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-av-7"><code>AV7</code></a>Space Temperature Setpoint BAS</li><li><a href="#obj-av-8"><code>AV8</code></a>Space Temperature Setpoint Active</li><li><a href="#obj-av-11"><code>AV11</code></a>Outdoor Air Damper Position</li><li><a href="#obj-av-18"><code>AV18</code></a>Discharge Air Reset Setpoint Max BAS</li><li><a href="#obj-av-21"><code>AV21</code></a>Discharge Air Temperature Setpoint Active</li><li><a href="#obj-av-22"><code>AV22</code></a>Discharge Air Temperature Setpoint Pgain</li><li><a href="#obj-av-24"><code>AV24</code></a>Discharge Air Cooling Setpoint BAS</li><li><a href="#obj-av-25"><code>AV25</code></a>Discharge Air Heating Setpoint BAS</li><li><a href="#obj-av-28"><code>AV28</code></a>Discharge Air Temperature Setpoint Local</li><li><a href="#obj-av-35"><code>AV35</code></a>Return Air Enthalpy Active</li><li><a href="#obj-av-36"><code>AV36</code></a>Economizer Minimum Position Setpoint BAS</li><li><a href="#obj-av-38"><code>AV38</code></a>Economizer Pgain</li><li><a href="#obj-av-39"><code>AV39</code></a>Mixed Air Low Limit Setpoint BAS</li><li><a href="#obj-av-41"><code>AV41</code></a>Outdoor Air Damper Safety Pgain</li><li><a href="#obj-av-47"><code>AV47</code></a>Economizer Outdoor Air Enable Setpoint BAS</li><li><a href="#obj-av-48"><code>AV48</code></a>Economizer Outdoor Air Enthalpy Enable Setpoint BAS</li><li><a href="#obj-av-49"><code>AV49</code></a>Outdoor Air Enthalpy BAS</li><li><a href="#obj-av-50"><code>AV50</code></a>Outdoor Air Enthalpy Active</li><li><a href="#obj-av-52"><code>AV52</code></a>Cooling Capacity Status</li><li><a href="#obj-av-61"><code>AV61</code></a>Heat Control Pgain</li><li><a href="#obj-av-62"><code>AV62</code></a>Heating Capacity Primary Status</li><li><a href="#obj-av-72"><code>AV72</code></a>Duct Static Pressure Active</li><li><a href="#obj-av-73"><code>AV73</code></a>Condenser Water Low Temperature Cutout</li><li><a href="#obj-av-74"><code>AV74</code></a>Space Temperature Active</li><li><a href="#obj-av-75"><code>AV75</code></a>Outdoor Air Temperature BAS</li><li><a href="#obj-av-76"><code>AV76</code></a>Outdoor Air Temperature Active</li><li><a href="#obj-av-77"><code>AV77</code></a>Space Temperature BAS</li><li><a href="#obj-av-79"><code>AV79</code></a>Space Humidity BAS</li><li><a href="#obj-av-80"><code>AV80</code></a>Space Humidity Active</li><li><a href="#obj-av-81"><code>AV81</code></a>Outdoor Air Humidity BAS</li><li><a href="#obj-av-82"><code>AV82</code></a>Outdoor Air Humidity Active</li><li><a href="#obj-av-91"><code>AV91</code></a>Duct Static Pressure Setpoint BAS</li><li><a href="#obj-av-92"><code>AV92</code></a>Duct Static Pressure Setpoint Active</li><li><a href="#obj-av-101"><code>AV101</code></a>Supply Fan Speed Pgain</li><li><a href="#obj-av-104"><code>AV104</code></a>Supply Fan Minimum Speed BAS</li><li><a href="#obj-av-115"><code>AV115</code></a>Supply Fan Speed Status</li><li><a href="#obj-av-118"><code>AV118</code></a>Space Temperature Setpoint Default</li><li><a href="#obj-av-124"><code>AV124</code></a>Cooling Command Request</li><li><a href="#obj-av-125"><code>AV125</code></a>Cooling Setpoint High Limit</li><li><a href="#obj-av-126"><code>AV126</code></a>Cooling Setpoint Low Limit</li><li><a href="#obj-av-127"><code>AV127</code></a>Heating Setpoint High Limit</li><li><a href="#obj-av-128"><code>AV128</code></a>Heating Setpoint Low Limit</li><li><a href="#obj-av-133"><code>AV133</code></a>Active CoolCoil Control Sensor</li><li><a href="#obj-av-134"><code>AV134</code></a>Active CoolCoil Control Setpoint</li><li><a href="#obj-av-135"><code>AV135</code></a>Active HeatCoil Control Sensor</li><li><a href="#obj-av-136"><code>AV136</code></a>Active HeatCoil Control Setpoint</li><li><a href="#obj-av-139"><code>AV139</code></a>Cooling PID Output</li><li><a href="#obj-av-140"><code>AV140</code></a>Heating PID Output</li><li><a href="#obj-av-141"><code>AV141</code></a>Optional Outdoor Air Minimum Position</li><li><a href="#obj-av-142"><code>AV142</code></a>Damper Position Request</li><li><a href="#obj-av-143"><code>AV143</code></a>Heat Command Request</li><li><a href="#obj-av-145"><code>AV145</code></a>Heating PID Maximum Value</li><li><a href="#obj-av-148"><code>AV148</code></a>Humidity Control Sensor</li><li><a href="#obj-av-149"><code>AV149</code></a>Cooling PID Maximum Value</li><li><a href="#obj-av-150"><code>AV150</code></a>Cooling Stages Requested</li><li><a href="#obj-av-154"><code>AV154</code></a>Economizer Minimum Position Setpoint Active</li><li><a href="#obj-av-162"><code>AV162</code></a>Compressor Speed Circuit 1</li><li><a href="#obj-av-173"><code>AV173</code></a>Compressor P Gain</li><li><a href="#obj-av-189"><code>AV189</code></a>Discharge Air High Temperature Cutout</li><li><a href="#obj-av-190"><code>AV190</code></a>Discharge Air Low Temperature Cutout</li><li><a href="#obj-av-191"><code>AV191</code></a>Maximum Discharge Air Heating Setpoint</li><li><a href="#obj-av-193"><code>AV193</code></a>Discharge Air Reset Setpoint Min BAS</li><li><a href="#obj-av-203"><code>AV203</code></a>Supply Fan Maximum Speed Local</li><li><a href="#obj-av-204"><code>AV204</code></a>Supply Fan Minimum Speed Local</li><li><a href="#obj-av-227"><code>AV227</code></a>Return Temperature Setpoint BAS</li><li><a href="#obj-av-281"><code>AV281</code></a>Supply Fan Maximum Speed BAS</li><li><a href="#obj-av-308"><code>AV308</code></a>Compressor 1 Max Cond Valve Setpoint</li><li><a href="#obj-av-311"><code>AV311</code></a>Compressor 1 Min Cond Valve Setpoint</li><li><a href="#obj-av-314"><code>AV314</code></a>Run Time - Compressor 1 (Hours)</li><li><a href="#obj-av-325"><code>AV325</code></a>Compressor 2 Max Cond Valve Setpoint</li><li><a href="#obj-av-326"><code>AV326</code></a>Compressor 2 Min Cond Valve Setpoint</li><li><a href="#obj-av-327"><code>AV327</code></a>Run Time - Compressor 2 (Hours)</li><li><a href="#obj-av-339"><code>AV339</code></a>Compressor 3 Max Cond Valve Setpoint</li><li><a href="#obj-av-340"><code>AV340</code></a>Compressor 3 Min Cond Valve Setpoint</li><li><a href="#obj-av-341"><code>AV341</code></a>Run Time - Compressor 3 (Hours)</li><li><a href="#obj-av-353"><code>AV353</code></a>Compressor 4 Max Cond Valve Setpoint</li><li><a href="#obj-av-354"><code>AV354</code></a>Compressor 4 Min Cond Valve Setpoint</li><li><a href="#obj-av-355"><code>AV355</code></a>Run Time - Compressor 4 (Hours)</li><li><a href="#obj-av-361"><code>AV361</code></a>Compressors Available</li><li><a href="#obj-av-362"><code>AV362</code></a>Frostat Cutout Temperature Setpt</li><li><a href="#obj-av-363"><code>AV363</code></a>Condenser Control Percent of Design</li><li><a href="#obj-av-364"><code>AV364</code></a>Condenser Design Max Pressure</li><li><a href="#obj-av-365"><code>AV365</code></a>Condenser Purge Time(Min)</li><li><a href="#obj-av-366"><code>AV366</code></a>Condenser Control Pressure Setpoint</li><li><a href="#obj-av-368"><code>AV368</code></a>Condenser Tee Strainer Calculated Diff Press</li><li><a href="#obj-av-369"><code>AV369</code></a>Condenser Tee Strainer Calculated High Pressure</li><li><a href="#obj-av-370"><code>AV370</code></a>Condenser Tee Strainer Calculated Low Pressure</li><li><a href="#obj-av-371"><code>AV371</code></a>Condenser Tee Strainer Diff Pressure Alarm Setpt</li><li><a href="#obj-av-372"><code>AV372</code></a>Condenser Tee Strainer High Pressure Offset</li><li><a href="#obj-av-373"><code>AV373</code></a>Condenser Tee Strainer Low Pressure Offset</li><li><a href="#obj-av-374"><code>AV374</code></a>Condenser Temperature Delta</li><li><a href="#obj-av-375"><code>AV375</code></a>Condenser Valve Control P Gain</li><li><a href="#obj-av-378"><code>AV378</code></a>Duct Static Pressure Safety Lockout Setpoint</li><li><a href="#obj-av-380"><code>AV380</code></a>Variable Speed Compressor Ramp Up Delay (Sec)</li><li><a href="#obj-av-382"><code>AV382</code></a>Water Side Econ Calculated Enable Setpoint</li><li><a href="#obj-av-383"><code>AV383</code></a>Water Side Econ Sample Time (Min)</li><li><a href="#obj-av-384"><code>AV384</code></a>Water Side Econ Valve Control P Gain</li><li><a href="#obj-av-385"><code>AV385</code></a>Water Side Economizer Enable Offset</li><li><a href="#obj-av-386"><code>AV386</code></a>Supply Fan Wall Harmonic Offset</li><li><a href="#obj-av-389"><code>AV389</code></a>Run Time - Compressor 5 (Hours)</li><li><a href="#obj-av-399"><code>AV399</code></a>WSE Mech Cool Delay Time (Min)</li><li><a href="#obj-av-493"><code>AV493</code></a>Economizer Outdoor Air Temperature Deadband</li><li><a href="#obj-av-494"><code>AV494</code></a>Economizer Outdoor Air Enthalpy Deadband</li><li><a href="#obj-av-559"><code>AV559</code></a>Discharge Air Setpoint Maximum</li><li><a href="#obj-av-560"><code>AV560</code></a>Discharge Air Setpoint Minimum</li><li><a href="#obj-av-765"><code>AV765</code></a>Cool Type</li><li><a href="#obj-av-768"><code>AV768</code></a>Reheat Type</li><li><a href="#obj-av-770"><code>AV770</code></a>Compressors Running</li><li><a href="#obj-av-774"><code>AV774</code></a>Primary Filter Differential Pressure Alarm Setpoint BAS</li><li><a href="#obj-av-790"><code>AV790</code></a>Min Speed Setpt (RPM) Compressor 1</li><li><a href="#obj-av-791"><code>AV791</code></a>Max Speed Setpt (RPM) Compressor 1</li><li><a href="#obj-av-792"><code>AV792</code></a>Min Speed (RPM) Compressor 1</li><li><a href="#obj-av-793"><code>AV793</code></a>Max Speed (RPM) Compressor 1</li><li><a href="#obj-av-794"><code>AV794</code></a>Calculated Speed (RPM) Compressor 1</li><li><a href="#obj-av-795"><code>AV795</code></a>Calculated Max Speed (Percent) Compressor 1</li><li><a href="#obj-av-872"><code>AV872</code></a>Differential Refrigerant Pressure Compressor 1</li><li><a href="#obj-av-873"><code>AV873</code></a>Suction Saturated Refrigerant Temperature Compressor 1</li><li><a href="#obj-av-874"><code>AV874</code></a>Superheat Temperature Compressor 1</li><li><a href="#obj-av-875"><code>AV875</code></a>Evaporator Approach Temperature Compressor 1</li><li><a href="#obj-av-876"><code>AV876</code></a>Frostat Trips Today Compressor 1</li><li><a href="#obj-av-877"><code>AV877</code></a>Condenser Saturated Refrigerant Temperature Compressor 1</li><li><a href="#obj-av-878"><code>AV878</code></a>Condenser Approach Temperature Compressor 1</li><li><a href="#obj-av-883"><code>AV883</code></a>Differential Refrigerant Pressure Compressor 2</li><li><a href="#obj-av-884"><code>AV884</code></a>Suction Saturated Refrigerant Temperature Compressor 2</li><li><a href="#obj-av-885"><code>AV885</code></a>Superheat Temperature Compressor 2</li><li><a href="#obj-av-886"><code>AV886</code></a>Evaporator Approach Temperature Compressor 2</li><li><a href="#obj-av-887"><code>AV887</code></a>Frostat Trips Today Compressor 2</li><li><a href="#obj-av-888"><code>AV888</code></a>Condenser Saturated Refrigerant Temperature Compressor 2</li><li><a href="#obj-av-889"><code>AV889</code></a>Condenser Approach Temperature Compressor 2</li><li><a href="#obj-av-900"><code>AV900</code></a>Testing Run Time (Min)</li><li><a href="#obj-av-901"><code>AV901</code></a>Testing Time Remaining (Min)</li><li><a href="#obj-av-904"><code>AV904</code></a>Condenser Design Leaving Water Temperature</li><li><a href="#obj-av-905"><code>AV905</code></a>Condenser Design Entering Water Temperature</li><li><a href="#obj-av-906"><code>AV906</code></a>Condenser Water Design Delta Temperature</li><li><a href="#obj-av-908"><code>AV908</code></a>Testing Mode Staging Time (sec)</li><li><a href="#obj-av-949"><code>AV949</code></a>Suction Saturated Refrigerant Temperature Compressor 3</li><li><a href="#obj-av-950"><code>AV950</code></a>Differential Refrigerant Pressure Compressor 3</li><li><a href="#obj-av-951"><code>AV951</code></a>Superheat Temperature Compressor 3</li><li><a href="#obj-av-952"><code>AV952</code></a>Evaporator Approach Temperature Compressor 3</li><li><a href="#obj-av-953"><code>AV953</code></a>Frostat Trips Today Compressor 3</li><li><a href="#obj-av-954"><code>AV954</code></a>Condenser Saturated Refrigerant Temperature Compressor 3</li><li><a href="#obj-av-955"><code>AV955</code></a>Condenser Approach Temperature Compressor 3</li><li><a href="#obj-av-960"><code>AV960</code></a>Differential Refrigerant Pressure Compressor 4</li><li><a href="#obj-av-961"><code>AV961</code></a>Suction Saturated Refrigerant Temperature Compressor 4</li><li><a href="#obj-av-962"><code>AV962</code></a>Superheat Temperature Compressor 4</li><li><a href="#obj-av-963"><code>AV963</code></a>Evaporator Approach Temperature Compressor 4</li><li><a href="#obj-av-964"><code>AV964</code></a>Frostat Trips Today Compressor 4</li><li><a href="#obj-av-965"><code>AV965</code></a>Condenser Saturated Refrigerant Temperature Compressor 4</li><li><a href="#obj-av-966"><code>AV966</code></a>Condenser Approach Temperature Compressor 4</li><li><a href="#obj-av-971"><code>AV971</code></a>Differential Refrigerant Pressure Compressor 5</li><li><a href="#obj-av-972"><code>AV972</code></a>Suction Saturated Refrigerant Temperature Compressor 5</li><li><a href="#obj-av-973"><code>AV973</code></a>Superheat Temperature Compressor 5</li><li><a href="#obj-av-974"><code>AV974</code></a>Evaporator Approach Temperature Compressor 5</li><li><a href="#obj-av-975"><code>AV975</code></a>Frostat Trips Today Compressor 5</li><li><a href="#obj-av-976"><code>AV976</code></a>Condenser Saturated Refrigerant Temperature Compressor 5</li><li><a href="#obj-av-977"><code>AV977</code></a>Condenser Approach Temperature Compressor 5</li><li><a href="#obj-av-982"><code>AV982</code></a>Differential Refrigerant Pressure Circuit 6</li><li><a href="#obj-av-983"><code>AV983</code></a>Suction Saturated Refrigerant Temperature Circuit 6</li><li><a href="#obj-av-984"><code>AV984</code></a>Superheat Temperature Circuit 6</li><li><a href="#obj-av-985"><code>AV985</code></a>Evaporator Approach Temperature Circuit 6</li><li><a href="#obj-av-986"><code>AV986</code></a>Frostat Trips Today Circuit 6</li><li><a href="#obj-av-987"><code>AV987</code></a>Condenser Saturated Refrigerant Temperature Circuit 6</li><li><a href="#obj-av-988"><code>AV988</code></a>Condenser Approach Temperature Circuit 6</li><li><a href="#obj-av-990"><code>AV990</code></a>Circuit 6 Max Cond Valve Setpoint</li><li><a href="#obj-av-991"><code>AV991</code></a>Circuit 6 Min Cond Valve Setpoint</li><li><a href="#obj-av-992"><code>AV992</code></a>Run Time - Compressor 6A (Hours)</li><li><a href="#obj-av-993"><code>AV993</code></a>Run Time - Compressor 6B (Hours)</li><li><a href="#obj-av-998"><code>AV998</code></a>Compressor 5 Max Cond Valve Setpoint</li><li><a href="#obj-av-999"><code>AV999</code></a>Compressor 5 Min Cond Valve Setpoint</li><li><a href="#obj-av-1000"><code>AV1000</code></a>Compressor 1 Min Cond Valve Setpoint Local</li><li><a href="#obj-av-1001"><code>AV1001</code></a>Compressor 1 Min Cond Valve Setpoint Active</li><li><a href="#obj-av-1002"><code>AV1002</code></a>Compressor 2 Min Cond Valve Setpoint Local</li><li><a href="#obj-av-1003"><code>AV1003</code></a>Compressor 2 Min Cond Valve Setpoint Active</li><li><a href="#obj-av-1004"><code>AV1004</code></a>Compressor 3 Min Cond Valve Setpoint Local</li><li><a href="#obj-av-1005"><code>AV1005</code></a>Compressor 3 Min Cond Valve Setpoint Active</li><li><a href="#obj-av-1006"><code>AV1006</code></a>Compressor 4 Min Cond Valve Setpoint Local</li><li><a href="#obj-av-1007"><code>AV1007</code></a>Compressor 4 Min Cond Valve Setpoint Active</li><li><a href="#obj-av-1008"><code>AV1008</code></a>Compressor 5 Min Cond Valve Setpoint Local</li><li><a href="#obj-av-1009"><code>AV1009</code></a>Compressor 5 Min Cond Valve Setpoint Active</li><li><a href="#obj-av-1010"><code>AV1010</code></a>Circuit 6 Min Cond Valve Setpoint Local</li><li><a href="#obj-av-1011"><code>AV1011</code></a>Circuit 6 Min Cond Valve Setpoint Active</li><li><a href="#obj-av-1012"><code>AV1012</code></a>Compressor 6A Sequence Number</li><li><a href="#obj-av-1013"><code>AV1013</code></a>Compressor 6B Sequence Number</li><li><a href="#obj-bi-6"><code>BI6</code></a>Mixed Air Low Temperature Cutout Alarm</li><li><a href="#obj-bi-9"><code>BI9</code></a>Emergency Stop MSC</li><li><a href="#obj-bi-10"><code>BI10</code></a>External Auto Stop Input Status</li><li><a href="#obj-bi-29"><code>BI29</code></a>Occupancy Input</li><li><a href="#obj-bi-34"><code>BI34</code></a>High Temperature Limit Switch</li><li><a href="#obj-bi-35"><code>BI35</code></a>Phase Monitor Status</li><li><a href="#obj-bi-42"><code>BI42</code></a>Condenser Water Flow Switch</li><li><a href="#obj-bi-43"><code>BI43</code></a>Ventilation Relay Status</li><li><a href="#obj-bi-90"><code>BI90</code></a>High Pressure Cutout Compressor 1</li><li><a href="#obj-bi-91"><code>BI91</code></a>High Pressure Cutout Compressor 2</li><li><a href="#obj-bi-92"><code>BI92</code></a>High Pressure Cutout Compressor 3</li><li><a href="#obj-bi-93"><code>BI93</code></a>High Pressure Cutout Compressor 4</li><li><a href="#obj-bi-94"><code>BI94</code></a>High Pressure Cutout Compressor 5</li><li><a href="#obj-bi-98"><code>BI98</code></a>Compressor 1 VFD Fault</li><li><a href="#obj-bi-104"><code>BI104</code></a>Refrigerant Leak Detection System Input Compressor</li><li><a href="#obj-bi-105"><code>BI105</code></a>Refrigerant Leak Detection System Input Evaporator</li><li><a href="#obj-bi-107"><code>BI107</code></a>Safety Circuit Status Compressor 2</li><li><a href="#obj-bi-108"><code>BI108</code></a>Safety Circuit Status Compressor 3</li><li><a href="#obj-bi-109"><code>BI109</code></a>Safety Circuit Status Compressor 4</li><li><a href="#obj-bi-110"><code>BI110</code></a>Safety Circuit Status Compressor 5</li><li><a href="#obj-bi-111"><code>BI111</code></a>Safety Circuit Status Compressor 6A</li><li><a href="#obj-bi-112"><code>BI112</code></a>Safety Circuit Status Compressor 6B</li><li><a href="#obj-bi-114"><code>BI114</code></a>Compressor 1 Status</li><li><a href="#obj-bi-135"><code>BI135</code></a>High Pressure Cutout Circuit 6</li><li><a href="#obj-bi-137"><code>BI137</code></a>ECM Fault Supply Fan 1</li><li><a href="#obj-bi-138"><code>BI138</code></a>ECM Fault Supply Fan 2</li><li><a href="#obj-bi-139"><code>BI139</code></a>ECM Fault Supply Fan 3</li><li><a href="#obj-bi-140"><code>BI140</code></a>ECM Fault Supply Fan 4</li><li><a href="#obj-bi-141"><code>BI141</code></a>ECM Fault Supply Fan 5</li><li><a href="#obj-bi-142"><code>BI142</code></a>ECM Fault Supply Fan 6</li><li><a href="#obj-bo-1"><code>BO1</code></a>Supply Fan Start Stop Command</li><li><a href="#obj-bo-11"><code>BO11</code></a>Compressor 1 Command</li><li><a href="#obj-bo-12"><code>BO12</code></a>Compressor 2 Command</li><li><a href="#obj-bo-13"><code>BO13</code></a>Compressor 3 Command</li><li><a href="#obj-bo-14"><code>BO14</code></a>Compressor 4 Command</li><li><a href="#obj-bo-15"><code>BO15</code></a>Compressor 5 Command</li><li><a href="#obj-bo-21"><code>BO21</code></a>Heat Output 1</li><li><a href="#obj-bo-22"><code>BO22</code></a>Heat Output 2</li><li><a href="#obj-bo-23"><code>BO23</code></a>Heat Output 3</li><li><a href="#obj-bo-44"><code>BO44</code></a>Refrigerant Mitigation Push</li><li><a href="#obj-bo-52"><code>BO52</code></a>Compressor 6A Command</li><li><a href="#obj-bo-53"><code>BO53</code></a>Compressor 6B Command</li><li><a href="#obj-bo-101"><code>BO101</code></a>Supply Fan Start Stop Command 2</li><li><a href="#obj-bo-108"><code>BO108</code></a>Compressor 1 VFD Alarm Reset</li><li><a href="#obj-bo-109"><code>BO109</code></a>Compressor 1 E-Stop Shutdown Command</li><li><a href="#obj-bo-111"><code>BO111</code></a>Supply Fan Status Output</li><li><a href="#obj-bo-125"><code>BO125</code></a>Cooling Tower Pump Request</li><li><a href="#obj-bo-126"><code>BO126</code></a>Unit Alarm Output Command</li><li><a href="#obj-bv-2"><code>BV2</code></a>Supply Fan Failure Reset</li><li><a href="#obj-bv-11"><code>BV11</code></a>Diagnostic: Space Temperature Source Failure</li><li><a href="#obj-bv-12"><code>BV12</code></a>Diagnostic: Space Humidity Source Failure</li><li><a href="#obj-bv-13"><code>BV13</code></a>Diagnostic: Outdoor Air Temperature Source Failure</li><li><a href="#obj-bv-14"><code>BV14</code></a>Diagnostic: Outdoor Air Humidity Source Failure</li><li><a href="#obj-bv-15"><code>BV15</code></a>Diagnostic: Duct Static Pressure Failure</li><li><a href="#obj-bv-18"><code>BV18</code></a>Cooling Safeties OK</li><li><a href="#obj-bv-21"><code>BV21</code></a>Heat Cool Mode Active</li><li><a href="#obj-bv-22"><code>BV22</code></a>Night Heat Cool</li><li><a href="#obj-bv-29"><code>BV29</code></a>Compressor 1 Lockout BAS</li><li><a href="#obj-bv-30"><code>BV30</code></a>Compressor 2 Lockout BAS</li><li><a href="#obj-bv-31"><code>BV31</code></a>Compressor 3 Lockout BAS</li><li><a href="#obj-bv-32"><code>BV32</code></a>Compressor 4 Lockout BAS</li><li><a href="#obj-bv-36"><code>BV36</code></a>Alarm Reset</li><li><a href="#obj-bv-37"><code>BV37</code></a>Diagnostic: Auto Reset</li><li><a href="#obj-bv-41"><code>BV41</code></a>Diagnostic: Discharge Air High Temperature Lockout</li><li><a href="#obj-bv-42"><code>BV42</code></a>Diagnostic: Discharge Air Temperature Source Failure</li><li><a href="#obj-bv-47"><code>BV47</code></a>Discharge Air Reset Lockout</li><li><a href="#obj-bv-52"><code>BV52</code></a>Mixed Air Low Limit Active</li><li><a href="#obj-bv-62"><code>BV62</code></a>Fan Latch</li><li><a href="#obj-bv-63"><code>BV63</code></a>Startup Delay Completed</li><li><a href="#obj-bv-64"><code>BV64</code></a>Outdoor Air Damper at Max</li><li><a href="#obj-bv-65"><code>BV65</code></a>Fan Safeties OK</li><li><a href="#obj-bv-67"><code>BV67</code></a>Compressor 5 Lockout BAS</li><li><a href="#obj-bv-70"><code>BV70</code></a>Diagnostic: Condenser Water Low Temperature Lockout</li><li><a href="#obj-bv-72"><code>BV72</code></a>Diagnostic: Dirty Air Filter</li><li><a href="#obj-bv-75"><code>BV75</code></a>Economizer Interlock OK</li><li><a href="#obj-bv-76"><code>BV76</code></a>Active CoolCoil Control Sensor Failed</li><li><a href="#obj-bv-77"><code>BV77</code></a>Active HeatCoil Control Sensor Failed</li><li><a href="#obj-bv-78"><code>BV78</code></a>Optional Heat Enable Command</li><li><a href="#obj-bv-79"><code>BV79</code></a>Optional Heat Lockout</li><li><a href="#obj-bv-80"><code>BV80</code></a>Heating Lockout BAS</li><li><a href="#obj-bv-81"><code>BV81</code></a>Diagnostic: Humidity Control Sensor Failure</li><li><a href="#obj-bv-108"><code>BV108</code></a>Diagnostic: Discharge Air Low Temperature Lockout</li><li><a href="#obj-bv-182"><code>BV182</code></a>Economizer Include Outdoor Air Temp Limit</li><li><a href="#obj-bv-184"><code>BV184</code></a>Supply Air Tempering Status</li><li><a href="#obj-bv-190"><code>BV190</code></a>Compressor 1 Calculated Status</li><li><a href="#obj-bv-191"><code>BV191</code></a>Compressor 1 Call</li><li><a href="#obj-bv-193"><code>BV193</code></a>Compressor 1 Cond Purge Status</li><li><a href="#obj-bv-194"><code>BV194</code></a>Compressor 1 Cond Valve Open</li><li><a href="#obj-bv-195"><code>BV195</code></a>Compressor 1 Failure Reset</li><li><a href="#obj-bv-196"><code>BV196</code></a>Compressor 1 Run Time Reset</li><li><a href="#obj-bv-197"><code>BV197</code></a>Compressor 1 Safety Lockout</li><li><a href="#obj-bv-200"><code>BV200</code></a>Compressor 2 Calculated Status</li><li><a href="#obj-bv-201"><code>BV201</code></a>Compressor 2 Call</li><li><a href="#obj-bv-203"><code>BV203</code></a>Compressor 2 Cond Purge Status</li><li><a href="#obj-bv-204"><code>BV204</code></a>Compressor 2 Cond Valve Open</li><li><a href="#obj-bv-205"><code>BV205</code></a>Compressor 2 Failure Reset</li><li><a href="#obj-bv-206"><code>BV206</code></a>Compressor 2 Run Time Reset</li><li><a href="#obj-bv-207"><code>BV207</code></a>Compressor 2 Safety Lockout</li><li><a href="#obj-bv-210"><code>BV210</code></a>Compressor 3 Calculated Status</li><li><a href="#obj-bv-211"><code>BV211</code></a>Compressor 3 Call</li><li><a href="#obj-bv-213"><code>BV213</code></a>Compressor 3 Cond Purge Status</li><li><a href="#obj-bv-214"><code>BV214</code></a>Compressor 3 Cond Valve Open</li><li><a href="#obj-bv-215"><code>BV215</code></a>Compressor 3 Failure Reset</li><li><a href="#obj-bv-216"><code>BV216</code></a>Compressor 3 Run Time Reset</li><li><a href="#obj-bv-217"><code>BV217</code></a>Compressor 3 Safety Lockout</li><li><a href="#obj-bv-220"><code>BV220</code></a>Compressor 4 Calculated Status</li><li><a href="#obj-bv-221"><code>BV221</code></a>Compressor 4 Call</li><li><a href="#obj-bv-223"><code>BV223</code></a>Compressor 4 Cond Purge Status</li><li><a href="#obj-bv-224"><code>BV224</code></a>Compressor 4 Cond Valve Open</li><li><a href="#obj-bv-225"><code>BV225</code></a>Compressor 4 Failure Reset</li><li><a href="#obj-bv-227"><code>BV227</code></a>Compressor 4 Safety Lockout</li><li><a href="#obj-bv-231"><code>BV231</code></a>Compressor 5 Calculated Status</li><li><a href="#obj-bv-232"><code>BV232</code></a>Compressor 5 Call</li><li><a href="#obj-bv-234"><code>BV234</code></a>Compressor 5 Cond Purge Status</li><li><a href="#obj-bv-235"><code>BV235</code></a>Compressor 5 Cond Valve Open</li><li><a href="#obj-bv-236"><code>BV236</code></a>Compressor 5 Failure Reset</li><li><a href="#obj-bv-238"><code>BV238</code></a>Compressor 5 Safety Lockout</li><li><a href="#obj-bv-250"><code>BV250</code></a>Compressor Cond Valve Installed</li><li><a href="#obj-bv-251"><code>BV251</code></a>Condenser Water Flow Type</li><li><a href="#obj-bv-255"><code>BV255</code></a>Water Side Economizer Lockout BAS</li><li><a href="#obj-bv-257"><code>BV257</code></a>Water Side Econ Purge Status</li><li><a href="#obj-bv-260"><code>BV260</code></a>Diagnostic: Compressor 1 Discharge Pressure Sensor Failure</li><li><a href="#obj-bv-262"><code>BV262</code></a>Diagnostic: Compressor 1 High Pressure Shutdown</li><li><a href="#obj-bv-263"><code>BV263</code></a>Diagnostic: Compressor 1 High Superheat</li><li><a href="#obj-bv-264"><code>BV264</code></a>Diagnostic: Compressor 1 Low Superheat</li><li><a href="#obj-bv-265"><code>BV265</code></a>Diagnostic: Compressor 1 Safety Circuit Alarm</li><li><a href="#obj-bv-266"><code>BV266</code></a>Diagnostic: Compressor 1 Suction Pressure Sensor Failure</li><li><a href="#obj-bv-267"><code>BV267</code></a>Diagnostic: Compressor 1 Suction Temperature Sensor Failure</li><li><a href="#obj-bv-270"><code>BV270</code></a>Diagnostic: Compressor 2 Discharge Pressure Sensor Failure</li><li><a href="#obj-bv-272"><code>BV272</code></a>Diagnostic: Compressor 2 High Pressure Shutdown</li><li><a href="#obj-bv-273"><code>BV273</code></a>Diagnostic: Compressor 2 High Superheat</li><li><a href="#obj-bv-274"><code>BV274</code></a>Diagnostic: Compressor 2 Low Superheat</li><li><a href="#obj-bv-275"><code>BV275</code></a>Diagnostic: Compressor 2 Safety Circuit Alarm</li><li><a href="#obj-bv-276"><code>BV276</code></a>Diagnostic: Compressor 2 Suction Pressure Sensor Failure</li><li><a href="#obj-bv-277"><code>BV277</code></a>Diagnostic: Compressor 2 Suction Temperature Sensor Failure</li><li><a href="#obj-bv-280"><code>BV280</code></a>Diagnostic: Compressor 3 Discharge Pressure Sensor Failure</li><li><a href="#obj-bv-282"><code>BV282</code></a>Diagnostic: Compressor 3 High Pressure Shutdown</li><li><a href="#obj-bv-283"><code>BV283</code></a>Diagnostic: Compressor 3 High Superheat</li><li><a href="#obj-bv-284"><code>BV284</code></a>Diagnostic: Compressor 3 Low Superheat</li><li><a href="#obj-bv-285"><code>BV285</code></a>Diagnostic: Compressor 3 Safety Circuit Alarm</li><li><a href="#obj-bv-286"><code>BV286</code></a>Diagnostic: Compressor 3 Suction Pressure Sensor Failure</li><li><a href="#obj-bv-287"><code>BV287</code></a>Diagnostic: Compressor 3 Suction Temperature Sensor Failure</li><li><a href="#obj-bv-290"><code>BV290</code></a>Diagnostic: Compressor 4 Discharge Pressure Sensor Failure</li><li><a href="#obj-bv-292"><code>BV292</code></a>Diagnostic: Compressor 4 High Pressure Shutdown</li><li><a href="#obj-bv-293"><code>BV293</code></a>Diagnostic: Compressor 4 High Superheat</li><li><a href="#obj-bv-294"><code>BV294</code></a>Diagnostic: Compressor 4 Low Superheat</li><li><a href="#obj-bv-295"><code>BV295</code></a>Diagnostic: Compressor 4 Safety Circuit Alarm</li><li><a href="#obj-bv-296"><code>BV296</code></a>Diagnostic: Compressor 4 Suction Pressure Sensor Failure</li><li><a href="#obj-bv-297"><code>BV297</code></a>Diagnostic: Compressor 4 Suction Temperature Sensor Failure</li><li><a href="#obj-bv-320"><code>BV320</code></a>Diagnostic: Dirty Condenser Tee Filter</li><li><a href="#obj-bv-321"><code>BV321</code></a>Diagnostic: Software High Duct Static Alarm</li><li><a href="#obj-bv-322"><code>BV322</code></a>Diagnostic: Condenser Water Flow Loss</li><li><a href="#obj-bv-325"><code>BV325</code></a>Filter Alarm Reset</li><li><a href="#obj-bv-329"><code>BV329</code></a>Front Panel Auto Stop</li><li><a href="#obj-bv-330"><code>BV330</code></a>Supply Fan 1 Calculated Status</li><li><a href="#obj-bv-331"><code>BV331</code></a>Supply Fan 1 Failure</li><li><a href="#obj-bv-335"><code>BV335</code></a>Supply Fan 2 Calculated Status</li><li><a href="#obj-bv-336"><code>BV336</code></a>Supply Fan 2 Failure</li><li><a href="#obj-bv-340"><code>BV340</code></a>Supply Fan 3 Calculated Status</li><li><a href="#obj-bv-341"><code>BV341</code></a>Supply Fan 3 Failure</li><li><a href="#obj-bv-345"><code>BV345</code></a>Supply Fan 4 Calculated Status</li><li><a href="#obj-bv-346"><code>BV346</code></a>Supply Fan 4 Failure</li><li><a href="#obj-bv-350"><code>BV350</code></a>Supply Fan 5 Calculated Status</li><li><a href="#obj-bv-351"><code>BV351</code></a>Supply Fan 5 Failure</li><li><a href="#obj-bv-355"><code>BV355</code></a>Supply Fan 6 Calculated Status</li><li><a href="#obj-bv-356"><code>BV356</code></a>Supply Fan 6 Failure</li><li><a href="#obj-bv-360"><code>BV360</code></a>Supply Fan Calculated Status</li><li><a href="#obj-bv-363"><code>BV363</code></a>Warning: High Condenser Water Delta Temperature</li><li><a href="#obj-bv-364"><code>BV364</code></a>Warning: High Condenser Water Entering Temperature</li><li><a href="#obj-bv-365"><code>BV365</code></a>Warning: Compressor 1 Cond Limit Status</li><li><a href="#obj-bv-366"><code>BV366</code></a>Warning: Compressor 1 Frostat Limit Status</li><li><a href="#obj-bv-367"><code>BV367</code></a>Warning: Compressor 1 High Cond Approach Temp</li><li><a href="#obj-bv-370"><code>BV370</code></a>Warning: Compressor 2 Frostat Warning</li><li><a href="#obj-bv-371"><code>BV371</code></a>Warning: Compressor 2 High Discharge Press Warning</li><li><a href="#obj-bv-372"><code>BV372</code></a>Warning: Compressor 2 High Cond Approach Temp</li><li><a href="#obj-bv-375"><code>BV375</code></a>Warning: Compressor 3 Frostat Warning</li><li><a href="#obj-bv-376"><code>BV376</code></a>Warning: Compressor 3 High Discharge Press Warning</li><li><a href="#obj-bv-377"><code>BV377</code></a>Warning: Compressor 3 High Cond Approach Temp</li><li><a href="#obj-bv-380"><code>BV380</code></a>Warning: Compressor 4 Frostat Warning</li><li><a href="#obj-bv-381"><code>BV381</code></a>Warning: Compressor 4 High Discharge Press Warning</li><li><a href="#obj-bv-382"><code>BV382</code></a>Warning: Compressor 4 High Cond Approach Temp</li><li><a href="#obj-bv-395"><code>BV395</code></a>Low Superheat Auto Reset</li><li><a href="#obj-bv-556"><code>BV556</code></a>Refrigerant Mitigation Active</li><li><a href="#obj-bv-579"><code>BV579</code></a>Factory Startup</li><li><a href="#obj-bv-602"><code>BV602</code></a>Circuit 6 Failure Reset</li><li><a href="#obj-bv-608"><code>BV608</code></a>Circuit 6 Safety Lockout</li><li><a href="#obj-bv-667"><code>BV667</code></a>Set Flow Switch</li><li><a href="#obj-bv-670"><code>BV670</code></a>Compressor 6A Run Time Reset</li><li><a href="#obj-bv-671"><code>BV671</code></a>Compressor 6A Calculated Status</li><li><a href="#obj-bv-672"><code>BV672</code></a>Compressor 6A Call</li><li><a href="#obj-bv-673"><code>BV673</code></a>Compressor 6A Lockout BAS</li><li><a href="#obj-bv-675"><code>BV675</code></a>Compressor 6B Run Time Reset</li><li><a href="#obj-bv-676"><code>BV676</code></a>Compressor 6B Calculated Status</li><li><a href="#obj-bv-677"><code>BV677</code></a>Compressor 6B Call</li><li><a href="#obj-bv-678"><code>BV678</code></a>Compressor 6B Lockout BAS</li><li><a href="#obj-bv-681"><code>BV681</code></a>Circuit 6 Cond Valve Open</li><li><a href="#obj-bv-682"><code>BV682</code></a>Circuit 6 Cond Purge Status</li><li><a href="#obj-bv-683"><code>BV683</code></a>Lead Tandem Compressor</li><li><a href="#obj-bv-684"><code>BV684</code></a>Tandem Compressor Rotate Schedule=BAS/Local</li><li><a href="#obj-bv-685"><code>BV685</code></a>Tandem Compressor Rotation BAS</li><li><a href="#obj-bv-700"><code>BV700</code></a>Compressor 1 VFD Auto Reset</li><li><a href="#obj-bv-701"><code>BV701</code></a>Compressor 1 Local Failure</li><li><a href="#obj-bv-702"><code>BV702</code></a>Compressor 1 Local Failure Reset</li><li><a href="#obj-bv-703"><code>BV703</code></a>Diagnostic: Compressor 5 Discharge Pressure Sensor Failure</li><li><a href="#obj-bv-704"><code>BV704</code></a>Diagnostic: Compressor 5 High Pressure Shutdown</li><li><a href="#obj-bv-705"><code>BV705</code></a>Diagnostic: Compressor 5 High Superheat</li><li><a href="#obj-bv-706"><code>BV706</code></a>Diagnostic: Compressor 5 Low Superheat</li><li><a href="#obj-bv-707"><code>BV707</code></a>Diagnostic: Compressor 5 Safety Circuit Alarm</li><li><a href="#obj-bv-708"><code>BV708</code></a>Diagnostic: Compressor 5 Suction Pressure Sensor Failure</li><li><a href="#obj-bv-709"><code>BV709</code></a>Diagnostic: Compressor 5 Suction Temperature Sensor Failure</li><li><a href="#obj-bv-710"><code>BV710</code></a>Warning: Compressor 5 Frostat Warning</li><li><a href="#obj-bv-711"><code>BV711</code></a>Warning: Compressor 5 High Discharge Press Warning</li><li><a href="#obj-bv-712"><code>BV712</code></a>Warning: Compressor 5 High Cond Approach Temp</li><li><a href="#obj-bv-715"><code>BV715</code></a>Warning: Circuit 6 Frostat Warning</li><li><a href="#obj-bv-716"><code>BV716</code></a>Warning: Circuit 6 High Cond Approach Temp</li><li><a href="#obj-bv-717"><code>BV717</code></a>Warning: Circuit 6 High Discharge Press Warning</li><li><a href="#obj-bv-720"><code>BV720</code></a>Diagnostic: Circuit 6 Discharge Pressure Sensor Failure</li><li><a href="#obj-bv-721"><code>BV721</code></a>Diagnostic: Circuit 6 High Pressure Shutdown</li><li><a href="#obj-bv-722"><code>BV722</code></a>Diagnostic: Circuit 6 High Superheat</li><li><a href="#obj-bv-723"><code>BV723</code></a>Diagnostic: Circuit 6 Low Superheat</li><li><a href="#obj-bv-725"><code>BV725</code></a>Diagnostic: Circuit 6 Suction Pressure Sensor Failure</li><li><a href="#obj-bv-727"><code>BV727</code></a>Diagnostic: Compressor 6A Safety Circuit Alarm</li><li><a href="#obj-bv-728"><code>BV728</code></a>Diagnostic: Compressor 6B Safety Circuit Alarm</li><li><a href="#obj-bv-731"><code>BV731</code></a>MSC Heat Placement</li><li><a href="#obj-bv-732"><code>BV732</code></a>Diagnostic: Discharge Air High Temperature Limit Switch</li><li><a href="#obj-bv-756"><code>BV756</code></a>Diagnostic: Circuit 6 Suction Temperature Sensor Failure</li><li><a href="#obj-mv-1"><code>MV1</code></a>Occupancy Request</li><li><a href="#obj-mv-2"><code>MV2</code></a>Occupancy Status</li><li><a href="#obj-mv-3"><code>MV3</code></a>Heat Cool Mode Request</li><li><a href="#obj-mv-4"><code>MV4</code></a>Heat Cool Mode Status</li><li><a href="#obj-mv-8"><code>MV8</code></a>Emergency Override BAS</li><li><a href="#obj-mv-9"><code>MV9</code></a>Water Valve Override</li><li><a href="#obj-mv-11"><code>MV11</code></a>Economizer Airside Enable BAS</li><li><a href="#obj-mv-14"><code>MV14</code></a>Economizer Mode</li><li><a href="#obj-mv-15"><code>MV15</code></a>Economizer System Status</li><li><a href="#obj-mv-36"><code>MV36</code></a>Heat Cool Mode Display Status</li><li><a href="#obj-mv-42"><code>MV42</code></a>DX Staging Status</li><li><a href="#obj-mv-43"><code>MV43</code></a>Heat Staging Status</li><li><a href="#obj-mv-60"><code>MV60</code></a>Discharge Air Temperature Setpoint Source Status</li><li><a href="#obj-mv-61"><code>MV61</code></a>Space Temperature Setpoint Source Status</li><li><a href="#obj-mv-62"><code>MV62</code></a>Space Temperature Source Status</li><li><a href="#obj-mv-70"><code>MV70</code></a>Compressor 1 Mode</li><li><a href="#obj-mv-71"><code>MV71</code></a>Compressor 2 Mode</li><li><a href="#obj-mv-72"><code>MV72</code></a>Compressor 3 Mode</li><li><a href="#obj-mv-73"><code>MV73</code></a>Compressor 4 Mode</li><li><a href="#obj-mv-74"><code>MV74</code></a>Compressor 5 Mode</li><li><a href="#obj-mv-76"><code>MV76</code></a>Compressor 6A Mode</li><li><a href="#obj-mv-77"><code>MV77</code></a>Compressor 6B Mode</li><li><a href="#obj-mv-79"><code>MV79</code></a>Mechanical Cooling Stages Failed</li><li><a href="#obj-mv-80"><code>MV80</code></a>Mechanical Cooling Stages Active</li><li><a href="#obj-mv-82"><code>MV82</code></a>MSC Unit Discharge Air Control Strategy</li><li><a href="#obj-mv-83"><code>MV83</code></a>MSC Unit Status</li><li><a href="#obj-mv-84"><code>MV84</code></a>Compressor Configuration Requested</li><li><a href="#obj-mv-85"><code>MV85</code></a>Water Side Economizer Mode Status</li><li><a href="#obj-mv-86"><code>MV86</code></a>Ventilation Override Input Mode</li><li><a href="#obj-mv-87"><code>MV87</code></a>Ventilation Override Status</li><li><a href="#obj-mv-89"><code>MV89</code></a>Supply Fans Installed</li><li><a href="#obj-mv-90"><code>MV90</code></a>Supply Fans Failed</li><li><a href="#obj-mv-92"><code>MV92</code></a>Stages Requested</li><li><a href="#obj-mv-100"><code>MV100</code></a>Unit Information</li><li><a href="#obj-mv-170"><code>MV170</code></a>Supply Fan 1 Mode</li><li><a href="#obj-mv-171"><code>MV171</code></a>Supply Fan 2 Mode</li><li><a href="#obj-mv-172"><code>MV172</code></a>Supply Fan 3 Mode</li><li><a href="#obj-mv-173"><code>MV173</code></a>Supply Fan 4 Mode</li><li><a href="#obj-mv-174"><code>MV174</code></a>Supply Fan 5 Mode</li><li><a href="#obj-mv-175"><code>MV175</code></a>Supply Fan 6 Mode</li><li><a href="#obj-mv-201"><code>MV201</code></a>MSC Testing Override</li><li><a href="#obj-mv-202"><code>MV202</code></a>MSC Testing Status</li><li><a href="#obj-mv-203"><code>MV203</code></a>MSC Current Testing Override</li><li><a href="#obj-mv-204"><code>MV204</code></a>MSC Cooling Test Override</li><li><a href="#obj-mv-205"><code>MV205</code></a>MSC Cooling Test Status</li><li><a href="#obj-mv-208"><code>MV208</code></a>MSC Economizer Test Override</li><li><a href="#obj-mv-209"><code>MV209</code></a>MSC Economizer Test Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.</li><li>The Symbio 500 integration guide (BAS-SVP087) centers on BACnet MS/TP (rotary address 001-120) and also mentions BACnet/IP connections.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 500 Modular Self-Contained (SCWM) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 500 Modular Self-Contained (SCWM)</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 500 Modular Self-Contained (SCWM) have?</summary><p>This list has 511 BACnet objects: 32 analog inputs, 17 analog outputs, 189 analog values, 30 binary inputs, 18 binary outputs, 178 binary values, 47 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 500 Modular Self-Contained (SCWM) BACnet points are writable?</summary><p>111 of the 511 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Trane Symbio 500 Modular Self-Contained (SCWM) BACnet documentation?</summary><p>The source is Symbio 500 Integration Point List BACnet - Modular Self-Contained (SCWM) (BAS-PTS037A-EN), revision 07/31/2025, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 500 Modular Self-Contained (SCWM)?</summary><p>Start with MV 1 Occupancy Request (Occupancy command from the BMS schedule); BV 329 Front Panel Auto Stop (Auto/stop of the unit (relinquish default is Stop)); MV 3 Heat Cool Mode Request (Mode command from the BMS); AV 7 Space Temperature Setpoint BAS (Space setpoint from the BMS); AV 24 Discharge Air Cooling Setpoint BAS (Supply air cooling setpoint from the BMS); AV 91 Duct Static Pressure Setpoint BAS (Duct static setpoint from the BMS); MV 2 Occupancy Status (Confirms the occupancy in effect); BV 360 Supply Fan Calculated Status (Any supply fan running); AI 11 Discharge Air Temperature (Supply air temperature); MV 83 MSC Unit Status (Overall unit status: normal, off, warning, alarm, stops).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 500 Modular Self-Contained (SCWM)?</summary><p>BAS vs Local is chosen per sensor and setpoint with the BAS Control Selection tool in the Symbio UI. BV 329 Front Panel Auto Stop (Auto/Stop, relinquish default Stop) and BI 10 External Auto Stop Input Status cover unit start/stop. The documents don&#x27;t spell out how those two interact.</p></details><details><summary>Does the Trane Symbio 500 Modular Self-Contained (SCWM) need a BACnet heartbeat or have a communication timeout?</summary><p>Only AV 77 Space Temperature BAS lists a heartbeat (900 s) in the points list; the other BAS points list 0. The documents don&#x27;t describe what happens on expiry. BV 11 &#x27;Diagnostic: Space Temperature Source Failure&#x27; is the related alarm flag.</p></details><details><summary>Can the BMS supply sensor values to the Trane Symbio 500 Modular Self-Contained (SCWM)?</summary><p>Set the sensor to BAS in BAS Control Selection, then write AV 77 Space Temperature BAS, AV 75 Outdoor Air Temperature BAS, AV 79 Space Humidity BAS or AV 81 Outdoor Air Humidity BAS. MV 62 Space Temperature Source Status shows BAS/Local/Default, and the &#x27;Source Failure&#x27; BVs (BV 11-14, BV 42) flag a lost source.</p></details><details><summary>How do I check these points on the real Symbio 500 Modular Self-Contained (SCWM)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS037A-EN_07312025.pdf" rel="nofollow noopener" target="_blank">Symbio 500 Integration Point List BACnet - Modular Self-Contained (SCWM) &middot; BAS-PTS037A-EN &middot; rev. 07/31/2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
