<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 700 Precedent / Axiom BACnet Points List</title>
<meta name="description" content="Trane Symbio 700 Precedent / Axiom BACnet points list: 639 objects by ID and name (e.g. MV 10106 = Occupancy Request), 232 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 700 Precedent / Axiom BACnet Points List">
<meta property="og:description" content="Trane Symbio 700 Precedent / Axiom BACnet points list: 639 objects by ID and name (e.g. MV 10106 = Occupancy Request), 232 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 700 Precedent / Axiom BACnet Points List">
<meta name="twitter:description" content="Trane Symbio 700 Precedent / Axiom BACnet points list: 639 objects by ID and name (e.g. MV 10106 = Occupancy Request), 232 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom",
   "name": "Trane Symbio 700 Precedent / Axiom BACnet Points List",
   "description": "Trane Symbio 700 Precedent / Axiom BACnet points list: 639 objects by ID and name (e.g. MV 10106 = Occupancy Request), 232 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom#dataset",
   "name": "Trane Symbio 700 Precedent / Axiom BACnet Points List",
   "description": "Symbio 700 is the factory unit controller on Precedent rooftops and Axiom rooftop water-source heat pumps. It exposes several hundred BACnet objects with 5-digit instances (AI-10101, AV-11403...) grouped by object type. Most writable objects are BAS or Setpoint values feeding Trane's arbitration logic, and several have heartbeat timeouts, so a BAS must keep refreshing them. Trane Symbio 700 Precedent / Axiom BACnet points list: 639 objects by ID and name (e.g. MV 10106 = Occupancy Request), 232 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom",
   "keywords": [
    "Trane Symbio 700 Precedent / Axiom BACnet Points List",
    "Trane Symbio 700 Precedent / Axiom BACnet objects",
    "Trane BACnet",
    "Symbio 700 BACnet points list",
    "Symbio700 BACnet points list",
    "Precedent rooftop BACnet points list",
    "Axiom rooftop WSHP BACnet points list",
    "BAS-PTS001 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 700 Integration Points List BACnet/Modbus - Precedent, Axiom Rooftop WSHP",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001C-EN_08172026.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 700 Precedent / Axiom",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Rooftop unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 700 Precedent / Axiom have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 639 BACnet objects: 53 analog inputs, 294 analog values, 119 binary inputs, 131 binary values, 8 multi-state inputs, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 700 Precedent / Axiom BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "232 of the 639 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 700 Precedent / Axiom BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 700 Integration Points List BACnet/Modbus - Precedent, Axiom Rooftop WSHP (BAS-PTS001C-EN), revision 08/12/2026, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001C-EN_08172026.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 700 Precedent / Axiom?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 10106 Occupancy Request (Occupancy command (occupied/unoccupied/standby)); BV 11113 Unit Stop Command (BMS stop/auto of the whole unit); AV 10159 Occupied Cooling Setpoint BAS (Occupied cooling setpoint (dual-setpoint units)); AV 10160 Occupied Heating Setpoint BAS (Occupied heating setpoint (dual-setpoint units)); AV 10127 Space Temperature Setpoint BAS (Single-setpoint alternative to the two setpoints above); MI 10101 Heat Cool Mode Status (Current heat/cool operating mode); MV 11123 Occupancy Status (Confirms the occupancy the unit is running in); BI 10226 Supply Fan Status (Supply fan on/off status); AV 11178 Space Temperature Active (Space temperature the unit is actually controlling to); BV 11100 Alarm Indicator Status (Unit alarm output; on when the controller is in alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 700 Precedent / Axiom?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 11100 Arbitration Method Request picks the control type. 'Enable External/BAS Control' is the factory default: the controller weighs BAS, Air-Fi and wired sources and uses the BAS value while it is valid. 'Standalone Control' ignores all BAS input. BV 11113 Unit Stop Command (Auto/Stop) stops the unit from the BMS."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Symbio 700 Precedent / Axiom need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The sensor BAS points (space temp, OA temp, humidity, CO2, return air, and entering water temp on Axiom WSHPs) have a 900 s heartbeat in the points list: per the integration guide, a value that is not rewritten at least every 15 minutes fails, its priority-12 entry drops out of the Arbitrator and the controller falls back to the next source (Air-Fi, wired, then default). BV 10113 Occupancy Input BAS has the same 15-minute heartbeat. The space setpoint BAS points (AV 10127, AV 10159/10160) and MV 10106 Occupancy Request are commandable and have no heartbeat."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Trane Symbio 700 Precedent / Axiom?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write the value to the matching '... BAS' AV (e.g. AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS) and keep refreshing it. It shows on the '... Arbitrator' object at priority 12, above Air-Fi (14) and wired (15). The '... Active' object reports the value in use. Space setpoints go to AV 10127 Space Temperature Setpoint BAS (single setpoint) or AV 10159/10160 Occupied Cooling/Heating Setpoint BAS (dual setpoint)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 700 Precedent / Axiom?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 700 Precedent / Axiom",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-700-precedent-axiom"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 700 Precedent / Axiom</li></ol>
<p class="eyebrow">Rooftop unit controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 700 Precedent / Axiom BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>Symbio 700 is the factory unit controller on Precedent rooftops and Axiom rooftop water-source heat pumps. It exposes several hundred BACnet objects with 5-digit instances (AI-10101, AV-11403...) grouped by object type. Most writable objects are BAS or Setpoint values feeding Trane&#x27;s arbitration logic, and several have heartbeat timeouts, so a BAS must keep refreshing them.</p>
<p>This page lists <strong>639 BACnet objects</strong> for the Trane Symbio 700 Precedent / Axiom &mdash; 232 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 700 Precedent / Axiom</dd></div><div><dt>Equipment</dt><dd>Rooftop unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>639 (232 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>V9.00.0007</dd></div><div><dt>Also known as</dt><dd>Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001C-EN_08172026.pdf" rel="nofollow noopener" target="_blank">Symbio 700 Integration Points List BACnet/Modbus - Precedent, Axiom Rooftop WSHP &middot; BAS-PTS001C-EN &middot; rev. 08/12/2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom.csv" rel="nofollow" download>Download CSV <small>639 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001C-EN_08172026.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-700-precedent-axiom">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 700 Precedent / Axiom</h2>
<div class="answer"><b>Integration in brief</b><p>Leave MV 11100 Arbitration Method Request at &#x27;Enable External/BAS Control&#x27;. Then schedule the unit with MV 10106 Occupancy Request and write space setpoints to the commandable setpoint BAS points (AV 10127, or AV 10159/10160) at a priority above 14. If the BMS supplies sensor values such as space temperature, rewrite the &#x27;... BAS&#x27; points at least every 15 minutes, or the controller drops back to its own sensors.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-10106">MV 10106</a></td><td class="n">Occupancy Request</td><td>Occupancy command (occupied/unoccupied/standby)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-11113">BV 11113</a></td><td class="n">Unit Stop Command</td><td>BMS stop/auto of the whole unit</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10159">AV 10159</a></td><td class="n">Occupied Cooling Setpoint BAS</td><td>Occupied cooling setpoint (dual-setpoint units)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-10160">AV 10160</a></td><td class="n">Occupied Heating Setpoint BAS</td><td>Occupied heating setpoint (dual-setpoint units)</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-av-10127">AV 10127</a></td><td class="n">Space Temperature Setpoint BAS</td><td>Single-setpoint alternative to the two setpoints above</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-mi-10101">MI 10101</a></td><td class="n">Heat Cool Mode Status</td><td>Current heat/cool operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-11123">MV 11123</a></td><td class="n">Occupancy Status</td><td>Confirms the occupancy the unit is running in</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10226">BI 10226</a></td><td class="n">Supply Fan Status</td><td>Supply fan on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-11178">AV 11178</a></td><td class="n">Space Temperature Active</td><td>Space temperature the unit is actually controlling to</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-11100">BV 11100</a></td><td class="n">Alarm Indicator Status</td><td>Unit alarm output; on when the controller is in alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 11100 Arbitration Method Request picks the control type. &#x27;Enable External/BAS Control&#x27; is the factory default: the controller weighs BAS, Air-Fi and wired sources and uses the BAS value while it is valid. &#x27;Standalone Control&#x27; ignores all BAS input. BV 11113 Unit Stop Command (Auto/Stop) stops the unit from the BMS.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The sensor BAS points (space temp, OA temp, humidity, CO2, return air, and entering water temp on Axiom WSHPs) have a 900 s heartbeat in the points list: per the integration guide, a value that is not rewritten at least every 15 minutes fails, its priority-12 entry drops out of the Arbitrator and the controller falls back to the next source (Air-Fi, wired, then default). BV 10113 Occupancy Input BAS has the same 15-minute heartbeat. The space setpoint BAS points (AV 10127, AV 10159/10160) and MV 10106 Occupancy Request are commandable and have no heartbeat.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Write the value to the matching &#x27;... BAS&#x27; AV (e.g. AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS) and keep refreshing it. It shows on the &#x27;... Arbitrator&#x27; object at priority 12, above Air-Fi (14) and wired (15). The &#x27;... Active&#x27; object reports the value in use. Space setpoints go to AV 10127 Space Temperature Setpoint BAS (single setpoint) or AV 10159/10160 Occupied Cooling/Heating Setpoint BAS (dual setpoint).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The rotary address (001-127) sets the BACnet MS/TP MAC and also the Device ID; changing it takes effect without a power cycle.</li><li>A software Device ID (1-4194302) can be set in the Symbio Service and Installation mobile app (Bluetooth) or on the onboard display.</li><li>MS/TP default baud is 76,800 bps; MS/TP wiring lands on connector J17.</li><li>For BACnet IP set the IP address first, then the protocol, Device ID and UDP port; tick BBMD only if this is the only BACnet IP device on the subnet.</li><li>Communicated units can be switched between IP and SI in the mobile app or onboard display; display units are separate.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Space setpoint BAS points are commandable: the wired setpoint sits at priority 15 and Air-Fi at 14, so the BMS must write at a priority above 14 or the value is ignored.</li><li>Setpoints changed from the onboard display or mobile app go to the relinquish default, not the priority array; that value is only used when no other valid source exists.</li><li>Use either BV 10113 Occupancy Input BAS (needs heartbeat) or MV 10106 Occupancy Request (no heartbeat), not both.</li><li>Arbitrator objects are for reading only, even though they show as writable.</li><li>&#x27;Command&#x27; points may be persisted once written, so don&#x27;t write them cyclically.</li></ul>
</section>
<h2 id="points">Trane Symbio 700 Precedent / Axiom BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">639 of 639 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>53</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>294</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>119</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>131</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>8</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>34</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>639</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>407</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>232</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>152</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>80</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (386)</option><option value="°F">°F (113)</option><option value="%">% (105)</option><option value="∆°F">∆°F (10)</option><option value="PPM">PPM (9)</option><option value="In. of water">In. of water (8)</option><option value="BTUs/pound">BTUs/pound (5)</option><option value="kW">kW (2)</option><option value="CFM">CFM (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>292</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 700 Precedent / Axiom BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10101" data-acc="R" data-u="%" id="obj-ai-10101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10101</td><td class="n">Cooling Capacity Status</td><td class="d">Actual operating unit cooling capacity, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10102" data-acc="R" data-u="%" id="obj-ai-10102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10102</td><td class="n">Heating Capacity Primary Status</td><td class="d">Unit (primary) heating capacity, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10104" data-acc="R" data-u="%" id="obj-ai-10104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10104</td><td class="n">Outdoor Air Relative Humidity Local</td><td class="d">OA humidity value from sensor connected to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10110" data-acc="R" data-u="%" id="obj-ai-10110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10110</td><td class="n">Return Air Humidity Local</td><td class="d">Return air humidity value from sensor connected to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10111" data-acc="R" data-u="%" id="obj-ai-10111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10111</td><td class="n">Outdoor Air Damper Position</td><td class="d">OA Damper Actuator feedback signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10116" data-acc="R" data-u="%" id="obj-ai-10116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10116</td><td class="n">Space Humidity Active</td><td class="d">Active space relative humidity being used by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="10117" data-acc="R" data-u="°F" id="obj-ai-10117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10117</td><td class="n">Outdoor Air Dew Point</td><td class="d">The outdoor air dewpoint value being utilized by the unit</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10118" data-acc="R" data-u="°F" id="obj-ai-10118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10118</td><td class="n">Outdoor Air Temperature Active</td><td class="d">Active OA temperature currently being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10120" data-acc="R" data-u="%" id="obj-ai-10120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10120</td><td class="n">Outdoor Air Humidity Active</td><td class="d">Active outdoor air humidity value used by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10124" data-acc="R" data-u="°F" id="obj-ai-10124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10124</td><td class="n">Discharge Air Temperature Local</td><td class="d">Discharge air temperature value from a sensor connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10126" data-acc="R" data-u="°F" id="obj-ai-10126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10126</td><td class="n">Return Air Temperature Input</td><td class="d">Actual return air temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10155" data-acc="R" data-u="In. of water" id="obj-ai-10155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10155</td><td class="n">Duct Static Pressure Local</td><td class="d">Duct static pressure value from a sensor connected to the controller</td><td class="u">In. of water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="10156" data-acc="R" data-u="°F" id="obj-ai-10156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10156</td><td class="n">Outdoor Air Temperature Local</td><td class="d">OA temp value from a sensor connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10182" data-acc="R" data-u="In. of water" id="obj-ai-10182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10182</td><td class="n">Duct Static Pressure Active</td><td class="d">Duct static pressure active value for communication to SC graphics</td><td class="u">In. of water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="10218" data-acc="R" data-u="°F" id="obj-ai-10218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10218</td><td class="n">Space Temperature Input</td><td class="d">Space temp from a wired sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="10226" data-acc="R" data-u="°F" id="obj-ai-10226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10226</td><td class="n">Space Dew Point</td><td class="d">Calculated Space Dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="11100" data-acc="R" data-u="°F" id="obj-ai-11100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11100</td><td class="n">Coil Temperature Sensor 1</td><td class="d">Outdoor Coil Temperature Sensor for Circuit 1 on HP units</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="11103" data-acc="R" data-u="PPM" id="obj-ai-11103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11103</td><td class="n">Space CO2 Concentration Input</td><td class="d">Space CO2 concentration from a sensor hardwired to the controller</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="11104" data-acc="R" data-u="%" id="obj-ai-11104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11104</td><td class="n">Space Humidity Input</td><td class="d">Space relative humidity from a sensor wired to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="11106" data-acc="R" data-u="%" id="obj-ai-11106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11106</td><td class="n">Supply Fan Speed Command Status</td><td class="d">Unit commanded supply fan speed output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="11109" data-acc="R" data-u="%" id="obj-ai-11109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11109</td><td class="n">Modulating Heat Command Status</td><td class="d">Unit commanded modulating heat output</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="11111" data-acc="R" data-u="%" id="obj-ai-11111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11111</td><td class="n">Outdoor Air Damper Command</td><td class="d">Unit commanded outside air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="11132" data-acc="R" data-u="" id="obj-ai-11132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11132</td><td class="n">On-Board I/O Firmware Major Version</td><td class="d">Software Major Version for On-Board I/O Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="11133" data-acc="R" data-u="" id="obj-ai-11133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11133</td><td class="n">On-Board I/O Firmware Minor Version</td><td class="d">On-Board I/O Module Software build number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="11134" data-acc="R" data-u="" id="obj-ai-11134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11134</td><td class="n">Indoor Options Module Firmware Major Version</td><td class="d">Software Major Version for Indoor Options Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="11135" data-acc="R" data-u="" id="obj-ai-11135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11135</td><td class="n">Indoor Options Module Firmware Minor Version</td><td class="d">Indoor Options Module Software build number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="11136" data-acc="R" data-u="" id="obj-ai-11136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11136</td><td class="n">Fresh Air Options Module Firmware Major Version</td><td class="d">Software Major Version for Fresh Air Options Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="11137" data-acc="R" data-u="" id="obj-ai-11137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11137</td><td class="n">Fresh Air Options Module Firmware Minor Version</td><td class="d">Fresh Air Options Module Software build number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="11140" data-acc="R" data-u="" id="obj-ai-11140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11140</td><td class="n">Customer Options Module Firmware Major Version</td><td class="d">Software Major Version for Customer Connection Options Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="11141" data-acc="R" data-u="" id="obj-ai-11141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11141</td><td class="n">Customer Options Module Firmware Minor Version</td><td class="d">Customer Options Module Software build number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="11142" data-acc="R" data-u="" id="obj-ai-11142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11142</td><td class="n">IGN Module 1 Firmware Major Version</td><td class="d">Software Major Version for Gas Heat Ignition Module 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="11143" data-acc="R" data-u="" id="obj-ai-11143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11143</td><td class="n">IGN Module 1 Firmware Minor Version</td><td class="d">Software Minor Version for Gas Heat Ignition Module 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="11148" data-acc="R" data-u="%" id="obj-ai-11148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11148</td><td class="n">Remote Minimum Position</td><td class="d">Hardwired remote minimum position for OA damper control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="11149" data-acc="R" data-u="°F" id="obj-ai-11149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11149</td><td class="n">Return Air Temperature Active</td><td class="d">Return Air Temperature being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="11150" data-acc="R" data-u="%" id="obj-ai-11150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11150</td><td class="n">Sensor Battery Status Air-Fi</td><td class="d">Status percentage of connected AirFi sensor(s)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="11151" data-acc="R" data-u="PPM" id="obj-ai-11151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11151</td><td class="n">Space CO2 Concentration Air- Fi</td><td class="d">Space CO2 concentration from a wireless sensor connected to the controller</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="11152" data-acc="R" data-u="%" id="obj-ai-11152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11152</td><td class="n">Space Humidity Air-Fi</td><td class="d">Space relative humidity from a connected wireless sensor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="11154" data-acc="R" data-u="°F" id="obj-ai-11154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11154</td><td class="n">Space Temperature Air-Fi</td><td class="d">Space temp from a connected wireless (AirFi) sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="11155" data-acc="R" data-u="°F" id="obj-ai-11155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11155</td><td class="n">Space Temperature Cooling Setpoint Air-Fi</td><td class="d">(occupied) cooling setpoint from the connected wireless space sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="11156" data-acc="R" data-u="°F" id="obj-ai-11156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11156</td><td class="n">Space Temperature Heating Setpoint Air-Fi</td><td class="d">(occupied) heating setpoint from the connected wireless space sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="11157" data-acc="R" data-u="°F" id="obj-ai-11157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11157</td><td class="n">Space Temperature Setpoint Air-Fi</td><td class="d">Space Temperature Setpoint from a connected wireless sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="11159" data-acc="R" data-u="°F" id="obj-ai-11159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11159</td><td class="n">Space Temperature Cooling Setpoint Input</td><td class="d">(occupied) cooling setpoint from the connected wired space sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="11160" data-acc="R" data-u="°F" id="obj-ai-11160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11160</td><td class="n">Space Temperature Heating Setpoint Input</td><td class="d">(occupied) heating setpoint from the connected wired space sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="11161" data-acc="R" data-u="°F" id="obj-ai-11161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11161</td><td class="n">Space Temperature Setpoint Input</td><td class="d">Space Temperature Setpoint from a connected wired sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="11164" data-acc="R" data-u="" id="obj-ai-11164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11164</td><td class="n">Reheat Valve 1 Step Status</td><td class="d">Reheat Valve 1 Status in steps from Stepper Motor Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="11166" data-acc="R" data-u="°F" id="obj-ai-11166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11166</td><td class="n">Evaporator Entering Refrigerant Temperature</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="11167" data-acc="R" data-u="" id="obj-ai-11167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11167</td><td class="n">Stepper Motor Module Firmware Major Version</td><td class="d">Software Major Version for Stepper Motor Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="11168" data-acc="R" data-u="" id="obj-ai-11168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11168</td><td class="n">Stepper Motor Module Firmware Minor Version</td><td class="d">Stepper Motor Module Software build number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="11169" data-acc="R" data-u="°F" id="obj-ai-11169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11169</td><td class="n">Saturated Discharge Temperature</td><td class="d">Saturated Discharge Temperature sensor used in Ultra High Efficiency</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="11170" data-acc="R" data-u="°F" id="obj-ai-11170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11170</td><td class="n">Supply Fan Entering Air Temperature</td><td class="d">Air temp entering the supply fan</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="11171" data-acc="R" data-u="°F" id="obj-ai-11171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11171</td><td class="n">Entering Water Temperature Active</td><td class="d">Active Entering Water temperature currently being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="11172" data-acc="R" data-u="°F" id="obj-ai-11172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11172</td><td class="n">Entering Water Temperature Local</td><td class="d">Entering Water temperature value from a sensor connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="11173" data-acc="R" data-u="%" id="obj-ai-11173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11173</td><td class="n">Outdoor Air Damper Feedback</td><td class="d">OA Damper Actuator feedback signal</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="10103" data-acc="W" data-u="°F" id="obj-av-10103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10103</td><td class="n">Outdoor Air Temperature Arbitrator</td><td class="d">OA temp determined by arbitration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="10104" data-acc="W" data-u="%" id="obj-av-10104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10104</td><td class="n">Outdoor Air Humidity Arbitrator</td><td class="d">Actual outdoor air humidity being used by the controller</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="10106" data-acc="W" data-u="°F" id="obj-av-10106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10106</td><td class="n">Space Temperature Arbitrator</td><td class="d">Space temp determined by arbitration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="10108" data-acc="W" data-u="PPM" id="obj-av-10108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10108</td><td class="n">Space CO2 Concentration Arbitrator</td><td class="d">Space CO2 concentration being used by the controller</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="10109" data-acc="W" data-u="%" id="obj-av-10109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10109</td><td class="n">Space Humidity Arbitrator</td><td class="d">Space relative humidity, determined by the arbitration</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="10113" data-acc="W" data-u="°F" id="obj-av-10113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10113</td><td class="n">Outdoor Air Temperature BAS</td><td class="d">Send the outdoor air temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="10114" data-acc="W" data-u="°F" id="obj-av-10114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10114</td><td class="n">Space Temperature BAS</td><td class="d">Send the space temperature value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="10116" data-acc="W" data-u="%" id="obj-av-10116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10116</td><td class="n">Outdoor Air Humidity BAS</td><td class="d">Send the outdoor air humidity sensor value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="10118" data-acc="W" data-u="PPM" id="obj-av-10118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10118</td><td class="n">Space CO2 Concentration BAS</td><td class="d">Send the space CO2 concentration value</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="10119" data-acc="W" data-u="%" id="obj-av-10119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10119</td><td class="n">Space Humidity BAS</td><td class="d">Send the space relative humidity value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="10121" data-acc="C" data-u="°F" id="obj-av-10121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10121</td><td class="n">Discharge Air Cooling Setpoint BAS</td><td class="d">Request the discharge air temp cooling setpoint value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="10122" data-acc="C" data-u="°F" id="obj-av-10122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10122</td><td class="n">Discharge Air Heating Setpoint BAS</td><td class="d">Request the discharge air temperature heating setpoint value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="10123" data-acc="W" data-u="°F" id="obj-av-10123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10123</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Define the cooling temp setpoint used for control in unoccupied mode</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="10124" data-acc="W" data-u="°F" id="obj-av-10124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10124</td><td class="n">Unoccupied Heating Setpoint</td><td class="d">Define the heating temp setpoint used for control in unoccupied mode</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="10127" data-acc="C" data-u="°F" data-min="1" id="obj-av-10127"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10127</td><td class="n">Space Temperature Setpoint BAS</td><td class="d">BAS-supplied space temperature setpoint value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="10130" data-acc="W" data-u="∆°F" id="obj-av-10130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10130</td><td class="n">Occupied Offset</td><td class="d">Difference between the occupied cool and heat setpts</td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="10134" data-acc="C" data-u="°F" id="obj-av-10134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10134</td><td class="n">Discharge Air Reheat Setpoint BAS</td><td class="d">Request the discharge air temperature reheat setpoint value, for dehumidification control</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="10138" data-acc="C" data-u="" id="obj-av-10138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10138</td><td class="n">Filter Runtime Hours Setpoint</td><td class="d">The setpoint value used by the filter run hours calculation</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="10139" data-acc="C" data-u="%" id="obj-av-10139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10139</td><td class="n">Cooling Capacity Enable</td><td class="d">Limit the cooling capacity of the unit; 0% = no cooling possible</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="10140" data-acc="C" data-u="%" id="obj-av-10140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10140</td><td class="n">Heat Primary Enable BAS</td><td class="d">Demand limit the heating capacity; 0% = No Heating Possible</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="10141" data-acc="C" data-u="°F" id="obj-av-10141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10141</td><td class="n">Morning Warmup Setpoint BAS</td><td class="d">Defines the space temp below which MWU is enabled</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="10142" data-acc="W" data-u="∆°F" id="obj-av-10142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10142</td><td class="n">Occupied Standby Offset</td><td class="d">Difference between the occupied standby cool and heat setpts</td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="10143" data-acc="C" data-u="In. of water" id="obj-av-10143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10143</td><td class="n">Duct Static Pressure Setpoint BAS</td><td class="d">Request the duct static pressure setpoint value</td><td class="u">In. of water</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="10144" data-acc="C" data-u="%" id="obj-av-10144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10144</td><td class="n">Economizer Minimum Position Setpoint BAS</td><td class="d">Request the ecominizer minimum position setpoint</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="10149" data-acc="C" data-u="°F" id="obj-av-10149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10149</td><td class="n">Daytime Warmup Setpoint BAS</td><td class="d">Defines the space temp below which daytime warmup will be enabled</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="10150" data-acc="C" data-u="°F" id="obj-av-10150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10150</td><td class="n">Economizer Outdoor Air Enable Setpoint BAS</td><td class="d">Temperature setpoint below which economizing can be used</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="10154" data-acc="W" data-u="°F" id="obj-av-10154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10154</td><td class="n">Space Cooling Setpoint High Limit BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="10155" data-acc="W" data-u="°F" id="obj-av-10155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10155</td><td class="n">Space Cooling Setpoint Low Limit BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="10157" data-acc="W" data-u="°F" id="obj-av-10157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10157</td><td class="n">Space Heating Setpoint High Limit BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="10158" data-acc="W" data-u="°F" id="obj-av-10158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10158</td><td class="n">Space Heating Setpoint Low Limit BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="10159" data-acc="C" data-u="°F" data-min="1" id="obj-av-10159"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10159</td><td class="n">Occupied Cooling Setpoint BAS</td><td class="d">Define the occupied cooling setpt</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="10160" data-acc="C" data-u="°F" data-min="1" id="obj-av-10160"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10160</td><td class="n">Occupied Heating Setpoint BAS</td><td class="d">Define the occupied heating setpt</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="10161" data-acc="C" data-u="°F" id="obj-av-10161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10161</td><td class="n">Occupied Standby Cooling Setpoint BAS</td><td class="d">Defines the occupied standby cooling setpt when both heat/cool setpoints are provided</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="10162" data-acc="C" data-u="°F" id="obj-av-10162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10162</td><td class="n">Occupied Standby Heating Setpoint BAS</td><td class="d">Defines the occupied standby heating setpt when both heat/cool setpoints are provided</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="10167" data-acc="C" data-u="°F" id="obj-av-10167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10167</td><td class="n">Discharge Air Temperature Minimum Cool Limit</td><td class="d">Define the discharge air temperature minimum cool limit</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="10168" data-acc="C" data-u="%" id="obj-av-10168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10168</td><td class="n">Relief Enable Position Setpoint</td><td class="d">The OA damper position above which the Relief sequence is enabled</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="10169" data-acc="W" data-u="" id="obj-av-10169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10169</td><td class="n">Occupied Bypass Time</td><td class="d">Configure the occupied bypass time (occupancy override)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="10170" data-acc="C" data-u="BTUs/pound" id="obj-av-10170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10170</td><td class="n">Economizer Outdoor Air Enthalpy Enable Setpoint BAS</td><td class="d">Determine the outdoor air enthalpy below which economizing is enabled</td><td class="u">BTUs/pound</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="10175" data-acc="C" data-u="PPM" id="obj-av-10175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10175</td><td class="n">Space CO2 High Limit</td><td class="d">Define the CO2 high limit, for ventilation purposes</td><td class="u">PPM</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="10176" data-acc="C" data-u="PPM" id="obj-av-10176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10176</td><td class="n">Space CO2 Low Limit</td><td class="d">Define the CO2 low limit</td><td class="u">PPM</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="10214" data-acc="R" data-u="%" id="obj-av-10214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10214</td><td class="n">Space Dehumidification Unoccupied Setpoint Active</td><td class="d">Active value for Space Dehumidification Setpoint BAS point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="10228" data-acc="R" data-u="°F" id="obj-av-10228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10228</td><td class="n">Space Dew Point Unoccupied Setpoint Active</td><td class="d">Unoccupied Space Dew Point Setpoint actively being used for dehumidification control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="10281" data-acc="R" data-u="°F" id="obj-av-10281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10281</td><td class="n">Discharge Air Temperature Setpoint Active</td><td class="d">Discharge air temp setpoint actively being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="11103" data-acc="W" data-u="%" id="obj-av-11103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11103</td><td class="n">Return Air Humidity BAS</td><td class="d">BAS Source for Return Air Humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="11108" data-acc="R" data-u="" id="obj-av-11108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11108</td><td class="n">Cabinet Style</td><td class="d">Cabinet style of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="11110" data-acc="C" data-u="%" id="obj-av-11110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11110</td><td class="n">Supply Fan Speed Command</td><td class="d">Remote supply fan speed request</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="11112" data-acc="C" data-u="%" id="obj-av-11112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11112</td><td class="n">Cooling Capacity Setpoint BAS</td><td class="d">Remote cooling capacity request</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="11113" data-acc="R" data-u="%" id="obj-av-11113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11113</td><td class="n">Space Dehumidification Setpoint Offset BAS - Active</td><td class="d">The active value for the offset applied to the Space Dehumidification Setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="11115" data-acc="R" data-u="" id="obj-av-11115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11115</td><td class="n">Exhaust Or Return Fan Type</td><td class="d">Identifies the product exhaust or return fan type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="11116" data-acc="R" data-u="" id="obj-av-11116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11116</td><td class="n">Filter Runtime Hours</td><td class="d">Number of hours air has flowed through the filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="11117" data-acc="R" data-u="BTUs/pound" id="obj-av-11117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11117</td><td class="n">Outdoor Air Enthalpy Active</td><td class="d">The outdoor air enthalpy value being utilized by the unit</td><td class="u">BTUs/pound</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="11118" data-acc="W" data-u="°F" id="obj-av-11118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11118</td><td class="n">Return Air Temperature Arbitrator</td><td class="d">Arbitrator for Return Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="11119" data-acc="W" data-u="°F" id="obj-av-11119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11119</td><td class="n">Return Air Temperature BAS</td><td class="d">BAS source for Return Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="11120" data-acc="C" data-u="%" id="obj-av-11120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11120</td><td class="n">Heating Demand Limit Capacity Enable Setpoint</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="11121" data-acc="C" data-u="°F" id="obj-av-11121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11121</td><td class="n">Discharge Air Temperature Maximum Cool Limit</td><td class="d">Maximum discharge air temperature allowed during space temperature cooling mode of operation</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="11122" data-acc="R" data-u="" id="obj-av-11122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11122</td><td class="n">Run Time - Condenser Fan 1 (Hours)</td><td class="d">Condenser Fan 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="11123" data-acc="R" data-u="" id="obj-av-11123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11123</td><td class="n">Run Time - Condenser Fan 2 (Hours)</td><td class="d">Condenser Fan 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="11124" data-acc="R" data-u="" id="obj-av-11124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11124</td><td class="n">Run Time - Relief Fan (Hours)</td><td class="d">Relief Fan Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="11125" data-acc="R" data-u="" id="obj-av-11125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11125</td><td class="n">Run Time - Electric Heat Stage 1 (Hours)</td><td class="d">Electric Heat Stage 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="11126" data-acc="R" data-u="" id="obj-av-11126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11126</td><td class="n">Run Time - Electric Heat Stage 2 (Hours)</td><td class="d">Electric Heat Stage 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="11127" data-acc="R" data-u="" id="obj-av-11127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11127</td><td class="n">Run Time - Supply Fan (Hours)</td><td class="d">Supply Fan Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="11128" data-acc="R" data-u="°F" id="obj-av-11128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11128</td><td class="n">Space Temp Cooling Setpoint Status</td><td class="d">Space cooling setpoint, being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="11129" data-acc="R" data-u="°F" id="obj-av-11129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11129</td><td class="n">Space Temp Heating Setpoint Status</td><td class="d">Space heating setpoint, being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="11130" data-acc="C" data-u="%" id="obj-av-11130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11130</td><td class="n">Design Minimum OA Damper Position at Full Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="11131" data-acc="C" data-u="%" id="obj-av-11131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11131</td><td class="n">Design Minimum OA Damper Position at Mid Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="11132" data-acc="C" data-u="%" id="obj-av-11132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11132</td><td class="n">Design Minimum OA Damper Position at Min Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="11133" data-acc="C" data-u="%" id="obj-av-11133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11133</td><td class="n">DCV Minimum OA Damper Position at Full Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="11134" data-acc="C" data-u="%" id="obj-av-11134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11134</td><td class="n">DCV Minimum OA Damper Position at Mid Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="11135" data-acc="C" data-u="%" id="obj-av-11135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11135</td><td class="n">DCV Minimum OA Damper Position at Min Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="11136" data-acc="R" data-u="%" id="obj-av-11136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11136</td><td class="n">Space Dehumidification Setpoint BAS - Active</td><td class="d">The active value for the Space Dehumidification Setpoint for Relative Humidity control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="11137" data-acc="C" data-u="°F" id="obj-av-11137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11137</td><td class="n">Discharge Air Heating Setpoint High Limit</td><td class="d">Discharge Air Heating Setpoint High Limit (deg F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="11138" data-acc="C" data-u="°F" id="obj-av-11138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11138</td><td class="n">Discharge Air Heating Setpoint (Target)</td><td class="d"></td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="11140" data-acc="C" data-u="°F" id="obj-av-11140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11140</td><td class="n">Discharge Air Cooling Setpoint (Target)</td><td class="d"></td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="11147" data-acc="W" data-u="∆°F" id="obj-av-11147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11147</td><td class="n">Economizer Dry Bulb Enable Offset</td><td class="d">Outdoor air temperature offset below dry bulb economizer enable setpoint</td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="11148" data-acc="W" data-u="%" id="obj-av-11148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11148</td><td class="n">Duct Static Pressure P-Gain (%/IWC)</td><td class="d">Proportional gain for fan speed on duct static pressure control (%/IWC)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="11149" data-acc="C" data-u="In. of water" id="obj-av-11149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11149</td><td class="n">Duct Static Pressure Deadband BAS</td><td class="d">Supply Air Pressure Setpoint Deadband</td><td class="u">In. of water</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="11150" data-acc="W" data-u="°F" id="obj-av-11150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11150</td><td class="n">Cooling Reset Start Temp</td><td class="d">Discharge air cooling reset start temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="11151" data-acc="W" data-u="°F" id="obj-av-11151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11151</td><td class="n">Cooling Reset End Temp</td><td class="d">Discharge air cooling reset end temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="11152" data-acc="W" data-u="∆°F" id="obj-av-11152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11152</td><td class="n">Cooling Reset Amount</td><td class="d">Discharge air cooling amount to reset between start and end temperatures</td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="11153" data-acc="W" data-u="" id="obj-av-11153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11153</td><td class="n">Service Test Timeout (Minutes)</td><td class="d">Timer (minutes) to indicate when the unit should cease service test</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="11154" data-acc="W" data-u="BTUs/pound" id="obj-av-11154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11154</td><td class="n">Economizer Cooling Reference Enthalpy Offset</td><td class="d"></td><td class="u">BTUs/pound</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="11155" data-acc="R" data-u="" id="obj-av-11155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11155</td><td class="n">Starts - Condenser Fan 1</td><td class="d">Condenser Fan 1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="11156" data-acc="R" data-u="" id="obj-av-11156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11156</td><td class="n">Starts - Condenser Fan 2</td><td class="d">Condenser Fan 2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="11157" data-acc="R" data-u="" id="obj-av-11157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11157</td><td class="n">Starts - Relief Fan</td><td class="d">Relief Fan Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="11158" data-acc="R" data-u="" id="obj-av-11158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11158</td><td class="n">Starts - Electric Heat Stage 1</td><td class="d">Electric Heat Stage 1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="11159" data-acc="R" data-u="" id="obj-av-11159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11159</td><td class="n">Starts - Electric Heat Stage 2</td><td class="d">Electric Heat Stage 2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="11160" data-acc="R" data-u="" id="obj-av-11160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11160</td><td class="n">Starts - Supply Fan</td><td class="d">Counter for Supply Fan Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="11161" data-acc="R" data-u="" id="obj-av-11161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11161</td><td class="n">Supply Fan Type</td><td class="d">Unit supply fan type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="11163" data-acc="R" data-u="%" id="obj-av-11163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11163</td><td class="n">Supply Fan Speed Status</td><td class="d">Estimated supply fan speed being utilized</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="11164" data-acc="C" data-u="%" id="obj-av-11164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11164</td><td class="n">Heating Capacity Setpoint BAS</td><td class="d">Setpoint to command the unit to a given heating capacity output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="11167" data-acc="C" data-u="∆°F" id="obj-av-11167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11167</td><td class="n">Demand Shed Offset Setpoint</td><td class="d"></td><td class="u">∆°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="11168" data-acc="C" data-u="%" id="obj-av-11168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11168</td><td class="n">Cooling Demand Limit Capacity Enable Setpoint</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="11169" data-acc="R" data-u="" id="obj-av-11169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11169</td><td class="n">Run Time - Compressor 1 (Hours)</td><td class="d">Compressor 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="11170" data-acc="R" data-u="" id="obj-av-11170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11170</td><td class="n">Run Time - Compressor 2 (Hours)</td><td class="d">Compressor 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="11173" data-acc="C" data-u="%" id="obj-av-11173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11173</td><td class="n">Supply Fan Minimum Speed Setpoint</td><td class="d">Minimum supply fan speed command</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="11174" data-acc="C" data-u="%" id="obj-av-11174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11174</td><td class="n">Supply Fan Maximum Speed Setpoint</td><td class="d">Maximum supply fan speed command</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="11178" data-acc="R" data-u="°F" data-min="1" id="obj-av-11178"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11178</td><td class="n">Space Temperature Active</td><td class="d">Active space temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="11180" data-acc="R" data-u="°F" id="obj-av-11180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11180</td><td class="n">Space Temperature Heating Setpoint Input Active</td><td class="d">Active heating space temperature input setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="11181" data-acc="R" data-u="°F" id="obj-av-11181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11181</td><td class="n">Space Temperature Setpoint Active</td><td class="d">Active space temperature setpoint being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="11183" data-acc="R" data-u="" id="obj-av-11183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11183</td><td class="n">Starts - Compressor 1</td><td class="d">Compressor 1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="11184" data-acc="R" data-u="" id="obj-av-11184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11184</td><td class="n">Starts - Compressor 2</td><td class="d">Compressor 2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="11185" data-acc="R" data-u="%" id="obj-av-11185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11185</td><td class="n">Cooling Capacity Enable - Active</td><td class="d">Active value for Cooling Capacity Enable point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="11186" data-acc="R" data-u="°F" id="obj-av-11186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11186</td><td class="n">Daytime Warmup Setpoint BAS - Active</td><td class="d">Active value for Daytime Warmup Setpoint BAS point being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="11187" data-acc="R" data-u="%" id="obj-av-11187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11187</td><td class="n">Supply Fan Speed Command - Active</td><td class="d">Active value for Supply Fan Speed Command point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="11189" data-acc="R" data-u="%" id="obj-av-11189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11189</td><td class="n">Cooling Capacity Setpoint BAS - Active</td><td class="d">Active value for Cooling Capacity Setpoint BAS point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="11190" data-acc="R" data-u="°F" id="obj-av-11190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11190</td><td class="n">Discharge Air Cooling Setpoint BAS - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="11191" data-acc="R" data-u="°F" id="obj-av-11191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11191</td><td class="n">Discharge Air Heating Setpoint BAS - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="11192" data-acc="R" data-u="°F" id="obj-av-11192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11192</td><td class="n">Discharge Air Reheat Setpoint BAS - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="11193" data-acc="R" data-u="°F" id="obj-av-11193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11193</td><td class="n">Discharge Air Temperature Minimum Cool Limit - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="11195" data-acc="R" data-u="%" id="obj-av-11195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11195</td><td class="n">Economizer Minimum Position Setpoint BAS - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="11196" data-acc="R" data-u="BTUs/pound" id="obj-av-11196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11196</td><td class="n">Economizer Outdoor Air Enthalpy Enable Setpoint BAS - Active</td><td class="d"></td><td class="u">BTUs/pound</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="11197" data-acc="R" data-u="°F" id="obj-av-11197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11197</td><td class="n">Economizer Outdoor Air Enable Setpoint BAS - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="11198" data-acc="R" data-u="%" id="obj-av-11198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11198</td><td class="n">Relief Enable Position Setpoint - Active</td><td class="d">Active value for Relief Enable Position Setpoint point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="11199" data-acc="R" data-u="%" id="obj-av-11199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11199</td><td class="n">Heating Demand Limit Capacity Enable Setpoint - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="11200" data-acc="R" data-u="°F" id="obj-av-11200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11200</td><td class="n">Discharge Air Temperature Maximum Cool Limit - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="11202" data-acc="R" data-u="" id="obj-av-11202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11202</td><td class="n">Cool Type</td><td class="d">Describes the type of cooling in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="11204" data-acc="R" data-u="%" id="obj-av-11204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11204</td><td class="n">DCV Minimum OA Damper Position at Full Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="11205" data-acc="R" data-u="%" id="obj-av-11205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11205</td><td class="n">DCV Minimum OA Damper Position at Mid Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="11206" data-acc="R" data-u="%" id="obj-av-11206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11206</td><td class="n">DCV Minimum OA Damper Position at Min Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="11209" data-acc="R" data-u="∆°F" id="obj-av-11209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11209</td><td class="n">Demand Shed Offset Setpoint - Active</td><td class="d">Active value for Demand Shed Offset Setpoint point being used for control</td><td class="u">∆°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="11211" data-acc="R" data-u="%" id="obj-av-11211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11211</td><td class="n">Design Minimum OA Damper Position at Full Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="11212" data-acc="R" data-u="%" id="obj-av-11212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11212</td><td class="n">Design Minimum OA Damper Position at Mid Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="11213" data-acc="R" data-u="%" id="obj-av-11213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11213</td><td class="n">Design Minimum OA Damper Position at Min Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="11214" data-acc="W" data-u="∆°F" id="obj-av-11214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11214</td><td class="n">Economizer Dry Bulb Disable Return Air Offset</td><td class="d">Differential dry bulb economizer disable offset</td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="11217" data-acc="R" data-u="" id="obj-av-11217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11217</td><td class="n">Filter Runtime Hours Setpoint - Active</td><td class="d">Active value for Filter Runtime Hours Setpoint point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="11218" data-acc="R" data-u="%" id="obj-av-11218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11218</td><td class="n">Heat Primary Enable BAS - Active</td><td class="d">Active value for Heat Primary Enable BAS point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="11219" data-acc="R" data-u="%" id="obj-av-11219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11219</td><td class="n">Heating Capacity Setpoint BAS - Active</td><td class="d">Active value for Heating Capacity Setpoint BAS point being used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="11220" data-acc="R" data-u="°F" id="obj-av-11220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11220</td><td class="n">Morning Warmup Setpoint BAS - Active</td><td class="d">Active value for Morning Warmup Setpoint BAS point being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="11226" data-acc="R" data-u="PPM" id="obj-av-11226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11226</td><td class="n">Space CO2 High Limit - Active</td><td class="d">Active value for Space CO2 High Limit point being used for control</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="11227" data-acc="R" data-u="PPM" id="obj-av-11227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11227</td><td class="n">Space CO2 Low Limit - Active</td><td class="d">Active value for Space CO2 Low Limit point being used for control</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="11236" data-acc="R" data-u="°F" id="obj-av-11236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11236</td><td class="n">Discharge Air Cooling Setpoint (Target) - Active</td><td class="d">Active value for Discharge Air Cooling Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="11237" data-acc="R" data-u="°F" id="obj-av-11237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11237</td><td class="n">Discharge Air Heating Setpoint High Limit - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="11238" data-acc="W" data-u="" id="obj-av-11238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11238</td><td class="n">Duct Static Pressure Reset Time (seconds)</td><td class="d">Reset time for fan speed on duct static pressure control (seconds)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="11240" data-acc="R" data-u="In. of water" id="obj-av-11240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11240</td><td class="n">Duct Static Pressure Deadband Active</td><td class="d"></td><td class="u">In. of water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="11241" data-acc="W" data-u="°F" id="obj-av-11241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11241</td><td class="n">Heating Reset Start Temp</td><td class="d">Discharge air heating reset start temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="11242" data-acc="W" data-u="°F" id="obj-av-11242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11242</td><td class="n">Heating Reset End Temp</td><td class="d">Discharge air heating reset end temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="11243" data-acc="R" data-u="%" id="obj-av-11243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11243</td><td class="n">Supply Fan Maximum Speed Setpoint - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="11245" data-acc="R" data-u="%" id="obj-av-11245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11245</td><td class="n">Supply Fan Minimum Speed Setpoint - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="11247" data-acc="R" data-u="%" id="obj-av-11247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11247</td><td class="n">Cooling Demand Limit Capacity Enable Setpoint - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="11248" data-acc="R" data-u="%" id="obj-av-11248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11248</td><td class="n">Economizer Minimum Position Setpoint Active</td><td class="d">Economizer min position setpoint value resulting from arbitration</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="11249" data-acc="R" data-u="%" id="obj-av-11249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11249</td><td class="n">Heating Capacity Secondary Status</td><td class="d">Unit secondary heating capacity being utilized</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="11250" data-acc="R" data-u="°F" id="obj-av-11250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11250</td><td class="n">Occupied Standby Cooling Setpoint BAS - Active</td><td class="d">Active value for Occupied Standby Cooling Setpoint BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="11251" data-acc="R" data-u="°F" id="obj-av-11251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11251</td><td class="n">Occupied Standby Heating Setpoint BAS - Active</td><td class="d">Active value for Occupied Standby Heating Setpoint BAS</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="11252" data-acc="R" data-u="" id="obj-av-11252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11252</td><td class="n">Preheat Type</td><td class="d">Identifies the product preheat type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="11253" data-acc="R" data-u="" id="obj-av-11253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11253</td><td class="n">Reheat Type</td><td class="d">Identifies the product reheat type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="11254" data-acc="R" data-u="PPM" id="obj-av-11254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11254</td><td class="n">Space CO2 Concentration Active</td><td class="d">Active space CO2 concentration being used by the controller</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="11256" data-acc="W" data-u="%" id="obj-av-11256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11256</td><td class="n">Compressor Cooling P-Gain (%/F)</td><td class="d">Proportional gain for single loop Compressor Cooling PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="11257" data-acc="W" data-u="" id="obj-av-11257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11257</td><td class="n">Compressor Cooling Reset Time (seconds)</td><td class="d">Reset time for single loop compressor Cooling PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="11258" data-acc="W" data-u="%" id="obj-av-11258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11258</td><td class="n">Economizer Cooling P-Gain - 1 (%/F)</td><td class="d">Proportional gain for 1st loop Econ PI controller (%/F), for CVZT/VVZT systems</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="11259" data-acc="W" data-u="" id="obj-av-11259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11259</td><td class="n">Economizer Cooling Reset Time - 1 (Seconds)</td><td class="d">Reset time for 1st loop Econ PI controller (seconds), for CVZT/VVZT systems</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="11264" data-acc="W" data-u="%" id="obj-av-11264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11264</td><td class="n">Compressor Heating P-Gain (%/F)</td><td class="d">Proportional gain for single loop Heat Pump Heating PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="11265" data-acc="W" data-u="" id="obj-av-11265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11265</td><td class="n">Compressor Heating Reset Time (seconds)</td><td class="d">Reset time for single loop Heat Pump Heating PI controller (seconds)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="11266" data-acc="W" data-u="%" id="obj-av-11266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11266</td><td class="n">Auxiliary Heating P-Gain (%/F)</td><td class="d">Proportional gain for Electric single loop PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="11267" data-acc="W" data-u="" id="obj-av-11267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11267</td><td class="n">Auxiliary Heating Reset Time (seconds)</td><td class="d">Reset time for Electric single loop PI controller (in seconds)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="11268" data-acc="W" data-u="%" id="obj-av-11268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11268</td><td class="n">Compressor Cooling P-Gain - 1 (%/F)</td><td class="d">Proportional gain for 1st loop Cooling PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="11269" data-acc="W" data-u="" id="obj-av-11269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11269</td><td class="n">Compressor Cooling Reset Time - 1 (seconds)</td><td class="d">Reset time for 1st loop Cooling PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="11270" data-acc="W" data-u="%" id="obj-av-11270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11270</td><td class="n">Compressor Cooling P-Gain - 2 (%/F)</td><td class="d">Proportional gain for 2nd loop compressor cooling PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="11271" data-acc="W" data-u="" id="obj-av-11271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11271</td><td class="n">Compressor Cooling Reset Time - 2 (seconds)</td><td class="d">Reset time for 2nd loop compressor cooling PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="11272" data-acc="C" data-u="°F" id="obj-av-11272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11272</td><td class="n">Economizer Discharge Air Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="11273" data-acc="R" data-u="°F" id="obj-av-11273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11273</td><td class="n">Economizer Discharge Air Setpoint - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="11274" data-acc="C" data-u="°F" id="obj-av-11274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11274</td><td class="n">Heat Pump Heating Lockout Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="11275" data-acc="R" data-u="°F" id="obj-av-11275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11275</td><td class="n">Heat Pump Heating Lockout Setpoint - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="11276" data-acc="R" data-u="°F" id="obj-av-11276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11276</td><td class="n">Space Temperature Setpoint Input Active</td><td class="d">Active space temperature input setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="11277" data-acc="R" data-u="°F" id="obj-av-11277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11277</td><td class="n">Space Temperature Cooling Setpoint Input Active</td><td class="d">Active cooling space temperature input setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="11278" data-acc="R" data-u="kW" id="obj-av-11278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11278</td><td class="n">Supply Fan Power</td><td class="d">Supply Fan Drive Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="11280" data-acc="R" data-u="In. of water" id="obj-av-11280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11280</td><td class="n">Duct Static Pressure Setpoint Active</td><td class="d">Duct static pressure control setpoint value resulting from arbitration</td><td class="u">In. of water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="11281" data-acc="R" data-u="%" id="obj-av-11281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11281</td><td class="n">Dehumidification Control Status</td><td class="d">Status of the unit dehumidification capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="11282" data-acc="R" data-u="" id="obj-av-11282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11282</td><td class="n">Supply Fan 1 Maximum RPM Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="11283" data-acc="R" data-u="" id="obj-av-11283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11283</td><td class="n">Supply Fan Minimum RPM Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="11284" data-acc="R" data-u="" id="obj-av-11284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11284</td><td class="n">Run Time - Supply Fan 2 (Hours)</td><td class="d">Supply Fan 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="11285" data-acc="R" data-u="" id="obj-av-11285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11285</td><td class="n">Starts - Supply Fan 2</td><td class="d">Counter for Supply Fan 2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="11286" data-acc="C" data-u="%" id="obj-av-11286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11286</td><td class="n">Motorized Damper Position Setpoint</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="11287" data-acc="R" data-u="%" id="obj-av-11287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11287</td><td class="n">Motorized Damper Position Setpoint - Active</td><td class="d">Active value for Motorized Damper Position Setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="11288" data-acc="C" data-u="%" id="obj-av-11288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11288</td><td class="n">Standby Minimum OA Damper Position at Full Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="11289" data-acc="R" data-u="%" id="obj-av-11289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11289</td><td class="n">Standby Minimum OA Damper Position at Full Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="11290" data-acc="C" data-u="%" id="obj-av-11290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11290</td><td class="n">Standby Minimum OA Damper Position at Mid Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="11291" data-acc="R" data-u="%" id="obj-av-11291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11291</td><td class="n">Standby Minimum OA Damper Position at Mid Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="11292" data-acc="C" data-u="%" id="obj-av-11292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11292</td><td class="n">Standby Minimum OA Damper Position at Min Fan Capacity</td><td class="d"></td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="11293" data-acc="R" data-u="%" id="obj-av-11293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11293</td><td class="n">Standby Minimum OA Damper Position at Min Fan Capacity - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="11294" data-acc="R" data-u="kW" id="obj-av-11294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11294</td><td class="n">Supply Fan 2 Power</td><td class="d">Supply Fan 2 Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="11295" data-acc="R" data-u="" id="obj-av-11295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11295</td><td class="n">Run Time - Gas Heat Stage 1 (Hours)</td><td class="d">Gas heat Stage 1 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="11296" data-acc="R" data-u="" id="obj-av-11296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11296</td><td class="n">Starts - Gas Heat Stage 1</td><td class="d">Gas heat Stage 1 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="11297" data-acc="R" data-u="" id="obj-av-11297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11297</td><td class="n">Run Time - Gas Heat Stage 2 (Hours)</td><td class="d">Gas heat Stage 2 Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="11298" data-acc="R" data-u="" id="obj-av-11298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11298</td><td class="n">Starts - Gas Heat Stage 2</td><td class="d">Gas heat Stage 2 Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="11299" data-acc="R" data-u="%" id="obj-av-11299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11299</td><td class="n">Return Air Humidity Active</td><td class="d">Active Return Air Humidity sensor used for control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="11300" data-acc="W" data-u="%" id="obj-av-11300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11300</td><td class="n">Return Air Humidity Arbitrator</td><td class="d">Arbitrator for Return Air Humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="11301" data-acc="R" data-u="BTUs/pound" id="obj-av-11301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11301</td><td class="n">Return Air Enthalpy Active</td><td class="d">The return air enthalpy value being utilized by the unit</td><td class="u">BTUs/pound</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="11302" data-acc="R" data-u="%" id="obj-av-11302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11302</td><td class="n">Relief Enable Position Setpoint Status</td><td class="d">Outdoor air damper position to enable Relief sequence</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="11304" data-acc="R" data-u="" id="obj-av-11304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11304</td><td class="n">Supply Fan RPM</td><td class="d">Supply Fan 1 RPM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="11305" data-acc="R" data-u="" id="obj-av-11305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11305</td><td class="n">Supply Fan 2 RPM</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="11306" data-acc="R" data-u="" id="obj-av-11306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11306</td><td class="n">Supply Fan 2 Maximum RPM Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="11307" data-acc="R" data-u="°F" id="obj-av-11307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11307</td><td class="n">Discharge Air Heating Setpoint (Target) - Active</td><td class="d">Active value for Discharge Air Heating Setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="11308" data-acc="C" data-u="In. of water" id="obj-av-11308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11308</td><td class="n">Duct Static Pressure Setpoint High Limit Setpoint BAS</td><td class="d"></td><td class="u">In. of water</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="11309" data-acc="R" data-u="In. of water" id="obj-av-11309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11309</td><td class="n">Duct Static Pressure Setpoint High Limit Setpoint BAS - Active</td><td class="d"></td><td class="u">In. of water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="11314" data-acc="W" data-u="" id="obj-av-11314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11314</td><td class="n">Comfort Purge Interval (minutes)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="11315" data-acc="W" data-u="" id="obj-av-11315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11315</td><td class="n">Reheat Purge Interval (minutes)</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="11316" data-acc="W" data-u="%" id="obj-av-11316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11316</td><td class="n">Reheat P-Gain 1</td><td class="d">Proportional gain for 1st loop Reheat PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="11317" data-acc="W" data-u="" id="obj-av-11317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11317</td><td class="n">Reheat Reset Time - 1</td><td class="d">Reset time for 1st loop Reheat PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="11318" data-acc="W" data-u="%" id="obj-av-11318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11318</td><td class="n">Reheat P-Gain 2</td><td class="d">Proportional gain for 2nd loop Reheat PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="11319" data-acc="W" data-u="" id="obj-av-11319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11319</td><td class="n">Reheat Reset Time - 2</td><td class="d">Reset time for discharge air Reheat PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="11320" data-acc="W" data-u="°F" id="obj-av-11320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11320</td><td class="n">Space Dew Point Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="11321" data-acc="W" data-u="°F" id="obj-av-11321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11321</td><td class="n">Dew Point Setpoint Offset BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="11323" data-acc="W" data-u="°F" id="obj-av-11323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11323</td><td class="n">Outdoor Air Dew Point Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="11326" data-acc="W" data-u="%" id="obj-av-11326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11326</td><td class="n">Space Dehumidification Setpoint Offset BAS</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="11327" data-acc="W" data-u="%" id="obj-av-11327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11327</td><td class="n">Space Dehumidification Setpoint BAS</td><td class="d">Setting for unit to use to control dehumidification</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="11329" data-acc="C" data-u="%" id="obj-av-11329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11329</td><td class="n">Space Dehumidification Unoccupied Setpoint BAS</td><td class="d">Define the (occupied) space dehumidification setpoint</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="11330" data-acc="W" data-u="°F" id="obj-av-11330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11330</td><td class="n">Space Dew Point Unoccupied Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="11331" data-acc="W" data-u="°F" id="obj-av-11331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11331</td><td class="n">Compressor Dehumid P-Gain 2</td><td class="d">Proportional Gain for 2nd loop Compressor Dehumid PI controller (%/deg F)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="11332" data-acc="W" data-u="°F" id="obj-av-11332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11332</td><td class="n">Compressor Dehumid P-Gain 1</td><td class="d">Proportional gain for 1st loop Compressor Dehumid PI controller (%/F)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="11333" data-acc="W" data-u="" id="obj-av-11333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11333</td><td class="n">Compressor Dehumid Reset Time - 2 (seconds)</td><td class="d">Reset time for 2nd loop compressor Dehumid PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="11334" data-acc="W" data-u="" id="obj-av-11334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11334</td><td class="n">Compressor Dehumid Reset Time - 1 (seconds)</td><td class="d">Reset time for 1st loop Dehumid PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="11335" data-acc="C" data-u="°F" id="obj-av-11335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11335</td><td class="n">Pre Cool Setpoint BAS</td><td class="d">Defines the space temp above which Pre Cool is enabled</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="11336" data-acc="R" data-u="°F" id="obj-av-11336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11336</td><td class="n">Pre Cool Setpoint BAS - Active</td><td class="d">Active value for Pre Cool Setpoint BAS point being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="11337" data-acc="R" data-u="°F" id="obj-av-11337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11337</td><td class="n">Refrigerant Target Setpoint Active</td><td class="d">Refrigerant target setpoint actively being used for dehumidification control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="11338" data-acc="R" data-u="°F" id="obj-av-11338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11338</td><td class="n">Space Dew Point Setpoint Active</td><td class="d">Occupied Space Dew Point Setpoint actively being used for dehumidification control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="11340" data-acc="R" data-u="°F" id="obj-av-11340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11340</td><td class="n">Dew Point Setpoint Offset BAS - Active</td><td class="d">Dew Point Setpoint Offset actively being used for dehumidification control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="11341" data-acc="R" data-u="°F" id="obj-av-11341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11341</td><td class="n">Outdoor Air Dew Point Setpoint BAS - Active</td><td class="d">Outdoor Air Dew Point Setpoint Offset actively being used for dehumidification control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="11342" data-acc="W" data-u="" id="obj-av-11342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11342</td><td class="n">Unoccupied Dehumidification Timer</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="11343" data-acc="W" data-u="∆°F" id="obj-av-11343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11343</td><td class="n">Heating Reset Amount</td><td class="d">Discharge air heating amount to reset between start and end temperatures</td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="11344" data-acc="W" data-u="" id="obj-av-11344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11344</td><td class="n">VAV Box Stroke Timer</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="11346" data-acc="W" data-u="%" id="obj-av-11346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11346</td><td class="n">Economizer Cooling P-Gain (%/F)</td><td class="d">Proportional gain for VVDA systems Econ PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="11347" data-acc="W" data-u="" id="obj-av-11347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11347</td><td class="n">Economizer Cooling Reset Time (Seconds)</td><td class="d">Reset time for VVDA systems Econ PI controller (in seconds)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="11348" data-acc="W" data-u="%" id="obj-av-11348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11348</td><td class="n">Economizer Cooling P-Gain - 2 (%/F)</td><td class="d">Proportional gain for 2nd loop Econ PI controller (%/F), for CVZT/VVZT systems</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="11349" data-acc="W" data-u="" id="obj-av-11349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11349</td><td class="n">Economizer Cooling Reset Time - 2 (Seconds)</td><td class="d">Reset time for 2nd loop Econ PI controller (seconds), for CVZT/VVZT systems</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="11350" data-acc="W" data-u="%" id="obj-av-11350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11350</td><td class="n">Auxiliary Heating P-Gain - 1 (%/F)</td><td class="d">Space control proportional gain for 1st loop Heating PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="11351" data-acc="W" data-u="" id="obj-av-11351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11351</td><td class="n">Auxiliary Heating Reset Time - 1 (seconds)</td><td class="d">Space control reset Time for 1st loop Auxiliary Heating PI Controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="11352" data-acc="W" data-u="%" id="obj-av-11352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11352</td><td class="n">Auxiliary Heating P-Gain - 2 (%/F)</td><td class="d">Space control proportional gain for 2nd loop Heating PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="11353" data-acc="W" data-u="" id="obj-av-11353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11353</td><td class="n">Auxiliary Heating Reset Time - 2 (seconds)</td><td class="d">Space control reset Time for 2nd loop Auxiliary Heating PI Controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="11354" data-acc="C" data-u="°F" id="obj-av-11354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11354</td><td class="n">Discharge Air Heating Setpoint Low Limit</td><td class="d">Discharge Air Heating Setpoint Low Limit (deg F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="11355" data-acc="R" data-u="°F" id="obj-av-11355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11355</td><td class="n">Discharge Air Heating Setpoint Low Limit - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="11356" data-acc="R" data-u="°F" id="obj-av-11356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11356</td><td class="n">Discharge Air Cooling Setpoint Status</td><td class="d">Actual discharge air cooling setpoint value being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="11357" data-acc="R" data-u="°F" id="obj-av-11357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11357</td><td class="n">Discharge Air Heating Setpoint Status</td><td class="d">Actual discharge air heating setpoint value being used for control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="11358" data-acc="R" data-u="°F" id="obj-av-11358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11358</td><td class="n">Discharge Air Reheating Setpoint High Limit - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="11359" data-acc="R" data-u="°F" id="obj-av-11359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11359</td><td class="n">Discharge Air Reheating Setpoint Low Limit - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="11360" data-acc="C" data-u="°F" id="obj-av-11360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11360</td><td class="n">Discharge Air Reheating Setpoint High Limit</td><td class="d">Discharge Air Reheating Setpoint High Limit (deg F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="11361" data-acc="C" data-u="°F" id="obj-av-11361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11361</td><td class="n">Discharge Air Reheating Setpoint Low Limit</td><td class="d">Discharge Air Reheating Setpoint Low Limit (deg F)</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="11362" data-acc="R" data-u="" id="obj-av-11362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11362</td><td class="n">Run Time - Gas Heat Manifold 1 Burner 1 (Hours)</td><td class="d">Gas heat runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="11363" data-acc="R" data-u="" id="obj-av-11363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11363</td><td class="n">Starts - Gas Heat Manifold 1 Burner 1</td><td class="d">Gas heat starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="11364" data-acc="R" data-u="" id="obj-av-11364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11364</td><td class="n">Run Time - Gas Heat Manifold 1 Burner 2 (Hours)</td><td class="d">Gas heat runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="11365" data-acc="R" data-u="" id="obj-av-11365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11365</td><td class="n">Starts - Gas Heat Manifold 1 Burner 2</td><td class="d">Gas heat starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="11368" data-acc="W" data-u="%" id="obj-av-11368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11368</td><td class="n">Auxiliary Heating P-Gain Modulating Gas Staging (%/F)</td><td class="d">Proportional gain for 2nd loop- Staging control for Modulating Gas Heating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="11369" data-acc="W" data-u="" id="obj-av-11369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11369</td><td class="n">Auxiliary Heating Reset Time Modulating Gas Staging (seconds)</td><td class="d">Reset Time for 2nd loop- Staging control for Modulating Gas Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="11375" data-acc="R" data-u="" id="obj-av-11375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11375</td><td class="n">Run Time - Circuit 1 Condenser Defrost (Hours)</td><td class="d">Circuit 1 Condenser Defrost Run Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="11376" data-acc="R" data-u="" id="obj-av-11376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11376</td><td class="n">Starts - Circuit 1 Condenser Defrost</td><td class="d">Circuit 1 Condenser Defrost Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="11383" data-acc="R" data-u="%" id="obj-av-11383"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11383</td><td class="n">Condenser Fan Capacity</td><td class="d">Status of the total unit condenser fan capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="11384" data-acc="W" data-u="%" id="obj-av-11384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11384</td><td class="n">Compressor Cooling Modulating P-Gain - 2 (%/F)</td><td class="d">Proportional gain for 2nd loop modulating compressor cooling PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="11385" data-acc="W" data-u="" id="obj-av-11385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11385</td><td class="n">Compressor Cooling Modulating Reset Time - 2 (seconds)</td><td class="d">Reset time for 2nd loop modulating compressor cooling PI controller (second)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="11386" data-acc="W" data-u="%" id="obj-av-11386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11386</td><td class="n">Compressor Cooling Modulating P-Gain (%/F)</td><td class="d">Proportional gain for discharge air control - modulating compressor cooling PI controller</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="11387" data-acc="W" data-u="" id="obj-av-11387"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11387</td><td class="n">Compressor Cooling Modulating Reset Time (seconds)</td><td class="d">Reset time for discharge air controls - modulating compressor cooling PI controller</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="11388" data-acc="R" data-u="" id="obj-av-11388"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11388</td><td class="n">Control State</td><td class="d">Control State Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="11389" data-acc="R" data-u="∆°F" id="obj-av-11389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11389</td><td class="n">Demand Defrost Initiate Delta Temperature</td><td class="d"></td><td class="u">∆°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="11392" data-acc="C" data-u="°F" id="obj-av-11392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11392</td><td class="n">Discharge Air Cooling Setpoint Y1</td><td class="d">Request discharge air temp cooling setpoint value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="11393" data-acc="R" data-u="°F" id="obj-av-11393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11393</td><td class="n">Discharge Air Cooling Setpoint Y1 - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="11394" data-acc="C" data-u="°F" id="obj-av-11394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11394</td><td class="n">Discharge Air Cooling Setpoint Y2</td><td class="d">Request discharge air temp cooling setpoint value</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="11395" data-acc="R" data-u="°F" id="obj-av-11395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11395</td><td class="n">Discharge Air Cooling Setpoint Y2 - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="11398" data-acc="W" data-u="°F" id="obj-av-11398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11398</td><td class="n">Dehumidification Disable Space Temperature Setpoint</td><td class="d">Value used to disable Dehumidification when compared to the Space Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="11399" data-acc="W" data-u="%" id="obj-av-11399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11399</td><td class="n">Supply Fan Maximum Speed Setpoint Heating</td><td class="d">Maximum supply fan speed command Heating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="11400" data-acc="W" data-u="∆°F" id="obj-av-11400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11400</td><td class="n">Low Saturated Suction Refrig Temp Abnormal Deviation Offset</td><td class="d"></td><td class="u">∆°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="11401" data-acc="W" data-u="" id="obj-av-11401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11401</td><td class="n">Low Saturated Suction Refrig Temp Coefficient 1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="11402" data-acc="W" data-u="" id="obj-av-11402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11402</td><td class="n">Low Saturated Suction Refrig Temp Coefficient 2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="11403" data-acc="W" data-u="°F" id="obj-av-11403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11403</td><td class="n">Entering Water Temperature Arbitrator</td><td class="d">Entering Water temperature determined by arbitration</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="11404" data-acc="W" data-u="°F" id="obj-av-11404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11404</td><td class="n">Entering Water Temperature BAS</td><td class="d">Send the Entering Water temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="11405" data-acc="W" data-u="" id="obj-av-11405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11405</td><td class="n">Heat Pump Heating Changeover Delay (Minutes)</td><td class="d">Time at full heat pump capacity before secondary heat is added</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="11406" data-acc="W" data-u="°F" id="obj-av-11406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11406</td><td class="n">Heat Pump Heating Changeover Offset</td><td class="d">Heat Pump Changeover Offset is the temperature difference</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="11407" data-acc="W" data-u="" id="obj-av-11407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11407</td><td class="n">Heat Pump Heating Space Recovery Delta</td><td class="d">Heat Pump Heating Space Recovery Delta is</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="11408" data-acc="R" data-u="" id="obj-av-11408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11408</td><td class="n">Run Time - Circuit 1 Heat Pump (Hours)</td><td class="d">Circuit 1 Heat Pump Run Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="11410" data-acc="C" data-u="%" id="obj-av-11410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11410</td><td class="n">Heating Capacity Primary Limit</td><td class="d">Setpoint to Demand Limit heating capacity for the Primary Heat Source</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="11411" data-acc="R" data-u="%" id="obj-av-11411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11411</td><td class="n">Heating Capacity Primary Limit - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="11412" data-acc="C" data-u="%" id="obj-av-11412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11412</td><td class="n">Heating Capacity Secondary Limit</td><td class="d">Setpoint to Demand Limit heating capacity for the Secondary Heat Source</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="11413" data-acc="R" data-u="%" id="obj-av-11413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11413</td><td class="n">Heating Capacity Secondary Limit - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="11414" data-acc="W" data-u="°F" id="obj-av-11414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11414</td><td class="n">Supply Air Tempering Enable Setpoint</td><td class="d">Units with Supply Air Tempering configured as installed</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="11415" data-acc="W" data-u="°F" id="obj-av-11415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11415</td><td class="n">Supply Air Tempering Disable Setpoint</td><td class="d">Units with Supply Air Tempering configured as installed</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="11416" data-acc="W" data-u="" id="obj-av-11416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11416</td><td class="n">Supply Air Tempering Delay (Seconds)</td><td class="d">Thermostat controlled units with Supply Air Tempering configured as installed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="11417" data-acc="C" data-u="°F" id="obj-av-11417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11417</td><td class="n">Secondary Heating Lockout Setpoint</td><td class="d">Setpoint at which to disable secondary heating based on outdoor air temperature</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="11418" data-acc="R" data-u="°F" id="obj-av-11418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11418</td><td class="n">Secondary Heating Lockout Setpoint - Active</td><td class="d">Setpoint at which to disable secondary heating based on outdoor air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="11419" data-acc="W" data-u="%" id="obj-av-11419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11419</td><td class="n">Auxiliary Heating P-Gain Modulating Electric Staging (%/F)</td><td class="d">Proportional gain for 2nd loop- Staging control for Modulating Electric Heating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="11420" data-acc="W" data-u="" id="obj-av-11420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11420</td><td class="n">Auxiliary Heating Reset Time Modulating Electric Staging (seconds)</td><td class="d">Reset Time for 2nd loop- Staging control for Modulating Electric Heating</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="11421" data-acc="W" data-u="CFM" id="obj-av-11421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11421</td><td class="n">Design Air Flow</td><td class="d">Setting For Units Design Air Flow</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="11422" data-acc="C" data-u="%" id="obj-av-11422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11422</td><td class="n">Hydronic Heating Standby Freeze Avoidance Position</td><td class="d">Hydronic Heating Standby Freeze Avoid Position</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="11423" data-acc="R" data-u="%" id="obj-av-11423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11423</td><td class="n">Hydronic Heating Standby Freeze Avoidance Position - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="11424" data-acc="R" data-u="" id="obj-av-11424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11424</td><td class="n">Run Time - Electric Heat 1 Command Status (Hours)</td><td class="d">Electric Heat 1 Command Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="11425" data-acc="R" data-u="" id="obj-av-11425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11425</td><td class="n">Run Time - Electric Heat 2 Command Status (Hours)</td><td class="d">Electric Heat 2 Command Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="11426" data-acc="R" data-u="" id="obj-av-11426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11426</td><td class="n">Run Time - Electric Heat 3 Command Status (Hours)</td><td class="d">Electric Heat 3 Command Runtime</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="11427" data-acc="R" data-u="" id="obj-av-11427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11427</td><td class="n">Starts - Electric Heat 1 Command Status</td><td class="d">Electric Heat 1 Command Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="11428" data-acc="R" data-u="" id="obj-av-11428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11428</td><td class="n">Starts - Electric Heat 2 Command Status</td><td class="d">Electric Heat 2 Command Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="11429" data-acc="R" data-u="" id="obj-av-11429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11429</td><td class="n">Starts - Electric Heat 3 Command Status</td><td class="d">Electric Heat 3 Command Starts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="11430" data-acc="C" data-u="°F" id="obj-av-11430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11430</td><td class="n">Hydronic Freeze Avoidance Setpoint</td><td class="d">Freeze Avoidance Setpoint</td><td class="u">°F</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="11431" data-acc="R" data-u="°F" id="obj-av-11431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11431</td><td class="n">Hydronic Freeze Avoidance Setpoint - Active</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="11432" data-acc="C" data-u="%" id="obj-av-11432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11432</td><td class="n">Heating Primary Capacity Setpoint BAS</td><td class="d">Setpoint to command the unit to a given Primary heating capacity output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="11433" data-acc="R" data-u="%" id="obj-av-11433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11433</td><td class="n">Heating Primary Capacity Setpoint BAS - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="11434" data-acc="C" data-u="%" id="obj-av-11434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11434</td><td class="n">Heating Secondary Capacity Setpoint BAS</td><td class="d">Setpoint to command the unit to a given Secondary heating capacity output</td><td class="u">%</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="11435" data-acc="R" data-u="%" id="obj-av-11435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11435</td><td class="n">Heating Secondary Capacity Setpoint BAS - Active</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="11448" data-acc="W" data-u="%" id="obj-av-11448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11448</td><td class="n">Compressor Heating P-Gain - 2 (%/F)</td><td class="d">Proportional gain for discharge air control - compressor Heating PI controller (%/F)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="11449" data-acc="W" data-u="" id="obj-av-11449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11449</td><td class="n">Compressor Heating Reset Time - 2 (seconds)</td><td class="d">Reset time for discharge air controls - compressor Heating PI controller (seconds)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-bi-10105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10105</td><td class="n">FDD: Unit Economizing When It Should Not</td><td class="d">Diagnostic: Unit Economizing When It Should Not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-bi-10106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10106</td><td class="n">FDD: Unit Not Economizing When It Should</td><td class="d">Diagnostic: Unit Not Economizing When It Should</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="10107" data-acc="R" data-u="" data-st="1" id="obj-bi-10107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10107</td><td class="n">FDD: Excessive Outdoor Air</td><td class="d">Diagnostic: Excessive Air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="10108" data-acc="R" data-u="" data-st="1" id="obj-bi-10108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10108</td><td class="n">FDD: Outdoor Air Damper Not Modulating</td><td class="d">Diagnostic: Damper NOT Modulating</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="10121" data-acc="R" data-u="" data-st="1" id="obj-bi-10121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10121</td><td class="n">Relief Fan Output Status</td><td class="d">Status of the Relief fan output on the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="10143" data-acc="R" data-u="" data-st="1" id="obj-bi-10143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10143</td><td class="n">VAV Box Command</td><td class="d">The associated VAV boxes should be AUTO or forced open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="10170" data-acc="R" data-u="" data-st="1" id="obj-bi-10170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10170</td><td class="n">Condensate Overflow Input</td><td class="d">Status of the condensate overflow input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="10172" data-acc="R" data-u="" data-st="1" id="obj-bi-10172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10172</td><td class="n">Occupancy Input</td><td class="d">Status of the wired occupancy input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Occupied, true = Unoccupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="10210" data-acc="R" data-u="" data-st="1" id="obj-bi-10210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10210</td><td class="n">Equipment Shutdown Input Status</td><td class="d">Status of the equipment shutdown function of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Equipment Run, true = Equipment Shutdown</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="10211" data-acc="R" data-u="" data-st="1" id="obj-bi-10211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10211</td><td class="n">External Auto Stop Input Status</td><td class="d">Status of the externally-wired auto/stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Stop, true = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="10219" data-acc="R" data-u="" data-st="1" id="obj-bi-10219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10219</td><td class="n">Economizer Airside Status</td><td class="d">Status of airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="10226" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10226"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10226</td><td class="n">Supply Fan Status</td><td class="d">Status of the supply fan output of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="11100" data-acc="R" data-u="" data-st="1" id="obj-bi-11100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11100</td><td class="n">Compressor 1 Command Status</td><td class="d">Compressor 1 Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="11101" data-acc="R" data-u="" data-st="1" id="obj-bi-11101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11101</td><td class="n">Circuit 1 LPC Status</td><td class="d">Circuit 1 LPC Input Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="11102" data-acc="R" data-u="" data-st="1" id="obj-bi-11102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11102</td><td class="n">Compressor 1 Proving Status</td><td class="d">Status of input for monitoring Compressor 1 proof of operation circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Not Proved, true = Proved</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="11103" data-acc="R" data-u="" data-st="1" id="obj-bi-11103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11103</td><td class="n">Compressor 2 Command Status</td><td class="d">Compressor 2 Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="11105" data-acc="R" data-u="" data-st="1" id="obj-bi-11105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11105</td><td class="n">Compressor 2 Proving Status</td><td class="d">Status of input for monitoring Compressor 2 proof of operation circuit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Not Proved, true = Proved</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="11109" data-acc="R" data-u="" data-st="1" id="obj-bi-11109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11109</td><td class="n">Compressor 1 Unloader Command Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="11111" data-acc="R" data-u="" data-st="1" id="obj-bi-11111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11111</td><td class="n">Compressor 2 Unloader Command Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="11113" data-acc="R" data-u="" data-st="1" id="obj-bi-11113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11113</td><td class="n">Demand Limit Input</td><td class="d">Configurable, hardwired input to command Demand Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Not Limited, true = Limited</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="11114" data-acc="R" data-u="" data-st="1" id="obj-bi-11114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11114</td><td class="n">Demand Shed Input</td><td class="d">Configurable, hardwired input to command Demand Shed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="11115" data-acc="R" data-u="" data-st="1" id="obj-bi-11115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11115</td><td class="n">Phase Monitor Status</td><td class="d">Status of local Phase Monitor Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Tripped, true = Okay</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="11116" data-acc="R" data-u="" data-st="1" id="obj-bi-11116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11116</td><td class="n">Condenser Fan 1 Command Status</td><td class="d">Condenser Fan 1 Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="11117" data-acc="R" data-u="" data-st="1" id="obj-bi-11117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11117</td><td class="n">Condenser Fan 2 Command Status</td><td class="d">Condenser Fan 2 Run Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="11118" data-acc="R" data-u="" data-st="1" id="obj-bi-11118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11118</td><td class="n">Switchover Valve 1 Command Status</td><td class="d">Status of Switchover Valve Command for HP Circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="11120" data-acc="R" data-u="" data-st="1" id="obj-bi-11120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11120</td><td class="n">Thermostat G Input</td><td class="d">Thermostat Fan Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="11121" data-acc="R" data-u="" data-st="1" id="obj-bi-11121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11121</td><td class="n">Thermostat W1/O Input</td><td class="d">Thermostat Heat Stage 1 Request or Thermostat Heat/Cool Mode Request for HP</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="11122" data-acc="R" data-u="" data-st="1" id="obj-bi-11122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11122</td><td class="n">Thermostat W2 Input</td><td class="d">Thermostat Heat Stage 2 Request (or Emergency Heat)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="11123" data-acc="R" data-u="" data-st="1" id="obj-bi-11123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11123</td><td class="n">Thermostat X2 Input</td><td class="d">Thermostat Emergency Heat Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="11124" data-acc="R" data-u="" data-st="1" id="obj-bi-11124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11124</td><td class="n">Thermostat Y1 Input</td><td class="d">Thermostat Compressor Stage 1 Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="11125" data-acc="R" data-u="" data-st="1" id="obj-bi-11125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11125</td><td class="n">Thermostat Y2 Input</td><td class="d">Thermostat Compressor Stage 2 Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="11126" data-acc="R" data-u="" data-st="1" id="obj-bi-11126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11126</td><td class="n">Supply Fan Proving Input Status</td><td class="d">Status of the supply fan proving input on the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Not Proved, true = Proved</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="11127" data-acc="R" data-u="" data-st="1" id="obj-bi-11127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11127</td><td class="n">FroStat Input</td><td class="d">Status of Hardwired Frostat Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="11128" data-acc="R" data-u="" data-st="1" id="obj-bi-11128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11128</td><td class="n">Electric Heat Stage 1 Status</td><td class="d">Status of Electric Heat Stage 1 command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="11129" data-acc="R" data-u="" data-st="1" id="obj-bi-11129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11129</td><td class="n">Electric Heat Stage 2 Status</td><td class="d">Status of Electric Heat Stage 2 command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="11130" data-acc="R" data-u="" data-st="1" id="obj-bi-11130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11130</td><td class="n">Clogged Filter Input</td><td class="d">Status of Hardwired Clogged Filter Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Clean, true = Dirty Filter</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="11133" data-acc="R" data-u="" data-st="1" id="obj-bi-11133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11133</td><td class="n">Ventilation Override Exhaust Status</td><td class="d">Hardwired input VOM Exhaust</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="11134" data-acc="R" data-u="" data-st="1" id="obj-bi-11134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11134</td><td class="n">Ventilation Override Pressurize Status</td><td class="d">Hardwired input VOM Pressurize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="11135" data-acc="R" data-u="" data-st="1" id="obj-bi-11135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11135</td><td class="n">Ventilation Override Purge Status</td><td class="d">Hardwired input VOM Purge</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="11143" data-acc="R" data-u="" data-st="1" id="obj-bi-11143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11143</td><td class="n">Reheat Humidistat Input</td><td class="d">Hardwired input to support dehumidification requests on hot gas reheat units</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="11149" data-acc="R" data-u="" data-st="1" id="obj-bi-11149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11149</td><td class="n">Fan Mode - Air-Fi</td><td class="d">Supply Fan Mode as set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Cycling, true = Continuous</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="11150" data-acc="R" data-u="" data-st="1" id="obj-bi-11150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11150</td><td class="n">Occupancy Input - Air-Fi</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Occupied, true = Unoccupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="11151" data-acc="R" data-u="" data-st="1" id="obj-bi-11151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11151</td><td class="n">Fan Mode Input</td><td class="d">Supply Fan Mode as set</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Cycling, true = Continuous</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="11152" data-acc="R" data-u="" data-st="1" id="obj-bi-11152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11152</td><td class="n">Supply Air Smoke Detector Status</td><td class="d">Status of Hardwired Supply Air Smoke Detector Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="11153" data-acc="R" data-u="" data-st="1" id="obj-bi-11153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11153</td><td class="n">Return Air Smoke Detector Status</td><td class="d">Status of Hardwired Return Air Smoke Detector Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="11154" data-acc="R" data-u="" data-st="1" id="obj-bi-11154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11154</td><td class="n">Gas Heat Stage 1 Status</td><td class="d">Status of gas heat Stage 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="11155" data-acc="R" data-u="" data-st="1" id="obj-bi-11155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11155</td><td class="n">Gas Heat Stage 2 Status</td><td class="d">Status of gas heat Stage 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="11156" data-acc="R" data-u="" data-st="1" id="obj-bi-11156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11156</td><td class="n">Diagnostic: ERM Supply Fan Locked Motor - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="11157" data-acc="R" data-u="" data-st="1" id="obj-bi-11157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11157</td><td class="n">Diagnostic: ERM Supply Fan Locked Motor - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="11158" data-acc="R" data-u="" data-st="1" id="obj-bi-11158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11158</td><td class="n">Diagnostic: ERM Supply Fan Motor Overheated - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="11159" data-acc="R" data-u="" data-st="1" id="obj-bi-11159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11159</td><td class="n">Diagnostic: ERM Supply Fan Motor Overheated - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="11160" data-acc="R" data-u="" data-st="1" id="obj-bi-11160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11160</td><td class="n">Diagnostic: ERM Supply Fan Power Mod Overheated - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="11161" data-acc="R" data-u="" data-st="1" id="obj-bi-11161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11161</td><td class="n">Diagnostic: ERM Supply Fan Power Mod Overheated - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="11162" data-acc="R" data-u="" data-st="1" id="obj-bi-11162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11162</td><td class="n">Diagnostic: ERM Fault Supply Fan - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="401" data-i="11163" data-acc="R" data-u="" data-st="1" id="obj-bi-11163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11163</td><td class="n">Diagnostic: ERM Fault Supply Fan - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="402" data-i="11164" data-acc="R" data-u="" data-st="1" id="obj-bi-11164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11164</td><td class="n">Diagnostic: IGN1 Module Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="403" data-i="11165" data-acc="R" data-u="" data-st="1" id="obj-bi-11165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11165</td><td class="n">Diagnostic: IGN1 Heating High Temp Limit Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="404" data-i="11166" data-acc="R" data-u="" data-st="1" id="obj-bi-11166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11166</td><td class="n">Diagnostic: IGN1 Flame Rollout Switch Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="405" data-i="11167" data-acc="R" data-u="" data-st="1" id="obj-bi-11167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11167</td><td class="n">Diagnostic: IGN1 Inducer Proving Switch Fail Closed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="11168" data-acc="R" data-u="" data-st="1" id="obj-bi-11168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11168</td><td class="n">Diagnostic: IGN1 Inducer Proving Switch Fail Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="11169" data-acc="R" data-u="" data-st="1" id="obj-bi-11169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11169</td><td class="n">Diagnostic: IGN1 No Flame Sensed on Ignition</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="11170" data-acc="R" data-u="" data-st="1" id="obj-bi-11170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11170</td><td class="n">Diagnostic: IGN1 Flame Sensed w/Gas Valve Off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="11171" data-acc="R" data-u="" data-st="1" id="obj-bi-11171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11171</td><td class="n">Diagnostic: IGN1 Hardware Configuration Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="11172" data-acc="R" data-u="" data-st="1" id="obj-bi-11172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11172</td><td class="n">Diagnostic: IGN1 Weak Flame</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="11173" data-acc="R" data-u="" data-st="1" id="obj-bi-11173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11173</td><td class="n">Diagnostic: IGN1 Gas Valve Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="11174" data-acc="R" data-u="" data-st="1" id="obj-bi-11174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11174</td><td class="n">Diagnostic: IGN1 Module Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="11175" data-acc="R" data-u="" data-st="1" id="obj-bi-11175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11175</td><td class="n">Diagnostic: ERM Supply Fan Phase Failure - 1</td><td class="d">Diagnostic:ERM Supply Fan Phase Failure -1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="414" data-i="11176" data-acc="R" data-u="" data-st="1" id="obj-bi-11176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11176</td><td class="n">Diagnostic: ERM Supply Fan Phase Failure - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="415" data-i="11177" data-acc="R" data-u="" data-st="1" id="obj-bi-11177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11177</td><td class="n">Diagnostic: ERM Supply Fan Internal Comm Failure - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="416" data-i="11178" data-acc="R" data-u="" data-st="1" id="obj-bi-11178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11178</td><td class="n">Diagnostic: ERM Supply Fan Internal Comm Failure - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="417" data-i="11179" data-acc="R" data-u="" data-st="1" id="obj-bi-11179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11179</td><td class="n">Diagnostic: ERM Supply Fan Hall Sensor Error - 1</td><td class="d">Diagnostic: ERM Supply Fan Hall Sensor Error -1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="418" data-i="11180" data-acc="R" data-u="" data-st="1" id="obj-bi-11180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11180</td><td class="n">Diagnostic: ERM Supply Fan Hall Sensor Error - 2</td><td class="d">Diagnostic: ERM Supply Fan Hall Sensor Error -2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="419" data-i="11181" data-acc="R" data-u="" data-st="1" id="obj-bi-11181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11181</td><td class="n">Diagnostic: ERM Supply Fan Speed Limit Exceeded - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="420" data-i="11182" data-acc="R" data-u="" data-st="1" id="obj-bi-11182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11182</td><td class="n">Diagnostic: ERM Supply Fan Speed Limit Exceeded - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="421" data-i="11183" data-acc="R" data-u="" data-st="1" id="obj-bi-11183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11183</td><td class="n">Diagnostic: ERM Supply Fan Rotor Calibration - 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="422" data-i="11184" data-acc="R" data-u="" data-st="1" id="obj-bi-11184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11184</td><td class="n">Diagnostic: ERM Supply Fan Rotor Calibration - 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="423" data-i="11185" data-acc="R" data-u="" data-st="1" id="obj-bi-11185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11185</td><td class="n">Diagnostic: ERM Supply Fan DC link Undervoltage - 1</td><td class="d">Diagnostic: ERM Supply Fan DC-link Undervoltage - 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="424" data-i="11186" data-acc="R" data-u="" data-st="1" id="obj-bi-11186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11186</td><td class="n">Diagnostic: ERM Supply Fan DC link Undervoltage - 2</td><td class="d">Diagnostic: ERM Supply Fan DC-link Undervoltage - 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="425" data-i="11187" data-acc="R" data-u="" data-st="1" id="obj-bi-11187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11187</td><td class="n">Reheat Pumpout Solenoid Status</td><td class="d">Reheat Pumpout Solenoid IMC Command Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="426" data-i="11189" data-acc="R" data-u="" data-st="1" id="obj-bi-11189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11189</td><td class="n">Reheat Valve 1 Fault Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="427" data-i="11190" data-acc="R" data-u="" data-st="1" id="obj-bi-11190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11190</td><td class="n">Reheat Valve 1 Calibration Status</td><td class="d">Reheat Valve 1 Calibration Status from Stepper Motor Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="428" data-i="11192" data-acc="R" data-u="" data-st="1" id="obj-bi-11192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11192</td><td class="n">VAV Changeover Input</td><td class="d">VAV Changeover Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Open, true = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="429" data-i="11193" data-acc="R" data-u="" data-st="1" id="obj-bi-11193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11193</td><td class="n">Crankcase Heater Command</td><td class="d">Crankcase Heater status for VSPD Compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="430" data-i="11195" data-acc="R" data-u="" data-st="1" id="obj-bi-11195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11195</td><td class="n">Diagnostic: Gas Heat Unexpected Flame Manif 1 Burner 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="431" data-i="11196" data-acc="R" data-u="" data-st="1" id="obj-bi-11196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11196</td><td class="n">Diagnostic: Gas Heat Unexpected Flame Manif 1 Burner 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="432" data-i="11197" data-acc="R" data-u="" data-st="1" id="obj-bi-11197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11197</td><td class="n">Diagnostic: Modulating Gas Invalid ID Plug Manifold 1</td><td class="d">Gas heat ignition controller detected an invalid or failed ID Plug</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="433" data-i="11198" data-acc="R" data-u="" data-st="1" id="obj-bi-11198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11198</td><td class="n">Diagnostic: Modulating Gas Heat Configuration Invalid</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="434" data-i="11199" data-acc="R" data-u="" data-st="1" id="obj-bi-11199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11199</td><td class="n">Diagnostic: Gas Heat Weak Flame Manif 1 Burner 1</td><td class="d">Weak flame or aged flame rod detected on burner 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="435" data-i="11200" data-acc="R" data-u="" data-st="1" id="obj-bi-11200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11200</td><td class="n">Diagnostic: Gas Heat Weak Flame Manif 1 Burner 2</td><td class="d">Weak flame or aged flame rod detected on burner 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="436" data-i="11201" data-acc="R" data-u="" data-st="1" id="obj-bi-11201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11201</td><td class="n">Diagnostic: Gas Heat Insufficient Combustion Air</td><td class="d">Gas heat is being derated/reduced due to insufficient combustion air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="437" data-i="11202" data-acc="R" data-u="" data-st="1" id="obj-bi-11202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11202</td><td class="n">Diagnostic: Modulating Gas Primary Limit Open Manifold 1</td><td class="d">Gas heat failure, primary limit detected open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="438" data-i="11203" data-acc="R" data-u="" data-st="1" id="obj-bi-11203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11203</td><td class="n">Diagnostic: Modulating Gas Heat Open Fuse Manifold 1</td><td class="d">Gas heat failure, fuse detected open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="439" data-i="11204" data-acc="R" data-u="" data-st="1" id="obj-bi-11204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11204</td><td class="n">Diagnostic: Gas Heat Failed Ignition Manifold 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="440" data-i="11205" data-acc="R" data-u="" data-st="1" id="obj-bi-11205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11205</td><td class="n">Diagnostic: Modulating Gas Valve Failure Manifold 1</td><td class="d">Modulating gas valve did not reach park or full On position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="441" data-i="11206" data-acc="R" data-u="" data-st="1" id="obj-bi-11206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11206</td><td class="n">Diagnostic: Modulating Gas Control Board Failure Manifold 1</td><td class="d">Ignition control board failure during startup self test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="442" data-i="11231" data-acc="R" data-u="" data-st="1" id="obj-bi-11231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11231</td><td class="n">Diagnostic: Gas Heat Lockout Manifold 1</td><td class="d">Modulating gas heat ignition controller operation is locked out</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="443" data-i="11235" data-acc="R" data-u="" data-st="1" id="obj-bi-11235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11235</td><td class="n">Diagnostic: Gas Heat Failed Ignition Manifold 1 Burner 2</td><td class="d">Modulating gas heat ignition controller burner 2 operation failed ignition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="444" data-i="11237" data-acc="R" data-u="" data-st="1" id="obj-bi-11237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11237</td><td class="n">Diagnostic: VFD Cprsr Current Overload - Cprsr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="445" data-i="11238" data-acc="R" data-u="" data-st="1" id="obj-bi-11238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11238</td><td class="n">Diagnostic: VFD Compressor Ground Fault - Cprsr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="446" data-i="11239" data-acc="R" data-u="" data-st="1" id="obj-bi-11239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11239</td><td class="n">Diagnostic: VFD Compressor Short Circuit - Cprsr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="447" data-i="11240" data-acc="R" data-u="" data-st="1" id="obj-bi-11240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11240</td><td class="n">Diagnostic: VFD Compressor In Hand Mode - Cprsr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="448" data-i="11241" data-acc="R" data-u="" data-st="1" id="obj-bi-11241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11241</td><td class="n">Diagnostic: Gas Heat Air Pressure Sensor Reading Low</td><td class="d">Modulating gas heat ignition controller, air pressure sensor is reading low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="449" data-i="11242" data-acc="R" data-u="" data-st="1" id="obj-bi-11242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11242</td><td class="n">Diagnostic: Gas Heat Air Pressure Sensor Reading High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="450" data-i="11243" data-acc="R" data-u="" data-st="1" id="obj-bi-11243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11243</td><td class="n">Diagnostic: Gas Heat Loss of Inducer Motor Control</td><td class="d">Modulating gas heat ignition controller, loss of inducer motor control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="451" data-i="11244" data-acc="R" data-u="" data-st="1" id="obj-bi-11244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11244</td><td class="n">Diagnostic: Gas Heat Air Sensor Null Pressure Check</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="452" data-i="11245" data-acc="R" data-u="" data-st="1" id="obj-bi-11245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11245</td><td class="n">Diagnostic: Gas Heat Limited Low Fire</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="11246" data-acc="R" data-u="" data-st="1" id="obj-bi-11246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11246</td><td class="n">Heating Output Operational Limit</td><td class="d">Heating capacity is being limited due to heat rise across gas furnace</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="11247" data-acc="R" data-u="" data-st="1" id="obj-bi-11247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11247</td><td class="n">Diagnostic: Refrigerant Concentration Sensor A</td><td class="d">Diagnostic point that is be active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="11248" data-acc="R" data-u="" data-st="1" id="obj-bi-11248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11248</td><td class="n">Refrigerant Leak Detection System Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="11249" data-acc="R" data-u="" data-st="1" id="obj-bi-11249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11249</td><td class="n">Diagnostic: Refrigerant Leak Sensor Failure Sensor A</td><td class="d">Diagnostic point that shall be active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="11250" data-acc="R" data-u="" data-st="1" id="obj-bi-11250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11250</td><td class="n">Diagnostic: IGN1 Low Ambient Lockout</td><td class="d">Diagnostic: IGN1 Low NOx Heat Furnace Low Ambient Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="11251" data-acc="R" data-u="" data-st="1" id="obj-bi-11251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11251</td><td class="n">Diagnostic: Low Saturated Suction Refrig Protection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="11252" data-acc="R" data-u="" data-st="1" id="obj-bi-11252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11252</td><td class="n">Diagnostic: Low Saturated Suction Refrig Protection Disabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="11253" data-acc="R" data-u="" data-st="1" id="obj-bi-11253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11253</td><td class="n">Electric Heat 1 Command Status</td><td class="d">Status of Electric Heat 1 command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="11254" data-acc="R" data-u="" data-st="1" id="obj-bi-11254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11254</td><td class="n">Electric Heat 2 Command Status</td><td class="d">Status of Electric Heat 2 command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="11255" data-acc="R" data-u="" data-st="1" id="obj-bi-11255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11255</td><td class="n">Electric Heat 3 Command Status</td><td class="d">Status of Electric Heat 3 command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="11256" data-acc="R" data-u="" data-st="1" id="obj-bi-11256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11256</td><td class="n">Diagnostic: Freeze Protection</td><td class="d">Diagnostic created when Hydronic Heat Freezestat status is in alarm position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="11257" data-acc="R" data-u="" data-st="1" id="obj-bi-11257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11257</td><td class="n">Diagnostic: Freeze Avoidance Mode</td><td class="d">Diagnostic created to notify user Freeze avoidance measure are in place</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="11258" data-acc="R" data-u="" data-st="1" id="obj-bi-11258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11258</td><td class="n">Freezestat Input</td><td class="d">Status of Hardwired Freezestat Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Tripped, true = Okay</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="466" data-i="10103" data-acc="C" data-u="" data-st="1" id="obj-bv-10103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10103</td><td class="n">Heat Lockout Command</td><td class="d">Command the unit to prevent heating operation</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Normal, true = Locked out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="467" data-i="10104" data-acc="W" data-u="" data-st="1" id="obj-bv-10104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10104</td><td class="n">Supply Fan Configuration Command</td><td class="d">Command the supply fan configuration as either cycling or continuous</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Cycling, true = Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="468" data-i="10106" data-acc="C" data-u="" data-st="1" id="obj-bv-10106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10106</td><td class="n">Dehumidification Enable Command</td><td class="d">Disable unit dehumidification</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="469" data-i="10109" data-acc="W" data-u="" data-st="1" id="obj-bv-10109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10109</td><td class="n">Filter Timer Reset</td><td class="d">Command the unit to reset the accumulated filter run hours</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="470" data-i="10110" data-acc="W" data-u="" data-st="1" id="obj-bv-10110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10110</td><td class="n">Reset Diagnostic</td><td class="d">Initiate a request to reset any controller diagnostics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Normal, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="471" data-i="10111" data-acc="C" data-u="" data-st="1" id="obj-bv-10111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10111</td><td class="n">Daytime Warmup Enable Command</td><td class="d">Enable daytime warmup</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="472" data-i="10112" data-acc="C" data-u="" data-st="1" id="obj-bv-10112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10112</td><td class="n">Morning Warmup Enable Command</td><td class="d">Enable morning warmup</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="473" data-i="10113" data-acc="W" data-u="" data-st="1" id="obj-bv-10113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10113</td><td class="n">Occupancy Input BAS</td><td class="d">Provide the requested occupancy state to the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Occupied, true = Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="474" data-i="10115" data-acc="C" data-u="" data-st="1" id="obj-bv-10115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10115</td><td class="n">Cooling Lockout BAS</td><td class="d">Prevent all mechanical cooling</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Normal, true = Locked out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="475" data-i="10119" data-acc="C" data-u="" data-st="1" id="obj-bv-10119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10119</td><td class="n">Supply Air Tempering Enable</td><td class="d">Enable the supply (discharge) air tempering feature of the unit</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disable, true = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="476" data-i="11100" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-11100"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11100</td><td class="n">Alarm Indicator Status</td><td class="d">State of the alarm output command from the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="477" data-i="11101" data-acc="R" data-u="" data-st="1" id="obj-bv-11101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11101</td><td class="n">Supply Fan High Speed Command Status</td><td class="d">Supply Fan High Speed Command for 2- Speed Fan Relay Controlled Equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Off, true = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="478" data-i="11112" data-acc="R" data-u="" data-st="1" id="obj-bv-11112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11112</td><td class="n">Condenser Defrost Status</td><td class="d">Status point to indicate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="479" data-i="11113" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-11113"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11113</td><td class="n">Unit Stop Command</td><td class="d">Point used to force the unit into an immediate stop condition</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Auto, true = Stop</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="480" data-i="11114" data-acc="C" data-u="" data-st="1" id="obj-bv-11114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11114</td><td class="n">Supply Fan Speed Command Enable</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="481" data-i="11115" data-acc="C" data-u="" data-st="1" id="obj-bv-11115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11115</td><td class="n">Cooling Capacity Setpoint Enable BAS</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="482" data-i="11116" data-acc="C" data-u="" data-st="1" id="obj-bv-11116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11116</td><td class="n">Heating Capacity Setpoint Enable BAS</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="483" data-i="11119" data-acc="C" data-u="" data-st="1" id="obj-bv-11119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11119</td><td class="n">Supply Fan Compensation</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="484" data-i="11121" data-acc="W" data-u="" data-st="1" id="obj-bv-11121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11121</td><td class="n">Compressor 1 Run Time Reset</td><td class="d">Compressor 1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="485" data-i="11122" data-acc="W" data-u="" data-st="1" id="obj-bv-11122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11122</td><td class="n">Compressor 1 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="486" data-i="11123" data-acc="W" data-u="" data-st="1" id="obj-bv-11123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11123</td><td class="n">Compressor 2 Run Time Reset</td><td class="d">Compressor 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="487" data-i="11124" data-acc="W" data-u="" data-st="1" id="obj-bv-11124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11124</td><td class="n">Compressor 2 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="488" data-i="11127" data-acc="W" data-u="" data-st="1" id="obj-bv-11127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11127</td><td class="n">Condenser Fan 1 Run Time Reset</td><td class="d">Condenser Fan 1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="489" data-i="11128" data-acc="W" data-u="" data-st="1" id="obj-bv-11128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11128</td><td class="n">Condenser Fan 1 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="490" data-i="11129" data-acc="W" data-u="" data-st="1" id="obj-bv-11129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11129</td><td class="n">Condenser Fan 2 Run Time Reset</td><td class="d">Condenser Fan 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="491" data-i="11130" data-acc="W" data-u="" data-st="1" id="obj-bv-11130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11130</td><td class="n">Condenser Fan 2 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="492" data-i="11133" data-acc="W" data-u="" data-st="1" id="obj-bv-11133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11133</td><td class="n">Relief Fan Run Time Reset</td><td class="d">Relief Fan Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="493" data-i="11134" data-acc="W" data-u="" data-st="1" id="obj-bv-11134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11134</td><td class="n">Relief Fan Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="494" data-i="11135" data-acc="W" data-u="" data-st="1" id="obj-bv-11135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11135</td><td class="n">Electric Heat Stage 1 Run Time Reset</td><td class="d">Electric Heat Stage 1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="495" data-i="11136" data-acc="W" data-u="" data-st="1" id="obj-bv-11136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11136</td><td class="n">Electric Heat Stage 1 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="496" data-i="11137" data-acc="W" data-u="" data-st="1" id="obj-bv-11137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11137</td><td class="n">Electric Heat Stage 2 Run Time Reset</td><td class="d">Electric Heat Stage 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="497" data-i="11138" data-acc="W" data-u="" data-st="1" id="obj-bv-11138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11138</td><td class="n">Electric Heat Stage 2 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="498" data-i="11139" data-acc="W" data-u="" data-st="1" id="obj-bv-11139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11139</td><td class="n">Supply Fan Run Time Reset</td><td class="d">Supply Fan Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="499" data-i="11140" data-acc="W" data-u="" data-st="1" id="obj-bv-11140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11140</td><td class="n">Supply Fan Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="500" data-i="11142" data-acc="R" data-u="" data-st="1" id="obj-bv-11142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11142</td><td class="n">Diagnostic: Heat Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="501" data-i="11143" data-acc="R" data-u="" data-st="1" id="obj-bv-11143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11143</td><td class="n">Diagnostic: Duct Static Pressure Limit Trip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="502" data-i="11144" data-acc="R" data-u="" data-st="1" id="obj-bv-11144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11144</td><td class="n">Diagnostic: Filter Change Required</td><td class="d">Diagnostic: Dirty Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="503" data-i="11145" data-acc="R" data-u="" data-st="1" id="obj-bv-11145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11145</td><td class="n">Diagnostic: Condensate Overflow Lockout</td><td class="d">Condensate Drain Pan Overflow Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="504" data-i="11146" data-acc="R" data-u="" data-st="1" id="obj-bv-11146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11146</td><td class="n">Diagnostic: FroStat Trip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="505" data-i="11155" data-acc="R" data-u="" data-st="1" id="obj-bv-11155"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11155</td><td class="n">Diagnostic: Comp 1 Proving Trip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="506" data-i="11156" data-acc="R" data-u="" data-st="1" id="obj-bv-11156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11156</td><td class="n">Diagnostic: Comp 2 Proving Trip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="11158" data-acc="R" data-u="" data-st="1" id="obj-bv-11158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11158</td><td class="n">Diagnostic: Circuit 1 LPC Trip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="11161" data-acc="R" data-u="" data-st="1" id="obj-bv-11161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11161</td><td class="n">Diagnostic: Compressor 1 Contactor Failure</td><td class="d">Diagnostic: Compressor 1 Contactor Fail Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="509" data-i="11162" data-acc="R" data-u="" data-st="1" id="obj-bv-11162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11162</td><td class="n">Diagnostic: Circuit 1 LPC Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="510" data-i="11166" data-acc="C" data-u="" data-st="1" id="obj-bv-11166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11166</td><td class="n">VVZT DAT Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Auto, true = Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="511" data-i="11172" data-acc="R" data-u="" data-st="1" id="obj-bv-11172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11172</td><td class="n">Diagnostic: Compressor 1 Proving Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="512" data-i="11173" data-acc="R" data-u="" data-st="1" id="obj-bv-11173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11173</td><td class="n">Occupancy Input Active</td><td class="d">Occupancy Input being actively used for status determination</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Occupied, true = Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="513" data-i="11174" data-acc="R" data-u="" data-st="1" id="obj-bv-11174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11174</td><td class="n">Diagnostic: Compressor 2 Contactor Failure</td><td class="d">Diagnostic: Compressor 2 Contactor Fail Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="514" data-i="11176" data-acc="R" data-u="" data-st="1" id="obj-bv-11176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11176</td><td class="n">Diagnostic: Compressor 2 Proving Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="515" data-i="11177" data-acc="R" data-u="" data-st="1" id="obj-bv-11177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11177</td><td class="n">Diagnostic: Demand Defrost Disabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="516" data-i="11180" data-acc="R" data-u="" data-st="1" id="obj-bv-11180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11180</td><td class="n">Diagnostic: Demand Defrost Fault A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="517" data-i="11183" data-acc="R" data-u="" data-st="1" id="obj-bv-11183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11183</td><td class="n">Diagnostic: Demand Defrost Fault B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="518" data-i="11186" data-acc="R" data-u="" data-st="1" id="obj-bv-11186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11186</td><td class="n">Diagnostic: Demand Defrost Fault C</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="519" data-i="11189" data-acc="R" data-u="" data-st="1" id="obj-bv-11189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11189</td><td class="n">Diagnostic: Demand Defrost Fault D</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="520" data-i="11190" data-acc="R" data-u="" data-st="1" id="obj-bv-11190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11190</td><td class="n">Diagnostic: Maintenance Required</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="521" data-i="11192" data-acc="R" data-u="" data-st="1" id="obj-bv-11192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11192</td><td class="n">Diagnostic: Unit Communications Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="522" data-i="11199" data-acc="R" data-u="" data-st="1" id="obj-bv-11199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11199</td><td class="n">Supply Fan Configuration Status</td><td class="d">Supply fan configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Cycling, true = Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="523" data-i="11200" data-acc="R" data-u="" data-st="1" id="obj-bv-11200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11200</td><td class="n">Timed Override Timer Is Active</td><td class="d">Or not the timed override timer is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="524" data-i="11201" data-acc="R" data-u="" data-st="1" id="obj-bv-11201"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11201</td><td class="n">Supply Fan Speed Command Enable - Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="525" data-i="11202" data-acc="R" data-u="" data-st="1" id="obj-bv-11202"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11202</td><td class="n">Cooling Capacity Setpoint Enable BAS - Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="526" data-i="11203" data-acc="R" data-u="" data-st="1" id="obj-bv-11203"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11203</td><td class="n">Cooling Lockout BAS - Active</td><td class="d">Active value for Cooling Lockout BAS point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Locked out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="527" data-i="11204" data-acc="R" data-u="" data-st="1" id="obj-bv-11204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11204</td><td class="n">Heating Capacity Setpoint Enable BAS - Active</td><td class="d">Active value for Heating Capacity Setpoint Enable point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="528" data-i="11205" data-acc="R" data-u="" data-st="1" id="obj-bv-11205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11205</td><td class="n">Daytime Warmup Enable Command - Active</td><td class="d">Active value for Daytime Warmup Enable Command point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="529" data-i="11208" data-acc="R" data-u="" data-st="1" id="obj-bv-11208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11208</td><td class="n">Supply Fan Compensation - Active</td><td class="d">Active value for Supply Fan Compensation point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="530" data-i="11209" data-acc="R" data-u="" data-st="1" id="obj-bv-11209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11209</td><td class="n">Dehumidification Enable Command - Active</td><td class="d">Active value for Dehumidification Enable Command point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="531" data-i="11211" data-acc="R" data-u="" data-st="1" id="obj-bv-11211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11211</td><td class="n">VVZT DAT Control Mode - Active</td><td class="d">Active value for VVZT DAT Control Mode point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Auto, true = Manual</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="532" data-i="11216" data-acc="R" data-u="" data-st="1" id="obj-bv-11216"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11216</td><td class="n">Heat Lockout Command - Active</td><td class="d">Active value for Heat Lockout Command point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Normal, true = Locked out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="533" data-i="11217" data-acc="R" data-u="" data-st="1" id="obj-bv-11217"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11217</td><td class="n">Morning Warmup Enable Command - Active</td><td class="d">Active value for Morning Warmup Enable Command point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="534" data-i="11221" data-acc="R" data-u="" data-st="1" id="obj-bv-11221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11221</td><td class="n">Supply Air Tempering Status</td><td class="d">Status of the Supply Air Tempering function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disable, true = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="535" data-i="11222" data-acc="R" data-u="" data-st="1" id="obj-bv-11222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11222</td><td class="n">Supply Air Tempering Enable - Active</td><td class="d">Active value for Supply Air Tempering Enable point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disable, true = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="536" data-i="11224" data-acc="W" data-u="" data-st="1" id="obj-bv-11224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11224</td><td class="n">Occupancy Input Arbitrator</td><td class="d">Status of the arbitrated occupancy inputs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Occupied, true = Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="537" data-i="11226" data-acc="W" data-u="" data-st="1" id="obj-bv-11226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11226</td><td class="n">Demand Limit Request BAS</td><td class="d">Demand limit the unit remotely</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Not Limited, true = Limited</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="538" data-i="11227" data-acc="R" data-u="" data-st="1" id="obj-bv-11227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11227</td><td class="n">Demand Limit Request - Active</td><td class="d">Active Demand Limit Request value used by the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Not Limited, true = Limited</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="539" data-i="11230" data-acc="R" data-u="" data-st="1" id="obj-bv-11230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11230</td><td class="n">Diagnostic: VFD Compressor Fault - Cprsr 1</td><td class="d">Diagnostic that becomes active anytime a drive fault is Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="540" data-i="11231" data-acc="R" data-u="" data-st="1" id="obj-bv-11231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11231</td><td class="n">Daytime Warmup Active</td><td class="d">Daytime warmup is currently active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="541" data-i="11232" data-acc="R" data-u="" data-st="1" id="obj-bv-11232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11232</td><td class="n">Morning Warmup Active</td><td class="d">Morning warmup is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="542" data-i="11233" data-acc="W" data-u="" data-st="1" id="obj-bv-11233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11233</td><td class="n">Supply Fan 2 Run Time Reset</td><td class="d">Supply Fan 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="543" data-i="11234" data-acc="W" data-u="" data-st="1" id="obj-bv-11234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11234</td><td class="n">Supply Fan 2 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="544" data-i="11235" data-acc="C" data-u="" data-st="1" id="obj-bv-11235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11235</td><td class="n">Occupied Standby Supply Fan Configuration Command</td><td class="d">Select the Occupied Standby Fan Mode setting</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Cycling, true = Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="545" data-i="11236" data-acc="R" data-u="" data-st="1" id="obj-bv-11236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11236</td><td class="n">Occupied Standby Supply Fan Configuration Command - Active</td><td class="d">Occupied Standby Fan Mode setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Cycling, true = Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="546" data-i="11239" data-acc="W" data-u="" data-st="1" id="obj-bv-11239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11239</td><td class="n">Gas Heat Stage 1 Run Time Reset</td><td class="d">Gas heat Stage 1 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="547" data-i="11240" data-acc="W" data-u="" data-st="1" id="obj-bv-11240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11240</td><td class="n">Gas Heat Stage 1 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="548" data-i="11241" data-acc="W" data-u="" data-st="1" id="obj-bv-11241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11241</td><td class="n">Gas Heat Stage 2 Run Time Reset</td><td class="d">Gas heat Stage 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="549" data-i="11242" data-acc="W" data-u="" data-st="1" id="obj-bv-11242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11242</td><td class="n">Gas Heat Stage 2 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="550" data-i="11243" data-acc="R" data-u="" data-st="1" id="obj-bv-11243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11243</td><td class="n">Diagnostic: ERM Supply Fan 1 Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="551" data-i="11244" data-acc="R" data-u="" data-st="1" id="obj-bv-11244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11244</td><td class="n">Diagnostic: ERM Supply Fan 2 Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="552" data-i="11245" data-acc="R" data-u="" data-st="1" id="obj-bv-11245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11245</td><td class="n">Diagnostic: Supply Fan Proving Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="553" data-i="11248" data-acc="R" data-u="" data-st="1" id="obj-bv-11248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11248</td><td class="n">Diagnostic: High Condensate Level Detected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="554" data-i="11249" data-acc="R" data-u="" data-st="1" id="obj-bv-11249"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11249</td><td class="n">Diagnostic: Morning Warmup Mode Exceeded 120 Minutes</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="555" data-i="11250" data-acc="R" data-u="" data-st="1" id="obj-bv-11250"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11250</td><td class="n">Diagnostic: Pre Cool Mode Exceeded 120 Minutes</td><td class="d">Diagnostic: Precool Mode Exceeded 120 Minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="556" data-i="11251" data-acc="R" data-u="" data-st="1" id="obj-bv-11251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11251</td><td class="n">Diagnostic: Night Purge Mode Exceeded 120 Minutes</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="557" data-i="11253" data-acc="C" data-u="" data-st="1" id="obj-bv-11253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11253</td><td class="n">Heat Pump Heating Lockout Setpoint Enable</td><td class="d">Enable the Heat pump Heating Lockout Setpoint</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disable, true = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="558" data-i="11254" data-acc="R" data-u="" data-st="1" id="obj-bv-11254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11254</td><td class="n">Heat Pump Heating Lockout Setpoint Enable - Active</td><td class="d">Active value for the Heat pump Heating Lockout Setpoint Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="559" data-i="11255" data-acc="R" data-u="" data-st="1" id="obj-bv-11255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11255</td><td class="n">Dehumidification Status</td><td class="d">Active state showing whether dehumidification is active or inactive</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="560" data-i="11256" data-acc="C" data-u="" data-st="1" id="obj-bv-11256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11256</td><td class="n">Pre Cool Enable Command</td><td class="d">Enable pre Cool</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="561" data-i="11257" data-acc="R" data-u="" data-st="1" id="obj-bv-11257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11257</td><td class="n">Pre Cool Enable Command - Active</td><td class="d">Active value for Pre Cool Enable Command point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="562" data-i="11258" data-acc="R" data-u="" data-st="1" id="obj-bv-11258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11258</td><td class="n">Pre Cool Active</td><td class="d">Pre Cool is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="563" data-i="11259" data-acc="W" data-u="" data-st="1" id="obj-bv-11259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11259</td><td class="n">Occupied Dehumidification Enable BAS</td><td class="d">Setting for unit to use &quot;Enable&quot; or &quot;Disable&quot; for Occupied Dehumidification Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="564" data-i="11260" data-acc="R" data-u="" data-st="1" id="obj-bv-11260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11260</td><td class="n">Occupied Dehumidification Enable BAS - Active</td><td class="d">Active value for Dehumidification Enable BAS point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="565" data-i="11261" data-acc="W" data-u="" data-st="1" id="obj-bv-11261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11261</td><td class="n">Unoccupied Dehumidification Enable BAS</td><td class="d">Setting for unit to use &quot;Enable&quot; or &quot;Disable&quot; for Occupied Dehumidification Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="566" data-i="11262" data-acc="R" data-u="" data-st="1" id="obj-bv-11262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11262</td><td class="n">Unoccupied Dehumidification Enable BAS - Active</td><td class="d">Active value for Dehumidification Enable BAS point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="567" data-i="11263" data-acc="R" data-u="" data-st="1" id="obj-bv-11263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11263</td><td class="n">Diagnostic: Duct Static Pressure Limit Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="568" data-i="11264" data-acc="R" data-u="" data-st="1" id="obj-bv-11264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11264</td><td class="n">Diagnostic: Duct Static Pressure Local Trip</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="569" data-i="11265" data-acc="R" data-u="" data-st="1" id="obj-bv-11265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11265</td><td class="n">Diagnostic: Duct Static Pressure Local Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="570" data-i="11266" data-acc="W" data-u="" data-st="1" id="obj-bv-11266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11266</td><td class="n">Gas Heat Manifold 1 Burner 1 Run Time Reset</td><td class="d">Gas heat runtime reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="571" data-i="11267" data-acc="W" data-u="" data-st="1" id="obj-bv-11267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11267</td><td class="n">Gas Heat Manifold 1 Burner 1 Starts Reset</td><td class="d">Gas heat starts counter reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="572" data-i="11268" data-acc="W" data-u="" data-st="1" id="obj-bv-11268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11268</td><td class="n">Gas Heat Manifold 1 Burner 2 Run Time Reset</td><td class="d">Gas heat runtime reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="573" data-i="11269" data-acc="W" data-u="" data-st="1" id="obj-bv-11269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11269</td><td class="n">Gas Heat Manifold 1 Burner 2 Starts Reset</td><td class="d">Gas heat starts counter reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="574" data-i="11272" data-acc="W" data-u="" data-st="1" id="obj-bv-11272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11272</td><td class="n">Circuit 1 Condenser Defrost Run Time Reset</td><td class="d">Circuit 1 Condenser Defrost Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="575" data-i="11273" data-acc="W" data-u="" data-st="1" id="obj-bv-11273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11273</td><td class="n">Circuit 1 Condenser Defrost Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="576" data-i="11277" data-acc="R" data-u="" data-st="1" id="obj-bv-11277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11277</td><td class="n">Diagnostic: Reheat Valve 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="577" data-i="11283" data-acc="R" data-u="" data-st="1" id="obj-bv-11283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11283</td><td class="n">Refrigerant Mitigation Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="578" data-i="11284" data-acc="W" data-u="" data-st="1" id="obj-bv-11284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11284</td><td class="n">Thermostat Control Method Request</td><td class="d">Determines Auto or Conventional mode for enhanced thermostat applications</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Conventional, true = Enhanced</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="579" data-i="11285" data-acc="R" data-u="" data-st="1" id="obj-bv-11285"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11285</td><td class="n">Thermostat Control Method Status</td><td class="d">Active value for Thermostat Control Method being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Conventional, true = Enhanced</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="580" data-i="11288" data-acc="W" data-u="" data-st="1" id="obj-bv-11288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11288</td><td class="n">Heating Capacity Control Type Override BAS</td><td class="d">Used on units leveraging remote capacity control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Disable, true = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="581" data-i="11289" data-acc="W" data-u="" data-st="1" id="obj-bv-11289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11289</td><td class="n">Circuit 1 Heat Pump Run Time Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="582" data-i="11291" data-acc="R" data-u="" data-st="1" id="obj-bv-11291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11291</td><td class="n">Diagnostic: Primary Heat Installed but Locked Out by Application</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="583" data-i="11292" data-acc="R" data-u="" data-st="1" id="obj-bv-11292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11292</td><td class="n">Diagnostic: Secondary Heat Installed but Locked Out by Application</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="584" data-i="11293" data-acc="C" data-u="" data-st="1" id="obj-bv-11293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11293</td><td class="n">Secondary Heating Lockout Setpoint Enable</td><td class="d">Enable the Secondary Heating Lockout Setpoint</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disable, true = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="585" data-i="11294" data-acc="R" data-u="" data-st="1" id="obj-bv-11294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11294</td><td class="n">Secondary Heating Lockout Setpoint Enable - Active</td><td class="d">Active value for the Secondary Heating Lockout Setpoint Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Inactive, true = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="586" data-i="11295" data-acc="W" data-u="" data-st="1" id="obj-bv-11295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11295</td><td class="n">Hydronic Heat Valve Direct/Reverse Acting</td><td class="d">Direction of actuator stroke</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Direct, true = Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="587" data-i="11296" data-acc="C" data-u="" data-st="1" id="obj-bv-11296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11296</td><td class="n">Freeze Avoidance Enable</td><td class="d"></td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="588" data-i="11297" data-acc="R" data-u="" data-st="1" id="obj-bv-11297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11297</td><td class="n">Freeze Avoidance Enable - Active</td><td class="d">Active Value for Freeze Avoidance Enable, for freeze avoidance control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">false = Disabled, true = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="589" data-i="11300" data-acc="W" data-u="" data-st="1" id="obj-bv-11300"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11300</td><td class="n">Electric Heat 1 Command Status Run Time Reset</td><td class="d">Electric Heat 1 Command Status Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="590" data-i="11301" data-acc="W" data-u="" data-st="1" id="obj-bv-11301"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11301</td><td class="n">Electric Heat 2 Command Status Run Time Reset</td><td class="d">Electric Heat 2 Command Status Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="591" data-i="11302" data-acc="W" data-u="" data-st="1" id="obj-bv-11302"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11302</td><td class="n">Electric Heat 3 Command Status Run Time Reset</td><td class="d">Electric Heat 3 Command Status Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="592" data-i="11303" data-acc="W" data-u="" data-st="1" id="obj-bv-11303"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11303</td><td class="n">Electric Heat 1 Command Status Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="593" data-i="11304" data-acc="W" data-u="" data-st="1" id="obj-bv-11304"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11304</td><td class="n">Electric Heat 2 Command Status Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="594" data-i="11305" data-acc="W" data-u="" data-st="1" id="obj-bv-11305"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11305</td><td class="n">Electric Heat 3 Command Status Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="595" data-i="11306" data-acc="W" data-u="" data-st="1" id="obj-bv-11306"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11306</td><td class="n">Relief Fan 2 Run Time Reset</td><td class="d">Relief Fan 2 Runtime Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="596" data-i="11307" data-acc="W" data-u="" data-st="1" id="obj-bv-11307"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11307</td><td class="n">Relief Fan 2 Starts Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">false = Accumulating, true = Reset</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="597" data-i="10101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-10101"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10101</td><td class="n">Heat Cool Mode Status</td><td class="d">Current heat cool mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="598" data-i="10144" data-acc="R" data-u="" data-st="1" id="obj-mi-10144"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10144</td><td class="n">Economizer System Status</td><td class="d">Operating state of the airside economizer system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="599" data-i="11100" data-acc="R" data-u="" data-st="1" id="obj-mi-11100"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11100</td><td class="n">System Mode Switch Air-Fi</td><td class="d">Status of the wireless system mode switch connected to the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="600" data-i="11101" data-acc="R" data-u="" data-st="1" id="obj-mi-11101"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11101</td><td class="n">Timed Override Air-Fi</td><td class="d">Status of the Timed Override wireless input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="601" data-i="11102" data-acc="R" data-u="" data-st="1" id="obj-mi-11102"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11102</td><td class="n">System Mode Switch Input</td><td class="d">Status of the wired system mode switch connected to the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="602" data-i="11103" data-acc="R" data-u="" data-st="1" id="obj-mi-11103"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11103</td><td class="n">Timed Override Input</td><td class="d">Status of the Timed Override wired input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="603" data-i="11104" data-acc="R" data-u="" data-st="1" id="obj-mi-11104"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11104</td><td class="n">Supply Fan 1 ERM Information Alarm Status</td><td class="d">Informational alarm status from the ERM supply fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Current Limitation in Action, 3 = Line Impedance Too High, 4 = Power Limiter in Action, 5 = Output Stage Temperature High, 6 = Motor Temperature High, 7 = Temperature Inside Electronics High, 8 = DC Link Voltage High, 9 = Braking Mode, 10 = Calibration of Rotor Position, 11 = Actual Speed is Lower Than Run Monitoring Speed Limit, 12 = Cable Break at Analog or PWM Input For Analog Set Value, 13 = DC Link Voltage Low, 14 = Line Voltage High, 15 = Shedding Function Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="604" data-i="11105" data-acc="R" data-u="" data-st="1" id="obj-mi-11105"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11105</td><td class="n">Supply Fan 2 ERM Information Alarm Status</td><td class="d">Informational alarm status from the ERM supply fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Current Limitation in Action, 3 = Line Impedance Too High, 4 = Power Limiter in Action, 5 = Output Stage Temperature High, 6 = Motor Temperature High, 7 = Temperature Inside Electronics High, 8 = DC Link Voltage High, 9 = Braking Mode, 10 = Calibration of Rotor Position, 11 = Actual Speed is Lower Than Run Monitoring Speed Limit, 12 = Cable Break at Analog or PWM Input For Analog Set Value, 13 = DC Link Voltage Low, 14 = Line Voltage High, 15 = Shedding Function Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="605" data-i="10101" data-acc="R" data-u="" data-st="1" id="obj-mv-10101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10101</td><td class="n">Cooling Reset Type Status</td><td class="d">Type of cooling reset used by the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Outdoor Air, 3 = Zone, 4 = Return Air</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="606" data-i="10102" data-acc="C" data-u="" data-st="1" id="obj-mv-10102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10102</td><td class="n">Emergency Override BAS</td><td class="d">Command the unit into an emergency mode of operation</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="607" data-i="10103" data-acc="C" data-u="" data-st="1" id="obj-mv-10103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10103</td><td class="n">Economizer Airside Enable BAS</td><td class="d">Enable airside economizing</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="608" data-i="10104" data-acc="C" data-u="" data-st="1" id="obj-mv-10104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10104</td><td class="n">Heat Cool Mode Request</td><td class="d">Command the unit into a heat/cool mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="609" data-i="10106" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10106"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10106</td><td class="n">Occupancy Request</td><td class="d">Command the unit into an occupancy mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="610" data-i="10110" data-acc="W" data-u="" data-st="1" id="obj-mv-10110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10110</td><td class="n">Timed Override Request</td><td class="d">Request a temporary timed override during unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="611" data-i="11100" data-acc="W" data-u="" data-st="1" id="obj-mv-11100"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11100</td><td class="n">Arbitration Method Request</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Enable External/BAS Control, 2 = Standalone Control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="612" data-i="11101" data-acc="R" data-u="" data-st="1" id="obj-mv-11101"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11101</td><td class="n">Customer Options Module Communication Status</td><td class="d">Communication Status of the Customer Options Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="613" data-i="11102" data-acc="R" data-u="" data-st="1" id="obj-mv-11102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11102</td><td class="n">Economizer Type</td><td class="d">General description of the type of economizer system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = 2 Position Ventilation, 3 = Modulation Economizer, 4 = 2 Position Ventilation/Waterside Economizer, 5 = Waterside Economizer, 6 = Airside/Waterside Economizer, 7 = TRAQ Damper, 8 = Airside Economizer and TRAQ Damper/Sensor, 9 = Waterside Economizer and TRAQ Damper/Sensor, 10 = Airside/Waterside Economizer and TRAQ Damper/Sensor</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="614" data-i="11103" data-acc="R" data-u="" data-st="1" id="obj-mv-11103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11103</td><td class="n">Fresh Air Options Module Communication Status</td><td class="d">Communication Status of the Fresh Air Options Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="615" data-i="11105" data-acc="R" data-u="" data-st="1" id="obj-mv-11105"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11105</td><td class="n">Indoor Options Module Communication Status</td><td class="d">Communication Status of the Indoor Options Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="616" data-i="11106" data-acc="R" data-u="" data-st="1" id="obj-mv-11106"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11106</td><td class="n">On-Board I/O Communication Status</td><td class="d">Communication Status of the On-Board Inputs and Outputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="617" data-i="11110" data-acc="W" data-u="" data-st="1" id="obj-mv-11110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11110</td><td class="n">Service Test State Request</td><td class="d">Point to request the unit into a service test step</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">*See (a), 1 = Inactive, 2 = Fan On Econ Open, 3 = High Fan Speed Econ Open, 4 = Ventilation Low Fan Speed, 5 = Ventilation Mid Fan Speed, 6 = Ventilation High Fan Speed, 7 = Cool 1, 8 = Cool 2, 9 = Cool 3, 10 = Cool 4, 11 = Cool 5, 12 = Reheat, 13 = Heat 1, 14 = Heat 2, 15 = Heat 3, 16 = Heat 4, 17 = Aux Heat 1, 18 = Aux Heat 2, 19 = Defrost, 20 = Emergency Heat, 21 = Open Reheat Valve 1, 22 = Close Reheat Valve 1, 23 = Refrigerant Recovery</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="618" data-i="11111" data-acc="W" data-u="" data-st="1" id="obj-mv-11111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11111</td><td class="n">Cooling Reset Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = None, 2 = Outdoor Air, 3 = Zone, 4 = Return Air</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="619" data-i="11112" data-acc="R" data-u="" data-st="1" id="obj-mv-11112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11112</td><td class="n">System Mode Switch Local</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="620" data-i="11113" data-acc="R" data-u="" data-st="1" id="obj-mv-11113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11113</td><td class="n">Timed Override Status</td><td class="d">Status of the timed override request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="621" data-i="11114" data-acc="R" data-u="" data-st="1" id="obj-mv-11114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11114</td><td class="n">Trane Unit Type</td><td class="d">Equipment type according to the manufacturer&#x27;s classification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = 1 Heat/1 Cool, 2 = Heat Pump, 3 = Blower Coil, 4 = Unit Ventilator, 5 = Fan Coil, 6 = Rooftop, 7 = Air Handler, 8 = Vertical Self Contained, 9 = Unitary, 10 = VAV Box</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="622" data-i="11115" data-acc="R" data-u="" data-st="1" id="obj-mv-11115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11115</td><td class="n">Unit Stop Source</td><td class="d">Source of the stop command that turned off the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Emergency Stop, 3 = Drain Pan Overflow, 4 = Local HI, 5 = Remote HI, 6 = External Auto Stop, 7 = Phase Monitor, 8 = Emergency Override, 9 = Supply Fan Fault, 10 = Equipment Shutdown Input, 11 = Smoke Detector, 12 = Equipment Limit, 13 = Sensor Failure</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="623" data-i="11116" data-acc="R" data-u="" data-st="1" id="obj-mv-11116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11116</td><td class="n">Emergency Override BAS - Active</td><td class="d">Active value for Emergency Override BAS point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="624" data-i="11118" data-acc="R" data-u="" data-st="1" id="obj-mv-11118"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11118</td><td class="n">Economizer Decision Method</td><td class="d">Indicate the method of enabling airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Absolute Temperature, 2 = Relative Temperature, 3 = Absolute Enthalpy, 4 = Comparative Enthalpy, 5 = Differential Dry Bulb</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="625" data-i="11119" data-acc="R" data-u="" data-st="1" id="obj-mv-11119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11119</td><td class="n">Refrigerant Type</td><td class="d">Type of refrigerant used in the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = R-11, 2 = R-12, 3 = R-22, 4 = R-123, 5 = R-134a, 6 = R-407C, 7 = R-410A, 8 = R-113, 9 = R-114, 10 = R-500, 11 = R-502, 12 = R-404A, 13 = R-513A, 14 = R-1233zd(E), 15 = R-514A, 16 = R-1234ze(E), 17 = R-454B</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="626" data-i="11120" data-acc="R" data-u="" data-st="1" id="obj-mv-11120"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11120</td><td class="n">Economizer Airside Enable BAS - Active</td><td class="d">Active value for Economizer Airside Enable BAS point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="627" data-i="11121" data-acc="R" data-u="" data-st="1" id="obj-mv-11121"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11121</td><td class="n">Heat Cool Mode Request - Active</td><td class="d">Active value for Heat Cool Mode Request point being used for control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="628" data-i="11123" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-11123"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">11123</td><td class="n">Occupancy Status</td><td class="d">Active occupancy mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="629" data-i="11125" data-acc="R" data-u="" data-st="1" id="obj-mv-11125"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11125</td><td class="n">Occupancy Request Active</td><td class="d">Active Occupancy mode being requested of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="630" data-i="11126" data-acc="R" data-u="" data-st="1" id="obj-mv-11126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11126</td><td class="n">Supply Fan 1 Communication Status</td><td class="d">Communication Status of the Modbus Supply Fan 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="631" data-i="11127" data-acc="R" data-u="" data-st="1" id="obj-mv-11127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11127</td><td class="n">Supply Fan 2 Communication Status</td><td class="d">Communication Status of the Modbus Supply Fan 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="632" data-i="11128" data-acc="R" data-u="" data-st="1" id="obj-mv-11128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11128</td><td class="n">Gas Heat Ignition Module 1 Communication Status</td><td class="d">Communication Status of the Modbus Gas Heat Ignition Module 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="633" data-i="11130" data-acc="R" data-u="" data-st="1" id="obj-mv-11130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11130</td><td class="n">Emergency Override Status</td><td class="d">Active Emergency Override mode in control of the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="634" data-i="11133" data-acc="R" data-u="" data-st="1" id="obj-mv-11133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11133</td><td class="n">Stepper Motor Communication Status</td><td class="d">Communication Status of the Stepper Motor Inputs and Outputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="635" data-i="11136" data-acc="W" data-u="" data-st="1" id="obj-mv-11136"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11136</td><td class="n">Heating Reset Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = None, 2 = Outdoor air, 3 = Zone, 4 = Return Air</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="636" data-i="11137" data-acc="R" data-u="" data-st="1" id="obj-mv-11137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11137</td><td class="n">Heating Reset Type Status</td><td class="d">Discharge air heating reset type status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Outdoor air, 3 = Zone, 4 = Return Air</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="637" data-i="11138" data-acc="R" data-u="" data-st="1" id="obj-mv-11138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11138</td><td class="n">Compressor 1 VFD Communication Status</td><td class="d">Communication Status of the Modbus Compressor VFD</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="638" data-i="11139" data-acc="R" data-u="" data-st="1" id="obj-mv-11139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11139</td><td class="n">Refrigerant Leak Sensor Communication Status Sensor A</td><td class="d">Communication status of the Modbus communicating refrigerant detection system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Configured, 2 = Not Communicating, 3 = Communicating, 4 = Communicating - Not Configured</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 700 Precedent / Axiom point IDs by name</summary><ul><li><a href="#obj-ai-10101"><code>AI10101</code></a>Cooling Capacity Status</li><li><a href="#obj-ai-10102"><code>AI10102</code></a>Heating Capacity Primary Status</li><li><a href="#obj-ai-10104"><code>AI10104</code></a>Outdoor Air Relative Humidity Local</li><li><a href="#obj-ai-10110"><code>AI10110</code></a>Return Air Humidity Local</li><li><a href="#obj-ai-10111"><code>AI10111</code></a>Outdoor Air Damper Position</li><li><a href="#obj-ai-10116"><code>AI10116</code></a>Space Humidity Active</li><li><a href="#obj-ai-10117"><code>AI10117</code></a>Outdoor Air Dew Point</li><li><a href="#obj-ai-10118"><code>AI10118</code></a>Outdoor Air Temperature Active</li><li><a href="#obj-ai-10120"><code>AI10120</code></a>Outdoor Air Humidity Active</li><li><a href="#obj-ai-10124"><code>AI10124</code></a>Discharge Air Temperature Local</li><li><a href="#obj-ai-10126"><code>AI10126</code></a>Return Air Temperature Input</li><li><a href="#obj-ai-10155"><code>AI10155</code></a>Duct Static Pressure Local</li><li><a href="#obj-ai-10156"><code>AI10156</code></a>Outdoor Air Temperature Local</li><li><a href="#obj-ai-10182"><code>AI10182</code></a>Duct Static Pressure Active</li><li><a href="#obj-ai-10218"><code>AI10218</code></a>Space Temperature Input</li><li><a href="#obj-ai-10226"><code>AI10226</code></a>Space Dew Point</li><li><a href="#obj-ai-11100"><code>AI11100</code></a>Coil Temperature Sensor 1</li><li><a href="#obj-ai-11103"><code>AI11103</code></a>Space CO2 Concentration Input</li><li><a href="#obj-ai-11104"><code>AI11104</code></a>Space Humidity Input</li><li><a href="#obj-ai-11106"><code>AI11106</code></a>Supply Fan Speed Command Status</li><li><a href="#obj-ai-11109"><code>AI11109</code></a>Modulating Heat Command Status</li><li><a href="#obj-ai-11111"><code>AI11111</code></a>Outdoor Air Damper Command</li><li><a href="#obj-ai-11132"><code>AI11132</code></a>On-Board I/O Firmware Major Version</li><li><a href="#obj-ai-11133"><code>AI11133</code></a>On-Board I/O Firmware Minor Version</li><li><a href="#obj-ai-11134"><code>AI11134</code></a>Indoor Options Module Firmware Major Version</li><li><a href="#obj-ai-11135"><code>AI11135</code></a>Indoor Options Module Firmware Minor Version</li><li><a href="#obj-ai-11136"><code>AI11136</code></a>Fresh Air Options Module Firmware Major Version</li><li><a href="#obj-ai-11137"><code>AI11137</code></a>Fresh Air Options Module Firmware Minor Version</li><li><a href="#obj-ai-11140"><code>AI11140</code></a>Customer Options Module Firmware Major Version</li><li><a href="#obj-ai-11141"><code>AI11141</code></a>Customer Options Module Firmware Minor Version</li><li><a href="#obj-ai-11142"><code>AI11142</code></a>IGN Module 1 Firmware Major Version</li><li><a href="#obj-ai-11143"><code>AI11143</code></a>IGN Module 1 Firmware Minor Version</li><li><a href="#obj-ai-11148"><code>AI11148</code></a>Remote Minimum Position</li><li><a href="#obj-ai-11149"><code>AI11149</code></a>Return Air Temperature Active</li><li><a href="#obj-ai-11150"><code>AI11150</code></a>Sensor Battery Status Air-Fi</li><li><a href="#obj-ai-11151"><code>AI11151</code></a>Space CO2 Concentration Air- Fi</li><li><a href="#obj-ai-11152"><code>AI11152</code></a>Space Humidity Air-Fi</li><li><a href="#obj-ai-11154"><code>AI11154</code></a>Space Temperature Air-Fi</li><li><a href="#obj-ai-11155"><code>AI11155</code></a>Space Temperature Cooling Setpoint Air-Fi</li><li><a href="#obj-ai-11156"><code>AI11156</code></a>Space Temperature Heating Setpoint Air-Fi</li><li><a href="#obj-ai-11157"><code>AI11157</code></a>Space Temperature Setpoint Air-Fi</li><li><a href="#obj-ai-11159"><code>AI11159</code></a>Space Temperature Cooling Setpoint Input</li><li><a href="#obj-ai-11160"><code>AI11160</code></a>Space Temperature Heating Setpoint Input</li><li><a href="#obj-ai-11161"><code>AI11161</code></a>Space Temperature Setpoint Input</li><li><a href="#obj-ai-11164"><code>AI11164</code></a>Reheat Valve 1 Step Status</li><li><a href="#obj-ai-11166"><code>AI11166</code></a>Evaporator Entering Refrigerant Temperature</li><li><a href="#obj-ai-11167"><code>AI11167</code></a>Stepper Motor Module Firmware Major Version</li><li><a href="#obj-ai-11168"><code>AI11168</code></a>Stepper Motor Module Firmware Minor Version</li><li><a href="#obj-ai-11169"><code>AI11169</code></a>Saturated Discharge Temperature</li><li><a href="#obj-ai-11170"><code>AI11170</code></a>Supply Fan Entering Air Temperature</li><li><a href="#obj-ai-11171"><code>AI11171</code></a>Entering Water Temperature Active</li><li><a href="#obj-ai-11172"><code>AI11172</code></a>Entering Water Temperature Local</li><li><a href="#obj-ai-11173"><code>AI11173</code></a>Outdoor Air Damper Feedback</li><li><a href="#obj-av-10103"><code>AV10103</code></a>Outdoor Air Temperature Arbitrator</li><li><a href="#obj-av-10104"><code>AV10104</code></a>Outdoor Air Humidity Arbitrator</li><li><a href="#obj-av-10106"><code>AV10106</code></a>Space Temperature Arbitrator</li><li><a href="#obj-av-10108"><code>AV10108</code></a>Space CO2 Concentration Arbitrator</li><li><a href="#obj-av-10109"><code>AV10109</code></a>Space Humidity Arbitrator</li><li><a href="#obj-av-10113"><code>AV10113</code></a>Outdoor Air Temperature BAS</li><li><a href="#obj-av-10114"><code>AV10114</code></a>Space Temperature BAS</li><li><a href="#obj-av-10116"><code>AV10116</code></a>Outdoor Air Humidity BAS</li><li><a href="#obj-av-10118"><code>AV10118</code></a>Space CO2 Concentration BAS</li><li><a href="#obj-av-10119"><code>AV10119</code></a>Space Humidity BAS</li><li><a href="#obj-av-10121"><code>AV10121</code></a>Discharge Air Cooling Setpoint BAS</li><li><a href="#obj-av-10122"><code>AV10122</code></a>Discharge Air Heating Setpoint BAS</li><li><a href="#obj-av-10123"><code>AV10123</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-10124"><code>AV10124</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-av-10127"><code>AV10127</code></a>Space Temperature Setpoint BAS</li><li><a href="#obj-av-10130"><code>AV10130</code></a>Occupied Offset</li><li><a href="#obj-av-10134"><code>AV10134</code></a>Discharge Air Reheat Setpoint BAS</li><li><a href="#obj-av-10138"><code>AV10138</code></a>Filter Runtime Hours Setpoint</li><li><a href="#obj-av-10139"><code>AV10139</code></a>Cooling Capacity Enable</li><li><a href="#obj-av-10140"><code>AV10140</code></a>Heat Primary Enable BAS</li><li><a href="#obj-av-10141"><code>AV10141</code></a>Morning Warmup Setpoint BAS</li><li><a href="#obj-av-10142"><code>AV10142</code></a>Occupied Standby Offset</li><li><a href="#obj-av-10143"><code>AV10143</code></a>Duct Static Pressure Setpoint BAS</li><li><a href="#obj-av-10144"><code>AV10144</code></a>Economizer Minimum Position Setpoint BAS</li><li><a href="#obj-av-10149"><code>AV10149</code></a>Daytime Warmup Setpoint BAS</li><li><a href="#obj-av-10150"><code>AV10150</code></a>Economizer Outdoor Air Enable Setpoint BAS</li><li><a href="#obj-av-10154"><code>AV10154</code></a>Space Cooling Setpoint High Limit BAS</li><li><a href="#obj-av-10155"><code>AV10155</code></a>Space Cooling Setpoint Low Limit BAS</li><li><a href="#obj-av-10157"><code>AV10157</code></a>Space Heating Setpoint High Limit BAS</li><li><a href="#obj-av-10158"><code>AV10158</code></a>Space Heating Setpoint Low Limit BAS</li><li><a href="#obj-av-10159"><code>AV10159</code></a>Occupied Cooling Setpoint BAS</li><li><a href="#obj-av-10160"><code>AV10160</code></a>Occupied Heating Setpoint BAS</li><li><a href="#obj-av-10161"><code>AV10161</code></a>Occupied Standby Cooling Setpoint BAS</li><li><a href="#obj-av-10162"><code>AV10162</code></a>Occupied Standby Heating Setpoint BAS</li><li><a href="#obj-av-10167"><code>AV10167</code></a>Discharge Air Temperature Minimum Cool Limit</li><li><a href="#obj-av-10168"><code>AV10168</code></a>Relief Enable Position Setpoint</li><li><a href="#obj-av-10169"><code>AV10169</code></a>Occupied Bypass Time</li><li><a href="#obj-av-10170"><code>AV10170</code></a>Economizer Outdoor Air Enthalpy Enable Setpoint BAS</li><li><a href="#obj-av-10175"><code>AV10175</code></a>Space CO2 High Limit</li><li><a href="#obj-av-10176"><code>AV10176</code></a>Space CO2 Low Limit</li><li><a href="#obj-av-10214"><code>AV10214</code></a>Space Dehumidification Unoccupied Setpoint Active</li><li><a href="#obj-av-10228"><code>AV10228</code></a>Space Dew Point Unoccupied Setpoint Active</li><li><a href="#obj-av-10281"><code>AV10281</code></a>Discharge Air Temperature Setpoint Active</li><li><a href="#obj-av-11103"><code>AV11103</code></a>Return Air Humidity BAS</li><li><a href="#obj-av-11108"><code>AV11108</code></a>Cabinet Style</li><li><a href="#obj-av-11110"><code>AV11110</code></a>Supply Fan Speed Command</li><li><a href="#obj-av-11112"><code>AV11112</code></a>Cooling Capacity Setpoint BAS</li><li><a href="#obj-av-11113"><code>AV11113</code></a>Space Dehumidification Setpoint Offset BAS - Active</li><li><a href="#obj-av-11115"><code>AV11115</code></a>Exhaust Or Return Fan Type</li><li><a href="#obj-av-11116"><code>AV11116</code></a>Filter Runtime Hours</li><li><a href="#obj-av-11117"><code>AV11117</code></a>Outdoor Air Enthalpy Active</li><li><a href="#obj-av-11118"><code>AV11118</code></a>Return Air Temperature Arbitrator</li><li><a href="#obj-av-11119"><code>AV11119</code></a>Return Air Temperature BAS</li><li><a href="#obj-av-11120"><code>AV11120</code></a>Heating Demand Limit Capacity Enable Setpoint</li><li><a href="#obj-av-11121"><code>AV11121</code></a>Discharge Air Temperature Maximum Cool Limit</li><li><a href="#obj-av-11122"><code>AV11122</code></a>Run Time - Condenser Fan 1 (Hours)</li><li><a href="#obj-av-11123"><code>AV11123</code></a>Run Time - Condenser Fan 2 (Hours)</li><li><a href="#obj-av-11124"><code>AV11124</code></a>Run Time - Relief Fan (Hours)</li><li><a href="#obj-av-11125"><code>AV11125</code></a>Run Time - Electric Heat Stage 1 (Hours)</li><li><a href="#obj-av-11126"><code>AV11126</code></a>Run Time - Electric Heat Stage 2 (Hours)</li><li><a href="#obj-av-11127"><code>AV11127</code></a>Run Time - Supply Fan (Hours)</li><li><a href="#obj-av-11128"><code>AV11128</code></a>Space Temp Cooling Setpoint Status</li><li><a href="#obj-av-11129"><code>AV11129</code></a>Space Temp Heating Setpoint Status</li><li><a href="#obj-av-11130"><code>AV11130</code></a>Design Minimum OA Damper Position at Full Fan Capacity</li><li><a href="#obj-av-11131"><code>AV11131</code></a>Design Minimum OA Damper Position at Mid Fan Capacity</li><li><a href="#obj-av-11132"><code>AV11132</code></a>Design Minimum OA Damper Position at Min Fan Capacity</li><li><a href="#obj-av-11133"><code>AV11133</code></a>DCV Minimum OA Damper Position at Full Fan Capacity</li><li><a href="#obj-av-11134"><code>AV11134</code></a>DCV Minimum OA Damper Position at Mid Fan Capacity</li><li><a href="#obj-av-11135"><code>AV11135</code></a>DCV Minimum OA Damper Position at Min Fan Capacity</li><li><a href="#obj-av-11136"><code>AV11136</code></a>Space Dehumidification Setpoint BAS - Active</li><li><a href="#obj-av-11137"><code>AV11137</code></a>Discharge Air Heating Setpoint High Limit</li><li><a href="#obj-av-11138"><code>AV11138</code></a>Discharge Air Heating Setpoint (Target)</li><li><a href="#obj-av-11140"><code>AV11140</code></a>Discharge Air Cooling Setpoint (Target)</li><li><a href="#obj-av-11147"><code>AV11147</code></a>Economizer Dry Bulb Enable Offset</li><li><a href="#obj-av-11148"><code>AV11148</code></a>Duct Static Pressure P-Gain (%/IWC)</li><li><a href="#obj-av-11149"><code>AV11149</code></a>Duct Static Pressure Deadband BAS</li><li><a href="#obj-av-11150"><code>AV11150</code></a>Cooling Reset Start Temp</li><li><a href="#obj-av-11151"><code>AV11151</code></a>Cooling Reset End Temp</li><li><a href="#obj-av-11152"><code>AV11152</code></a>Cooling Reset Amount</li><li><a href="#obj-av-11153"><code>AV11153</code></a>Service Test Timeout (Minutes)</li><li><a href="#obj-av-11154"><code>AV11154</code></a>Economizer Cooling Reference Enthalpy Offset</li><li><a href="#obj-av-11155"><code>AV11155</code></a>Starts - Condenser Fan 1</li><li><a href="#obj-av-11156"><code>AV11156</code></a>Starts - Condenser Fan 2</li><li><a href="#obj-av-11157"><code>AV11157</code></a>Starts - Relief Fan</li><li><a href="#obj-av-11158"><code>AV11158</code></a>Starts - Electric Heat Stage 1</li><li><a href="#obj-av-11159"><code>AV11159</code></a>Starts - Electric Heat Stage 2</li><li><a href="#obj-av-11160"><code>AV11160</code></a>Starts - Supply Fan</li><li><a href="#obj-av-11161"><code>AV11161</code></a>Supply Fan Type</li><li><a href="#obj-av-11163"><code>AV11163</code></a>Supply Fan Speed Status</li><li><a href="#obj-av-11164"><code>AV11164</code></a>Heating Capacity Setpoint BAS</li><li><a href="#obj-av-11167"><code>AV11167</code></a>Demand Shed Offset Setpoint</li><li><a href="#obj-av-11168"><code>AV11168</code></a>Cooling Demand Limit Capacity Enable Setpoint</li><li><a href="#obj-av-11169"><code>AV11169</code></a>Run Time - Compressor 1 (Hours)</li><li><a href="#obj-av-11170"><code>AV11170</code></a>Run Time - Compressor 2 (Hours)</li><li><a href="#obj-av-11173"><code>AV11173</code></a>Supply Fan Minimum Speed Setpoint</li><li><a href="#obj-av-11174"><code>AV11174</code></a>Supply Fan Maximum Speed Setpoint</li><li><a href="#obj-av-11178"><code>AV11178</code></a>Space Temperature Active</li><li><a href="#obj-av-11180"><code>AV11180</code></a>Space Temperature Heating Setpoint Input Active</li><li><a href="#obj-av-11181"><code>AV11181</code></a>Space Temperature Setpoint Active</li><li><a href="#obj-av-11183"><code>AV11183</code></a>Starts - Compressor 1</li><li><a href="#obj-av-11184"><code>AV11184</code></a>Starts - Compressor 2</li><li><a href="#obj-av-11185"><code>AV11185</code></a>Cooling Capacity Enable - Active</li><li><a href="#obj-av-11186"><code>AV11186</code></a>Daytime Warmup Setpoint BAS - Active</li><li><a href="#obj-av-11187"><code>AV11187</code></a>Supply Fan Speed Command - Active</li><li><a href="#obj-av-11189"><code>AV11189</code></a>Cooling Capacity Setpoint BAS - Active</li><li><a href="#obj-av-11190"><code>AV11190</code></a>Discharge Air Cooling Setpoint BAS - Active</li><li><a href="#obj-av-11191"><code>AV11191</code></a>Discharge Air Heating Setpoint BAS - Active</li><li><a href="#obj-av-11192"><code>AV11192</code></a>Discharge Air Reheat Setpoint BAS - Active</li><li><a href="#obj-av-11193"><code>AV11193</code></a>Discharge Air Temperature Minimum Cool Limit - Active</li><li><a href="#obj-av-11195"><code>AV11195</code></a>Economizer Minimum Position Setpoint BAS - Active</li><li><a href="#obj-av-11196"><code>AV11196</code></a>Economizer Outdoor Air Enthalpy Enable Setpoint BAS - Active</li><li><a href="#obj-av-11197"><code>AV11197</code></a>Economizer Outdoor Air Enable Setpoint BAS - Active</li><li><a href="#obj-av-11198"><code>AV11198</code></a>Relief Enable Position Setpoint - Active</li><li><a href="#obj-av-11199"><code>AV11199</code></a>Heating Demand Limit Capacity Enable Setpoint - Active</li><li><a href="#obj-av-11200"><code>AV11200</code></a>Discharge Air Temperature Maximum Cool Limit - Active</li><li><a href="#obj-av-11202"><code>AV11202</code></a>Cool Type</li><li><a href="#obj-av-11204"><code>AV11204</code></a>DCV Minimum OA Damper Position at Full Fan Capacity - Active</li><li><a href="#obj-av-11205"><code>AV11205</code></a>DCV Minimum OA Damper Position at Mid Fan Capacity - Active</li><li><a href="#obj-av-11206"><code>AV11206</code></a>DCV Minimum OA Damper Position at Min Fan Capacity - Active</li><li><a href="#obj-av-11209"><code>AV11209</code></a>Demand Shed Offset Setpoint - Active</li><li><a href="#obj-av-11211"><code>AV11211</code></a>Design Minimum OA Damper Position at Full Fan Capacity - Active</li><li><a href="#obj-av-11212"><code>AV11212</code></a>Design Minimum OA Damper Position at Mid Fan Capacity - Active</li><li><a href="#obj-av-11213"><code>AV11213</code></a>Design Minimum OA Damper Position at Min Fan Capacity - Active</li><li><a href="#obj-av-11214"><code>AV11214</code></a>Economizer Dry Bulb Disable Return Air Offset</li><li><a href="#obj-av-11217"><code>AV11217</code></a>Filter Runtime Hours Setpoint - Active</li><li><a href="#obj-av-11218"><code>AV11218</code></a>Heat Primary Enable BAS - Active</li><li><a href="#obj-av-11219"><code>AV11219</code></a>Heating Capacity Setpoint BAS - Active</li><li><a href="#obj-av-11220"><code>AV11220</code></a>Morning Warmup Setpoint BAS - Active</li><li><a href="#obj-av-11226"><code>AV11226</code></a>Space CO2 High Limit - Active</li><li><a href="#obj-av-11227"><code>AV11227</code></a>Space CO2 Low Limit - Active</li><li><a href="#obj-av-11236"><code>AV11236</code></a>Discharge Air Cooling Setpoint (Target) - Active</li><li><a href="#obj-av-11237"><code>AV11237</code></a>Discharge Air Heating Setpoint High Limit - Active</li><li><a href="#obj-av-11238"><code>AV11238</code></a>Duct Static Pressure Reset Time (seconds)</li><li><a href="#obj-av-11240"><code>AV11240</code></a>Duct Static Pressure Deadband Active</li><li><a href="#obj-av-11241"><code>AV11241</code></a>Heating Reset Start Temp</li><li><a href="#obj-av-11242"><code>AV11242</code></a>Heating Reset End Temp</li><li><a href="#obj-av-11243"><code>AV11243</code></a>Supply Fan Maximum Speed Setpoint - Active</li><li><a href="#obj-av-11245"><code>AV11245</code></a>Supply Fan Minimum Speed Setpoint - Active</li><li><a href="#obj-av-11247"><code>AV11247</code></a>Cooling Demand Limit Capacity Enable Setpoint - Active</li><li><a href="#obj-av-11248"><code>AV11248</code></a>Economizer Minimum Position Setpoint Active</li><li><a href="#obj-av-11249"><code>AV11249</code></a>Heating Capacity Secondary Status</li><li><a href="#obj-av-11250"><code>AV11250</code></a>Occupied Standby Cooling Setpoint BAS - Active</li><li><a href="#obj-av-11251"><code>AV11251</code></a>Occupied Standby Heating Setpoint BAS - Active</li><li><a href="#obj-av-11252"><code>AV11252</code></a>Preheat Type</li><li><a href="#obj-av-11253"><code>AV11253</code></a>Reheat Type</li><li><a href="#obj-av-11254"><code>AV11254</code></a>Space CO2 Concentration Active</li><li><a href="#obj-av-11256"><code>AV11256</code></a>Compressor Cooling P-Gain (%/F)</li><li><a href="#obj-av-11257"><code>AV11257</code></a>Compressor Cooling Reset Time (seconds)</li><li><a href="#obj-av-11258"><code>AV11258</code></a>Economizer Cooling P-Gain - 1 (%/F)</li><li><a href="#obj-av-11259"><code>AV11259</code></a>Economizer Cooling Reset Time - 1 (Seconds)</li><li><a href="#obj-av-11264"><code>AV11264</code></a>Compressor Heating P-Gain (%/F)</li><li><a href="#obj-av-11265"><code>AV11265</code></a>Compressor Heating Reset Time (seconds)</li><li><a href="#obj-av-11266"><code>AV11266</code></a>Auxiliary Heating P-Gain (%/F)</li><li><a href="#obj-av-11267"><code>AV11267</code></a>Auxiliary Heating Reset Time (seconds)</li><li><a href="#obj-av-11268"><code>AV11268</code></a>Compressor Cooling P-Gain - 1 (%/F)</li><li><a href="#obj-av-11269"><code>AV11269</code></a>Compressor Cooling Reset Time - 1 (seconds)</li><li><a href="#obj-av-11270"><code>AV11270</code></a>Compressor Cooling P-Gain - 2 (%/F)</li><li><a href="#obj-av-11271"><code>AV11271</code></a>Compressor Cooling Reset Time - 2 (seconds)</li><li><a href="#obj-av-11272"><code>AV11272</code></a>Economizer Discharge Air Setpoint</li><li><a href="#obj-av-11273"><code>AV11273</code></a>Economizer Discharge Air Setpoint - Active</li><li><a href="#obj-av-11274"><code>AV11274</code></a>Heat Pump Heating Lockout Setpoint</li><li><a href="#obj-av-11275"><code>AV11275</code></a>Heat Pump Heating Lockout Setpoint - Active</li><li><a href="#obj-av-11276"><code>AV11276</code></a>Space Temperature Setpoint Input Active</li><li><a href="#obj-av-11277"><code>AV11277</code></a>Space Temperature Cooling Setpoint Input Active</li><li><a href="#obj-av-11278"><code>AV11278</code></a>Supply Fan Power</li><li><a href="#obj-av-11280"><code>AV11280</code></a>Duct Static Pressure Setpoint Active</li><li><a href="#obj-av-11281"><code>AV11281</code></a>Dehumidification Control Status</li><li><a href="#obj-av-11282"><code>AV11282</code></a>Supply Fan 1 Maximum RPM Status</li><li><a href="#obj-av-11283"><code>AV11283</code></a>Supply Fan Minimum RPM Status</li><li><a href="#obj-av-11284"><code>AV11284</code></a>Run Time - Supply Fan 2 (Hours)</li><li><a href="#obj-av-11285"><code>AV11285</code></a>Starts - Supply Fan 2</li><li><a href="#obj-av-11286"><code>AV11286</code></a>Motorized Damper Position Setpoint</li><li><a href="#obj-av-11287"><code>AV11287</code></a>Motorized Damper Position Setpoint - Active</li><li><a href="#obj-av-11288"><code>AV11288</code></a>Standby Minimum OA Damper Position at Full Fan Capacity</li><li><a href="#obj-av-11289"><code>AV11289</code></a>Standby Minimum OA Damper Position at Full Fan Capacity - Active</li><li><a href="#obj-av-11290"><code>AV11290</code></a>Standby Minimum OA Damper Position at Mid Fan Capacity</li><li><a href="#obj-av-11291"><code>AV11291</code></a>Standby Minimum OA Damper Position at Mid Fan Capacity - Active</li><li><a href="#obj-av-11292"><code>AV11292</code></a>Standby Minimum OA Damper Position at Min Fan Capacity</li><li><a href="#obj-av-11293"><code>AV11293</code></a>Standby Minimum OA Damper Position at Min Fan Capacity - Active</li><li><a href="#obj-av-11294"><code>AV11294</code></a>Supply Fan 2 Power</li><li><a href="#obj-av-11295"><code>AV11295</code></a>Run Time - Gas Heat Stage 1 (Hours)</li><li><a href="#obj-av-11296"><code>AV11296</code></a>Starts - Gas Heat Stage 1</li><li><a href="#obj-av-11297"><code>AV11297</code></a>Run Time - Gas Heat Stage 2 (Hours)</li><li><a href="#obj-av-11298"><code>AV11298</code></a>Starts - Gas Heat Stage 2</li><li><a href="#obj-av-11299"><code>AV11299</code></a>Return Air Humidity Active</li><li><a href="#obj-av-11300"><code>AV11300</code></a>Return Air Humidity Arbitrator</li><li><a href="#obj-av-11301"><code>AV11301</code></a>Return Air Enthalpy Active</li><li><a href="#obj-av-11302"><code>AV11302</code></a>Relief Enable Position Setpoint Status</li><li><a href="#obj-av-11304"><code>AV11304</code></a>Supply Fan RPM</li><li><a href="#obj-av-11305"><code>AV11305</code></a>Supply Fan 2 RPM</li><li><a href="#obj-av-11306"><code>AV11306</code></a>Supply Fan 2 Maximum RPM Status</li><li><a href="#obj-av-11307"><code>AV11307</code></a>Discharge Air Heating Setpoint (Target) - Active</li><li><a href="#obj-av-11308"><code>AV11308</code></a>Duct Static Pressure Setpoint High Limit Setpoint BAS</li><li><a href="#obj-av-11309"><code>AV11309</code></a>Duct Static Pressure Setpoint High Limit Setpoint BAS - Active</li><li><a href="#obj-av-11314"><code>AV11314</code></a>Comfort Purge Interval (minutes)</li><li><a href="#obj-av-11315"><code>AV11315</code></a>Reheat Purge Interval (minutes)</li><li><a href="#obj-av-11316"><code>AV11316</code></a>Reheat P-Gain 1</li><li><a href="#obj-av-11317"><code>AV11317</code></a>Reheat Reset Time - 1</li><li><a href="#obj-av-11318"><code>AV11318</code></a>Reheat P-Gain 2</li><li><a href="#obj-av-11319"><code>AV11319</code></a>Reheat Reset Time - 2</li><li><a href="#obj-av-11320"><code>AV11320</code></a>Space Dew Point Setpoint BAS</li><li><a href="#obj-av-11321"><code>AV11321</code></a>Dew Point Setpoint Offset BAS</li><li><a href="#obj-av-11323"><code>AV11323</code></a>Outdoor Air Dew Point Setpoint BAS</li><li><a href="#obj-av-11326"><code>AV11326</code></a>Space Dehumidification Setpoint Offset BAS</li><li><a href="#obj-av-11327"><code>AV11327</code></a>Space Dehumidification Setpoint BAS</li><li><a href="#obj-av-11329"><code>AV11329</code></a>Space Dehumidification Unoccupied Setpoint BAS</li><li><a href="#obj-av-11330"><code>AV11330</code></a>Space Dew Point Unoccupied Setpoint BAS</li><li><a href="#obj-av-11331"><code>AV11331</code></a>Compressor Dehumid P-Gain 2</li><li><a href="#obj-av-11332"><code>AV11332</code></a>Compressor Dehumid P-Gain 1</li><li><a href="#obj-av-11333"><code>AV11333</code></a>Compressor Dehumid Reset Time - 2 (seconds)</li><li><a href="#obj-av-11334"><code>AV11334</code></a>Compressor Dehumid Reset Time - 1 (seconds)</li><li><a href="#obj-av-11335"><code>AV11335</code></a>Pre Cool Setpoint BAS</li><li><a href="#obj-av-11336"><code>AV11336</code></a>Pre Cool Setpoint BAS - Active</li><li><a href="#obj-av-11337"><code>AV11337</code></a>Refrigerant Target Setpoint Active</li><li><a href="#obj-av-11338"><code>AV11338</code></a>Space Dew Point Setpoint Active</li><li><a href="#obj-av-11340"><code>AV11340</code></a>Dew Point Setpoint Offset BAS - Active</li><li><a href="#obj-av-11341"><code>AV11341</code></a>Outdoor Air Dew Point Setpoint BAS - Active</li><li><a href="#obj-av-11342"><code>AV11342</code></a>Unoccupied Dehumidification Timer</li><li><a href="#obj-av-11343"><code>AV11343</code></a>Heating Reset Amount</li><li><a href="#obj-av-11344"><code>AV11344</code></a>VAV Box Stroke Timer</li><li><a href="#obj-av-11346"><code>AV11346</code></a>Economizer Cooling P-Gain (%/F)</li><li><a href="#obj-av-11347"><code>AV11347</code></a>Economizer Cooling Reset Time (Seconds)</li><li><a href="#obj-av-11348"><code>AV11348</code></a>Economizer Cooling P-Gain - 2 (%/F)</li><li><a href="#obj-av-11349"><code>AV11349</code></a>Economizer Cooling Reset Time - 2 (Seconds)</li><li><a href="#obj-av-11350"><code>AV11350</code></a>Auxiliary Heating P-Gain - 1 (%/F)</li><li><a href="#obj-av-11351"><code>AV11351</code></a>Auxiliary Heating Reset Time - 1 (seconds)</li><li><a href="#obj-av-11352"><code>AV11352</code></a>Auxiliary Heating P-Gain - 2 (%/F)</li><li><a href="#obj-av-11353"><code>AV11353</code></a>Auxiliary Heating Reset Time - 2 (seconds)</li><li><a href="#obj-av-11354"><code>AV11354</code></a>Discharge Air Heating Setpoint Low Limit</li><li><a href="#obj-av-11355"><code>AV11355</code></a>Discharge Air Heating Setpoint Low Limit - Active</li><li><a href="#obj-av-11356"><code>AV11356</code></a>Discharge Air Cooling Setpoint Status</li><li><a href="#obj-av-11357"><code>AV11357</code></a>Discharge Air Heating Setpoint Status</li><li><a href="#obj-av-11358"><code>AV11358</code></a>Discharge Air Reheating Setpoint High Limit - Active</li><li><a href="#obj-av-11359"><code>AV11359</code></a>Discharge Air Reheating Setpoint Low Limit - Active</li><li><a href="#obj-av-11360"><code>AV11360</code></a>Discharge Air Reheating Setpoint High Limit</li><li><a href="#obj-av-11361"><code>AV11361</code></a>Discharge Air Reheating Setpoint Low Limit</li><li><a href="#obj-av-11362"><code>AV11362</code></a>Run Time - Gas Heat Manifold 1 Burner 1 (Hours)</li><li><a href="#obj-av-11363"><code>AV11363</code></a>Starts - Gas Heat Manifold 1 Burner 1</li><li><a href="#obj-av-11364"><code>AV11364</code></a>Run Time - Gas Heat Manifold 1 Burner 2 (Hours)</li><li><a href="#obj-av-11365"><code>AV11365</code></a>Starts - Gas Heat Manifold 1 Burner 2</li><li><a href="#obj-av-11368"><code>AV11368</code></a>Auxiliary Heating P-Gain Modulating Gas Staging (%/F)</li><li><a href="#obj-av-11369"><code>AV11369</code></a>Auxiliary Heating Reset Time Modulating Gas Staging (seconds)</li><li><a href="#obj-av-11375"><code>AV11375</code></a>Run Time - Circuit 1 Condenser Defrost (Hours)</li><li><a href="#obj-av-11376"><code>AV11376</code></a>Starts - Circuit 1 Condenser Defrost</li><li><a href="#obj-av-11383"><code>AV11383</code></a>Condenser Fan Capacity</li><li><a href="#obj-av-11384"><code>AV11384</code></a>Compressor Cooling Modulating P-Gain - 2 (%/F)</li><li><a href="#obj-av-11385"><code>AV11385</code></a>Compressor Cooling Modulating Reset Time - 2 (seconds)</li><li><a href="#obj-av-11386"><code>AV11386</code></a>Compressor Cooling Modulating P-Gain (%/F)</li><li><a href="#obj-av-11387"><code>AV11387</code></a>Compressor Cooling Modulating Reset Time (seconds)</li><li><a href="#obj-av-11388"><code>AV11388</code></a>Control State</li><li><a href="#obj-av-11389"><code>AV11389</code></a>Demand Defrost Initiate Delta Temperature</li><li><a href="#obj-av-11392"><code>AV11392</code></a>Discharge Air Cooling Setpoint Y1</li><li><a href="#obj-av-11393"><code>AV11393</code></a>Discharge Air Cooling Setpoint Y1 - Active</li><li><a href="#obj-av-11394"><code>AV11394</code></a>Discharge Air Cooling Setpoint Y2</li><li><a href="#obj-av-11395"><code>AV11395</code></a>Discharge Air Cooling Setpoint Y2 - Active</li><li><a href="#obj-av-11398"><code>AV11398</code></a>Dehumidification Disable Space Temperature Setpoint</li><li><a href="#obj-av-11399"><code>AV11399</code></a>Supply Fan Maximum Speed Setpoint Heating</li><li><a href="#obj-av-11400"><code>AV11400</code></a>Low Saturated Suction Refrig Temp Abnormal Deviation Offset</li><li><a href="#obj-av-11401"><code>AV11401</code></a>Low Saturated Suction Refrig Temp Coefficient 1</li><li><a href="#obj-av-11402"><code>AV11402</code></a>Low Saturated Suction Refrig Temp Coefficient 2</li><li><a href="#obj-av-11403"><code>AV11403</code></a>Entering Water Temperature Arbitrator</li><li><a href="#obj-av-11404"><code>AV11404</code></a>Entering Water Temperature BAS</li><li><a href="#obj-av-11405"><code>AV11405</code></a>Heat Pump Heating Changeover Delay (Minutes)</li><li><a href="#obj-av-11406"><code>AV11406</code></a>Heat Pump Heating Changeover Offset</li><li><a href="#obj-av-11407"><code>AV11407</code></a>Heat Pump Heating Space Recovery Delta</li><li><a href="#obj-av-11408"><code>AV11408</code></a>Run Time - Circuit 1 Heat Pump (Hours)</li><li><a href="#obj-av-11410"><code>AV11410</code></a>Heating Capacity Primary Limit</li><li><a href="#obj-av-11411"><code>AV11411</code></a>Heating Capacity Primary Limit - Active</li><li><a href="#obj-av-11412"><code>AV11412</code></a>Heating Capacity Secondary Limit</li><li><a href="#obj-av-11413"><code>AV11413</code></a>Heating Capacity Secondary Limit - Active</li><li><a href="#obj-av-11414"><code>AV11414</code></a>Supply Air Tempering Enable Setpoint</li><li><a href="#obj-av-11415"><code>AV11415</code></a>Supply Air Tempering Disable Setpoint</li><li><a href="#obj-av-11416"><code>AV11416</code></a>Supply Air Tempering Delay (Seconds)</li><li><a href="#obj-av-11417"><code>AV11417</code></a>Secondary Heating Lockout Setpoint</li><li><a href="#obj-av-11418"><code>AV11418</code></a>Secondary Heating Lockout Setpoint - Active</li><li><a href="#obj-av-11419"><code>AV11419</code></a>Auxiliary Heating P-Gain Modulating Electric Staging (%/F)</li><li><a href="#obj-av-11420"><code>AV11420</code></a>Auxiliary Heating Reset Time Modulating Electric Staging (seconds)</li><li><a href="#obj-av-11421"><code>AV11421</code></a>Design Air Flow</li><li><a href="#obj-av-11422"><code>AV11422</code></a>Hydronic Heating Standby Freeze Avoidance Position</li><li><a href="#obj-av-11423"><code>AV11423</code></a>Hydronic Heating Standby Freeze Avoidance Position - Active</li><li><a href="#obj-av-11424"><code>AV11424</code></a>Run Time - Electric Heat 1 Command Status (Hours)</li><li><a href="#obj-av-11425"><code>AV11425</code></a>Run Time - Electric Heat 2 Command Status (Hours)</li><li><a href="#obj-av-11426"><code>AV11426</code></a>Run Time - Electric Heat 3 Command Status (Hours)</li><li><a href="#obj-av-11427"><code>AV11427</code></a>Starts - Electric Heat 1 Command Status</li><li><a href="#obj-av-11428"><code>AV11428</code></a>Starts - Electric Heat 2 Command Status</li><li><a href="#obj-av-11429"><code>AV11429</code></a>Starts - Electric Heat 3 Command Status</li><li><a href="#obj-av-11430"><code>AV11430</code></a>Hydronic Freeze Avoidance Setpoint</li><li><a href="#obj-av-11431"><code>AV11431</code></a>Hydronic Freeze Avoidance Setpoint - Active</li><li><a href="#obj-av-11432"><code>AV11432</code></a>Heating Primary Capacity Setpoint BAS</li><li><a href="#obj-av-11433"><code>AV11433</code></a>Heating Primary Capacity Setpoint BAS - Active</li><li><a href="#obj-av-11434"><code>AV11434</code></a>Heating Secondary Capacity Setpoint BAS</li><li><a href="#obj-av-11435"><code>AV11435</code></a>Heating Secondary Capacity Setpoint BAS - Active</li><li><a href="#obj-av-11448"><code>AV11448</code></a>Compressor Heating P-Gain - 2 (%/F)</li><li><a href="#obj-av-11449"><code>AV11449</code></a>Compressor Heating Reset Time - 2 (seconds)</li><li><a href="#obj-bi-10105"><code>BI10105</code></a>FDD: Unit Economizing When It Should Not</li><li><a href="#obj-bi-10106"><code>BI10106</code></a>FDD: Unit Not Economizing When It Should</li><li><a href="#obj-bi-10107"><code>BI10107</code></a>FDD: Excessive Outdoor Air</li><li><a href="#obj-bi-10108"><code>BI10108</code></a>FDD: Outdoor Air Damper Not Modulating</li><li><a href="#obj-bi-10121"><code>BI10121</code></a>Relief Fan Output Status</li><li><a href="#obj-bi-10143"><code>BI10143</code></a>VAV Box Command</li><li><a href="#obj-bi-10170"><code>BI10170</code></a>Condensate Overflow Input</li><li><a href="#obj-bi-10172"><code>BI10172</code></a>Occupancy Input</li><li><a href="#obj-bi-10210"><code>BI10210</code></a>Equipment Shutdown Input Status</li><li><a href="#obj-bi-10211"><code>BI10211</code></a>External Auto Stop Input Status</li><li><a href="#obj-bi-10219"><code>BI10219</code></a>Economizer Airside Status</li><li><a href="#obj-bi-10226"><code>BI10226</code></a>Supply Fan Status</li><li><a href="#obj-bi-11100"><code>BI11100</code></a>Compressor 1 Command Status</li><li><a href="#obj-bi-11101"><code>BI11101</code></a>Circuit 1 LPC Status</li><li><a href="#obj-bi-11102"><code>BI11102</code></a>Compressor 1 Proving Status</li><li><a href="#obj-bi-11103"><code>BI11103</code></a>Compressor 2 Command Status</li><li><a href="#obj-bi-11105"><code>BI11105</code></a>Compressor 2 Proving Status</li><li><a href="#obj-bi-11109"><code>BI11109</code></a>Compressor 1 Unloader Command Status</li><li><a href="#obj-bi-11111"><code>BI11111</code></a>Compressor 2 Unloader Command Status</li><li><a href="#obj-bi-11113"><code>BI11113</code></a>Demand Limit Input</li><li><a href="#obj-bi-11114"><code>BI11114</code></a>Demand Shed Input</li><li><a href="#obj-bi-11115"><code>BI11115</code></a>Phase Monitor Status</li><li><a href="#obj-bi-11116"><code>BI11116</code></a>Condenser Fan 1 Command Status</li><li><a href="#obj-bi-11117"><code>BI11117</code></a>Condenser Fan 2 Command Status</li><li><a href="#obj-bi-11118"><code>BI11118</code></a>Switchover Valve 1 Command Status</li><li><a href="#obj-bi-11120"><code>BI11120</code></a>Thermostat G Input</li><li><a href="#obj-bi-11121"><code>BI11121</code></a>Thermostat W1/O Input</li><li><a href="#obj-bi-11122"><code>BI11122</code></a>Thermostat W2 Input</li><li><a href="#obj-bi-11123"><code>BI11123</code></a>Thermostat X2 Input</li><li><a href="#obj-bi-11124"><code>BI11124</code></a>Thermostat Y1 Input</li><li><a href="#obj-bi-11125"><code>BI11125</code></a>Thermostat Y2 Input</li><li><a href="#obj-bi-11126"><code>BI11126</code></a>Supply Fan Proving Input Status</li><li><a href="#obj-bi-11127"><code>BI11127</code></a>FroStat Input</li><li><a href="#obj-bi-11128"><code>BI11128</code></a>Electric Heat Stage 1 Status</li><li><a href="#obj-bi-11129"><code>BI11129</code></a>Electric Heat Stage 2 Status</li><li><a href="#obj-bi-11130"><code>BI11130</code></a>Clogged Filter Input</li><li><a href="#obj-bi-11133"><code>BI11133</code></a>Ventilation Override Exhaust Status</li><li><a href="#obj-bi-11134"><code>BI11134</code></a>Ventilation Override Pressurize Status</li><li><a href="#obj-bi-11135"><code>BI11135</code></a>Ventilation Override Purge Status</li><li><a href="#obj-bi-11143"><code>BI11143</code></a>Reheat Humidistat Input</li><li><a href="#obj-bi-11149"><code>BI11149</code></a>Fan Mode - Air-Fi</li><li><a href="#obj-bi-11150"><code>BI11150</code></a>Occupancy Input - Air-Fi</li><li><a href="#obj-bi-11151"><code>BI11151</code></a>Fan Mode Input</li><li><a href="#obj-bi-11152"><code>BI11152</code></a>Supply Air Smoke Detector Status</li><li><a href="#obj-bi-11153"><code>BI11153</code></a>Return Air Smoke Detector Status</li><li><a href="#obj-bi-11154"><code>BI11154</code></a>Gas Heat Stage 1 Status</li><li><a href="#obj-bi-11155"><code>BI11155</code></a>Gas Heat Stage 2 Status</li><li><a href="#obj-bi-11156"><code>BI11156</code></a>Diagnostic: ERM Supply Fan Locked Motor - 1</li><li><a href="#obj-bi-11157"><code>BI11157</code></a>Diagnostic: ERM Supply Fan Locked Motor - 2</li><li><a href="#obj-bi-11158"><code>BI11158</code></a>Diagnostic: ERM Supply Fan Motor Overheated - 1</li><li><a href="#obj-bi-11159"><code>BI11159</code></a>Diagnostic: ERM Supply Fan Motor Overheated - 2</li><li><a href="#obj-bi-11160"><code>BI11160</code></a>Diagnostic: ERM Supply Fan Power Mod Overheated - 1</li><li><a href="#obj-bi-11161"><code>BI11161</code></a>Diagnostic: ERM Supply Fan Power Mod Overheated - 2</li><li><a href="#obj-bi-11162"><code>BI11162</code></a>Diagnostic: ERM Fault Supply Fan - 1</li><li><a href="#obj-bi-11163"><code>BI11163</code></a>Diagnostic: ERM Fault Supply Fan - 2</li><li><a href="#obj-bi-11164"><code>BI11164</code></a>Diagnostic: IGN1 Module Lockout</li><li><a href="#obj-bi-11165"><code>BI11165</code></a>Diagnostic: IGN1 Heating High Temp Limit Open</li><li><a href="#obj-bi-11166"><code>BI11166</code></a>Diagnostic: IGN1 Flame Rollout Switch Open</li><li><a href="#obj-bi-11167"><code>BI11167</code></a>Diagnostic: IGN1 Inducer Proving Switch Fail Closed</li><li><a href="#obj-bi-11168"><code>BI11168</code></a>Diagnostic: IGN1 Inducer Proving Switch Fail Open</li><li><a href="#obj-bi-11169"><code>BI11169</code></a>Diagnostic: IGN1 No Flame Sensed on Ignition</li><li><a href="#obj-bi-11170"><code>BI11170</code></a>Diagnostic: IGN1 Flame Sensed w/Gas Valve Off</li><li><a href="#obj-bi-11171"><code>BI11171</code></a>Diagnostic: IGN1 Hardware Configuration Error</li><li><a href="#obj-bi-11172"><code>BI11172</code></a>Diagnostic: IGN1 Weak Flame</li><li><a href="#obj-bi-11173"><code>BI11173</code></a>Diagnostic: IGN1 Gas Valve Error</li><li><a href="#obj-bi-11174"><code>BI11174</code></a>Diagnostic: IGN1 Module Failure</li><li><a href="#obj-bi-11175"><code>BI11175</code></a>Diagnostic: ERM Supply Fan Phase Failure - 1</li><li><a href="#obj-bi-11176"><code>BI11176</code></a>Diagnostic: ERM Supply Fan Phase Failure - 2</li><li><a href="#obj-bi-11177"><code>BI11177</code></a>Diagnostic: ERM Supply Fan Internal Comm Failure - 1</li><li><a href="#obj-bi-11178"><code>BI11178</code></a>Diagnostic: ERM Supply Fan Internal Comm Failure - 2</li><li><a href="#obj-bi-11179"><code>BI11179</code></a>Diagnostic: ERM Supply Fan Hall Sensor Error - 1</li><li><a href="#obj-bi-11180"><code>BI11180</code></a>Diagnostic: ERM Supply Fan Hall Sensor Error - 2</li><li><a href="#obj-bi-11181"><code>BI11181</code></a>Diagnostic: ERM Supply Fan Speed Limit Exceeded - 1</li><li><a href="#obj-bi-11182"><code>BI11182</code></a>Diagnostic: ERM Supply Fan Speed Limit Exceeded - 2</li><li><a href="#obj-bi-11183"><code>BI11183</code></a>Diagnostic: ERM Supply Fan Rotor Calibration - 1</li><li><a href="#obj-bi-11184"><code>BI11184</code></a>Diagnostic: ERM Supply Fan Rotor Calibration - 2</li><li><a href="#obj-bi-11185"><code>BI11185</code></a>Diagnostic: ERM Supply Fan DC link Undervoltage - 1</li><li><a href="#obj-bi-11186"><code>BI11186</code></a>Diagnostic: ERM Supply Fan DC link Undervoltage - 2</li><li><a href="#obj-bi-11187"><code>BI11187</code></a>Reheat Pumpout Solenoid Status</li><li><a href="#obj-bi-11189"><code>BI11189</code></a>Reheat Valve 1 Fault Status</li><li><a href="#obj-bi-11190"><code>BI11190</code></a>Reheat Valve 1 Calibration Status</li><li><a href="#obj-bi-11192"><code>BI11192</code></a>VAV Changeover Input</li><li><a href="#obj-bi-11193"><code>BI11193</code></a>Crankcase Heater Command</li><li><a href="#obj-bi-11195"><code>BI11195</code></a>Diagnostic: Gas Heat Unexpected Flame Manif 1 Burner 1</li><li><a href="#obj-bi-11196"><code>BI11196</code></a>Diagnostic: Gas Heat Unexpected Flame Manif 1 Burner 2</li><li><a href="#obj-bi-11197"><code>BI11197</code></a>Diagnostic: Modulating Gas Invalid ID Plug Manifold 1</li><li><a href="#obj-bi-11198"><code>BI11198</code></a>Diagnostic: Modulating Gas Heat Configuration Invalid</li><li><a href="#obj-bi-11199"><code>BI11199</code></a>Diagnostic: Gas Heat Weak Flame Manif 1 Burner 1</li><li><a href="#obj-bi-11200"><code>BI11200</code></a>Diagnostic: Gas Heat Weak Flame Manif 1 Burner 2</li><li><a href="#obj-bi-11201"><code>BI11201</code></a>Diagnostic: Gas Heat Insufficient Combustion Air</li><li><a href="#obj-bi-11202"><code>BI11202</code></a>Diagnostic: Modulating Gas Primary Limit Open Manifold 1</li><li><a href="#obj-bi-11203"><code>BI11203</code></a>Diagnostic: Modulating Gas Heat Open Fuse Manifold 1</li><li><a href="#obj-bi-11204"><code>BI11204</code></a>Diagnostic: Gas Heat Failed Ignition Manifold 1</li><li><a href="#obj-bi-11205"><code>BI11205</code></a>Diagnostic: Modulating Gas Valve Failure Manifold 1</li><li><a href="#obj-bi-11206"><code>BI11206</code></a>Diagnostic: Modulating Gas Control Board Failure Manifold 1</li><li><a href="#obj-bi-11231"><code>BI11231</code></a>Diagnostic: Gas Heat Lockout Manifold 1</li><li><a href="#obj-bi-11235"><code>BI11235</code></a>Diagnostic: Gas Heat Failed Ignition Manifold 1 Burner 2</li><li><a href="#obj-bi-11237"><code>BI11237</code></a>Diagnostic: VFD Cprsr Current Overload - Cprsr 1</li><li><a href="#obj-bi-11238"><code>BI11238</code></a>Diagnostic: VFD Compressor Ground Fault - Cprsr 1</li><li><a href="#obj-bi-11239"><code>BI11239</code></a>Diagnostic: VFD Compressor Short Circuit - Cprsr 1</li><li><a href="#obj-bi-11240"><code>BI11240</code></a>Diagnostic: VFD Compressor In Hand Mode - Cprsr 1</li><li><a href="#obj-bi-11241"><code>BI11241</code></a>Diagnostic: Gas Heat Air Pressure Sensor Reading Low</li><li><a href="#obj-bi-11242"><code>BI11242</code></a>Diagnostic: Gas Heat Air Pressure Sensor Reading High</li><li><a href="#obj-bi-11243"><code>BI11243</code></a>Diagnostic: Gas Heat Loss of Inducer Motor Control</li><li><a href="#obj-bi-11244"><code>BI11244</code></a>Diagnostic: Gas Heat Air Sensor Null Pressure Check</li><li><a href="#obj-bi-11245"><code>BI11245</code></a>Diagnostic: Gas Heat Limited Low Fire</li><li><a href="#obj-bi-11246"><code>BI11246</code></a>Heating Output Operational Limit</li><li><a href="#obj-bi-11247"><code>BI11247</code></a>Diagnostic: Refrigerant Concentration Sensor A</li><li><a href="#obj-bi-11248"><code>BI11248</code></a>Refrigerant Leak Detection System Input</li><li><a href="#obj-bi-11249"><code>BI11249</code></a>Diagnostic: Refrigerant Leak Sensor Failure Sensor A</li><li><a href="#obj-bi-11250"><code>BI11250</code></a>Diagnostic: IGN1 Low Ambient Lockout</li><li><a href="#obj-bi-11251"><code>BI11251</code></a>Diagnostic: Low Saturated Suction Refrig Protection</li><li><a href="#obj-bi-11252"><code>BI11252</code></a>Diagnostic: Low Saturated Suction Refrig Protection Disabled</li><li><a href="#obj-bi-11253"><code>BI11253</code></a>Electric Heat 1 Command Status</li><li><a href="#obj-bi-11254"><code>BI11254</code></a>Electric Heat 2 Command Status</li><li><a href="#obj-bi-11255"><code>BI11255</code></a>Electric Heat 3 Command Status</li><li><a href="#obj-bi-11256"><code>BI11256</code></a>Diagnostic: Freeze Protection</li><li><a href="#obj-bi-11257"><code>BI11257</code></a>Diagnostic: Freeze Avoidance Mode</li><li><a href="#obj-bi-11258"><code>BI11258</code></a>Freezestat Input</li><li><a href="#obj-bv-10103"><code>BV10103</code></a>Heat Lockout Command</li><li><a href="#obj-bv-10104"><code>BV10104</code></a>Supply Fan Configuration Command</li><li><a href="#obj-bv-10106"><code>BV10106</code></a>Dehumidification Enable Command</li><li><a href="#obj-bv-10109"><code>BV10109</code></a>Filter Timer Reset</li><li><a href="#obj-bv-10110"><code>BV10110</code></a>Reset Diagnostic</li><li><a href="#obj-bv-10111"><code>BV10111</code></a>Daytime Warmup Enable Command</li><li><a href="#obj-bv-10112"><code>BV10112</code></a>Morning Warmup Enable Command</li><li><a href="#obj-bv-10113"><code>BV10113</code></a>Occupancy Input BAS</li><li><a href="#obj-bv-10115"><code>BV10115</code></a>Cooling Lockout BAS</li><li><a href="#obj-bv-10119"><code>BV10119</code></a>Supply Air Tempering Enable</li><li><a href="#obj-bv-11100"><code>BV11100</code></a>Alarm Indicator Status</li><li><a href="#obj-bv-11101"><code>BV11101</code></a>Supply Fan High Speed Command Status</li><li><a href="#obj-bv-11112"><code>BV11112</code></a>Condenser Defrost Status</li><li><a href="#obj-bv-11113"><code>BV11113</code></a>Unit Stop Command</li><li><a href="#obj-bv-11114"><code>BV11114</code></a>Supply Fan Speed Command Enable</li><li><a href="#obj-bv-11115"><code>BV11115</code></a>Cooling Capacity Setpoint Enable BAS</li><li><a href="#obj-bv-11116"><code>BV11116</code></a>Heating Capacity Setpoint Enable BAS</li><li><a href="#obj-bv-11119"><code>BV11119</code></a>Supply Fan Compensation</li><li><a href="#obj-bv-11121"><code>BV11121</code></a>Compressor 1 Run Time Reset</li><li><a href="#obj-bv-11122"><code>BV11122</code></a>Compressor 1 Starts Reset</li><li><a href="#obj-bv-11123"><code>BV11123</code></a>Compressor 2 Run Time Reset</li><li><a href="#obj-bv-11124"><code>BV11124</code></a>Compressor 2 Starts Reset</li><li><a href="#obj-bv-11127"><code>BV11127</code></a>Condenser Fan 1 Run Time Reset</li><li><a href="#obj-bv-11128"><code>BV11128</code></a>Condenser Fan 1 Starts Reset</li><li><a href="#obj-bv-11129"><code>BV11129</code></a>Condenser Fan 2 Run Time Reset</li><li><a href="#obj-bv-11130"><code>BV11130</code></a>Condenser Fan 2 Starts Reset</li><li><a href="#obj-bv-11133"><code>BV11133</code></a>Relief Fan Run Time Reset</li><li><a href="#obj-bv-11134"><code>BV11134</code></a>Relief Fan Starts Reset</li><li><a href="#obj-bv-11135"><code>BV11135</code></a>Electric Heat Stage 1 Run Time Reset</li><li><a href="#obj-bv-11136"><code>BV11136</code></a>Electric Heat Stage 1 Starts Reset</li><li><a href="#obj-bv-11137"><code>BV11137</code></a>Electric Heat Stage 2 Run Time Reset</li><li><a href="#obj-bv-11138"><code>BV11138</code></a>Electric Heat Stage 2 Starts Reset</li><li><a href="#obj-bv-11139"><code>BV11139</code></a>Supply Fan Run Time Reset</li><li><a href="#obj-bv-11140"><code>BV11140</code></a>Supply Fan Starts Reset</li><li><a href="#obj-bv-11142"><code>BV11142</code></a>Diagnostic: Heat Failure</li><li><a href="#obj-bv-11143"><code>BV11143</code></a>Diagnostic: Duct Static Pressure Limit Trip</li><li><a href="#obj-bv-11144"><code>BV11144</code></a>Diagnostic: Filter Change Required</li><li><a href="#obj-bv-11145"><code>BV11145</code></a>Diagnostic: Condensate Overflow Lockout</li><li><a href="#obj-bv-11146"><code>BV11146</code></a>Diagnostic: FroStat Trip</li><li><a href="#obj-bv-11155"><code>BV11155</code></a>Diagnostic: Comp 1 Proving Trip</li><li><a href="#obj-bv-11156"><code>BV11156</code></a>Diagnostic: Comp 2 Proving Trip</li><li><a href="#obj-bv-11158"><code>BV11158</code></a>Diagnostic: Circuit 1 LPC Trip</li><li><a href="#obj-bv-11161"><code>BV11161</code></a>Diagnostic: Compressor 1 Contactor Failure</li><li><a href="#obj-bv-11162"><code>BV11162</code></a>Diagnostic: Circuit 1 LPC Lockout</li><li><a href="#obj-bv-11166"><code>BV11166</code></a>VVZT DAT Control Mode</li><li><a href="#obj-bv-11172"><code>BV11172</code></a>Diagnostic: Compressor 1 Proving Lockout</li><li><a href="#obj-bv-11173"><code>BV11173</code></a>Occupancy Input Active</li><li><a href="#obj-bv-11174"><code>BV11174</code></a>Diagnostic: Compressor 2 Contactor Failure</li><li><a href="#obj-bv-11176"><code>BV11176</code></a>Diagnostic: Compressor 2 Proving Lockout</li><li><a href="#obj-bv-11177"><code>BV11177</code></a>Diagnostic: Demand Defrost Disabled</li><li><a href="#obj-bv-11180"><code>BV11180</code></a>Diagnostic: Demand Defrost Fault A</li><li><a href="#obj-bv-11183"><code>BV11183</code></a>Diagnostic: Demand Defrost Fault B</li><li><a href="#obj-bv-11186"><code>BV11186</code></a>Diagnostic: Demand Defrost Fault C</li><li><a href="#obj-bv-11189"><code>BV11189</code></a>Diagnostic: Demand Defrost Fault D</li><li><a href="#obj-bv-11190"><code>BV11190</code></a>Diagnostic: Maintenance Required</li><li><a href="#obj-bv-11192"><code>BV11192</code></a>Diagnostic: Unit Communications Failure</li><li><a href="#obj-bv-11199"><code>BV11199</code></a>Supply Fan Configuration Status</li><li><a href="#obj-bv-11200"><code>BV11200</code></a>Timed Override Timer Is Active</li><li><a href="#obj-bv-11201"><code>BV11201</code></a>Supply Fan Speed Command Enable - Active</li><li><a href="#obj-bv-11202"><code>BV11202</code></a>Cooling Capacity Setpoint Enable BAS - Active</li><li><a href="#obj-bv-11203"><code>BV11203</code></a>Cooling Lockout BAS - Active</li><li><a href="#obj-bv-11204"><code>BV11204</code></a>Heating Capacity Setpoint Enable BAS - Active</li><li><a href="#obj-bv-11205"><code>BV11205</code></a>Daytime Warmup Enable Command - Active</li><li><a href="#obj-bv-11208"><code>BV11208</code></a>Supply Fan Compensation - Active</li><li><a href="#obj-bv-11209"><code>BV11209</code></a>Dehumidification Enable Command - Active</li><li><a href="#obj-bv-11211"><code>BV11211</code></a>VVZT DAT Control Mode - Active</li><li><a href="#obj-bv-11216"><code>BV11216</code></a>Heat Lockout Command - Active</li><li><a href="#obj-bv-11217"><code>BV11217</code></a>Morning Warmup Enable Command - Active</li><li><a href="#obj-bv-11221"><code>BV11221</code></a>Supply Air Tempering Status</li><li><a href="#obj-bv-11222"><code>BV11222</code></a>Supply Air Tempering Enable - Active</li><li><a href="#obj-bv-11224"><code>BV11224</code></a>Occupancy Input Arbitrator</li><li><a href="#obj-bv-11226"><code>BV11226</code></a>Demand Limit Request BAS</li><li><a href="#obj-bv-11227"><code>BV11227</code></a>Demand Limit Request - Active</li><li><a href="#obj-bv-11230"><code>BV11230</code></a>Diagnostic: VFD Compressor Fault - Cprsr 1</li><li><a href="#obj-bv-11231"><code>BV11231</code></a>Daytime Warmup Active</li><li><a href="#obj-bv-11232"><code>BV11232</code></a>Morning Warmup Active</li><li><a href="#obj-bv-11233"><code>BV11233</code></a>Supply Fan 2 Run Time Reset</li><li><a href="#obj-bv-11234"><code>BV11234</code></a>Supply Fan 2 Starts Reset</li><li><a href="#obj-bv-11235"><code>BV11235</code></a>Occupied Standby Supply Fan Configuration Command</li><li><a href="#obj-bv-11236"><code>BV11236</code></a>Occupied Standby Supply Fan Configuration Command - Active</li><li><a href="#obj-bv-11239"><code>BV11239</code></a>Gas Heat Stage 1 Run Time Reset</li><li><a href="#obj-bv-11240"><code>BV11240</code></a>Gas Heat Stage 1 Starts Reset</li><li><a href="#obj-bv-11241"><code>BV11241</code></a>Gas Heat Stage 2 Run Time Reset</li><li><a href="#obj-bv-11242"><code>BV11242</code></a>Gas Heat Stage 2 Starts Reset</li><li><a href="#obj-bv-11243"><code>BV11243</code></a>Diagnostic: ERM Supply Fan 1 Failure</li><li><a href="#obj-bv-11244"><code>BV11244</code></a>Diagnostic: ERM Supply Fan 2 Failure</li><li><a href="#obj-bv-11245"><code>BV11245</code></a>Diagnostic: Supply Fan Proving Failure</li><li><a href="#obj-bv-11248"><code>BV11248</code></a>Diagnostic: High Condensate Level Detected</li><li><a href="#obj-bv-11249"><code>BV11249</code></a>Diagnostic: Morning Warmup Mode Exceeded 120 Minutes</li><li><a href="#obj-bv-11250"><code>BV11250</code></a>Diagnostic: Pre Cool Mode Exceeded 120 Minutes</li><li><a href="#obj-bv-11251"><code>BV11251</code></a>Diagnostic: Night Purge Mode Exceeded 120 Minutes</li><li><a href="#obj-bv-11253"><code>BV11253</code></a>Heat Pump Heating Lockout Setpoint Enable</li><li><a href="#obj-bv-11254"><code>BV11254</code></a>Heat Pump Heating Lockout Setpoint Enable - Active</li><li><a href="#obj-bv-11255"><code>BV11255</code></a>Dehumidification Status</li><li><a href="#obj-bv-11256"><code>BV11256</code></a>Pre Cool Enable Command</li><li><a href="#obj-bv-11257"><code>BV11257</code></a>Pre Cool Enable Command - Active</li><li><a href="#obj-bv-11258"><code>BV11258</code></a>Pre Cool Active</li><li><a href="#obj-bv-11259"><code>BV11259</code></a>Occupied Dehumidification Enable BAS</li><li><a href="#obj-bv-11260"><code>BV11260</code></a>Occupied Dehumidification Enable BAS - Active</li><li><a href="#obj-bv-11261"><code>BV11261</code></a>Unoccupied Dehumidification Enable BAS</li><li><a href="#obj-bv-11262"><code>BV11262</code></a>Unoccupied Dehumidification Enable BAS - Active</li><li><a href="#obj-bv-11263"><code>BV11263</code></a>Diagnostic: Duct Static Pressure Limit Lockout</li><li><a href="#obj-bv-11264"><code>BV11264</code></a>Diagnostic: Duct Static Pressure Local Trip</li><li><a href="#obj-bv-11265"><code>BV11265</code></a>Diagnostic: Duct Static Pressure Local Lockout</li><li><a href="#obj-bv-11266"><code>BV11266</code></a>Gas Heat Manifold 1 Burner 1 Run Time Reset</li><li><a href="#obj-bv-11267"><code>BV11267</code></a>Gas Heat Manifold 1 Burner 1 Starts Reset</li><li><a href="#obj-bv-11268"><code>BV11268</code></a>Gas Heat Manifold 1 Burner 2 Run Time Reset</li><li><a href="#obj-bv-11269"><code>BV11269</code></a>Gas Heat Manifold 1 Burner 2 Starts Reset</li><li><a href="#obj-bv-11272"><code>BV11272</code></a>Circuit 1 Condenser Defrost Run Time Reset</li><li><a href="#obj-bv-11273"><code>BV11273</code></a>Circuit 1 Condenser Defrost Starts Reset</li><li><a href="#obj-bv-11277"><code>BV11277</code></a>Diagnostic: Reheat Valve 1 Fault</li><li><a href="#obj-bv-11283"><code>BV11283</code></a>Refrigerant Mitigation Active</li><li><a href="#obj-bv-11284"><code>BV11284</code></a>Thermostat Control Method Request</li><li><a href="#obj-bv-11285"><code>BV11285</code></a>Thermostat Control Method Status</li><li><a href="#obj-bv-11288"><code>BV11288</code></a>Heating Capacity Control Type Override BAS</li><li><a href="#obj-bv-11289"><code>BV11289</code></a>Circuit 1 Heat Pump Run Time Reset</li><li><a href="#obj-bv-11291"><code>BV11291</code></a>Diagnostic: Primary Heat Installed but Locked Out by Application</li><li><a href="#obj-bv-11292"><code>BV11292</code></a>Diagnostic: Secondary Heat Installed but Locked Out by Application</li><li><a href="#obj-bv-11293"><code>BV11293</code></a>Secondary Heating Lockout Setpoint Enable</li><li><a href="#obj-bv-11294"><code>BV11294</code></a>Secondary Heating Lockout Setpoint Enable - Active</li><li><a href="#obj-bv-11295"><code>BV11295</code></a>Hydronic Heat Valve Direct/Reverse Acting</li><li><a href="#obj-bv-11296"><code>BV11296</code></a>Freeze Avoidance Enable</li><li><a href="#obj-bv-11297"><code>BV11297</code></a>Freeze Avoidance Enable - Active</li><li><a href="#obj-bv-11300"><code>BV11300</code></a>Electric Heat 1 Command Status Run Time Reset</li><li><a href="#obj-bv-11301"><code>BV11301</code></a>Electric Heat 2 Command Status Run Time Reset</li><li><a href="#obj-bv-11302"><code>BV11302</code></a>Electric Heat 3 Command Status Run Time Reset</li><li><a href="#obj-bv-11303"><code>BV11303</code></a>Electric Heat 1 Command Status Starts Reset</li><li><a href="#obj-bv-11304"><code>BV11304</code></a>Electric Heat 2 Command Status Starts Reset</li><li><a href="#obj-bv-11305"><code>BV11305</code></a>Electric Heat 3 Command Status Starts Reset</li><li><a href="#obj-bv-11306"><code>BV11306</code></a>Relief Fan 2 Run Time Reset</li><li><a href="#obj-bv-11307"><code>BV11307</code></a>Relief Fan 2 Starts Reset</li><li><a href="#obj-mi-10101"><code>MI10101</code></a>Heat Cool Mode Status</li><li><a href="#obj-mi-10144"><code>MI10144</code></a>Economizer System Status</li><li><a href="#obj-mi-11100"><code>MI11100</code></a>System Mode Switch Air-Fi</li><li><a href="#obj-mi-11101"><code>MI11101</code></a>Timed Override Air-Fi</li><li><a href="#obj-mi-11102"><code>MI11102</code></a>System Mode Switch Input</li><li><a href="#obj-mi-11103"><code>MI11103</code></a>Timed Override Input</li><li><a href="#obj-mi-11104"><code>MI11104</code></a>Supply Fan 1 ERM Information Alarm Status</li><li><a href="#obj-mi-11105"><code>MI11105</code></a>Supply Fan 2 ERM Information Alarm Status</li><li><a href="#obj-mv-10101"><code>MV10101</code></a>Cooling Reset Type Status</li><li><a href="#obj-mv-10102"><code>MV10102</code></a>Emergency Override BAS</li><li><a href="#obj-mv-10103"><code>MV10103</code></a>Economizer Airside Enable BAS</li><li><a href="#obj-mv-10104"><code>MV10104</code></a>Heat Cool Mode Request</li><li><a href="#obj-mv-10106"><code>MV10106</code></a>Occupancy Request</li><li><a href="#obj-mv-10110"><code>MV10110</code></a>Timed Override Request</li><li><a href="#obj-mv-11100"><code>MV11100</code></a>Arbitration Method Request</li><li><a href="#obj-mv-11101"><code>MV11101</code></a>Customer Options Module Communication Status</li><li><a href="#obj-mv-11102"><code>MV11102</code></a>Economizer Type</li><li><a href="#obj-mv-11103"><code>MV11103</code></a>Fresh Air Options Module Communication Status</li><li><a href="#obj-mv-11105"><code>MV11105</code></a>Indoor Options Module Communication Status</li><li><a href="#obj-mv-11106"><code>MV11106</code></a>On-Board I/O Communication Status</li><li><a href="#obj-mv-11110"><code>MV11110</code></a>Service Test State Request</li><li><a href="#obj-mv-11111"><code>MV11111</code></a>Cooling Reset Type</li><li><a href="#obj-mv-11112"><code>MV11112</code></a>System Mode Switch Local</li><li><a href="#obj-mv-11113"><code>MV11113</code></a>Timed Override Status</li><li><a href="#obj-mv-11114"><code>MV11114</code></a>Trane Unit Type</li><li><a href="#obj-mv-11115"><code>MV11115</code></a>Unit Stop Source</li><li><a href="#obj-mv-11116"><code>MV11116</code></a>Emergency Override BAS - Active</li><li><a href="#obj-mv-11118"><code>MV11118</code></a>Economizer Decision Method</li><li><a href="#obj-mv-11119"><code>MV11119</code></a>Refrigerant Type</li><li><a href="#obj-mv-11120"><code>MV11120</code></a>Economizer Airside Enable BAS - Active</li><li><a href="#obj-mv-11121"><code>MV11121</code></a>Heat Cool Mode Request - Active</li><li><a href="#obj-mv-11123"><code>MV11123</code></a>Occupancy Status</li><li><a href="#obj-mv-11125"><code>MV11125</code></a>Occupancy Request Active</li><li><a href="#obj-mv-11126"><code>MV11126</code></a>Supply Fan 1 Communication Status</li><li><a href="#obj-mv-11127"><code>MV11127</code></a>Supply Fan 2 Communication Status</li><li><a href="#obj-mv-11128"><code>MV11128</code></a>Gas Heat Ignition Module 1 Communication Status</li><li><a href="#obj-mv-11130"><code>MV11130</code></a>Emergency Override Status</li><li><a href="#obj-mv-11133"><code>MV11133</code></a>Stepper Motor Communication Status</li><li><a href="#obj-mv-11136"><code>MV11136</code></a>Heating Reset Type</li><li><a href="#obj-mv-11137"><code>MV11137</code></a>Heating Reset Type Status</li><li><a href="#obj-mv-11138"><code>MV11138</code></a>Compressor 1 VFD Communication Status</li><li><a href="#obj-mv-11139"><code>MV11139</code></a>Refrigerant Leak Sensor Communication Status Sensor A</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.</li><li>Access &#x27;C&#x27; marks writable objects whose arbitration pattern the doc lists as setpoint with a priority array, plus AV 10127, AV 10159 and AV 10160, which the integration guide (BAS-SVP085B) calls commandable; other writable objects are &#x27;W&#x27;.</li><li>The Symbio 700 integration guide (BAS-SVP085B-EN, Nov 2024) covers BACnet IP and BACnet MS/TP; the rotary address (001-127) sets the MS/TP MAC and the default Device ID, and a software Device ID can be set instead.</li><li>The same document also maps every object to a Modbus register; only the BACnet side is listed here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 700 Precedent / Axiom and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 700 Precedent / Axiom</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 700 Precedent / Axiom have?</summary><p>This list has 639 BACnet objects: 53 analog inputs, 294 analog values, 119 binary inputs, 131 binary values, 8 multi-state inputs, 34 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 700 Precedent / Axiom BACnet points are writable?</summary><p>232 of the 639 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Trane Symbio 700 Precedent / Axiom BACnet documentation?</summary><p>The source is Symbio 700 Integration Points List BACnet/Modbus - Precedent, Axiom Rooftop WSHP (BAS-PTS001C-EN), revision 08/12/2026, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001C-EN_08172026.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 700 Precedent / Axiom?</summary><p>Start with MV 10106 Occupancy Request (Occupancy command (occupied/unoccupied/standby)); BV 11113 Unit Stop Command (BMS stop/auto of the whole unit); AV 10159 Occupied Cooling Setpoint BAS (Occupied cooling setpoint (dual-setpoint units)); AV 10160 Occupied Heating Setpoint BAS (Occupied heating setpoint (dual-setpoint units)); AV 10127 Space Temperature Setpoint BAS (Single-setpoint alternative to the two setpoints above); MI 10101 Heat Cool Mode Status (Current heat/cool operating mode); MV 11123 Occupancy Status (Confirms the occupancy the unit is running in); BI 10226 Supply Fan Status (Supply fan on/off status); AV 11178 Space Temperature Active (Space temperature the unit is actually controlling to); BV 11100 Alarm Indicator Status (Unit alarm output; on when the controller is in alarm).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 700 Precedent / Axiom?</summary><p>MV 11100 Arbitration Method Request picks the control type. &#x27;Enable External/BAS Control&#x27; is the factory default: the controller weighs BAS, Air-Fi and wired sources and uses the BAS value while it is valid. &#x27;Standalone Control&#x27; ignores all BAS input. BV 11113 Unit Stop Command (Auto/Stop) stops the unit from the BMS.</p></details><details><summary>Does the Trane Symbio 700 Precedent / Axiom need a BACnet heartbeat or have a communication timeout?</summary><p>The sensor BAS points (space temp, OA temp, humidity, CO2, return air, and entering water temp on Axiom WSHPs) have a 900 s heartbeat in the points list: per the integration guide, a value that is not rewritten at least every 15 minutes fails, its priority-12 entry drops out of the Arbitrator and the controller falls back to the next source (Air-Fi, wired, then default). BV 10113 Occupancy Input BAS has the same 15-minute heartbeat. The space setpoint BAS points (AV 10127, AV 10159/10160) and MV 10106 Occupancy Request are commandable and have no heartbeat.</p></details><details><summary>Can the BMS supply sensor values to the Trane Symbio 700 Precedent / Axiom?</summary><p>Write the value to the matching &#x27;... BAS&#x27; AV (e.g. AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS) and keep refreshing it. It shows on the &#x27;... Arbitrator&#x27; object at priority 12, above Air-Fi (14) and wired (15). The &#x27;... Active&#x27; object reports the value in use. Space setpoints go to AV 10127 Space Temperature Setpoint BAS (single setpoint) or AV 10159/10160 Occupied Cooling/Heating Setpoint BAS (dual setpoint).</p></details><details><summary>How do I check these points on the real Symbio 700 Precedent / Axiom?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS001C-EN_08172026.pdf" rel="nofollow noopener" target="_blank">Symbio 700 Integration Points List BACnet/Modbus - Precedent, Axiom Rooftop WSHP &middot; BAS-PTS001C-EN &middot; rev. 08/12/2026</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
