<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 800 CenTraVac Simplex BACnet Points List</title>
<meta name="description" content="Trane Symbio 800 CenTraVac Simplex BACnet points list: 526 objects by ID and name (e.g. MV 1 = BAS Chiller Auto Stop Command), 10 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 800 CenTraVac Simplex BACnet Points List">
<meta property="og:description" content="Trane Symbio 800 CenTraVac Simplex BACnet points list: 526 objects by ID and name (e.g. MV 1 = BAS Chiller Auto Stop Command), 10 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 800 CenTraVac Simplex BACnet Points List">
<meta name="twitter:description" content="Trane Symbio 800 CenTraVac Simplex BACnet points list: 526 objects by ID and name (e.g. MV 1 = BAS Chiller Auto Stop Command), 10 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800",
   "name": "Trane Symbio 800 CenTraVac Simplex BACnet Points List",
   "description": "Trane Symbio 800 CenTraVac Simplex BACnet points list: 526 objects by ID and name (e.g. MV 1 = BAS Chiller Auto Stop Command), 10 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800#dataset",
   "name": "Trane Symbio 800 CenTraVac Simplex (UC800) BACnet Points List",
   "description": "This Symbio 800 list for simplex CenTraVac chillers has about 530 BACnet objects with low instance numbers: AI 1-339, status BI 1-24 and diagnostic BI 501-949. AIs cover water temperatures, refrigerant and oil, purge, starter, drive (AFD), bearing and motor data. The BAS writes chilled and hot water setpoints, current limit, base loading, circuit lockouts, mode and auto/stop. Trane Symbio 800 CenTraVac Simplex BACnet points list: 526 objects by ID and name (e.g. MV 1 = BAS Chiller Auto Stop Command), 10 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800",
   "keywords": [
    "Trane Symbio 800 CenTraVac Simplex (UC800) BACnet Points List",
    "Trane Symbio 800 CenTraVac Simplex (UC800) BACnet objects",
    "Trane BACnet",
    "CenTraVac BACnet points list",
    "CTV BACnet points list",
    "CTV-Simplex BACnet points list",
    "CenTraVac UC800 BACnet points list",
    "Symbio 800 CenTraVac BACnet points list",
    "BAS-PTS029 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List BACnet - CTV-Simplex (UC800)",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 800 CenTraVac Simplex (UC800)",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Centrifugal chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 800 CenTraVac Simplex (UC800) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 526 BACnet objects: 148 analog inputs, 4 analog values, 355 binary inputs, 2 binary values, 13 multi-state inputs, 4 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 800 CenTraVac Simplex (UC800) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "10 of the 526 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 800 CenTraVac Simplex (UC800) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List BACnet - CTV-Simplex (UC800) (BAS-PTS029A-EN), revision 12/6/2024, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 800 CenTraVac Simplex (UC800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 BAS Chiller Auto Stop Command (BMS auto/stop command (1 = Stop, 2 = Auto)); MV 2 BAS Chiller Mode Command (Cool/heat/ice/free-cooling mode command); AV 1 BAS Chilled Water Setpoint (Chilled water setpoint from the BMS); AV 2 BAS Current Limit Setpoint (Current limit from the BMS, % RLA); BI 1 Chiller Running (Chiller on/off status); BI 12 Local Setpoint Control (Shows if local setpoints override BAS setpoints); AI 8 Evap Leaving Water Temp (Leaving chilled water temperature); AI 5 Calculated Chiller Capacity (Calculated cooling capacity); BI 10 Alarm Present (Any active alarm on the chiller)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 800 CenTraVac Simplex (UC800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 1 BAS Chiller Auto Stop Command (1 = Stop, 2 = Auto; relinquish default Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. MI 10 External Auto Stop reports the hardwired external auto/stop input, and BI 11 Chiller In Auto shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 12 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 4 Active Chilled Water Setpoint Source shows Front Panel, External, Ice Machine or BAS."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 800 CenTraVac Simplex (UC800)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 800 CenTraVac Simplex (UC800)",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 800 CenTraVac Simplex (UC800)</li></ol>
<p class="eyebrow">Centrifugal chiller controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 800 CenTraVac Simplex (UC800) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>This Symbio 800 list for simplex CenTraVac chillers has about 530 BACnet objects with low instance numbers: AI 1-339, status BI 1-24 and diagnostic BI 501-949. AIs cover water temperatures, refrigerant and oil, purge, starter, drive (AFD), bearing and motor data. The BAS writes chilled and hot water setpoints, current limit, base loading, circuit lockouts, mode and auto/stop.</p>
<p>This page lists <strong>526 BACnet objects</strong> for the Trane Symbio 800 CenTraVac Simplex (UC800) &mdash; 10 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 800 CenTraVac Simplex (UC800)</dd></div><div><dt>Equipment</dt><dd>Centrifugal chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>526 (10 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet - CTV-Simplex (UC800) &middot; BAS-PTS029A-EN &middot; rev. 12/6/2024</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800.csv" rel="nofollow" download>Download CSV <small>526 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-800-centravac-simplex-uc800">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 800 CenTraVac Simplex (UC800)</h2>
<div class="answer"><b>Integration in brief</b><p>Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, current limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">BAS Chiller Auto Stop Command</td><td>BMS auto/stop command (1 = Stop, 2 = Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">BAS Chiller Mode Command</td><td>Cool/heat/ice/free-cooling mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">BAS Chilled Water Setpoint</td><td>Chilled water setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">BAS Current Limit Setpoint</td><td>Current limit from the BMS, % RLA</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Chiller Running</td><td>Chiller on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-12">BI 12</a></td><td class="n">Local Setpoint Control</td><td>Shows if local setpoints override BAS setpoints</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">Evap Leaving Water Temp</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Calculated Chiller Capacity</td><td>Calculated cooling capacity</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10">BI 10</a></td><td class="n">Alarm Present</td><td>Any active alarm on the chiller</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 1 BAS Chiller Auto Stop Command (1 = Stop, 2 = Auto; relinquish default Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. MI 10 External Auto Stop reports the hardwired external auto/stop input, and BI 11 Chiller In Auto shows whether the chiller is enabled to run. The documents don&#x27;t say how the two combine or how to hand setpoint control to the BAS; BI 12 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 4 Active Chilled Water Setpoint Source shows Front Panel, External, Ice Machine or BAS.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.</li><li>The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.</li><li>The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.</li><li>BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.</li><li>MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.</li><li>Points that don&#x27;t apply to the unit&#x27;s configuration are absent, and a technician can &#x27;recycle&#x27; (remove) factory points from the interface, so a missing object may have been recycled.</li><li>The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane&#x27;s naming convention.</li><li>Diagnostic BIs are one object per alarm condition and only exist for the options fitted.</li><li>Auto/stop is a multistate value (MV 1: 1 = Stop, 2 = Auto) that relinquishes to Auto, not a binary as on the standard Symbio 800 list.</li><li>Demand limiting is a current limit (AV 2, % RLA) on this list, not a &#x27;Demand Limit Setpoint&#x27;.</li><li>MV 3/MV 4 Circuit Lockout relinquish to 1 = Lock per the doc.</li></ul>
</section>
<h2 id="points">Trane Symbio 800 CenTraVac Simplex (UC800) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">526 of 526 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>148</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>4</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>355</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>13</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>4</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>526</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>516</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>10</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>374</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 800 CenTraVac Simplex (UC800) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Unit Average Line Current</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Active Current Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Active Base Loading Setpt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Unit Power Consumption</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Calculated Chiller Capacity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="7" data-acc="R" data-u="" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="8" data-acc="R" data-u="" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Evap Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="9" data-acc="R" data-u="" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Evap Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10" data-acc="R" data-u="" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Cond Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Cond Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="12" data-acc="R" data-u="" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Approx Evap Water Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="13" data-acc="R" data-u="" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Evap Differential Wtr Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="14" data-acc="R" data-u="" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Approx Cond Water Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="15" data-acc="R" data-u="" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Cond Differential Wtr Press</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Second Condenser Entering Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="17" data-acc="R" data-u="" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Second Condenser Leaving Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">AFD Last Diagnostic Code Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Front Panel Chilled Water Setpt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Front Panel Current Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Front Panel Hot Water Setpt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Front Panel Base Loading Setpt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Ext Chilled Wtr Setpt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Ext Current Limit Setpt</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">External Base Loading Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Refrigerant Monitor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Evaporator Refrigerant Pressure Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Condenser Refrigerant Pressure Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Oil Tank Pressure Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="31" data-acc="R" data-u="" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Oil Pump Discharge Pressure Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="32" data-acc="R" data-u="" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Oil Differential Pressure Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Oil Tank Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Evaporator Saturated Rfgt Temp Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Condenser Saturated Rfgt Temp Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Compressor Rfgt Discharge Temp Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">IGV1 Percent Open Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">IGV2 Percent Open Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Purge Carbon Tank Temp Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Purge Liquid Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Purge Rfgt Compressor Suction Temp Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Time Until Next Purge Run Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="43" data-acc="R" data-u="" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Pumpout Chiller On-7 Days Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="44" data-acc="R" data-u="" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Pumpout Chiller Off-7 Days Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="45" data-acc="R" data-u="" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Daily Pumpout-24 Hours Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="46" data-acc="R" data-u="" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Pumpout-Life Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Refrigerant-Life Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="48" data-acc="R" data-u="" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Compressor Starts Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="49" data-acc="R" data-u="" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Compressor Running Time Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="50" data-acc="R" data-u="" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Starter Voltage Phase AB Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="51" data-acc="R" data-u="" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Starter Voltage Phase BC ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="52" data-acc="R" data-u="" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Starter Voltage Phase CA Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="53" data-acc="R" data-u="" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Starter Average Phase Voltage Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="54" data-acc="R" data-u="" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Starter Current L1 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Starter Current L2 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="56" data-acc="R" data-u="" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Starter Current L3 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="57" data-acc="R" data-u="" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Average Line Current Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="58" data-acc="R" data-u="" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Starter Current L1 % RLA Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="59" data-acc="R" data-u="" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Starter Current L1 % RLA Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="60" data-acc="R" data-u="" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Starter Current L1 % RLA Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="61" data-acc="R" data-u="" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Average Line Current % RLA Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Starter Power Consumption Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="63" data-acc="R" data-u="" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Starter Load Power Factor Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="64" data-acc="R" data-u="" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Inboard Bearing Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="65" data-acc="R" data-u="" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Outboard Bearing Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="66" data-acc="R" data-u="" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Motor Winding Temperature 1 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="67" data-acc="R" data-u="" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Motor Winding Temperature 2 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="68" data-acc="R" data-u="" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Motor Winding Temperature 3 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Frequency Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="70" data-acc="R" data-u="" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">AFD Transistor Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="71" data-acc="R" data-u="" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Evaporator Refrigerant Pressure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="72" data-acc="R" data-u="" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Condenser Refrigerant Pressure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="74" data-acc="R" data-u="" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Oil Tank Pressure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="75" data-acc="R" data-u="" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Oil Pump Discharge Pressure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="76" data-acc="R" data-u="" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Oil Differential Pressure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Oil Tank Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="78" data-acc="R" data-u="" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Evaporator Saturated Rfgt Temp Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="79" data-acc="R" data-u="" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Condenser Saturated Rfgt Temp Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="80" data-acc="R" data-u="" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Compressor Rfgt Discharge Temp Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="81" data-acc="R" data-u="" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">IGV 1 Percent Open Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="82" data-acc="R" data-u="" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">IGV 2 Percent Open Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="83" data-acc="R" data-u="" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Purge Carbon Tank Temp Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Purge Liquid Tank Temp Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="85" data-acc="R" data-u="" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Purge Rfgt Compressor Suction Temp Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="86" data-acc="R" data-u="" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Time Until Next Purge Run Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="87" data-acc="R" data-u="" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Pumpout Chiller On 7 Days Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="88" data-acc="R" data-u="" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Pumpout Chiller Off 7 Days Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="89" data-acc="R" data-u="" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Daily Pumpout-24 Hours Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="90" data-acc="R" data-u="" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Pumpout-Life Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Refrigeration-Line Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="92" data-acc="R" data-u="" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Compressor Starts Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="93" data-acc="R" data-u="" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Compressor Running Time Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="94" data-acc="R" data-u="" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Starter Voltage Phase AB Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="95" data-acc="R" data-u="" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Starter Voltage Phase BC Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="96" data-acc="R" data-u="" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Starter Voltage Phase CA Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="97" data-acc="R" data-u="" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Starter Average Phase Voltage Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="98" data-acc="R" data-u="" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Starter Current L1 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Starter Current L2 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Starter Current L3 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Average Line Current Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Starter Current L1 % RLA Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Starter Current L2 % RLA Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Starter Current L3 % RLA Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Average Line Current % RLA Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Starter Power Consumption Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Starter Load Power Factor Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Inboard Bearing Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="109" data-acc="R" data-u="" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Outboard Bearing Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="110" data-acc="R" data-u="" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Motor Winding Temperature 1 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="111" data-acc="R" data-u="" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Motor Winding Temperature 2 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Motor Winding Temperature 3 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Frequency Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="114" data-acc="R" data-u="" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">AFD Transistor Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="115" data-acc="R" data-u="" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">AFD Last Diagnostic Code Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="116" data-acc="R" data-u="" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Differential Refrigerant Pressure Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="117" data-acc="R" data-u="" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Differential Refrigerant Pressure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="118" data-acc="R" data-u="" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">AFD Average Input Current Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="119" data-acc="R" data-u="" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">AFD Input Current L1 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="120" data-acc="R" data-u="" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">AFD Input Current L2 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">AFD Input Current L3 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="122" data-acc="R" data-u="" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">AFD Input Frequency Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="123" data-acc="R" data-u="" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">AFD Output Voltage Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="124" data-acc="R" data-u="" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">AFD Input Power Factor Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="125" data-acc="R" data-u="" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">AFD Inverter Base Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="126" data-acc="R" data-u="" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">AFD Rectifier Base Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="127" data-acc="R" data-u="" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">AFD Output Power Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">AFD Average Input Current Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="129" data-acc="R" data-u="" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">AFD Input Current L1 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="130" data-acc="R" data-u="" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">AFD Input Current L2 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="131" data-acc="R" data-u="" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">AFD Input Current L3 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="132" data-acc="R" data-u="" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">AFD Input Frequency Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="133" data-acc="R" data-u="" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">AFD Output Voltage Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="134" data-acc="R" data-u="" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">AFD Input Power Factor Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">AFD Inverter Base Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="136" data-acc="R" data-u="" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">AFD Rectifier Base Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="137" data-acc="R" data-u="" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">AFD Output Power Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="138" data-acc="R" data-u="" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Frequency Command Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="139" data-acc="R" data-u="" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Frequency Command Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="140" data-acc="R" data-u="" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">AFD DC Bus voltage Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="141" data-acc="R" data-u="" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">AFD DC Bus voltage Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="142" data-acc="R" data-u="" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Condenser Entering Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Condenser Leaving Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="144" data-acc="R" data-u="" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Evaporator Entering Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="145" data-acc="R" data-u="" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Evaporator Entering Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="334" data-acc="R" data-u="" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">Outboard Bearing Pad Temperature #1 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="335" data-acc="R" data-u="" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">Outboard Bearing Pad Temperature #2 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="336" data-acc="R" data-u="" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">Outboard Bearing Pad Temperature #3 Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="337" data-acc="R" data-u="" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">Outboard Bearing Pad Temperature #1 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="338" data-acc="R" data-u="" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">Outboard Bearing Pad Temperature #2 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="339" data-acc="R" data-u="" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Outboard Bearing Pad Temperature #3 Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="1" data-acc="W" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BAS Chilled Water Setpoint</td><td class="d">Range 0°F to 75°F (depending on installed options) (-17.78° to 23.9° C); default 44°F (6.7° C)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">BAS Current Limit Setpoint</td><td class="d">Range 0-100%; default 100% RLA</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">BAS Hot Water Setpoint</td><td class="d">Range 80°F to 140°F (26.7°C to 60°C); default 120°F (48.9°C)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">BAS Base Loading Setpoint</td><td class="d">Range 0-100%; default 50%</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Chiller Running</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No (Not Running), 1 = Yes (Running)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">Evaporator Pump Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off (Pump Off), 1 = On (Pump On)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Evaporator Water Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No Flow, 1 = Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Condenser Pump Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off (Pump Off), 1 = On (Pump On)</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">Condenser Water Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No Flow, 1 = Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Front Panel Base Loading Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Emergency Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Manual Override Exists</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = False, 1 = True</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Base Loading</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="10" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">Alarm Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">Chiller In Auto</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="12" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">Local Setpoint Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">Maximum Capacity Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">Limit Mode Relay Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">Head Relief Request Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">Purge Compressor Relay Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">Pumpout Relay Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">Purge Regen Valve Solenoid Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">Purge Compressor Relay Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">Pumpout Relay Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">Purge Regen Valve Solenoid Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">Circuit Available Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">Circuit Available Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-bi-501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">501</td><td class="n">Started Did Not Transition</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bi-502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">502</td><td class="n">Starter Did Not Fully Accelerate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="503" data-acc="R" data-u="" data-st="1" id="obj-bi-503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">503</td><td class="n">Phase Reversal</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="504" data-acc="R" data-u="" data-st="1" id="obj-bi-504"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">504</td><td class="n">Start Dry Run Test</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="505" data-acc="R" data-u="" data-st="1" id="obj-bi-505"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">505</td><td class="n">Phase Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="506" data-acc="R" data-u="" data-st="1" id="obj-bi-506"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">506</td><td class="n">Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="507" data-acc="R" data-u="" data-st="1" id="obj-bi-507"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">507</td><td class="n">Momentary Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-bi-508"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">508</td><td class="n">Severe Current Unbalance</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="509" data-acc="R" data-u="" data-st="1" id="obj-bi-509"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">509</td><td class="n">Starter Fault Type 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="510" data-acc="R" data-u="" data-st="1" id="obj-bi-510"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">510</td><td class="n">Starter Fault Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="511" data-acc="R" data-u="" data-st="1" id="obj-bi-511"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">511</td><td class="n">Starter Fault Type 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="512" data-acc="R" data-u="" data-st="1" id="obj-bi-512"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">512</td><td class="n">Transition Complete Input Shorted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="513" data-acc="R" data-u="" data-st="1" id="obj-bi-513"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">513</td><td class="n">At Speed Input Shorted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="514" data-acc="R" data-u="" data-st="1" id="obj-bi-514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">514</td><td class="n">Transition Complete Input Opened</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="515" data-acc="R" data-u="" data-st="1" id="obj-bi-515"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">515</td><td class="n">At Speed Input Opened</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="516" data-acc="R" data-u="" data-st="1" id="obj-bi-516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">516</td><td class="n">Motor Current Overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="517" data-acc="R" data-u="" data-st="1" id="obj-bi-517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">517</td><td class="n">Compressor Did Not Accelerate: Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="518" data-acc="R" data-u="" data-st="1" id="obj-bi-518"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">518</td><td class="n">Cprsr Did Not Accelerate: Transition</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="519" data-acc="R" data-u="" data-st="1" id="obj-bi-519"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">519</td><td class="n">Starter Contactor Interrupt Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="520" data-acc="R" data-u="" data-st="1" id="obj-bi-520"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">520</td><td class="n">Starter Module Memory Error Type 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="521" data-acc="R" data-u="" data-st="1" id="obj-bi-521"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">521</td><td class="n">Starter Module Memory Error Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="522" data-acc="R" data-u="" data-st="1" id="obj-bi-522"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">522</td><td class="n">Starter Comm Loss: Main Processor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="536" data-acc="R" data-u="" data-st="1" id="obj-bi-536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">536</td><td class="n">AFD Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="537" data-acc="R" data-u="" data-st="1" id="obj-bi-537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">537</td><td class="n">AFD Start Inhibited</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="538" data-acc="R" data-u="" data-st="1" id="obj-bi-538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">538</td><td class="n">AFD Motor Current Overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="539" data-acc="R" data-u="" data-st="1" id="obj-bi-539"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">539</td><td class="n">AFD Motor Short</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="540" data-acc="R" data-u="" data-st="1" id="obj-bi-540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">540</td><td class="n">AFD Instantaneous Current Overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="541" data-acc="R" data-u="" data-st="1" id="obj-bi-541"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">541</td><td class="n">AFD High Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="542" data-acc="R" data-u="" data-st="1" id="obj-bi-542"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">542</td><td class="n">AFD Output Phase Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="543" data-acc="R" data-u="" data-st="1" id="obj-bi-543"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">543</td><td class="n">AFD Ground Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="544" data-acc="R" data-u="" data-st="1" id="obj-bi-544"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">544</td><td class="n">HPC/High AFD Heat Sink Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="545" data-acc="R" data-u="" data-st="1" id="obj-bi-545"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">545</td><td class="n">AFD Communication Loss: Main Processor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="546" data-acc="R" data-u="" data-st="1" id="obj-bi-546"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">546</td><td class="n">AFD High Bus Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="547" data-acc="R" data-u="" data-st="1" id="obj-bi-547"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">547</td><td class="n">AFD Control Board Memory Error Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="548" data-acc="R" data-u="" data-st="1" id="obj-bi-548"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">548</td><td class="n">AFD General Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="549" data-acc="R" data-u="" data-st="1" id="obj-bi-549"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">549</td><td class="n">AFD Fatal Software Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="550" data-acc="R" data-u="" data-st="1" id="obj-bi-550"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">550</td><td class="n">AFD I/O Board Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="551" data-acc="R" data-u="" data-st="1" id="obj-bi-551"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">551</td><td class="n">AFD Power Intfc Controller Board Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="552" data-acc="R" data-u="" data-st="1" id="obj-bi-552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">552</td><td class="n">AFD Power Structure Board Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="553" data-acc="R" data-u="" data-st="1" id="obj-bi-553"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">553</td><td class="n">AFD DPI Communication Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="554" data-acc="R" data-u="" data-st="1" id="obj-bi-554"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">554</td><td class="n">AFD RS485 Board Memory Error Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="555" data-acc="R" data-u="" data-st="1" id="obj-bi-555"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">555</td><td class="n">External Chilled/Hot Water Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="556" data-acc="R" data-u="" data-st="1" id="obj-bi-556"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">556</td><td class="n">External Current Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="557" data-acc="R" data-u="" data-st="1" id="obj-bi-557"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">557</td><td class="n">Evaporator Entering Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="558" data-acc="R" data-u="" data-st="1" id="obj-bi-558"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">558</td><td class="n">Evaporator Leaving Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="559" data-acc="R" data-u="" data-st="1" id="obj-bi-559"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">559</td><td class="n">Condenser Entering Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="560" data-acc="R" data-u="" data-st="1" id="obj-bi-560"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">560</td><td class="n">Condenser Leaving Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="561" data-acc="R" data-u="" data-st="1" id="obj-bi-561"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">561</td><td class="n">Evaporator Diff Water Pressure Xdcr</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="562" data-acc="R" data-u="" data-st="1" id="obj-bi-562"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">562</td><td class="n">Condenser Diff Water Pressure Xdcr(b)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="565" data-acc="R" data-u="" data-st="1" id="obj-bi-565"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">565</td><td class="n">Evap Saturated Refrigerant Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="566" data-acc="R" data-u="" data-st="1" id="obj-bi-566"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">566</td><td class="n">Cond Saturated Refrigerant Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="568" data-acc="R" data-u="" data-st="1" id="obj-bi-568"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">568</td><td class="n">Condenser Refrigerant Pressure Xdcr(b)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="569" data-acc="R" data-u="" data-st="1" id="obj-bi-569"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">569</td><td class="n">Oil Tank Temperature Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="570" data-acc="R" data-u="" data-st="1" id="obj-bi-570"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">570</td><td class="n">Oil Pump Discharge Pressure Transducer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="571" data-acc="R" data-u="" data-st="1" id="obj-bi-571"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">571</td><td class="n">Oil Tank Pressure Transducer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="572" data-acc="R" data-u="" data-st="1" id="obj-bi-572"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">572</td><td class="n">Motor Winding Temperature 1 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="573" data-acc="R" data-u="" data-st="1" id="obj-bi-573"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">573</td><td class="n">Motor Winding Temperature 2 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="574" data-acc="R" data-u="" data-st="1" id="obj-bi-574"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">574</td><td class="n">Motor Winding Temperature 3 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="575" data-acc="R" data-u="" data-st="1" id="obj-bi-575"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">575</td><td class="n">Inboard Bearing Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="576" data-acc="R" data-u="" data-st="1" id="obj-bi-576"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">576</td><td class="n">Outboard Bearing Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="577" data-acc="R" data-u="" data-st="1" id="obj-bi-577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">577</td><td class="n">Cprsr Discharge Refrigerant Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="578" data-acc="R" data-u="" data-st="1" id="obj-bi-578"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">578</td><td class="n">Outdoor Air Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="579" data-acc="R" data-u="" data-st="1" id="obj-bi-579"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">579</td><td class="n">Purge Cprsr Suction Rfgt Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="580" data-acc="R" data-u="" data-st="1" id="obj-bi-580"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">580</td><td class="n">Purge Carbon Tank Temperature Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="581" data-acc="R" data-u="" data-st="1" id="obj-bi-581"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">581</td><td class="n">External Base Loading Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="583" data-acc="R" data-u="" data-st="1" id="obj-bi-583"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">583</td><td class="n">Purge Liquid Level Too High Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="584" data-acc="R" data-u="" data-st="1" id="obj-bi-584"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">584</td><td class="n">Purge Liquid Level Too High Continuously</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="585" data-acc="R" data-u="" data-st="1" id="obj-bi-585"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">585</td><td class="n">Purge Carbon Regen Temp Not Satisfied</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="586" data-acc="R" data-u="" data-st="1" id="obj-bi-586"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">586</td><td class="n">Purge Carbon Regen Temp Limit Exceeded</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="587" data-acc="R" data-u="" data-st="1" id="obj-bi-587"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">587</td><td class="n">Purge Daily Pumpout Limit Exceeded</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="588" data-acc="R" data-u="" data-st="1" id="obj-bi-588"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">588</td><td class="n">Purge Carbon Regen Temperature Too Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="589" data-acc="R" data-u="" data-st="1" id="obj-bi-589"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">589</td><td class="n">Low Evaporator Refrigerant Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="590" data-acc="R" data-u="" data-st="1" id="obj-bi-590"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">590</td><td class="n">High Oil Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="591" data-acc="R" data-u="" data-st="1" id="obj-bi-591"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">591</td><td class="n">Low Evap Leaving Water Temp: Unit Off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="592" data-acc="R" data-u="" data-st="1" id="obj-bi-592"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">592</td><td class="n">Low Evap Leaving Water Temp: Unit On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="593" data-acc="R" data-u="" data-st="1" id="obj-bi-593"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">593</td><td class="n">Evaporator Water Flow Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="594" data-acc="R" data-u="" data-st="1" id="obj-bi-594"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">594</td><td class="n">Evaporator Water Flow Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="595" data-acc="R" data-u="" data-st="1" id="obj-bi-595"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">595</td><td class="n">High Evaporator Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="596" data-acc="R" data-u="" data-st="1" id="obj-bi-596"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">596</td><td class="n">Condenser High Pressure Cutout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="597" data-acc="R" data-u="" data-st="1" id="obj-bi-597"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">597</td><td class="n">Emergency Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="598" data-acc="R" data-u="" data-st="1" id="obj-bi-598"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">598</td><td class="n">MP: Invalid Configuration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="603" data-acc="R" data-u="" data-st="1" id="obj-bi-603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">603</td><td class="n">MP: Reset Has Occurred</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="604" data-acc="R" data-u="" data-st="1" id="obj-bi-604"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">604</td><td class="n">Extended Compressor Surge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="605" data-acc="R" data-u="" data-st="1" id="obj-bi-605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">605</td><td class="n">Over Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="606" data-acc="R" data-u="" data-st="1" id="obj-bi-606"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">606</td><td class="n">Under Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="607" data-acc="R" data-u="" data-st="1" id="obj-bi-607"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">607</td><td class="n">Low Evaporator Water Flow</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="608" data-acc="R" data-u="" data-st="1" id="obj-bi-608"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">608</td><td class="n">Condenser Water Flow Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="609" data-acc="R" data-u="" data-st="1" id="obj-bi-609"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">609</td><td class="n">Condenser Water Flow Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="614" data-acc="R" data-u="" data-st="1" id="obj-bi-614"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">614</td><td class="n">Unexpected Starter Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="615" data-acc="R" data-u="" data-st="1" id="obj-bi-615"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">615</td><td class="n">Starter Failed to Alrm/Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="617" data-acc="R" data-u="" data-st="1" id="obj-bi-617"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">617</td><td class="n">Low Differential Oil Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="618" data-acc="R" data-u="" data-st="1" id="obj-bi-618"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">618</td><td class="n">Check Oil Filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="619" data-acc="R" data-u="" data-st="1" id="obj-bi-619"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">619</td><td class="n">Oil Pressure Sensor Calibration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="620" data-acc="R" data-u="" data-st="1" id="obj-bi-620"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">620</td><td class="n">High Vacuum Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="621" data-acc="R" data-u="" data-st="1" id="obj-bi-621"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">621</td><td class="n">Low Oil Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="622" data-acc="R" data-u="" data-st="1" id="obj-bi-622"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">622</td><td class="n">High Inboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="623" data-acc="R" data-u="" data-st="1" id="obj-bi-623"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">623</td><td class="n">High Outboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="624" data-acc="R" data-u="" data-st="1" id="obj-bi-624"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">624</td><td class="n">High Cprsr Rfgt Discharge Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="625" data-acc="R" data-u="" data-st="1" id="obj-bi-625"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">625</td><td class="n">High Motor Winding Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="626" data-acc="R" data-u="" data-st="1" id="obj-bi-626"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">626</td><td class="n">High Motor Winding Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="627" data-acc="R" data-u="" data-st="1" id="obj-bi-627"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">627</td><td class="n">High Motor Winding Temperature 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="628" data-acc="R" data-u="" data-st="1" id="obj-bi-628"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">628</td><td class="n">Refrigerant Monitor Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="629" data-acc="R" data-u="" data-st="1" id="obj-bi-629"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">629</td><td class="n">Unexpected Differential oil Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="630" data-acc="R" data-u="" data-st="1" id="obj-bi-630"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">630</td><td class="n">Differential Oil Pressure Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="636" data-acc="R" data-u="" data-st="1" id="obj-bi-636"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">636</td><td class="n">Generator Fault Relay Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="637" data-acc="R" data-u="" data-st="1" id="obj-bi-637"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">637</td><td class="n">Generator Ready Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="646" data-acc="R" data-u="" data-st="1" id="obj-bi-646"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">646</td><td class="n">Excessive Loss of Communication</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="647" data-acc="R" data-u="" data-st="1" id="obj-bi-647"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">647</td><td class="n">Comm Loss: External Auto/Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="648" data-acc="R" data-u="" data-st="1" id="obj-bi-648"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">648</td><td class="n">Comm Loss: Emergency Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="649" data-acc="R" data-u="" data-st="1" id="obj-bi-649"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">649</td><td class="n">Comm Loss: External Ice Building Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="650" data-acc="R" data-u="" data-st="1" id="obj-bi-650"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">650</td><td class="n">Comm Loss: Outdoor Air Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="651" data-acc="R" data-u="" data-st="1" id="obj-bi-651"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">651</td><td class="n">Comm Loss: Evap Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="652" data-acc="R" data-u="" data-st="1" id="obj-bi-652"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">652</td><td class="n">Comm Loss: Evap Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="653" data-acc="R" data-u="" data-st="1" id="obj-bi-653"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">653</td><td class="n">Comm Loss: Condenser Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="654" data-acc="R" data-u="" data-st="1" id="obj-bi-654"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">654</td><td class="n">Comm Loss: Condenser Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="655" data-acc="R" data-u="" data-st="1" id="obj-bi-655"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">655</td><td class="n">Comm Loss: Sec Cond Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="656" data-acc="R" data-u="" data-st="1" id="obj-bi-656"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">656</td><td class="n">Comm Loss: Sec Cond Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="657" data-acc="R" data-u="" data-st="1" id="obj-bi-657"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">657</td><td class="n">Comm Loss: Oil Tank Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="658" data-acc="R" data-u="" data-st="1" id="obj-bi-658"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">658</td><td class="n">Comm Loss: Ext Chilled/Hot Wtr Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="659" data-acc="R" data-u="" data-st="1" id="obj-bi-659"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">659</td><td class="n">Comm Loss: Ext Current Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="660" data-acc="R" data-u="" data-st="1" id="obj-bi-660"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">660</td><td class="n">Comm Loss: Cond High Pressure Cutout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="661" data-acc="R" data-u="" data-st="1" id="obj-bi-661"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">661</td><td class="n">Comm Loss: Evaporator Water Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="662" data-acc="R" data-u="" data-st="1" id="obj-bi-662"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">662</td><td class="n">Comm Loss: Condenser Water Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="663" data-acc="R" data-u="" data-st="1" id="obj-bi-663"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">663</td><td class="n">Comm Loss: Evap Saturated Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="664" data-acc="R" data-u="" data-st="1" id="obj-bi-664"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">664</td><td class="n">Comm Loss: Cond Saturated Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="666" data-acc="R" data-u="" data-st="1" id="obj-bi-666"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">666</td><td class="n">Comm Loss: Cond Refrigerant Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="667" data-acc="R" data-u="" data-st="1" id="obj-bi-667"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">667</td><td class="n">Comm Loss: Oil Tank Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="668" data-acc="R" data-u="" data-st="1" id="obj-bi-668"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">668</td><td class="n">Comm Loss: Oil Pump Discharge Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="669" data-acc="R" data-u="" data-st="1" id="obj-bi-669"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">669</td><td class="n">Comm Loss: Evaporator Water Pump Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="670" data-acc="R" data-u="" data-st="1" id="obj-bi-670"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">670</td><td class="n">Comm Loss: Condenser Water Pump Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="671" data-acc="R" data-u="" data-st="1" id="obj-bi-671"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">671</td><td class="n">Comm Loss: Ice Building Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="672" data-acc="R" data-u="" data-st="1" id="obj-bi-672"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">672</td><td class="n">Comm Loss: Starter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="673" data-acc="R" data-u="" data-st="1" id="obj-bi-673"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">673</td><td class="n">Comm Loss: Adaptive Frequency Drive</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="682" data-acc="R" data-u="" data-st="1" id="obj-bi-682"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">682</td><td class="n">Comm Loss: Evap Diff Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="683" data-acc="R" data-u="" data-st="1" id="obj-bi-683"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">683</td><td class="n">Comm Loss: Cond Diff Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="684" data-acc="R" data-u="" data-st="1" id="obj-bi-684"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">684</td><td class="n">Comm Loss: Cond Rfgt Pressure Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="685" data-acc="R" data-u="" data-st="1" id="obj-bi-685"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">685</td><td class="n">Comm Loss: Compressor Motor % RLA Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="686" data-acc="R" data-u="" data-st="1" id="obj-bi-686"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">686</td><td class="n">Comm Loss: Refrigerant Monitor Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="692" data-acc="R" data-u="" data-st="1" id="obj-bi-692"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">692</td><td class="n">Comm Loss: Purge Cprsr Suction Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="693" data-acc="R" data-u="" data-st="1" id="obj-bi-693"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">693</td><td class="n">Comm Loss: Purge Carbon Tank Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="694" data-acc="R" data-u="" data-st="1" id="obj-bi-694"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">694</td><td class="n">Comm Loss: Purge Liquid Level Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="696" data-acc="R" data-u="" data-st="1" id="obj-bi-696"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">696</td><td class="n">Comm Loss: Purge Pumpout Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="697" data-acc="R" data-u="" data-st="1" id="obj-bi-697"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">697</td><td class="n">Comm Loss: Purge Carbon Tank Heater Rly</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="698" data-acc="R" data-u="" data-st="1" id="obj-bi-698"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">698</td><td class="n">Comm Loss: Purge Regen Solenoid Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="699" data-acc="R" data-u="" data-st="1" id="obj-bi-699"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">699</td><td class="n">Comm Loss: Purge Alarm Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="700" data-acc="R" data-u="" data-st="1" id="obj-bi-700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">700</td><td class="n">Comm Loss: Purge Pumpout Solenoid Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="701" data-acc="R" data-u="" data-st="1" id="obj-bi-701"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">701</td><td class="n">Comm Loss: Purge Exhaust Solenoid Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="702" data-acc="R" data-u="" data-st="1" id="obj-bi-702"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">702</td><td class="n">Comm Loss: Purge Condensing Unit Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="705" data-acc="R" data-u="" data-st="1" id="obj-bi-705"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">705</td><td class="n">Comm Loss: Oil/Refrigerant Pump Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="706" data-acc="R" data-u="" data-st="1" id="obj-bi-706"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">706</td><td class="n">Comm Loss: Oil Tank Heater Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="709" data-acc="R" data-u="" data-st="1" id="obj-bi-709"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">709</td><td class="n">Comm Loss: Motor Winding Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="710" data-acc="R" data-u="" data-st="1" id="obj-bi-710"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">710</td><td class="n">Comm Loss: Motor Winding Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="711" data-acc="R" data-u="" data-st="1" id="obj-bi-711"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">711</td><td class="n">Comm Loss: Motor Winding Temperature 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="712" data-acc="R" data-u="" data-st="1" id="obj-bi-712"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">712</td><td class="n">Comm Loss: Inboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="713" data-acc="R" data-u="" data-st="1" id="obj-bi-713"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">713</td><td class="n">Comm Loss: Outboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="714" data-acc="R" data-u="" data-st="1" id="obj-bi-714"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">714</td><td class="n">Comm Loss: Cprsr Discharge Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="715" data-acc="R" data-u="" data-st="1" id="obj-bi-715"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">715</td><td class="n">Comm Loss: IGV First Stage Actuator</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="716" data-acc="R" data-u="" data-st="1" id="obj-bi-716"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">716</td><td class="n">Comm Loss: IGV Second Stage Actuator</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="717" data-acc="R" data-u="" data-st="1" id="obj-bi-717"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">717</td><td class="n">Comm Loss: Ext Base Loading Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="718" data-acc="R" data-u="" data-st="1" id="obj-bi-718"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">718</td><td class="n">Comm Loss: Ext Base Loading Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="719" data-acc="R" data-u="" data-st="1" id="obj-bi-719"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">719</td><td class="n">Comm Loss: External Hot Water Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="723" data-acc="R" data-u="" data-st="1" id="obj-bi-723"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">723</td><td class="n">Comm Loss: Generator Start/Stop Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="724" data-acc="R" data-u="" data-st="1" id="obj-bi-724"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">724</td><td class="n">Comm Loss: Generator Speed Signal Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="725" data-acc="R" data-u="" data-st="1" id="obj-bi-725"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">725</td><td class="n">Comm Loss: Generator Up To Speed Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="726" data-acc="R" data-u="" data-st="1" id="obj-bi-726"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">726</td><td class="n">Comm Loss: Generator Fault Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="727" data-acc="R" data-u="" data-st="1" id="obj-bi-727"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">727</td><td class="n">Comm Loss: Generator Fault Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="739" data-acc="R" data-u="" data-st="1" id="obj-bi-739"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">739</td><td class="n">Comm Loss: AFD Speed Signal VDC Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="744" data-acc="R" data-u="" data-st="1" id="obj-bi-744"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">744</td><td class="n">Comm Loss: Programmable Relay Board 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="745" data-acc="R" data-u="" data-st="1" id="obj-bi-745"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">745</td><td class="n">Comm Loss: Programmable Relay Board 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="755" data-acc="R" data-u="" data-st="1" id="obj-bi-755"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">755</td><td class="n">Starter Did Not Transition</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="756" data-acc="R" data-u="" data-st="1" id="obj-bi-756"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">756</td><td class="n">Starter Did Not Fully Accelerate</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="757" data-acc="R" data-u="" data-st="1" id="obj-bi-757"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">757</td><td class="n">Phase Reversal</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="759" data-acc="R" data-u="" data-st="1" id="obj-bi-759"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">759</td><td class="n">Starter Dry Run Test</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="761" data-acc="R" data-u="" data-st="1" id="obj-bi-761"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">761</td><td class="n">Phase Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="763" data-acc="R" data-u="" data-st="1" id="obj-bi-763"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">763</td><td class="n">Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="765" data-acc="R" data-u="" data-st="1" id="obj-bi-765"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">765</td><td class="n">Momentary Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="767" data-acc="R" data-u="" data-st="1" id="obj-bi-767"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">767</td><td class="n">Severe Current Unbalance</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="769" data-acc="R" data-u="" data-st="1" id="obj-bi-769"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">769</td><td class="n">Starter Fault Type 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="770" data-acc="R" data-u="" data-st="1" id="obj-bi-770"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">770</td><td class="n">Starter Fault Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="771" data-acc="R" data-u="" data-st="1" id="obj-bi-771"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">771</td><td class="n">Starter Fault Type 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="772" data-acc="R" data-u="" data-st="1" id="obj-bi-772"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">772</td><td class="n">Transition Complete Input Shorted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="773" data-acc="R" data-u="" data-st="1" id="obj-bi-773"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">773</td><td class="n">At Speed Input Shorted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="774" data-acc="R" data-u="" data-st="1" id="obj-bi-774"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">774</td><td class="n">Transition Complete Input Opened</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="775" data-acc="R" data-u="" data-st="1" id="obj-bi-775"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">775</td><td class="n">At Speed Input Opened</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="776" data-acc="R" data-u="" data-st="1" id="obj-bi-776"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">776</td><td class="n">Motor Current Overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="778" data-acc="R" data-u="" data-st="1" id="obj-bi-778"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">778</td><td class="n">Compressor Did Not Accelerate: Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="779" data-acc="R" data-u="" data-st="1" id="obj-bi-779"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">779</td><td class="n">Cprsr Did Not Accelerate: Transition</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="780" data-acc="R" data-u="" data-st="1" id="obj-bi-780"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">780</td><td class="n">Starter Contactor Interrupt Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="782" data-acc="R" data-u="" data-st="1" id="obj-bi-782"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">782</td><td class="n">Starter Module Memory Error Type 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="783" data-acc="R" data-u="" data-st="1" id="obj-bi-783"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">783</td><td class="n">Starter Module Memory Error Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="784" data-acc="R" data-u="" data-st="1" id="obj-bi-784"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">784</td><td class="n">Starter Comm Loss: Main Processor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="795" data-acc="R" data-u="" data-st="1" id="obj-bi-795"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">795</td><td class="n">AFD Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="796" data-acc="R" data-u="" data-st="1" id="obj-bi-796"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">796</td><td class="n">AFD Start Inhibited</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="797" data-acc="R" data-u="" data-st="1" id="obj-bi-797"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">797</td><td class="n">AFD Motor Current Overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="798" data-acc="R" data-u="" data-st="1" id="obj-bi-798"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">798</td><td class="n">AFD Motor Short</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="799" data-acc="R" data-u="" data-st="1" id="obj-bi-799"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">799</td><td class="n">AFD Instantaneous Current Overload</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="800" data-acc="R" data-u="" data-st="1" id="obj-bi-800"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">800</td><td class="n">AFD High Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="801" data-acc="R" data-u="" data-st="1" id="obj-bi-801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">801</td><td class="n">AFD Output Phase Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="802" data-acc="R" data-u="" data-st="1" id="obj-bi-802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">802</td><td class="n">AFD Ground Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="803" data-acc="R" data-u="" data-st="1" id="obj-bi-803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">803</td><td class="n">HPC/High AFD Heat Sink Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="804" data-acc="R" data-u="" data-st="1" id="obj-bi-804"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">804</td><td class="n">AFD Comm Loss: Main Processor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="805" data-acc="R" data-u="" data-st="1" id="obj-bi-805"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">805</td><td class="n">AFD High Bus Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="806" data-acc="R" data-u="" data-st="1" id="obj-bi-806"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">806</td><td class="n">AFD Control Board Memory Error Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="807" data-acc="R" data-u="" data-st="1" id="obj-bi-807"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">807</td><td class="n">AFD General Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="808" data-acc="R" data-u="" data-st="1" id="obj-bi-808"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">808</td><td class="n">AFD Fatal Software Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="809" data-acc="R" data-u="" data-st="1" id="obj-bi-809"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">809</td><td class="n">AFD I/O Board Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="810" data-acc="R" data-u="" data-st="1" id="obj-bi-810"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">810</td><td class="n">AFD Power Intfc Controller Board Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="811" data-acc="R" data-u="" data-st="1" id="obj-bi-811"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">811</td><td class="n">AFD Power Structure Board Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="812" data-acc="R" data-u="" data-st="1" id="obj-bi-812"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">812</td><td class="n">AFD DPI Communication Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="813" data-acc="R" data-u="" data-st="1" id="obj-bi-813"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">813</td><td class="n">AFD RS485 Board Memory Error Type 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="814" data-acc="R" data-u="" data-st="1" id="obj-bi-814"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">814</td><td class="n">Evap Saturated Refrigerant Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="815" data-acc="R" data-u="" data-st="1" id="obj-bi-815"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">815</td><td class="n">Cond Saturated Refrigerant Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="816" data-acc="R" data-u="" data-st="1" id="obj-bi-816"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">816</td><td class="n">Condenser Refrigerant Pressure Xdcr(b)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="817" data-acc="R" data-u="" data-st="1" id="obj-bi-817"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">817</td><td class="n">Oil Tank Temperature Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="818" data-acc="R" data-u="" data-st="1" id="obj-bi-818"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">818</td><td class="n">Oil Pump Discharge Pressure Transducer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="819" data-acc="R" data-u="" data-st="1" id="obj-bi-819"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">819</td><td class="n">Oil Tank Pressure Transducer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="820" data-acc="R" data-u="" data-st="1" id="obj-bi-820"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">820</td><td class="n">Motor Winding Temperature 1 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="821" data-acc="R" data-u="" data-st="1" id="obj-bi-821"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">821</td><td class="n">Motor Winding Temperature 2 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="822" data-acc="R" data-u="" data-st="1" id="obj-bi-822"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">822</td><td class="n">Motor Winding Temperature 3 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="823" data-acc="R" data-u="" data-st="1" id="obj-bi-823"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">823</td><td class="n">Inboard Bearing Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="824" data-acc="R" data-u="" data-st="1" id="obj-bi-824"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">824</td><td class="n">Outboard Bearing Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="825" data-acc="R" data-u="" data-st="1" id="obj-bi-825"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">825</td><td class="n">Cprsr Discharge Refrigerant Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="826" data-acc="R" data-u="" data-st="1" id="obj-bi-826"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">826</td><td class="n">Purge Cprsr Suction Rfgt Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="827" data-acc="R" data-u="" data-st="1" id="obj-bi-827"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">827</td><td class="n">Purge Carbon Tank Temperature Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="828" data-acc="R" data-u="" data-st="1" id="obj-bi-828"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">828</td><td class="n">Purge Liquid Level Too High Warning</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="829" data-acc="R" data-u="" data-st="1" id="obj-bi-829"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">829</td><td class="n">Purge Liquid Level Too High Continuously</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="401" data-i="830" data-acc="R" data-u="" data-st="1" id="obj-bi-830"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">830</td><td class="n">Purge Carbon Regen Temp Not Satisfied</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="402" data-i="831" data-acc="R" data-u="" data-st="1" id="obj-bi-831"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">831</td><td class="n">Purge Carbon Regen Temp Limit Exceeded</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="403" data-i="832" data-acc="R" data-u="" data-st="1" id="obj-bi-832"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">832</td><td class="n">Purge Daily Pumpout Limit Exceeded</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="404" data-i="833" data-acc="R" data-u="" data-st="1" id="obj-bi-833"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">833</td><td class="n">Purge Carbon Regen Temperature Too Low</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="405" data-i="834" data-acc="R" data-u="" data-st="1" id="obj-bi-834"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">834</td><td class="n">Low Evaporator Refrigerant Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="835" data-acc="R" data-u="" data-st="1" id="obj-bi-835"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">835</td><td class="n">High Oil Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="836" data-acc="R" data-u="" data-st="1" id="obj-bi-836"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">836</td><td class="n">Condenser High Pressure Cutout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="837" data-acc="R" data-u="" data-st="1" id="obj-bi-837"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">837</td><td class="n">Extended Compressor Surge</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="838" data-acc="R" data-u="" data-st="1" id="obj-bi-838"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">838</td><td class="n">Over Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="839" data-acc="R" data-u="" data-st="1" id="obj-bi-839"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">839</td><td class="n">Under Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="840" data-acc="R" data-u="" data-st="1" id="obj-bi-840"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">840</td><td class="n">Unexpected Starter Shutdown</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="841" data-acc="R" data-u="" data-st="1" id="obj-bi-841"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">841</td><td class="n">Starter Failed to Arm/Start</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="843" data-acc="R" data-u="" data-st="1" id="obj-bi-843"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">843</td><td class="n">Low Differential Oil Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="414" data-i="844" data-acc="R" data-u="" data-st="1" id="obj-bi-844"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">844</td><td class="n">Check Oil Filter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="415" data-i="845" data-acc="R" data-u="" data-st="1" id="obj-bi-845"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">845</td><td class="n">Oil Pressure Sensor Calibration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="416" data-i="846" data-acc="R" data-u="" data-st="1" id="obj-bi-846"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">846</td><td class="n">High Vacuum Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="417" data-i="847" data-acc="R" data-u="" data-st="1" id="obj-bi-847"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">847</td><td class="n">Low Oil Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="418" data-i="848" data-acc="R" data-u="" data-st="1" id="obj-bi-848"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">848</td><td class="n">High Inboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="419" data-i="849" data-acc="R" data-u="" data-st="1" id="obj-bi-849"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">849</td><td class="n">High Outboard Bearing Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="420" data-i="850" data-acc="R" data-u="" data-st="1" id="obj-bi-850"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">850</td><td class="n">High Cprsr Rfgt Discharge Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="421" data-i="851" data-acc="R" data-u="" data-st="1" id="obj-bi-851"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">851</td><td class="n">High Motor Winding Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="422" data-i="852" data-acc="R" data-u="" data-st="1" id="obj-bi-852"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">852</td><td class="n">High Motor Winding Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="423" data-i="853" data-acc="R" data-u="" data-st="1" id="obj-bi-853"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">853</td><td class="n">High Motor Winding Temperature 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="424" data-i="854" data-acc="R" data-u="" data-st="1" id="obj-bi-854"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">854</td><td class="n">Unexpected Differential Oil Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="425" data-i="855" data-acc="R" data-u="" data-st="1" id="obj-bi-855"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">855</td><td class="n">Differential Oil Pressure Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="426" data-i="858" data-acc="R" data-u="" data-st="1" id="obj-bi-858"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">858</td><td class="n">Generator Fault Relay Open</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="427" data-i="859" data-acc="R" data-u="" data-st="1" id="obj-bi-859"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">859</td><td class="n">Generator Ready Signal Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="428" data-i="860" data-acc="R" data-u="" data-st="1" id="obj-bi-860"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">860</td><td class="n">Comm Loss: Oil Tank Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="429" data-i="861" data-acc="R" data-u="" data-st="1" id="obj-bi-861"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">861</td><td class="n">Comm Loss: Cond High Pressure Cutout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="430" data-i="862" data-acc="R" data-u="" data-st="1" id="obj-bi-862"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">862</td><td class="n">Comm Loss: Evap Sat Refrig Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="431" data-i="863" data-acc="R" data-u="" data-st="1" id="obj-bi-863"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">863</td><td class="n">Comm Loss: Cond Saturated Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="432" data-i="864" data-acc="R" data-u="" data-st="1" id="obj-bi-864"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">864</td><td class="n">Comm Loss: Cond Refrigerant Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="433" data-i="865" data-acc="R" data-u="" data-st="1" id="obj-bi-865"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">865</td><td class="n">Comm Loss: Oil Tank Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="434" data-i="866" data-acc="R" data-u="" data-st="1" id="obj-bi-866"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">866</td><td class="n">Comm Loss: Oil Pump Discharge Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="435" data-i="867" data-acc="R" data-u="" data-st="1" id="obj-bi-867"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">867</td><td class="n">Comm Loss: Starter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="436" data-i="869" data-acc="R" data-u="" data-st="1" id="obj-bi-869"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">869</td><td class="n">Comm Loss: Adaptive Frequency Drive</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="437" data-i="872" data-acc="R" data-u="" data-st="1" id="obj-bi-872"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">872</td><td class="n">Comm Loss: Cond Rfgt Pressure Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="438" data-i="873" data-acc="R" data-u="" data-st="1" id="obj-bi-873"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">873</td><td class="n">Comm Loss: Compressor Motor % RLA Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="439" data-i="874" data-acc="R" data-u="" data-st="1" id="obj-bi-874"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">874</td><td class="n">Comm Loss: Purge Cprsr Suction Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="440" data-i="875" data-acc="R" data-u="" data-st="1" id="obj-bi-875"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">875</td><td class="n">Comm Loss: Purge Carbon Tank Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="441" data-i="876" data-acc="R" data-u="" data-st="1" id="obj-bi-876"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">876</td><td class="n">Comm Loss: Purge Liquid Level Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="442" data-i="878" data-acc="R" data-u="" data-st="1" id="obj-bi-878"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">878</td><td class="n">Comm Loss: Purge Pumpout Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="443" data-i="879" data-acc="R" data-u="" data-st="1" id="obj-bi-879"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">879</td><td class="n">Comm Loss: Purge Carbon Tank Heater Rly</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="444" data-i="880" data-acc="R" data-u="" data-st="1" id="obj-bi-880"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">880</td><td class="n">Comm Loss: Purge Regen Solenoid Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="445" data-i="881" data-acc="R" data-u="" data-st="1" id="obj-bi-881"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">881</td><td class="n">Comm Loss: Purge Alarm Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="446" data-i="882" data-acc="R" data-u="" data-st="1" id="obj-bi-882"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">882</td><td class="n">Comm Loss: Purge Pumpout Solenoid Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="447" data-i="883" data-acc="R" data-u="" data-st="1" id="obj-bi-883"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">883</td><td class="n">Comm Loss: Purge Exhaust Solenoid Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="448" data-i="884" data-acc="R" data-u="" data-st="1" id="obj-bi-884"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">884</td><td class="n">Comm Loss: Purge Condensing Unit Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="449" data-i="887" data-acc="R" data-u="" data-st="1" id="obj-bi-887"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">887</td><td class="n">Comm Loss: Oil/Refrigerant Pump Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="450" data-i="888" data-acc="R" data-u="" data-st="1" id="obj-bi-888"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">888</td><td class="n">Comm Loss: Oil Tank Heater Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="451" data-i="889" data-acc="R" data-u="" data-st="1" id="obj-bi-889"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">889</td><td class="n">Comm Loss: Motor Winding Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="452" data-i="890" data-acc="R" data-u="" data-st="1" id="obj-bi-890"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">890</td><td class="n">Comm Loss: Motor Winding Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="891" data-acc="R" data-u="" data-st="1" id="obj-bi-891"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">891</td><td class="n">Comm Loss: Motor Winding Temperature 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="892" data-acc="R" data-u="" data-st="1" id="obj-bi-892"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">892</td><td class="n">Comm Loss: Inboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="893" data-acc="R" data-u="" data-st="1" id="obj-bi-893"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">893</td><td class="n">Comm Loss: Outboard Bearing Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="894" data-acc="R" data-u="" data-st="1" id="obj-bi-894"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">894</td><td class="n">Comm Loss: Cprsr Discharge Rfgt Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="895" data-acc="R" data-u="" data-st="1" id="obj-bi-895"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">895</td><td class="n">Comm Loss: IGV First Stage Actuator</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="896" data-acc="R" data-u="" data-st="1" id="obj-bi-896"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">896</td><td class="n">Comm Loss: IGV Second Stage Actuator</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="897" data-acc="R" data-u="" data-st="1" id="obj-bi-897"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">897</td><td class="n">Comm Loss: Generator Start/Stop Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="898" data-acc="R" data-u="" data-st="1" id="obj-bi-898"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">898</td><td class="n">Comm Loss: Generator Speed Signal Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="899" data-acc="R" data-u="" data-st="1" id="obj-bi-899"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">899</td><td class="n">Comm Loss: Generator Up To Speed Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="900" data-acc="R" data-u="" data-st="1" id="obj-bi-900"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">900</td><td class="n">Comm Loss: Generator Fault Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="901" data-acc="R" data-u="" data-st="1" id="obj-bi-901"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">901</td><td class="n">Comm Loss: External Ckt Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="903" data-acc="R" data-u="" data-st="1" id="obj-bi-903"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">903</td><td class="n">Purge Regen Cooldown Temp Too High</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="904" data-acc="R" data-u="" data-st="1" id="obj-bi-904"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">904</td><td class="n">Purge Regen Cooldown Temp Too High Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="466" data-i="905" data-acc="R" data-u="" data-st="1" id="obj-bi-905"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">905</td><td class="n">Restart Inhibit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="467" data-i="906" data-acc="R" data-u="" data-st="1" id="obj-bi-906"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">906</td><td class="n">Restart Inhibit Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="468" data-i="909" data-acc="R" data-u="" data-st="1" id="obj-bi-909"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">909</td><td class="n">AFD Contactor Interrupt Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="469" data-i="910" data-acc="R" data-u="" data-st="1" id="obj-bi-910"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">910</td><td class="n">AFD Contactor Interrupt Failure Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="470" data-i="911" data-acc="R" data-u="" data-st="1" id="obj-bi-911"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">911</td><td class="n">High Evaporator Refrigerant Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="471" data-i="912" data-acc="R" data-u="" data-st="1" id="obj-bi-912"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">912</td><td class="n">High Evaporator Refrigerant Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="472" data-i="914" data-acc="R" data-u="" data-st="1" id="obj-bi-914"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">914</td><td class="n">Software Error 1001</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="473" data-i="915" data-acc="R" data-u="" data-st="1" id="obj-bi-915"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">915</td><td class="n">Software Error 1004</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="474" data-i="917" data-acc="R" data-u="" data-st="1" id="obj-bi-917"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">917</td><td class="n">Comm Loss: AFD Speed Signal VDC Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="475" data-i="918" data-acc="R" data-u="" data-st="1" id="obj-bi-918"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">918</td><td class="n">Comm Loss: Oil Cooler Solenoid</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="476" data-i="919" data-acc="R" data-u="" data-st="1" id="obj-bi-919"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">919</td><td class="n">Comm Loss: Oil Cooler Solenoid</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="477" data-i="920" data-acc="R" data-u="" data-st="1" id="obj-bi-920"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">920</td><td class="n">Comm Loss: Oil Tank Heater 4E1 Rela</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="478" data-i="921" data-acc="R" data-u="" data-st="1" id="obj-bi-921"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">921</td><td class="n">Comm Loss: Oil Tank Heater 4E1 Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="479" data-i="922" data-acc="R" data-u="" data-st="1" id="obj-bi-922"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">922</td><td class="n">Comm Loss: Oil Tank Heater 4E2 Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="480" data-i="923" data-acc="R" data-u="" data-st="1" id="obj-bi-923"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">923</td><td class="n">Comm Loss: Oil Tank Heater 4E2 Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="481" data-i="924" data-acc="R" data-u="" data-st="1" id="obj-bi-924"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">924</td><td class="n">Comm Loss: Oil Vent Line</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="482" data-i="925" data-acc="R" data-u="" data-st="1" id="obj-bi-925"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">925</td><td class="n">Comm Loss: Oil Vent Line</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="483" data-i="926" data-acc="R" data-u="" data-st="1" id="obj-bi-926"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">926</td><td class="n">Comm Loss: Outboard Bearing Pad Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="484" data-i="927" data-acc="R" data-u="" data-st="1" id="obj-bi-927"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">927</td><td class="n">Comm Loss: Outboard Bearing Pad Temp 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="485" data-i="928" data-acc="R" data-u="" data-st="1" id="obj-bi-928"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">928</td><td class="n">Comm Loss: Outboard Bearing Pad Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="486" data-i="929" data-acc="R" data-u="" data-st="1" id="obj-bi-929"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">929</td><td class="n">Comm Loss: Outboard Bearing Pad Temp 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="487" data-i="930" data-acc="R" data-u="" data-st="1" id="obj-bi-930"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">930</td><td class="n">Comm Loss: Outboard Bearing Pad Temp 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="488" data-i="931" data-acc="R" data-u="" data-st="1" id="obj-bi-931"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">931</td><td class="n">Comm Loss: Outboard Bearing Pad Temp 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="489" data-i="932" data-acc="R" data-u="" data-st="1" id="obj-bi-932"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">932</td><td class="n">High Outboard Bearing Pad Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="490" data-i="933" data-acc="R" data-u="" data-st="1" id="obj-bi-933"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">933</td><td class="n">High Outboard Bearing Pad Temperature 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="491" data-i="934" data-acc="R" data-u="" data-st="1" id="obj-bi-934"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">934</td><td class="n">High Outboard Bearing Pad Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="492" data-i="935" data-acc="R" data-u="" data-st="1" id="obj-bi-935"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">935</td><td class="n">High Outboard Bearing Pad Temperature 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="493" data-i="936" data-acc="R" data-u="" data-st="1" id="obj-bi-936"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">936</td><td class="n">High Outboard Bearing Pad Temperature 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="494" data-i="937" data-acc="R" data-u="" data-st="1" id="obj-bi-937"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">937</td><td class="n">High Outboard Bearing Pad Temperature 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="495" data-i="938" data-acc="R" data-u="" data-st="1" id="obj-bi-938"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">938</td><td class="n">Outboard Bearing Pad Temp 1 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="496" data-i="939" data-acc="R" data-u="" data-st="1" id="obj-bi-939"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">939</td><td class="n">Outboard Bearing Pad Temp 1 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="497" data-i="940" data-acc="R" data-u="" data-st="1" id="obj-bi-940"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">940</td><td class="n">Outboard Bearing Pad Temp 2Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="498" data-i="941" data-acc="R" data-u="" data-st="1" id="obj-bi-941"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">941</td><td class="n">Outboard Bearing Pad Temp 2Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="499" data-i="942" data-acc="R" data-u="" data-st="1" id="obj-bi-942"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">942</td><td class="n">Outboard Bearing Pad Temp 3Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="500" data-i="943" data-acc="R" data-u="" data-st="1" id="obj-bi-943"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">943</td><td class="n">Outboard Bearing Pad Temp 3 Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="501" data-i="944" data-acc="R" data-u="" data-st="1" id="obj-bi-944"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">944</td><td class="n">Inverted Evaporator Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="502" data-i="945" data-acc="R" data-u="" data-st="1" id="obj-bi-945"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">945</td><td class="n">Inverted Condenser Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="503" data-i="946" data-acc="R" data-u="" data-st="1" id="obj-bi-946"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">946</td><td class="n">Inverted Evaporator Approach Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="504" data-i="947" data-acc="R" data-u="" data-st="1" id="obj-bi-947"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">947</td><td class="n">Inverted Condenser Approach Temperature Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="505" data-i="948" data-acc="R" data-u="" data-st="1" id="obj-bi-948"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">948</td><td class="n">Inverted Evaporator Approach Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="506" data-i="949" data-acc="R" data-u="" data-st="1" id="obj-bi-949"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">949</td><td class="n">Inverted Condenser Approach Temperature Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="507" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">BAS Base Loading Enable</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="508" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">BAS Diagnostic Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = False (Reset, No), 1 = True (Reset, Yes)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="509" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mi-1"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">1</td><td class="n">Chiller Running Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Not Running, 2 = Starting, 3 = Running, 4 = Stopping</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="510" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mi-2"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">2</td><td class="n">Chiller Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice, 4 = Free Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="511" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mi-3"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">3</td><td class="n">Setpoint Source</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS/Ext/FP, 2 = Ext/FP, 3 = Front Panel</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="512" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mi-4"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">4</td><td class="n">Active Chilled Water Setpoint Source</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="513" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mi-5"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">5</td><td class="n">Active Current Limit Setpoint Source</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="514" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mi-6"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">6</td><td class="n">Active Hot Water Setpoint Source</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="515" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mi-7"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">7</td><td class="n">Active Base Loading Setpoint Source</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Front Panel, 2 = External, 3 = Ice Machine, 4 = BAS</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="516" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mi-8"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">8</td><td class="n">Front Panel Auto/Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Stop, 2 = Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="517" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mi-9"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">9</td><td class="n">Front Panel Chiller Control Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice, 4 = Free Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="518" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-mi-10"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10</td><td class="n">External Auto Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="519" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mi-11"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">11</td><td class="n">Compressor Running Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Stopped, 2 = Running, 3 = Arm</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="520" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mi-12"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">12</td><td class="n">Compressor Running Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Stopped, 2 = Running, 3 = Arm</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="521" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mi-13"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">13</td><td class="n">Refrigerant Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = R11, 1 = R12, 2 = R22, 3 = R123, 4 = R134a, 5 = R407C, 6 = R410A, 7 = R113, 8 = R114, 9 = R500, 10 = R502, 11 = R404A, 12 = R513A, 13 = R1233zd(E), 14 = R514A, 15 = R1234ze-(E)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="522" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BAS Chiller Auto Stop Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Stop, 2 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="523" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">BAS Chiller Mode Command</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice, 4 = Free Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="524" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Circuit Lockout Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Auto, 1 = Lock</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="525" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Circuit Lockout Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Auto, 1 = Lock</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 800 CenTraVac Simplex point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Unit Average Line Current</li><li><a href="#obj-ai-2"><code>AI2</code></a>Active Current Limit Setpoint</li><li><a href="#obj-ai-3"><code>AI3</code></a>Active Base Loading Setpt</li><li><a href="#obj-ai-4"><code>AI4</code></a>Unit Power Consumption</li><li><a href="#obj-ai-5"><code>AI5</code></a>Calculated Chiller Capacity</li><li><a href="#obj-ai-7"><code>AI7</code></a>Active Cool/Heat Setpoint Temperature</li><li><a href="#obj-ai-8"><code>AI8</code></a>Evap Leaving Water Temp</li><li><a href="#obj-ai-9"><code>AI9</code></a>Evap Entering Water Temp</li><li><a href="#obj-ai-10"><code>AI10</code></a>Cond Entering Water Temp</li><li><a href="#obj-ai-11"><code>AI11</code></a>Cond Leaving Water Temp</li><li><a href="#obj-ai-12"><code>AI12</code></a>Approx Evap Water Flow</li><li><a href="#obj-ai-13"><code>AI13</code></a>Evap Differential Wtr Press</li><li><a href="#obj-ai-14"><code>AI14</code></a>Approx Cond Water Flow</li><li><a href="#obj-ai-15"><code>AI15</code></a>Cond Differential Wtr Press</li><li><a href="#obj-ai-16"><code>AI16</code></a>Second Condenser Entering Water Temperature</li><li><a href="#obj-ai-17"><code>AI17</code></a>Second Condenser Leaving Water Temperature</li><li><a href="#obj-ai-18"><code>AI18</code></a>AFD Last Diagnostic Code Ckt1</li><li><a href="#obj-ai-19"><code>AI19</code></a>Front Panel Chilled Water Setpt</li><li><a href="#obj-ai-20"><code>AI20</code></a>Front Panel Current Limit Setpoint</li><li><a href="#obj-ai-21"><code>AI21</code></a>Front Panel Hot Water Setpt</li><li><a href="#obj-ai-22"><code>AI22</code></a>Front Panel Base Loading Setpt</li><li><a href="#obj-ai-23"><code>AI23</code></a>Ext Chilled Wtr Setpt</li><li><a href="#obj-ai-24"><code>AI24</code></a>Ext Current Limit Setpt</li><li><a href="#obj-ai-25"><code>AI25</code></a>External Base Loading Setpoint</li><li><a href="#obj-ai-26"><code>AI26</code></a>Refrigerant Monitor</li><li><a href="#obj-ai-27"><code>AI27</code></a>Evaporator Refrigerant Pressure Ckt1</li><li><a href="#obj-ai-28"><code>AI28</code></a>Condenser Refrigerant Pressure Ckt1</li><li><a href="#obj-ai-30"><code>AI30</code></a>Oil Tank Pressure Ckt1</li><li><a href="#obj-ai-31"><code>AI31</code></a>Oil Pump Discharge Pressure Ckt1</li><li><a href="#obj-ai-32"><code>AI32</code></a>Oil Differential Pressure Ckt1</li><li><a href="#obj-ai-33"><code>AI33</code></a>Oil Tank Temperature Ckt1</li><li><a href="#obj-ai-34"><code>AI34</code></a>Evaporator Saturated Rfgt Temp Ckt1</li><li><a href="#obj-ai-35"><code>AI35</code></a>Condenser Saturated Rfgt Temp Ckt1</li><li><a href="#obj-ai-36"><code>AI36</code></a>Compressor Rfgt Discharge Temp Ckt1</li><li><a href="#obj-ai-37"><code>AI37</code></a>IGV1 Percent Open Ckt1</li><li><a href="#obj-ai-38"><code>AI38</code></a>IGV2 Percent Open Ckt2</li><li><a href="#obj-ai-39"><code>AI39</code></a>Purge Carbon Tank Temp Ckt1</li><li><a href="#obj-ai-40"><code>AI40</code></a>Purge Liquid Temperature Ckt1</li><li><a href="#obj-ai-41"><code>AI41</code></a>Purge Rfgt Compressor Suction Temp Ckt1</li><li><a href="#obj-ai-42"><code>AI42</code></a>Time Until Next Purge Run Ckt1</li><li><a href="#obj-ai-43"><code>AI43</code></a>Pumpout Chiller On-7 Days Ckt1</li><li><a href="#obj-ai-44"><code>AI44</code></a>Pumpout Chiller Off-7 Days Ckt1</li><li><a href="#obj-ai-45"><code>AI45</code></a>Daily Pumpout-24 Hours Ckt1</li><li><a href="#obj-ai-46"><code>AI46</code></a>Pumpout-Life Ckt1</li><li><a href="#obj-ai-47"><code>AI47</code></a>Refrigerant-Life Ckt1</li><li><a href="#obj-ai-48"><code>AI48</code></a>Compressor Starts Ckt1</li><li><a href="#obj-ai-49"><code>AI49</code></a>Compressor Running Time Ckt1</li><li><a href="#obj-ai-50"><code>AI50</code></a>Starter Voltage Phase AB Ckt1</li><li><a href="#obj-ai-51"><code>AI51</code></a>Starter Voltage Phase BC ckt1</li><li><a href="#obj-ai-52"><code>AI52</code></a>Starter Voltage Phase CA Ckt1</li><li><a href="#obj-ai-53"><code>AI53</code></a>Starter Average Phase Voltage Ckt1</li><li><a href="#obj-ai-54"><code>AI54</code></a>Starter Current L1 Ckt1</li><li><a href="#obj-ai-55"><code>AI55</code></a>Starter Current L2 Ckt1</li><li><a href="#obj-ai-56"><code>AI56</code></a>Starter Current L3 Ckt1</li><li><a href="#obj-ai-57"><code>AI57</code></a>Average Line Current Ckt1</li><li><a href="#obj-ai-58"><code>AI58</code></a>Starter Current L1 % RLA Ckt1</li><li><a href="#obj-ai-59"><code>AI59</code></a>Starter Current L1 % RLA Ckt1</li><li><a href="#obj-ai-60"><code>AI60</code></a>Starter Current L1 % RLA Ckt1</li><li><a href="#obj-ai-61"><code>AI61</code></a>Average Line Current % RLA Ckt1</li><li><a href="#obj-ai-62"><code>AI62</code></a>Starter Power Consumption Ckt1</li><li><a href="#obj-ai-63"><code>AI63</code></a>Starter Load Power Factor Ckt1</li><li><a href="#obj-ai-64"><code>AI64</code></a>Inboard Bearing Temperature Ckt1</li><li><a href="#obj-ai-65"><code>AI65</code></a>Outboard Bearing Temperature Ckt1</li><li><a href="#obj-ai-66"><code>AI66</code></a>Motor Winding Temperature 1 Ckt1</li><li><a href="#obj-ai-67"><code>AI67</code></a>Motor Winding Temperature 2 Ckt1</li><li><a href="#obj-ai-68"><code>AI68</code></a>Motor Winding Temperature 3 Ckt1</li><li><a href="#obj-ai-69"><code>AI69</code></a>Frequency Ckt1</li><li><a href="#obj-ai-70"><code>AI70</code></a>AFD Transistor Temperature Ckt1</li><li><a href="#obj-ai-71"><code>AI71</code></a>Evaporator Refrigerant Pressure Ckt2</li><li><a href="#obj-ai-72"><code>AI72</code></a>Condenser Refrigerant Pressure Ckt2</li><li><a href="#obj-ai-74"><code>AI74</code></a>Oil Tank Pressure Ckt2</li><li><a href="#obj-ai-75"><code>AI75</code></a>Oil Pump Discharge Pressure Ckt2</li><li><a href="#obj-ai-76"><code>AI76</code></a>Oil Differential Pressure Ckt2</li><li><a href="#obj-ai-77"><code>AI77</code></a>Oil Tank Temperature Ckt2</li><li><a href="#obj-ai-78"><code>AI78</code></a>Evaporator Saturated Rfgt Temp Ckt2</li><li><a href="#obj-ai-79"><code>AI79</code></a>Condenser Saturated Rfgt Temp Ckt2</li><li><a href="#obj-ai-80"><code>AI80</code></a>Compressor Rfgt Discharge Temp Ckt2</li><li><a href="#obj-ai-81"><code>AI81</code></a>IGV 1 Percent Open Ckt2</li><li><a href="#obj-ai-82"><code>AI82</code></a>IGV 2 Percent Open Ckt2</li><li><a href="#obj-ai-83"><code>AI83</code></a>Purge Carbon Tank Temp Ckt2</li><li><a href="#obj-ai-84"><code>AI84</code></a>Purge Liquid Tank Temp Ckt2</li><li><a href="#obj-ai-85"><code>AI85</code></a>Purge Rfgt Compressor Suction Temp Ckt2</li><li><a href="#obj-ai-86"><code>AI86</code></a>Time Until Next Purge Run Ckt2</li><li><a href="#obj-ai-87"><code>AI87</code></a>Pumpout Chiller On 7 Days Ckt2</li><li><a href="#obj-ai-88"><code>AI88</code></a>Pumpout Chiller Off 7 Days Ckt2</li><li><a href="#obj-ai-89"><code>AI89</code></a>Daily Pumpout-24 Hours Ckt2</li><li><a href="#obj-ai-90"><code>AI90</code></a>Pumpout-Life Ckt2</li><li><a href="#obj-ai-91"><code>AI91</code></a>Refrigeration-Line Ckt2</li><li><a href="#obj-ai-92"><code>AI92</code></a>Compressor Starts Ckt2</li><li><a href="#obj-ai-93"><code>AI93</code></a>Compressor Running Time Ckt2</li><li><a href="#obj-ai-94"><code>AI94</code></a>Starter Voltage Phase AB Ckt2</li><li><a href="#obj-ai-95"><code>AI95</code></a>Starter Voltage Phase BC Ckt2</li><li><a href="#obj-ai-96"><code>AI96</code></a>Starter Voltage Phase CA Ckt2</li><li><a href="#obj-ai-97"><code>AI97</code></a>Starter Average Phase Voltage Ckt2</li><li><a href="#obj-ai-98"><code>AI98</code></a>Starter Current L1 Ckt2</li><li><a href="#obj-ai-99"><code>AI99</code></a>Starter Current L2 Ckt2</li><li><a href="#obj-ai-100"><code>AI100</code></a>Starter Current L3 Ckt2</li><li><a href="#obj-ai-101"><code>AI101</code></a>Average Line Current Ckt2</li><li><a href="#obj-ai-102"><code>AI102</code></a>Starter Current L1 % RLA Ckt2</li><li><a href="#obj-ai-103"><code>AI103</code></a>Starter Current L2 % RLA Ckt2</li><li><a href="#obj-ai-104"><code>AI104</code></a>Starter Current L3 % RLA Ckt2</li><li><a href="#obj-ai-105"><code>AI105</code></a>Average Line Current % RLA Ckt2</li><li><a href="#obj-ai-106"><code>AI106</code></a>Starter Power Consumption Ckt2</li><li><a href="#obj-ai-107"><code>AI107</code></a>Starter Load Power Factor Ckt2</li><li><a href="#obj-ai-108"><code>AI108</code></a>Inboard Bearing Temperature Ckt2</li><li><a href="#obj-ai-109"><code>AI109</code></a>Outboard Bearing Temperature Ckt2</li><li><a href="#obj-ai-110"><code>AI110</code></a>Motor Winding Temperature 1 Ckt2</li><li><a href="#obj-ai-111"><code>AI111</code></a>Motor Winding Temperature 2 Ckt2</li><li><a href="#obj-ai-112"><code>AI112</code></a>Motor Winding Temperature 3 Ckt2</li><li><a href="#obj-ai-113"><code>AI113</code></a>Frequency Ckt2</li><li><a href="#obj-ai-114"><code>AI114</code></a>AFD Transistor Temperature Ckt2</li><li><a href="#obj-ai-115"><code>AI115</code></a>AFD Last Diagnostic Code Ckt2</li><li><a href="#obj-ai-116"><code>AI116</code></a>Differential Refrigerant Pressure Ckt1</li><li><a href="#obj-ai-117"><code>AI117</code></a>Differential Refrigerant Pressure Ckt2</li><li><a href="#obj-ai-118"><code>AI118</code></a>AFD Average Input Current Ckt1</li><li><a href="#obj-ai-119"><code>AI119</code></a>AFD Input Current L1 Ckt1</li><li><a href="#obj-ai-120"><code>AI120</code></a>AFD Input Current L2 Ckt1</li><li><a href="#obj-ai-121"><code>AI121</code></a>AFD Input Current L3 Ckt1</li><li><a href="#obj-ai-122"><code>AI122</code></a>AFD Input Frequency Ckt1</li><li><a href="#obj-ai-123"><code>AI123</code></a>AFD Output Voltage Ckt1</li><li><a href="#obj-ai-124"><code>AI124</code></a>AFD Input Power Factor Ckt1</li><li><a href="#obj-ai-125"><code>AI125</code></a>AFD Inverter Base Temperature Ckt1</li><li><a href="#obj-ai-126"><code>AI126</code></a>AFD Rectifier Base Temperature Ckt1</li><li><a href="#obj-ai-127"><code>AI127</code></a>AFD Output Power Ckt1</li><li><a href="#obj-ai-128"><code>AI128</code></a>AFD Average Input Current Ckt2</li><li><a href="#obj-ai-129"><code>AI129</code></a>AFD Input Current L1 Ckt2</li><li><a href="#obj-ai-130"><code>AI130</code></a>AFD Input Current L2 Ckt2</li><li><a href="#obj-ai-131"><code>AI131</code></a>AFD Input Current L3 Ckt2</li><li><a href="#obj-ai-132"><code>AI132</code></a>AFD Input Frequency Ckt2</li><li><a href="#obj-ai-133"><code>AI133</code></a>AFD Output Voltage Ckt2</li><li><a href="#obj-ai-134"><code>AI134</code></a>AFD Input Power Factor Ckt2</li><li><a href="#obj-ai-135"><code>AI135</code></a>AFD Inverter Base Temperature Ckt2</li><li><a href="#obj-ai-136"><code>AI136</code></a>AFD Rectifier Base Temperature Ckt2</li><li><a href="#obj-ai-137"><code>AI137</code></a>AFD Output Power Ckt2</li><li><a href="#obj-ai-138"><code>AI138</code></a>Frequency Command Ckt1</li><li><a href="#obj-ai-139"><code>AI139</code></a>Frequency Command Ckt2</li><li><a href="#obj-ai-140"><code>AI140</code></a>AFD DC Bus voltage Ckt1</li><li><a href="#obj-ai-141"><code>AI141</code></a>AFD DC Bus voltage Ckt2</li><li><a href="#obj-ai-142"><code>AI142</code></a>Condenser Entering Water Pressure</li><li><a href="#obj-ai-143"><code>AI143</code></a>Condenser Leaving Water Pressure</li><li><a href="#obj-ai-144"><code>AI144</code></a>Evaporator Entering Water Pressure</li><li><a href="#obj-ai-145"><code>AI145</code></a>Evaporator Entering Water Pressure</li><li><a href="#obj-ai-334"><code>AI334</code></a>Outboard Bearing Pad Temperature #1 Ckt1</li><li><a href="#obj-ai-335"><code>AI335</code></a>Outboard Bearing Pad Temperature #2 Ckt1</li><li><a href="#obj-ai-336"><code>AI336</code></a>Outboard Bearing Pad Temperature #3 Ckt1</li><li><a href="#obj-ai-337"><code>AI337</code></a>Outboard Bearing Pad Temperature #1 Ckt2</li><li><a href="#obj-ai-338"><code>AI338</code></a>Outboard Bearing Pad Temperature #2 Ckt2</li><li><a href="#obj-ai-339"><code>AI339</code></a>Outboard Bearing Pad Temperature #3 Ckt2</li><li><a href="#obj-av-1"><code>AV1</code></a>BAS Chilled Water Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>BAS Current Limit Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>BAS Hot Water Setpoint</li><li><a href="#obj-av-4"><code>AV4</code></a>BAS Base Loading Setpoint</li><li><a href="#obj-bi-1"><code>BI1</code></a>Chiller Running</li><li><a href="#obj-bi-2"><code>BI2</code></a>Evaporator Pump Control</li><li><a href="#obj-bi-3"><code>BI3</code></a>Evaporator Water Flow</li><li><a href="#obj-bi-4"><code>BI4</code></a>Condenser Pump Control</li><li><a href="#obj-bi-5"><code>BI5</code></a>Condenser Water Flow</li><li><a href="#obj-bi-6"><code>BI6</code></a>Front Panel Base Loading Command</li><li><a href="#obj-bi-7"><code>BI7</code></a>Emergency Stop</li><li><a href="#obj-bi-8"><code>BI8</code></a>Manual Override Exists</li><li><a href="#obj-bi-9"><code>BI9</code></a>Base Loading</li><li><a href="#obj-bi-10"><code>BI10</code></a>Alarm Present</li><li><a href="#obj-bi-11"><code>BI11</code></a>Chiller In Auto</li><li><a href="#obj-bi-12"><code>BI12</code></a>Local Setpoint Control</li><li><a href="#obj-bi-13"><code>BI13</code></a>Maximum Capacity Relay</li><li><a href="#obj-bi-14"><code>BI14</code></a>Limit Mode Relay Status</li><li><a href="#obj-bi-15"><code>BI15</code></a>Head Relief Request Relay</li><li><a href="#obj-bi-17"><code>BI17</code></a>Purge Compressor Relay Ckt1</li><li><a href="#obj-bi-18"><code>BI18</code></a>Pumpout Relay Ckt1</li><li><a href="#obj-bi-19"><code>BI19</code></a>Purge Regen Valve Solenoid Ckt1</li><li><a href="#obj-bi-20"><code>BI20</code></a>Purge Compressor Relay Ckt2</li><li><a href="#obj-bi-21"><code>BI21</code></a>Pumpout Relay Ckt2</li><li><a href="#obj-bi-22"><code>BI22</code></a>Purge Regen Valve Solenoid Ckt2</li><li><a href="#obj-bi-23"><code>BI23</code></a>Circuit Available Ckt1</li><li><a href="#obj-bi-24"><code>BI24</code></a>Circuit Available Ckt2</li><li><a href="#obj-bi-501"><code>BI501</code></a>Started Did Not Transition</li><li><a href="#obj-bi-502"><code>BI502</code></a>Starter Did Not Fully Accelerate</li><li><a href="#obj-bi-503"><code>BI503</code></a>Phase Reversal</li><li><a href="#obj-bi-504"><code>BI504</code></a>Start Dry Run Test</li><li><a href="#obj-bi-505"><code>BI505</code></a>Phase Loss</li><li><a href="#obj-bi-506"><code>BI506</code></a>Power Loss</li><li><a href="#obj-bi-507"><code>BI507</code></a>Momentary Power Loss</li><li><a href="#obj-bi-508"><code>BI508</code></a>Severe Current Unbalance</li><li><a href="#obj-bi-509"><code>BI509</code></a>Starter Fault Type 1</li><li><a href="#obj-bi-510"><code>BI510</code></a>Starter Fault Type 2</li><li><a href="#obj-bi-511"><code>BI511</code></a>Starter Fault Type 3</li><li><a href="#obj-bi-512"><code>BI512</code></a>Transition Complete Input Shorted</li><li><a href="#obj-bi-513"><code>BI513</code></a>At Speed Input Shorted</li><li><a href="#obj-bi-514"><code>BI514</code></a>Transition Complete Input Opened</li><li><a href="#obj-bi-515"><code>BI515</code></a>At Speed Input Opened</li><li><a href="#obj-bi-516"><code>BI516</code></a>Motor Current Overload</li><li><a href="#obj-bi-517"><code>BI517</code></a>Compressor Did Not Accelerate: Shutdown</li><li><a href="#obj-bi-518"><code>BI518</code></a>Cprsr Did Not Accelerate: Transition</li><li><a href="#obj-bi-519"><code>BI519</code></a>Starter Contactor Interrupt Failure</li><li><a href="#obj-bi-520"><code>BI520</code></a>Starter Module Memory Error Type 1</li><li><a href="#obj-bi-521"><code>BI521</code></a>Starter Module Memory Error Type 2</li><li><a href="#obj-bi-522"><code>BI522</code></a>Starter Comm Loss: Main Processor</li><li><a href="#obj-bi-536"><code>BI536</code></a>AFD Power Loss</li><li><a href="#obj-bi-537"><code>BI537</code></a>AFD Start Inhibited</li><li><a href="#obj-bi-538"><code>BI538</code></a>AFD Motor Current Overload</li><li><a href="#obj-bi-539"><code>BI539</code></a>AFD Motor Short</li><li><a href="#obj-bi-540"><code>BI540</code></a>AFD Instantaneous Current Overload</li><li><a href="#obj-bi-541"><code>BI541</code></a>AFD High Temperature</li><li><a href="#obj-bi-542"><code>BI542</code></a>AFD Output Phase Loss</li><li><a href="#obj-bi-543"><code>BI543</code></a>AFD Ground Fault</li><li><a href="#obj-bi-544"><code>BI544</code></a>HPC/High AFD Heat Sink Water Pressure</li><li><a href="#obj-bi-545"><code>BI545</code></a>AFD Communication Loss: Main Processor</li><li><a href="#obj-bi-546"><code>BI546</code></a>AFD High Bus Voltage</li><li><a href="#obj-bi-547"><code>BI547</code></a>AFD Control Board Memory Error Type 2</li><li><a href="#obj-bi-548"><code>BI548</code></a>AFD General Failure</li><li><a href="#obj-bi-549"><code>BI549</code></a>AFD Fatal Software Error</li><li><a href="#obj-bi-550"><code>BI550</code></a>AFD I/O Board Failure</li><li><a href="#obj-bi-551"><code>BI551</code></a>AFD Power Intfc Controller Board Failure</li><li><a href="#obj-bi-552"><code>BI552</code></a>AFD Power Structure Board Failure</li><li><a href="#obj-bi-553"><code>BI553</code></a>AFD DPI Communication Failure</li><li><a href="#obj-bi-554"><code>BI554</code></a>AFD RS485 Board Memory Error Type 2</li><li><a href="#obj-bi-555"><code>BI555</code></a>External Chilled/Hot Water Setpoint</li><li><a href="#obj-bi-556"><code>BI556</code></a>External Current Limit Setpoint</li><li><a href="#obj-bi-557"><code>BI557</code></a>Evaporator Entering Water Temp Sensor</li><li><a href="#obj-bi-558"><code>BI558</code></a>Evaporator Leaving Water Temp Sensor</li><li><a href="#obj-bi-559"><code>BI559</code></a>Condenser Entering Water Temp Sensor</li><li><a href="#obj-bi-560"><code>BI560</code></a>Condenser Leaving Water Temp Sensor</li><li><a href="#obj-bi-561"><code>BI561</code></a>Evaporator Diff Water Pressure Xdcr</li><li><a href="#obj-bi-562"><code>BI562</code></a>Condenser Diff Water Pressure Xdcr(b)</li><li><a href="#obj-bi-565"><code>BI565</code></a>Evap Saturated Refrigerant Temp Sensor</li><li><a href="#obj-bi-566"><code>BI566</code></a>Cond Saturated Refrigerant Temp Sensor</li><li><a href="#obj-bi-568"><code>BI568</code></a>Condenser Refrigerant Pressure Xdcr(b)</li><li><a href="#obj-bi-569"><code>BI569</code></a>Oil Tank Temperature Sensor</li><li><a href="#obj-bi-570"><code>BI570</code></a>Oil Pump Discharge Pressure Transducer</li><li><a href="#obj-bi-571"><code>BI571</code></a>Oil Tank Pressure Transducer</li><li><a href="#obj-bi-572"><code>BI572</code></a>Motor Winding Temperature 1 Sensor</li><li><a href="#obj-bi-573"><code>BI573</code></a>Motor Winding Temperature 2 Sensor</li><li><a href="#obj-bi-574"><code>BI574</code></a>Motor Winding Temperature 3 Sensor</li><li><a href="#obj-bi-575"><code>BI575</code></a>Inboard Bearing Temp Sensor</li><li><a href="#obj-bi-576"><code>BI576</code></a>Outboard Bearing Temp Sensor</li><li><a href="#obj-bi-577"><code>BI577</code></a>Cprsr Discharge Refrigerant Temp Sensor</li><li><a href="#obj-bi-578"><code>BI578</code></a>Outdoor Air Temp Sensor</li><li><a href="#obj-bi-579"><code>BI579</code></a>Purge Cprsr Suction Rfgt Temp Sensor</li><li><a href="#obj-bi-580"><code>BI580</code></a>Purge Carbon Tank Temperature Sensor</li><li><a href="#obj-bi-581"><code>BI581</code></a>External Base Loading Setpoint</li><li><a href="#obj-bi-583"><code>BI583</code></a>Purge Liquid Level Too High Warning</li><li><a href="#obj-bi-584"><code>BI584</code></a>Purge Liquid Level Too High Continuously</li><li><a href="#obj-bi-585"><code>BI585</code></a>Purge Carbon Regen Temp Not Satisfied</li><li><a href="#obj-bi-586"><code>BI586</code></a>Purge Carbon Regen Temp Limit Exceeded</li><li><a href="#obj-bi-587"><code>BI587</code></a>Purge Daily Pumpout Limit Exceeded</li><li><a href="#obj-bi-588"><code>BI588</code></a>Purge Carbon Regen Temperature Too Low</li><li><a href="#obj-bi-589"><code>BI589</code></a>Low Evaporator Refrigerant Temperature</li><li><a href="#obj-bi-590"><code>BI590</code></a>High Oil Temperature</li><li><a href="#obj-bi-591"><code>BI591</code></a>Low Evap Leaving Water Temp: Unit Off</li><li><a href="#obj-bi-592"><code>BI592</code></a>Low Evap Leaving Water Temp: Unit On</li><li><a href="#obj-bi-593"><code>BI593</code></a>Evaporator Water Flow Overdue</li><li><a href="#obj-bi-594"><code>BI594</code></a>Evaporator Water Flow Lost</li><li><a href="#obj-bi-595"><code>BI595</code></a>High Evaporator Water Temperature</li><li><a href="#obj-bi-596"><code>BI596</code></a>Condenser High Pressure Cutout</li><li><a href="#obj-bi-597"><code>BI597</code></a>Emergency Stop</li><li><a href="#obj-bi-598"><code>BI598</code></a>MP: Invalid Configuration</li><li><a href="#obj-bi-603"><code>BI603</code></a>MP: Reset Has Occurred</li><li><a href="#obj-bi-604"><code>BI604</code></a>Extended Compressor Surge</li><li><a href="#obj-bi-605"><code>BI605</code></a>Over Voltage</li><li><a href="#obj-bi-606"><code>BI606</code></a>Under Voltage</li><li><a href="#obj-bi-607"><code>BI607</code></a>Low Evaporator Water Flow</li><li><a href="#obj-bi-608"><code>BI608</code></a>Condenser Water Flow Overdue</li><li><a href="#obj-bi-609"><code>BI609</code></a>Condenser Water Flow Lost</li><li><a href="#obj-bi-614"><code>BI614</code></a>Unexpected Starter Shutdown</li><li><a href="#obj-bi-615"><code>BI615</code></a>Starter Failed to Alrm/Start</li><li><a href="#obj-bi-617"><code>BI617</code></a>Low Differential Oil Pressure</li><li><a href="#obj-bi-618"><code>BI618</code></a>Check Oil Filter</li><li><a href="#obj-bi-619"><code>BI619</code></a>Oil Pressure Sensor Calibration</li><li><a href="#obj-bi-620"><code>BI620</code></a>High Vacuum Lockout</li><li><a href="#obj-bi-621"><code>BI621</code></a>Low Oil Temperature</li><li><a href="#obj-bi-622"><code>BI622</code></a>High Inboard Bearing Temperature</li><li><a href="#obj-bi-623"><code>BI623</code></a>High Outboard Bearing Temperature</li><li><a href="#obj-bi-624"><code>BI624</code></a>High Cprsr Rfgt Discharge Temperature</li><li><a href="#obj-bi-625"><code>BI625</code></a>High Motor Winding Temperature 1</li><li><a href="#obj-bi-626"><code>BI626</code></a>High Motor Winding Temperature 2</li><li><a href="#obj-bi-627"><code>BI627</code></a>High Motor Winding Temperature 3</li><li><a href="#obj-bi-628"><code>BI628</code></a>Refrigerant Monitor Input</li><li><a href="#obj-bi-629"><code>BI629</code></a>Unexpected Differential oil Pressure</li><li><a href="#obj-bi-630"><code>BI630</code></a>Differential Oil Pressure Overdue</li><li><a href="#obj-bi-636"><code>BI636</code></a>Generator Fault Relay Open</li><li><a href="#obj-bi-637"><code>BI637</code></a>Generator Ready Overdue</li><li><a href="#obj-bi-646"><code>BI646</code></a>Excessive Loss of Communication</li><li><a href="#obj-bi-647"><code>BI647</code></a>Comm Loss: External Auto/Stop</li><li><a href="#obj-bi-648"><code>BI648</code></a>Comm Loss: Emergency Stop</li><li><a href="#obj-bi-649"><code>BI649</code></a>Comm Loss: External Ice Building Command</li><li><a href="#obj-bi-650"><code>BI650</code></a>Comm Loss: Outdoor Air Temperature</li><li><a href="#obj-bi-651"><code>BI651</code></a>Comm Loss: Evap Leaving Water Temp</li><li><a href="#obj-bi-652"><code>BI652</code></a>Comm Loss: Evap Entering Water Temp</li><li><a href="#obj-bi-653"><code>BI653</code></a>Comm Loss: Condenser Leaving Water Temp</li><li><a href="#obj-bi-654"><code>BI654</code></a>Comm Loss: Condenser Entering Water Temp</li><li><a href="#obj-bi-655"><code>BI655</code></a>Comm Loss: Sec Cond Leaving Water Temp</li><li><a href="#obj-bi-656"><code>BI656</code></a>Comm Loss: Sec Cond Entering Water Temp</li><li><a href="#obj-bi-657"><code>BI657</code></a>Comm Loss: Oil Tank Temperature</li><li><a href="#obj-bi-658"><code>BI658</code></a>Comm Loss: Ext Chilled/Hot Wtr Setpoint</li><li><a href="#obj-bi-659"><code>BI659</code></a>Comm Loss: Ext Current Limit Setpoint</li><li><a href="#obj-bi-660"><code>BI660</code></a>Comm Loss: Cond High Pressure Cutout</li><li><a href="#obj-bi-661"><code>BI661</code></a>Comm Loss: Evaporator Water Flow Switch</li><li><a href="#obj-bi-662"><code>BI662</code></a>Comm Loss: Condenser Water Flow Switch</li><li><a href="#obj-bi-663"><code>BI663</code></a>Comm Loss: Evap Saturated Rfgt Temp</li><li><a href="#obj-bi-664"><code>BI664</code></a>Comm Loss: Cond Saturated Rfgt Temp</li><li><a href="#obj-bi-666"><code>BI666</code></a>Comm Loss: Cond Refrigerant Pressure</li><li><a href="#obj-bi-667"><code>BI667</code></a>Comm Loss: Oil Tank Pressure</li><li><a href="#obj-bi-668"><code>BI668</code></a>Comm Loss: Oil Pump Discharge Pressure</li><li><a href="#obj-bi-669"><code>BI669</code></a>Comm Loss: Evaporator Water Pump Relay</li><li><a href="#obj-bi-670"><code>BI670</code></a>Comm Loss: Condenser Water Pump Relay</li><li><a href="#obj-bi-671"><code>BI671</code></a>Comm Loss: Ice Building Relay</li><li><a href="#obj-bi-672"><code>BI672</code></a>Comm Loss: Starter</li><li><a href="#obj-bi-673"><code>BI673</code></a>Comm Loss: Adaptive Frequency Drive</li><li><a href="#obj-bi-682"><code>BI682</code></a>Comm Loss: Evap Diff Water Pressure</li><li><a href="#obj-bi-683"><code>BI683</code></a>Comm Loss: Cond Diff Water Pressure</li><li><a href="#obj-bi-684"><code>BI684</code></a>Comm Loss: Cond Rfgt Pressure Output</li><li><a href="#obj-bi-685"><code>BI685</code></a>Comm Loss: Compressor Motor % RLA Output</li><li><a href="#obj-bi-686"><code>BI686</code></a>Comm Loss: Refrigerant Monitor Input</li><li><a href="#obj-bi-692"><code>BI692</code></a>Comm Loss: Purge Cprsr Suction Rfgt Temp</li><li><a href="#obj-bi-693"><code>BI693</code></a>Comm Loss: Purge Carbon Tank Temperature</li><li><a href="#obj-bi-694"><code>BI694</code></a>Comm Loss: Purge Liquid Level Switch</li><li><a href="#obj-bi-696"><code>BI696</code></a>Comm Loss: Purge Pumpout Relay</li><li><a href="#obj-bi-697"><code>BI697</code></a>Comm Loss: Purge Carbon Tank Heater Rly</li><li><a href="#obj-bi-698"><code>BI698</code></a>Comm Loss: Purge Regen Solenoid Relay</li><li><a href="#obj-bi-699"><code>BI699</code></a>Comm Loss: Purge Alarm Relay</li><li><a href="#obj-bi-700"><code>BI700</code></a>Comm Loss: Purge Pumpout Solenoid Output</li><li><a href="#obj-bi-701"><code>BI701</code></a>Comm Loss: Purge Exhaust Solenoid Output</li><li><a href="#obj-bi-702"><code>BI702</code></a>Comm Loss: Purge Condensing Unit Relay</li><li><a href="#obj-bi-705"><code>BI705</code></a>Comm Loss: Oil/Refrigerant Pump Relay</li><li><a href="#obj-bi-706"><code>BI706</code></a>Comm Loss: Oil Tank Heater Relay</li><li><a href="#obj-bi-709"><code>BI709</code></a>Comm Loss: Motor Winding Temperature 1</li><li><a href="#obj-bi-710"><code>BI710</code></a>Comm Loss: Motor Winding Temperature 2</li><li><a href="#obj-bi-711"><code>BI711</code></a>Comm Loss: Motor Winding Temperature 3</li><li><a href="#obj-bi-712"><code>BI712</code></a>Comm Loss: Inboard Bearing Temperature</li><li><a href="#obj-bi-713"><code>BI713</code></a>Comm Loss: Outboard Bearing Temperature</li><li><a href="#obj-bi-714"><code>BI714</code></a>Comm Loss: Cprsr Discharge Rfgt Temp</li><li><a href="#obj-bi-715"><code>BI715</code></a>Comm Loss: IGV First Stage Actuator</li><li><a href="#obj-bi-716"><code>BI716</code></a>Comm Loss: IGV Second Stage Actuator</li><li><a href="#obj-bi-717"><code>BI717</code></a>Comm Loss: Ext Base Loading Setpoint</li><li><a href="#obj-bi-718"><code>BI718</code></a>Comm Loss: Ext Base Loading Command</li><li><a href="#obj-bi-719"><code>BI719</code></a>Comm Loss: External Hot Water Command</li><li><a href="#obj-bi-723"><code>BI723</code></a>Comm Loss: Generator Start/Stop Relay</li><li><a href="#obj-bi-724"><code>BI724</code></a>Comm Loss: Generator Speed Signal Output</li><li><a href="#obj-bi-725"><code>BI725</code></a>Comm Loss: Generator Up To Speed Input</li><li><a href="#obj-bi-726"><code>BI726</code></a>Comm Loss: Generator Fault Input</li><li><a href="#obj-bi-727"><code>BI727</code></a>Comm Loss: Generator Fault Lockout</li><li><a href="#obj-bi-739"><code>BI739</code></a>Comm Loss: AFD Speed Signal VDC Output</li><li><a href="#obj-bi-744"><code>BI744</code></a>Comm Loss: Programmable Relay Board 1</li><li><a href="#obj-bi-745"><code>BI745</code></a>Comm Loss: Programmable Relay Board 2</li><li><a href="#obj-bi-755"><code>BI755</code></a>Starter Did Not Transition</li><li><a href="#obj-bi-756"><code>BI756</code></a>Starter Did Not Fully Accelerate</li><li><a href="#obj-bi-757"><code>BI757</code></a>Phase Reversal</li><li><a href="#obj-bi-759"><code>BI759</code></a>Starter Dry Run Test</li><li><a href="#obj-bi-761"><code>BI761</code></a>Phase Loss</li><li><a href="#obj-bi-763"><code>BI763</code></a>Power Loss</li><li><a href="#obj-bi-765"><code>BI765</code></a>Momentary Power Loss</li><li><a href="#obj-bi-767"><code>BI767</code></a>Severe Current Unbalance</li><li><a href="#obj-bi-769"><code>BI769</code></a>Starter Fault Type 1</li><li><a href="#obj-bi-770"><code>BI770</code></a>Starter Fault Type 2</li><li><a href="#obj-bi-771"><code>BI771</code></a>Starter Fault Type 3</li><li><a href="#obj-bi-772"><code>BI772</code></a>Transition Complete Input Shorted</li><li><a href="#obj-bi-773"><code>BI773</code></a>At Speed Input Shorted</li><li><a href="#obj-bi-774"><code>BI774</code></a>Transition Complete Input Opened</li><li><a href="#obj-bi-775"><code>BI775</code></a>At Speed Input Opened</li><li><a href="#obj-bi-776"><code>BI776</code></a>Motor Current Overload</li><li><a href="#obj-bi-778"><code>BI778</code></a>Compressor Did Not Accelerate: Shutdown</li><li><a href="#obj-bi-779"><code>BI779</code></a>Cprsr Did Not Accelerate: Transition</li><li><a href="#obj-bi-780"><code>BI780</code></a>Starter Contactor Interrupt Failure</li><li><a href="#obj-bi-782"><code>BI782</code></a>Starter Module Memory Error Type 1</li><li><a href="#obj-bi-783"><code>BI783</code></a>Starter Module Memory Error Type 2</li><li><a href="#obj-bi-784"><code>BI784</code></a>Starter Comm Loss: Main Processor</li><li><a href="#obj-bi-795"><code>BI795</code></a>AFD Power Loss</li><li><a href="#obj-bi-796"><code>BI796</code></a>AFD Start Inhibited</li><li><a href="#obj-bi-797"><code>BI797</code></a>AFD Motor Current Overload</li><li><a href="#obj-bi-798"><code>BI798</code></a>AFD Motor Short</li><li><a href="#obj-bi-799"><code>BI799</code></a>AFD Instantaneous Current Overload</li><li><a href="#obj-bi-800"><code>BI800</code></a>AFD High Temperature</li><li><a href="#obj-bi-801"><code>BI801</code></a>AFD Output Phase Loss</li><li><a href="#obj-bi-802"><code>BI802</code></a>AFD Ground Fault</li><li><a href="#obj-bi-803"><code>BI803</code></a>HPC/High AFD Heat Sink Water Pressure</li><li><a href="#obj-bi-804"><code>BI804</code></a>AFD Comm Loss: Main Processor</li><li><a href="#obj-bi-805"><code>BI805</code></a>AFD High Bus Voltage</li><li><a href="#obj-bi-806"><code>BI806</code></a>AFD Control Board Memory Error Type 2</li><li><a href="#obj-bi-807"><code>BI807</code></a>AFD General Failure</li><li><a href="#obj-bi-808"><code>BI808</code></a>AFD Fatal Software Error</li><li><a href="#obj-bi-809"><code>BI809</code></a>AFD I/O Board Failure</li><li><a href="#obj-bi-810"><code>BI810</code></a>AFD Power Intfc Controller Board Failure</li><li><a href="#obj-bi-811"><code>BI811</code></a>AFD Power Structure Board Failure</li><li><a href="#obj-bi-812"><code>BI812</code></a>AFD DPI Communication Failure</li><li><a href="#obj-bi-813"><code>BI813</code></a>AFD RS485 Board Memory Error Type 2</li><li><a href="#obj-bi-814"><code>BI814</code></a>Evap Saturated Refrigerant Temp Sensor</li><li><a href="#obj-bi-815"><code>BI815</code></a>Cond Saturated Refrigerant Temp Sensor</li><li><a href="#obj-bi-816"><code>BI816</code></a>Condenser Refrigerant Pressure Xdcr(b)</li><li><a href="#obj-bi-817"><code>BI817</code></a>Oil Tank Temperature Sensor</li><li><a href="#obj-bi-818"><code>BI818</code></a>Oil Pump Discharge Pressure Transducer</li><li><a href="#obj-bi-819"><code>BI819</code></a>Oil Tank Pressure Transducer</li><li><a href="#obj-bi-820"><code>BI820</code></a>Motor Winding Temperature 1 Sensor</li><li><a href="#obj-bi-821"><code>BI821</code></a>Motor Winding Temperature 2 Sensor</li><li><a href="#obj-bi-822"><code>BI822</code></a>Motor Winding Temperature 3 Sensor</li><li><a href="#obj-bi-823"><code>BI823</code></a>Inboard Bearing Temp Sensor</li><li><a href="#obj-bi-824"><code>BI824</code></a>Outboard Bearing Temp Sensor</li><li><a href="#obj-bi-825"><code>BI825</code></a>Cprsr Discharge Refrigerant Temp Sensor</li><li><a href="#obj-bi-826"><code>BI826</code></a>Purge Cprsr Suction Rfgt Temp Sensor</li><li><a href="#obj-bi-827"><code>BI827</code></a>Purge Carbon Tank Temperature Sensor</li><li><a href="#obj-bi-828"><code>BI828</code></a>Purge Liquid Level Too High Warning</li><li><a href="#obj-bi-829"><code>BI829</code></a>Purge Liquid Level Too High Continuously</li><li><a href="#obj-bi-830"><code>BI830</code></a>Purge Carbon Regen Temp Not Satisfied</li><li><a href="#obj-bi-831"><code>BI831</code></a>Purge Carbon Regen Temp Limit Exceeded</li><li><a href="#obj-bi-832"><code>BI832</code></a>Purge Daily Pumpout Limit Exceeded</li><li><a href="#obj-bi-833"><code>BI833</code></a>Purge Carbon Regen Temperature Too Low</li><li><a href="#obj-bi-834"><code>BI834</code></a>Low Evaporator Refrigerant Temperature</li><li><a href="#obj-bi-835"><code>BI835</code></a>High Oil Temperature</li><li><a href="#obj-bi-836"><code>BI836</code></a>Condenser High Pressure Cutout</li><li><a href="#obj-bi-837"><code>BI837</code></a>Extended Compressor Surge</li><li><a href="#obj-bi-838"><code>BI838</code></a>Over Voltage</li><li><a href="#obj-bi-839"><code>BI839</code></a>Under Voltage</li><li><a href="#obj-bi-840"><code>BI840</code></a>Unexpected Starter Shutdown</li><li><a href="#obj-bi-841"><code>BI841</code></a>Starter Failed to Arm/Start</li><li><a href="#obj-bi-843"><code>BI843</code></a>Low Differential Oil Pressure</li><li><a href="#obj-bi-844"><code>BI844</code></a>Check Oil Filter</li><li><a href="#obj-bi-845"><code>BI845</code></a>Oil Pressure Sensor Calibration</li><li><a href="#obj-bi-846"><code>BI846</code></a>High Vacuum Lockout</li><li><a href="#obj-bi-847"><code>BI847</code></a>Low Oil Temperature</li><li><a href="#obj-bi-848"><code>BI848</code></a>High Inboard Bearing Temperature</li><li><a href="#obj-bi-849"><code>BI849</code></a>High Outboard Bearing Temp</li><li><a href="#obj-bi-850"><code>BI850</code></a>High Cprsr Rfgt Discharge Temperature</li><li><a href="#obj-bi-851"><code>BI851</code></a>High Motor Winding Temperature 1</li><li><a href="#obj-bi-852"><code>BI852</code></a>High Motor Winding Temperature 2</li><li><a href="#obj-bi-853"><code>BI853</code></a>High Motor Winding Temperature 3</li><li><a href="#obj-bi-854"><code>BI854</code></a>Unexpected Differential Oil Pressure</li><li><a href="#obj-bi-855"><code>BI855</code></a>Differential Oil Pressure Overdue</li><li><a href="#obj-bi-858"><code>BI858</code></a>Generator Fault Relay Open</li><li><a href="#obj-bi-859"><code>BI859</code></a>Generator Ready Signal Overdue</li><li><a href="#obj-bi-860"><code>BI860</code></a>Comm Loss: Oil Tank Temperature</li><li><a href="#obj-bi-861"><code>BI861</code></a>Comm Loss: Cond High Pressure Cutout</li><li><a href="#obj-bi-862"><code>BI862</code></a>Comm Loss: Evap Sat Refrig Temp</li><li><a href="#obj-bi-863"><code>BI863</code></a>Comm Loss: Cond Saturated Rfgt Temp</li><li><a href="#obj-bi-864"><code>BI864</code></a>Comm Loss: Cond Refrigerant Pressure</li><li><a href="#obj-bi-865"><code>BI865</code></a>Comm Loss: Oil Tank Pressure</li><li><a href="#obj-bi-866"><code>BI866</code></a>Comm Loss: Oil Pump Discharge Pressure</li><li><a href="#obj-bi-867"><code>BI867</code></a>Comm Loss: Starter</li><li><a href="#obj-bi-869"><code>BI869</code></a>Comm Loss: Adaptive Frequency Drive</li><li><a href="#obj-bi-872"><code>BI872</code></a>Comm Loss: Cond Rfgt Pressure Output</li><li><a href="#obj-bi-873"><code>BI873</code></a>Comm Loss: Compressor Motor % RLA Output</li><li><a href="#obj-bi-874"><code>BI874</code></a>Comm Loss: Purge Cprsr Suction Rfgt Temp</li><li><a href="#obj-bi-875"><code>BI875</code></a>Comm Loss: Purge Carbon Tank Temperature</li><li><a href="#obj-bi-876"><code>BI876</code></a>Comm Loss: Purge Liquid Level Switch</li><li><a href="#obj-bi-878"><code>BI878</code></a>Comm Loss: Purge Pumpout Relay</li><li><a href="#obj-bi-879"><code>BI879</code></a>Comm Loss: Purge Carbon Tank Heater Rly</li><li><a href="#obj-bi-880"><code>BI880</code></a>Comm Loss: Purge Regen Solenoid Relay</li><li><a href="#obj-bi-881"><code>BI881</code></a>Comm Loss: Purge Alarm Relay</li><li><a href="#obj-bi-882"><code>BI882</code></a>Comm Loss: Purge Pumpout Solenoid Output</li><li><a href="#obj-bi-883"><code>BI883</code></a>Comm Loss: Purge Exhaust Solenoid Output</li><li><a href="#obj-bi-884"><code>BI884</code></a>Comm Loss: Purge Condensing Unit Relay</li><li><a href="#obj-bi-887"><code>BI887</code></a>Comm Loss: Oil/Refrigerant Pump Relay</li><li><a href="#obj-bi-888"><code>BI888</code></a>Comm Loss: Oil Tank Heater Relay</li><li><a href="#obj-bi-889"><code>BI889</code></a>Comm Loss: Motor Winding Temperature 1</li><li><a href="#obj-bi-890"><code>BI890</code></a>Comm Loss: Motor Winding Temperature 2</li><li><a href="#obj-bi-891"><code>BI891</code></a>Comm Loss: Motor Winding Temperature 3</li><li><a href="#obj-bi-892"><code>BI892</code></a>Comm Loss: Inboard Bearing Temperature</li><li><a href="#obj-bi-893"><code>BI893</code></a>Comm Loss: Outboard Bearing Temperature</li><li><a href="#obj-bi-894"><code>BI894</code></a>Comm Loss: Cprsr Discharge Rfgt Temp</li><li><a href="#obj-bi-895"><code>BI895</code></a>Comm Loss: IGV First Stage Actuator</li><li><a href="#obj-bi-896"><code>BI896</code></a>Comm Loss: IGV Second Stage Actuator</li><li><a href="#obj-bi-897"><code>BI897</code></a>Comm Loss: Generator Start/Stop Relay</li><li><a href="#obj-bi-898"><code>BI898</code></a>Comm Loss: Generator Speed Signal Output</li><li><a href="#obj-bi-899"><code>BI899</code></a>Comm Loss: Generator Up To Speed Input</li><li><a href="#obj-bi-900"><code>BI900</code></a>Comm Loss: Generator Fault Input</li><li><a href="#obj-bi-901"><code>BI901</code></a>Comm Loss: External Ckt Lockout</li><li><a href="#obj-bi-903"><code>BI903</code></a>Purge Regen Cooldown Temp Too High</li><li><a href="#obj-bi-904"><code>BI904</code></a>Purge Regen Cooldown Temp Too High Ckt2</li><li><a href="#obj-bi-905"><code>BI905</code></a>Restart Inhibit</li><li><a href="#obj-bi-906"><code>BI906</code></a>Restart Inhibit Ckt2</li><li><a href="#obj-bi-909"><code>BI909</code></a>AFD Contactor Interrupt Failure</li><li><a href="#obj-bi-910"><code>BI910</code></a>AFD Contactor Interrupt Failure Ckt2</li><li><a href="#obj-bi-911"><code>BI911</code></a>High Evaporator Refrigerant Temperature</li><li><a href="#obj-bi-912"><code>BI912</code></a>High Evaporator Refrigerant Temperature Ckt2</li><li><a href="#obj-bi-914"><code>BI914</code></a>Software Error 1001</li><li><a href="#obj-bi-915"><code>BI915</code></a>Software Error 1004</li><li><a href="#obj-bi-917"><code>BI917</code></a>Comm Loss: AFD Speed Signal VDC Output</li><li><a href="#obj-bi-918"><code>BI918</code></a>Comm Loss: Oil Cooler Solenoid</li><li><a href="#obj-bi-919"><code>BI919</code></a>Comm Loss: Oil Cooler Solenoid</li><li><a href="#obj-bi-920"><code>BI920</code></a>Comm Loss: Oil Tank Heater 4E1 Rela</li><li><a href="#obj-bi-921"><code>BI921</code></a>Comm Loss: Oil Tank Heater 4E1 Relay</li><li><a href="#obj-bi-922"><code>BI922</code></a>Comm Loss: Oil Tank Heater 4E2 Relay</li><li><a href="#obj-bi-923"><code>BI923</code></a>Comm Loss: Oil Tank Heater 4E2 Relay</li><li><a href="#obj-bi-924"><code>BI924</code></a>Comm Loss: Oil Vent Line</li><li><a href="#obj-bi-925"><code>BI925</code></a>Comm Loss: Oil Vent Line</li><li><a href="#obj-bi-926"><code>BI926</code></a>Comm Loss: Outboard Bearing Pad Temp 1</li><li><a href="#obj-bi-927"><code>BI927</code></a>Comm Loss: Outboard Bearing Pad Temp 1</li><li><a href="#obj-bi-928"><code>BI928</code></a>Comm Loss: Outboard Bearing Pad Temp 2</li><li><a href="#obj-bi-929"><code>BI929</code></a>Comm Loss: Outboard Bearing Pad Temp 2</li><li><a href="#obj-bi-930"><code>BI930</code></a>Comm Loss: Outboard Bearing Pad Temp 3</li><li><a href="#obj-bi-931"><code>BI931</code></a>Comm Loss: Outboard Bearing Pad Temp 3</li><li><a href="#obj-bi-932"><code>BI932</code></a>High Outboard Bearing Pad Temperature 1</li><li><a href="#obj-bi-933"><code>BI933</code></a>High Outboard Bearing Pad Temperature 1</li><li><a href="#obj-bi-934"><code>BI934</code></a>High Outboard Bearing Pad Temperature 2</li><li><a href="#obj-bi-935"><code>BI935</code></a>High Outboard Bearing Pad Temperature 2</li><li><a href="#obj-bi-936"><code>BI936</code></a>High Outboard Bearing Pad Temperature 3</li><li><a href="#obj-bi-937"><code>BI937</code></a>High Outboard Bearing Pad Temperature 3</li><li><a href="#obj-bi-938"><code>BI938</code></a>Outboard Bearing Pad Temp 1 Sensor</li><li><a href="#obj-bi-939"><code>BI939</code></a>Outboard Bearing Pad Temp 1 Sensor</li><li><a href="#obj-bi-940"><code>BI940</code></a>Outboard Bearing Pad Temp 2Sensor</li><li><a href="#obj-bi-941"><code>BI941</code></a>Outboard Bearing Pad Temp 2Sensor</li><li><a href="#obj-bi-942"><code>BI942</code></a>Outboard Bearing Pad Temp 3Sensor</li><li><a href="#obj-bi-943"><code>BI943</code></a>Outboard Bearing Pad Temp 3 Sensor</li><li><a href="#obj-bi-944"><code>BI944</code></a>Inverted Evaporator Water Temperature</li><li><a href="#obj-bi-945"><code>BI945</code></a>Inverted Condenser Water Temperature</li><li><a href="#obj-bi-946"><code>BI946</code></a>Inverted Evaporator Approach Temperature Ckt1</li><li><a href="#obj-bi-947"><code>BI947</code></a>Inverted Condenser Approach Temperature Ckt1</li><li><a href="#obj-bi-948"><code>BI948</code></a>Inverted Evaporator Approach Temperature Ckt2</li><li><a href="#obj-bi-949"><code>BI949</code></a>Inverted Condenser Approach Temperature Ckt2</li><li><a href="#obj-bv-1"><code>BV1</code></a>BAS Base Loading Enable</li><li><a href="#obj-bv-2"><code>BV2</code></a>BAS Diagnostic Reset</li><li><a href="#obj-mi-1"><code>MI1</code></a>Chiller Running Status</li><li><a href="#obj-mi-2"><code>MI2</code></a>Chiller Control Mode</li><li><a href="#obj-mi-3"><code>MI3</code></a>Setpoint Source</li><li><a href="#obj-mi-4"><code>MI4</code></a>Active Chilled Water Setpoint Source</li><li><a href="#obj-mi-5"><code>MI5</code></a>Active Current Limit Setpoint Source</li><li><a href="#obj-mi-6"><code>MI6</code></a>Active Hot Water Setpoint Source</li><li><a href="#obj-mi-7"><code>MI7</code></a>Active Base Loading Setpoint Source</li><li><a href="#obj-mi-8"><code>MI8</code></a>Front Panel Auto/Stop</li><li><a href="#obj-mi-9"><code>MI9</code></a>Front Panel Chiller Control Mode</li><li><a href="#obj-mi-10"><code>MI10</code></a>External Auto Stop</li><li><a href="#obj-mi-11"><code>MI11</code></a>Compressor Running Ckt1</li><li><a href="#obj-mi-12"><code>MI12</code></a>Compressor Running Ckt2</li><li><a href="#obj-mi-13"><code>MI13</code></a>Refrigerant Type</li><li><a href="#obj-mv-1"><code>MV1</code></a>BAS Chiller Auto Stop Command</li><li><a href="#obj-mv-2"><code>MV2</code></a>BAS Chiller Mode Command</li><li><a href="#obj-mv-3"><code>MV3</code></a>Circuit Lockout Ckt1</li><li><a href="#obj-mv-4"><code>MV4</code></a>Circuit Lockout Ckt2</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane&#x27;s naming convention.</li><li>Trane titles this list &#x27;CTV-Simplex (UC800)&#x27; and does not explain the suffix in the document. This list uses short instance numbers (AI 1, AV 1, BI 501...) unlike the standard Symbio 800 CenTraVac list (BAS-PTS009) with 5-digit instances, so check which list matches the controller on site.</li><li>The analog tables give the data type (&#x27;Real&#x27;) instead of units, so units are left blank; the communicated unit system (I-P or SI) is set at the factory.</li><li>Binary inputs from the &#x27;Binary Input Diagnostics&#x27; table are individual alarm flags (0/off = normal, 1/on = in alarm); they share one instance range with the status BIs.</li><li>Some names repeat as printed in the doc (e.g. AI 58-60 are all &#x27;Starter Current L1 % RLA Ckt1&#x27;, and several Ckt1/Ckt2 diagnostics share a name); go by instance.</li><li>The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.</li><li>The same document also maps every object to a Modbus register; only the BACnet side is listed here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 800 CenTraVac Simplex (UC800) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 800 CenTraVac Simplex (UC800)</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 800 CenTraVac Simplex (UC800) have?</summary><p>This list has 526 BACnet objects: 148 analog inputs, 4 analog values, 355 binary inputs, 2 binary values, 13 multi-state inputs, 4 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 800 CenTraVac Simplex (UC800) BACnet points are writable?</summary><p>10 of the 526 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Trane Symbio 800 CenTraVac Simplex (UC800) BACnet documentation?</summary><p>The source is Symbio 800 Integration Points List BACnet - CTV-Simplex (UC800) (BAS-PTS029A-EN), revision 12/6/2024, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 800 CenTraVac Simplex (UC800)?</summary><p>Start with MV 1 BAS Chiller Auto Stop Command (BMS auto/stop command (1 = Stop, 2 = Auto)); MV 2 BAS Chiller Mode Command (Cool/heat/ice/free-cooling mode command); AV 1 BAS Chilled Water Setpoint (Chilled water setpoint from the BMS); AV 2 BAS Current Limit Setpoint (Current limit from the BMS, % RLA); BI 1 Chiller Running (Chiller on/off status); BI 12 Local Setpoint Control (Shows if local setpoints override BAS setpoints); AI 8 Evap Leaving Water Temp (Leaving chilled water temperature); AI 5 Calculated Chiller Capacity (Calculated cooling capacity); BI 10 Alarm Present (Any active alarm on the chiller).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 800 CenTraVac Simplex (UC800)?</summary><p>MV 1 BAS Chiller Auto Stop Command (1 = Stop, 2 = Auto; relinquish default Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. MI 10 External Auto Stop reports the hardwired external auto/stop input, and BI 11 Chiller In Auto shows whether the chiller is enabled to run. The documents don&#x27;t say how the two combine or how to hand setpoint control to the BAS; BI 12 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 4 Active Chilled Water Setpoint Source shows Front Panel, External, Ice Machine or BAS.</p></details><details><summary>How do I check these points on the real Symbio 800 CenTraVac Simplex (UC800)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS029A-EN_12062024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet - CTV-Simplex (UC800) &middot; BAS-PTS029A-EN &middot; rev. 12/6/2024</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
