<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 800 IntelliCore Split System BACnet Points List</title>
<meta name="description" content="Trane Symbio 800 IntelliCore Split System BACnet points list: 136 objects by ID and name (e.g. BV 10140 = Auto Stop Command BAS), 16 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 800 IntelliCore Split System BACnet Points List">
<meta property="og:description" content="Trane Symbio 800 IntelliCore Split System BACnet points list: 136 objects by ID and name (e.g. BV 10140 = Auto Stop Command BAS), 16 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 800 IntelliCore Split System BACnet Points List">
<meta name="twitter:description" content="Trane Symbio 800 IntelliCore Split System BACnet points list: 136 objects by ID and name (e.g. BV 10140 = Auto Stop Command BAS), 16 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk",
   "name": "Trane Symbio 800 IntelliCore Split System BACnet Points List",
   "description": "Trane Symbio 800 IntelliCore Split System BACnet points list: 136 objects by ID and name (e.g. BV 10140 = Auto Stop Command BAS), 16 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk#dataset",
   "name": "Trane Symbio 800 IntelliCore Split System (RAUK) BACnet Points List",
   "description": "The Symbio 800 on IntelliCore RAUK split systems exposes about 135 objects with 5-digit instances (AI-10101...). Many points depend on unit size (second circuit from 40 T, third compressor on some sizes), on the system control type (no system control, supply-air VAV or EVP) and on the power-monitoring option. The BAS writes auto/stop, discharge cooling setpoint, demand limit, lockouts and the discharge and outdoor air temperatures. Trane Symbio 800 IntelliCore Split System BACnet points list: 136 objects by ID and name (e.g. BV 10140 = Auto Stop Command BAS), 16 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk",
   "keywords": [
    "Trane Symbio 800 IntelliCore Split System (RAUK) BACnet Points List",
    "Trane Symbio 800 IntelliCore Split System (RAUK) BACnet objects",
    "Trane BACnet",
    "IntelliCore BACnet points list",
    "RAUK BACnet points list",
    "IntelliCore split system BACnet points list",
    "Symbio 800 BACnet points list",
    "BAS-PTS036 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List BACnet/Modbus - IntelliCore Split System (RAUK)",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 800 IntelliCore Split System (RAUK)",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Split system controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 800 IntelliCore Split System (RAUK) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 136 BACnet objects: 70 analog inputs, 9 analog values, 40 binary inputs, 6 binary values, 10 multi-state inputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 800 IntelliCore Split System (RAUK) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "16 of the 136 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 800 IntelliCore Split System (RAUK) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List BACnet/Modbus - IntelliCore Split System (RAUK) (BAS-PTS036A-EN), revision 12/04/2024, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 800 IntelliCore Split System (RAUK)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10140 Auto Stop Command BAS (BMS auto/stop command (0 = Stop, 1 = Auto)); AV 10121 Discharge Cooling Setpoint BAS (Discharge air cooling setpoint (VAV/EVP control)); AV 10163 Demand Limit Setpoint (Demand limit from the BMS, %); BV 10116 Demand Limit Request BAS (Must be Limited for the demand limit to apply); MI 10119 Arbitration Method (Must read Full Source for BAS values to be used); MI 10140 Unit Status (Off, waiting or cooling running); AI 10101 Cooling Capacity Status (Actual cooling capacity, %); AI 10124 Discharge Temperature (Discharge temperature in use); BI 10176 Diagnostic Present (Summary alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 800 IntelliCore Split System (RAUK)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 10140 Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop. BI 10211 Equipment Stop Status reports the hardwired auto/stop input and BI 13000 Front Panel Auto Stop Status the local setting; BI 10210 shows an emergency stop that needs a manual reset. The integration guide describes the arbitration method: with Full the BMS value is used ahead of local or default values, with Local BMS values are ignored. MI 10119 Arbitration Method (read-only) shows which is active."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Symbio 800 IntelliCore Split System (RAUK) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The points list gives a 900 s heartbeat for AV 10111 Discharge Temperature BAS and AV 10113 Outdoor Air Temperature BAS; the other AVs list 0. The documents don't describe what happens when it expires."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Trane Symbio 800 IntelliCore Split System (RAUK)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write AV 10113 Outdoor Air Temperature BAS or AV 10111 Discharge Temperature BAS and keep refreshing them within the heartbeat. AV 10103 and AV 10101 (Arbitrator) show every source in their priority array, and AI 10118 Outdoor Air Temperature Active and AI 10124 Discharge Temperature show the value in use. The guide notes the default for sensor arbitrators is invalid, so the value must come from the BMS or a local sensor."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 800 IntelliCore Split System (RAUK)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 800 IntelliCore Split System (RAUK)",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellicore-rauk"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 800 IntelliCore Split System (RAUK)</li></ol>
<p class="eyebrow">Split system controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 800 IntelliCore Split System (RAUK) BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>The Symbio 800 on IntelliCore RAUK split systems exposes about 135 objects with 5-digit instances (AI-10101...). Many points depend on unit size (second circuit from 40 T, third compressor on some sizes), on the system control type (no system control, supply-air VAV or EVP) and on the power-monitoring option. The BAS writes auto/stop, discharge cooling setpoint, demand limit, lockouts and the discharge and outdoor air temperatures.</p>
<p>This page lists <strong>136 BACnet objects</strong> for the Trane Symbio 800 IntelliCore Split System (RAUK) &mdash; 16 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 800 IntelliCore Split System (RAUK)</dd></div><div><dt>Equipment</dt><dd>Split system controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>136 (16 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>62000844-1-00-0003</dd></div><div><dt>Also known as</dt><dd>IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - IntelliCore Split System (RAUK) &middot; BAS-PTS036A-EN &middot; rev. 12/04/2024</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk.csv" rel="nofollow" download>Download CSV <small>136 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-800-intellicore-rauk">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 800 IntelliCore Split System (RAUK)</h2>
<div class="answer"><b>Integration in brief</b><p>Use BV 10140 Auto Stop Command BAS to run or stop the unit. On supply-air VAV or EVP units write AV 10121 Discharge Cooling Setpoint BAS; to limit capacity set AV 10163 Demand Limit Setpoint and turn on BV 10116 Demand Limit Request BAS. MI 10119 Arbitration Method must read Full Source for BAS values to be used. Sensor BAS points carry a 900 s heartbeat.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10140">BV 10140</a></td><td class="n">Auto Stop Command BAS</td><td>BMS auto/stop command (0 = Stop, 1 = Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10121">AV 10121</a></td><td class="n">Discharge Cooling Setpoint BAS</td><td>Discharge air cooling setpoint (VAV/EVP control)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10163">AV 10163</a></td><td class="n">Demand Limit Setpoint</td><td>Demand limit from the BMS, %</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-10116">BV 10116</a></td><td class="n">Demand Limit Request BAS</td><td>Must be Limited for the demand limit to apply</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-10119">MI 10119</a></td><td class="n">Arbitration Method</td><td>Must read Full Source for BAS values to be used</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-10140">MI 10140</a></td><td class="n">Unit Status</td><td>Off, waiting or cooling running</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10101">AI 10101</a></td><td class="n">Cooling Capacity Status</td><td>Actual cooling capacity, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10124">AI 10124</a></td><td class="n">Discharge Temperature</td><td>Discharge temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10176">BI 10176</a></td><td class="n">Diagnostic Present</td><td>Summary alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 10140 Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop. BI 10211 Equipment Stop Status reports the hardwired auto/stop input and BI 13000 Front Panel Auto Stop Status the local setting; BI 10210 shows an emergency stop that needs a manual reset. The integration guide describes the arbitration method: with Full the BMS value is used ahead of local or default values, with Local BMS values are ignored. MI 10119 Arbitration Method (read-only) shows which is active.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The points list gives a 900 s heartbeat for AV 10111 Discharge Temperature BAS and AV 10113 Outdoor Air Temperature BAS; the other AVs list 0. The documents don&#x27;t describe what happens when it expires.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Write AV 10113 Outdoor Air Temperature BAS or AV 10111 Discharge Temperature BAS and keep refreshing them within the heartbeat. AV 10103 and AV 10101 (Arbitrator) show every source in their priority array, and AI 10118 Outdoor Air Temperature Active and AI 10124 Discharge Temperature show the value in use. The guide notes the default for sensor arbitrators is invalid, so the value must come from the BMS or a local sensor.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.</li><li>The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.</li><li>The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.</li><li>BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.</li><li>MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.</li><li>Points that don&#x27;t apply to the unit&#x27;s configuration are absent, and a technician can &#x27;recycle&#x27; (remove) factory points from the interface, so a missing object may have been recycled.</li><li>Arbitrator objects show as writable but are meant to be read; write the matching &#x27;... BAS&#x27; object instead.</li><li>AV 10139 Cooling Capacity Enable is also described as a BAS percentage that limits cooling capacity; the document doesn&#x27;t say how it relates to AV 10163.</li><li>Points for circuit 2, extra compressors, the economizer and power monitoring only exist on the unit sizes and options that have them.</li></ul>
</section>
<h2 id="points">Trane Symbio 800 IntelliCore Split System (RAUK) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">136 of 136 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>70</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>9</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>40</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>6</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>10</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>136</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>120</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>16</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (68)</option><option value="°F">°F (18)</option><option value="%">% (9)</option><option value="PSI">PSI (9)</option><option value="kWh">kWh (8)</option><option value="Hours">Hours (7)</option><option value="seconds">seconds (6)</option><option value="Volts">Volts (6)</option><option value="Amps">Amps (5)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>57</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 800 IntelliCore Split System (RAUK) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10101" data-acc="R" data-u="%" data-min="1" id="obj-ai-10101"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10101</td><td class="n">Cooling Capacity Status</td><td class="d">Actual operating unit cooling capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10111" data-acc="R" data-u="%" id="obj-ai-10111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10111</td><td class="n">Outdoor Air Damper Position</td><td class="d">Requested position of the Outdoor Air Damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10118" data-acc="R" data-u="°F" id="obj-ai-10118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10118</td><td class="n">Outdoor Air Temperature Active</td><td class="d">Active outdoor air temperature currently being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10121" data-acc="R" data-u="°F" id="obj-ai-10121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10121</td><td class="n">Discharge Cooling Setpoint Active</td><td class="d">Discharge temperature cooling setpoint value resulting from arbitration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10124" data-acc="R" data-u="°F" data-min="1" id="obj-ai-10124"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10124</td><td class="n">Discharge Temperature</td><td class="d">Actual discharge temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10154" data-acc="R" data-u="%" id="obj-ai-10154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10154</td><td class="n">Economizer Minimum Position Setpoint Active</td><td class="d">Economizer minimum position setpoint value resulting from arbitration</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="10156" data-acc="R" data-u="°F" id="obj-ai-10156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10156</td><td class="n">Outdoor Air Temperature Local</td><td class="d">Outdoor air temperature value from a sensor connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10161" data-acc="R" data-u="%" id="obj-ai-10161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10161</td><td class="n">Condenser Capacity</td><td class="d">Status of the unit condenser capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10181" data-acc="R" data-u="°F" id="obj-ai-10181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10181</td><td class="n">Discharge Temperature Local</td><td class="d">Discharge temperature value from a sensor connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10206" data-acc="R" data-u="" id="obj-ai-10206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10206</td><td class="n">Number of Circuits</td><td class="d">Number of refrigeration circuits in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10207" data-acc="R" data-u="" id="obj-ai-10207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10207</td><td class="n">Number of Compressors Circuit 1</td><td class="d">Number of compressors on DX circuit 1 of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10208" data-acc="R" data-u="" id="obj-ai-10208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10208</td><td class="n">Number of Compressors Circuit 2</td><td class="d">Number of compressors on DX circuit 2 of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="10224" data-acc="R" data-u="Amps" id="obj-ai-10224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10224</td><td class="n">Average Current</td><td class="d"></td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10227" data-acc="R" data-u="seconds" id="obj-ai-10227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10227</td><td class="n">Run Time - Compressor 1A</td><td class="d">Run time of Compressor 1A</td><td class="u">seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="10228" data-acc="R" data-u="" id="obj-ai-10228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10228</td><td class="n">Starts - Compressor 1A</td><td class="d">Number of starts for Compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="10229" data-acc="R" data-u="seconds" id="obj-ai-10229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10229</td><td class="n">Run Time - Compressor 1B</td><td class="d">Run time of Compressor 1B</td><td class="u">seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="10230" data-acc="R" data-u="" id="obj-ai-10230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10230</td><td class="n">Starts - Compressor 1B</td><td class="d">Number of starts for Compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="10231" data-acc="R" data-u="seconds" id="obj-ai-10231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10231</td><td class="n">Run Time - Compressor 1C</td><td class="d">Run time of Compressor 1C</td><td class="u">seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="10232" data-acc="R" data-u="" id="obj-ai-10232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10232</td><td class="n">Starts - Compressor 1C</td><td class="d">Number of starts for Compressor 1C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="10233" data-acc="R" data-u="seconds" id="obj-ai-10233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10233</td><td class="n">Run Time - Compressor 2A</td><td class="d">Run time of Compressor 2A</td><td class="u">seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="10234" data-acc="R" data-u="" id="obj-ai-10234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10234</td><td class="n">Starts - Compressor 2A</td><td class="d">Number of starts for Compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="10235" data-acc="R" data-u="seconds" id="obj-ai-10235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10235</td><td class="n">Run Time - Compressor 2B</td><td class="d">Run time of Compressor 2B</td><td class="u">seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="10236" data-acc="R" data-u="" id="obj-ai-10236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10236</td><td class="n">Starts - Compressor 2B</td><td class="d">Number of starts for Compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="10237" data-acc="R" data-u="seconds" id="obj-ai-10237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10237</td><td class="n">Run Time - Compressor 2C</td><td class="d">Run time of Compressor 2C</td><td class="u">seconds</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="10238" data-acc="R" data-u="" id="obj-ai-10238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10238</td><td class="n">Starts - Compressor 2C</td><td class="d">Number of starts for Compressor 2C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="10239" data-acc="R" data-u="Amps" id="obj-ai-10239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10239</td><td class="n">Current L1</td><td class="d">Current for line/leg 1</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="10240" data-acc="R" data-u="Amps" id="obj-ai-10240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10240</td><td class="n">Current L2</td><td class="d">Current for line/leg 2</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="10241" data-acc="R" data-u="Amps" id="obj-ai-10241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10241</td><td class="n">Current L3</td><td class="d">Current for line/leg 3</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="10242" data-acc="R" data-u="Amps" id="obj-ai-10242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10242</td><td class="n">Current Neutral</td><td class="d">Current for neutral</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="10243" data-acc="R" data-u="°F" id="obj-ai-10243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10243</td><td class="n">Discharge Cooling Setpoint Status</td><td class="d">Actual discharge temperature cooling setpoint value</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="10246" data-acc="R" data-u="PSI" id="obj-ai-10246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10246</td><td class="n">Discharge Gauge Pressure Circuit 1</td><td class="d">Refrigerant discharge gauge pressure for DX circuit 1</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="10247" data-acc="R" data-u="PSI" id="obj-ai-10247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10247</td><td class="n">Discharge Gauge Pressure Circuit 2</td><td class="d">Refrigerant discharge gauge pressure for DX circuit 2</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="10249" data-acc="R" data-u="kWh" id="obj-ai-10249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10249</td><td class="n">Energy Consumption Lifetime</td><td class="d">Total energy consumption of the unit (for the lifetime)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="10255" data-acc="R" data-u="" id="obj-ai-10255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10255</td><td class="n">Line Frequency</td><td class="d">Line frequency when the optional power monitoring option is included</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="10258" data-acc="R" data-u="" id="obj-ai-10258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10258</td><td class="n">Power Factor</td><td class="d">Reported power factor from the optional power monitoring option, when applicable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="10262" data-acc="R" data-u="PSI" id="obj-ai-10262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10262</td><td class="n">Suction Gauge Pressure Circuit 1</td><td class="d">Gauge suction pressure for DX circuit 1, in PSIG</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="10263" data-acc="R" data-u="PSI" id="obj-ai-10263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10263</td><td class="n">Suction Gauge Pressure Circuit 2</td><td class="d">Gauge suction pressure for DX circuit 2, in PSIG</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="10268" data-acc="R" data-u="kWh" id="obj-ai-10268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10268</td><td class="n">Total Apparent Energy</td><td class="d">Total apparent energy as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="10269" data-acc="R" data-u="kWh" id="obj-ai-10269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10269</td><td class="n">Energy Consumption</td><td class="d">Total energy consumption of the unit (since last accumulation reset)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="10270" data-acc="R" data-u="kWh" id="obj-ai-10270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10270</td><td class="n">Total Reactive Energy</td><td class="d">Total reactive energy as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="10271" data-acc="R" data-u="kWh" id="obj-ai-10271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10271</td><td class="n">Total Real Power</td><td class="d">Total real power as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="10272" data-acc="R" data-u="kWh" id="obj-ai-10272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10272</td><td class="n">Total Apparent Power</td><td class="d">Total apparent power as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="10273" data-acc="R" data-u="kWh" id="obj-ai-10273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10273</td><td class="n">Total Reactive Power</td><td class="d">Total reactive power as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="10275" data-acc="R" data-u="Volts" id="obj-ai-10275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10275</td><td class="n">Voltage L1-L2</td><td class="d">Voltage between line/leg L1 and L2</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="10276" data-acc="R" data-u="Volts" id="obj-ai-10276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10276</td><td class="n">Voltage L1-L3</td><td class="d">Voltage between line/leg L1 and L3</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="10277" data-acc="R" data-u="Volts" id="obj-ai-10277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10277</td><td class="n">Voltage L1-N</td><td class="d">Voltage between line/leg L1 and Neutral</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="10278" data-acc="R" data-u="Volts" id="obj-ai-10278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10278</td><td class="n">Voltage L2-L3</td><td class="d">Voltage between line/leg L2 and L3</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="10279" data-acc="R" data-u="Volts" id="obj-ai-10279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10279</td><td class="n">Voltage L2-N</td><td class="d">Voltage between line/leg L2 and Neutral</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="10280" data-acc="R" data-u="Volts" id="obj-ai-10280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10280</td><td class="n">Voltage L3-N</td><td class="d">Voltage between line/leg L3 and Neutral</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="10282" data-acc="R" data-u="%" id="obj-ai-10282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10282</td><td class="n">Air Flow Percentage Circuit 1</td><td class="d">Requested condenser percentage for circuit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="10283" data-acc="R" data-u="%" id="obj-ai-10283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10283</td><td class="n">Air Flow Percentage Circuit 2</td><td class="d">Requested condenser percentage for circuit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="10284" data-acc="R" data-u="°F" id="obj-ai-10284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10284</td><td class="n">Discharge Saturated Refrigerant Temperature Circuit 1</td><td class="d">Discharge saturation temperature for DX circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="10285" data-acc="R" data-u="°F" id="obj-ai-10285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10285</td><td class="n">Discharge Saturated Refrigerant Temperature Circuit 2</td><td class="d">Discharge saturation temperature for DX circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="10286" data-acc="R" data-u="°F" id="obj-ai-10286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10286</td><td class="n">Suction Saturated Refrigerant Temperature Circuit 1</td><td class="d">Suction saturated refrigerant temperature for DX circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="10287" data-acc="R" data-u="°F" id="obj-ai-10287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10287</td><td class="n">Suction Saturated Refrigerant Temperature Circuit 2</td><td class="d">Suction saturated refrigerant temperature for DX circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="10288" data-acc="R" data-u="°F" id="obj-ai-10288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10288</td><td class="n">Suction Temperature Ckt1</td><td class="d">Suction temperature for DX circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="10290" data-acc="R" data-u="°F" id="obj-ai-10290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10290</td><td class="n">Suction Temperature Ckt2</td><td class="d">Suction temperature for DX circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="10324" data-acc="R" data-u="Hours" id="obj-ai-10324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10324</td><td class="n">Run Time - Compressor 1A (Hours)</td><td class="d">Run time of Compressor 1A, in hours</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="10325" data-acc="R" data-u="Hours" id="obj-ai-10325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10325</td><td class="n">Run Time - Compressor 1B (Hours)</td><td class="d">Run time of Compressor 1B, in hours</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="10326" data-acc="R" data-u="Hours" id="obj-ai-10326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10326</td><td class="n">Run Time - Compressor 1C (Hours)</td><td class="d">Run time of Compressor 1C, in hours</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="10327" data-acc="R" data-u="Hours" id="obj-ai-10327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10327</td><td class="n">Run Time - Compressor 2A (Hours)</td><td class="d">Run time of Compressor 2A, in hours</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="10328" data-acc="R" data-u="Hours" id="obj-ai-10328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10328</td><td class="n">Run Time - Compressor 2B (Hours)</td><td class="d">Run time of Compressor 2B, in hours</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="10329" data-acc="R" data-u="Hours" id="obj-ai-10329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10329</td><td class="n">Run Time - Compressor 2C (Hours)</td><td class="d">Run time of Compressor 2C, in hours</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="10330" data-acc="R" data-u="PSI" id="obj-ai-10330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10330</td><td class="n">Discharge Pressure Circuit 1</td><td class="d">Refrigerant discharge absolute pressure for DX circuit 1, in PSIA</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="10331" data-acc="R" data-u="PSI" id="obj-ai-10331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10331</td><td class="n">Discharge Pressure Circuit 2</td><td class="d">Refrigerant discharge absolute pressure for DX circuit 2, in PSIA</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="10332" data-acc="R" data-u="PSI" id="obj-ai-10332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10332</td><td class="n">Suction Pressure Circuit 1</td><td class="d">Absolute suction pressure for DX circuit 1, in PSIA</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="10333" data-acc="R" data-u="PSI" id="obj-ai-10333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10333</td><td class="n">Suction Pressure Circuit 2</td><td class="d">Absolute suction pressure for DX circuit 2, in PSIA</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="10400" data-acc="R" data-u="PSI" id="obj-ai-10400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10400</td><td class="n">Local Atmospheric Pressure</td><td class="d">Status of the Local Atmospheric Pressure Setting</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="10401" data-acc="R" data-u="kWh" id="obj-ai-10401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10401</td><td class="n">Unit Design Capacity</td><td class="d">Design capacity for the Unit</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="10402" data-acc="R" data-u="Hours" id="obj-ai-10402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10402</td><td class="n">Ctrl Box Ventilation Fan Run Time</td><td class="d">Run time of Control Box Fan</td><td class="u">Hours</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="10101" data-acc="W" data-u="°F" id="obj-av-10101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10101</td><td class="n">Discharge Temperature Arbitrator</td><td class="d">Actual discharge temperature being used by the controller</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="10103" data-acc="W" data-u="°F" id="obj-av-10103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10103</td><td class="n">Outdoor Air Temperature Arbitrator</td><td class="d">Actual outdoor air temperature being used by the controller</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="10111" data-acc="W" data-u="°F" id="obj-av-10111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10111</td><td class="n">Discharge Temperature BAS</td><td class="d">Discharge temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="10113" data-acc="W" data-u="°F" id="obj-av-10113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10113</td><td class="n">Outdoor Air Temperature BAS</td><td class="d">Outdoor air temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="10121" data-acc="W" data-u="°F" data-min="1" id="obj-av-10121"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10121</td><td class="n">Discharge Cooling Setpoint BAS</td><td class="d">Discharge air temperature cooling setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="10139" data-acc="W" data-u="%" id="obj-av-10139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10139</td><td class="n">Cooling Capacity Enable</td><td class="d">Deman limit the cooling capacity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="10144" data-acc="W" data-u="%" id="obj-av-10144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10144</td><td class="n">Economizer Minimum Position Setpoint BAS</td><td class="d">Economizer minimum position setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="10150" data-acc="W" data-u="°F" id="obj-av-10150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10150</td><td class="n">Economizer Outdoor Air Enable Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="10163" data-acc="W" data-u="%" data-min="1" id="obj-av-10163"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10163</td><td class="n">Demand Limit Setpoint</td><td class="d">Demand limit the unit</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="10001" data-acc="R" data-u="" data-st="1" id="obj-bi-10001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10001</td><td class="n">microSD</td><td class="d">A micro SD card is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = MicroSD card is not present, 1 = MicroSD card is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="10002" data-acc="R" data-u="" data-st="1" id="obj-bi-10002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10002</td><td class="n">USB Port 1</td><td class="d">A USB device is present in port 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="10003" data-acc="R" data-u="" data-st="1" id="obj-bi-10003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10003</td><td class="n">USB Port 2</td><td class="d">A USB device is present in port 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="10004" data-acc="R" data-u="" data-st="1" id="obj-bi-10004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10004</td><td class="n">USB Port 3</td><td class="d">A USB device is present in port 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="10005" data-acc="R" data-u="" data-st="1" id="obj-bi-10005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10005</td><td class="n">USB Port 4</td><td class="d">A USB device is present in port 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-bi-10105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10105</td><td class="n">FDD: Unit Economizing When It Should Not</td><td class="d">FDD: Indicates when the unit is economizing but should not be</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-bi-10106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10106</td><td class="n">FDD: Unit Not Economizing When it Should Be</td><td class="d">FDD: Indicates when the unit is not economizing but should be</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="10111" data-acc="R" data-u="" data-st="1" id="obj-bi-10111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10111</td><td class="n">Compressor 1A Status</td><td class="d">Operating status of compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="10112" data-acc="R" data-u="" data-st="1" id="obj-bi-10112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10112</td><td class="n">Compressor 1B Status</td><td class="d">Operating status of compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="10113" data-acc="R" data-u="" data-st="1" id="obj-bi-10113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10113</td><td class="n">Compressor 1C Status</td><td class="d">Operating status of compressor 1C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="10114" data-acc="R" data-u="" data-st="1" id="obj-bi-10114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10114</td><td class="n">Compressor 2A Status</td><td class="d">Operating status of compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="10115" data-acc="R" data-u="" data-st="1" id="obj-bi-10115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10115</td><td class="n">Compressor 2B Status</td><td class="d">Operating status of compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="10116" data-acc="R" data-u="" data-st="1" id="obj-bi-10116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10116</td><td class="n">Compressor 2C Status</td><td class="d">Operating status of compressor 2C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="10132" data-acc="R" data-u="" data-st="1" id="obj-bi-10132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10132</td><td class="n">FDD: Outdoor Air Temperature Sensor Failure</td><td class="d">FDD: Indicates when the outdoor air temperature sensor has failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="10155" data-acc="R" data-u="" data-st="1" id="obj-bi-10155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10155</td><td class="n">Rapid Restart Status</td><td class="d">Active status of the Rapid Restart event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="10164" data-acc="R" data-u="" data-st="1" id="obj-bi-10164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10164</td><td class="n">Coil Frost Protection Status Circuit 1</td><td class="d">Active when actively in coil frost protection for circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="10165" data-acc="R" data-u="" data-st="1" id="obj-bi-10165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10165</td><td class="n">Coil Frost Protection Status Circuit 2</td><td class="d">Active when actively in coil frost protection for circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="10176" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10176"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10176</td><td class="n">Diagnostic Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="10202" data-acc="R" data-u="" data-st="1" id="obj-bi-10202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10202</td><td class="n">Condenser Fan Circuit 1 Relay 1 Status</td><td class="d">Status of condenser fan circuit 1, relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="10203" data-acc="R" data-u="" data-st="1" id="obj-bi-10203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10203</td><td class="n">Condenser Fan Circuit 1 Relay 2 Status</td><td class="d">Status of condenser fan circuit 1, relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="10204" data-acc="R" data-u="" data-st="1" id="obj-bi-10204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10204</td><td class="n">Condenser Fan Circuit 1 Relay 3 Status</td><td class="d">Status of condenser fan circuit 1, relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="10205" data-acc="R" data-u="" data-st="1" id="obj-bi-10205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10205</td><td class="n">Condenser Fan Circuit 1 Relay 4 Status</td><td class="d">Status of condenser fan circuit 1, relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="10206" data-acc="R" data-u="" data-st="1" id="obj-bi-10206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10206</td><td class="n">Condenser Fan Circuit 2 Relay 1 Status</td><td class="d">Status of condenser fan circuit 2, relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="10207" data-acc="R" data-u="" data-st="1" id="obj-bi-10207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10207</td><td class="n">Condenser Fan Circuit 2 Relay 2 Status</td><td class="d">Status of condenser fan circuit 2, relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="10208" data-acc="R" data-u="" data-st="1" id="obj-bi-10208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10208</td><td class="n">Condenser Fan Circuit 2 Relay 3 Status</td><td class="d">Status of condenser fan circuit 2, relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="10209" data-acc="R" data-u="" data-st="1" id="obj-bi-10209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10209</td><td class="n">Condenser Fan Circuit 2 Relay 4 Status</td><td class="d">Status of condenser fan circuit 2, relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="10210" data-acc="R" data-u="" data-st="1" id="obj-bi-10210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10210</td><td class="n">Emergency Stop</td><td class="d">Status of the emergency stop function of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto, 1 = Emergency Stop - Manual Reset Required</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="10211" data-acc="R" data-u="" data-st="1" id="obj-bi-10211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10211</td><td class="n">Equipment Stop Status</td><td class="d">Status of the externally- wired auto/stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="10218" data-acc="R" data-u="" data-st="1" id="obj-bi-10218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10218</td><td class="n">Diagnostic: Manual Reset Required</td><td class="d">A diagnostic exists that requires manual reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="10219" data-acc="R" data-u="" data-st="1" id="obj-bi-10219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10219</td><td class="n">Economizer Airside Status</td><td class="d">Status of airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="10605" data-acc="R" data-u="" data-st="1" id="obj-bi-10605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10605</td><td class="n">Diagnostic: Loss of Charge Lockout Ckt1</td><td class="d">A loss of charge lockout diagnostic exists for DX circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="10606" data-acc="R" data-u="" data-st="1" id="obj-bi-10606"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10606</td><td class="n">Diagnostic: Loss of Charge Lockout Ckt2</td><td class="d">A loss of charge lockout diagnostic exists for DX circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="10619" data-acc="R" data-u="" data-st="1" id="obj-bi-10619"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10619</td><td class="n">Diagnostic Shutdown Present</td><td class="d">Unit is shut down due to diagnostics</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="10620" data-acc="R" data-u="" data-st="1" id="obj-bi-10620"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10620</td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d">Diagnostic Reset required [Local only]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="13000" data-acc="R" data-u="" data-st="1" id="obj-bi-13000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13000</td><td class="n">Front Panel Auto Stop Status</td><td class="d">Status of the the Local Auto Stop setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="13002" data-acc="R" data-u="" data-st="1" id="obj-bi-13002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13002</td><td class="n">Manual Override Exists</td><td class="d">Indicator of a Manual Override being active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="13003" data-acc="R" data-u="" data-st="1" id="obj-bi-13003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13003</td><td class="n">Frostat Input Status Circuit 1</td><td class="d">Status of the Frostat input, circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="13004" data-acc="R" data-u="" data-st="1" id="obj-bi-13004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13004</td><td class="n">Frostat Input Status Circuit 2</td><td class="d">Status of the Frostat input, circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="13005" data-acc="R" data-u="" data-st="1" id="obj-bi-13005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13005</td><td class="n">Freezestat Input Status</td><td class="d">Status of the Freezestat Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Closed</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="13006" data-acc="R" data-u="" data-st="1" id="obj-bi-13006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13006</td><td class="n">Refrigerant Leak Detection</td><td class="d">Active status of a refrigerant leak event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="10110" data-acc="W" data-u="" data-st="1" id="obj-bv-10110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10110</td><td class="n">Reset Diagnostic</td><td class="d">Request to reset any remote controller diangostic</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="10115" data-acc="W" data-u="" data-st="1" id="obj-bv-10115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10115</td><td class="n">Cooling Lockout BAS</td><td class="d">Command to (temporarily) prevent all mechanical cooling</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="10116" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10116"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10116</td><td class="n">Demand Limit Request BAS</td><td class="d">Demand limit the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Limited, 1 = Limited</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="10117" data-acc="W" data-u="" data-st="1" id="obj-bv-10117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10117</td><td class="n">Energy Consumption Reset</td><td class="d">Reset the energy consumption accumulated total</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Accumulating, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="10120" data-acc="W" data-u="" data-st="1" id="obj-bv-10120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10120</td><td class="n">Rapid Restart Enable</td><td class="d">Enables/Disables rapid restart operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="10140" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10140"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10140</td><td class="n">Auto Stop Command BAS</td><td class="d">BAS Auto Stop Command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="125" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-mi-10105"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10105</td><td class="n">Cooling Reset Type Status</td><td class="d">Type of cooling reset used by the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Outdor Air</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="126" data-i="10108" data-acc="R" data-u="" data-st="1" id="obj-mi-10108"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10108</td><td class="n">Economizer Type</td><td class="d">General description of the type of economizer system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = 2 Position Ventilation, 3 = Modulation Economizer, 4 = 2 Position Ventilation/Waterside Economizer, 5 = Waterside Economizer, 6 = Airside/Waterside Economizer, 7 = TRAQ Damper, 8 = Airside Economizer and TRAQ Damper/Sensor, 9 = Waterside Economizer and TRAQ</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="127" data-i="10109" data-acc="R" data-u="" data-st="1" id="obj-mi-10109"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10109</td><td class="n">Condenser Type</td><td class="d">General description of the equipment condenser system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Air Cooled Condenser, 3 = Water Cooled Condenser, 4 = Evaporative Condenser</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="128" data-i="10117" data-acc="R" data-u="" data-st="1" id="obj-mi-10117"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10117</td><td class="n">Refrigerant Type</td><td class="d">Type of refrigerant used in the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = R-11, 2 = R-12, 3 = R-22, 4 = R-123, 5 = R-134A, 6 = R-407C, 7 = R-410A, 8 = R-113, 9 = R-114, 10 = R-500, 11 = R-502, 12 = R-404A, 13 = R-513A, 14 = R-1233zd(E), 15 = R-514A, 16 = R-1234ze(E), 17 = R-454B</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="129" data-i="10119" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-10119"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10119</td><td class="n">Arbitration Method</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Full Source, 2 = Local Source, 3 = Default Source</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="130" data-i="10121" data-acc="R" data-u="" data-st="1" id="obj-mi-10121"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10121</td><td class="n">Electrical Service Type</td><td class="d">Electrical service type used for the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = A+N, 2 = A+B, 3 = A+B+N, 4 = A+B+C, 5 = A+B+C+N</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="131" data-i="10132" data-acc="R" data-u="" data-st="1" id="obj-mi-10132"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10132</td><td class="n">Economizer Decision Method</td><td class="d">Method of enabling airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Absolute Temperature, 2 = Relative Temperature, 3 = Absolute Enthalpy, 4 = Comparative Enthalpy</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="132" data-i="10140" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-10140"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10140</td><td class="n">Unit Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Waiting, 3 = Running</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="133" data-i="10144" data-acc="R" data-u="" data-st="1" id="obj-mi-10144"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10144</td><td class="n">Economizer System Status</td><td class="d">Status of enabling economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="134" data-i="10145" data-acc="R" data-u="" data-st="1" id="obj-mi-10145"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10145</td><td class="n">Model Information [GEN2]</td><td class="d">Model Information</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">64 = RAUK</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="135" data-i="10103" data-acc="W" data-u="" data-st="1" id="obj-mv-10103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10103</td><td class="n">Economizer Airside Enable BAS</td><td class="d">Enable airside economizing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Auto</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 800 IntelliCore Split System point IDs by name</summary><ul><li><a href="#obj-ai-10101"><code>AI10101</code></a>Cooling Capacity Status</li><li><a href="#obj-ai-10111"><code>AI10111</code></a>Outdoor Air Damper Position</li><li><a href="#obj-ai-10118"><code>AI10118</code></a>Outdoor Air Temperature Active</li><li><a href="#obj-ai-10121"><code>AI10121</code></a>Discharge Cooling Setpoint Active</li><li><a href="#obj-ai-10124"><code>AI10124</code></a>Discharge Temperature</li><li><a href="#obj-ai-10154"><code>AI10154</code></a>Economizer Minimum Position Setpoint Active</li><li><a href="#obj-ai-10156"><code>AI10156</code></a>Outdoor Air Temperature Local</li><li><a href="#obj-ai-10161"><code>AI10161</code></a>Condenser Capacity</li><li><a href="#obj-ai-10181"><code>AI10181</code></a>Discharge Temperature Local</li><li><a href="#obj-ai-10206"><code>AI10206</code></a>Number of Circuits</li><li><a href="#obj-ai-10207"><code>AI10207</code></a>Number of Compressors Circuit 1</li><li><a href="#obj-ai-10208"><code>AI10208</code></a>Number of Compressors Circuit 2</li><li><a href="#obj-ai-10224"><code>AI10224</code></a>Average Current</li><li><a href="#obj-ai-10227"><code>AI10227</code></a>Run Time - Compressor 1A</li><li><a href="#obj-ai-10228"><code>AI10228</code></a>Starts - Compressor 1A</li><li><a href="#obj-ai-10229"><code>AI10229</code></a>Run Time - Compressor 1B</li><li><a href="#obj-ai-10230"><code>AI10230</code></a>Starts - Compressor 1B</li><li><a href="#obj-ai-10231"><code>AI10231</code></a>Run Time - Compressor 1C</li><li><a href="#obj-ai-10232"><code>AI10232</code></a>Starts - Compressor 1C</li><li><a href="#obj-ai-10233"><code>AI10233</code></a>Run Time - Compressor 2A</li><li><a href="#obj-ai-10234"><code>AI10234</code></a>Starts - Compressor 2A</li><li><a href="#obj-ai-10235"><code>AI10235</code></a>Run Time - Compressor 2B</li><li><a href="#obj-ai-10236"><code>AI10236</code></a>Starts - Compressor 2B</li><li><a href="#obj-ai-10237"><code>AI10237</code></a>Run Time - Compressor 2C</li><li><a href="#obj-ai-10238"><code>AI10238</code></a>Starts - Compressor 2C</li><li><a href="#obj-ai-10239"><code>AI10239</code></a>Current L1</li><li><a href="#obj-ai-10240"><code>AI10240</code></a>Current L2</li><li><a href="#obj-ai-10241"><code>AI10241</code></a>Current L3</li><li><a href="#obj-ai-10242"><code>AI10242</code></a>Current Neutral</li><li><a href="#obj-ai-10243"><code>AI10243</code></a>Discharge Cooling Setpoint Status</li><li><a href="#obj-ai-10246"><code>AI10246</code></a>Discharge Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10247"><code>AI10247</code></a>Discharge Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10249"><code>AI10249</code></a>Energy Consumption Lifetime</li><li><a href="#obj-ai-10255"><code>AI10255</code></a>Line Frequency</li><li><a href="#obj-ai-10258"><code>AI10258</code></a>Power Factor</li><li><a href="#obj-ai-10262"><code>AI10262</code></a>Suction Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10263"><code>AI10263</code></a>Suction Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10268"><code>AI10268</code></a>Total Apparent Energy</li><li><a href="#obj-ai-10269"><code>AI10269</code></a>Energy Consumption</li><li><a href="#obj-ai-10270"><code>AI10270</code></a>Total Reactive Energy</li><li><a href="#obj-ai-10271"><code>AI10271</code></a>Total Real Power</li><li><a href="#obj-ai-10272"><code>AI10272</code></a>Total Apparent Power</li><li><a href="#obj-ai-10273"><code>AI10273</code></a>Total Reactive Power</li><li><a href="#obj-ai-10275"><code>AI10275</code></a>Voltage L1-L2</li><li><a href="#obj-ai-10276"><code>AI10276</code></a>Voltage L1-L3</li><li><a href="#obj-ai-10277"><code>AI10277</code></a>Voltage L1-N</li><li><a href="#obj-ai-10278"><code>AI10278</code></a>Voltage L2-L3</li><li><a href="#obj-ai-10279"><code>AI10279</code></a>Voltage L2-N</li><li><a href="#obj-ai-10280"><code>AI10280</code></a>Voltage L3-N</li><li><a href="#obj-ai-10282"><code>AI10282</code></a>Air Flow Percentage Circuit 1</li><li><a href="#obj-ai-10283"><code>AI10283</code></a>Air Flow Percentage Circuit 2</li><li><a href="#obj-ai-10284"><code>AI10284</code></a>Discharge Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10285"><code>AI10285</code></a>Discharge Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10286"><code>AI10286</code></a>Suction Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10287"><code>AI10287</code></a>Suction Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10288"><code>AI10288</code></a>Suction Temperature Ckt1</li><li><a href="#obj-ai-10290"><code>AI10290</code></a>Suction Temperature Ckt2</li><li><a href="#obj-ai-10324"><code>AI10324</code></a>Run Time - Compressor 1A (Hours)</li><li><a href="#obj-ai-10325"><code>AI10325</code></a>Run Time - Compressor 1B (Hours)</li><li><a href="#obj-ai-10326"><code>AI10326</code></a>Run Time - Compressor 1C (Hours)</li><li><a href="#obj-ai-10327"><code>AI10327</code></a>Run Time - Compressor 2A (Hours)</li><li><a href="#obj-ai-10328"><code>AI10328</code></a>Run Time - Compressor 2B (Hours)</li><li><a href="#obj-ai-10329"><code>AI10329</code></a>Run Time - Compressor 2C (Hours)</li><li><a href="#obj-ai-10330"><code>AI10330</code></a>Discharge Pressure Circuit 1</li><li><a href="#obj-ai-10331"><code>AI10331</code></a>Discharge Pressure Circuit 2</li><li><a href="#obj-ai-10332"><code>AI10332</code></a>Suction Pressure Circuit 1</li><li><a href="#obj-ai-10333"><code>AI10333</code></a>Suction Pressure Circuit 2</li><li><a href="#obj-ai-10400"><code>AI10400</code></a>Local Atmospheric Pressure</li><li><a href="#obj-ai-10401"><code>AI10401</code></a>Unit Design Capacity</li><li><a href="#obj-ai-10402"><code>AI10402</code></a>Ctrl Box Ventilation Fan Run Time</li><li><a href="#obj-av-10101"><code>AV10101</code></a>Discharge Temperature Arbitrator</li><li><a href="#obj-av-10103"><code>AV10103</code></a>Outdoor Air Temperature Arbitrator</li><li><a href="#obj-av-10111"><code>AV10111</code></a>Discharge Temperature BAS</li><li><a href="#obj-av-10113"><code>AV10113</code></a>Outdoor Air Temperature BAS</li><li><a href="#obj-av-10121"><code>AV10121</code></a>Discharge Cooling Setpoint BAS</li><li><a href="#obj-av-10139"><code>AV10139</code></a>Cooling Capacity Enable</li><li><a href="#obj-av-10144"><code>AV10144</code></a>Economizer Minimum Position Setpoint BAS</li><li><a href="#obj-av-10150"><code>AV10150</code></a>Economizer Outdoor Air Enable Setpoint BAS</li><li><a href="#obj-av-10163"><code>AV10163</code></a>Demand Limit Setpoint</li><li><a href="#obj-bi-10001"><code>BI10001</code></a>microSD</li><li><a href="#obj-bi-10002"><code>BI10002</code></a>USB Port 1</li><li><a href="#obj-bi-10003"><code>BI10003</code></a>USB Port 2</li><li><a href="#obj-bi-10004"><code>BI10004</code></a>USB Port 3</li><li><a href="#obj-bi-10005"><code>BI10005</code></a>USB Port 4</li><li><a href="#obj-bi-10105"><code>BI10105</code></a>FDD: Unit Economizing When It Should Not</li><li><a href="#obj-bi-10106"><code>BI10106</code></a>FDD: Unit Not Economizing When it Should Be</li><li><a href="#obj-bi-10111"><code>BI10111</code></a>Compressor 1A Status</li><li><a href="#obj-bi-10112"><code>BI10112</code></a>Compressor 1B Status</li><li><a href="#obj-bi-10113"><code>BI10113</code></a>Compressor 1C Status</li><li><a href="#obj-bi-10114"><code>BI10114</code></a>Compressor 2A Status</li><li><a href="#obj-bi-10115"><code>BI10115</code></a>Compressor 2B Status</li><li><a href="#obj-bi-10116"><code>BI10116</code></a>Compressor 2C Status</li><li><a href="#obj-bi-10132"><code>BI10132</code></a>FDD: Outdoor Air Temperature Sensor Failure</li><li><a href="#obj-bi-10155"><code>BI10155</code></a>Rapid Restart Status</li><li><a href="#obj-bi-10164"><code>BI10164</code></a>Coil Frost Protection Status Circuit 1</li><li><a href="#obj-bi-10165"><code>BI10165</code></a>Coil Frost Protection Status Circuit 2</li><li><a href="#obj-bi-10176"><code>BI10176</code></a>Diagnostic Present</li><li><a href="#obj-bi-10202"><code>BI10202</code></a>Condenser Fan Circuit 1 Relay 1 Status</li><li><a href="#obj-bi-10203"><code>BI10203</code></a>Condenser Fan Circuit 1 Relay 2 Status</li><li><a href="#obj-bi-10204"><code>BI10204</code></a>Condenser Fan Circuit 1 Relay 3 Status</li><li><a href="#obj-bi-10205"><code>BI10205</code></a>Condenser Fan Circuit 1 Relay 4 Status</li><li><a href="#obj-bi-10206"><code>BI10206</code></a>Condenser Fan Circuit 2 Relay 1 Status</li><li><a href="#obj-bi-10207"><code>BI10207</code></a>Condenser Fan Circuit 2 Relay 2 Status</li><li><a href="#obj-bi-10208"><code>BI10208</code></a>Condenser Fan Circuit 2 Relay 3 Status</li><li><a href="#obj-bi-10209"><code>BI10209</code></a>Condenser Fan Circuit 2 Relay 4 Status</li><li><a href="#obj-bi-10210"><code>BI10210</code></a>Emergency Stop</li><li><a href="#obj-bi-10211"><code>BI10211</code></a>Equipment Stop Status</li><li><a href="#obj-bi-10218"><code>BI10218</code></a>Diagnostic: Manual Reset Required</li><li><a href="#obj-bi-10219"><code>BI10219</code></a>Economizer Airside Status</li><li><a href="#obj-bi-10605"><code>BI10605</code></a>Diagnostic: Loss of Charge Lockout Ckt1</li><li><a href="#obj-bi-10606"><code>BI10606</code></a>Diagnostic: Loss of Charge Lockout Ckt2</li><li><a href="#obj-bi-10619"><code>BI10619</code></a>Diagnostic Shutdown Present</li><li><a href="#obj-bi-10620"><code>BI10620</code></a>Diagnostic: Local Manual Reset Required</li><li><a href="#obj-bi-13000"><code>BI13000</code></a>Front Panel Auto Stop Status</li><li><a href="#obj-bi-13002"><code>BI13002</code></a>Manual Override Exists</li><li><a href="#obj-bi-13003"><code>BI13003</code></a>Frostat Input Status Circuit 1</li><li><a href="#obj-bi-13004"><code>BI13004</code></a>Frostat Input Status Circuit 2</li><li><a href="#obj-bi-13005"><code>BI13005</code></a>Freezestat Input Status</li><li><a href="#obj-bi-13006"><code>BI13006</code></a>Refrigerant Leak Detection</li><li><a href="#obj-bv-10110"><code>BV10110</code></a>Reset Diagnostic</li><li><a href="#obj-bv-10115"><code>BV10115</code></a>Cooling Lockout BAS</li><li><a href="#obj-bv-10116"><code>BV10116</code></a>Demand Limit Request BAS</li><li><a href="#obj-bv-10117"><code>BV10117</code></a>Energy Consumption Reset</li><li><a href="#obj-bv-10120"><code>BV10120</code></a>Rapid Restart Enable</li><li><a href="#obj-bv-10140"><code>BV10140</code></a>Auto Stop Command BAS</li><li><a href="#obj-mi-10105"><code>MI10105</code></a>Cooling Reset Type Status</li><li><a href="#obj-mi-10108"><code>MI10108</code></a>Economizer Type</li><li><a href="#obj-mi-10109"><code>MI10109</code></a>Condenser Type</li><li><a href="#obj-mi-10117"><code>MI10117</code></a>Refrigerant Type</li><li><a href="#obj-mi-10119"><code>MI10119</code></a>Arbitration Method</li><li><a href="#obj-mi-10121"><code>MI10121</code></a>Electrical Service Type</li><li><a href="#obj-mi-10132"><code>MI10132</code></a>Economizer Decision Method</li><li><a href="#obj-mi-10140"><code>MI10140</code></a>Unit Status</li><li><a href="#obj-mi-10144"><code>MI10144</code></a>Economizer System Status</li><li><a href="#obj-mi-10145"><code>MI10145</code></a>Model Information [GEN2]</li><li><a href="#obj-mv-10103"><code>MV10103</code></a>Economizer Airside Enable BAS</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.</li><li>Compressor run-time AIs (AI 10227, 10229...) report seconds to a third-party BAS and hours to Tracer SC+, per the source footnote; AI 10324-10329 give hours.</li><li>BI 10606 states are printed as &#x27;1 = No, 1 = Yes&#x27; in the source; BI 10605 uses 0 = No, 1 = Yes.</li><li>The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.</li><li>The same document also maps every object to a Modbus register; only the BACnet side is listed here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 800 IntelliCore Split System (RAUK) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 800 IntelliCore Split System (RAUK)</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 800 IntelliCore Split System (RAUK) have?</summary><p>This list has 136 BACnet objects: 70 analog inputs, 9 analog values, 40 binary inputs, 6 binary values, 10 multi-state inputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 800 IntelliCore Split System (RAUK) BACnet points are writable?</summary><p>16 of the 136 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Trane Symbio 800 IntelliCore Split System (RAUK) BACnet documentation?</summary><p>The source is Symbio 800 Integration Points List BACnet/Modbus - IntelliCore Split System (RAUK) (BAS-PTS036A-EN), revision 12/04/2024, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 800 IntelliCore Split System (RAUK)?</summary><p>Start with BV 10140 Auto Stop Command BAS (BMS auto/stop command (0 = Stop, 1 = Auto)); AV 10121 Discharge Cooling Setpoint BAS (Discharge air cooling setpoint (VAV/EVP control)); AV 10163 Demand Limit Setpoint (Demand limit from the BMS, %); BV 10116 Demand Limit Request BAS (Must be Limited for the demand limit to apply); MI 10119 Arbitration Method (Must read Full Source for BAS values to be used); MI 10140 Unit Status (Off, waiting or cooling running); AI 10101 Cooling Capacity Status (Actual cooling capacity, %); AI 10124 Discharge Temperature (Discharge temperature in use); BI 10176 Diagnostic Present (Summary alarm).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 800 IntelliCore Split System (RAUK)?</summary><p>BV 10140 Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop. BI 10211 Equipment Stop Status reports the hardwired auto/stop input and BI 13000 Front Panel Auto Stop Status the local setting; BI 10210 shows an emergency stop that needs a manual reset. The integration guide describes the arbitration method: with Full the BMS value is used ahead of local or default values, with Local BMS values are ignored. MI 10119 Arbitration Method (read-only) shows which is active.</p></details><details><summary>Does the Trane Symbio 800 IntelliCore Split System (RAUK) need a BACnet heartbeat or have a communication timeout?</summary><p>The points list gives a 900 s heartbeat for AV 10111 Discharge Temperature BAS and AV 10113 Outdoor Air Temperature BAS; the other AVs list 0. The documents don&#x27;t describe what happens when it expires.</p></details><details><summary>Can the BMS supply sensor values to the Trane Symbio 800 IntelliCore Split System (RAUK)?</summary><p>Write AV 10113 Outdoor Air Temperature BAS or AV 10111 Discharge Temperature BAS and keep refreshing them within the heartbeat. AV 10103 and AV 10101 (Arbitrator) show every source in their priority array, and AI 10118 Outdoor Air Temperature Active and AI 10124 Discharge Temperature show the value in use. The guide notes the default for sensor arbitrators is invalid, so the value must come from the BMS or a local sensor.</p></details><details><summary>How do I check these points on the real Symbio 800 IntelliCore Split System (RAUK)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS036A-EN_12042024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - IntelliCore Split System (RAUK) &middot; BAS-PTS036A-EN &middot; rev. 12/04/2024</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
