<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 800 IntelliPak BACnet Points List | Easy BACnet</title>
<meta name="description" content="Trane Symbio 800 IntelliPak BACnet points list: 380 objects by ID and name (e.g. MV 10106 = Occupancy Request), 95 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 800 IntelliPak BACnet Points List | Easy BACnet">
<meta property="og:description" content="Trane Symbio 800 IntelliPak BACnet points list: 380 objects by ID and name (e.g. MV 10106 = Occupancy Request), 95 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 800 IntelliPak BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Trane Symbio 800 IntelliPak BACnet points list: 380 objects by ID and name (e.g. MV 10106 = Occupancy Request), 95 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak",
   "name": "Trane Symbio 800 IntelliPak BACnet Points List | Easy BACnet",
   "description": "Trane Symbio 800 IntelliPak BACnet points list: 380 objects by ID and name (e.g. MV 10106 = Occupancy Request), 95 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak#dataset",
   "name": "Trane Symbio 800 IntelliPak BACnet Points List",
   "description": "IntelliPak rooftops with Symbio 800 controls publish about 380 BACnet objects covering supply and exhaust fans, economizer, DX compressors, heat, energy recovery and power metering. Writable objects are AV/BV/MV setpoints and BAS commands, some with a heartbeat. Power meter points only appear when the meter option is installed. Trane Symbio 800 IntelliPak BACnet points list: 380 objects by ID and name (e.g. MV 10106 = Occupancy Request), 95 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak",
   "keywords": [
    "Trane Symbio 800 IntelliPak BACnet Points List",
    "Trane Symbio 800 IntelliPak BACnet objects",
    "Trane BACnet",
    "Symbio 800 BACnet points list",
    "IntelliPak rooftop BACnet points list",
    "IntelliPak with Symbio 800 BACnet points list",
    "BAS-PTS003 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List BACnet/Modbus - IntelliPak",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS003C-EN_12172025.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 800 IntelliPak",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Rooftop unit / air handler controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 800 IntelliPak have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 380 BACnet objects: 184 analog inputs, 65 analog values, 83 binary inputs, 24 binary values, 18 multi-state inputs, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 800 IntelliPak BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "95 of the 380 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 800 IntelliPak BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List BACnet/Modbus - IntelliPak (BAS-PTS003C-EN), revision 12/17/2025, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS003C-EN_12172025.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 800 IntelliPak?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 10106 Occupancy Request (Occupancy command from the BMS schedule); MV 10104 Heat Cool Mode Request (Mode command from the BMS); AV 10127 Space Temperature Setpoint BAS (Space setpoint from the BMS); AV 10121 Discharge Air Cooling Setpoint BAS (Supply air cooling setpoint from the BMS); AV 10143 Duct Static Pressure Setpoint BAS (Duct static setpoint on VAV units); MI 10119 Arbitration Method (Must read Full (Auto) for BAS values to be used); MI 10103 Occupancy Status (Confirms the occupancy in effect); BI 10226 Supply Fan Output Status (Supply fan running (1 = on)); AI 10124 Discharge Air Temperature (Supply air temperature in use (BAS or local sensor)); BI 10176 Diagnostic Present (Summary alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 800 IntelliPak?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The integration guide describes an arbitration method: with 'full/auto' the BMS value is used ahead of local or default values, and with 'local' BMS values are ignored. MI 10119 Arbitration Method (read-only) shows which is active; the documents don't name a BACnet point to change it. BI 10211 Equipment Stop Status reports stop/auto; no BAS start/stop command is listed."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Symbio 800 IntelliPak need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The points list gives a 900 s heartbeat for the sensor BAS values (AV 10111, 10113-10116, 10118, 10119) and the External setpoints (AV 10183-10187). The Symbio 800 integration guide doesn't describe what happens when it expires."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Trane Symbio 800 IntelliPak?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write BMS values to the '... BAS' AVs (AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS, AV 10119 Space Humidity BAS, AV 10118 Space CO2 Concentration BAS, AV 10111 Discharge Air Temperature BAS). The '... Arbitrator' AVs show all sources in their priority array; the guide notes the default for sensor arbitrators is invalid, so the value must come from the BMS or a local sensor. Direct capacity/fan/damper control uses the 'Setpoint External' AVs together with their 'Setpoint Enable External' BVs (e.g. AV 10187 with BV 10131)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 800 IntelliPak?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 800 IntelliPak",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-intellipak"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 800 IntelliPak</li></ol>
<p class="eyebrow">Rooftop unit / air handler controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 800 IntelliPak BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>IntelliPak rooftops with Symbio 800 controls publish about 380 BACnet objects covering supply and exhaust fans, economizer, DX compressors, heat, energy recovery and power metering. Writable objects are AV/BV/MV setpoints and BAS commands, some with a heartbeat. Power meter points only appear when the meter option is installed.</p>
<p>This page lists <strong>380 BACnet objects</strong> for the Trane Symbio 800 IntelliPak &mdash; 95 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 800 IntelliPak</dd></div><div><dt>Equipment</dt><dd>Rooftop unit / air handler controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>380 (95 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>62000663-4-20-0006</dd></div><div><dt>Also known as</dt><dd>Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS003C-EN_12172025.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - IntelliPak &middot; BAS-PTS003C-EN &middot; rev. 12/17/2025</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-800-intellipak.csv" rel="nofollow" download>Download CSV <small>380 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-intellipak-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-intellipak.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS003C-EN_12172025.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-800-intellipak">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 800 IntelliPak</h2>
<div class="answer"><b>Integration in brief</b><p>Schedule the unit with MV 10106 Occupancy Request and write the BAS setpoints you need: space, discharge air, duct static. MI 10119 Arbitration Method must read &#x27;Full (Auto) Source&#x27; for BAS values to win over local ones. Sensor BAS points and the External setpoints AV 10183-10187 carry a 900 s heartbeat in the points list, so rewrite them periodically.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-10106">MV 10106</a></td><td class="n">Occupancy Request</td><td>Occupancy command from the BMS schedule</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10104">MV 10104</a></td><td class="n">Heat Cool Mode Request</td><td>Mode command from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10127">AV 10127</a></td><td class="n">Space Temperature Setpoint BAS</td><td>Space setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10121">AV 10121</a></td><td class="n">Discharge Air Cooling Setpoint BAS</td><td>Supply air cooling setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10143">AV 10143</a></td><td class="n">Duct Static Pressure Setpoint BAS</td><td>Duct static setpoint on VAV units</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mi-10119">MI 10119</a></td><td class="n">Arbitration Method</td><td>Must read Full (Auto) for BAS values to be used</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mi-10103">MI 10103</a></td><td class="n">Occupancy Status</td><td>Confirms the occupancy in effect</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10226">BI 10226</a></td><td class="n">Supply Fan Output Status</td><td>Supply fan running (1 = on)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10124">AI 10124</a></td><td class="n">Discharge Air Temperature</td><td>Supply air temperature in use (BAS or local sensor)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10176">BI 10176</a></td><td class="n">Diagnostic Present</td><td>Summary alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>The integration guide describes an arbitration method: with &#x27;full/auto&#x27; the BMS value is used ahead of local or default values, and with &#x27;local&#x27; BMS values are ignored. MI 10119 Arbitration Method (read-only) shows which is active; the documents don&#x27;t name a BACnet point to change it. BI 10211 Equipment Stop Status reports stop/auto; no BAS start/stop command is listed.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The points list gives a 900 s heartbeat for the sensor BAS values (AV 10111, 10113-10116, 10118, 10119) and the External setpoints (AV 10183-10187). The Symbio 800 integration guide doesn&#x27;t describe what happens when it expires.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Write BMS values to the &#x27;... BAS&#x27; AVs (AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS, AV 10119 Space Humidity BAS, AV 10118 Space CO2 Concentration BAS, AV 10111 Discharge Air Temperature BAS). The &#x27;... Arbitrator&#x27; AVs show all sources in their priority array; the guide notes the default for sensor arbitrators is invalid, so the value must come from the BMS or a local sensor. Direct capacity/fan/damper control uses the &#x27;Setpoint External&#x27; AVs together with their &#x27;Setpoint Enable External&#x27; BVs (e.g. AV 10187 with BV 10131).</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.</li><li>The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.</li><li>The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.</li><li>BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.</li><li>MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.</li><li>Points that don&#x27;t apply to the unit&#x27;s configuration are absent, and a technician can &#x27;recycle&#x27; (remove) factory points from the interface, so a missing object may have been recycled.</li><li>BI-11000 to BI-11999 are reserved for user-created diagnostic points made in Tracer TU.</li><li>Arbitrator objects show as writable but are meant to be read; write the matching &#x27;... BAS&#x27; object instead.</li></ul>
</section>
<h2 id="points">Trane Symbio 800 IntelliPak BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">380 of 380 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>184</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>65</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>83</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>24</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>18</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>6</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>380</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>285</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>95</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (164)</option><option value="°F">°F (76)</option><option value="%">% (58)</option><option value="Inches of Water">Inches of Water (14)</option><option value="kW">kW (12)</option><option value="Volts">Volts (12)</option><option value="Amps">Amps (10)</option><option value="kWh">kWh (8)</option><option value="PSI">PSI (8)</option><option value="CFM">CFM (6)</option><option value="PPM">PPM (6)</option><option value="BTU/lb">BTU/lb (3)</option><option value="Delta °F">Delta °F (2)</option><option value="Minutes">Minutes (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>131</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 800 IntelliPak BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10101" data-acc="R" data-u="%" id="obj-ai-10101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10101</td><td class="n">Cooling Capacity Status</td><td class="d">Actual operating unit cooling capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10102" data-acc="R" data-u="%" id="obj-ai-10102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10102</td><td class="n">Heating Capacity Primary Status</td><td class="d">Unit (primary) heating capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10104" data-acc="R" data-u="%" id="obj-ai-10104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10104</td><td class="n">Outdoor Air Relative Humidity Local</td><td class="d">Outdoor air humidity value from sensor connected to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10105" data-acc="R" data-u="CFM" id="obj-ai-10105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10105</td><td class="n">Outdoor Air Flow Local</td><td class="d"></td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10107" data-acc="R" data-u="Inches of Water" id="obj-ai-10107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10107</td><td class="n">Space Static Pressure Local</td><td class="d">Space statice pressure from a sensor connected to the controller</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10110" data-acc="R" data-u="%" id="obj-ai-10110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10110</td><td class="n">Return Air Humidity Local</td><td class="d">Return air humidity value from sensor connected to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="10111" data-acc="R" data-u="%" id="obj-ai-10111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10111</td><td class="n">Outdoor Air Damper Position</td><td class="d">Position of the outside air damper as requested by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10112" data-acc="R" data-u="%" id="obj-ai-10112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10112</td><td class="n">Exhaust Damper Position</td><td class="d">Unit exhaust damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10113" data-acc="R" data-u="Inches of Water" id="obj-ai-10113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10113</td><td class="n">Return Plenum Static Pressure</td><td class="d">Return plenum pressure value measured by a unit mounted sensor</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10114" data-acc="R" data-u="CFM" id="obj-ai-10114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10114</td><td class="n">Outdoor Air Minimum Flow Setpoint Active</td><td class="d">Active minimum outdoor air flow setpoint being used by the controller</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10116" data-acc="R" data-u="%" id="obj-ai-10116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10116</td><td class="n">Space Humidity Active</td><td class="d">Active space relative humidity being used by the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10117" data-acc="R" data-u="°F" id="obj-ai-10117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10117</td><td class="n">Outdoor Air Dew Point</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="10118" data-acc="R" data-u="°F" id="obj-ai-10118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10118</td><td class="n">Outdoor Air Temperature Active</td><td class="d">Active outdoor air temperature currently being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10120" data-acc="R" data-u="%" id="obj-ai-10120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10120</td><td class="n">Outdoor Air Humidity Active</td><td class="d">Active outdoor air humidity value</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="10121" data-acc="R" data-u="°F" id="obj-ai-10121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10121</td><td class="n">Discharge Air Cooling Setpoint Active</td><td class="d">Discharge air temperature cooling setpoint value resulting from any setpoint arbitration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="10122" data-acc="R" data-u="°F" id="obj-ai-10122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10122</td><td class="n">Discharge Air Heating Setpoint Active</td><td class="d">Discharge air temperature heating setpoint value resulting from any setpoint arbitration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="10123" data-acc="R" data-u="Inches of Water" id="obj-ai-10123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10123</td><td class="n">Duct Static Pressure Setpoint Active</td><td class="d">Duct static pressure control setpoint value resulting from any setpoint arbitration</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="10124" data-acc="R" data-u="°F" data-min="1" id="obj-ai-10124"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10124</td><td class="n">Discharge Air Temperature</td><td class="d">Actual discharge air temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="10125" data-acc="R" data-u="°F" id="obj-ai-10125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10125</td><td class="n">Mixed Air Temperature Local</td><td class="d">Mixed air temperature value from a sensor physically connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="10126" data-acc="R" data-u="°F" id="obj-ai-10126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10126</td><td class="n">Return Air Temperature</td><td class="d">Actual return air temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="10128" data-acc="R" data-u="Inches of Water" id="obj-ai-10128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10128</td><td class="n">Space Static Pressure Setpoint Active</td><td class="d">Active space static pressure being used by the controller</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="10135" data-acc="R" data-u="%" id="obj-ai-10135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10135</td><td class="n">Space Dehumidification Setpoint Active</td><td class="d">Active (occupied) space dehumidification setpoint, considering all potential sources</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="10152" data-acc="R" data-u="%" id="obj-ai-10152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10152</td><td class="n">Exhaust Fan Speed Status</td><td class="d">Commanded speed of the modulating exhaust fan</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="10153" data-acc="R" data-u="%" id="obj-ai-10153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10153</td><td class="n">Return Fan Speed Status</td><td class="d">Unit commanded return fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="10154" data-acc="R" data-u="%" id="obj-ai-10154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10154</td><td class="n">Economizer Minimum Position Setpoint Active</td><td class="d">Economizer minimum position setpoint value resulting from any setpoint arbitration</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="10155" data-acc="R" data-u="Inches of Water" id="obj-ai-10155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10155</td><td class="n">Duct Static Pressure Local</td><td class="d">Duct static pressure value from a sensor physically connected to the controller</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="10156" data-acc="R" data-u="°F" id="obj-ai-10156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10156</td><td class="n">Outdoor Air Temperature Local</td><td class="d">Outdoor air temperature value from a sensor physically connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="10157" data-acc="R" data-u="%" id="obj-ai-10157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10157</td><td class="n">Dehumidification Control Status</td><td class="d">Status of the unit dehumidification capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="10161" data-acc="R" data-u="%" id="obj-ai-10161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10161</td><td class="n">Condenser Capacity</td><td class="d">Status of the unit condenser capacity, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="10166" data-acc="R" data-u="°F" id="obj-ai-10166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10166</td><td class="n">Energy Recovery Leaving Exhaust Temperatue Status</td><td class="d">Energy recovery leaving exhaust temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="10167" data-acc="R" data-u="%" id="obj-ai-10167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10167</td><td class="n">Energy Recovery Outdoor Air Bypass Damper Status</td><td class="d">Energy recovery outdoor air bypass damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="10168" data-acc="R" data-u="%" id="obj-ai-10168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10168</td><td class="n">Energy Recovery Exhaust Air Bypass Damper Position</td><td class="d"></td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="10172" data-acc="R" data-u="%" id="obj-ai-10172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10172</td><td class="n">Reheat Capacity Status</td><td class="d">Unit reheat capacity being requested by the controller, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="10173" data-acc="R" data-u="%" id="obj-ai-10173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10173</td><td class="n">Supply Fan Speed Status</td><td class="d">Commanded speed of the supply fan, in percent</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="10181" data-acc="R" data-u="°F" id="obj-ai-10181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10181</td><td class="n">Discharge Air Temperature Local</td><td class="d">Discharge air temperature value from a sensor physically connected to the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="10182" data-acc="R" data-u="Inches of Water" id="obj-ai-10182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10182</td><td class="n">Duct Static Pressure Active</td><td class="d">Duct static pressure value being used by the unit</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="10183" data-acc="R" data-u="BTU/lb" id="obj-ai-10183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10183</td><td class="n">Outdoor Air Enthalpy Active</td><td class="d">Outdoor air enthalpy value being utilized by the unit</td><td class="u">BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="10185" data-acc="R" data-u="CFM" id="obj-ai-10185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10185</td><td class="n">Outdoor Air Flow Active</td><td class="d">Active outdoor air flow being used by the controller</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="10186" data-acc="R" data-u="°F" id="obj-ai-10186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10186</td><td class="n">Space Temperature Active</td><td class="d">Active space temperature being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="10187" data-acc="R" data-u="Inches of Water" id="obj-ai-10187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10187</td><td class="n">Space Static Pressure Active</td><td class="d">Space static pressure value from a unit mounted sensor</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="10188" data-acc="R" data-u="PPM" id="obj-ai-10188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10188</td><td class="n">Space CO2 Concentration Active</td><td class="d">Active space CO2 concentration being used by the controller</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="10190" data-acc="R" data-u="°F" id="obj-ai-10190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10190</td><td class="n">Space Temperature Cooling Setpoint Input</td><td class="d">(occupied) cooling temperature setpoint from the connected space sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="10191" data-acc="R" data-u="°F" id="obj-ai-10191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10191</td><td class="n">Space Temperature Heating Setpoint Input</td><td class="d">(occupied) heating temperature setpoint from the connected space sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="10197" data-acc="R" data-u="" id="obj-ai-10197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10197</td><td class="n">Heat Type</td><td class="d">Identifies the product heat type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="10198" data-acc="R" data-u="" id="obj-ai-10198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10198</td><td class="n">Cabinet Style</td><td class="d">Cabinet style of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="10199" data-acc="R" data-u="" id="obj-ai-10199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10199</td><td class="n">Cool Type</td><td class="d">Type of cooling in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="10200" data-acc="R" data-u="" id="obj-ai-10200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10200</td><td class="n">Preheat Type</td><td class="d">Type of preheat in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="10201" data-acc="R" data-u="" id="obj-ai-10201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10201</td><td class="n">Reheat Type</td><td class="d">Type of reheat in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="10202" data-acc="R" data-u="" id="obj-ai-10202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10202</td><td class="n">Supply Fan Type</td><td class="d">Type of supply fan in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="10203" data-acc="R" data-u="" id="obj-ai-10203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10203</td><td class="n">Exhaust Or Return Fan Type</td><td class="d">Type of exhaust fan or return fan in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="10204" data-acc="R" data-u="%" id="obj-ai-10204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10204</td><td class="n">Exhaust Fan Speed Setpoint Active</td><td class="d">Active setpoint input to exhaust/relief fan control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="10206" data-acc="R" data-u="" id="obj-ai-10206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10206</td><td class="n">Number of Circuits</td><td class="d">Number of refrigeration circuits in the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="10207" data-acc="R" data-u="" id="obj-ai-10207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10207</td><td class="n">Number of Compressors Circuit 1</td><td class="d">Number of compressors on DX circuit 1 of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="10208" data-acc="R" data-u="" id="obj-ai-10208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10208</td><td class="n">Number of Compressors Circuit 2</td><td class="d">Number of compressors on DX circuit 2 of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="10210" data-acc="R" data-u="%" id="obj-ai-10210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10210</td><td class="n">Return Isolation Damper Input</td><td class="d">Requested position of the return isolation damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="10213" data-acc="R" data-u="PPM" id="obj-ai-10213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10213</td><td class="n">Space CO2 Concentration Input</td><td class="d">Space CO2 concentration from a sensor connected to the controller</td><td class="u">PPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="10214" data-acc="R" data-u="%" id="obj-ai-10214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10214</td><td class="n">Space Dehumidification Unoccupied Setpoint Active</td><td class="d">Active unoccupied space dehumidification setpoint, considering all potential sources</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="10215" data-acc="R" data-u="%" id="obj-ai-10215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10215</td><td class="n">Space Humidity Input</td><td class="d">Space relative humidity from a sensor connected to the controller</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="10216" data-acc="R" data-u="°F" id="obj-ai-10216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10216</td><td class="n">Space Temp Cooling Setpoint Status</td><td class="d">(occupied) cooling temperature setpoint from the connected space sensor module</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="10217" data-acc="R" data-u="°F" id="obj-ai-10217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10217</td><td class="n">Space Temp Heating Setpoint Status</td><td class="d">(occupied) heating temperature setpoint from the connected space sensor module</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="10218" data-acc="R" data-u="°F" id="obj-ai-10218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10218</td><td class="n">Space Temperature Input</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="10221" data-acc="R" data-u="°F" id="obj-ai-10221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10221</td><td class="n">Space Temperature Setpoint Active</td><td class="d">Active space temperature setpoint being used by the controller</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="10222" data-acc="R" data-u="%" id="obj-ai-10222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10222</td><td class="n">Supply Isolation Damper Input</td><td class="d">Requested position of the supply isolation damper, when present</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="10224" data-acc="R" data-u="Amps" id="obj-ai-10224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10224</td><td class="n">Average Current</td><td class="d"></td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="10227" data-acc="R" data-u="" id="obj-ai-10227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10227</td><td class="n">Run Time - Compressor 1A</td><td class="d">Run time of Compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="10228" data-acc="R" data-u="" id="obj-ai-10228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10228</td><td class="n">Starts - Compressor 1A</td><td class="d">Number of starts for Compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="10229" data-acc="R" data-u="" id="obj-ai-10229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10229</td><td class="n">Run Time - Compressor 1B</td><td class="d">Run time of Compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="10230" data-acc="R" data-u="" id="obj-ai-10230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10230</td><td class="n">Starts - Compressor 1B</td><td class="d">Number of starts for Compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="10231" data-acc="R" data-u="" id="obj-ai-10231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10231</td><td class="n">Run Time - Compressor 1C</td><td class="d">Run time of Compressor 1C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="10232" data-acc="R" data-u="" id="obj-ai-10232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10232</td><td class="n">Starts - Compressor 1C</td><td class="d">Number of starts for Compressor 1C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="10233" data-acc="R" data-u="" id="obj-ai-10233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10233</td><td class="n">Run Time - Compressor 2A</td><td class="d">Run time of Compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="10234" data-acc="R" data-u="" id="obj-ai-10234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10234</td><td class="n">Starts - Compressor 2A</td><td class="d">Number of starts for Compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="10235" data-acc="R" data-u="" id="obj-ai-10235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10235</td><td class="n">Run Time - Compressor 2B</td><td class="d">Run time of Compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="10236" data-acc="R" data-u="" id="obj-ai-10236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10236</td><td class="n">Starts - Compressor 2B</td><td class="d">Number of starts for Compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="10237" data-acc="R" data-u="" id="obj-ai-10237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10237</td><td class="n">Run Time - Compressor 2C</td><td class="d">Run time of Compressor 2C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="10238" data-acc="R" data-u="" id="obj-ai-10238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10238</td><td class="n">Starts - Compressor 2C</td><td class="d">Number of starts for Compressor 2C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="10239" data-acc="R" data-u="Amps" id="obj-ai-10239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10239</td><td class="n">Current L1</td><td class="d"></td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="10240" data-acc="R" data-u="Amps" id="obj-ai-10240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10240</td><td class="n">Current L2</td><td class="d"></td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="10241" data-acc="R" data-u="Amps" id="obj-ai-10241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10241</td><td class="n">Current L3</td><td class="d"></td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="10242" data-acc="R" data-u="Amps" id="obj-ai-10242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10242</td><td class="n">Current Neutral</td><td class="d"></td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="10243" data-acc="R" data-u="°F" id="obj-ai-10243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10243</td><td class="n">Discharge Air Cooling Setpoint Status</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="10244" data-acc="R" data-u="°F" id="obj-ai-10244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10244</td><td class="n">Discharge Air Heating Setpoint Status</td><td class="d"></td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="10246" data-acc="R" data-u="PSI" id="obj-ai-10246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10246</td><td class="n">Discharge Gauge Pressure Circuit 1</td><td class="d">Refrigerant discharge gauge pressure for DX circuit 1</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="10247" data-acc="R" data-u="PSI" id="obj-ai-10247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10247</td><td class="n">Discharge Gauge Pressure Circuit 2</td><td class="d">Refrigerant discharge gauge pressure for DX circuit 2</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="10249" data-acc="R" data-u="kWh" id="obj-ai-10249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10249</td><td class="n">Energy Consumption Lifetime</td><td class="d">Total energy consumption of the unit (for the lifetime of the unit)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="10250" data-acc="R" data-u="°F" id="obj-ai-10250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10250</td><td class="n">Evaporator Leaving Air Temperature</td><td class="d">Leaving air temperature of the evaporator</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="10251" data-acc="R" data-u="°F" id="obj-ai-10251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10251</td><td class="n">Evaporator Leaving Air Temperature Evap A</td><td class="d">Leaving air temperature of evaporator A when a split evaporator is used</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="10252" data-acc="R" data-u="°F" id="obj-ai-10252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10252</td><td class="n">Evaporator Leaving Air Temperature Evap B</td><td class="d">Leaving air temperature of evaporator B when a split evaporator is used</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="10253" data-acc="R" data-u="°F" id="obj-ai-10253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10253</td><td class="n">Evaporator Leaving Air Temperature Setpoint Active</td><td class="d">Evaporator leaving air temperature setpoint value resulting from any setpoint arbitration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="10254" data-acc="R" data-u="Inches of Water" id="obj-ai-10254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10254</td><td class="n">Final Filter Differential Pressure Local</td><td class="d">Status of the final filter differential pressure sensor input on the controller</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="10255" data-acc="R" data-u="" id="obj-ai-10255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10255</td><td class="n">Line Frequency</td><td class="d">Line frequency when the optional power monitoring option is included</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="10256" data-acc="R" data-u="°F" id="obj-ai-10256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10256</td><td class="n">Mixed Air Temperature Evap A</td><td class="d">Mixed air temperature associated with evaporator A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="10257" data-acc="R" data-u="°F" id="obj-ai-10257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10257</td><td class="n">Mixed Air Temperature Evap B</td><td class="d">Mixed air temperature associated with evaporator B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="10258" data-acc="R" data-u="" id="obj-ai-10258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10258</td><td class="n">Power Factor</td><td class="d">Reported power factor from the optional power monitoring option, when applicable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="10259" data-acc="R" data-u="Inches of Water" id="obj-ai-10259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10259</td><td class="n">Prefilter Differential Pressure Local</td><td class="d"></td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="10262" data-acc="R" data-u="PSI" id="obj-ai-10262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10262</td><td class="n">Suction Gauge Pressure Circuit 1</td><td class="d">Suction pressure for DX circuit 1, in PSIG</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="10263" data-acc="R" data-u="PSI" id="obj-ai-10263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10263</td><td class="n">Suction Gauge Pressure Circuit 2</td><td class="d">Suction pressure for DX circuit 2, in PSIG</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="10268" data-acc="R" data-u="kWh" id="obj-ai-10268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10268</td><td class="n">Total Apparent Energy</td><td class="d">Total apparent energy as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="10269" data-acc="R" data-u="kWh" id="obj-ai-10269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10269</td><td class="n">Energy Consumption</td><td class="d">Total energy consumption of the unit (since last accumulation reset)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="10270" data-acc="R" data-u="kWh" id="obj-ai-10270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10270</td><td class="n">Total Reactive Energy</td><td class="d">Total reactive energy as reported by the optional power monitoring feature</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="10271" data-acc="R" data-u="kW" id="obj-ai-10271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10271</td><td class="n">Total Real Power</td><td class="d">Total real power as reported by the optional power monitoring feature</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="10272" data-acc="R" data-u="kW" id="obj-ai-10272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10272</td><td class="n">Total Apparent Power</td><td class="d">Total apparent power as reported by the optional power monitoring feature</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="10273" data-acc="R" data-u="kW" id="obj-ai-10273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10273</td><td class="n">Total Reactive Power</td><td class="d">Total reactive power as reported by the optional power monitoring feature</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="10274" data-acc="R" data-u="" id="obj-ai-10274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10274</td><td class="n">Unit Source ID</td><td class="d">Individual diagnostics are reported with dedicated points, variables, registers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="10275" data-acc="R" data-u="Volts" id="obj-ai-10275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10275</td><td class="n">Voltage L1-L2</td><td class="d">Voltage between line/leg L1 and L2</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="10276" data-acc="R" data-u="Volts" id="obj-ai-10276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10276</td><td class="n">Voltage L1-L3</td><td class="d">Voltage between line/leg L1 and L3</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="10277" data-acc="R" data-u="Volts" id="obj-ai-10277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10277</td><td class="n">Voltage L1-N</td><td class="d">Voltage between line/leg L1 and Neutral</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="10278" data-acc="R" data-u="Volts" id="obj-ai-10278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10278</td><td class="n">Voltage L2-L3</td><td class="d">Voltage between line/leg L2 and L3</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="10279" data-acc="R" data-u="Volts" id="obj-ai-10279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10279</td><td class="n">Voltage L2-N</td><td class="d">Voltage between line/leg L2 and Neutral</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="10280" data-acc="R" data-u="Volts" id="obj-ai-10280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10280</td><td class="n">Voltage L3-N</td><td class="d">Voltage between line/leg L3 and Neutral</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="10281" data-acc="R" data-u="°F" id="obj-ai-10281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10281</td><td class="n">Discharge Air Temperature Setpoint Active</td><td class="d">Discharge air temperature setpoint value resulting from any setpoint arbitration</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="10282" data-acc="R" data-u="%" id="obj-ai-10282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10282</td><td class="n">Air Flow Percentage Circuit 1</td><td class="d">Requested condenser percentage for circuit 1</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="10283" data-acc="R" data-u="%" id="obj-ai-10283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10283</td><td class="n">Air Flow Percentage Circuit 2</td><td class="d">Requested condenser percentage for circuit 2</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="10284" data-acc="R" data-u="°F" id="obj-ai-10284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10284</td><td class="n">Discharge Saturated Refrigeration Temperature Circuit 1</td><td class="d">Discharge saturated refrigerant temperature for DX circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="10285" data-acc="R" data-u="°F" id="obj-ai-10285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10285</td><td class="n">Discharge Saturated Refrigeration Temperature Circuit 2</td><td class="d">Discharge saturated refrigerant temperature for DX circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="10286" data-acc="R" data-u="°F" id="obj-ai-10286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10286</td><td class="n">Suction Saturated Refrigerant Temperature Circuit 1</td><td class="d">Suction saturated refrigerant temperature for DX circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="10287" data-acc="R" data-u="°F" id="obj-ai-10287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10287</td><td class="n">Suction Saturated Refrigerant Temperature Circuit 2</td><td class="d">Suction saturated refrigerant temperature for DX circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="10288" data-acc="R" data-u="°F" id="obj-ai-10288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10288</td><td class="n">Suction Temperature Evap 1A</td><td class="d">Suction temperature for evaporator 1A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="10289" data-acc="R" data-u="°F" id="obj-ai-10289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10289</td><td class="n">Suction Temperature Evap 1B</td><td class="d">Suction temperature for evaporator 1B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="10290" data-acc="R" data-u="°F" id="obj-ai-10290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10290</td><td class="n">Suction Temperature Evap 2A</td><td class="d">Suction temperature for evaporator 2A</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="10291" data-acc="R" data-u="°F" id="obj-ai-10291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10291</td><td class="n">Suction Temperature Evap 2B</td><td class="d">Suction temperature for evaporator 2B</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="10292" data-acc="R" data-u="°F" id="obj-ai-10292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10292</td><td class="n">Occupied Cooling Setpoint</td><td class="d">Active occupied cooling setpoint being</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="10293" data-acc="R" data-u="°F" id="obj-ai-10293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10293</td><td class="n">Occupied Heating Setpoint</td><td class="d">Active occupied heating setpoint being</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="10294" data-acc="R" data-u="°F" id="obj-ai-10294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10294</td><td class="n">Occupied Standby Cooling Setpoint</td><td class="d">Active occupied standby cooling setpoint being</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="10295" data-acc="R" data-u="°F" id="obj-ai-10295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10295</td><td class="n">Occupied Standby Heating Setpoint</td><td class="d">Active occupied standby heating setpoint being</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="10296" data-acc="R" data-u="%" id="obj-ai-10296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10296</td><td class="n">Supply Fan Speed Setpoint Active</td><td class="d">Active setpoint input to supply fan control</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="10297" data-acc="R" data-u="°F" id="obj-ai-10297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10297</td><td class="n">Discharge Air Temperature Maximum Cool Limit Active</td><td class="d">Maximum cooling setpoint allowed to be calculated by Space Temp Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="10298" data-acc="R" data-u="°F" id="obj-ai-10298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10298</td><td class="n">Discharge Air Temperature Minimum Heat Limit Active</td><td class="d">Minimum heating setpoint allowed to be calculated by Space Temp Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="10299" data-acc="R" data-u="°F" id="obj-ai-10299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10299</td><td class="n">Discharge Air Temperature Minimum Cool Limit Active</td><td class="d">Minimum cooling setpoint allowed to be calculated by Space Temp Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="10300" data-acc="R" data-u="°F" id="obj-ai-10300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10300</td><td class="n">Discharge Air Temperature Maximum Heat Limit Active</td><td class="d">Minimum heating setpoint allowed to be calculated by Space Temp Control</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="10303" data-acc="R" data-u="Inches of Water" id="obj-ai-10303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10303</td><td class="n">Energy Recovery Wheel Filter Differential Pressure</td><td class="d">Differntial pressure across the energy wheel filter while bypass dampers are closed</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="10304" data-acc="R" data-u="Amps" id="obj-ai-10304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10304</td><td class="n">Average Current Meter 2</td><td class="d">Average current for the second power meter</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="10305" data-acc="R" data-u="Amps" id="obj-ai-10305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10305</td><td class="n">Current L1 Meter 2</td><td class="d">Current for line/leg 1 for the second power meter</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="10306" data-acc="R" data-u="Amps" id="obj-ai-10306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10306</td><td class="n">Current L2 Meter 2</td><td class="d">Current for line/leg 2 for the second power meter</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="10307" data-acc="R" data-u="Amps" id="obj-ai-10307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10307</td><td class="n">Current L3 Meter 2</td><td class="d">Current for line/leg 3 for the second power meter</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="10308" data-acc="R" data-u="Amps" id="obj-ai-10308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10308</td><td class="n">Current Neutral Meter 2</td><td class="d">Current for neutral for the second power meter</td><td class="u">Amps</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="10309" data-acc="R" data-u="kWh" id="obj-ai-10309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10309</td><td class="n">Energy Consumption Meter 2</td><td class="d"></td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="10310" data-acc="R" data-u="kWh" id="obj-ai-10310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10310</td><td class="n">Energy Consumption Lifetime Meter 2</td><td class="d">Energy consumption for the second power meter</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="10311" data-acc="R" data-u="" id="obj-ai-10311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10311</td><td class="n">Line Frequency Meter 2</td><td class="d">Line frequency for the second power meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="10312" data-acc="R" data-u="" id="obj-ai-10312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10312</td><td class="n">Power Factor Meter 2</td><td class="d">Power factor for the second power meter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="10313" data-acc="R" data-u="kWh" id="obj-ai-10313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10313</td><td class="n">Total Apparent Energy Meter 2</td><td class="d">Total apparent energy for the second power meter</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="10314" data-acc="R" data-u="kW" id="obj-ai-10314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10314</td><td class="n">Total Apparent Power Meter 2</td><td class="d">Total apparent power for the second power meter</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="10315" data-acc="R" data-u="kWh" id="obj-ai-10315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10315</td><td class="n">Total Reactive Energy Meter 2</td><td class="d">Total reactive energy for the second power meter</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="10316" data-acc="R" data-u="kW" id="obj-ai-10316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10316</td><td class="n">Total Reactive Power Meter 2</td><td class="d">Total reactive power for the second power meter</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="10317" data-acc="R" data-u="kW" id="obj-ai-10317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10317</td><td class="n">Total Real Power Meter 2</td><td class="d">Total real power for the second power meter</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="10318" data-acc="R" data-u="Volts" id="obj-ai-10318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10318</td><td class="n">Voltage L1-L2 Meter 2</td><td class="d">Voltage between line/leg L1 and L2 for the second power meter</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="10319" data-acc="R" data-u="Volts" id="obj-ai-10319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10319</td><td class="n">Voltage L1-L3 Meter 2</td><td class="d">Voltage between line/leg L1 and L3 for the second power meter</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="10320" data-acc="R" data-u="Volts" id="obj-ai-10320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10320</td><td class="n">Voltage L1-N Meter 2</td><td class="d">Voltage between line/leg L1 and Neutral for the second power meter</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="10321" data-acc="R" data-u="Volts" id="obj-ai-10321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10321</td><td class="n">Voltage L2-L3 Meter 2</td><td class="d">Voltage between line/leg L2 and L3 for the second power meter</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="10322" data-acc="R" data-u="Volts" id="obj-ai-10322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10322</td><td class="n">Voltage L2-N Meter 2</td><td class="d">Voltage between line/leg L2 and Neutral for the second power meter</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="10323" data-acc="R" data-u="Volts" id="obj-ai-10323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10323</td><td class="n">Voltage L3-N Meter 2</td><td class="d">Voltage between line/leg L3 and Neutral for the second power meter</td><td class="u">Volts</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="10324" data-acc="R" data-u="" id="obj-ai-10324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10324</td><td class="n">Run Time - Compressor 1A (Hours)</td><td class="d">Run time of Compressor 1A, in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="10325" data-acc="R" data-u="" id="obj-ai-10325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10325</td><td class="n">Run Time - Compressor 1B (Hours)</td><td class="d">Run time of Compressor 1B, in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="10326" data-acc="R" data-u="" id="obj-ai-10326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10326</td><td class="n">Run Time - Compressor 1C (Hours)</td><td class="d">Run time of Compressor 1C, in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="10327" data-acc="R" data-u="" id="obj-ai-10327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10327</td><td class="n">Run Time - Compressor 2A (Hours)</td><td class="d">Run time of Compressor 2A, in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="10328" data-acc="R" data-u="" id="obj-ai-10328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10328</td><td class="n">Run Time - Compressor 2B (Hours)</td><td class="d">Run time of Compressor 2B, in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="10329" data-acc="R" data-u="" id="obj-ai-10329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10329</td><td class="n">Run Time - Compressor 2C (Hours)</td><td class="d">Run time of Compressor 2C, in hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="10330" data-acc="R" data-u="PSI" id="obj-ai-10330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10330</td><td class="n">Discharge Pressure Circuit 1</td><td class="d">Refrigerant discharge absolute pressure for DX circuit 1</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="10331" data-acc="R" data-u="PSI" id="obj-ai-10331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10331</td><td class="n">Discharge Pressure Circuit 2</td><td class="d">Refrigerant discharge absolute pressure for DX circuit 2</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="10332" data-acc="R" data-u="PSI" id="obj-ai-10332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10332</td><td class="n">Suction Pressure Circuit 1</td><td class="d">Suction pressure for DX circuit 1, in PSIA</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="10333" data-acc="R" data-u="PSI" id="obj-ai-10333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10333</td><td class="n">Suction Pressure Circuit 2</td><td class="d">Suction pressure for DX circuit 2, in PSIA</td><td class="u">PSI</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="10334" data-acc="R" data-u="°F" id="obj-ai-10334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10334</td><td class="n">Space Dew Point</td><td class="d">Calculated space dew point from space humid active, space temp active</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="10335" data-acc="R" data-u="°F" id="obj-ai-10335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10335</td><td class="n">Space Dew Point Setpoint Active</td><td class="d">Active occupied space dew point setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="10336" data-acc="R" data-u="°F" id="obj-ai-10336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10336</td><td class="n">Space Dew Point Unocc Setpoint Active</td><td class="d">Active unoccupied space dew point setpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="10337" data-acc="R" data-u="%" id="obj-ai-10337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10337</td><td class="n">Heating Capacity Setpoint Active</td><td class="d">Status of current heating capacity request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="10338" data-acc="R" data-u="%" id="obj-ai-10338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10338</td><td class="n">Outdoor Air Damper Position Setpoint Active</td><td class="d">Status of current outdoor air damper position request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="10339" data-acc="R" data-u="%" id="obj-ai-10339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10339</td><td class="n">Return Fan Speed Setpoint Active</td><td class="d">Status of current return fan speed request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="10340" data-acc="R" data-u="%" id="obj-ai-10340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10340</td><td class="n">Cooling Capacity Setpoint Active</td><td class="d">Status of current cooling capacity request</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="10341" data-acc="R" data-u="%" id="obj-ai-10341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10341</td><td class="n">Rfgt LFL Conc Alarm Threshold Sensor A</td><td class="d">Internal sensor % of refrigerant to trip alarm A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="10342" data-acc="R" data-u="%" id="obj-ai-10342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10342</td><td class="n">Rfgt LFL Conc Alarm Threshold Sensor B</td><td class="d">Internal sensor % of refrigerant to trip alarm B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="10343" data-acc="R" data-u="%" id="obj-ai-10343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10343</td><td class="n">Refrigerant LFL Concentration Sensor A</td><td class="d">Actual refrigerant being measured by sensor A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="10344" data-acc="R" data-u="%" id="obj-ai-10344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10344</td><td class="n">Refrigerant LFL Concentration Sensor B</td><td class="d">Actual refrigerant being measured by sensor B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="10345" data-acc="R" data-u="%" id="obj-ai-10345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10345</td><td class="n">Rfgt LFL Conc Alarm Threshold Sensor C</td><td class="d">Internal sensor % of refrigerant to trip alarm C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="10346" data-acc="R" data-u="%" id="obj-ai-10346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10346</td><td class="n">Rfgt LFL Conc Alarm Threshold Sensor D</td><td class="d">Internal sensor % of refrigerant to trip alarm D</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="10347" data-acc="R" data-u="%" id="obj-ai-10347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10347</td><td class="n">Refrigerant LFL Concentration Sensor C</td><td class="d">Actual refrigerant being measured by sensor C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="10348" data-acc="R" data-u="%" id="obj-ai-10348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10348</td><td class="n">Refrigerant LFL Concentration Sensor D</td><td class="d">Actual refrigerant being measured by sensor D</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="10349" data-acc="R" data-u="kW" id="obj-ai-10349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10349</td><td class="n">Exhaust Fan 1 VFD Power</td><td class="d">Current power being used by Exhaust Fan 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="10350" data-acc="R" data-u="kW" id="obj-ai-10350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10350</td><td class="n">Exhaust Fan 2 VFD Power</td><td class="d">Current power being used by Exhaust Fan 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="10351" data-acc="R" data-u="kW" id="obj-ai-10351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10351</td><td class="n">Exhaust Fan 3 VFD Power</td><td class="d">Current power being used by Exhaust Fan 3</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="10352" data-acc="R" data-u="kW" id="obj-ai-10352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10352</td><td class="n">Supply Fan 1 VFD Power</td><td class="d">Current power being used by Supply Fan 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="10353" data-acc="R" data-u="kW" id="obj-ai-10353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10353</td><td class="n">Supply Fan 2 VFD Power</td><td class="d">Current power being used by Supply Fan 2</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="10354" data-acc="R" data-u="kW" id="obj-ai-10354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10354</td><td class="n">Return Fan VFD Power</td><td class="d">Current power being used by Return Fan 1</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="10355" data-acc="R" data-u="BTU/lb" id="obj-ai-10355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10355</td><td class="n">Return Air Enthalpy Active</td><td class="d">The return air enthalpy value being utilized by the unit</td><td class="u">BTU/lb</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="10356" data-acc="R" data-u="Inches of Water" id="obj-ai-10356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10356</td><td class="n">Return Plenum Static Pressure Setpoint (Target)</td><td class="d">Lculated return plenum pressure tar</td><td class="u">Inches of Water</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="10101" data-acc="W" data-u="°F" id="obj-av-10101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10101</td><td class="n">Discharge Air Temperature Arbitrator</td><td class="d">Actual discharge air temperature being used by the controller</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="10103" data-acc="W" data-u="°F" id="obj-av-10103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10103</td><td class="n">Outdoor Air Temperature Arbitrator</td><td class="d">Actual outdoor air temperature being used by the controller</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="10104" data-acc="W" data-u="%" id="obj-av-10104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10104</td><td class="n">Outdoor Air Humidity Arbitrator</td><td class="d">Actual outdoor air humidity being used by the controller</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="10105" data-acc="W" data-u="CFM" id="obj-av-10105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10105</td><td class="n">Outdoor Air Flow Arbitrator</td><td class="d">Actual outdoor air flow being used by the controller</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="10106" data-acc="W" data-u="°F" id="obj-av-10106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10106</td><td class="n">Space Temperature Arbitrator</td><td class="d">Actual space temperature being used by the controller</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="10107" data-acc="W" data-u="Inches of Water" id="obj-av-10107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10107</td><td class="n">Space Static Pressure Arbitrator</td><td class="d">Space static pressure value from a unit mounted sensor</td><td class="u">Inches of Water</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="10108" data-acc="W" data-u="PPM" id="obj-av-10108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10108</td><td class="n">Space CO2 Concentration Arbitrator</td><td class="d">Actual space CO2 concentration being used by the controller</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="10109" data-acc="W" data-u="%" id="obj-av-10109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10109</td><td class="n">Space Humidity Arbitrator</td><td class="d">Actual space relative humidity being used by the controller</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="10111" data-acc="W" data-u="°F" id="obj-av-10111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10111</td><td class="n">Discharge Air Temperature BAS</td><td class="d">Send the discharge air temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="10113" data-acc="W" data-u="°F" id="obj-av-10113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10113</td><td class="n">Outdoor Air Temperature BAS</td><td class="d">Send the outdoor air temperature sensor value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="10114" data-acc="W" data-u="°F" id="obj-av-10114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10114</td><td class="n">Space Temperature BAS</td><td class="d">Send the space temperature value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="10115" data-acc="W" data-u="CFM" id="obj-av-10115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10115</td><td class="n">Outdoor Air Flow BAS</td><td class="d">Send the outdoor air flow value</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="10116" data-acc="W" data-u="%" id="obj-av-10116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10116</td><td class="n">Outdoor Air Humidity BAS</td><td class="d">Send the outdoor air humidity sensor value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="10118" data-acc="W" data-u="PPM" id="obj-av-10118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10118</td><td class="n">Space CO2 Concentration BAS</td><td class="d">Send the space CO2 concentration value</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="10119" data-acc="W" data-u="%" id="obj-av-10119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10119</td><td class="n">Space Humidity BAS</td><td class="d">Send the space relative humidity value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="10121" data-acc="W" data-u="°F" data-min="1" id="obj-av-10121"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10121</td><td class="n">Discharge Air Cooling Setpoint BAS</td><td class="d">Discharge air temperature cooling setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="10122" data-acc="W" data-u="°F" id="obj-av-10122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10122</td><td class="n">Discharge Air Heating Setpoint BAS</td><td class="d">Discharge air temperature heating setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="10123" data-acc="W" data-u="°F" id="obj-av-10123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10123</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Define the cooling temperature setpoint used for control in unoccupied mode</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="10124" data-acc="W" data-u="°F" id="obj-av-10124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10124</td><td class="n">Unoccupied Heating Setpoint</td><td class="d">Define the heating temperature setpoint used for control in unoccupied mode</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="10125" data-acc="W" data-u="CFM" id="obj-av-10125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10125</td><td class="n">Outdoor Air Minimum Flow Setpoint BAS</td><td class="d">Send the requested minimum outdoor air flow setpoint</td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="10127" data-acc="W" data-u="°F" data-min="1" id="obj-av-10127"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10127</td><td class="n">Space Temperature Setpoint BAS</td><td class="d">BAS-supplied space temperature setpoint value</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="10128" data-acc="W" data-u="Inches of Water" id="obj-av-10128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10128</td><td class="n">Space Static Pressure Setpoint BAS</td><td class="d">Send the space static pressure value</td><td class="u">Inches of Water</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="10130" data-acc="W" data-u="Delta °F" id="obj-av-10130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10130</td><td class="n">Occupied Offset</td><td class="d">Define the difference between the occupied cooling and heating setpoints</td><td class="u">Delta °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="10134" data-acc="W" data-u="°F" id="obj-av-10134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10134</td><td class="n">Discharge Air Reheat Setpoint BAS</td><td class="d">Discharge air temperature reheat setpoint value, for dehumidification control</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="10135" data-acc="W" data-u="%" id="obj-av-10135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10135</td><td class="n">Space Dehumidification Setpoint BAS</td><td class="d">Define the (occupied) space dehumidification setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="10136" data-acc="W" data-u="%" id="obj-av-10136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10136</td><td class="n">Supply Fan Speed Setpoint</td><td class="d">BAS supplied supply fan speed setpoint value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="10137" data-acc="W" data-u="%" id="obj-av-10137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10137</td><td class="n">Exhaust Fan Speed Setpoint</td><td class="d">BAS supplied exhaust fan speed setpoint value</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="10139" data-acc="W" data-u="%" id="obj-av-10139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10139</td><td class="n">Cooling Capacity Enable</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="10140" data-acc="W" data-u="%" id="obj-av-10140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10140</td><td class="n">Heat Primary Enable BAS</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="10141" data-acc="W" data-u="°F" id="obj-av-10141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10141</td><td class="n">Morning Warmup Setpoint BAS</td><td class="d">Normally provided by the BMS, defines the space temperature below</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="10142" data-acc="W" data-u="Delta °F" id="obj-av-10142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10142</td><td class="n">Occupied Standby Offset</td><td class="d">Define the difference between the occupied standby cooling and heating setpoints</td><td class="u">Delta °F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="10143" data-acc="W" data-u="Inches of Water" data-min="1" id="obj-av-10143"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10143</td><td class="n">Duct Static Pressure Setpoint BAS</td><td class="d">Duct static pressure setpoint value</td><td class="u">Inches of Water</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="10144" data-acc="W" data-u="%" id="obj-av-10144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10144</td><td class="n">Economizer Minimum Position Setpoint BAS</td><td class="d">Ecominizer minimum position setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="10147" data-acc="W" data-u="°F" id="obj-av-10147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10147</td><td class="n">Cooling Setpoint High Limit</td><td class="d">Occupied cooling setpoint high limit for space comfort control applications</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="10148" data-acc="W" data-u="°F" id="obj-av-10148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10148</td><td class="n">Cooling Setpoint Low Limit</td><td class="d">Occupied cooling setpoint low limit for space comfort control applications</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="10149" data-acc="W" data-u="°F" id="obj-av-10149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10149</td><td class="n">Daytime Warmup Setpoint BAS</td><td class="d">Defines the space temp below which daytime warmup will be enabled</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="10150" data-acc="W" data-u="°F" id="obj-av-10150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10150</td><td class="n">Economizer Outdoor Air Enable Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="10152" data-acc="W" data-u="°F" id="obj-av-10152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10152</td><td class="n">Heating Setpoint High Limit</td><td class="d">Occupied heating setpoint high limit for space comfort control applications</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="10153" data-acc="W" data-u="°F" id="obj-av-10153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10153</td><td class="n">Heating Setpoint Low Limit</td><td class="d">Occupied heating setpoint low limit for space comfort control applications</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="10156" data-acc="W" data-u="%" id="obj-av-10156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10156</td><td class="n">Space Dehumidification Unoccupied Setpoint BAS</td><td class="d">Define the unoccupied space dehumidification setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="10159" data-acc="W" data-u="°F" id="obj-av-10159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10159</td><td class="n">Occupied Cooling Setpoint BAS</td><td class="d">Define the occupied cooling setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="10160" data-acc="W" data-u="°F" id="obj-av-10160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10160</td><td class="n">Occupied Heating Setpoint BAS</td><td class="d">Define the occupied heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="10161" data-acc="W" data-u="°F" id="obj-av-10161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10161</td><td class="n">Occupied Standby Cooling Setpoint BAS</td><td class="d">Define the occupied standby cooling setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="10162" data-acc="W" data-u="°F" id="obj-av-10162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10162</td><td class="n">Occupied Standby Heating Setpoint BAS</td><td class="d">Active occupied standby heating setpoint being</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="10163" data-acc="W" data-u="%" id="obj-av-10163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10163</td><td class="n">Demand Limit Setpoint</td><td class="d">Demand limit the unit</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="10164" data-acc="W" data-u="°F" id="obj-av-10164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10164</td><td class="n">Evaporator Leaving Air Temperature Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="10165" data-acc="W" data-u="°F" id="obj-av-10165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10165</td><td class="n">Pre Cool Setpoint</td><td class="d">Normally provided by the BAS, defines the space temperature above</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="10166" data-acc="W" data-u="°F" id="obj-av-10166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10166</td><td class="n">Discharge Air Temperature Maximum Heat Limit</td><td class="d">Discharge air temperature maximum heat limit, above</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="10167" data-acc="W" data-u="°F" id="obj-av-10167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10167</td><td class="n">Discharge Air Temperature Minimum Cool Limit</td><td class="d">Discharge air temperature minimum cool limit, below</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="10168" data-acc="W" data-u="%" id="obj-av-10168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10168</td><td class="n">Exhaust Enable Position Setpoint</td><td class="d">Indicate the outdoor air damper position above</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="10169" data-acc="W" data-u="Minutes" id="obj-av-10169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10169</td><td class="n">Occupied Bypass Time</td><td class="d"></td><td class="u">Minutes</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="10170" data-acc="W" data-u="BTU/lb" id="obj-av-10170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10170</td><td class="n">Economizer Outdoor Air Enthalpy Enable Setpoint BAS</td><td class="d"></td><td class="u">BTU/lb</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="10175" data-acc="W" data-u="PPM" id="obj-av-10175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10175</td><td class="n">Space CO2 High Limit</td><td class="d">Define the CO2 high limit, for ventilation purposes</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="10176" data-acc="W" data-u="PPM" id="obj-av-10176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10176</td><td class="n">Space CO2 Low Limit</td><td class="d">Define the CO2 low limit</td><td class="u">PPM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="10177" data-acc="W" data-u="%" id="obj-av-10177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10177</td><td class="n">Supply Fan Speed Setpoint External Heat</td><td class="d">Specifies the supply fan speed setpoint during external heat modes of operation</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="10178" data-acc="W" data-u="°F" id="obj-av-10178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10178</td><td class="n">Discharge Air Temperature Maximum Cool Limit</td><td class="d">Normally used by BAS to limit space temperature control calculated cooling setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="10179" data-acc="W" data-u="°F" id="obj-av-10179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10179</td><td class="n">Discharge Air Temperature Minimum Heat Limit</td><td class="d">Normally used by BAS to limit space temperature control calculated heating setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="10180" data-acc="W" data-u="°F" id="obj-av-10180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10180</td><td class="n">Space Dew Point Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="10181" data-acc="W" data-u="°F" id="obj-av-10181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10181</td><td class="n">Space Dew Point Unocc Setpoint BAS</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="10182" data-acc="W" data-u="%" id="obj-av-10182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10182</td><td class="n">Heating Capacity Setpoint External</td><td class="d">Remote heating capacity request</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="10183" data-acc="W" data-u="%" id="obj-av-10183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10183</td><td class="n">Outdoor Air Damper Position Setpoint External</td><td class="d">Remote outdoor air damper position request</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="10184" data-acc="W" data-u="%" id="obj-av-10184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10184</td><td class="n">Exhaust Fan Speed Setpoint External</td><td class="d">Remote exhaust fan speed request</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="10185" data-acc="W" data-u="%" id="obj-av-10185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10185</td><td class="n">Return Fan Speed Setpoint External</td><td class="d">Remote rturn fan speed request</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="10186" data-acc="W" data-u="%" id="obj-av-10186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10186</td><td class="n">Supply Fan Speed Setpoint External</td><td class="d">Remote supply fan speed request</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="10187" data-acc="W" data-u="%" id="obj-av-10187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10187</td><td class="n">Cooling Capacity Setpoint External</td><td class="d">Remote cooling capacity request</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="10001" data-acc="R" data-u="" data-st="1" id="obj-bi-10001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10001</td><td class="n">microSD</td><td class="d">When a micro SD card is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = MicroSD card is not present, 1 = MicroSD card is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="10002" data-acc="R" data-u="" data-st="1" id="obj-bi-10002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10002</td><td class="n">USB Port 1</td><td class="d">When a USB device is present in port 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="10003" data-acc="R" data-u="" data-st="1" id="obj-bi-10003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10003</td><td class="n">USB Port 2</td><td class="d">When a USB device is present in port 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="10004" data-acc="R" data-u="" data-st="1" id="obj-bi-10004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10004</td><td class="n">USB Port 3</td><td class="d">When a USB device is present in port 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="10005" data-acc="R" data-u="" data-st="1" id="obj-bi-10005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10005</td><td class="n">USB Port 4</td><td class="d">When a USB device is present in port 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = USB device is not present, 1 = USB device is present</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-bi-10105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10105</td><td class="n">FDD: Unit Economizing When It Should Not</td><td class="d">FDD: Indicates when the unit is economizing but should not be</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-bi-10106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10106</td><td class="n">FDD: Unit Not Economizing When it Should Be</td><td class="d">FDD: Indicates when the unit is not economizing but should be</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="10107" data-acc="R" data-u="" data-st="1" id="obj-bi-10107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10107</td><td class="n">FDD: Excessive Outdoor Air</td><td class="d">FDD: Indicates an excessive outdoor air condition</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="10108" data-acc="R" data-u="" data-st="1" id="obj-bi-10108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10108</td><td class="n">FDD: Outdoor Air Damper Not Modulating</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="10111" data-acc="R" data-u="" data-st="1" id="obj-bi-10111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10111</td><td class="n">Compressor 1A Status</td><td class="d">Operating status of compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="10112" data-acc="R" data-u="" data-st="1" id="obj-bi-10112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10112</td><td class="n">Compressor 1B Status</td><td class="d">Operating status of compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="10113" data-acc="R" data-u="" data-st="1" id="obj-bi-10113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10113</td><td class="n">Compressor 1C Status</td><td class="d">Operating status of compressor 1C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="10114" data-acc="R" data-u="" data-st="1" id="obj-bi-10114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10114</td><td class="n">Compressor 2A Status</td><td class="d">Operating status of compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="10115" data-acc="R" data-u="" data-st="1" id="obj-bi-10115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10115</td><td class="n">Compressor 2B Status</td><td class="d">Operating status of compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="10116" data-acc="R" data-u="" data-st="1" id="obj-bi-10116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10116</td><td class="n">Compressor 2C Status</td><td class="d">Operating status of compressor 2C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="10132" data-acc="R" data-u="" data-st="1" id="obj-bi-10132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10132</td><td class="n">FDD: Outdoor Air Temperature Sensor Failure</td><td class="d">FDD: Indicates when the outdoor air temperature sensor has failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="10140" data-acc="R" data-u="" data-st="1" id="obj-bi-10140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10140</td><td class="n">Unit Running State</td><td class="d">The unit is off or on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="10143" data-acc="R" data-u="" data-st="1" id="obj-bi-10143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10143</td><td class="n">VAV Box Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto, 1 = Open</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="10144" data-acc="R" data-u="" data-st="1" id="obj-bi-10144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10144</td><td class="n">Alarm Relay Output Status</td><td class="d">State of the alarm output of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = De-energized, 1 =Energized</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="10149" data-acc="R" data-u="" data-st="1" id="obj-bi-10149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10149</td><td class="n">Return Fan Output Status</td><td class="d">State of the return fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="10154" data-acc="R" data-u="" data-st="1" id="obj-bi-10154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10154</td><td class="n">Supply Fan Configuration Status</td><td class="d">Supply fan configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Cycling, 1 =Continuouos</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="10155" data-acc="R" data-u="" data-st="1" id="obj-bi-10155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10155</td><td class="n">Rapid Restart Status</td><td class="d">Active status of the Rapid Restart event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="10161" data-acc="R" data-u="" data-st="1" id="obj-bi-10161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10161</td><td class="n">Morning Warmup Active</td><td class="d">Active status of the Morning Warmup event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="10162" data-acc="R" data-u="" data-st="1" id="obj-bi-10162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10162</td><td class="n">Daytime Warmup Active</td><td class="d">Active status of the Daytime Warmup event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="10164" data-acc="R" data-u="" data-st="1" id="obj-bi-10164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10164</td><td class="n">Coil Frost Protection Status Circuit 1</td><td class="d">Status of evaporator frost protection function for circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="10165" data-acc="R" data-u="" data-st="1" id="obj-bi-10165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10165</td><td class="n">Coil Frost Protection Status Circuit 2</td><td class="d">Status of evaporator frost protection function for circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="10166" data-acc="R" data-u="" data-st="1" id="obj-bi-10166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10166</td><td class="n">Energy Recovery Status</td><td class="d">Status of the energy recovery device (Wheel)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="10167" data-acc="R" data-u="" data-st="1" id="obj-bi-10167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10167</td><td class="n">Energy Recovery Preheat Status</td><td class="d">Status of the energy recovery preheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="10168" data-acc="R" data-u="" data-st="1" id="obj-bi-10168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10168</td><td class="n">Energy Recovery Frost Avoidance Status</td><td class="d">Status of the Recovery Frost Avoidance function</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="10170" data-acc="R" data-u="" data-st="1" id="obj-bi-10170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10170</td><td class="n">Condensate Overflow Input</td><td class="d">Status of the condensate overflow input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Overflow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="10172" data-acc="R" data-u="" data-st="1" id="obj-bi-10172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10172</td><td class="n">Occupancy Input</td><td class="d">Status of the occupancy input (see below)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Occupied, 1 =Unoccupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="10173" data-acc="R" data-u="" data-st="1" id="obj-bi-10173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10173</td><td class="n">Precool Active</td><td class="d">When the pre-cool mode is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="10174" data-acc="R" data-u="" data-st="1" id="obj-bi-10174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10174</td><td class="n">Supply Air Tempering Status</td><td class="d">Or not the supply air tempering feature is enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="10175" data-acc="R" data-u="" data-st="1" id="obj-bi-10175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10175</td><td class="n">Timed Override Timer Is Active</td><td class="d">Or not the timed override timer is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="10176" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10176"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10176</td><td class="n">Diagnostic Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="10201" data-acc="R" data-u="" data-st="1" id="obj-bi-10201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10201</td><td class="n">Changeover Input</td><td class="d">Status of the (heat/cool) changeover input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Heating, 1 = Cooling</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="10202" data-acc="R" data-u="" data-st="1" id="obj-bi-10202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10202</td><td class="n">Condenser Fan Circuit 1 Relay 1 Status</td><td class="d">Status of condenser fan circuit 1, relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="10203" data-acc="R" data-u="" data-st="1" id="obj-bi-10203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10203</td><td class="n">Condenser Fan Circuit 1 Relay 2 Status</td><td class="d">Status of condenser fan circuit 1, relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="10204" data-acc="R" data-u="" data-st="1" id="obj-bi-10204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10204</td><td class="n">Condenser Fan Circuit 1 Relay 3 Status</td><td class="d">Status of condenser fan circuit 1, relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="10205" data-acc="R" data-u="" data-st="1" id="obj-bi-10205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10205</td><td class="n">Condenser Fan Circuit 1 Relay 4 Status</td><td class="d">Status of condenser fan circuit 1, relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="10206" data-acc="R" data-u="" data-st="1" id="obj-bi-10206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10206</td><td class="n">Condenser Fan Circuit 2 Relay 1 Status</td><td class="d">Status of condenser fan circuit 2, relay 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="10207" data-acc="R" data-u="" data-st="1" id="obj-bi-10207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10207</td><td class="n">Condenser Fan Circuit 2 Relay 2 Status</td><td class="d">Status of condenser fan circuit 2, relay 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="10208" data-acc="R" data-u="" data-st="1" id="obj-bi-10208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10208</td><td class="n">Condenser Fan Circuit 2 Relay 3 Status</td><td class="d">Status of condenser fan circuit 2, relay 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="10209" data-acc="R" data-u="" data-st="1" id="obj-bi-10209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10209</td><td class="n">Condenser Fan Circuit 2 Relay 4 Status</td><td class="d">Status of condenser fan circuit 2, relay 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="10210" data-acc="R" data-u="" data-st="1" id="obj-bi-10210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10210</td><td class="n">Emergency Stop</td><td class="d">Status of the emergency stop function of the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto, 1 =Emergency Stop - Manual Reset Required</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="10211" data-acc="R" data-u="" data-st="1" id="obj-bi-10211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10211</td><td class="n">Equipment Stop Status</td><td class="d">Status of the externally-wired auto/stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="10212" data-acc="R" data-u="" data-st="1" id="obj-bi-10212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10212</td><td class="n">Supply Fan Bypass Status</td><td class="d">Status of the supply fan bypass from the variable frequency drive (VFD)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="10213" data-acc="R" data-u="" data-st="1" id="obj-bi-10213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10213</td><td class="n">Ventilation Mode A Local</td><td class="d">When the controller is actively in the Ventilation Override Mode A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="10214" data-acc="R" data-u="" data-st="1" id="obj-bi-10214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10214</td><td class="n">Ventilation Mode B Local</td><td class="d">When the controller is actively in the Ventilation Override Mode B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="10215" data-acc="R" data-u="" data-st="1" id="obj-bi-10215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10215</td><td class="n">Ventilation Mode C Local</td><td class="d">When the controller is actively in the Ventilation Override Mode C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="10216" data-acc="R" data-u="" data-st="1" id="obj-bi-10216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10216</td><td class="n">Ventilation Mode D Local</td><td class="d">When the controller is actively in the Ventilation Override Mode D</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="10217" data-acc="R" data-u="" data-st="1" id="obj-bi-10217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10217</td><td class="n">Ventilation Mode E Local</td><td class="d">When the controller is actively in the Ventilation Override Mode E</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="10218" data-acc="R" data-u="" data-st="1" id="obj-bi-10218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10218</td><td class="n">Diagnostic: Manual Reset Required</td><td class="d">When a diagnostic exists that requires manual reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="10219" data-acc="R" data-u="" data-st="1" id="obj-bi-10219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10219</td><td class="n">Economizer Airside Status</td><td class="d">Status of airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="10221" data-acc="R" data-u="" data-st="1" id="obj-bi-10221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10221</td><td class="n">Exhaust Fan Output Status</td><td class="d">Status of the exhaust fan output on the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="10222" data-acc="R" data-u="" data-st="1" id="obj-bi-10222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10222</td><td class="n">Heat Output 1 Status</td><td class="d">Commanded state of heating output 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="10223" data-acc="R" data-u="" data-st="1" id="obj-bi-10223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10223</td><td class="n">Heat Output 2 Status</td><td class="d">Commanded state of heating output 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="10224" data-acc="R" data-u="" data-st="1" id="obj-bi-10224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10224</td><td class="n">Heat Output 3 Status</td><td class="d">Commanded state of heating output 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="10225" data-acc="R" data-u="" data-st="1" id="obj-bi-10225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10225</td><td class="n">Heat Output 4 Status</td><td class="d">Commanded state of heating output 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="10226" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10226"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10226</td><td class="n">Supply Fan Output Status</td><td class="d">Status of the supply fan output of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="10603" data-acc="R" data-u="" data-st="1" id="obj-bi-10603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10603</td><td class="n">Diagnostic: Discharge Air High Temperature Detected</td><td class="d">When a discharge air high temperature diagnostic is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="10605" data-acc="R" data-u="" data-st="1" id="obj-bi-10605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10605</td><td class="n">Diagnostic: Loss of Charge Lockout Ckt1</td><td class="d">When a loss of charge lockout diagnostic exists for DX circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="10606" data-acc="R" data-u="" data-st="1" id="obj-bi-10606"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10606</td><td class="n">Diagnostic: Loss of Charge Lockout Ckt2</td><td class="d">When a loss of charge lockout diagnostic exists for DX circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="10608" data-acc="R" data-u="" data-st="1" id="obj-bi-10608"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10608</td><td class="n">Diagnostic: Morning Warmup Mode Exceeded 120 Minutes</td><td class="d">When the morning warmup mode has exceeded 120 consectutive minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="10609" data-acc="R" data-u="" data-st="1" id="obj-bi-10609"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10609</td><td class="n">Diagnostic: Pre Cool Mode Exceeded 120 Minutes</td><td class="d">When the pre-cool mode has exceeded 120 consective minutes</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="10611" data-acc="R" data-u="" data-st="1" id="obj-bi-10611"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10611</td><td class="n">Diagnostic: Return Air High Temperature Detected</td><td class="d">When a return air high temperature diagnostic is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="10614" data-acc="R" data-u="" data-st="1" id="obj-bi-10614"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10614</td><td class="n">Diagnostic: Condensate Overflow Lockout</td><td class="d">When a condensate overflow lockout diagnostic is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="10615" data-acc="R" data-u="" data-st="1" id="obj-bi-10615"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10615</td><td class="n">Diagnostic: High Condensate Level Detected</td><td class="d">When a high condensate level is detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="10616" data-acc="R" data-u="" data-st="1" id="obj-bi-10616"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10616</td><td class="n">Supply Fan Speed Control Enabled</td><td class="d">Supply fan speed is controlled via Supply Fan Speed Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="10617" data-acc="R" data-u="" data-st="1" id="obj-bi-10617"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10617</td><td class="n">Supply Fan Speed Limited</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Not Limited, 1 = Limited</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="10618" data-acc="R" data-u="" data-st="1" id="obj-bi-10618"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10618</td><td class="n">Exhaust Fan Speed Control Enabled</td><td class="d">Exhaust fan speed is controlled via Exhaust Fan Speed Setpoint</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="10619" data-acc="R" data-u="" data-st="1" id="obj-bi-10619"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10619</td><td class="n">Diagnostic Shutdown Present</td><td class="d">Unit is shut down due to diagnostics</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="10620" data-acc="R" data-u="" data-st="1" id="obj-bi-10620"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10620</td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d">Diagnostic Reset required [Local only]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="10622" data-acc="R" data-u="" data-st="1" id="obj-bi-10622"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10622</td><td class="n">Exhaust Fan Bypass Status</td><td class="d">Status of the exhaust fan bypass from the variable frequency drive (VFD)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="10623" data-acc="R" data-u="" data-st="1" id="obj-bi-10623"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10623</td><td class="n">Return Fan Bypass Status</td><td class="d">Status of the return fan bypass from the variable frequency drive (VFD)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="10624" data-acc="R" data-u="" data-st="1" id="obj-bi-10624"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10624</td><td class="n">Heating Capacity Control Enabled</td><td class="d">Status of heating capacity enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="10625" data-acc="R" data-u="" data-st="1" id="obj-bi-10625"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10625</td><td class="n">Outdoor Air Damper Control Enabled</td><td class="d">Status of ourdoor air damper enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="10626" data-acc="R" data-u="" data-st="1" id="obj-bi-10626"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10626</td><td class="n">Return Fan Speed Control Enabled</td><td class="d">Status of return fan speed enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="10627" data-acc="R" data-u="" data-st="1" id="obj-bi-10627"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10627</td><td class="n">Cooling Capacity Control Enabled</td><td class="d">Status of cooling capacity enabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="10628" data-acc="R" data-u="" data-st="1" id="obj-bi-10628"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10628</td><td class="n">Final Filter Differential Press Setpoint Exceeded</td><td class="d">When the Final Filter Differential Pressure Setpoint has been exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="10629" data-acc="R" data-u="" data-st="1" id="obj-bi-10629"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10629</td><td class="n">Pre Evap Filter Differential Pressure Setpoint Exceeded</td><td class="d">When the Pre Evaporator Filter Differential Pressure Setpoint has been exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="10630" data-acc="R" data-u="" data-st="1" id="obj-bi-10630"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10630</td><td class="n">Energy Wheel Filter Differential Pressure Setpoint Exceeded</td><td class="d">When the Energy Wheel Filter Differential Pressure Setpoint has been exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="10631" data-acc="R" data-u="" data-st="1" id="obj-bi-10631"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10631</td><td class="n">Refrigerant Mitigation Active</td><td class="d">Unit is in active mitigation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="10103" data-acc="W" data-u="" data-st="1" id="obj-bv-10103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10103</td><td class="n">Heat Lockout Command</td><td class="d">Command the unit to prevent heating operation (Trane external heat option)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="10104" data-acc="W" data-u="" data-st="1" id="obj-bv-10104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10104</td><td class="n">Supply Fan Configuration Command</td><td class="d">Command the unit supply fan configuration as either cycling or continuous</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Cycling, 1 = Continuous</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="10106" data-acc="W" data-u="" data-st="1" id="obj-bv-10106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10106</td><td class="n">Dehumidification Enable Command</td><td class="d">Disable unit dehumidification</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="10110" data-acc="W" data-u="" data-st="1" id="obj-bv-10110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10110</td><td class="n">Reset Diagnostic</td><td class="d">Initiate a request to reset any remote controller diagnostics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="10111" data-acc="W" data-u="" data-st="1" id="obj-bv-10111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10111</td><td class="n">Daytime Warmup Enable Command</td><td class="d">Enable daytime warmup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="10112" data-acc="W" data-u="" data-st="1" id="obj-bv-10112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10112</td><td class="n">Morning Warmup Enable Command</td><td class="d">Enable morning warmup</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="10113" data-acc="W" data-u="" data-st="1" id="obj-bv-10113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10113</td><td class="n">Occupancy Input BAS</td><td class="d">Provide the requested occupancy state to the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Occupied, 1 =Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="10115" data-acc="W" data-u="" data-st="1" id="obj-bv-10115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10115</td><td class="n">Cooling Lockout BAS</td><td class="d">Normally used by the BAS as a command to</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="10116" data-acc="W" data-u="" data-st="1" id="obj-bv-10116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10116</td><td class="n">Demand Limit Request BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Limited, 1 = Limited</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="10117" data-acc="W" data-u="" data-st="1" id="obj-bv-10117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10117</td><td class="n">Energy Consumption Reset</td><td class="d">Reset the energy consumption accumulated total</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Accumulating, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="10118" data-acc="W" data-u="" data-st="1" id="obj-bv-10118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10118</td><td class="n">Pre Cool Enable Command</td><td class="d">Enable pre- cool</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="10119" data-acc="W" data-u="" data-st="1" id="obj-bv-10119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10119</td><td class="n">Supply Air Tempering Enable</td><td class="d">Enable the supply (discharge) air tempering feature of the unit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="10120" data-acc="W" data-u="" data-st="1" id="obj-bv-10120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10120</td><td class="n">Rapid Restart Enable</td><td class="d">Enables/Disables rapid restart operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="10121" data-acc="W" data-u="" data-st="1" id="obj-bv-10121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10121</td><td class="n">Rapid Restart Economizer Enable</td><td class="d">Enables/Disables economizer evaluation during rapid restart operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="10122" data-acc="W" data-u="" data-st="1" id="obj-bv-10122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10122</td><td class="n">Supply Fan Speed Setpoint Enable</td><td class="d">Enables Supply Fan Speed Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="10123" data-acc="W" data-u="" data-st="1" id="obj-bv-10123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10123</td><td class="n">Exhaust Fan Speed Setpoint Enable</td><td class="d">Enables Exhaust Fan Speed Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="10124" data-acc="W" data-u="" data-st="1" id="obj-bv-10124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10124</td><td class="n">Supply Fan Compensation</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="10125" data-acc="W" data-u="" data-st="1" id="obj-bv-10125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10125</td><td class="n">Energy Consumption Reset Meter 2</td><td class="d">Reset the energy consumption accumulated total for second power meter</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Accumulating, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="10126" data-acc="W" data-u="" data-st="1" id="obj-bv-10126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10126</td><td class="n">Heating Capacity Setpoint Enable External</td><td class="d">Enables Heating Capacity Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="10127" data-acc="W" data-u="" data-st="1" id="obj-bv-10127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10127</td><td class="n">Outdoor Air Damper Position Setpoint Enable External</td><td class="d">Enables Outdoor Air Damper Position Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="10128" data-acc="W" data-u="" data-st="1" id="obj-bv-10128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10128</td><td class="n">Exhaust Fan Speed Setpoint Enable External</td><td class="d">Enables Exhust Fan Speed Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="10129" data-acc="W" data-u="" data-st="1" id="obj-bv-10129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10129</td><td class="n">Return Fan Speed Setpoint Enable External</td><td class="d">Enables Return Fan Speed Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="10130" data-acc="W" data-u="" data-st="1" id="obj-bv-10130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10130</td><td class="n">Supply Fan Speed Setpoint Enable External</td><td class="d">Enables Supply Fan Speed Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="10131" data-acc="W" data-u="" data-st="1" id="obj-bv-10131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10131</td><td class="n">Cooling Capacity Setpoint Enable External</td><td class="d">Enables Cooling Capacity Setpoint control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disable, 1 = Enable</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="356" data-i="10101" data-acc="R" data-u="" data-st="1" id="obj-mi-10101"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10101</td><td class="n">Heat Cool Mode Status</td><td class="d">Current heat cool mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm- up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="357" data-i="10102" data-acc="R" data-u="" data-st="1" id="obj-mi-10102"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10102</td><td class="n">Ventilation Override Status</td><td class="d">Which of the 5 preprogrammed ventilation override modes is operational, when applicable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Inactive, 2 = Mode A Active, 3 = Mode B Active, 4 = Mode C Active, 5 = Mode D Active, 6 = Mode E Active</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="358" data-i="10103" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-10103"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10103</td><td class="n">Occupancy Status</td><td class="d">Active occupancy mode of the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="359" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-mi-10105"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10105</td><td class="n">Cooling Reset Type Status</td><td class="d">Type of cooling reset used by the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Outdoor Air, 3 = Zone, 4 = Return Air</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="360" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-mi-10106"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10106</td><td class="n">Heating Reset Type Status</td><td class="d">Type of heating reset used, when applicable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 2 = Outdoor Air, 3 = Zone</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="361" data-i="10107" data-acc="R" data-u="" data-st="1" id="obj-mi-10107"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10107</td><td class="n">Trane Unit Type</td><td class="d">Equipment type according to the manufacturer&#x27;s classification</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">6 = Rooftop</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="362" data-i="10108" data-acc="R" data-u="" data-st="1" id="obj-mi-10108"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10108</td><td class="n">Economizer Type</td><td class="d">General description of the type of economizer system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = None, 3 = Modulation Economizer, 8 = Airside Economizer and TRAQ Damper/ Sensor</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="363" data-i="10109" data-acc="R" data-u="" data-st="1" id="obj-mi-10109"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10109</td><td class="n">Condenser Type</td><td class="d">General description of the equipment condenser system</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2 = Air Cooled Condenser</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="364" data-i="10117" data-acc="R" data-u="" data-st="1" id="obj-mi-10117"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10117</td><td class="n">Refrigerant Type</td><td class="d">Type of refrigerant used in the equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">7 = R-410A, 17 = R-454B</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="365" data-i="10118" data-acc="R" data-u="" data-st="1" id="obj-mi-10118"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10118</td><td class="n">System Mode Switch Local</td><td class="d">Status of the system mode switch connected to the controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = Auto, 3 = Cool, 4 = Heat, 5 = Emergency Heat</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="366" data-i="10119" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mi-10119"><td class="t"><abbr title="Multi-state Input">MI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10119</td><td class="n">Arbitration Method</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Full (Auto) Source, 2 = Local Source, 3 = Default Source</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="367" data-i="10120" data-acc="R" data-u="" data-st="1" id="obj-mi-10120"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10120</td><td class="n">Timed Override Request Active</td><td class="d">Status of the timed override request (see above)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="368" data-i="10121" data-acc="R" data-u="" data-st="1" id="obj-mi-10121"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10121</td><td class="n">Electrical Service Type</td><td class="d">Electrical service type used for the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = A+N, 2 = A+B, 3 = A+B+N, 4 = A+B+C, 5 = A+B+C+N</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="369" data-i="10132" data-acc="R" data-u="" data-st="1" id="obj-mi-10132"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10132</td><td class="n">Economizer Decision Method</td><td class="d">Method of enabling airside economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Absolute Temperature, 2 = Relative Temperature, 3 = Absolute Enthalpy, 4 = Comparative Enthalpy</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="370" data-i="10144" data-acc="R" data-u="" data-st="1" id="obj-mi-10144"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10144</td><td class="n">Economizer System Status</td><td class="d">Status of enabling economizing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Not Present</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="371" data-i="10145" data-acc="R" data-u="" data-st="1" id="obj-mi-10145"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10145</td><td class="n">Model Information [GEN2]</td><td class="d">Type of equipment</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">27 = IPAK</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="372" data-i="10146" data-acc="R" data-u="" data-st="1" id="obj-mi-10146"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10146</td><td class="n">Electrical Service Type Meter 2</td><td class="d">Electrical service type used for the second power connection on the unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = A+N, 2 = A+B, 3 = A+B+N, 4 = A+B+C, 5 = A+B+C+N</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="373" data-i="10147" data-acc="R" data-u="" data-st="1" id="obj-mi-10147"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10147</td><td class="n">Emergency Override BAS - Active</td><td class="d">Status of emergency override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="374" data-i="10102" data-acc="W" data-u="" data-st="1" id="obj-mv-10102"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10102</td><td class="n">Emergency Override BAS</td><td class="d">Command the unit into an emergency mode of operation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Normal, 2 = Pressurize, 3 = Depressurize, 4 = Purge, 5 = Shutdown, 6 = Fire</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="375" data-i="10103" data-acc="W" data-u="" data-st="1" id="obj-mv-10103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10103</td><td class="n">Economizer Airside Enable BAS</td><td class="d">Enable airside economizing</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Disabled, 2 = Enabled, 3 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="376" data-i="10104" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10104"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10104</td><td class="n">Heat Cool Mode Request</td><td class="d">Command the unit into a heat/cool mode, including additional possible control modes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm- up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off, 8 = Test, 9 = Emergency Heat, 10 = Fan Only, 11 = Free Cool, 12 = Ice-Making, 13 = Max Heat, 14 = Economizer, 15 = Dehumidify, 16 = Calibrate</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="377" data-i="10106" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10106"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10106</td><td class="n">Occupancy Request</td><td class="d">Command the unit into an occupancy mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="378" data-i="10110" data-acc="W" data-u="" data-st="1" id="obj-mv-10110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10110</td><td class="n">Timed Override Request</td><td class="d">Request a temporary timed override during unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Idle, 2 = On, 3 = Cancel</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="379" data-i="10111" data-acc="W" data-u="" data-st="1" id="obj-mv-10111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">10111</td><td class="n">Dehumidification Method</td><td class="d">Select how the unit determines when to dehumidify</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Relative Humidity, 2 = Dew Point</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 800 IntelliPak point IDs by name</summary><ul><li><a href="#obj-ai-10101"><code>AI10101</code></a>Cooling Capacity Status</li><li><a href="#obj-ai-10102"><code>AI10102</code></a>Heating Capacity Primary Status</li><li><a href="#obj-ai-10104"><code>AI10104</code></a>Outdoor Air Relative Humidity Local</li><li><a href="#obj-ai-10105"><code>AI10105</code></a>Outdoor Air Flow Local</li><li><a href="#obj-ai-10107"><code>AI10107</code></a>Space Static Pressure Local</li><li><a href="#obj-ai-10110"><code>AI10110</code></a>Return Air Humidity Local</li><li><a href="#obj-ai-10111"><code>AI10111</code></a>Outdoor Air Damper Position</li><li><a href="#obj-ai-10112"><code>AI10112</code></a>Exhaust Damper Position</li><li><a href="#obj-ai-10113"><code>AI10113</code></a>Return Plenum Static Pressure</li><li><a href="#obj-ai-10114"><code>AI10114</code></a>Outdoor Air Minimum Flow Setpoint Active</li><li><a href="#obj-ai-10116"><code>AI10116</code></a>Space Humidity Active</li><li><a href="#obj-ai-10117"><code>AI10117</code></a>Outdoor Air Dew Point</li><li><a href="#obj-ai-10118"><code>AI10118</code></a>Outdoor Air Temperature Active</li><li><a href="#obj-ai-10120"><code>AI10120</code></a>Outdoor Air Humidity Active</li><li><a href="#obj-ai-10121"><code>AI10121</code></a>Discharge Air Cooling Setpoint Active</li><li><a href="#obj-ai-10122"><code>AI10122</code></a>Discharge Air Heating Setpoint Active</li><li><a href="#obj-ai-10123"><code>AI10123</code></a>Duct Static Pressure Setpoint Active</li><li><a href="#obj-ai-10124"><code>AI10124</code></a>Discharge Air Temperature</li><li><a href="#obj-ai-10125"><code>AI10125</code></a>Mixed Air Temperature Local</li><li><a href="#obj-ai-10126"><code>AI10126</code></a>Return Air Temperature</li><li><a href="#obj-ai-10128"><code>AI10128</code></a>Space Static Pressure Setpoint Active</li><li><a href="#obj-ai-10135"><code>AI10135</code></a>Space Dehumidification Setpoint Active</li><li><a href="#obj-ai-10152"><code>AI10152</code></a>Exhaust Fan Speed Status</li><li><a href="#obj-ai-10153"><code>AI10153</code></a>Return Fan Speed Status</li><li><a href="#obj-ai-10154"><code>AI10154</code></a>Economizer Minimum Position Setpoint Active</li><li><a href="#obj-ai-10155"><code>AI10155</code></a>Duct Static Pressure Local</li><li><a href="#obj-ai-10156"><code>AI10156</code></a>Outdoor Air Temperature Local</li><li><a href="#obj-ai-10157"><code>AI10157</code></a>Dehumidification Control Status</li><li><a href="#obj-ai-10161"><code>AI10161</code></a>Condenser Capacity</li><li><a href="#obj-ai-10166"><code>AI10166</code></a>Energy Recovery Leaving Exhaust Temperatue Status</li><li><a href="#obj-ai-10167"><code>AI10167</code></a>Energy Recovery Outdoor Air Bypass Damper Status</li><li><a href="#obj-ai-10168"><code>AI10168</code></a>Energy Recovery Exhaust Air Bypass Damper Position</li><li><a href="#obj-ai-10172"><code>AI10172</code></a>Reheat Capacity Status</li><li><a href="#obj-ai-10173"><code>AI10173</code></a>Supply Fan Speed Status</li><li><a href="#obj-ai-10181"><code>AI10181</code></a>Discharge Air Temperature Local</li><li><a href="#obj-ai-10182"><code>AI10182</code></a>Duct Static Pressure Active</li><li><a href="#obj-ai-10183"><code>AI10183</code></a>Outdoor Air Enthalpy Active</li><li><a href="#obj-ai-10185"><code>AI10185</code></a>Outdoor Air Flow Active</li><li><a href="#obj-ai-10186"><code>AI10186</code></a>Space Temperature Active</li><li><a href="#obj-ai-10187"><code>AI10187</code></a>Space Static Pressure Active</li><li><a href="#obj-ai-10188"><code>AI10188</code></a>Space CO2 Concentration Active</li><li><a href="#obj-ai-10190"><code>AI10190</code></a>Space Temperature Cooling Setpoint Input</li><li><a href="#obj-ai-10191"><code>AI10191</code></a>Space Temperature Heating Setpoint Input</li><li><a href="#obj-ai-10197"><code>AI10197</code></a>Heat Type</li><li><a href="#obj-ai-10198"><code>AI10198</code></a>Cabinet Style</li><li><a href="#obj-ai-10199"><code>AI10199</code></a>Cool Type</li><li><a href="#obj-ai-10200"><code>AI10200</code></a>Preheat Type</li><li><a href="#obj-ai-10201"><code>AI10201</code></a>Reheat Type</li><li><a href="#obj-ai-10202"><code>AI10202</code></a>Supply Fan Type</li><li><a href="#obj-ai-10203"><code>AI10203</code></a>Exhaust Or Return Fan Type</li><li><a href="#obj-ai-10204"><code>AI10204</code></a>Exhaust Fan Speed Setpoint Active</li><li><a href="#obj-ai-10206"><code>AI10206</code></a>Number of Circuits</li><li><a href="#obj-ai-10207"><code>AI10207</code></a>Number of Compressors Circuit 1</li><li><a href="#obj-ai-10208"><code>AI10208</code></a>Number of Compressors Circuit 2</li><li><a href="#obj-ai-10210"><code>AI10210</code></a>Return Isolation Damper Input</li><li><a href="#obj-ai-10213"><code>AI10213</code></a>Space CO2 Concentration Input</li><li><a href="#obj-ai-10214"><code>AI10214</code></a>Space Dehumidification Unoccupied Setpoint Active</li><li><a href="#obj-ai-10215"><code>AI10215</code></a>Space Humidity Input</li><li><a href="#obj-ai-10216"><code>AI10216</code></a>Space Temp Cooling Setpoint Status</li><li><a href="#obj-ai-10217"><code>AI10217</code></a>Space Temp Heating Setpoint Status</li><li><a href="#obj-ai-10218"><code>AI10218</code></a>Space Temperature Input</li><li><a href="#obj-ai-10221"><code>AI10221</code></a>Space Temperature Setpoint Active</li><li><a href="#obj-ai-10222"><code>AI10222</code></a>Supply Isolation Damper Input</li><li><a href="#obj-ai-10224"><code>AI10224</code></a>Average Current</li><li><a href="#obj-ai-10227"><code>AI10227</code></a>Run Time - Compressor 1A</li><li><a href="#obj-ai-10228"><code>AI10228</code></a>Starts - Compressor 1A</li><li><a href="#obj-ai-10229"><code>AI10229</code></a>Run Time - Compressor 1B</li><li><a href="#obj-ai-10230"><code>AI10230</code></a>Starts - Compressor 1B</li><li><a href="#obj-ai-10231"><code>AI10231</code></a>Run Time - Compressor 1C</li><li><a href="#obj-ai-10232"><code>AI10232</code></a>Starts - Compressor 1C</li><li><a href="#obj-ai-10233"><code>AI10233</code></a>Run Time - Compressor 2A</li><li><a href="#obj-ai-10234"><code>AI10234</code></a>Starts - Compressor 2A</li><li><a href="#obj-ai-10235"><code>AI10235</code></a>Run Time - Compressor 2B</li><li><a href="#obj-ai-10236"><code>AI10236</code></a>Starts - Compressor 2B</li><li><a href="#obj-ai-10237"><code>AI10237</code></a>Run Time - Compressor 2C</li><li><a href="#obj-ai-10238"><code>AI10238</code></a>Starts - Compressor 2C</li><li><a href="#obj-ai-10239"><code>AI10239</code></a>Current L1</li><li><a href="#obj-ai-10240"><code>AI10240</code></a>Current L2</li><li><a href="#obj-ai-10241"><code>AI10241</code></a>Current L3</li><li><a href="#obj-ai-10242"><code>AI10242</code></a>Current Neutral</li><li><a href="#obj-ai-10243"><code>AI10243</code></a>Discharge Air Cooling Setpoint Status</li><li><a href="#obj-ai-10244"><code>AI10244</code></a>Discharge Air Heating Setpoint Status</li><li><a href="#obj-ai-10246"><code>AI10246</code></a>Discharge Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10247"><code>AI10247</code></a>Discharge Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10249"><code>AI10249</code></a>Energy Consumption Lifetime</li><li><a href="#obj-ai-10250"><code>AI10250</code></a>Evaporator Leaving Air Temperature</li><li><a href="#obj-ai-10251"><code>AI10251</code></a>Evaporator Leaving Air Temperature Evap A</li><li><a href="#obj-ai-10252"><code>AI10252</code></a>Evaporator Leaving Air Temperature Evap B</li><li><a href="#obj-ai-10253"><code>AI10253</code></a>Evaporator Leaving Air Temperature Setpoint Active</li><li><a href="#obj-ai-10254"><code>AI10254</code></a>Final Filter Differential Pressure Local</li><li><a href="#obj-ai-10255"><code>AI10255</code></a>Line Frequency</li><li><a href="#obj-ai-10256"><code>AI10256</code></a>Mixed Air Temperature Evap A</li><li><a href="#obj-ai-10257"><code>AI10257</code></a>Mixed Air Temperature Evap B</li><li><a href="#obj-ai-10258"><code>AI10258</code></a>Power Factor</li><li><a href="#obj-ai-10259"><code>AI10259</code></a>Prefilter Differential Pressure Local</li><li><a href="#obj-ai-10262"><code>AI10262</code></a>Suction Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10263"><code>AI10263</code></a>Suction Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10268"><code>AI10268</code></a>Total Apparent Energy</li><li><a href="#obj-ai-10269"><code>AI10269</code></a>Energy Consumption</li><li><a href="#obj-ai-10270"><code>AI10270</code></a>Total Reactive Energy</li><li><a href="#obj-ai-10271"><code>AI10271</code></a>Total Real Power</li><li><a href="#obj-ai-10272"><code>AI10272</code></a>Total Apparent Power</li><li><a href="#obj-ai-10273"><code>AI10273</code></a>Total Reactive Power</li><li><a href="#obj-ai-10274"><code>AI10274</code></a>Unit Source ID</li><li><a href="#obj-ai-10275"><code>AI10275</code></a>Voltage L1-L2</li><li><a href="#obj-ai-10276"><code>AI10276</code></a>Voltage L1-L3</li><li><a href="#obj-ai-10277"><code>AI10277</code></a>Voltage L1-N</li><li><a href="#obj-ai-10278"><code>AI10278</code></a>Voltage L2-L3</li><li><a href="#obj-ai-10279"><code>AI10279</code></a>Voltage L2-N</li><li><a href="#obj-ai-10280"><code>AI10280</code></a>Voltage L3-N</li><li><a href="#obj-ai-10281"><code>AI10281</code></a>Discharge Air Temperature Setpoint Active</li><li><a href="#obj-ai-10282"><code>AI10282</code></a>Air Flow Percentage Circuit 1</li><li><a href="#obj-ai-10283"><code>AI10283</code></a>Air Flow Percentage Circuit 2</li><li><a href="#obj-ai-10284"><code>AI10284</code></a>Discharge Saturated Refrigeration Temperature Circuit 1</li><li><a href="#obj-ai-10285"><code>AI10285</code></a>Discharge Saturated Refrigeration Temperature Circuit 2</li><li><a href="#obj-ai-10286"><code>AI10286</code></a>Suction Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10287"><code>AI10287</code></a>Suction Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10288"><code>AI10288</code></a>Suction Temperature Evap 1A</li><li><a href="#obj-ai-10289"><code>AI10289</code></a>Suction Temperature Evap 1B</li><li><a href="#obj-ai-10290"><code>AI10290</code></a>Suction Temperature Evap 2A</li><li><a href="#obj-ai-10291"><code>AI10291</code></a>Suction Temperature Evap 2B</li><li><a href="#obj-ai-10292"><code>AI10292</code></a>Occupied Cooling Setpoint</li><li><a href="#obj-ai-10293"><code>AI10293</code></a>Occupied Heating Setpoint</li><li><a href="#obj-ai-10294"><code>AI10294</code></a>Occupied Standby Cooling Setpoint</li><li><a href="#obj-ai-10295"><code>AI10295</code></a>Occupied Standby Heating Setpoint</li><li><a href="#obj-ai-10296"><code>AI10296</code></a>Supply Fan Speed Setpoint Active</li><li><a href="#obj-ai-10297"><code>AI10297</code></a>Discharge Air Temperature Maximum Cool Limit Active</li><li><a href="#obj-ai-10298"><code>AI10298</code></a>Discharge Air Temperature Minimum Heat Limit Active</li><li><a href="#obj-ai-10299"><code>AI10299</code></a>Discharge Air Temperature Minimum Cool Limit Active</li><li><a href="#obj-ai-10300"><code>AI10300</code></a>Discharge Air Temperature Maximum Heat Limit Active</li><li><a href="#obj-ai-10303"><code>AI10303</code></a>Energy Recovery Wheel Filter Differential Pressure</li><li><a href="#obj-ai-10304"><code>AI10304</code></a>Average Current Meter 2</li><li><a href="#obj-ai-10305"><code>AI10305</code></a>Current L1 Meter 2</li><li><a href="#obj-ai-10306"><code>AI10306</code></a>Current L2 Meter 2</li><li><a href="#obj-ai-10307"><code>AI10307</code></a>Current L3 Meter 2</li><li><a href="#obj-ai-10308"><code>AI10308</code></a>Current Neutral Meter 2</li><li><a href="#obj-ai-10309"><code>AI10309</code></a>Energy Consumption Meter 2</li><li><a href="#obj-ai-10310"><code>AI10310</code></a>Energy Consumption Lifetime Meter 2</li><li><a href="#obj-ai-10311"><code>AI10311</code></a>Line Frequency Meter 2</li><li><a href="#obj-ai-10312"><code>AI10312</code></a>Power Factor Meter 2</li><li><a href="#obj-ai-10313"><code>AI10313</code></a>Total Apparent Energy Meter 2</li><li><a href="#obj-ai-10314"><code>AI10314</code></a>Total Apparent Power Meter 2</li><li><a href="#obj-ai-10315"><code>AI10315</code></a>Total Reactive Energy Meter 2</li><li><a href="#obj-ai-10316"><code>AI10316</code></a>Total Reactive Power Meter 2</li><li><a href="#obj-ai-10317"><code>AI10317</code></a>Total Real Power Meter 2</li><li><a href="#obj-ai-10318"><code>AI10318</code></a>Voltage L1-L2 Meter 2</li><li><a href="#obj-ai-10319"><code>AI10319</code></a>Voltage L1-L3 Meter 2</li><li><a href="#obj-ai-10320"><code>AI10320</code></a>Voltage L1-N Meter 2</li><li><a href="#obj-ai-10321"><code>AI10321</code></a>Voltage L2-L3 Meter 2</li><li><a href="#obj-ai-10322"><code>AI10322</code></a>Voltage L2-N Meter 2</li><li><a href="#obj-ai-10323"><code>AI10323</code></a>Voltage L3-N Meter 2</li><li><a href="#obj-ai-10324"><code>AI10324</code></a>Run Time - Compressor 1A (Hours)</li><li><a href="#obj-ai-10325"><code>AI10325</code></a>Run Time - Compressor 1B (Hours)</li><li><a href="#obj-ai-10326"><code>AI10326</code></a>Run Time - Compressor 1C (Hours)</li><li><a href="#obj-ai-10327"><code>AI10327</code></a>Run Time - Compressor 2A (Hours)</li><li><a href="#obj-ai-10328"><code>AI10328</code></a>Run Time - Compressor 2B (Hours)</li><li><a href="#obj-ai-10329"><code>AI10329</code></a>Run Time - Compressor 2C (Hours)</li><li><a href="#obj-ai-10330"><code>AI10330</code></a>Discharge Pressure Circuit 1</li><li><a href="#obj-ai-10331"><code>AI10331</code></a>Discharge Pressure Circuit 2</li><li><a href="#obj-ai-10332"><code>AI10332</code></a>Suction Pressure Circuit 1</li><li><a href="#obj-ai-10333"><code>AI10333</code></a>Suction Pressure Circuit 2</li><li><a href="#obj-ai-10334"><code>AI10334</code></a>Space Dew Point</li><li><a href="#obj-ai-10335"><code>AI10335</code></a>Space Dew Point Setpoint Active</li><li><a href="#obj-ai-10336"><code>AI10336</code></a>Space Dew Point Unocc Setpoint Active</li><li><a href="#obj-ai-10337"><code>AI10337</code></a>Heating Capacity Setpoint Active</li><li><a href="#obj-ai-10338"><code>AI10338</code></a>Outdoor Air Damper Position Setpoint Active</li><li><a href="#obj-ai-10339"><code>AI10339</code></a>Return Fan Speed Setpoint Active</li><li><a href="#obj-ai-10340"><code>AI10340</code></a>Cooling Capacity Setpoint Active</li><li><a href="#obj-ai-10341"><code>AI10341</code></a>Rfgt LFL Conc Alarm Threshold Sensor A</li><li><a href="#obj-ai-10342"><code>AI10342</code></a>Rfgt LFL Conc Alarm Threshold Sensor B</li><li><a href="#obj-ai-10343"><code>AI10343</code></a>Refrigerant LFL Concentration Sensor A</li><li><a href="#obj-ai-10344"><code>AI10344</code></a>Refrigerant LFL Concentration Sensor B</li><li><a href="#obj-ai-10345"><code>AI10345</code></a>Rfgt LFL Conc Alarm Threshold Sensor C</li><li><a href="#obj-ai-10346"><code>AI10346</code></a>Rfgt LFL Conc Alarm Threshold Sensor D</li><li><a href="#obj-ai-10347"><code>AI10347</code></a>Refrigerant LFL Concentration Sensor C</li><li><a href="#obj-ai-10348"><code>AI10348</code></a>Refrigerant LFL Concentration Sensor D</li><li><a href="#obj-ai-10349"><code>AI10349</code></a>Exhaust Fan 1 VFD Power</li><li><a href="#obj-ai-10350"><code>AI10350</code></a>Exhaust Fan 2 VFD Power</li><li><a href="#obj-ai-10351"><code>AI10351</code></a>Exhaust Fan 3 VFD Power</li><li><a href="#obj-ai-10352"><code>AI10352</code></a>Supply Fan 1 VFD Power</li><li><a href="#obj-ai-10353"><code>AI10353</code></a>Supply Fan 2 VFD Power</li><li><a href="#obj-ai-10354"><code>AI10354</code></a>Return Fan VFD Power</li><li><a href="#obj-ai-10355"><code>AI10355</code></a>Return Air Enthalpy Active</li><li><a href="#obj-ai-10356"><code>AI10356</code></a>Return Plenum Static Pressure Setpoint (Target)</li><li><a href="#obj-av-10101"><code>AV10101</code></a>Discharge Air Temperature Arbitrator</li><li><a href="#obj-av-10103"><code>AV10103</code></a>Outdoor Air Temperature Arbitrator</li><li><a href="#obj-av-10104"><code>AV10104</code></a>Outdoor Air Humidity Arbitrator</li><li><a href="#obj-av-10105"><code>AV10105</code></a>Outdoor Air Flow Arbitrator</li><li><a href="#obj-av-10106"><code>AV10106</code></a>Space Temperature Arbitrator</li><li><a href="#obj-av-10107"><code>AV10107</code></a>Space Static Pressure Arbitrator</li><li><a href="#obj-av-10108"><code>AV10108</code></a>Space CO2 Concentration Arbitrator</li><li><a href="#obj-av-10109"><code>AV10109</code></a>Space Humidity Arbitrator</li><li><a href="#obj-av-10111"><code>AV10111</code></a>Discharge Air Temperature BAS</li><li><a href="#obj-av-10113"><code>AV10113</code></a>Outdoor Air Temperature BAS</li><li><a href="#obj-av-10114"><code>AV10114</code></a>Space Temperature BAS</li><li><a href="#obj-av-10115"><code>AV10115</code></a>Outdoor Air Flow BAS</li><li><a href="#obj-av-10116"><code>AV10116</code></a>Outdoor Air Humidity BAS</li><li><a href="#obj-av-10118"><code>AV10118</code></a>Space CO2 Concentration BAS</li><li><a href="#obj-av-10119"><code>AV10119</code></a>Space Humidity BAS</li><li><a href="#obj-av-10121"><code>AV10121</code></a>Discharge Air Cooling Setpoint BAS</li><li><a href="#obj-av-10122"><code>AV10122</code></a>Discharge Air Heating Setpoint BAS</li><li><a href="#obj-av-10123"><code>AV10123</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-10124"><code>AV10124</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-av-10125"><code>AV10125</code></a>Outdoor Air Minimum Flow Setpoint BAS</li><li><a href="#obj-av-10127"><code>AV10127</code></a>Space Temperature Setpoint BAS</li><li><a href="#obj-av-10128"><code>AV10128</code></a>Space Static Pressure Setpoint BAS</li><li><a href="#obj-av-10130"><code>AV10130</code></a>Occupied Offset</li><li><a href="#obj-av-10134"><code>AV10134</code></a>Discharge Air Reheat Setpoint BAS</li><li><a href="#obj-av-10135"><code>AV10135</code></a>Space Dehumidification Setpoint BAS</li><li><a href="#obj-av-10136"><code>AV10136</code></a>Supply Fan Speed Setpoint</li><li><a href="#obj-av-10137"><code>AV10137</code></a>Exhaust Fan Speed Setpoint</li><li><a href="#obj-av-10139"><code>AV10139</code></a>Cooling Capacity Enable</li><li><a href="#obj-av-10140"><code>AV10140</code></a>Heat Primary Enable BAS</li><li><a href="#obj-av-10141"><code>AV10141</code></a>Morning Warmup Setpoint BAS</li><li><a href="#obj-av-10142"><code>AV10142</code></a>Occupied Standby Offset</li><li><a href="#obj-av-10143"><code>AV10143</code></a>Duct Static Pressure Setpoint BAS</li><li><a href="#obj-av-10144"><code>AV10144</code></a>Economizer Minimum Position Setpoint BAS</li><li><a href="#obj-av-10147"><code>AV10147</code></a>Cooling Setpoint High Limit</li><li><a href="#obj-av-10148"><code>AV10148</code></a>Cooling Setpoint Low Limit</li><li><a href="#obj-av-10149"><code>AV10149</code></a>Daytime Warmup Setpoint BAS</li><li><a href="#obj-av-10150"><code>AV10150</code></a>Economizer Outdoor Air Enable Setpoint BAS</li><li><a href="#obj-av-10152"><code>AV10152</code></a>Heating Setpoint High Limit</li><li><a href="#obj-av-10153"><code>AV10153</code></a>Heating Setpoint Low Limit</li><li><a href="#obj-av-10156"><code>AV10156</code></a>Space Dehumidification Unoccupied Setpoint BAS</li><li><a href="#obj-av-10159"><code>AV10159</code></a>Occupied Cooling Setpoint BAS</li><li><a href="#obj-av-10160"><code>AV10160</code></a>Occupied Heating Setpoint BAS</li><li><a href="#obj-av-10161"><code>AV10161</code></a>Occupied Standby Cooling Setpoint BAS</li><li><a href="#obj-av-10162"><code>AV10162</code></a>Occupied Standby Heating Setpoint BAS</li><li><a href="#obj-av-10163"><code>AV10163</code></a>Demand Limit Setpoint</li><li><a href="#obj-av-10164"><code>AV10164</code></a>Evaporator Leaving Air Temperature Setpoint</li><li><a href="#obj-av-10165"><code>AV10165</code></a>Pre Cool Setpoint</li><li><a href="#obj-av-10166"><code>AV10166</code></a>Discharge Air Temperature Maximum Heat Limit</li><li><a href="#obj-av-10167"><code>AV10167</code></a>Discharge Air Temperature Minimum Cool Limit</li><li><a href="#obj-av-10168"><code>AV10168</code></a>Exhaust Enable Position Setpoint</li><li><a href="#obj-av-10169"><code>AV10169</code></a>Occupied Bypass Time</li><li><a href="#obj-av-10170"><code>AV10170</code></a>Economizer Outdoor Air Enthalpy Enable Setpoint BAS</li><li><a href="#obj-av-10175"><code>AV10175</code></a>Space CO2 High Limit</li><li><a href="#obj-av-10176"><code>AV10176</code></a>Space CO2 Low Limit</li><li><a href="#obj-av-10177"><code>AV10177</code></a>Supply Fan Speed Setpoint External Heat</li><li><a href="#obj-av-10178"><code>AV10178</code></a>Discharge Air Temperature Maximum Cool Limit</li><li><a href="#obj-av-10179"><code>AV10179</code></a>Discharge Air Temperature Minimum Heat Limit</li><li><a href="#obj-av-10180"><code>AV10180</code></a>Space Dew Point Setpoint BAS</li><li><a href="#obj-av-10181"><code>AV10181</code></a>Space Dew Point Unocc Setpoint BAS</li><li><a href="#obj-av-10182"><code>AV10182</code></a>Heating Capacity Setpoint External</li><li><a href="#obj-av-10183"><code>AV10183</code></a>Outdoor Air Damper Position Setpoint External</li><li><a href="#obj-av-10184"><code>AV10184</code></a>Exhaust Fan Speed Setpoint External</li><li><a href="#obj-av-10185"><code>AV10185</code></a>Return Fan Speed Setpoint External</li><li><a href="#obj-av-10186"><code>AV10186</code></a>Supply Fan Speed Setpoint External</li><li><a href="#obj-av-10187"><code>AV10187</code></a>Cooling Capacity Setpoint External</li><li><a href="#obj-bi-10001"><code>BI10001</code></a>microSD</li><li><a href="#obj-bi-10002"><code>BI10002</code></a>USB Port 1</li><li><a href="#obj-bi-10003"><code>BI10003</code></a>USB Port 2</li><li><a href="#obj-bi-10004"><code>BI10004</code></a>USB Port 3</li><li><a href="#obj-bi-10005"><code>BI10005</code></a>USB Port 4</li><li><a href="#obj-bi-10105"><code>BI10105</code></a>FDD: Unit Economizing When It Should Not</li><li><a href="#obj-bi-10106"><code>BI10106</code></a>FDD: Unit Not Economizing When it Should Be</li><li><a href="#obj-bi-10107"><code>BI10107</code></a>FDD: Excessive Outdoor Air</li><li><a href="#obj-bi-10108"><code>BI10108</code></a>FDD: Outdoor Air Damper Not Modulating</li><li><a href="#obj-bi-10111"><code>BI10111</code></a>Compressor 1A Status</li><li><a href="#obj-bi-10112"><code>BI10112</code></a>Compressor 1B Status</li><li><a href="#obj-bi-10113"><code>BI10113</code></a>Compressor 1C Status</li><li><a href="#obj-bi-10114"><code>BI10114</code></a>Compressor 2A Status</li><li><a href="#obj-bi-10115"><code>BI10115</code></a>Compressor 2B Status</li><li><a href="#obj-bi-10116"><code>BI10116</code></a>Compressor 2C Status</li><li><a href="#obj-bi-10132"><code>BI10132</code></a>FDD: Outdoor Air Temperature Sensor Failure</li><li><a href="#obj-bi-10140"><code>BI10140</code></a>Unit Running State</li><li><a href="#obj-bi-10143"><code>BI10143</code></a>VAV Box Command</li><li><a href="#obj-bi-10144"><code>BI10144</code></a>Alarm Relay Output Status</li><li><a href="#obj-bi-10149"><code>BI10149</code></a>Return Fan Output Status</li><li><a href="#obj-bi-10154"><code>BI10154</code></a>Supply Fan Configuration Status</li><li><a href="#obj-bi-10155"><code>BI10155</code></a>Rapid Restart Status</li><li><a href="#obj-bi-10161"><code>BI10161</code></a>Morning Warmup Active</li><li><a href="#obj-bi-10162"><code>BI10162</code></a>Daytime Warmup Active</li><li><a href="#obj-bi-10164"><code>BI10164</code></a>Coil Frost Protection Status Circuit 1</li><li><a href="#obj-bi-10165"><code>BI10165</code></a>Coil Frost Protection Status Circuit 2</li><li><a href="#obj-bi-10166"><code>BI10166</code></a>Energy Recovery Status</li><li><a href="#obj-bi-10167"><code>BI10167</code></a>Energy Recovery Preheat Status</li><li><a href="#obj-bi-10168"><code>BI10168</code></a>Energy Recovery Frost Avoidance Status</li><li><a href="#obj-bi-10170"><code>BI10170</code></a>Condensate Overflow Input</li><li><a href="#obj-bi-10172"><code>BI10172</code></a>Occupancy Input</li><li><a href="#obj-bi-10173"><code>BI10173</code></a>Precool Active</li><li><a href="#obj-bi-10174"><code>BI10174</code></a>Supply Air Tempering Status</li><li><a href="#obj-bi-10175"><code>BI10175</code></a>Timed Override Timer Is Active</li><li><a href="#obj-bi-10176"><code>BI10176</code></a>Diagnostic Present</li><li><a href="#obj-bi-10201"><code>BI10201</code></a>Changeover Input</li><li><a href="#obj-bi-10202"><code>BI10202</code></a>Condenser Fan Circuit 1 Relay 1 Status</li><li><a href="#obj-bi-10203"><code>BI10203</code></a>Condenser Fan Circuit 1 Relay 2 Status</li><li><a href="#obj-bi-10204"><code>BI10204</code></a>Condenser Fan Circuit 1 Relay 3 Status</li><li><a href="#obj-bi-10205"><code>BI10205</code></a>Condenser Fan Circuit 1 Relay 4 Status</li><li><a href="#obj-bi-10206"><code>BI10206</code></a>Condenser Fan Circuit 2 Relay 1 Status</li><li><a href="#obj-bi-10207"><code>BI10207</code></a>Condenser Fan Circuit 2 Relay 2 Status</li><li><a href="#obj-bi-10208"><code>BI10208</code></a>Condenser Fan Circuit 2 Relay 3 Status</li><li><a href="#obj-bi-10209"><code>BI10209</code></a>Condenser Fan Circuit 2 Relay 4 Status</li><li><a href="#obj-bi-10210"><code>BI10210</code></a>Emergency Stop</li><li><a href="#obj-bi-10211"><code>BI10211</code></a>Equipment Stop Status</li><li><a href="#obj-bi-10212"><code>BI10212</code></a>Supply Fan Bypass Status</li><li><a href="#obj-bi-10213"><code>BI10213</code></a>Ventilation Mode A Local</li><li><a href="#obj-bi-10214"><code>BI10214</code></a>Ventilation Mode B Local</li><li><a href="#obj-bi-10215"><code>BI10215</code></a>Ventilation Mode C Local</li><li><a href="#obj-bi-10216"><code>BI10216</code></a>Ventilation Mode D Local</li><li><a href="#obj-bi-10217"><code>BI10217</code></a>Ventilation Mode E Local</li><li><a href="#obj-bi-10218"><code>BI10218</code></a>Diagnostic: Manual Reset Required</li><li><a href="#obj-bi-10219"><code>BI10219</code></a>Economizer Airside Status</li><li><a href="#obj-bi-10221"><code>BI10221</code></a>Exhaust Fan Output Status</li><li><a href="#obj-bi-10222"><code>BI10222</code></a>Heat Output 1 Status</li><li><a href="#obj-bi-10223"><code>BI10223</code></a>Heat Output 2 Status</li><li><a href="#obj-bi-10224"><code>BI10224</code></a>Heat Output 3 Status</li><li><a href="#obj-bi-10225"><code>BI10225</code></a>Heat Output 4 Status</li><li><a href="#obj-bi-10226"><code>BI10226</code></a>Supply Fan Output Status</li><li><a href="#obj-bi-10603"><code>BI10603</code></a>Diagnostic: Discharge Air High Temperature Detected</li><li><a href="#obj-bi-10605"><code>BI10605</code></a>Diagnostic: Loss of Charge Lockout Ckt1</li><li><a href="#obj-bi-10606"><code>BI10606</code></a>Diagnostic: Loss of Charge Lockout Ckt2</li><li><a href="#obj-bi-10608"><code>BI10608</code></a>Diagnostic: Morning Warmup Mode Exceeded 120 Minutes</li><li><a href="#obj-bi-10609"><code>BI10609</code></a>Diagnostic: Pre Cool Mode Exceeded 120 Minutes</li><li><a href="#obj-bi-10611"><code>BI10611</code></a>Diagnostic: Return Air High Temperature Detected</li><li><a href="#obj-bi-10614"><code>BI10614</code></a>Diagnostic: Condensate Overflow Lockout</li><li><a href="#obj-bi-10615"><code>BI10615</code></a>Diagnostic: High Condensate Level Detected</li><li><a href="#obj-bi-10616"><code>BI10616</code></a>Supply Fan Speed Control Enabled</li><li><a href="#obj-bi-10617"><code>BI10617</code></a>Supply Fan Speed Limited</li><li><a href="#obj-bi-10618"><code>BI10618</code></a>Exhaust Fan Speed Control Enabled</li><li><a href="#obj-bi-10619"><code>BI10619</code></a>Diagnostic Shutdown Present</li><li><a href="#obj-bi-10620"><code>BI10620</code></a>Diagnostic: Local Manual Reset Required</li><li><a href="#obj-bi-10622"><code>BI10622</code></a>Exhaust Fan Bypass Status</li><li><a href="#obj-bi-10623"><code>BI10623</code></a>Return Fan Bypass Status</li><li><a href="#obj-bi-10624"><code>BI10624</code></a>Heating Capacity Control Enabled</li><li><a href="#obj-bi-10625"><code>BI10625</code></a>Outdoor Air Damper Control Enabled</li><li><a href="#obj-bi-10626"><code>BI10626</code></a>Return Fan Speed Control Enabled</li><li><a href="#obj-bi-10627"><code>BI10627</code></a>Cooling Capacity Control Enabled</li><li><a href="#obj-bi-10628"><code>BI10628</code></a>Final Filter Differential Press Setpoint Exceeded</li><li><a href="#obj-bi-10629"><code>BI10629</code></a>Pre Evap Filter Differential Pressure Setpoint Exceeded</li><li><a href="#obj-bi-10630"><code>BI10630</code></a>Energy Wheel Filter Differential Pressure Setpoint Exceeded</li><li><a href="#obj-bi-10631"><code>BI10631</code></a>Refrigerant Mitigation Active</li><li><a href="#obj-bv-10103"><code>BV10103</code></a>Heat Lockout Command</li><li><a href="#obj-bv-10104"><code>BV10104</code></a>Supply Fan Configuration Command</li><li><a href="#obj-bv-10106"><code>BV10106</code></a>Dehumidification Enable Command</li><li><a href="#obj-bv-10110"><code>BV10110</code></a>Reset Diagnostic</li><li><a href="#obj-bv-10111"><code>BV10111</code></a>Daytime Warmup Enable Command</li><li><a href="#obj-bv-10112"><code>BV10112</code></a>Morning Warmup Enable Command</li><li><a href="#obj-bv-10113"><code>BV10113</code></a>Occupancy Input BAS</li><li><a href="#obj-bv-10115"><code>BV10115</code></a>Cooling Lockout BAS</li><li><a href="#obj-bv-10116"><code>BV10116</code></a>Demand Limit Request BAS</li><li><a href="#obj-bv-10117"><code>BV10117</code></a>Energy Consumption Reset</li><li><a href="#obj-bv-10118"><code>BV10118</code></a>Pre Cool Enable Command</li><li><a href="#obj-bv-10119"><code>BV10119</code></a>Supply Air Tempering Enable</li><li><a href="#obj-bv-10120"><code>BV10120</code></a>Rapid Restart Enable</li><li><a href="#obj-bv-10121"><code>BV10121</code></a>Rapid Restart Economizer Enable</li><li><a href="#obj-bv-10122"><code>BV10122</code></a>Supply Fan Speed Setpoint Enable</li><li><a href="#obj-bv-10123"><code>BV10123</code></a>Exhaust Fan Speed Setpoint Enable</li><li><a href="#obj-bv-10124"><code>BV10124</code></a>Supply Fan Compensation</li><li><a href="#obj-bv-10125"><code>BV10125</code></a>Energy Consumption Reset Meter 2</li><li><a href="#obj-bv-10126"><code>BV10126</code></a>Heating Capacity Setpoint Enable External</li><li><a href="#obj-bv-10127"><code>BV10127</code></a>Outdoor Air Damper Position Setpoint Enable External</li><li><a href="#obj-bv-10128"><code>BV10128</code></a>Exhaust Fan Speed Setpoint Enable External</li><li><a href="#obj-bv-10129"><code>BV10129</code></a>Return Fan Speed Setpoint Enable External</li><li><a href="#obj-bv-10130"><code>BV10130</code></a>Supply Fan Speed Setpoint Enable External</li><li><a href="#obj-bv-10131"><code>BV10131</code></a>Cooling Capacity Setpoint Enable External</li><li><a href="#obj-mi-10101"><code>MI10101</code></a>Heat Cool Mode Status</li><li><a href="#obj-mi-10102"><code>MI10102</code></a>Ventilation Override Status</li><li><a href="#obj-mi-10103"><code>MI10103</code></a>Occupancy Status</li><li><a href="#obj-mi-10105"><code>MI10105</code></a>Cooling Reset Type Status</li><li><a href="#obj-mi-10106"><code>MI10106</code></a>Heating Reset Type Status</li><li><a href="#obj-mi-10107"><code>MI10107</code></a>Trane Unit Type</li><li><a href="#obj-mi-10108"><code>MI10108</code></a>Economizer Type</li><li><a href="#obj-mi-10109"><code>MI10109</code></a>Condenser Type</li><li><a href="#obj-mi-10117"><code>MI10117</code></a>Refrigerant Type</li><li><a href="#obj-mi-10118"><code>MI10118</code></a>System Mode Switch Local</li><li><a href="#obj-mi-10119"><code>MI10119</code></a>Arbitration Method</li><li><a href="#obj-mi-10120"><code>MI10120</code></a>Timed Override Request Active</li><li><a href="#obj-mi-10121"><code>MI10121</code></a>Electrical Service Type</li><li><a href="#obj-mi-10132"><code>MI10132</code></a>Economizer Decision Method</li><li><a href="#obj-mi-10144"><code>MI10144</code></a>Economizer System Status</li><li><a href="#obj-mi-10145"><code>MI10145</code></a>Model Information [GEN2]</li><li><a href="#obj-mi-10146"><code>MI10146</code></a>Electrical Service Type Meter 2</li><li><a href="#obj-mi-10147"><code>MI10147</code></a>Emergency Override BAS - Active</li><li><a href="#obj-mv-10102"><code>MV10102</code></a>Emergency Override BAS</li><li><a href="#obj-mv-10103"><code>MV10103</code></a>Economizer Airside Enable BAS</li><li><a href="#obj-mv-10104"><code>MV10104</code></a>Heat Cool Mode Request</li><li><a href="#obj-mv-10106"><code>MV10106</code></a>Occupancy Request</li><li><a href="#obj-mv-10110"><code>MV10110</code></a>Timed Override Request</li><li><a href="#obj-mv-10111"><code>MV10111</code></a>Dehumidification Method</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>Name suffixes carry meaning: Status/Local/Active/Input are read-only, BAS/Command/Request/Setpoint value objects are the ones a BAS writes, and Arbitrator objects show which source is winning.</li><li>BI-11000 to BI-11999 are reserved for user-created diagnostic points made in Tracer TU; they are not listed.</li><li>The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.</li><li>The same document also maps every object to a Modbus register; only the BACnet side is listed here.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 800 IntelliPak and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 800 IntelliPak</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 800 IntelliPak have?</summary><p>This list has 380 BACnet objects: 184 analog inputs, 65 analog values, 83 binary inputs, 24 binary values, 18 multi-state inputs, 6 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 800 IntelliPak BACnet points are writable?</summary><p>95 of the 380 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Trane Symbio 800 IntelliPak BACnet documentation?</summary><p>The source is Symbio 800 Integration Points List BACnet/Modbus - IntelliPak (BAS-PTS003C-EN), revision 12/17/2025, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS003C-EN_12172025.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 800 IntelliPak?</summary><p>Start with MV 10106 Occupancy Request (Occupancy command from the BMS schedule); MV 10104 Heat Cool Mode Request (Mode command from the BMS); AV 10127 Space Temperature Setpoint BAS (Space setpoint from the BMS); AV 10121 Discharge Air Cooling Setpoint BAS (Supply air cooling setpoint from the BMS); AV 10143 Duct Static Pressure Setpoint BAS (Duct static setpoint on VAV units); MI 10119 Arbitration Method (Must read Full (Auto) for BAS values to be used); MI 10103 Occupancy Status (Confirms the occupancy in effect); BI 10226 Supply Fan Output Status (Supply fan running (1 = on)); AI 10124 Discharge Air Temperature (Supply air temperature in use (BAS or local sensor)); BI 10176 Diagnostic Present (Summary alarm).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 800 IntelliPak?</summary><p>The integration guide describes an arbitration method: with &#x27;full/auto&#x27; the BMS value is used ahead of local or default values, and with &#x27;local&#x27; BMS values are ignored. MI 10119 Arbitration Method (read-only) shows which is active; the documents don&#x27;t name a BACnet point to change it. BI 10211 Equipment Stop Status reports stop/auto; no BAS start/stop command is listed.</p></details><details><summary>Does the Trane Symbio 800 IntelliPak need a BACnet heartbeat or have a communication timeout?</summary><p>The points list gives a 900 s heartbeat for the sensor BAS values (AV 10111, 10113-10116, 10118, 10119) and the External setpoints (AV 10183-10187). The Symbio 800 integration guide doesn&#x27;t describe what happens when it expires.</p></details><details><summary>Can the BMS supply sensor values to the Trane Symbio 800 IntelliPak?</summary><p>Write BMS values to the &#x27;... BAS&#x27; AVs (AV 10114 Space Temperature BAS, AV 10113 Outdoor Air Temperature BAS, AV 10119 Space Humidity BAS, AV 10118 Space CO2 Concentration BAS, AV 10111 Discharge Air Temperature BAS). The &#x27;... Arbitrator&#x27; AVs show all sources in their priority array; the guide notes the default for sensor arbitrators is invalid, so the value must come from the BMS or a local sensor. Direct capacity/fan/damper control uses the &#x27;Setpoint External&#x27; AVs together with their &#x27;Setpoint Enable External&#x27; BVs (e.g. AV 10187 with BV 10131).</p></details><details><summary>How do I check these points on the real Symbio 800 IntelliPak?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS003C-EN_12172025.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - IntelliPak &middot; BAS-PTS003C-EN &middot; rev. 12/17/2025</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
