<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 800 RTAC BACnet Points List | Easy BACnet</title>
<meta name="description" content="Trane Symbio 800 RTAC BACnet points list: 406 objects by ID and name (e.g. BV 10101 = Chiller Auto Stop Command BAS), 8 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 800 RTAC BACnet Points List | Easy BACnet">
<meta property="og:description" content="Trane Symbio 800 RTAC BACnet points list: 406 objects by ID and name (e.g. BV 10101 = Chiller Auto Stop Command BAS), 8 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 800 RTAC BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Trane Symbio 800 RTAC BACnet points list: 406 objects by ID and name (e.g. BV 10101 = Chiller Auto Stop Command BAS), 8 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac",
   "name": "Trane Symbio 800 RTAC BACnet Points List | Easy BACnet",
   "description": "Trane Symbio 800 RTAC BACnet points list: 406 objects by ID and name (e.g. BV 10101 = Chiller Auto Stop Command BAS), 8 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac#dataset",
   "name": "Trane Symbio 800 RTAC BACnet Points List",
   "description": "RTAC chillers with Symbio 800 publish about 400 BACnet objects, each also mapped to a Modbus register in the same table. Compressor starts, run time, oil pressure and circuit data are AIs; the BAS writes chilled water setpoint, demand limit, mode, circuit lockouts and auto/stop. Trane Symbio 800 RTAC BACnet points list: 406 objects by ID and name (e.g. BV 10101 = Chiller Auto Stop Command BAS), 8 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac",
   "keywords": [
    "Trane Symbio 800 RTAC BACnet Points List",
    "Trane Symbio 800 RTAC BACnet objects",
    "Trane BACnet",
    "RTAC BACnet points list",
    "Series R RTAC BACnet points list",
    "RTAC air-cooled chiller BACnet points list",
    "BAS-PTS023 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List BACnet/Modbus - RTAC",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 800 RTAC",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Air-cooled screw chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 800 RTAC have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 406 BACnet objects: 118 analog inputs, 2 analog values, 278 binary inputs, 5 binary values, 2 multi-state inputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 800 RTAC BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "8 of the 406 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 800 RTAC BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List BACnet/Modbus - RTAC (BAS-PTS023A-EN), revision 11/8/2024, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 800 RTAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10101 Chiller Auto Stop Command BAS (BMS auto/stop (enable) command); MV 10100 Chiller Mode Command BAS (Cool/heat/ice/free-cooling mode command); AV 10100 Chilled Water Setpoint (Chilled water setpoint from the BMS); AV 10101 Demand Limit Setpoint (Capacity (demand) limit from the BMS); BI 10103 Chiller Running State (Chiller on/off status); BI 10101 Local Setpoint Control (Shows if local setpoints override BAS setpoints); AI 10123 Evaporator Leaving Water Temperature (Leaving chilled water temperature); AI 10102 Actual Running Capacity (Actual running capacity in percent); BI 10113 Diagnostic Present (Any active diagnostic (alarm) on the chiller)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 800 RTAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 10101 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop. BI 10121 External Auto Stop Input Status reports the hardwired external auto/stop input, and BI 10100 Run Enabled shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 10101 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Symbio 800 RTAC need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No timeout or heartbeat is described. The list includes BI 11253 'Comm Loss: Local BAS Interface', a diagnostic flag; the documents don't say what the chiller does when it is set."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 800 RTAC?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 800 RTAC",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-rtac"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 800 RTAC</li></ol>
<p class="eyebrow">Air-cooled screw chiller controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 800 RTAC BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>RTAC chillers with Symbio 800 publish about 400 BACnet objects, each also mapped to a Modbus register in the same table. Compressor starts, run time, oil pressure and circuit data are AIs; the BAS writes chilled water setpoint, demand limit, mode, circuit lockouts and auto/stop.</p>
<p>This page lists <strong>406 BACnet objects</strong> for the Trane Symbio 800 RTAC &mdash; 8 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 800 RTAC</dd></div><div><dt>Equipment</dt><dd>Air-cooled screw chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>406 (8 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - RTAC &middot; BAS-PTS023A-EN &middot; rev. 11/8/2024</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-800-rtac.csv" rel="nofollow" download>Download CSV <small>406 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-rtac-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-rtac.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-800-rtac">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 800 RTAC</h2>
<div class="answer"><b>Integration in brief</b><p>Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, demand limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10101">BV 10101</a></td><td class="n">Chiller Auto Stop Command BAS</td><td>BMS auto/stop (enable) command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10100">MV 10100</a></td><td class="n">Chiller Mode Command BAS</td><td>Cool/heat/ice/free-cooling mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10100">AV 10100</a></td><td class="n">Chilled Water Setpoint</td><td>Chilled water setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10101">AV 10101</a></td><td class="n">Demand Limit Setpoint</td><td>Capacity (demand) limit from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-10103">BI 10103</a></td><td class="n">Chiller Running State</td><td>Chiller on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10101">BI 10101</a></td><td class="n">Local Setpoint Control</td><td>Shows if local setpoints override BAS setpoints</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10123">AI 10123</a></td><td class="n">Evaporator Leaving Water Temperature</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10102">AI 10102</a></td><td class="n">Actual Running Capacity</td><td>Actual running capacity in percent</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10113">BI 10113</a></td><td class="n">Diagnostic Present</td><td>Any active diagnostic (alarm) on the chiller</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 10101 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop. BI 10121 External Auto Stop Input Status reports the hardwired external auto/stop input, and BI 10100 Run Enabled shows whether the chiller is enabled to run. The documents don&#x27;t say how the two combine or how to hand setpoint control to the BAS; BI 10101 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No timeout or heartbeat is described. The list includes BI 11253 &#x27;Comm Loss: Local BAS Interface&#x27;, a diagnostic flag; the documents don&#x27;t say what the chiller does when it is set.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.</li><li>The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.</li><li>The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.</li><li>BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.</li><li>MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.</li><li>Points that don&#x27;t apply to the unit&#x27;s configuration are absent, and a technician can &#x27;recycle&#x27; (remove) factory points from the interface, so a missing object may have been recycled.</li><li>The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane&#x27;s naming convention.</li><li>Diagnostic BIs are one object per alarm condition and only exist for the options fitted.</li></ul>
</section>
<h2 id="points">Trane Symbio 800 RTAC BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">406 of 406 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>118</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>2</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>278</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>5</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>2</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>406</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>398</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>8</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (306)</option><option value="Current">Current (24)</option><option value="Percentage">Percentage (19)</option><option value="Pressure, Fluidic">Pressure, Fluidic (17)</option><option value="Temperature">Temperature (16)</option><option value="Voltage">Voltage (15)</option><option value="Power, Electrical">Power, Electrical (6)</option><option value="Temperature, Delta">Temperature, Delta (2)</option><option value="Power, Cooling">Power, Cooling (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>286</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 800 RTAC BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10100" data-acc="R" data-u="Temperature" id="obj-ai-10100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10100</td><td class="n">Active Chilled Water Setpoint</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10101" data-acc="R" data-u="Percentage" id="obj-ai-10101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10101</td><td class="n">Active Demand Limit Setpoint</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10102" data-acc="R" data-u="Percentage" data-min="1" id="obj-ai-10102"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10102</td><td class="n">Actual Running Capacity</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10103" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10103</td><td class="n">Evaporator Refrigerant Pressure Circuit 1</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10104" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10104</td><td class="n">Evaporator Refrigerant Pressure Circuit 2</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10105" data-acc="R" data-u="Temperature" id="obj-ai-10105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10105</td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 1</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="10106" data-acc="R" data-u="Temperature" id="obj-ai-10106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10106</td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 2</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10107" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10107</td><td class="n">Condenser Refrigerant Pressure Circuit 1</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10108" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10108</td><td class="n">Condenser Refrigerant Pressure Circuit 2</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10109" data-acc="R" data-u="Temperature" id="obj-ai-10109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10109</td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 1</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10110" data-acc="R" data-u="Temperature" id="obj-ai-10110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10110</td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 2</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10111" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10111</td><td class="n">Local Atmospheric Pressure</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="10112" data-acc="R" data-u="" id="obj-ai-10112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10112</td><td class="n">Starts - Compressor 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10113" data-acc="R" data-u="" id="obj-ai-10113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10113</td><td class="n">Run Time- Compressor 1A (in seconds)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="10114" data-acc="R" data-u="" id="obj-ai-10114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10114</td><td class="n">Starts- Compressor 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="10115" data-acc="R" data-u="" id="obj-ai-10115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10115</td><td class="n">Run Time- Compressor 1B (in seconds)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="10116" data-acc="R" data-u="" id="obj-ai-10116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10116</td><td class="n">Starts- Compressor 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="10117" data-acc="R" data-u="" id="obj-ai-10117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10117</td><td class="n">Run Time- Compressor 2A (in seconds)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="10118" data-acc="R" data-u="" id="obj-ai-10118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10118</td><td class="n">Starts - Compressor 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="10119" data-acc="R" data-u="" id="obj-ai-10119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10119</td><td class="n">Run Time- Compressor 2B (in seconds)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="10120" data-acc="R" data-u="Percentage" id="obj-ai-10120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10120</td><td class="n">Air Flow Percentage Circuit 1</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="10121" data-acc="R" data-u="Percentage" id="obj-ai-10121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10121</td><td class="n">Air Flow Percentage Circuit 2</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="10122" data-acc="R" data-u="Temperature" id="obj-ai-10122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10122</td><td class="n">Evaporator Entering Water Temperature</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="10123" data-acc="R" data-u="Temperature" data-min="1" id="obj-ai-10123"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10123</td><td class="n">Evaporator Leaving Water Temperature</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="10124" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10124</td><td class="n">Oil Pressure - Compressor 1A</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="10125" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10125</td><td class="n">Oil Pressure - Compressor 1B</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="10126" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10126</td><td class="n">Oil Pressure - Compressor 2A</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="10127" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10127</td><td class="n">Oil Pressure - Compressor 2B</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="10128" data-acc="R" data-u="Temperature" id="obj-ai-10128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10128</td><td class="n">Oil Temperature - Compressor 1A</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="10129" data-acc="R" data-u="Temperature" id="obj-ai-10129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10129</td><td class="n">Oil Temperature - Compressor 1B</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="10130" data-acc="R" data-u="Temperature" id="obj-ai-10130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10130</td><td class="n">Oil Temperature - Compressor 2A</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="10131" data-acc="R" data-u="Temperature" id="obj-ai-10131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10131</td><td class="n">Oil Temperature - Compressor 2B</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="10132" data-acc="R" data-u="Temperature" id="obj-ai-10132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10132</td><td class="n">Outdoor Air Temperature</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="10133" data-acc="R" data-u="Voltage" id="obj-ai-10133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10133</td><td class="n">Phase AB Voltage - Compressor 1A</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="10134" data-acc="R" data-u="Voltage" id="obj-ai-10134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10134</td><td class="n">Phase AB Voltage - Compressor 1B</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="10135" data-acc="R" data-u="Voltage" id="obj-ai-10135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10135</td><td class="n">Phase AB Voltage - Compressor 2A</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="10136" data-acc="R" data-u="Current" id="obj-ai-10136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10136</td><td class="n">Line 1 Current - Compressor 1A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="10137" data-acc="R" data-u="Current" id="obj-ai-10137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10137</td><td class="n">Line 2 Current - Compressor 1A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="10138" data-acc="R" data-u="Current" id="obj-ai-10138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10138</td><td class="n">Line 3 Current - Compressor 1A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="10139" data-acc="R" data-u="Current" id="obj-ai-10139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10139</td><td class="n">Line 1 Current - Compressor 1B</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="10140" data-acc="R" data-u="Current" id="obj-ai-10140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10140</td><td class="n">Line 2 Current - Compressor 1B</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="10141" data-acc="R" data-u="Current" id="obj-ai-10141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10141</td><td class="n">Line 3 Current - Compressor 1B</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="10142" data-acc="R" data-u="Current" id="obj-ai-10142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10142</td><td class="n">Line 1 Current - Compressor 2A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="10143" data-acc="R" data-u="Current" id="obj-ai-10143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10143</td><td class="n">Line 2 Current - Compressor 2A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="10144" data-acc="R" data-u="Current" id="obj-ai-10144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10144</td><td class="n">Line 3 Current - Compressor 2A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="10145" data-acc="R" data-u="Current" id="obj-ai-10145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10145</td><td class="n">Line 1 Current - Compressor 2B</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="10146" data-acc="R" data-u="Current" id="obj-ai-10146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10146</td><td class="n">Line 2 Current - Compressor 2B</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="10147" data-acc="R" data-u="Current" id="obj-ai-10147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10147</td><td class="n">Line 3 Current - Compressor 2B</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="10148" data-acc="R" data-u="Percentage" id="obj-ai-10148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10148</td><td class="n">Line 1 Current RLA - Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="10149" data-acc="R" data-u="Percentage" id="obj-ai-10149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10149</td><td class="n">Line 2 Current RLA - Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="10150" data-acc="R" data-u="Percentage" id="obj-ai-10150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10150</td><td class="n">Line 3 Current RLA - Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="10151" data-acc="R" data-u="Percentage" id="obj-ai-10151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10151</td><td class="n">Line 1 Current RLA - Compressor 1B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="10152" data-acc="R" data-u="Percentage" id="obj-ai-10152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10152</td><td class="n">Line 2 Current RLA - Compressor 1B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="10153" data-acc="R" data-u="Percentage" id="obj-ai-10153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10153</td><td class="n">Line 3 Current RLA - Compressor 1B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="10154" data-acc="R" data-u="Percentage" id="obj-ai-10154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10154</td><td class="n">Line 1 Current RLA - Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="10155" data-acc="R" data-u="Percentage" id="obj-ai-10155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10155</td><td class="n">Line 2 Current RLA - Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="10156" data-acc="R" data-u="Percentage" id="obj-ai-10156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10156</td><td class="n">Line 3 Current RLA - Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="10157" data-acc="R" data-u="Percentage" id="obj-ai-10157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10157</td><td class="n">Line 1 Current RLA - Compressor 2B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="10158" data-acc="R" data-u="Percentage" id="obj-ai-10158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10158</td><td class="n">Line 2 Current RLA - Compressor 2B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="10159" data-acc="R" data-u="Percentage" id="obj-ai-10159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10159</td><td class="n">Line 3 Current RLA - Compressor 2B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="10160" data-acc="R" data-u="" id="obj-ai-10160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10160</td><td class="n">Number of Circuits</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="10161" data-acc="R" data-u="" id="obj-ai-10161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10161</td><td class="n">Number of Compressors Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="10162" data-acc="R" data-u="" id="obj-ai-10162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10162</td><td class="n">Number of Compressors Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="10163" data-acc="R" data-u="Power, Cooling" id="obj-ai-10163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10163</td><td class="n">Chiller Design Capacity</td><td class="d"></td><td class="u">Power, Cooling</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="10164" data-acc="R" data-u="Power, Electrical" id="obj-ai-10164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10164</td><td class="n">Drive Output Power Circuit 1</td><td class="d"></td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="10165" data-acc="R" data-u="Power, Electrical" id="obj-ai-10165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10165</td><td class="n">Drive Output Power Circuit 2</td><td class="d"></td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="10166" data-acc="R" data-u="Temperature" id="obj-ai-10166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10166</td><td class="n">Refrigerant Discharge Temperature - Compressor 1A</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="10167" data-acc="R" data-u="Temperature" id="obj-ai-10167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10167</td><td class="n">Refrigerant Discharge Temperature - Compressor 2A</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="10168" data-acc="R" data-u="" id="obj-ai-10168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10168</td><td class="n">AFD Frequency Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="10169" data-acc="R" data-u="" id="obj-ai-10169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10169</td><td class="n">AFD Frequency Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="10170" data-acc="R" data-u="Percentage" id="obj-ai-10170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10170</td><td class="n">Drive Motor Average Current RLA Circuit 1</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="10171" data-acc="R" data-u="Percentage" id="obj-ai-10171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10171</td><td class="n">Drive Motor Average Current RLA Circuit 2</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="10172" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10172</td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 1</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="10173" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10173</td><td class="n">Evaporator Refrigerant Absolute Pressure Circuit 2</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="10174" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10174</td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 1</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="10175" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10175</td><td class="n">Condenser Refrigerant Absolute Pressure Circuit 2</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="10176" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10176</td><td class="n">Oil Absolute Pressure - Compressor 1A</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="10177" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10177</td><td class="n">Oil Absolute Pressure - Compressor 1B</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="10178" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10178</td><td class="n">Oil Absolute Pressure - Compressor 2A</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="10179" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10179</td><td class="n">Oil Absolute Pressure - Compressor 2B</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="10180" data-acc="R" data-u="Current" id="obj-ai-10180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10180</td><td class="n">Average Line Current Circuit 1</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="10181" data-acc="R" data-u="Current" id="obj-ai-10181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10181</td><td class="n">Average Line Current Circuit 2</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="10182" data-acc="R" data-u="Voltage" id="obj-ai-10182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10182</td><td class="n">Average Line Voltage Circuit 1</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="10183" data-acc="R" data-u="Voltage" id="obj-ai-10183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10183</td><td class="n">Average Line Voltage Circuit 2</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="10184" data-acc="R" data-u="Current" id="obj-ai-10184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10184</td><td class="n">Line Current L1 Circuit 1</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="10185" data-acc="R" data-u="Current" id="obj-ai-10185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10185</td><td class="n">Line Current L2 Circuit 1</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="10186" data-acc="R" data-u="Current" id="obj-ai-10186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10186</td><td class="n">Line Current L3 Circuit 1</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="10187" data-acc="R" data-u="Current" id="obj-ai-10187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10187</td><td class="n">Line Current L1 Circuit 2</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="10188" data-acc="R" data-u="Current" id="obj-ai-10188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10188</td><td class="n">Line Current L2 Circuit 2</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="10189" data-acc="R" data-u="Current" id="obj-ai-10189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10189</td><td class="n">Line Current L3 Circuit 2</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="10190" data-acc="R" data-u="Voltage" id="obj-ai-10190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10190</td><td class="n">Voltage L1-L2 Circuit 1</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="10191" data-acc="R" data-u="Voltage" id="obj-ai-10191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10191</td><td class="n">Voltage L2-L3 Circuit 1</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="10192" data-acc="R" data-u="Voltage" id="obj-ai-10192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10192</td><td class="n">Voltage L1-L3 Circuit 1</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="10193" data-acc="R" data-u="Voltage" id="obj-ai-10193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10193</td><td class="n">Voltage L1-L2 Circuit 2</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="10194" data-acc="R" data-u="Voltage" id="obj-ai-10194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10194</td><td class="n">Voltage L2-L1 Circuit 2</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="10195" data-acc="R" data-u="Voltage" id="obj-ai-10195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10195</td><td class="n">Voltage L1-L3 Circuit 2</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="10196" data-acc="R" data-u="" id="obj-ai-10196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10196</td><td class="n">Line Frequency Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="10197" data-acc="R" data-u="" id="obj-ai-10197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10197</td><td class="n">Line Frequency Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="10198" data-acc="R" data-u="" id="obj-ai-10198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10198</td><td class="n">Power Factor Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="10199" data-acc="R" data-u="" id="obj-ai-10199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10199</td><td class="n">Power Factor Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="10200" data-acc="R" data-u="Power, Electrical" id="obj-ai-10200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10200</td><td class="n">Power Demand Circuit 1</td><td class="d"></td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="10201" data-acc="R" data-u="Power, Electrical" id="obj-ai-10201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10201</td><td class="n">Power Demand Circuit 2</td><td class="d"></td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="10202" data-acc="R" data-u="" id="obj-ai-10202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10202</td><td class="n">Power Factor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="10203" data-acc="R" data-u="Current" id="obj-ai-10203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10203</td><td class="n">Current L1</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="10204" data-acc="R" data-u="Current" id="obj-ai-10204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10204</td><td class="n">Current L2</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="10205" data-acc="R" data-u="Current" id="obj-ai-10205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10205</td><td class="n">Current L3</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="10206" data-acc="R" data-u="Current" id="obj-ai-10206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10206</td><td class="n">Average Current</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="10207" data-acc="R" data-u="Voltage" id="obj-ai-10207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10207</td><td class="n">Voltage L1-L2</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="10208" data-acc="R" data-u="Voltage" id="obj-ai-10208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10208</td><td class="n">Voltage L2-L3</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="10209" data-acc="R" data-u="Voltage" id="obj-ai-10209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10209</td><td class="n">Voltage L1-L3</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="10210" data-acc="R" data-u="Voltage" id="obj-ai-10210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10210</td><td class="n">Average Voltage L-L</td><td class="d"></td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="10211" data-acc="R" data-u="" id="obj-ai-10211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10211</td><td class="n">Line Frequency</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="10212" data-acc="R" data-u="Power, Electrical" id="obj-ai-10212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10212</td><td class="n">Unit Power Demand</td><td class="d"></td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="10213" data-acc="R" data-u="" id="obj-ai-10213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10213</td><td class="n">Unit Source ID</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="10214" data-acc="R" data-u="Power, Electrical" id="obj-ai-10214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10214</td><td class="n">Unit Power Consumption</td><td class="d"></td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="10215" data-acc="R" data-u="Temperature, Delta" id="obj-ai-10215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10215</td><td class="n">Evaporator Approach Temperature Circuit 1</td><td class="d"></td><td class="u">Temperature, Delta</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="10216" data-acc="R" data-u="Temperature, Delta" id="obj-ai-10216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10216</td><td class="n">Evaporator Approach Temperature Circuit 2</td><td class="d"></td><td class="u">Temperature, Delta</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="10217" data-acc="R" data-u="Temperature" id="obj-ai-10217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10217</td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="10100" data-acc="W" data-u="Temperature" data-min="1" id="obj-av-10100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10100</td><td class="n">Chilled Water Setpoint</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="10101" data-acc="W" data-u="Percentage" data-min="1" id="obj-av-10101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10101</td><td class="n">Demand Limit Setpoint</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="10100" data-acc="R" data-u="" data-st="1" id="obj-bi-10100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10100</td><td class="n">Run Enabled</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Run Not Enabled, 1 = Run Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="10101" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10101"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10101</td><td class="n">Local Setpoint Control</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote Control, 1 = Local Control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="10102" data-acc="R" data-u="" data-st="1" id="obj-bi-10102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10102</td><td class="n">Capacity Limited</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Not Limited, 1 = Limited</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="10103" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10103"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10103</td><td class="n">Chiller Running State</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="10104" data-acc="R" data-u="" data-st="1" id="obj-bi-10104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10104</td><td class="n">Maximum Capacity</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-bi-10105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10105</td><td class="n">Manual Override Exists</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-bi-10106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10106</td><td class="n">Emergency Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto, 1 = Emergency Stop - Manual Reset Required</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="10107" data-acc="R" data-u="" data-st="1" id="obj-bi-10107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10107</td><td class="n">Compressor 1A Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="10108" data-acc="R" data-u="" data-st="1" id="obj-bi-10108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10108</td><td class="n">Compressor 1B Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="10109" data-acc="R" data-u="" data-st="1" id="obj-bi-10109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10109</td><td class="n">Compressor 2A Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="10110" data-acc="R" data-u="" data-st="1" id="obj-bi-10110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10110</td><td class="n">Compressor 2B Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="10111" data-acc="R" data-u="" data-st="1" id="obj-bi-10111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10111</td><td class="n">Evaporator Water Pump Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="10112" data-acc="R" data-u="" data-st="1" id="obj-bi-10112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10112</td><td class="n">Evaporator Water Flow Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No Flow, 1 = Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="10113" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10113"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10113</td><td class="n">Diagnostic Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="10114" data-acc="R" data-u="" data-st="1" id="obj-bi-10114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10114</td><td class="n">Diagnostic Shutdown Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="10115" data-acc="R" data-u="" data-st="1" id="obj-bi-10115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10115</td><td class="n">Diagnostic: Manual Reset Required</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="10116" data-acc="R" data-u="" data-st="1" id="obj-bi-10116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10116</td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="10117" data-acc="R" data-u="" data-st="1" id="obj-bi-10117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10117</td><td class="n">Diagnostic Present: Information</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="10118" data-acc="R" data-u="" data-st="1" id="obj-bi-10118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10118</td><td class="n">Diagnostic Present: Advisory</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="10119" data-acc="R" data-u="" data-st="1" id="obj-bi-10119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10119</td><td class="n">Diagnostic Present: Critical</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="10120" data-acc="R" data-u="" data-st="1" id="obj-bi-10120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10120</td><td class="n">Diagnostic Present: Service Required</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="10121" data-acc="R" data-u="" data-st="1" id="obj-bi-10121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10121</td><td class="n">External Auto Stop Input Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="10122" data-acc="R" data-u="" data-st="1" id="obj-bi-10122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10122</td><td class="n">Front Panel Auto Stop Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="10123" data-acc="R" data-u="" data-st="1" id="obj-bi-10123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10123</td><td class="n">Limit Mode Relay Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="11000" data-acc="R" data-u="" data-st="1" id="obj-bi-11000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11000</td><td class="n">Diagnostic:MP: Invalid Configuration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="11001" data-acc="R" data-u="" data-st="1" id="obj-bi-11001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11001</td><td class="n">Diagnostic:MP: Non-Volatile Memory Reformatted</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="11002" data-acc="R" data-u="" data-st="1" id="obj-bi-11002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11002</td><td class="n">Diagnostic:Check Clock</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="11003" data-acc="R" data-u="" data-st="1" id="obj-bi-11003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11003</td><td class="n">Diagnostic:MP: Could not Store Starts and Hours</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="11004" data-acc="R" data-u="" data-st="1" id="obj-bi-11004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11004</td><td class="n">Diagnostic:MP: Non-Volatile Block Test Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="11005" data-acc="R" data-u="" data-st="1" id="obj-bi-11005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11005</td><td class="n">Diagnostic:MP: Reset Has Occurred</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="11006" data-acc="R" data-u="" data-st="1" id="obj-bi-11006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11006</td><td class="n">Comm Loss: Electronic Expansion Valve 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="11007" data-acc="R" data-u="" data-st="1" id="obj-bi-11007"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11007</td><td class="n">Comm Loss: Electronic Expansion Valve 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="11008" data-acc="R" data-u="" data-st="1" id="obj-bi-11008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11008</td><td class="n">Diagnostic:Low Evaporator Rfgt Temperature - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="11009" data-acc="R" data-u="" data-st="1" id="obj-bi-11009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11009</td><td class="n">Diagnostic:Low Evaporator Liquid Level - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="11010" data-acc="R" data-u="" data-st="1" id="obj-bi-11010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11010</td><td class="n">Diagnostic:Low Suction Rfgt Pressure - Ckt 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="11011" data-acc="R" data-u="" data-st="1" id="obj-bi-11011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11011</td><td class="n">Diagnostic:High Evaporator Liquid Level - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="11012" data-acc="R" data-u="" data-st="1" id="obj-bi-11012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11012</td><td class="n">Diagnostic:Evaporator Liquid Level Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="11013" data-acc="R" data-u="" data-st="1" id="obj-bi-11013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11013</td><td class="n">Comm Loss: Evap Rfgt Liquid Level - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="11014" data-acc="R" data-u="" data-st="1" id="obj-bi-11014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11014</td><td class="n">Diagnostic:Low Evaporator Temp (Unit Off) - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="11015" data-acc="R" data-u="" data-st="1" id="obj-bi-11015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11015</td><td class="n">Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="11016" data-acc="R" data-u="" data-st="1" id="obj-bi-11016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11016</td><td class="n">Evaporator Water Flow (High Approach Temperature) - Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="11017" data-acc="R" data-u="" data-st="1" id="obj-bi-11017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11017</td><td class="n">Diagnostic:Low Evaporator Rfgt Temperature - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="11018" data-acc="R" data-u="" data-st="1" id="obj-bi-11018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11018</td><td class="n">Diagnostic:Low Evaporator Liquid Level - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="11019" data-acc="R" data-u="" data-st="1" id="obj-bi-11019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11019</td><td class="n">Diagnostic:Low Suction Rfgt Pressure - Ckt 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="11020" data-acc="R" data-u="" data-st="1" id="obj-bi-11020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11020</td><td class="n">Diagnostic:High Evaporator Liquid Level - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="11021" data-acc="R" data-u="" data-st="1" id="obj-bi-11021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11021</td><td class="n">Diagnostic:Evaporator Liquid Level Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="11022" data-acc="R" data-u="" data-st="1" id="obj-bi-11022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11022</td><td class="n">Comm Loss: Evap Rfgt Liquid Level - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="11023" data-acc="R" data-u="" data-st="1" id="obj-bi-11023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11023</td><td class="n">Diagnostic:Low Evaporator Temp (Unit Off) - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="11024" data-acc="R" data-u="" data-st="1" id="obj-bi-11024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11024</td><td class="n">Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="11025" data-acc="R" data-u="" data-st="1" id="obj-bi-11025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11025</td><td class="n">Evaporator Water Flow (High Approach Temperature) - Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="11026" data-acc="R" data-u="" data-st="1" id="obj-bi-11026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11026</td><td class="n">Comm Loss: Slide Valve Unload - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="11027" data-acc="R" data-u="" data-st="1" id="obj-bi-11027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11027</td><td class="n">Comm Loss: Step Load - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="11028" data-acc="R" data-u="" data-st="1" id="obj-bi-11028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11028</td><td class="n">Comm Loss: Slide Valve Load - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="11029" data-acc="R" data-u="" data-st="1" id="obj-bi-11029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11029</td><td class="n">Comm Loss: Suction Rfgt Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="11030" data-acc="R" data-u="" data-st="1" id="obj-bi-11030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11030</td><td class="n">Diagnostic:Suction Refrigerant Pressure Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="11031" data-acc="R" data-u="" data-st="1" id="obj-bi-11031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11031</td><td class="n">Diagnostic:AFD Fault - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="11032" data-acc="R" data-u="" data-st="1" id="obj-bi-11032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11032</td><td class="n">Diagnostic:AFD Motor Current Overload - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="11033" data-acc="R" data-u="" data-st="1" id="obj-bi-11033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11033</td><td class="n">Comm Loss: Slide Valve Unload - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="11034" data-acc="R" data-u="" data-st="1" id="obj-bi-11034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11034</td><td class="n">Comm Loss: Step Load - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="11035" data-acc="R" data-u="" data-st="1" id="obj-bi-11035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11035</td><td class="n">Comm Loss: Slide Valve Load - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="11036" data-acc="R" data-u="" data-st="1" id="obj-bi-11036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11036</td><td class="n">Comm Loss: Suction Rfgt Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="11037" data-acc="R" data-u="" data-st="1" id="obj-bi-11037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11037</td><td class="n">Diagnostic:Suction Refrigerant Pressure Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="11038" data-acc="R" data-u="" data-st="1" id="obj-bi-11038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11038</td><td class="n">Diagnostic:AFD Fault - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="11039" data-acc="R" data-u="" data-st="1" id="obj-bi-11039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11039</td><td class="n">Diagnostic:AFD Motor Current Overload - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="11040" data-acc="R" data-u="" data-st="1" id="obj-bi-11040"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11040</td><td class="n">Comm Loss: Slide Valve Unload - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="11041" data-acc="R" data-u="" data-st="1" id="obj-bi-11041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11041</td><td class="n">Comm Loss: Step Load - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="11042" data-acc="R" data-u="" data-st="1" id="obj-bi-11042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11042</td><td class="n">Comm Loss: Slide Valve Load - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="11043" data-acc="R" data-u="" data-st="1" id="obj-bi-11043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11043</td><td class="n">Comm Loss: Suction Rfgt Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="11044" data-acc="R" data-u="" data-st="1" id="obj-bi-11044"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11044</td><td class="n">Diagnostic:Suction Refrigerant Pressure Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="11045" data-acc="R" data-u="" data-st="1" id="obj-bi-11045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11045</td><td class="n">Comm Loss: Slide Valve Unload - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="11046" data-acc="R" data-u="" data-st="1" id="obj-bi-11046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11046</td><td class="n">Comm Loss: Step Load - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="11047" data-acc="R" data-u="" data-st="1" id="obj-bi-11047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11047</td><td class="n">Comm Loss: Slide Valve Load - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="11048" data-acc="R" data-u="" data-st="1" id="obj-bi-11048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11048</td><td class="n">Comm Loss: Suction Rfgt Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="11049" data-acc="R" data-u="" data-st="1" id="obj-bi-11049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11049</td><td class="n">Diagnostic:Suction Refrigerant Pressure Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="11050" data-acc="R" data-u="" data-st="1" id="obj-bi-11050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11050</td><td class="n">Diagnostic:Emergency Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="11051" data-acc="R" data-u="" data-st="1" id="obj-bi-11051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11051</td><td class="n">Comm Loss: External Auto/Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="11052" data-acc="R" data-u="" data-st="1" id="obj-bi-11052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11052</td><td class="n">Comm Loss: Emergency Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="11053" data-acc="R" data-u="" data-st="1" id="obj-bi-11053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11053</td><td class="n">Comm Loss: Ext Chilled Water Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="11054" data-acc="R" data-u="" data-st="1" id="obj-bi-11054"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11054</td><td class="n">Comm Loss: Ext Demand Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="11055" data-acc="R" data-u="" data-st="1" id="obj-bi-11055"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11055</td><td class="n">Diagnostic:External Chilled Water Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="11056" data-acc="R" data-u="" data-st="1" id="obj-bi-11056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11056</td><td class="n">Diagnostic:External Demand Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="11057" data-acc="R" data-u="" data-st="1" id="obj-bi-11057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11057</td><td class="n">Comm Loss: Programmable Relay Board 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="11058" data-acc="R" data-u="" data-st="1" id="obj-bi-11058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11058</td><td class="n">Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="11059" data-acc="R" data-u="" data-st="1" id="obj-bi-11059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11059</td><td class="n">Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="11060" data-acc="R" data-u="" data-st="1" id="obj-bi-11060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11060</td><td class="n">Comm Loss: Fan Control Ckt1, Stage 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="11061" data-acc="R" data-u="" data-st="1" id="obj-bi-11061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11061</td><td class="n">Comm Loss: Fan Control Ckt1, Stage 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="11062" data-acc="R" data-u="" data-st="1" id="obj-bi-11062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11062</td><td class="n">Comm Loss: Fan Control Ckt1, Stage 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="11063" data-acc="R" data-u="" data-st="1" id="obj-bi-11063"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11063</td><td class="n">Comm Loss: Fan Control Ckt1, Stage 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="11064" data-acc="R" data-u="" data-st="1" id="obj-bi-11064"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11064</td><td class="n">Comm Loss: Fan Inverter Power - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="11065" data-acc="R" data-u="" data-st="1" id="obj-bi-11065"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11065</td><td class="n">Comm Loss: Fan Inverter Speed Cmd - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="11066" data-acc="R" data-u="" data-st="1" id="obj-bi-11066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11066</td><td class="n">Comm Loss: Fan Inv Fault, Ckt1, Dr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="11067" data-acc="R" data-u="" data-st="1" id="obj-bi-11067"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11067</td><td class="n">Comm Loss: Fan Inv Fault, Ckt1, Dr 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="11068" data-acc="R" data-u="" data-st="1" id="obj-bi-11068"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11068</td><td class="n">Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="11069" data-acc="R" data-u="" data-st="1" id="obj-bi-11069"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11069</td><td class="n">Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="11070" data-acc="R" data-u="" data-st="1" id="obj-bi-11070"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11070</td><td class="n">Comm Loss: Fan Control Ckt2, Stage 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="11071" data-acc="R" data-u="" data-st="1" id="obj-bi-11071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11071</td><td class="n">Comm Loss: Fan Control Ckt2, Stage 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="11072" data-acc="R" data-u="" data-st="1" id="obj-bi-11072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11072</td><td class="n">Comm Loss: Fan Control Ckt2, Stage 3</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="11073" data-acc="R" data-u="" data-st="1" id="obj-bi-11073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11073</td><td class="n">Comm Loss: Fan Control Ckt2, Stage 4</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="11074" data-acc="R" data-u="" data-st="1" id="obj-bi-11074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11074</td><td class="n">Comm Loss: Fan Inverter Power - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="11075" data-acc="R" data-u="" data-st="1" id="obj-bi-11075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11075</td><td class="n">Comm Loss: Fan Inverter Speed Cmd - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="11076" data-acc="R" data-u="" data-st="1" id="obj-bi-11076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11076</td><td class="n">Comm Loss: Fan Inv Fault, Ckt2, Dr 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="11077" data-acc="R" data-u="" data-st="1" id="obj-bi-11077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11077</td><td class="n">Comm Loss: Fan Inv Fault, Ckt2, Dr 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="11078" data-acc="R" data-u="" data-st="1" id="obj-bi-11078"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11078</td><td class="n">Comm Loss: Evap Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="11079" data-acc="R" data-u="" data-st="1" id="obj-bi-11079"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11079</td><td class="n">Comm Loss: Evap Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="11080" data-acc="R" data-u="" data-st="1" id="obj-bi-11080"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11080</td><td class="n">Comm Loss: Outdoor Air Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="11081" data-acc="R" data-u="" data-st="1" id="obj-bi-11081"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11081</td><td class="n">Diagnostic:Excessive IPC Comm Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="11082" data-acc="R" data-u="" data-st="1" id="obj-bi-11082"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11082</td><td class="n">Comm Loss: External Ckt Lockout - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="11083" data-acc="R" data-u="" data-st="1" id="obj-bi-11083"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11083</td><td class="n">Comm Loss: External Ckt Lockout - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="11084" data-acc="R" data-u="" data-st="1" id="obj-bi-11084"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11084</td><td class="n">Diagnostic:Low Evap Leaving Water Temp: Unit On</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="11085" data-acc="R" data-u="" data-st="1" id="obj-bi-11085"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11085</td><td class="n">Diagnostic:Evaporator Entering Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="11086" data-acc="R" data-u="" data-st="1" id="obj-bi-11086"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11086</td><td class="n">Diagnostic:Evaporator Leaving Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="11087" data-acc="R" data-u="" data-st="1" id="obj-bi-11087"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11087</td><td class="n">Diagnostic:Outdoor Air Temperature Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="11088" data-acc="R" data-u="" data-st="1" id="obj-bi-11088"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11088</td><td class="n">Diagnostic:Low Evaporator Water Temp (Unit Off)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="11089" data-acc="R" data-u="" data-st="1" id="obj-bi-11089"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11089</td><td class="n">Diagnostic:Evap Water Flow (Entering Water Temp)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="11090" data-acc="R" data-u="" data-st="1" id="obj-bi-11090"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11090</td><td class="n">Diagnostic:High Pressure Cutout - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="11091" data-acc="R" data-u="" data-st="1" id="obj-bi-11091"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11091</td><td class="n">Diagnostic:Low Oil Flow - Cprsr 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="11092" data-acc="R" data-u="" data-st="1" id="obj-bi-11092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11092</td><td class="n">Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="11093" data-acc="R" data-u="" data-st="1" id="obj-bi-11093"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11093</td><td class="n">Diagnostic:High Oil Temperature - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="11094" data-acc="R" data-u="" data-st="1" id="obj-bi-11094"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11094</td><td class="n">Diagnostic:Oil Temperature Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="11095" data-acc="R" data-u="" data-st="1" id="obj-bi-11095"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11095</td><td class="n">Comm Loss: High Pressure Cutout Sw - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="11096" data-acc="R" data-u="" data-st="1" id="obj-bi-11096"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11096</td><td class="n">Comm Loss: Intermediate Oil Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="11097" data-acc="R" data-u="" data-st="1" id="obj-bi-11097"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11097</td><td class="n">Comm Loss: Oil Temperature - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="11098" data-acc="R" data-u="" data-st="1" id="obj-bi-11098"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11098</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="11099" data-acc="R" data-u="" data-st="1" id="obj-bi-11099"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11099</td><td class="n">Diagnostic:Oil Flow Protection Fault - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="11100" data-acc="R" data-u="" data-st="1" id="obj-bi-11100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11100</td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="11101" data-acc="R" data-u="" data-st="1" id="obj-bi-11101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11101</td><td class="n">Diagnostic:Cprsr Disch Rfgt Temp Sensor -1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="11102" data-acc="R" data-u="" data-st="1" id="obj-bi-11102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11102</td><td class="n">Diagnostic: Low Discharge Superheat - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="11103" data-acc="R" data-u="" data-st="1" id="obj-bi-11103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11103</td><td class="n">Diagnostic:High Pressure Cutout - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="11104" data-acc="R" data-u="" data-st="1" id="obj-bi-11104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11104</td><td class="n">Diagnostic:Low Oil Flow - Cprsr 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="11105" data-acc="R" data-u="" data-st="1" id="obj-bi-11105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11105</td><td class="n">Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="11106" data-acc="R" data-u="" data-st="1" id="obj-bi-11106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11106</td><td class="n">Diagnostic:High Oil Temperature - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="11107" data-acc="R" data-u="" data-st="1" id="obj-bi-11107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11107</td><td class="n">Diagnostic:Oil Temperature Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="11108" data-acc="R" data-u="" data-st="1" id="obj-bi-11108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11108</td><td class="n">Comm Loss: High Pressure Cutout Sw - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="11109" data-acc="R" data-u="" data-st="1" id="obj-bi-11109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11109</td><td class="n">Comm Loss: Intermediate Oil Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="11110" data-acc="R" data-u="" data-st="1" id="obj-bi-11110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11110</td><td class="n">Comm Loss: Oil Temperature - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="11111" data-acc="R" data-u="" data-st="1" id="obj-bi-11111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11111</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="11112" data-acc="R" data-u="" data-st="1" id="obj-bi-11112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11112</td><td class="n">Diagnostic:Oil Flow Protection Fault - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="11113" data-acc="R" data-u="" data-st="1" id="obj-bi-11113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11113</td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="11114" data-acc="R" data-u="" data-st="1" id="obj-bi-11114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11114</td><td class="n">Diagnostic:Cprsr Disch Rfgt Temp Sensor -2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="11115" data-acc="R" data-u="" data-st="1" id="obj-bi-11115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11115</td><td class="n">Diagnostic: Low Discharge Superheat - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="11116" data-acc="R" data-u="" data-st="1" id="obj-bi-11116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11116</td><td class="n">Diagnostic:High Pressure Cutout - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="11117" data-acc="R" data-u="" data-st="1" id="obj-bi-11117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11117</td><td class="n">Diagnostic:Low Oil Flow - Cprsr 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="11118" data-acc="R" data-u="" data-st="1" id="obj-bi-11118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11118</td><td class="n">Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="11119" data-acc="R" data-u="" data-st="1" id="obj-bi-11119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11119</td><td class="n">Diagnostic:High Oil Temperature - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="11120" data-acc="R" data-u="" data-st="1" id="obj-bi-11120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11120</td><td class="n">Diagnostic:Oil Temperature Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="11121" data-acc="R" data-u="" data-st="1" id="obj-bi-11121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11121</td><td class="n">Comm Loss: High Pressure Cutout Sw - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="11122" data-acc="R" data-u="" data-st="1" id="obj-bi-11122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11122</td><td class="n">Comm Loss: Intermediate Oil Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="11123" data-acc="R" data-u="" data-st="1" id="obj-bi-11123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11123</td><td class="n">Comm Loss: Oil Temperature - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="11124" data-acc="R" data-u="" data-st="1" id="obj-bi-11124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11124</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="11125" data-acc="R" data-u="" data-st="1" id="obj-bi-11125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11125</td><td class="n">Diagnostic:Oil Flow Protection Fault - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="11126" data-acc="R" data-u="" data-st="1" id="obj-bi-11126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11126</td><td class="n">Diagnostic:High Pressure Cutout - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="11127" data-acc="R" data-u="" data-st="1" id="obj-bi-11127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11127</td><td class="n">Diagnostic:Low Oil Flow - Cprsr 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="11128" data-acc="R" data-u="" data-st="1" id="obj-bi-11128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11128</td><td class="n">Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="11129" data-acc="R" data-u="" data-st="1" id="obj-bi-11129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11129</td><td class="n">Diagnostic:High Oil Temperature - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="11130" data-acc="R" data-u="" data-st="1" id="obj-bi-11130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11130</td><td class="n">Diagnostic:Oil Temperature Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="11131" data-acc="R" data-u="" data-st="1" id="obj-bi-11131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11131</td><td class="n">Comm Loss: High Pressure Cutout Sw - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="11132" data-acc="R" data-u="" data-st="1" id="obj-bi-11132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11132</td><td class="n">Comm Loss: Intermediate Oil Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="11133" data-acc="R" data-u="" data-st="1" id="obj-bi-11133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11133</td><td class="n">Comm Loss: Oil Temperature - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="11134" data-acc="R" data-u="" data-st="1" id="obj-bi-11134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11134</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="11135" data-acc="R" data-u="" data-st="1" id="obj-bi-11135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11135</td><td class="n">Diagnostic:Oil Flow Protection Fault - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="11136" data-acc="R" data-u="" data-st="1" id="obj-bi-11136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11136</td><td class="n">Comm Loss: Condenser Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="11137" data-acc="R" data-u="" data-st="1" id="obj-bi-11137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11137</td><td class="n">Diagnostic:Condenser Rfgt Pressure Transducer - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="11138" data-acc="R" data-u="" data-st="1" id="obj-bi-11138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11138</td><td class="n">Comm Loss: Condenser Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="11139" data-acc="R" data-u="" data-st="1" id="obj-bi-11139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11139</td><td class="n">Diagnostic:Condenser Rfgt Pressure Transducer - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="11140" data-acc="R" data-u="" data-st="1" id="obj-bi-11140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11140</td><td class="n">Comm Loss: Starter 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="11141" data-acc="R" data-u="" data-st="1" id="obj-bi-11141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11141</td><td class="n">Diagnostic:Starter Failed to Arm/Start - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="11142" data-acc="R" data-u="" data-st="1" id="obj-bi-11142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11142</td><td class="n">Diagnostic:AFD Interrupt Failure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="11143" data-acc="R" data-u="" data-st="1" id="obj-bi-11143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11143</td><td class="n">Comm Loss: AFD 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="11144" data-acc="R" data-u="" data-st="1" id="obj-bi-11144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11144</td><td class="n">Comm Loss: Starter 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="11145" data-acc="R" data-u="" data-st="1" id="obj-bi-11145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11145</td><td class="n">Diagnostic:Starter Failed to Arm/Start - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="11146" data-acc="R" data-u="" data-st="1" id="obj-bi-11146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11146</td><td class="n">Diagnostic:AFD Interrupt Failure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="11147" data-acc="R" data-u="" data-st="1" id="obj-bi-11147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11147</td><td class="n">Comm Loss: AFD 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="11148" data-acc="R" data-u="" data-st="1" id="obj-bi-11148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11148</td><td class="n">Comm Loss: Starter 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="11149" data-acc="R" data-u="" data-st="1" id="obj-bi-11149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11149</td><td class="n">Diagnostic:Starter Failed to Arm/Start - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="11150" data-acc="R" data-u="" data-st="1" id="obj-bi-11150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11150</td><td class="n">Comm Loss: Starter 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="11151" data-acc="R" data-u="" data-st="1" id="obj-bi-11151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11151</td><td class="n">Diagnostic:Starter Failed to Arm/Start - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="11152" data-acc="R" data-u="" data-st="1" id="obj-bi-11152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11152</td><td class="n">Diagnostic:Starter 1A Loss of Comm with MP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="11153" data-acc="R" data-u="" data-st="1" id="obj-bi-11153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11153</td><td class="n">Diagnostic:Starter Fault Type I - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="11154" data-acc="R" data-u="" data-st="1" id="obj-bi-11154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11154</td><td class="n">Diagnostic:Starter Fault Type II - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="11155" data-acc="R" data-u="" data-st="1" id="obj-bi-11155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11155</td><td class="n">Diagnostic:Starter Fault Type III - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="11156" data-acc="R" data-u="" data-st="1" id="obj-bi-11156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11156</td><td class="n">Diagnostic:Starter Contactor Interrupt Failure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="11157" data-acc="R" data-u="" data-st="1" id="obj-bi-11157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11157</td><td class="n">Diagnostic:Starter Did Not Transition - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="11158" data-acc="R" data-u="" data-st="1" id="obj-bi-11158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11158</td><td class="n">Diagnostic:Transition Complete Input Shorted - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="11159" data-acc="R" data-u="" data-st="1" id="obj-bi-11159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11159</td><td class="n">Diagnostic:Phase Loss - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="11160" data-acc="R" data-u="" data-st="1" id="obj-bi-11160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11160</td><td class="n">Diagnostic:Phase Reversal - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="11161" data-acc="R" data-u="" data-st="1" id="obj-bi-11161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11161</td><td class="n">Diagnostic:Severe Current Imbalance - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="11162" data-acc="R" data-u="" data-st="1" id="obj-bi-11162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11162</td><td class="n">Diagnostic:Power Loss - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="11163" data-acc="R" data-u="" data-st="1" id="obj-bi-11163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11163</td><td class="n">Diagnostic:Motor Current Overload - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="11164" data-acc="R" data-u="" data-st="1" id="obj-bi-11164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11164</td><td class="n">Cprsr Did Not Accel: Shutdown - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="11165" data-acc="R" data-u="" data-st="1" id="obj-bi-11165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11165</td><td class="n">Cprsr Did Not Accel: Transition - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="11166" data-acc="R" data-u="" data-st="1" id="obj-bi-11166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11166</td><td class="n">Diagnostic:Transition Complete Input Opened - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="11167" data-acc="R" data-u="" data-st="1" id="obj-bi-11167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11167</td><td class="n">Diagnostic:Starter Module Memory Error Type 1 - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="11168" data-acc="R" data-u="" data-st="1" id="obj-bi-11168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11168</td><td class="n">Diagnostic:Starter Module Memory Error Type 2 - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="11169" data-acc="R" data-u="" data-st="1" id="obj-bi-11169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11169</td><td class="n">Diagnostic:Starter Dry Run Test - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="11170" data-acc="R" data-u="" data-st="1" id="obj-bi-11170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11170</td><td class="n">Diagnostic:Over Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="11171" data-acc="R" data-u="" data-st="1" id="obj-bi-11171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11171</td><td class="n">Diagnostic:Under Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="11172" data-acc="R" data-u="" data-st="1" id="obj-bi-11172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11172</td><td class="n">Diagnostic:Starter 2A Loss of Comm with MP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="11173" data-acc="R" data-u="" data-st="1" id="obj-bi-11173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11173</td><td class="n">Diagnostic:Starter Fault Type I - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="11174" data-acc="R" data-u="" data-st="1" id="obj-bi-11174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11174</td><td class="n">Diagnostic:Starter Fault Type II - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="11175" data-acc="R" data-u="" data-st="1" id="obj-bi-11175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11175</td><td class="n">Diagnostic:Starter Fault Type III - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="11176" data-acc="R" data-u="" data-st="1" id="obj-bi-11176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11176</td><td class="n">Diagnostic:Starter Contactor Interrupt Failure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="11177" data-acc="R" data-u="" data-st="1" id="obj-bi-11177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11177</td><td class="n">Diagnostic:Starter Did Not Transition - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="11178" data-acc="R" data-u="" data-st="1" id="obj-bi-11178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11178</td><td class="n">Diagnostic:Transition Complete Input Shorted - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="11179" data-acc="R" data-u="" data-st="1" id="obj-bi-11179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11179</td><td class="n">Diagnostic:Phase Loss - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="11180" data-acc="R" data-u="" data-st="1" id="obj-bi-11180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11180</td><td class="n">Diagnostic:Phase Reversal - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="11181" data-acc="R" data-u="" data-st="1" id="obj-bi-11181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11181</td><td class="n">Diagnostic:Severe Current Imbalance - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="11182" data-acc="R" data-u="" data-st="1" id="obj-bi-11182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11182</td><td class="n">Diagnostic:Power Loss - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="11183" data-acc="R" data-u="" data-st="1" id="obj-bi-11183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11183</td><td class="n">Diagnostic:Motor Current Overload - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="11184" data-acc="R" data-u="" data-st="1" id="obj-bi-11184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11184</td><td class="n">Cprsr Did Not Accel: Shutdown - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="11185" data-acc="R" data-u="" data-st="1" id="obj-bi-11185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11185</td><td class="n">Cprsr Did Not Accel: Transition - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="11186" data-acc="R" data-u="" data-st="1" id="obj-bi-11186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11186</td><td class="n">Diagnostic:Transition Complete Input Opened - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="11187" data-acc="R" data-u="" data-st="1" id="obj-bi-11187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11187</td><td class="n">Diagnostic:Starter Module Memory Error Type 1 - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="11188" data-acc="R" data-u="" data-st="1" id="obj-bi-11188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11188</td><td class="n">Diagnostic:Starter Module Memory Error Type 2 - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="11189" data-acc="R" data-u="" data-st="1" id="obj-bi-11189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11189</td><td class="n">Diagnostic:Starter Dry Run Test - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="11190" data-acc="R" data-u="" data-st="1" id="obj-bi-11190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11190</td><td class="n">Diagnostic:Starter Panel Thermostat Cutout - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="11191" data-acc="R" data-u="" data-st="1" id="obj-bi-11191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11191</td><td class="n">Diagnostic:Starter Panel Thermostat Comm Loss 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="11192" data-acc="R" data-u="" data-st="1" id="obj-bi-11192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11192</td><td class="n">Diagnostic:Starter 1B Loss of Comm with MP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="11193" data-acc="R" data-u="" data-st="1" id="obj-bi-11193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11193</td><td class="n">Diagnostic:Starter Fault Type I - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="11194" data-acc="R" data-u="" data-st="1" id="obj-bi-11194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11194</td><td class="n">Diagnostic:Starter Fault Type II - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="11195" data-acc="R" data-u="" data-st="1" id="obj-bi-11195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11195</td><td class="n">Diagnostic:Starter Fault Type III - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="11196" data-acc="R" data-u="" data-st="1" id="obj-bi-11196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11196</td><td class="n">Diagnostic:Starter Contactor Interrupt Failure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="11197" data-acc="R" data-u="" data-st="1" id="obj-bi-11197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11197</td><td class="n">Diagnostic:Starter Did Not Transition - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="11198" data-acc="R" data-u="" data-st="1" id="obj-bi-11198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11198</td><td class="n">Diagnostic:Transition Complete Input Shorted - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="11199" data-acc="R" data-u="" data-st="1" id="obj-bi-11199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11199</td><td class="n">Diagnostic:Transition Complete Input Shorted - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="11200" data-acc="R" data-u="" data-st="1" id="obj-bi-11200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11200</td><td class="n">Diagnostic:Phase Loss - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="11201" data-acc="R" data-u="" data-st="1" id="obj-bi-11201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11201</td><td class="n">Diagnostic:Phase Reversal - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="11202" data-acc="R" data-u="" data-st="1" id="obj-bi-11202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11202</td><td class="n">Diagnostic:Severe Current Imbalance - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="11203" data-acc="R" data-u="" data-st="1" id="obj-bi-11203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11203</td><td class="n">Diagnostic:Power Loss - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="11204" data-acc="R" data-u="" data-st="1" id="obj-bi-11204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11204</td><td class="n">Diagnostic:Motor Current Overload - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="11205" data-acc="R" data-u="" data-st="1" id="obj-bi-11205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11205</td><td class="n">Cprsr Did Not Accel: Shutdown - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="11206" data-acc="R" data-u="" data-st="1" id="obj-bi-11206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11206</td><td class="n">Cprsr Did Not Accel: Transition - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="11207" data-acc="R" data-u="" data-st="1" id="obj-bi-11207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11207</td><td class="n">Diagnostic:Transition Complete Input Opened - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="11208" data-acc="R" data-u="" data-st="1" id="obj-bi-11208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11208</td><td class="n">Diagnostic:Starter Module Memory Error Type 1 - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="11209" data-acc="R" data-u="" data-st="1" id="obj-bi-11209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11209</td><td class="n">Diagnostic:Starter Module Memory Error Type 2 - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="11210" data-acc="R" data-u="" data-st="1" id="obj-bi-11210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11210</td><td class="n">Diagnostic:Starter Dry Run Test - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="11211" data-acc="R" data-u="" data-st="1" id="obj-bi-11211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11211</td><td class="n">Diagnostic:Starter Panel Thermostat Cutout - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="11212" data-acc="R" data-u="" data-st="1" id="obj-bi-11212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11212</td><td class="n">Diagnostic:Starter Panel Thermostat Comm Loss 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="11213" data-acc="R" data-u="" data-st="1" id="obj-bi-11213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11213</td><td class="n">Diagnostic:Starter 2B Loss of Comm with MP</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="11214" data-acc="R" data-u="" data-st="1" id="obj-bi-11214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11214</td><td class="n">Diagnostic:Starter Fault Type I - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="11215" data-acc="R" data-u="" data-st="1" id="obj-bi-11215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11215</td><td class="n">Diagnostic:Starter Fault Type II - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="11216" data-acc="R" data-u="" data-st="1" id="obj-bi-11216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11216</td><td class="n">Diagnostic:Starter Fault Type III - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="11217" data-acc="R" data-u="" data-st="1" id="obj-bi-11217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11217</td><td class="n">Diagnostic:Starter Contactor Interrupt Failure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="11218" data-acc="R" data-u="" data-st="1" id="obj-bi-11218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11218</td><td class="n">Diagnostic:Starter Did Not Transition - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="11219" data-acc="R" data-u="" data-st="1" id="obj-bi-11219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11219</td><td class="n">Diagnostic:Phase Loss - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="11220" data-acc="R" data-u="" data-st="1" id="obj-bi-11220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11220</td><td class="n">Diagnostic:Phase Reversal - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="11221" data-acc="R" data-u="" data-st="1" id="obj-bi-11221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11221</td><td class="n">Diagnostic:Severe Current Imbalance - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="11222" data-acc="R" data-u="" data-st="1" id="obj-bi-11222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11222</td><td class="n">Diagnostic:Power Loss - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="11223" data-acc="R" data-u="" data-st="1" id="obj-bi-11223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11223</td><td class="n">Diagnostic:Motor Current Overload - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="11224" data-acc="R" data-u="" data-st="1" id="obj-bi-11224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11224</td><td class="n">Cprsr Did Not Accel: Shutdown - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="11225" data-acc="R" data-u="" data-st="1" id="obj-bi-11225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11225</td><td class="n">Cprsr Did Not Accel: Transition - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="11226" data-acc="R" data-u="" data-st="1" id="obj-bi-11226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11226</td><td class="n">Diagnostic:Transition Complete Input Opened - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="11227" data-acc="R" data-u="" data-st="1" id="obj-bi-11227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11227</td><td class="n">Diagnostic:Starter Module Memory Error Type 1 - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="11228" data-acc="R" data-u="" data-st="1" id="obj-bi-11228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11228</td><td class="n">Diagnostic:Starter Module Memory Error Type 2 - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="11229" data-acc="R" data-u="" data-st="1" id="obj-bi-11229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11229</td><td class="n">Diagnostic:Starter Dry Run Test - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="11230" data-acc="R" data-u="" data-st="1" id="obj-bi-11230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11230</td><td class="n">Diagnostic:Starter Panel Thermostat Cutout - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="11231" data-acc="R" data-u="" data-st="1" id="obj-bi-11231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11231</td><td class="n">Diagnostic:Starter Panel Thermostat Comm Loss 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="11232" data-acc="R" data-u="" data-st="1" id="obj-bi-11232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11232</td><td class="n">Diagnostic:Low Differential Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="11233" data-acc="R" data-u="" data-st="1" id="obj-bi-11233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11233</td><td class="n">Diagnostic:High Differential Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="11234" data-acc="R" data-u="" data-st="1" id="obj-bi-11234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11234</td><td class="n">Diagnostic:Pumpdown Terminated - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="11235" data-acc="R" data-u="" data-st="1" id="obj-bi-11235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11235</td><td class="n">Comm Loss: Evap Rfgt Drain Valve - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="11236" data-acc="R" data-u="" data-st="1" id="obj-bi-11236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11236</td><td class="n">Diagnostic:Evaporator Rfgt Drain - Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="11237" data-acc="R" data-u="" data-st="1" id="obj-bi-11237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11237</td><td class="n">Diagnostic:Low Differential Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="11238" data-acc="R" data-u="" data-st="1" id="obj-bi-11238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11238</td><td class="n">Diagnostic:High Differential Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="11239" data-acc="R" data-u="" data-st="1" id="obj-bi-11239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11239</td><td class="n">Diagnostic:Pumpdown Terminated - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="11240" data-acc="R" data-u="" data-st="1" id="obj-bi-11240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11240</td><td class="n">Comm Loss: Evap Rfgt Drain Valve - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="11241" data-acc="R" data-u="" data-st="1" id="obj-bi-11241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11241</td><td class="n">Diagnostic:Evaporator Rfgt Drain - Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="11242" data-acc="R" data-u="" data-st="1" id="obj-bi-11242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11242</td><td class="n">Comm Loss: Evaporator Water Pump Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="11243" data-acc="R" data-u="" data-st="1" id="obj-bi-11243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11243</td><td class="n">Comm Loss: Evaporator Water Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="11244" data-acc="R" data-u="" data-st="1" id="obj-bi-11244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11244</td><td class="n">Diagnostic:Evaporator Water Flow Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="11245" data-acc="R" data-u="" data-st="1" id="obj-bi-11245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11245</td><td class="n">Diagnostic:Evaporator Water Flow Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="11246" data-acc="R" data-u="" data-st="1" id="obj-bi-11246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11246</td><td class="n">Diagnostic:High Evaporator Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="11247" data-acc="R" data-u="" data-st="1" id="obj-bi-11247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11247</td><td class="n">Diagnostic:High Evaporator Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="11248" data-acc="R" data-u="" data-st="1" id="obj-bi-11248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11248</td><td class="n">Diagnostic:Software Error 1001: Call Trane Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="11249" data-acc="R" data-u="" data-st="1" id="obj-bi-11249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11249</td><td class="n">Diagnostic:Software Error 1002: Call Trane Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="11250" data-acc="R" data-u="" data-st="1" id="obj-bi-11250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11250</td><td class="n">Diagnostic:Software Error 1003: Call Trane Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="11251" data-acc="R" data-u="" data-st="1" id="obj-bi-11251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11251</td><td class="n">Comm Loss: External Ice Building Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="11252" data-acc="R" data-u="" data-st="1" id="obj-bi-11252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11252</td><td class="n">Comm Loss: Ice Building Status Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="11253" data-acc="R" data-u="" data-st="1" id="obj-bi-11253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11253</td><td class="n">Comm Loss: Local BAS Interface</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="398" data-i="10100" data-acc="W" data-u="" data-st="1" id="obj-bv-10100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10100</td><td class="n">Reset Diagnostic</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="399" data-i="10101" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10101"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10101</td><td class="n">Chiller Auto Stop Command BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="400" data-i="10102" data-acc="W" data-u="" data-st="1" id="obj-bv-10102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10102</td><td class="n">Circuit 1 Lockout BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="401" data-i="10103" data-acc="W" data-u="" data-st="1" id="obj-bv-10103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10103</td><td class="n">Circuit 2 Lockout BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="402" data-i="10104" data-acc="W" data-u="" data-st="1" id="obj-bv-10104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10104</td><td class="n">Energy Consumption Reset</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Accumulating, 1 = Reset</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="403" data-i="10100" data-acc="R" data-u="" data-st="1" id="obj-mi-10100"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10100</td><td class="n">Running Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Chiller Off, 2 = Chiller In Start Mode, 3 = Chiller In Run Mode, 4 = Chiller In Pre-Shutdown Mode, 5 = Chiller In Service Mode</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="404" data-i="10101" data-acc="R" data-u="" data-st="1" id="obj-mi-10101"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10101</td><td class="n">Operating Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="405" data-i="10100" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10100"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10100</td><td class="n">Chiller Mode Command BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1= Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 800 RTAC point IDs by name</summary><ul><li><a href="#obj-ai-10100"><code>AI10100</code></a>Active Chilled Water Setpoint</li><li><a href="#obj-ai-10101"><code>AI10101</code></a>Active Demand Limit Setpoint</li><li><a href="#obj-ai-10102"><code>AI10102</code></a>Actual Running Capacity</li><li><a href="#obj-ai-10103"><code>AI10103</code></a>Evaporator Refrigerant Pressure Circuit 1</li><li><a href="#obj-ai-10104"><code>AI10104</code></a>Evaporator Refrigerant Pressure Circuit 2</li><li><a href="#obj-ai-10105"><code>AI10105</code></a>Evaporator Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10106"><code>AI10106</code></a>Evaporator Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10107"><code>AI10107</code></a>Condenser Refrigerant Pressure Circuit 1</li><li><a href="#obj-ai-10108"><code>AI10108</code></a>Condenser Refrigerant Pressure Circuit 2</li><li><a href="#obj-ai-10109"><code>AI10109</code></a>Condenser Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10110"><code>AI10110</code></a>Condenser Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10111"><code>AI10111</code></a>Local Atmospheric Pressure</li><li><a href="#obj-ai-10112"><code>AI10112</code></a>Starts - Compressor 1A</li><li><a href="#obj-ai-10113"><code>AI10113</code></a>Run Time- Compressor 1A (in seconds)</li><li><a href="#obj-ai-10114"><code>AI10114</code></a>Starts- Compressor 1B</li><li><a href="#obj-ai-10115"><code>AI10115</code></a>Run Time- Compressor 1B (in seconds)</li><li><a href="#obj-ai-10116"><code>AI10116</code></a>Starts- Compressor 2A</li><li><a href="#obj-ai-10117"><code>AI10117</code></a>Run Time- Compressor 2A (in seconds)</li><li><a href="#obj-ai-10118"><code>AI10118</code></a>Starts - Compressor 2B</li><li><a href="#obj-ai-10119"><code>AI10119</code></a>Run Time- Compressor 2B (in seconds)</li><li><a href="#obj-ai-10120"><code>AI10120</code></a>Air Flow Percentage Circuit 1</li><li><a href="#obj-ai-10121"><code>AI10121</code></a>Air Flow Percentage Circuit 2</li><li><a href="#obj-ai-10122"><code>AI10122</code></a>Evaporator Entering Water Temperature</li><li><a href="#obj-ai-10123"><code>AI10123</code></a>Evaporator Leaving Water Temperature</li><li><a href="#obj-ai-10124"><code>AI10124</code></a>Oil Pressure - Compressor 1A</li><li><a href="#obj-ai-10125"><code>AI10125</code></a>Oil Pressure - Compressor 1B</li><li><a href="#obj-ai-10126"><code>AI10126</code></a>Oil Pressure - Compressor 2A</li><li><a href="#obj-ai-10127"><code>AI10127</code></a>Oil Pressure - Compressor 2B</li><li><a href="#obj-ai-10128"><code>AI10128</code></a>Oil Temperature - Compressor 1A</li><li><a href="#obj-ai-10129"><code>AI10129</code></a>Oil Temperature - Compressor 1B</li><li><a href="#obj-ai-10130"><code>AI10130</code></a>Oil Temperature - Compressor 2A</li><li><a href="#obj-ai-10131"><code>AI10131</code></a>Oil Temperature - Compressor 2B</li><li><a href="#obj-ai-10132"><code>AI10132</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-10133"><code>AI10133</code></a>Phase AB Voltage - Compressor 1A</li><li><a href="#obj-ai-10134"><code>AI10134</code></a>Phase AB Voltage - Compressor 1B</li><li><a href="#obj-ai-10135"><code>AI10135</code></a>Phase AB Voltage - Compressor 2A</li><li><a href="#obj-ai-10136"><code>AI10136</code></a>Line 1 Current - Compressor 1A</li><li><a href="#obj-ai-10137"><code>AI10137</code></a>Line 2 Current - Compressor 1A</li><li><a href="#obj-ai-10138"><code>AI10138</code></a>Line 3 Current - Compressor 1A</li><li><a href="#obj-ai-10139"><code>AI10139</code></a>Line 1 Current - Compressor 1B</li><li><a href="#obj-ai-10140"><code>AI10140</code></a>Line 2 Current - Compressor 1B</li><li><a href="#obj-ai-10141"><code>AI10141</code></a>Line 3 Current - Compressor 1B</li><li><a href="#obj-ai-10142"><code>AI10142</code></a>Line 1 Current - Compressor 2A</li><li><a href="#obj-ai-10143"><code>AI10143</code></a>Line 2 Current - Compressor 2A</li><li><a href="#obj-ai-10144"><code>AI10144</code></a>Line 3 Current - Compressor 2A</li><li><a href="#obj-ai-10145"><code>AI10145</code></a>Line 1 Current - Compressor 2B</li><li><a href="#obj-ai-10146"><code>AI10146</code></a>Line 2 Current - Compressor 2B</li><li><a href="#obj-ai-10147"><code>AI10147</code></a>Line 3 Current - Compressor 2B</li><li><a href="#obj-ai-10148"><code>AI10148</code></a>Line 1 Current RLA - Compressor 1A</li><li><a href="#obj-ai-10149"><code>AI10149</code></a>Line 2 Current RLA - Compressor 1A</li><li><a href="#obj-ai-10150"><code>AI10150</code></a>Line 3 Current RLA - Compressor 1A</li><li><a href="#obj-ai-10151"><code>AI10151</code></a>Line 1 Current RLA - Compressor 1B</li><li><a href="#obj-ai-10152"><code>AI10152</code></a>Line 2 Current RLA - Compressor 1B</li><li><a href="#obj-ai-10153"><code>AI10153</code></a>Line 3 Current RLA - Compressor 1B</li><li><a href="#obj-ai-10154"><code>AI10154</code></a>Line 1 Current RLA - Compressor 2A</li><li><a href="#obj-ai-10155"><code>AI10155</code></a>Line 2 Current RLA - Compressor 2A</li><li><a href="#obj-ai-10156"><code>AI10156</code></a>Line 3 Current RLA - Compressor 2A</li><li><a href="#obj-ai-10157"><code>AI10157</code></a>Line 1 Current RLA - Compressor 2B</li><li><a href="#obj-ai-10158"><code>AI10158</code></a>Line 2 Current RLA - Compressor 2B</li><li><a href="#obj-ai-10159"><code>AI10159</code></a>Line 3 Current RLA - Compressor 2B</li><li><a href="#obj-ai-10160"><code>AI10160</code></a>Number of Circuits</li><li><a href="#obj-ai-10161"><code>AI10161</code></a>Number of Compressors Circuit 1</li><li><a href="#obj-ai-10162"><code>AI10162</code></a>Number of Compressors Circuit 2</li><li><a href="#obj-ai-10163"><code>AI10163</code></a>Chiller Design Capacity</li><li><a href="#obj-ai-10164"><code>AI10164</code></a>Drive Output Power Circuit 1</li><li><a href="#obj-ai-10165"><code>AI10165</code></a>Drive Output Power Circuit 2</li><li><a href="#obj-ai-10166"><code>AI10166</code></a>Refrigerant Discharge Temperature - Compressor 1A</li><li><a href="#obj-ai-10167"><code>AI10167</code></a>Refrigerant Discharge Temperature - Compressor 2A</li><li><a href="#obj-ai-10168"><code>AI10168</code></a>AFD Frequency Circuit 1</li><li><a href="#obj-ai-10169"><code>AI10169</code></a>AFD Frequency Circuit 2</li><li><a href="#obj-ai-10170"><code>AI10170</code></a>Drive Motor Average Current RLA Circuit 1</li><li><a href="#obj-ai-10171"><code>AI10171</code></a>Drive Motor Average Current RLA Circuit 2</li><li><a href="#obj-ai-10172"><code>AI10172</code></a>Evaporator Refrigerant Absolute Pressure Circuit 1</li><li><a href="#obj-ai-10173"><code>AI10173</code></a>Evaporator Refrigerant Absolute Pressure Circuit 2</li><li><a href="#obj-ai-10174"><code>AI10174</code></a>Condenser Refrigerant Absolute Pressure Circuit 1</li><li><a href="#obj-ai-10175"><code>AI10175</code></a>Condenser Refrigerant Absolute Pressure Circuit 2</li><li><a href="#obj-ai-10176"><code>AI10176</code></a>Oil Absolute Pressure - Compressor 1A</li><li><a href="#obj-ai-10177"><code>AI10177</code></a>Oil Absolute Pressure - Compressor 1B</li><li><a href="#obj-ai-10178"><code>AI10178</code></a>Oil Absolute Pressure - Compressor 2A</li><li><a href="#obj-ai-10179"><code>AI10179</code></a>Oil Absolute Pressure - Compressor 2B</li><li><a href="#obj-ai-10180"><code>AI10180</code></a>Average Line Current Circuit 1</li><li><a href="#obj-ai-10181"><code>AI10181</code></a>Average Line Current Circuit 2</li><li><a href="#obj-ai-10182"><code>AI10182</code></a>Average Line Voltage Circuit 1</li><li><a href="#obj-ai-10183"><code>AI10183</code></a>Average Line Voltage Circuit 2</li><li><a href="#obj-ai-10184"><code>AI10184</code></a>Line Current L1 Circuit 1</li><li><a href="#obj-ai-10185"><code>AI10185</code></a>Line Current L2 Circuit 1</li><li><a href="#obj-ai-10186"><code>AI10186</code></a>Line Current L3 Circuit 1</li><li><a href="#obj-ai-10187"><code>AI10187</code></a>Line Current L1 Circuit 2</li><li><a href="#obj-ai-10188"><code>AI10188</code></a>Line Current L2 Circuit 2</li><li><a href="#obj-ai-10189"><code>AI10189</code></a>Line Current L3 Circuit 2</li><li><a href="#obj-ai-10190"><code>AI10190</code></a>Voltage L1-L2 Circuit 1</li><li><a href="#obj-ai-10191"><code>AI10191</code></a>Voltage L2-L3 Circuit 1</li><li><a href="#obj-ai-10192"><code>AI10192</code></a>Voltage L1-L3 Circuit 1</li><li><a href="#obj-ai-10193"><code>AI10193</code></a>Voltage L1-L2 Circuit 2</li><li><a href="#obj-ai-10194"><code>AI10194</code></a>Voltage L2-L1 Circuit 2</li><li><a href="#obj-ai-10195"><code>AI10195</code></a>Voltage L1-L3 Circuit 2</li><li><a href="#obj-ai-10196"><code>AI10196</code></a>Line Frequency Circuit 1</li><li><a href="#obj-ai-10197"><code>AI10197</code></a>Line Frequency Circuit 2</li><li><a href="#obj-ai-10198"><code>AI10198</code></a>Power Factor Circuit 1</li><li><a href="#obj-ai-10199"><code>AI10199</code></a>Power Factor Circuit 2</li><li><a href="#obj-ai-10200"><code>AI10200</code></a>Power Demand Circuit 1</li><li><a href="#obj-ai-10201"><code>AI10201</code></a>Power Demand Circuit 2</li><li><a href="#obj-ai-10202"><code>AI10202</code></a>Power Factor</li><li><a href="#obj-ai-10203"><code>AI10203</code></a>Current L1</li><li><a href="#obj-ai-10204"><code>AI10204</code></a>Current L2</li><li><a href="#obj-ai-10205"><code>AI10205</code></a>Current L3</li><li><a href="#obj-ai-10206"><code>AI10206</code></a>Average Current</li><li><a href="#obj-ai-10207"><code>AI10207</code></a>Voltage L1-L2</li><li><a href="#obj-ai-10208"><code>AI10208</code></a>Voltage L2-L3</li><li><a href="#obj-ai-10209"><code>AI10209</code></a>Voltage L1-L3</li><li><a href="#obj-ai-10210"><code>AI10210</code></a>Average Voltage L-L</li><li><a href="#obj-ai-10211"><code>AI10211</code></a>Line Frequency</li><li><a href="#obj-ai-10212"><code>AI10212</code></a>Unit Power Demand</li><li><a href="#obj-ai-10213"><code>AI10213</code></a>Unit Source ID</li><li><a href="#obj-ai-10214"><code>AI10214</code></a>Unit Power Consumption</li><li><a href="#obj-ai-10215"><code>AI10215</code></a>Evaporator Approach Temperature Circuit 1</li><li><a href="#obj-ai-10216"><code>AI10216</code></a>Evaporator Approach Temperature Circuit 2</li><li><a href="#obj-ai-10217"><code>AI10217</code></a>Active Cool/Heat Setpoint Temperature</li><li><a href="#obj-av-10100"><code>AV10100</code></a>Chilled Water Setpoint</li><li><a href="#obj-av-10101"><code>AV10101</code></a>Demand Limit Setpoint</li><li><a href="#obj-bi-10100"><code>BI10100</code></a>Run Enabled</li><li><a href="#obj-bi-10101"><code>BI10101</code></a>Local Setpoint Control</li><li><a href="#obj-bi-10102"><code>BI10102</code></a>Capacity Limited</li><li><a href="#obj-bi-10103"><code>BI10103</code></a>Chiller Running State</li><li><a href="#obj-bi-10104"><code>BI10104</code></a>Maximum Capacity</li><li><a href="#obj-bi-10105"><code>BI10105</code></a>Manual Override Exists</li><li><a href="#obj-bi-10106"><code>BI10106</code></a>Emergency Stop</li><li><a href="#obj-bi-10107"><code>BI10107</code></a>Compressor 1A Status</li><li><a href="#obj-bi-10108"><code>BI10108</code></a>Compressor 1B Status</li><li><a href="#obj-bi-10109"><code>BI10109</code></a>Compressor 2A Status</li><li><a href="#obj-bi-10110"><code>BI10110</code></a>Compressor 2B Status</li><li><a href="#obj-bi-10111"><code>BI10111</code></a>Evaporator Water Pump Request</li><li><a href="#obj-bi-10112"><code>BI10112</code></a>Evaporator Water Flow Status</li><li><a href="#obj-bi-10113"><code>BI10113</code></a>Diagnostic Present</li><li><a href="#obj-bi-10114"><code>BI10114</code></a>Diagnostic Shutdown Present</li><li><a href="#obj-bi-10115"><code>BI10115</code></a>Diagnostic: Manual Reset Required</li><li><a href="#obj-bi-10116"><code>BI10116</code></a>Diagnostic: Local Manual Reset Required</li><li><a href="#obj-bi-10117"><code>BI10117</code></a>Diagnostic Present: Information</li><li><a href="#obj-bi-10118"><code>BI10118</code></a>Diagnostic Present: Advisory</li><li><a href="#obj-bi-10119"><code>BI10119</code></a>Diagnostic Present: Critical</li><li><a href="#obj-bi-10120"><code>BI10120</code></a>Diagnostic Present: Service Required</li><li><a href="#obj-bi-10121"><code>BI10121</code></a>External Auto Stop Input Status</li><li><a href="#obj-bi-10122"><code>BI10122</code></a>Front Panel Auto Stop Status</li><li><a href="#obj-bi-10123"><code>BI10123</code></a>Limit Mode Relay Status</li><li><a href="#obj-bi-11000"><code>BI11000</code></a>Diagnostic:MP: Invalid Configuration</li><li><a href="#obj-bi-11001"><code>BI11001</code></a>Diagnostic:MP: Non-Volatile Memory Reformatted</li><li><a href="#obj-bi-11002"><code>BI11002</code></a>Diagnostic:Check Clock</li><li><a href="#obj-bi-11003"><code>BI11003</code></a>Diagnostic:MP: Could not Store Starts and Hours</li><li><a href="#obj-bi-11004"><code>BI11004</code></a>Diagnostic:MP: Non-Volatile Block Test Error</li><li><a href="#obj-bi-11005"><code>BI11005</code></a>Diagnostic:MP: Reset Has Occurred</li><li><a href="#obj-bi-11006"><code>BI11006</code></a>Comm Loss: Electronic Expansion Valve 1</li><li><a href="#obj-bi-11007"><code>BI11007</code></a>Comm Loss: Electronic Expansion Valve 2</li><li><a href="#obj-bi-11008"><code>BI11008</code></a>Diagnostic:Low Evaporator Rfgt Temperature - Ckt1</li><li><a href="#obj-bi-11009"><code>BI11009</code></a>Diagnostic:Low Evaporator Liquid Level - Ckt1</li><li><a href="#obj-bi-11010"><code>BI11010</code></a>Diagnostic:Low Suction Rfgt Pressure - Ckt 1</li><li><a href="#obj-bi-11011"><code>BI11011</code></a>Diagnostic:High Evaporator Liquid Level - Ckt1</li><li><a href="#obj-bi-11012"><code>BI11012</code></a>Diagnostic:Evaporator Liquid Level Sensor - Ckt1</li><li><a href="#obj-bi-11013"><code>BI11013</code></a>Comm Loss: Evap Rfgt Liquid Level - Ckt1</li><li><a href="#obj-bi-11014"><code>BI11014</code></a>Diagnostic:Low Evaporator Temp (Unit Off) - Ckt1</li><li><a href="#obj-bi-11015"><code>BI11015</code></a>Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11016"><code>BI11016</code></a>Evaporator Water Flow (High Approach Temperature) - Circuit 1</li><li><a href="#obj-bi-11017"><code>BI11017</code></a>Diagnostic:Low Evaporator Rfgt Temperature - Ckt2</li><li><a href="#obj-bi-11018"><code>BI11018</code></a>Diagnostic:Low Evaporator Liquid Level - Ckt2</li><li><a href="#obj-bi-11019"><code>BI11019</code></a>Diagnostic:Low Suction Rfgt Pressure - Ckt 2</li><li><a href="#obj-bi-11020"><code>BI11020</code></a>Diagnostic:High Evaporator Liquid Level - Ckt2</li><li><a href="#obj-bi-11021"><code>BI11021</code></a>Diagnostic:Evaporator Liquid Level Sensor - Ckt2</li><li><a href="#obj-bi-11022"><code>BI11022</code></a>Comm Loss: Evap Rfgt Liquid Level - Ckt2</li><li><a href="#obj-bi-11023"><code>BI11023</code></a>Diagnostic:Low Evaporator Temp (Unit Off) - Ckt2</li><li><a href="#obj-bi-11024"><code>BI11024</code></a>Diagnostic:Very Low Evaporator Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11025"><code>BI11025</code></a>Evaporator Water Flow (High Approach Temperature) - Circuit 2</li><li><a href="#obj-bi-11026"><code>BI11026</code></a>Comm Loss: Slide Valve Unload - 1A</li><li><a href="#obj-bi-11027"><code>BI11027</code></a>Comm Loss: Step Load - 1A</li><li><a href="#obj-bi-11028"><code>BI11028</code></a>Comm Loss: Slide Valve Load - 1A</li><li><a href="#obj-bi-11029"><code>BI11029</code></a>Comm Loss: Suction Rfgt Pressure - 1A</li><li><a href="#obj-bi-11030"><code>BI11030</code></a>Diagnostic:Suction Refrigerant Pressure Sensor - 1A</li><li><a href="#obj-bi-11031"><code>BI11031</code></a>Diagnostic:AFD Fault - 1A</li><li><a href="#obj-bi-11032"><code>BI11032</code></a>Diagnostic:AFD Motor Current Overload - 1A</li><li><a href="#obj-bi-11033"><code>BI11033</code></a>Comm Loss: Slide Valve Unload - 2A</li><li><a href="#obj-bi-11034"><code>BI11034</code></a>Comm Loss: Step Load - 2A</li><li><a href="#obj-bi-11035"><code>BI11035</code></a>Comm Loss: Slide Valve Load - 2A</li><li><a href="#obj-bi-11036"><code>BI11036</code></a>Comm Loss: Suction Rfgt Pressure - 2A</li><li><a href="#obj-bi-11037"><code>BI11037</code></a>Diagnostic:Suction Refrigerant Pressure Sensor - 2A</li><li><a href="#obj-bi-11038"><code>BI11038</code></a>Diagnostic:AFD Fault - 2A</li><li><a href="#obj-bi-11039"><code>BI11039</code></a>Diagnostic:AFD Motor Current Overload - 2A</li><li><a href="#obj-bi-11040"><code>BI11040</code></a>Comm Loss: Slide Valve Unload - 1B</li><li><a href="#obj-bi-11041"><code>BI11041</code></a>Comm Loss: Step Load - 1B</li><li><a href="#obj-bi-11042"><code>BI11042</code></a>Comm Loss: Slide Valve Load - 1B</li><li><a href="#obj-bi-11043"><code>BI11043</code></a>Comm Loss: Suction Rfgt Pressure - 1B</li><li><a href="#obj-bi-11044"><code>BI11044</code></a>Diagnostic:Suction Refrigerant Pressure Sensor - 1B</li><li><a href="#obj-bi-11045"><code>BI11045</code></a>Comm Loss: Slide Valve Unload - 2B</li><li><a href="#obj-bi-11046"><code>BI11046</code></a>Comm Loss: Step Load - 2B</li><li><a href="#obj-bi-11047"><code>BI11047</code></a>Comm Loss: Slide Valve Load - 2B</li><li><a href="#obj-bi-11048"><code>BI11048</code></a>Comm Loss: Suction Rfgt Pressure - 2B</li><li><a href="#obj-bi-11049"><code>BI11049</code></a>Diagnostic:Suction Refrigerant Pressure Sensor - 2B</li><li><a href="#obj-bi-11050"><code>BI11050</code></a>Diagnostic:Emergency Stop</li><li><a href="#obj-bi-11051"><code>BI11051</code></a>Comm Loss: External Auto/Stop</li><li><a href="#obj-bi-11052"><code>BI11052</code></a>Comm Loss: Emergency Stop</li><li><a href="#obj-bi-11053"><code>BI11053</code></a>Comm Loss: Ext Chilled Water Setpoint</li><li><a href="#obj-bi-11054"><code>BI11054</code></a>Comm Loss: Ext Demand Limit Setpoint</li><li><a href="#obj-bi-11055"><code>BI11055</code></a>Diagnostic:External Chilled Water Setpoint</li><li><a href="#obj-bi-11056"><code>BI11056</code></a>Diagnostic:External Demand Limit Setpoint</li><li><a href="#obj-bi-11057"><code>BI11057</code></a>Comm Loss: Programmable Relay Board 1</li><li><a href="#obj-bi-11058"><code>BI11058</code></a>Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 1</li><li><a href="#obj-bi-11059"><code>BI11059</code></a>Diagnostic:Condenser Fan VFD Fault - Ckt1 Drive 2</li><li><a href="#obj-bi-11060"><code>BI11060</code></a>Comm Loss: Fan Control Ckt1, Stage 1</li><li><a href="#obj-bi-11061"><code>BI11061</code></a>Comm Loss: Fan Control Ckt1, Stage 2</li><li><a href="#obj-bi-11062"><code>BI11062</code></a>Comm Loss: Fan Control Ckt1, Stage 3</li><li><a href="#obj-bi-11063"><code>BI11063</code></a>Comm Loss: Fan Control Ckt1, Stage 4</li><li><a href="#obj-bi-11064"><code>BI11064</code></a>Comm Loss: Fan Inverter Power - Ckt1</li><li><a href="#obj-bi-11065"><code>BI11065</code></a>Comm Loss: Fan Inverter Speed Cmd - Ckt1</li><li><a href="#obj-bi-11066"><code>BI11066</code></a>Comm Loss: Fan Inv Fault, Ckt1, Dr 1</li><li><a href="#obj-bi-11067"><code>BI11067</code></a>Comm Loss: Fan Inv Fault, Ckt1, Dr 2</li><li><a href="#obj-bi-11068"><code>BI11068</code></a>Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 1</li><li><a href="#obj-bi-11069"><code>BI11069</code></a>Diagnostic:Condenser Fan VFD Fault - Ckt2 Drive 2</li><li><a href="#obj-bi-11070"><code>BI11070</code></a>Comm Loss: Fan Control Ckt2, Stage 1</li><li><a href="#obj-bi-11071"><code>BI11071</code></a>Comm Loss: Fan Control Ckt2, Stage 2</li><li><a href="#obj-bi-11072"><code>BI11072</code></a>Comm Loss: Fan Control Ckt2, Stage 3</li><li><a href="#obj-bi-11073"><code>BI11073</code></a>Comm Loss: Fan Control Ckt2, Stage 4</li><li><a href="#obj-bi-11074"><code>BI11074</code></a>Comm Loss: Fan Inverter Power - Ckt2</li><li><a href="#obj-bi-11075"><code>BI11075</code></a>Comm Loss: Fan Inverter Speed Cmd - Ckt2</li><li><a href="#obj-bi-11076"><code>BI11076</code></a>Comm Loss: Fan Inv Fault, Ckt2, Dr 1</li><li><a href="#obj-bi-11077"><code>BI11077</code></a>Comm Loss: Fan Inv Fault, Ckt2, Dr 2</li><li><a href="#obj-bi-11078"><code>BI11078</code></a>Comm Loss: Evap Leaving Water Temp</li><li><a href="#obj-bi-11079"><code>BI11079</code></a>Comm Loss: Evap Entering Water Temp</li><li><a href="#obj-bi-11080"><code>BI11080</code></a>Comm Loss: Outdoor Air Temperature</li><li><a href="#obj-bi-11081"><code>BI11081</code></a>Diagnostic:Excessive IPC Comm Loss</li><li><a href="#obj-bi-11082"><code>BI11082</code></a>Comm Loss: External Ckt Lockout - Ckt1</li><li><a href="#obj-bi-11083"><code>BI11083</code></a>Comm Loss: External Ckt Lockout - Ckt2</li><li><a href="#obj-bi-11084"><code>BI11084</code></a>Diagnostic:Low Evap Leaving Water Temp: Unit On</li><li><a href="#obj-bi-11085"><code>BI11085</code></a>Diagnostic:Evaporator Entering Water Temp Sensor</li><li><a href="#obj-bi-11086"><code>BI11086</code></a>Diagnostic:Evaporator Leaving Water Temp Sensor</li><li><a href="#obj-bi-11087"><code>BI11087</code></a>Diagnostic:Outdoor Air Temperature Sensor</li><li><a href="#obj-bi-11088"><code>BI11088</code></a>Diagnostic:Low Evaporator Water Temp (Unit Off)</li><li><a href="#obj-bi-11089"><code>BI11089</code></a>Diagnostic:Evap Water Flow (Entering Water Temp)</li><li><a href="#obj-bi-11090"><code>BI11090</code></a>Diagnostic:High Pressure Cutout - 1A</li><li><a href="#obj-bi-11091"><code>BI11091</code></a>Diagnostic:Low Oil Flow - Cprsr 1A</li><li><a href="#obj-bi-11092"><code>BI11092</code></a>Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1A</li><li><a href="#obj-bi-11093"><code>BI11093</code></a>Diagnostic:High Oil Temperature - 1A</li><li><a href="#obj-bi-11094"><code>BI11094</code></a>Diagnostic:Oil Temperature Sensor - 1A</li><li><a href="#obj-bi-11095"><code>BI11095</code></a>Comm Loss: High Pressure Cutout Sw - 1A</li><li><a href="#obj-bi-11096"><code>BI11096</code></a>Comm Loss: Intermediate Oil Pressure - 1A</li><li><a href="#obj-bi-11097"><code>BI11097</code></a>Comm Loss: Oil Temperature - 1A</li><li><a href="#obj-bi-11098"><code>BI11098</code></a>Comm Loss: Oil Return Solenoid Valve - 1A</li><li><a href="#obj-bi-11099"><code>BI11099</code></a>Diagnostic:Oil Flow Protection Fault - 1A</li><li><a href="#obj-bi-11100"><code>BI11100</code></a>Comm Loss: Cprsr Disch Rfgt Temp - 1A</li><li><a href="#obj-bi-11101"><code>BI11101</code></a>Diagnostic:Cprsr Disch Rfgt Temp Sensor -1A</li><li><a href="#obj-bi-11102"><code>BI11102</code></a>Diagnostic: Low Discharge Superheat - 1A</li><li><a href="#obj-bi-11103"><code>BI11103</code></a>Diagnostic:High Pressure Cutout - 2A</li><li><a href="#obj-bi-11104"><code>BI11104</code></a>Diagnostic:Low Oil Flow - Cprsr 2A</li><li><a href="#obj-bi-11105"><code>BI11105</code></a>Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2A</li><li><a href="#obj-bi-11106"><code>BI11106</code></a>Diagnostic:High Oil Temperature - 2A</li><li><a href="#obj-bi-11107"><code>BI11107</code></a>Diagnostic:Oil Temperature Sensor - 2A</li><li><a href="#obj-bi-11108"><code>BI11108</code></a>Comm Loss: High Pressure Cutout Sw - 2A</li><li><a href="#obj-bi-11109"><code>BI11109</code></a>Comm Loss: Intermediate Oil Pressure - 2A</li><li><a href="#obj-bi-11110"><code>BI11110</code></a>Comm Loss: Oil Temperature - 2A</li><li><a href="#obj-bi-11111"><code>BI11111</code></a>Comm Loss: Oil Return Solenoid Valve - 2A</li><li><a href="#obj-bi-11112"><code>BI11112</code></a>Diagnostic:Oil Flow Protection Fault - 2A</li><li><a href="#obj-bi-11113"><code>BI11113</code></a>Comm Loss: Cprsr Disch Rfgt Temp - 2A</li><li><a href="#obj-bi-11114"><code>BI11114</code></a>Diagnostic:Cprsr Disch Rfgt Temp Sensor -2A</li><li><a href="#obj-bi-11115"><code>BI11115</code></a>Diagnostic: Low Discharge Superheat - 2A</li><li><a href="#obj-bi-11116"><code>BI11116</code></a>Diagnostic:High Pressure Cutout - 1B</li><li><a href="#obj-bi-11117"><code>BI11117</code></a>Diagnostic:Low Oil Flow - Cprsr 1B</li><li><a href="#obj-bi-11118"><code>BI11118</code></a>Diagnostic:Intermediate Oil Press Xdcr - Cprsr 1B</li><li><a href="#obj-bi-11119"><code>BI11119</code></a>Diagnostic:High Oil Temperature - 1B</li><li><a href="#obj-bi-11120"><code>BI11120</code></a>Diagnostic:Oil Temperature Sensor - 1B</li><li><a href="#obj-bi-11121"><code>BI11121</code></a>Comm Loss: High Pressure Cutout Sw - 1B</li><li><a href="#obj-bi-11122"><code>BI11122</code></a>Comm Loss: Intermediate Oil Pressure - 1B</li><li><a href="#obj-bi-11123"><code>BI11123</code></a>Comm Loss: Oil Temperature - 1B</li><li><a href="#obj-bi-11124"><code>BI11124</code></a>Comm Loss: Oil Return Solenoid Valve - 1B</li><li><a href="#obj-bi-11125"><code>BI11125</code></a>Diagnostic:Oil Flow Protection Fault - 1B</li><li><a href="#obj-bi-11126"><code>BI11126</code></a>Diagnostic:High Pressure Cutout - 2B</li><li><a href="#obj-bi-11127"><code>BI11127</code></a>Diagnostic:Low Oil Flow - Cprsr 2B</li><li><a href="#obj-bi-11128"><code>BI11128</code></a>Diagnostic:Intermediate Oil Press Xdcr - Cprsr 2B</li><li><a href="#obj-bi-11129"><code>BI11129</code></a>Diagnostic:High Oil Temperature - 2B</li><li><a href="#obj-bi-11130"><code>BI11130</code></a>Diagnostic:Oil Temperature Sensor - 2B</li><li><a href="#obj-bi-11131"><code>BI11131</code></a>Comm Loss: High Pressure Cutout Sw - 2B</li><li><a href="#obj-bi-11132"><code>BI11132</code></a>Comm Loss: Intermediate Oil Pressure - 2B</li><li><a href="#obj-bi-11133"><code>BI11133</code></a>Comm Loss: Oil Temperature - 2B</li><li><a href="#obj-bi-11134"><code>BI11134</code></a>Comm Loss: Oil Return Solenoid Valve - 2B</li><li><a href="#obj-bi-11135"><code>BI11135</code></a>Diagnostic:Oil Flow Protection Fault - 2B</li><li><a href="#obj-bi-11136"><code>BI11136</code></a>Comm Loss: Condenser Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11137"><code>BI11137</code></a>Diagnostic:Condenser Rfgt Pressure Transducer - Ckt1</li><li><a href="#obj-bi-11138"><code>BI11138</code></a>Comm Loss: Condenser Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11139"><code>BI11139</code></a>Diagnostic:Condenser Rfgt Pressure Transducer - Ckt2</li><li><a href="#obj-bi-11140"><code>BI11140</code></a>Comm Loss: Starter 1A</li><li><a href="#obj-bi-11141"><code>BI11141</code></a>Diagnostic:Starter Failed to Arm/Start - 1A</li><li><a href="#obj-bi-11142"><code>BI11142</code></a>Diagnostic:AFD Interrupt Failure - 1A</li><li><a href="#obj-bi-11143"><code>BI11143</code></a>Comm Loss: AFD 1A</li><li><a href="#obj-bi-11144"><code>BI11144</code></a>Comm Loss: Starter 2A</li><li><a href="#obj-bi-11145"><code>BI11145</code></a>Diagnostic:Starter Failed to Arm/Start - 2A</li><li><a href="#obj-bi-11146"><code>BI11146</code></a>Diagnostic:AFD Interrupt Failure - 2A</li><li><a href="#obj-bi-11147"><code>BI11147</code></a>Comm Loss: AFD 2A</li><li><a href="#obj-bi-11148"><code>BI11148</code></a>Comm Loss: Starter 1B</li><li><a href="#obj-bi-11149"><code>BI11149</code></a>Diagnostic:Starter Failed to Arm/Start - 1B</li><li><a href="#obj-bi-11150"><code>BI11150</code></a>Comm Loss: Starter 2B</li><li><a href="#obj-bi-11151"><code>BI11151</code></a>Diagnostic:Starter Failed to Arm/Start - 2B</li><li><a href="#obj-bi-11152"><code>BI11152</code></a>Diagnostic:Starter 1A Loss of Comm with MP</li><li><a href="#obj-bi-11153"><code>BI11153</code></a>Diagnostic:Starter Fault Type I - 1A</li><li><a href="#obj-bi-11154"><code>BI11154</code></a>Diagnostic:Starter Fault Type II - 1A</li><li><a href="#obj-bi-11155"><code>BI11155</code></a>Diagnostic:Starter Fault Type III - 1A</li><li><a href="#obj-bi-11156"><code>BI11156</code></a>Diagnostic:Starter Contactor Interrupt Failure - 1A</li><li><a href="#obj-bi-11157"><code>BI11157</code></a>Diagnostic:Starter Did Not Transition - 1A</li><li><a href="#obj-bi-11158"><code>BI11158</code></a>Diagnostic:Transition Complete Input Shorted - 1A</li><li><a href="#obj-bi-11159"><code>BI11159</code></a>Diagnostic:Phase Loss - 1A</li><li><a href="#obj-bi-11160"><code>BI11160</code></a>Diagnostic:Phase Reversal - 1A</li><li><a href="#obj-bi-11161"><code>BI11161</code></a>Diagnostic:Severe Current Imbalance - 1A</li><li><a href="#obj-bi-11162"><code>BI11162</code></a>Diagnostic:Power Loss - 1A</li><li><a href="#obj-bi-11163"><code>BI11163</code></a>Diagnostic:Motor Current Overload - 1A</li><li><a href="#obj-bi-11164"><code>BI11164</code></a>Cprsr Did Not Accel: Shutdown - 1A</li><li><a href="#obj-bi-11165"><code>BI11165</code></a>Cprsr Did Not Accel: Transition - 1A</li><li><a href="#obj-bi-11166"><code>BI11166</code></a>Diagnostic:Transition Complete Input Opened - 1A</li><li><a href="#obj-bi-11167"><code>BI11167</code></a>Diagnostic:Starter Module Memory Error Type 1 - 1A</li><li><a href="#obj-bi-11168"><code>BI11168</code></a>Diagnostic:Starter Module Memory Error Type 2 - 1A</li><li><a href="#obj-bi-11169"><code>BI11169</code></a>Diagnostic:Starter Dry Run Test - 1A</li><li><a href="#obj-bi-11170"><code>BI11170</code></a>Diagnostic:Over Voltage</li><li><a href="#obj-bi-11171"><code>BI11171</code></a>Diagnostic:Under Voltage</li><li><a href="#obj-bi-11172"><code>BI11172</code></a>Diagnostic:Starter 2A Loss of Comm with MP</li><li><a href="#obj-bi-11173"><code>BI11173</code></a>Diagnostic:Starter Fault Type I - 2A</li><li><a href="#obj-bi-11174"><code>BI11174</code></a>Diagnostic:Starter Fault Type II - 2A</li><li><a href="#obj-bi-11175"><code>BI11175</code></a>Diagnostic:Starter Fault Type III - 2A</li><li><a href="#obj-bi-11176"><code>BI11176</code></a>Diagnostic:Starter Contactor Interrupt Failure - 2A</li><li><a href="#obj-bi-11177"><code>BI11177</code></a>Diagnostic:Starter Did Not Transition - 2A</li><li><a href="#obj-bi-11178"><code>BI11178</code></a>Diagnostic:Transition Complete Input Shorted - 2A</li><li><a href="#obj-bi-11179"><code>BI11179</code></a>Diagnostic:Phase Loss - 2A</li><li><a href="#obj-bi-11180"><code>BI11180</code></a>Diagnostic:Phase Reversal - 2A</li><li><a href="#obj-bi-11181"><code>BI11181</code></a>Diagnostic:Severe Current Imbalance - 2A</li><li><a href="#obj-bi-11182"><code>BI11182</code></a>Diagnostic:Power Loss - 2A</li><li><a href="#obj-bi-11183"><code>BI11183</code></a>Diagnostic:Motor Current Overload - 2A</li><li><a href="#obj-bi-11184"><code>BI11184</code></a>Cprsr Did Not Accel: Shutdown - 2A</li><li><a href="#obj-bi-11185"><code>BI11185</code></a>Cprsr Did Not Accel: Transition - 2A</li><li><a href="#obj-bi-11186"><code>BI11186</code></a>Diagnostic:Transition Complete Input Opened - 2A</li><li><a href="#obj-bi-11187"><code>BI11187</code></a>Diagnostic:Starter Module Memory Error Type 1 - 2A</li><li><a href="#obj-bi-11188"><code>BI11188</code></a>Diagnostic:Starter Module Memory Error Type 2 - 2A</li><li><a href="#obj-bi-11189"><code>BI11189</code></a>Diagnostic:Starter Dry Run Test - 2A</li><li><a href="#obj-bi-11190"><code>BI11190</code></a>Diagnostic:Starter Panel Thermostat Cutout - 2A</li><li><a href="#obj-bi-11191"><code>BI11191</code></a>Diagnostic:Starter Panel Thermostat Comm Loss 2A</li><li><a href="#obj-bi-11192"><code>BI11192</code></a>Diagnostic:Starter 1B Loss of Comm with MP</li><li><a href="#obj-bi-11193"><code>BI11193</code></a>Diagnostic:Starter Fault Type I - 1B</li><li><a href="#obj-bi-11194"><code>BI11194</code></a>Diagnostic:Starter Fault Type II - 1B</li><li><a href="#obj-bi-11195"><code>BI11195</code></a>Diagnostic:Starter Fault Type III - 1B</li><li><a href="#obj-bi-11196"><code>BI11196</code></a>Diagnostic:Starter Contactor Interrupt Failure - 1B</li><li><a href="#obj-bi-11197"><code>BI11197</code></a>Diagnostic:Starter Did Not Transition - 1B</li><li><a href="#obj-bi-11198"><code>BI11198</code></a>Diagnostic:Transition Complete Input Shorted - 1B</li><li><a href="#obj-bi-11199"><code>BI11199</code></a>Diagnostic:Transition Complete Input Shorted - 2B</li><li><a href="#obj-bi-11200"><code>BI11200</code></a>Diagnostic:Phase Loss - 1B</li><li><a href="#obj-bi-11201"><code>BI11201</code></a>Diagnostic:Phase Reversal - 1B</li><li><a href="#obj-bi-11202"><code>BI11202</code></a>Diagnostic:Severe Current Imbalance - 1B</li><li><a href="#obj-bi-11203"><code>BI11203</code></a>Diagnostic:Power Loss - 1B</li><li><a href="#obj-bi-11204"><code>BI11204</code></a>Diagnostic:Motor Current Overload - 1B</li><li><a href="#obj-bi-11205"><code>BI11205</code></a>Cprsr Did Not Accel: Shutdown - 1B</li><li><a href="#obj-bi-11206"><code>BI11206</code></a>Cprsr Did Not Accel: Transition - 1B</li><li><a href="#obj-bi-11207"><code>BI11207</code></a>Diagnostic:Transition Complete Input Opened - 1B</li><li><a href="#obj-bi-11208"><code>BI11208</code></a>Diagnostic:Starter Module Memory Error Type 1 - 1B</li><li><a href="#obj-bi-11209"><code>BI11209</code></a>Diagnostic:Starter Module Memory Error Type 2 - 1B</li><li><a href="#obj-bi-11210"><code>BI11210</code></a>Diagnostic:Starter Dry Run Test - 1B</li><li><a href="#obj-bi-11211"><code>BI11211</code></a>Diagnostic:Starter Panel Thermostat Cutout - 1B</li><li><a href="#obj-bi-11212"><code>BI11212</code></a>Diagnostic:Starter Panel Thermostat Comm Loss 1B</li><li><a href="#obj-bi-11213"><code>BI11213</code></a>Diagnostic:Starter 2B Loss of Comm with MP</li><li><a href="#obj-bi-11214"><code>BI11214</code></a>Diagnostic:Starter Fault Type I - 2B</li><li><a href="#obj-bi-11215"><code>BI11215</code></a>Diagnostic:Starter Fault Type II - 2B</li><li><a href="#obj-bi-11216"><code>BI11216</code></a>Diagnostic:Starter Fault Type III - 2B</li><li><a href="#obj-bi-11217"><code>BI11217</code></a>Diagnostic:Starter Contactor Interrupt Failure - 2B</li><li><a href="#obj-bi-11218"><code>BI11218</code></a>Diagnostic:Starter Did Not Transition - 2B</li><li><a href="#obj-bi-11219"><code>BI11219</code></a>Diagnostic:Phase Loss - 2B</li><li><a href="#obj-bi-11220"><code>BI11220</code></a>Diagnostic:Phase Reversal - 2B</li><li><a href="#obj-bi-11221"><code>BI11221</code></a>Diagnostic:Severe Current Imbalance - 2B</li><li><a href="#obj-bi-11222"><code>BI11222</code></a>Diagnostic:Power Loss - 2B</li><li><a href="#obj-bi-11223"><code>BI11223</code></a>Diagnostic:Motor Current Overload - 2B</li><li><a href="#obj-bi-11224"><code>BI11224</code></a>Cprsr Did Not Accel: Shutdown - 2B</li><li><a href="#obj-bi-11225"><code>BI11225</code></a>Cprsr Did Not Accel: Transition - 2B</li><li><a href="#obj-bi-11226"><code>BI11226</code></a>Diagnostic:Transition Complete Input Opened - 2B</li><li><a href="#obj-bi-11227"><code>BI11227</code></a>Diagnostic:Starter Module Memory Error Type 1 - 2B</li><li><a href="#obj-bi-11228"><code>BI11228</code></a>Diagnostic:Starter Module Memory Error Type 2 - 2B</li><li><a href="#obj-bi-11229"><code>BI11229</code></a>Diagnostic:Starter Dry Run Test - 2B</li><li><a href="#obj-bi-11230"><code>BI11230</code></a>Diagnostic:Starter Panel Thermostat Cutout - 2B</li><li><a href="#obj-bi-11231"><code>BI11231</code></a>Diagnostic:Starter Panel Thermostat Comm Loss 2B</li><li><a href="#obj-bi-11232"><code>BI11232</code></a>Diagnostic:Low Differential Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11233"><code>BI11233</code></a>Diagnostic:High Differential Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11234"><code>BI11234</code></a>Diagnostic:Pumpdown Terminated - Ckt1</li><li><a href="#obj-bi-11235"><code>BI11235</code></a>Comm Loss: Evap Rfgt Drain Valve - Ckt1</li><li><a href="#obj-bi-11236"><code>BI11236</code></a>Diagnostic:Evaporator Rfgt Drain - Circuit 1</li><li><a href="#obj-bi-11237"><code>BI11237</code></a>Diagnostic:Low Differential Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11238"><code>BI11238</code></a>Diagnostic:High Differential Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11239"><code>BI11239</code></a>Diagnostic:Pumpdown Terminated - Ckt2</li><li><a href="#obj-bi-11240"><code>BI11240</code></a>Comm Loss: Evap Rfgt Drain Valve - Ckt2</li><li><a href="#obj-bi-11241"><code>BI11241</code></a>Diagnostic:Evaporator Rfgt Drain - Circuit 2</li><li><a href="#obj-bi-11242"><code>BI11242</code></a>Comm Loss: Evaporator Water Pump Relay</li><li><a href="#obj-bi-11243"><code>BI11243</code></a>Comm Loss: Evaporator Water Flow Switch</li><li><a href="#obj-bi-11244"><code>BI11244</code></a>Diagnostic:Evaporator Water Flow Overdue</li><li><a href="#obj-bi-11245"><code>BI11245</code></a>Diagnostic:Evaporator Water Flow Lost</li><li><a href="#obj-bi-11246"><code>BI11246</code></a>Diagnostic:High Evaporator Pressure</li><li><a href="#obj-bi-11247"><code>BI11247</code></a>Diagnostic:High Evaporator Water Temperature</li><li><a href="#obj-bi-11248"><code>BI11248</code></a>Diagnostic:Software Error 1001: Call Trane Service</li><li><a href="#obj-bi-11249"><code>BI11249</code></a>Diagnostic:Software Error 1002: Call Trane Service</li><li><a href="#obj-bi-11250"><code>BI11250</code></a>Diagnostic:Software Error 1003: Call Trane Service</li><li><a href="#obj-bi-11251"><code>BI11251</code></a>Comm Loss: External Ice Building Command</li><li><a href="#obj-bi-11252"><code>BI11252</code></a>Comm Loss: Ice Building Status Relay</li><li><a href="#obj-bi-11253"><code>BI11253</code></a>Comm Loss: Local BAS Interface</li><li><a href="#obj-bv-10100"><code>BV10100</code></a>Reset Diagnostic</li><li><a href="#obj-bv-10101"><code>BV10101</code></a>Chiller Auto Stop Command BAS</li><li><a href="#obj-bv-10102"><code>BV10102</code></a>Circuit 1 Lockout BAS</li><li><a href="#obj-bv-10103"><code>BV10103</code></a>Circuit 2 Lockout BAS</li><li><a href="#obj-bv-10104"><code>BV10104</code></a>Energy Consumption Reset</li><li><a href="#obj-mi-10100"><code>MI10100</code></a>Running Mode</li><li><a href="#obj-mi-10101"><code>MI10101</code></a>Operating Mode</li><li><a href="#obj-mv-10100"><code>MV10100</code></a>Chiller Mode Command BAS</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane&#x27;s naming convention.</li><li>Units are listed as a quantity (Temperature, Pressure, Percent...); the actual engineering unit is the factory-configured I-P or SI set.</li><li>Binary inputs named &#x27;Diagnostic: ...&#x27; are individual alarm flags (0/false = normal, 1/true = in alarm).</li><li>The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.</li><li>Trane also publishes separate lists titled &#x27;RTAC (CH530)&#x27; (BAS-PTS031) and &#x27;RTAC (UC800)&#x27; (BAS-PTS032) with short instance numbers; check which list matches the controller on site.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 800 RTAC and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 800 RTAC</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 800 RTAC have?</summary><p>This list has 406 BACnet objects: 118 analog inputs, 2 analog values, 278 binary inputs, 5 binary values, 2 multi-state inputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 800 RTAC BACnet points are writable?</summary><p>8 of the 406 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Trane Symbio 800 RTAC BACnet documentation?</summary><p>The source is Symbio 800 Integration Points List BACnet/Modbus - RTAC (BAS-PTS023A-EN), revision 11/8/2024, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 800 RTAC?</summary><p>Start with BV 10101 Chiller Auto Stop Command BAS (BMS auto/stop (enable) command); MV 10100 Chiller Mode Command BAS (Cool/heat/ice/free-cooling mode command); AV 10100 Chilled Water Setpoint (Chilled water setpoint from the BMS); AV 10101 Demand Limit Setpoint (Capacity (demand) limit from the BMS); BI 10103 Chiller Running State (Chiller on/off status); BI 10101 Local Setpoint Control (Shows if local setpoints override BAS setpoints); AI 10123 Evaporator Leaving Water Temperature (Leaving chilled water temperature); AI 10102 Actual Running Capacity (Actual running capacity in percent); BI 10113 Diagnostic Present (Any active diagnostic (alarm) on the chiller).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 800 RTAC?</summary><p>BV 10101 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop. BI 10121 External Auto Stop Input Status reports the hardwired external auto/stop input, and BI 10100 Run Enabled shows whether the chiller is enabled to run. The documents don&#x27;t say how the two combine or how to hand setpoint control to the BAS; BI 10101 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints.</p></details><details><summary>Does the Trane Symbio 800 RTAC need a BACnet heartbeat or have a communication timeout?</summary><p>No timeout or heartbeat is described. The list includes BI 11253 &#x27;Comm Loss: Local BAS Interface&#x27;, a diagnostic flag; the documents don&#x27;t say what the chiller does when it is set.</p></details><details><summary>How do I check these points on the real Symbio 800 RTAC?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS023A-EN_11082024.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - RTAC &middot; BAS-PTS023A-EN &middot; rev. 11/8/2024</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
