<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Symbio 800 Sintesis RTAF BACnet Points List</title>
<meta name="description" content="Trane Symbio 800 Sintesis RTAF BACnet points list: 826 objects by ID and name (e.g. BV 10100 = Chiller Auto Stop Command BAS), 23 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Symbio 800 Sintesis RTAF BACnet Points List">
<meta property="og:description" content="Trane Symbio 800 Sintesis RTAF BACnet points list: 826 objects by ID and name (e.g. BV 10100 = Chiller Auto Stop Command BAS), 23 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Symbio 800 Sintesis RTAF BACnet Points List">
<meta name="twitter:description" content="Trane Symbio 800 Sintesis RTAF BACnet points list: 826 objects by ID and name (e.g. BV 10100 = Chiller Auto Stop Command BAS), 23 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf",
   "name": "Trane Symbio 800 Sintesis RTAF BACnet Points List",
   "description": "Trane Symbio 800 Sintesis RTAF BACnet points list: 826 objects by ID and name (e.g. BV 10100 = Chiller Auto Stop Command BAS), 23 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf#dataset",
   "name": "Trane Symbio 800 Sintesis RTAF BACnet Points List",
   "description": "Sintesis RTAF chillers with Symbio 800 publish about 830 BACnet objects, each also mapped to a Modbus register in the same table. About 540 are per-alarm diagnostic binary inputs; the rest cover water temperatures, refrigerant circuits, compressors, condenser fans, free cooling and heat recovery. The BAS writes chilled water setpoint, demand limit, mode, lockouts and auto/stop. Trane Symbio 800 Sintesis RTAF BACnet points list: 826 objects by ID and name (e.g. BV 10100 = Chiller Auto Stop Command BAS), 23 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf",
   "keywords": [
    "Trane Symbio 800 Sintesis RTAF BACnet Points List",
    "Trane Symbio 800 Sintesis RTAF BACnet objects",
    "Trane BACnet",
    "Sintesis RTAF BACnet points list",
    "RTAF BACnet points list",
    "Sintesis air-cooled chiller BACnet points list",
    "Symbio 800 Sintesis BACnet points list",
    "BAS-PTS013 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Symbio 800 Integration Points List BACnet/Modbus - Sintesis Model RTAF",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Symbio 800 Sintesis RTAF",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Air-cooled screw chiller controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-24"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Symbio 800 Sintesis RTAF have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 826 BACnet objects: 137 analog inputs, 5 analog values, 658 binary inputs, 17 binary values, 8 multi-state inputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Symbio 800 Sintesis RTAF BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "23 of the 826 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Symbio 800 Sintesis RTAF BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Symbio 800 Integration Points List BACnet/Modbus - Sintesis Model RTAF (BAS-PTS013B-EN), revision 04/07/2026, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Symbio 800 Sintesis RTAF?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 10100 Chiller Auto Stop Command BAS (BMS auto/stop (enable) command); MV 10100 Chiller Mode Command BAS (Cool/heat/ice/free-cooling mode command); AV 10100 Chilled Water Setpoint (Chilled water setpoint from the BMS); AV 10101 Demand Limit Setpoint (Capacity (demand) limit from the BMS); BI 10104 Chiller Running State (Chiller on/off status); BI 10102 Local Setpoint Control (Shows if local setpoints override BAS setpoints); AI 10107 Evaporator Leaving Water Temperature (Leaving chilled water temperature); AI 10113 Actual Running Capacity (Actual running capacity in percent); BI 10110 Diagnostic Present (Any active diagnostic (alarm) on the chiller)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Symbio 800 Sintesis RTAF?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 10100 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10122 External Auto Stop Status reports the hardwired external auto/stop input, and BI 10101 Run Enable shows whether the chiller is enabled to run. The documents don't say how the two combine or how to hand setpoint control to the BAS; BI 10102 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 10107 Chiller Setpoint Source shows BAS, External or Front Panel."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Symbio 800 Sintesis RTAF need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No timeout or heartbeat is described. The list includes the diagnostic flags BI 11232 'Diagnostic: BAS Communication Lost', BI 11233 'Diagnostic: BAS Failed to Establish Communication' and BI 11125 'Comm Loss: Local BAS Interface'; the document doesn't say what timeout sets them or what the chiller does when they are set."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Symbio 800 Sintesis RTAF?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Symbio 800 Sintesis RTAF",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/symbio-800-sintesis-rtaf"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Symbio 800 Sintesis RTAF</li></ol>
<p class="eyebrow">Air-cooled screw chiller controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Symbio 800 Sintesis RTAF BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>Sintesis RTAF chillers with Symbio 800 publish about 830 BACnet objects, each also mapped to a Modbus register in the same table. About 540 are per-alarm diagnostic binary inputs; the rest cover water temperatures, refrigerant circuits, compressors, condenser fans, free cooling and heat recovery. The BAS writes chilled water setpoint, demand limit, mode, lockouts and auto/stop.</p>
<p>This page lists <strong>826 BACnet objects</strong> for the Trane Symbio 800 Sintesis RTAF &mdash; 23 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Symbio 800 Sintesis RTAF</dd></div><div><dt>Equipment</dt><dd>Air-cooled screw chiller controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/chillers/">Chillers</a></dd></div><div><dt>BACnet objects</dt><dd>826 (23 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - Sintesis Model RTAF &middot; BAS-PTS013B-EN &middot; rev. 04/07/2026</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf.csv" rel="nofollow" download>Download CSV <small>826 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/symbio-800-sintesis-rtaf">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Symbio 800 Sintesis RTAF</h2>
<div class="answer"><b>Integration in brief</b><p>Put the chiller on the network (BACnet MS/TP or IP), then write the auto/stop command, chilled water setpoint, demand limit and mode. Read back running state, leaving water temperature and capacity. Check the local-setpoint flag to confirm the BAS setpoints are actually in use. Most remaining objects are read-only status and per-alarm diagnostic flags.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-10100">BV 10100</a></td><td class="n">Chiller Auto Stop Command BAS</td><td>BMS auto/stop (enable) command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-10100">MV 10100</a></td><td class="n">Chiller Mode Command BAS</td><td>Cool/heat/ice/free-cooling mode command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10100">AV 10100</a></td><td class="n">Chilled Water Setpoint</td><td>Chilled water setpoint from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-10101">AV 10101</a></td><td class="n">Demand Limit Setpoint</td><td>Capacity (demand) limit from the BMS</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bi-10104">BI 10104</a></td><td class="n">Chiller Running State</td><td>Chiller on/off status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10102">BI 10102</a></td><td class="n">Local Setpoint Control</td><td>Shows if local setpoints override BAS setpoints</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10107">AI 10107</a></td><td class="n">Evaporator Leaving Water Temperature</td><td>Leaving chilled water temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-10113">AI 10113</a></td><td class="n">Actual Running Capacity</td><td>Actual running capacity in percent</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-10110">BI 10110</a></td><td class="n">Diagnostic Present</td><td>Any active diagnostic (alarm) on the chiller</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 10100 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10122 External Auto Stop Status reports the hardwired external auto/stop input, and BI 10101 Run Enable shows whether the chiller is enabled to run. The documents don&#x27;t say how the two combine or how to hand setpoint control to the BAS; BI 10102 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 10107 Chiller Setpoint Source shows BAS, External or Front Panel.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>No timeout or heartbeat is described. The list includes the diagnostic flags BI 11232 &#x27;Diagnostic: BAS Communication Lost&#x27;, BI 11233 &#x27;Diagnostic: BAS Failed to Establish Communication&#x27; and BI 11125 &#x27;Comm Loss: Local BAS Interface&#x27;; the document doesn&#x27;t say what timeout sets them or what the chiller does when they are set.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>With no protocol specified at order, the controller ships as BACnet MS/TP at 76,800 bps with the rotary address at 000, and MS/TP is disabled at 000. Set a rotary address of 001-127 to bring it online.</li><li>The rotary address sets the MS/TP MAC and the Device ID and takes effect without a power cycle. A software Device ID (1-4194302) can be set in the web UI, Tracer SC+ or Tracer TU.</li><li>The web UI is reached only over USB at http://198.80.18.1/; the Ethernet ports do not serve it.</li><li>BACnet IP uses Ethernet port 1 (or the optional USB Wi-Fi adapter); the default UDP port is 47808. Enable BBMD only if this is the only BACnet IP device on the subnet, then fill in the BDT.</li><li>MS/TP wiring lands on the P1 link; P2 and P3 are for factory devices only, and Ethernet port 2 is only for the touch-screen display.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Communicated units (I-P or SI) are fixed at the factory; changing them in the field needs a Trane representative. Web UI display units do not change the BACnet values.</li><li>Points that don&#x27;t apply to the unit&#x27;s configuration are absent, and a technician can &#x27;recycle&#x27; (remove) factory points from the interface, so a missing object may have been recycled.</li><li>The chiller lists have no read/write column; writability of the AV/BV/MV objects is inferred from Trane&#x27;s naming convention.</li><li>Diagnostic BIs are one object per alarm condition and only exist for the options fitted.</li><li>The document says BAS setpoint values go through the controller&#x27;s arbitration logic, so a written value may not be the one in use.</li><li>The printed states for BV 10102 Noise Reduction Request BAS read &#x27;Normal&#x27; / &#x27;Locked Out&#x27;, which look copied from the lockout points; test before relying on the state text.</li></ul>
</section>
<h2 id="points">Trane Symbio 800 Sintesis RTAF BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">826 of 826 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>137</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>5</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>658</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>17</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MI MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MI" aria-pressed="false" title="Multi-state Input">MI<b>8</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>826</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>803</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>23</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (700)</option><option value="Percentage">Percentage (37)</option><option value="Temperature">Temperature (33)</option><option value="Pressure, Fluidic">Pressure, Fluidic (27)</option><option value="Current">Current (18)</option><option value="Voltage">Voltage (6)</option><option value="Power, Electrical">Power, Electrical (3)</option><option value="Power, Cooling">Power, Cooling (1)</option><option value="Temperature, Delta">Temperature, Delta (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>684</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Symbio 800 Sintesis RTAF BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="10100" data-acc="R" data-u="Temperature" id="obj-ai-10100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10100</td><td class="n">Active Cool/Heat Setpoint Temperature</td><td class="d">Value of the active Cool/Heat Setpoint actively being used by the chiller</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="10101" data-acc="R" data-u="Temperature" id="obj-ai-10101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10101</td><td class="n">External Chilled Water Setpoint</td><td class="d">External Chilled Water Setpoint value actively being used by the chiller</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="10102" data-acc="R" data-u="Temperature" id="obj-ai-10102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10102</td><td class="n">Front Panel Chilled Water Setpoint</td><td class="d">Value of Front Panel Chilled Water setpoint</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="10103" data-acc="R" data-u="Percentage" id="obj-ai-10103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10103</td><td class="n">Active Demand Limit Setpoint</td><td class="d">Demand limit setpoint value actively being used by the chiller</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="10104" data-acc="R" data-u="Percentage" id="obj-ai-10104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10104</td><td class="n">External Demand Limit Setpoint</td><td class="d">Status of the External Demand Limit Setpoint</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="10105" data-acc="R" data-u="Percentage" id="obj-ai-10105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10105</td><td class="n">Front Panel Demand Limit Setpoint</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="10106" data-acc="R" data-u="Temperature" id="obj-ai-10106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10106</td><td class="n">Evaporator Entering Water Temperature</td><td class="d">Current temperature of the water entering the evaporator</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="10107" data-acc="R" data-u="Temperature" data-min="1" id="obj-ai-10107"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10107</td><td class="n">Evaporator Leaving Water Temperature</td><td class="d">Current temperature of the water leaving the evaporator</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="10108" data-acc="R" data-u="Temperature" id="obj-ai-10108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10108</td><td class="n">Outdoor Air Temperature</td><td class="d">Current temperature of the outdoor air</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10109" data-acc="R" data-u="" id="obj-ai-10109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10109</td><td class="n">Number of Circuits</td><td class="d">Number of refrigeration circuits in the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10110" data-acc="R" data-u="" id="obj-ai-10110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10110</td><td class="n">Unit Source ID</td><td class="d">Last diagnostic of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="10111" data-acc="R" data-u="" id="obj-ai-10111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10111</td><td class="n">Number of Compressors Circuit 1</td><td class="d">Number of compressors on circuit 1 of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="10112" data-acc="R" data-u="" id="obj-ai-10112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10112</td><td class="n">Number of Compressors Circuit 2</td><td class="d">Number of compressors on circuit 2 of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="10113" data-acc="R" data-u="Percentage" data-min="1" id="obj-ai-10113"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10113</td><td class="n">Actual Running Capacity</td><td class="d">Measurement of the power being consumed by the chiller</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="10114" data-acc="R" data-u="Percentage" id="obj-ai-10114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10114</td><td class="n">Air Flow Percentage Circuit 1</td><td class="d">Approximate air flow percentage of circuit 1</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="10115" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10115</td><td class="n">Evaporator Refrigerant Pressure Circuit 1</td><td class="d">Current absolute pressure of the refrigerant in the evaporator on circuit 1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="10116" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10116</td><td class="n">Condenser Refrigerant Pressure Circuit 1</td><td class="d">Current absolute pressure of the refrigerant in the condenser on circuit 1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="10117" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10117</td><td class="n">Differential Refrigerant Pressure Circuit 1</td><td class="d">Pressure difference between the suction and discharge lines on circuit 1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="10118" data-acc="R" data-u="Temperature" id="obj-ai-10118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10118</td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 1</td><td class="d">Saturated refrigerant temperature of the evaporator on circuit 1</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="10119" data-acc="R" data-u="Temperature" id="obj-ai-10119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10119</td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 1</td><td class="d">Saturated refrigerant temperature of the condenser on circuit 1</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="10120" data-acc="R" data-u="Temperature" id="obj-ai-10120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10120</td><td class="n">Sub Cooled Liquid Temperature Circuit 1</td><td class="d">Sub cooled liquid temperature on circuit 1</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="10121" data-acc="R" data-u="Temperature" id="obj-ai-10121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10121</td><td class="n">Refrigerant Discharge Temperature - Compressor 1A</td><td class="d">Current temperature of the refrigerant being discharged from Compressor 1A</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="10122" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10122</td><td class="n">Oil Pressure - Compressor 1A</td><td class="d">Oil absolute pressure on the Compressor 1A</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="10123" data-acc="R" data-u="" id="obj-ai-10123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10123</td><td class="n">Starts - Compressor 1A</td><td class="d">Number of starts of Compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="10124" data-acc="R" data-u="" id="obj-ai-10124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10124</td><td class="n">Run Time - Compressor 1A (in seconds)</td><td class="d">Run time of Compressor 1A (in seconds)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="10125" data-acc="R" data-u="Percentage" id="obj-ai-10125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10125</td><td class="n">Air Flow Percentage Circuit 2</td><td class="d">Approximate air flow percentage of circuit 2</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="10126" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10126</td><td class="n">Evaporator Refrigerant Pressure Circuit 2</td><td class="d">Current absolute pressure of the refrigerant in the evaporator on circuit 2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="10127" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10127</td><td class="n">Condenser Refrigerant Pressure Circuit 2</td><td class="d">Current absolute pressure of the refrigerant in the condenser on circuit 2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="10128" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10128</td><td class="n">Differential Refrigerant Pressure Circuit 2</td><td class="d">Pressure difference between the suction and discharge lines on circuit 2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="10129" data-acc="R" data-u="Temperature" id="obj-ai-10129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10129</td><td class="n">Evaporator Saturated Refrigerant Temperature Circuit 2</td><td class="d">Saturated refrigerant temperature of the evaporator on circuit 2</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="10130" data-acc="R" data-u="Temperature" id="obj-ai-10130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10130</td><td class="n">Condenser Saturated Refrigerant Temperature Circuit 2</td><td class="d">Saturated refrigerant temperature of the condenser on circuit 2</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="10131" data-acc="R" data-u="Temperature" id="obj-ai-10131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10131</td><td class="n">Sub Cooled Liquid Temperature Circuit 2</td><td class="d">Sub cooled liquid temperature on circuit 2</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="10132" data-acc="R" data-u="Temperature" id="obj-ai-10132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10132</td><td class="n">Refrigerant Discharge Temperature - Compressor 2A</td><td class="d">Current temperature of the refrigerant being discharged from Compressor 2A</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="10133" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10133</td><td class="n">Oil Pressure - Compressor 2A</td><td class="d">Oil absolute pressure on the Compressor 2A</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="10134" data-acc="R" data-u="Temperature" id="obj-ai-10134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10134</td><td class="n">Refrigerant Discharge Temperature - Compressor 1B</td><td class="d">Current temperature of the refrigerant being discharged from Compressor 1B</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="10135" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10135</td><td class="n">Oil Pressure - Compressor 1B</td><td class="d">Oil absolute pressure on the Compressor 1B</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="10136" data-acc="R" data-u="" id="obj-ai-10136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10136</td><td class="n">Starts - Compressor 1B</td><td class="d">Number of starts of Compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="10137" data-acc="R" data-u="" id="obj-ai-10137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10137</td><td class="n">Run Time - Compressor 1B (in seconds)</td><td class="d">Run time of Compressor 1B (in seconds)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="10138" data-acc="R" data-u="" id="obj-ai-10138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10138</td><td class="n">Starts - Compressor 2A</td><td class="d">Number of starts of Compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="10139" data-acc="R" data-u="" id="obj-ai-10139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10139</td><td class="n">Run Time - Compressor 2A (in seconds)</td><td class="d">Run time of Compressor 2A (in seconds)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="10140" data-acc="R" data-u="Temperature" id="obj-ai-10140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10140</td><td class="n">Refrigerant Discharge Temperature - Compressor 2B</td><td class="d">Current temperature of the refrigerant being discharged from Compressor 2B</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="10141" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10141</td><td class="n">Oil Pressure - Compressor 2B</td><td class="d">Oil absolute pressure on the Compressor 2B</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="10142" data-acc="R" data-u="" id="obj-ai-10142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10142</td><td class="n">Starts - Compressor 2B</td><td class="d">Number of starts of Compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="10143" data-acc="R" data-u="" id="obj-ai-10143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10143</td><td class="n">Run Time - Compressor 2B (in seconds)</td><td class="d">Run time of Compressor 2B (in seconds)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="10144" data-acc="R" data-u="Percentage" id="obj-ai-10144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10144</td><td class="n">Free Cooling Capacity Status</td><td class="d">% capacity of the free cooling being used</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="10145" data-acc="R" data-u="Temperature" id="obj-ai-10145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10145</td><td class="n">Free Cooling Entering Water Temperature Active</td><td class="d">Entering water temperature of the free cooling circuit</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="10146" data-acc="R" data-u="Temperature" id="obj-ai-10146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10146</td><td class="n">Free Cooling Entering Glycol Temperature</td><td class="d">Entering glycol water temperature of the free cooling circuit</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="10147" data-acc="R" data-u="Temperature" id="obj-ai-10147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10147</td><td class="n">Free Cooling Leaving Glycol Temperature</td><td class="d">Leaving glycol water temperature of the free cooling circuit</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="10148" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10148</td><td class="n">Free Cooling Glycol Pressure</td><td class="d">Glycol absolute pressure of the free cooling circuit</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="10149" data-acc="R" data-u="Percentage" id="obj-ai-10149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10149</td><td class="n">Drive Motor Average Current RLA Compressor 1A</td><td class="d">Average current at AFD for Compressor 1A in terms of % RLA</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="10150" data-acc="R" data-u="Percentage" id="obj-ai-10150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10150</td><td class="n">Drive Motor Average Current RLA Compressor 2A</td><td class="d">Average current at AFD for Compressor 2A in terms of % RLA</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="10151" data-acc="R" data-u="Temperature" id="obj-ai-10151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10151</td><td class="n">Heat Recovery Entering Water Temperature</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="10152" data-acc="R" data-u="Temperature" id="obj-ai-10152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10152</td><td class="n">Heat Recovery Leaving Water Temperature</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="10153" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10153</td><td class="n">Evaporator Shell Refrigerant Pressure Circuit 1</td><td class="d">Measurement of evaporator shell refrigerant absolute pressure in circuit 1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="10154" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10154</td><td class="n">Evaporator Shell Refrigerant Pressure Circuit 2</td><td class="d">Measurement of evaporator shell refrigerant absolute pressure in circuit 2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="10155" data-acc="R" data-u="Voltage" id="obj-ai-10155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10155</td><td class="n">Phase AB Voltage - Compressor 1A</td><td class="d">Measurement of voltage in Phase AB for Compressor 1A</td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="10156" data-acc="R" data-u="Voltage" id="obj-ai-10156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10156</td><td class="n">Phase AB Voltage - Compressor 1B</td><td class="d">Measurement of voltage in Phase AB for Compressor 1B</td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="10157" data-acc="R" data-u="Voltage" id="obj-ai-10157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10157</td><td class="n">Phase AB Voltage - Compressor 2A</td><td class="d">Measurement of voltage in Phase AB for Compressor 2A</td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="10158" data-acc="R" data-u="Voltage" id="obj-ai-10158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10158</td><td class="n">Phase AB Voltage - Compressor 2B</td><td class="d">Measurement of voltage in Phase AB for Compressor 2B</td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="10159" data-acc="R" data-u="Temperature" id="obj-ai-10159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10159</td><td class="n">Oil Temperature - Compressor 1A</td><td class="d">Measurement of oil temperature in Compressor 1A</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="10160" data-acc="R" data-u="Temperature" id="obj-ai-10160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10160</td><td class="n">Oil Temperature - Compressor 1B</td><td class="d">Measurement of oil temperature in Compressor 1B</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="10161" data-acc="R" data-u="Temperature" id="obj-ai-10161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10161</td><td class="n">Oil Temperature - Compressor 2A</td><td class="d">Measurement of oil temperature in Compressor 2A</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="10162" data-acc="R" data-u="Temperature" id="obj-ai-10162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10162</td><td class="n">Oil Temperature - Compressor 2B</td><td class="d">Measurement of oil temperature in Compressor 2B</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="10163" data-acc="R" data-u="Temperature" id="obj-ai-10163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10163</td><td class="n">Oil Supply Temperature Circuit 1</td><td class="d">Measurement of oil supply temperature in circuit 1</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="10164" data-acc="R" data-u="Temperature" id="obj-ai-10164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10164</td><td class="n">Oil Supply Temperature Circuit 2</td><td class="d">Measurement of oil supply temperature in circuit 2</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="10165" data-acc="R" data-u="Power, Electrical" id="obj-ai-10165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10165</td><td class="n">Unit Power Consumption</td><td class="d">Measurement of the power being consumed by the chiller</td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="10166" data-acc="R" data-u="Power, Electrical" id="obj-ai-10166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10166</td><td class="n">Energy Consumption Lifetime</td><td class="d">Total energy consumption of the chiller (for the lifetime of the chiller)</td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="10167" data-acc="R" data-u="Power, Electrical" id="obj-ai-10167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10167</td><td class="n">Energy Consumption</td><td class="d">Total energy consumption of the chiller (since last accumulation reset)</td><td class="u">Power, Electrical</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="10168" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10168</td><td class="n">Evaporator Differential Water Pressure</td><td class="d">Differential water pressure of the evaporator</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="10169" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10169</td><td class="n">System Chilled Water Differential Water Pressure</td><td class="d">Differential water pressure of the chilled water system</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="10170" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10170</td><td class="n">Evaporator Differential Water Pressure Setpoint Status</td><td class="d">Status of differential water pressure setpoint of the evaporator</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="10171" data-acc="R" data-u="Current" id="obj-ai-10171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10171</td><td class="n">Line 1 Current - Compressor 1A</td><td class="d">Measurement of Line 1 current for Compressor 1A in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="10172" data-acc="R" data-u="Current" id="obj-ai-10172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10172</td><td class="n">Line 2 Current - Compressor 1A</td><td class="d">Measurement of Line 2 current for Compressor 1A in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="10173" data-acc="R" data-u="Current" id="obj-ai-10173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10173</td><td class="n">Line 3 Current - Compressor 1A</td><td class="d">Measurement of Line 3 current for Compressor 1A in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="10174" data-acc="R" data-u="Percentage" id="obj-ai-10174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10174</td><td class="n">Line 1 Current RLA - Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="10175" data-acc="R" data-u="Percentage" id="obj-ai-10175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10175</td><td class="n">Line 2 Current RLA - Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="10176" data-acc="R" data-u="Percentage" id="obj-ai-10176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10176</td><td class="n">Line 3 Current RLA - Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="10177" data-acc="R" data-u="Current" id="obj-ai-10177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10177</td><td class="n">Line 1 Current - Compressor 1B</td><td class="d">Measurement of Line 1 current for Compressor 1B in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="10178" data-acc="R" data-u="Current" id="obj-ai-10178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10178</td><td class="n">Line 2 Current - Compressor 1B</td><td class="d">Measurement of Line 2 current for Compressor 1B in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="10179" data-acc="R" data-u="Current" id="obj-ai-10179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10179</td><td class="n">Line 3 Current - Compressor 1B</td><td class="d">Measurement of Line 3 current for Compressor 1B in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="10180" data-acc="R" data-u="Percentage" id="obj-ai-10180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10180</td><td class="n">Line 1 Current RLA - Compressor 1B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="10181" data-acc="R" data-u="Percentage" id="obj-ai-10181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10181</td><td class="n">Line 2 Current RLA - Compressor 1B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="10182" data-acc="R" data-u="Percentage" id="obj-ai-10182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10182</td><td class="n">Line 3 Current RLA - Compressor 1B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="10183" data-acc="R" data-u="Current" id="obj-ai-10183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10183</td><td class="n">Line 1 Current - Compressor 2A</td><td class="d">Measurement of Line 1 current for Compressor 2A in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="10184" data-acc="R" data-u="Current" id="obj-ai-10184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10184</td><td class="n">Line 2 Current - Compressor 2A</td><td class="d">Measurement of Line 2 current for Compressor 2A in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="10185" data-acc="R" data-u="Current" id="obj-ai-10185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10185</td><td class="n">Line 3 Current - Compressor 2A</td><td class="d">Measurement of Line 3 current for Compressor 2A in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="10186" data-acc="R" data-u="Percentage" id="obj-ai-10186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10186</td><td class="n">Line 1 Current RLA - Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="10187" data-acc="R" data-u="Percentage" id="obj-ai-10187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10187</td><td class="n">Line 2 Current RLA - Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="10188" data-acc="R" data-u="Percentage" id="obj-ai-10188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10188</td><td class="n">Line 3 Current RLA - Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="10189" data-acc="R" data-u="Current" id="obj-ai-10189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10189</td><td class="n">Line 1 Current - Compressor 2B</td><td class="d">Measurement of Line 1 current for Compressor 2B in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="10190" data-acc="R" data-u="Current" id="obj-ai-10190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10190</td><td class="n">Line 2 Current - Compressor 2B</td><td class="d">Measurement of Line 2 current for Compressor 2B in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="10191" data-acc="R" data-u="Current" id="obj-ai-10191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10191</td><td class="n">Line 3 Current - Compressor 2B</td><td class="d">Measurement of Line 3 current for Compressor 2B in terms of Amps</td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="10192" data-acc="R" data-u="Percentage" id="obj-ai-10192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10192</td><td class="n">Line 1 Current RLA - Compressor 2B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="10193" data-acc="R" data-u="Percentage" id="obj-ai-10193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10193</td><td class="n">Line 2 Current RLA - Compressor 2B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="10194" data-acc="R" data-u="Percentage" id="obj-ai-10194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10194</td><td class="n">Line 3 Current RLA - Compressor 2B</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="10195" data-acc="R" data-u="Current" id="obj-ai-10195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10195</td><td class="n">Drive Motor Current U Compressor 1A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="10196" data-acc="R" data-u="Current" id="obj-ai-10196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10196</td><td class="n">Drive Motor Current V Compressor 1A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="10197" data-acc="R" data-u="Current" id="obj-ai-10197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10197</td><td class="n">Drive Motor Current W Compressor 1A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="10198" data-acc="R" data-u="Percentage" id="obj-ai-10198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10198</td><td class="n">Drive Motor Current U RLA Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="10199" data-acc="R" data-u="Percentage" id="obj-ai-10199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10199</td><td class="n">Drive Motor Current V RLA Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="10200" data-acc="R" data-u="Percentage" id="obj-ai-10200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10200</td><td class="n">Drive Motor Current W RLA Compressor 1A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="10201" data-acc="R" data-u="Voltage" id="obj-ai-10201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10201</td><td class="n">Drive Motor Average Voltage Compressor 1A</td><td class="d">Average voltage line to line at AFD for Compressor 1A</td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="10202" data-acc="R" data-u="Voltage" id="obj-ai-10202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10202</td><td class="n">Drive Motor Average Voltage Compressor 2A</td><td class="d">Average voltage line to line at AFD for Compressor 2A</td><td class="u">Voltage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="10203" data-acc="R" data-u="Current" id="obj-ai-10203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10203</td><td class="n">Drive Motor Current U Compressor 2A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="10204" data-acc="R" data-u="Current" id="obj-ai-10204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10204</td><td class="n">Drive Motor Current V Compressor 2A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="10205" data-acc="R" data-u="Current" id="obj-ai-10205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10205</td><td class="n">Drive Motor Current W Compressor 2A</td><td class="d"></td><td class="u">Current</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="10206" data-acc="R" data-u="Percentage" id="obj-ai-10206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10206</td><td class="n">Drive Motor Current U RLA Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="10207" data-acc="R" data-u="Percentage" id="obj-ai-10207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10207</td><td class="n">Drive Motor Current V RLA Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="10208" data-acc="R" data-u="Percentage" id="obj-ai-10208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10208</td><td class="n">Drive Motor Current W RLA Compressor 2A</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="10209" data-acc="R" data-u="Percentage" id="obj-ai-10209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10209</td><td class="n">Drive Motor Average Current RLA Compressor 1B</td><td class="d">Average current at AFD for Compressor 1B in terms of % RLA</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="10210" data-acc="R" data-u="Percentage" id="obj-ai-10210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10210</td><td class="n">Drive Motor Average Current RLA Compressor 2B</td><td class="d">Average current at AFD for Compressor 2B in terms of % RLA</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="10211" data-acc="R" data-u="Percentage" id="obj-ai-10211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10211</td><td class="n">Demand Limit Setpoint Status</td><td class="d">Status of demand limit setpoint value actively being used by the chiller</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="10212" data-acc="R" data-u="Power, Cooling" id="obj-ai-10212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10212</td><td class="n">Chiller Design Capacity</td><td class="d">Design capacity of chiller</td><td class="u">Power, Cooling</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="10213" data-acc="R" data-u="Temperature" id="obj-ai-10213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10213</td><td class="n">Chilled Water Setpoint Status</td><td class="d">Status of chilled water setpoint value actively being used by the chiller</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="10214" data-acc="R" data-u="Temperature" id="obj-ai-10214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10214</td><td class="n">Evaporator Approach Temperature Circuit 1</td><td class="d">Approach temperature of the evaporator of circuit 1</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="10215" data-acc="R" data-u="Temperature" id="obj-ai-10215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10215</td><td class="n">Evaporator Approach Temperature Circuit 2</td><td class="d">Approach temperature of the evaporator of circuit 2</td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="10216" data-acc="R" data-u="Percentage" id="obj-ai-10216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10216</td><td class="n">Unit Load Command</td><td class="d">Total unit load command in percentage %</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="10217" data-acc="R" data-u="" id="obj-ai-10217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10217</td><td class="n">Chilled Water Pump 1 Run Hours</td><td class="d">Run time of chilled water pump 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="10218" data-acc="R" data-u="" id="obj-ai-10218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10218</td><td class="n">Chilled Water Pump 2 Run Hours</td><td class="d">Run time of chilled water pump 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="10219" data-acc="R" data-u="" id="obj-ai-10219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10219</td><td class="n">Active Chilled Water Pump Service Interval Setpoint</td><td class="d">Active Chilled Water Pump Service Interval Hours</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="10220" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10220</td><td class="n">Evaporator Refrigerant Gauge Pressure Circuit 1</td><td class="d">Evaporator Refrigerant Gauge Pressure Ckt1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="10221" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10221</td><td class="n">Condenser Refrigerant Gauge Pressure Circuit 1</td><td class="d">Condenser Refrigerant Gauge Pressure Ckt1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="10222" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10222</td><td class="n">Evaporator Refrigerant Gauge Pressure Circuit 2</td><td class="d">Evaporator Refrigerant Gauge Pressure Ckt2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="10223" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10223</td><td class="n">Condenser Refrigerant Gauge Pressure Circuit 2</td><td class="d">Condenser Refrigerant Gauge Pressure Ckt2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="10224" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10224</td><td class="n">Oil Gauge Pressure - Compressor 1A</td><td class="d">Oil Gauge Pressure Cprsr1A</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="10225" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10225</td><td class="n">Oil Gauge Pressure - Compressor 2A</td><td class="d">Oil Gauge Pressure Cprsr2A</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="10226" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10226</td><td class="n">Oil Gauge Pressure - Compressor 1B</td><td class="d">Oil Gauge Pressure Cprsr1B</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="10227" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10227</td><td class="n">Oil Gauge Pressure - Compressor 2B</td><td class="d">Oil Gauge Pressure Cprsr2B</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="10228" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10228</td><td class="n">Free Cooling Glycol Gauge Pressure</td><td class="d"></td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="10229" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10229</td><td class="n">Evaporator Shell Refrigerant Gauge Pressure Circuit 1</td><td class="d">Evaporator Shell Refrigerant Gauge Pressure Ckt1</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="10230" data-acc="R" data-u="Pressure, Fluidic" id="obj-ai-10230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10230</td><td class="n">Evaporator Shell Refrigerant Gauge Pressure Circuit 2</td><td class="d">Evaporator Shell Refrigerant Gauge Pressure Ckt2</td><td class="u">Pressure, Fluidic</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="10231" data-acc="R" data-u="Temperature" id="obj-ai-10231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10231</td><td class="n">Active Heat Recovery Setpoint</td><td class="d"></td><td class="u">Temperature</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="10232" data-acc="R" data-u="Percentage" id="obj-ai-10232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10232</td><td class="n">Active Rapid Start Target Load Command</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="10233" data-acc="R" data-u="Percentage" id="obj-ai-10233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10233</td><td class="n">Free Cooling Valve Position Status</td><td class="d">Free Cooling Valve Percent Open</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="10234" data-acc="R" data-u="Percentage" id="obj-ai-10234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10234</td><td class="n">Free Cooling Bypass Valve Position Status</td><td class="d">Free Cooling Bypass Valve Percent Open</td><td class="u">Percentage</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="10235" data-acc="R" data-u="Temperature, Delta" id="obj-ai-10235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10235</td><td class="n">Free Cooling Target Offset</td><td class="d"></td><td class="u">Temperature, Delta</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="10236" data-acc="R" data-u="" id="obj-ai-10236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10236</td><td class="n">Free Cooling Pump Override Time Remaining</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="10100" data-acc="W" data-u="Temperature" data-min="1" id="obj-av-10100"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10100</td><td class="n">Chilled Water Setpoint</td><td class="d">Written by the BAS; goes through arbitration before use</td><td class="u">Temperature</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="10101" data-acc="W" data-u="Percentage" data-min="1" id="obj-av-10101"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10101</td><td class="n">Demand Limit Setpoint</td><td class="d">Written by the BAS; goes through arbitration before use</td><td class="u">Percentage</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="10102" data-acc="W" data-u="Temperature" id="obj-av-10102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10102</td><td class="n">Heat Recovery Leaving Water Temperature Setpoint BAS</td><td class="d">Written by the BAS; goes through arbitration before use</td><td class="u">Temperature</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="10103" data-acc="W" data-u="Percentage" id="obj-av-10103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10103</td><td class="n">Evaporator Water Pump Speed Setpoint</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="10104" data-acc="W" data-u="Percentage" id="obj-av-10104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10104</td><td class="n">Rapid Start Target Load Command BAS</td><td class="d"></td><td class="u">Percentage</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="10101" data-acc="R" data-u="" data-st="1" id="obj-bi-10101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10101</td><td class="n">Run Enable</td><td class="d">That chiller is available to run or is currently running</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Run Not Enabled, 1 = Run Enabled</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="10102" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10102"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10102</td><td class="n">Local Setpoint Control</td><td class="d">Which setpoint is used for control purposes, Remote (BAS) or Local</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Remote control, 1 = Local control</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="10103" data-acc="R" data-u="" data-st="1" id="obj-bi-10103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10103</td><td class="n">Limit Mode Relay Status</td><td class="d">Status of the chiller limit relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="10104" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10104"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10104</td><td class="n">Chiller Running State</td><td class="d">The chiller is on</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-bi-10105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10105</td><td class="n">Maximum Capacity</td><td class="d">Status of the maximum capacity relay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-bi-10106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10106</td><td class="n">Manual Override Exists</td><td class="d">D a manual override is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="10107" data-acc="R" data-u="" data-st="1" id="obj-bi-10107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10107</td><td class="n">Emergency Stop</td><td class="d">Status of the emergency stop function of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Auto, 1 = Emergency Stop-Manual Reset Required</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="10108" data-acc="R" data-u="" data-st="1" id="obj-bi-10108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10108</td><td class="n">Evaporator Water Flow Status</td><td class="d">Flow of water through evaporator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No Flow, 1 = Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="10109" data-acc="R" data-u="" data-st="1" id="obj-bi-10109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10109</td><td class="n">Front Panel Auto Stop</td><td class="d">Auto/stop status of the Front Panel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="10110" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-10110"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10110</td><td class="n">Diagnostic Present</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="10111" data-acc="R" data-u="" data-st="1" id="obj-bi-10111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10111</td><td class="n">Diagnostic Shutdown Present</td><td class="d">Chiller is shut down due to diagnostics</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="10112" data-acc="R" data-u="" data-st="1" id="obj-bi-10112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10112</td><td class="n">Diagnostic: Manual Reset Required</td><td class="d">When a diagnostic exists that requires manual reset</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="10113" data-acc="R" data-u="" data-st="1" id="obj-bi-10113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10113</td><td class="n">Diagnostic: Local Manual Reset Required</td><td class="d">When a diagnostic exists that requires manual reset (local only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="10114" data-acc="R" data-u="" data-st="1" id="obj-bi-10114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10114</td><td class="n">Diagnostic Present: Information</td><td class="d">Diagnostic present with Information Category</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="10115" data-acc="R" data-u="" data-st="1" id="obj-bi-10115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10115</td><td class="n">Diagnostic Present: Advisory</td><td class="d">Diagnostic present with Warning Category</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="10116" data-acc="R" data-u="" data-st="1" id="obj-bi-10116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10116</td><td class="n">Diagnostic Present: Critical</td><td class="d">Diagnostic present with Critical Category</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="10117" data-acc="R" data-u="" data-st="1" id="obj-bi-10117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10117</td><td class="n">Diagnostic Present: Service Required</td><td class="d">Diagnostic present with Service Required Category</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="10118" data-acc="R" data-u="" data-st="1" id="obj-bi-10118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10118</td><td class="n">Compressor 1A Running Status</td><td class="d">Running state of Compressor 1A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="10119" data-acc="R" data-u="" data-st="1" id="obj-bi-10119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10119</td><td class="n">Compressor 1BRunning Status</td><td class="d">Running state of Compressor 1B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="10120" data-acc="R" data-u="" data-st="1" id="obj-bi-10120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10120</td><td class="n">Compressor 2A Running Status</td><td class="d">Running state of Compressor 2A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="10121" data-acc="R" data-u="" data-st="1" id="obj-bi-10121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10121</td><td class="n">Compressor 2B Running Status</td><td class="d">Running state of Compressor 2B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="10122" data-acc="R" data-u="" data-st="1" id="obj-bi-10122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10122</td><td class="n">External Auto Stop Status</td><td class="d">Status of the externally-wired auto/stop input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="10123" data-acc="R" data-u="" data-st="1" id="obj-bi-10123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10123</td><td class="n">Free Cooling Active</td><td class="d">D the free cooling mode is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="10124" data-acc="R" data-u="" data-st="1" id="obj-bi-10124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10124</td><td class="n">Evaporator Water Pump Request</td><td class="d">Request from the chiller to turn on the Evaporator Water Pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="10125" data-acc="R" data-u="" data-st="1" id="obj-bi-10125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10125</td><td class="n">Heat Recovery Control Active Status</td><td class="d">Active control state of Heat Recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="10126" data-acc="R" data-u="" data-st="1" id="obj-bi-10126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10126</td><td class="n">Heat Recovery Ckt1 Active Status</td><td class="d">Active state of Heat Recovery circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="10127" data-acc="R" data-u="" data-st="1" id="obj-bi-10127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10127</td><td class="n">Heat Recovery Ckt2 Active Status</td><td class="d">Active state of Heat Recovery circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="10128" data-acc="R" data-u="" data-st="1" id="obj-bi-10128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10128</td><td class="n">Alarm - Latching Unit</td><td class="d">Latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="10129" data-acc="R" data-u="" data-st="1" id="obj-bi-10129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10129</td><td class="n">Alarm - NonLatching Unit</td><td class="d">Non-latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="10130" data-acc="R" data-u="" data-st="1" id="obj-bi-10130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10130</td><td class="n">Alarm - Ckt 1</td><td class="d">Latching and/or non-latching alarm present on circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="10131" data-acc="R" data-u="" data-st="1" id="obj-bi-10131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10131</td><td class="n">Alarm - Ckt 2</td><td class="d">Latching and/or non-latching alarm present on circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="10132" data-acc="R" data-u="" data-st="1" id="obj-bi-10132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10132</td><td class="n">Alarm - General Latching Unit</td><td class="d">Latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="10133" data-acc="R" data-u="" data-st="1" id="obj-bi-10133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10133</td><td class="n">Alarm - General Non Latching Unit</td><td class="d">At least one non-latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="10134" data-acc="R" data-u="" data-st="1" id="obj-bi-10134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10134</td><td class="n">Alarm - General Latching Ckt1</td><td class="d">Latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="10135" data-acc="R" data-u="" data-st="1" id="obj-bi-10135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10135</td><td class="n">Alarm - General Latching Ckt2</td><td class="d">Latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="10136" data-acc="R" data-u="" data-st="1" id="obj-bi-10136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10136</td><td class="n">Alarm - General Non Latching Ckt1</td><td class="d">At least one non-latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="10137" data-acc="R" data-u="" data-st="1" id="obj-bi-10137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10137</td><td class="n">Alarm - General Non Latching Ckt2</td><td class="d">At least one non-latching alarm is present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="10138" data-acc="R" data-u="" data-st="1" id="obj-bi-10138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10138</td><td class="n">Noise Reduction Request Active</td><td class="d">Noise Reduction active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="10139" data-acc="R" data-u="" data-st="1" id="obj-bi-10139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10139</td><td class="n">Heat Recovery Water Flow Status</td><td class="d">Flow of water through heat recovery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = No, 1 = Flow</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="10140" data-acc="R" data-u="" data-st="1" id="obj-bi-10140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10140</td><td class="n">Heat Recovery Water Pump Command</td><td class="d">Status of heat recovery pump command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="10141" data-acc="R" data-u="" data-st="1" id="obj-bi-10141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10141</td><td class="n">Circuit 1 Running Status</td><td class="d">Running state of circuit 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="10142" data-acc="R" data-u="" data-st="1" id="obj-bi-10142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10142</td><td class="n">Circuit 2 Running Status</td><td class="d">Running state of circuit 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = Running</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="10143" data-acc="R" data-u="" data-st="1" id="obj-bi-10143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10143</td><td class="n">Emergency Stop Input Status</td><td class="d">Status of the emergency stop function of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Inactive, 1 = Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="10144" data-acc="R" data-u="" data-st="1" id="obj-bi-10144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10144</td><td class="n">Evaporator Water Pump Status</td><td class="d">Evaporator Water Pump effective run command status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="10145" data-acc="R" data-u="" data-st="1" id="obj-bi-10145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10145</td><td class="n">Active Heat Recovery Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="10146" data-acc="R" data-u="" data-st="1" id="obj-bi-10146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10146</td><td class="n">Active Rapid Start Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="10147" data-acc="R" data-u="" data-st="1" id="obj-bi-10147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10147</td><td class="n">Fan 1 circuit 1 running state</td><td class="d">Fan 5M40-111 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="10148" data-acc="R" data-u="" data-st="1" id="obj-bi-10148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10148</td><td class="n">Fan 2 circuit 1 running state</td><td class="d">Fan 5M40-112 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="10149" data-acc="R" data-u="" data-st="1" id="obj-bi-10149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10149</td><td class="n">Fan 3 circuit 1 running state</td><td class="d">Fan 5M40-113 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="10150" data-acc="R" data-u="" data-st="1" id="obj-bi-10150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10150</td><td class="n">Fan 4 circuit 1 running state</td><td class="d">Fan 5M40-114 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="10151" data-acc="R" data-u="" data-st="1" id="obj-bi-10151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10151</td><td class="n">Fan 5 circuit 1 running state</td><td class="d">Fan 5M40-115 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="10152" data-acc="R" data-u="" data-st="1" id="obj-bi-10152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10152</td><td class="n">Fan 6 circuit 1 running state</td><td class="d">Fan 5M40-116 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="10153" data-acc="R" data-u="" data-st="1" id="obj-bi-10153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10153</td><td class="n">Fan 7 circuit 1 running state</td><td class="d">Fan 5M40-117 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="10154" data-acc="R" data-u="" data-st="1" id="obj-bi-10154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10154</td><td class="n">Fan 8 circuit 1 running state</td><td class="d">Fan 5M40-118 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="10155" data-acc="R" data-u="" data-st="1" id="obj-bi-10155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10155</td><td class="n">Fan 9 circuit 1 running state</td><td class="d">Fan 5M40-119 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="10156" data-acc="R" data-u="" data-st="1" id="obj-bi-10156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10156</td><td class="n">Fan 10 circuit 1 running state</td><td class="d">Fan 5M40-120 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="10157" data-acc="R" data-u="" data-st="1" id="obj-bi-10157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10157</td><td class="n">Fan 11 circuit 1 running state</td><td class="d">Fan 5M40-121 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="10158" data-acc="R" data-u="" data-st="1" id="obj-bi-10158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10158</td><td class="n">Fan 12 circuit 1 running state</td><td class="d">Fan 5M40-1221 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="10159" data-acc="R" data-u="" data-st="1" id="obj-bi-10159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10159</td><td class="n">Fan 13 circuit 1 running state</td><td class="d">Fan 5M40-123 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="10160" data-acc="R" data-u="" data-st="1" id="obj-bi-10160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10160</td><td class="n">Fan 14 circuit 1 running state</td><td class="d">Fan 5M40-124 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="10161" data-acc="R" data-u="" data-st="1" id="obj-bi-10161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10161</td><td class="n">Fan 15 circuit 1 running state</td><td class="d">Fan 5M40-1251 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="10162" data-acc="R" data-u="" data-st="1" id="obj-bi-10162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10162</td><td class="n">Fan 16 circuit 1 running state</td><td class="d">Fan 5M40-126 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="10163" data-acc="R" data-u="" data-st="1" id="obj-bi-10163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10163</td><td class="n">Fan 1 circuit 2 running state</td><td class="d">Fan 5M40-211 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="10164" data-acc="R" data-u="" data-st="1" id="obj-bi-10164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10164</td><td class="n">Fan 2 circuit 2 running state</td><td class="d">Fan 5M40-212 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="10165" data-acc="R" data-u="" data-st="1" id="obj-bi-10165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10165</td><td class="n">Fan 3 circuit 2 running state</td><td class="d">Fan 5M40-213 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="10166" data-acc="R" data-u="" data-st="1" id="obj-bi-10166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10166</td><td class="n">Fan 4 circuit 2 running state</td><td class="d">Fan 5M40-214 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="10167" data-acc="R" data-u="" data-st="1" id="obj-bi-10167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10167</td><td class="n">Fan 5 circuit 2 running state</td><td class="d">Fan 5M40-215 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="10168" data-acc="R" data-u="" data-st="1" id="obj-bi-10168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10168</td><td class="n">Fan 6 circuit 2 running state</td><td class="d">Fan 5M40-216 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="10169" data-acc="R" data-u="" data-st="1" id="obj-bi-10169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10169</td><td class="n">Fan 7 circuit 2 running state</td><td class="d">Fan 5M40-217 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="10170" data-acc="R" data-u="" data-st="1" id="obj-bi-10170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10170</td><td class="n">Fan 8 circuit 2 running state</td><td class="d">Fan 5M40-218 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="10171" data-acc="R" data-u="" data-st="1" id="obj-bi-10171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10171</td><td class="n">Fan 9 circuit 2 running state</td><td class="d">Fan 5M40-219 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="10172" data-acc="R" data-u="" data-st="1" id="obj-bi-10172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10172</td><td class="n">Fan 10 circuit 2 running state</td><td class="d">Fan 5M40-220 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="10173" data-acc="R" data-u="" data-st="1" id="obj-bi-10173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10173</td><td class="n">Fan 11 circuit 2 running state</td><td class="d">Fan 5M40-221 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="10174" data-acc="R" data-u="" data-st="1" id="obj-bi-10174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10174</td><td class="n">Fan 12 circuit 2 running state</td><td class="d">Fan 5M40-222 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="10175" data-acc="R" data-u="" data-st="1" id="obj-bi-10175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10175</td><td class="n">Fan 13 circuit 2 running state</td><td class="d">Fan 5M40-223 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="10176" data-acc="R" data-u="" data-st="1" id="obj-bi-10176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10176</td><td class="n">Fan 14 circuit 2 running state</td><td class="d">Fan 5M40-224 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="10177" data-acc="R" data-u="" data-st="1" id="obj-bi-10177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10177</td><td class="n">Fan 15 circuit 2 running state</td><td class="d">Fan 5M40-225 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="10178" data-acc="R" data-u="" data-st="1" id="obj-bi-10178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10178</td><td class="n">Fan 16 circuit 2 running state</td><td class="d">Fan 5M40-226 running state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="10179" data-acc="R" data-u="" data-st="1" id="obj-bi-10179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10179</td><td class="n">Fan 1 circuit 1 fault</td><td class="d">Fan 5M40-111 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="10180" data-acc="R" data-u="" data-st="1" id="obj-bi-10180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10180</td><td class="n">Fan 2 circuit 1 fault</td><td class="d">Fan 5M40-112 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="10181" data-acc="R" data-u="" data-st="1" id="obj-bi-10181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10181</td><td class="n">Fan 3 circuit 1 fault</td><td class="d">Fan 5M40-113 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="10182" data-acc="R" data-u="" data-st="1" id="obj-bi-10182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10182</td><td class="n">Fan 4 circuit 1 fault</td><td class="d">Fan 5M40-114 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="10183" data-acc="R" data-u="" data-st="1" id="obj-bi-10183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10183</td><td class="n">Fan 5 circuit 1 fault</td><td class="d">Fan 5M40-115 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="10184" data-acc="R" data-u="" data-st="1" id="obj-bi-10184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10184</td><td class="n">Fan 6 circuit 1 fault</td><td class="d">Fan 5M40-116 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="10185" data-acc="R" data-u="" data-st="1" id="obj-bi-10185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10185</td><td class="n">Fan 7 circuit 1 fault</td><td class="d">Fan 5M40-117 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="10186" data-acc="R" data-u="" data-st="1" id="obj-bi-10186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10186</td><td class="n">Fan 8 circuit 1 fault</td><td class="d">Fan 5M40-118 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="10187" data-acc="R" data-u="" data-st="1" id="obj-bi-10187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10187</td><td class="n">Fan 9 circuit 1 fault</td><td class="d">Fan 5M40-119 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="10188" data-acc="R" data-u="" data-st="1" id="obj-bi-10188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10188</td><td class="n">Fan 10 circuit 1 fault</td><td class="d">Fan 5M40-120 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="10189" data-acc="R" data-u="" data-st="1" id="obj-bi-10189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10189</td><td class="n">Fan 11 circuit 1 fault</td><td class="d">Fan 5M40-1211 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="10190" data-acc="R" data-u="" data-st="1" id="obj-bi-10190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10190</td><td class="n">Fan 12 circuit 1 fault</td><td class="d">Fan 5M40-122 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="10191" data-acc="R" data-u="" data-st="1" id="obj-bi-10191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10191</td><td class="n">Fan 13 circuit 1 fault</td><td class="d">Fan 5M40-123 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="10192" data-acc="R" data-u="" data-st="1" id="obj-bi-10192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10192</td><td class="n">Fan 14 circuit 1 fault</td><td class="d">Fan 5M40-124 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="10193" data-acc="R" data-u="" data-st="1" id="obj-bi-10193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10193</td><td class="n">Fan 15 circuit 1 fault</td><td class="d">Fan 5M40-125 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="10194" data-acc="R" data-u="" data-st="1" id="obj-bi-10194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10194</td><td class="n">Fan 16 circuit 1 fault</td><td class="d">Fan 5M40-126 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="10195" data-acc="R" data-u="" data-st="1" id="obj-bi-10195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10195</td><td class="n">Fan 1 circuit 2 fault</td><td class="d">Fan 5M40-211 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="10196" data-acc="R" data-u="" data-st="1" id="obj-bi-10196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10196</td><td class="n">Fan 2 circuit 2 fault</td><td class="d">Fan 5M40-212 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="10197" data-acc="R" data-u="" data-st="1" id="obj-bi-10197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10197</td><td class="n">Fan 3 circuit 2 fault</td><td class="d">Fan 5M40-213 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="10198" data-acc="R" data-u="" data-st="1" id="obj-bi-10198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10198</td><td class="n">Fan 4 circuit 2 fault</td><td class="d">Fan 5M40-214 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="10199" data-acc="R" data-u="" data-st="1" id="obj-bi-10199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10199</td><td class="n">Fan 5 circuit 2 fault</td><td class="d">Fan 5M40-215 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="10200" data-acc="R" data-u="" data-st="1" id="obj-bi-10200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10200</td><td class="n">Fan 6 circuit 2 fault</td><td class="d">Fan 5M40-216 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="10201" data-acc="R" data-u="" data-st="1" id="obj-bi-10201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10201</td><td class="n">Fan 7 circuit 2 fault</td><td class="d">Fan 5M40-217 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="10202" data-acc="R" data-u="" data-st="1" id="obj-bi-10202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10202</td><td class="n">Fan 8 circuit 2 fault</td><td class="d">Fan 5M40-218 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="10203" data-acc="R" data-u="" data-st="1" id="obj-bi-10203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10203</td><td class="n">Fan 9 circuit 2 fault</td><td class="d">Fan 5M40-219 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="10204" data-acc="R" data-u="" data-st="1" id="obj-bi-10204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10204</td><td class="n">Fan 10 circuit 2 fault</td><td class="d">Fan 5M40-220 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="10205" data-acc="R" data-u="" data-st="1" id="obj-bi-10205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10205</td><td class="n">Fan 11 circuit 2 fault</td><td class="d">Fan 5M40-221 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="10206" data-acc="R" data-u="" data-st="1" id="obj-bi-10206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10206</td><td class="n">Fan 12 circuit 2 fault</td><td class="d">Fan 5M40-222 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="10207" data-acc="R" data-u="" data-st="1" id="obj-bi-10207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10207</td><td class="n">Fan 13 circuit 2 fault</td><td class="d">Fan 5M40-223 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="10208" data-acc="R" data-u="" data-st="1" id="obj-bi-10208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10208</td><td class="n">Fan 14 circuit 2 fault</td><td class="d">Fan 5M40-224 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="10209" data-acc="R" data-u="" data-st="1" id="obj-bi-10209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10209</td><td class="n">Fan 15 circuit 2 fault</td><td class="d">Fan 5M40-225 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="10210" data-acc="R" data-u="" data-st="1" id="obj-bi-10210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10210</td><td class="n">Fan 16 circuit 2 fault</td><td class="d">Fan 5M40-226 fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="10211" data-acc="R" data-u="" data-st="1" id="obj-bi-10211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10211</td><td class="n">Free Cooling Pump Command Status</td><td class="d">Free Cooling Pump Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="10212" data-acc="R" data-u="" data-st="1" id="obj-bi-10212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10212</td><td class="n">Free Cooling Front Panel Command Status</td><td class="d">Front Panel Free Cooling Command</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="10213" data-acc="R" data-u="" data-st="1" id="obj-bi-10213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10213</td><td class="n">Free Cooling Glycol Flow Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="11000" data-acc="R" data-u="" data-st="1" id="obj-bi-11000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11000</td><td class="n">Comm Loss: %RLA Indication Output(Vdc)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="11001" data-acc="R" data-u="" data-st="1" id="obj-bi-11001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11001</td><td class="n">Comm Loss: AFD Fault Input 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="11002" data-acc="R" data-u="" data-st="1" id="obj-bi-11002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11002</td><td class="n">Comm Loss: AFD Fault Input 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="11003" data-acc="R" data-u="" data-st="1" id="obj-bi-11003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11003</td><td class="n">Comm Loss: AFD Fault Input 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="11004" data-acc="R" data-u="" data-st="1" id="obj-bi-11004"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11004</td><td class="n">Comm Loss: AFD Fault Input 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="11005" data-acc="R" data-u="" data-st="1" id="obj-bi-11005"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11005</td><td class="n">Comm Loss: AFD Run Command - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="11006" data-acc="R" data-u="" data-st="1" id="obj-bi-11006"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11006</td><td class="n">Comm Loss: AFD Run Command - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="11007" data-acc="R" data-u="" data-st="1" id="obj-bi-11007"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11007</td><td class="n">Comm Loss: AFD Speed Command 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="11008" data-acc="R" data-u="" data-st="1" id="obj-bi-11008"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11008</td><td class="n">Comm Loss: AFD Speed Command 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="11009" data-acc="R" data-u="" data-st="1" id="obj-bi-11009"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11009</td><td class="n">Comm Loss: AFD Speed Command 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="11010" data-acc="R" data-u="" data-st="1" id="obj-bi-11010"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11010</td><td class="n">Comm Loss: AFD Speed Command 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="11011" data-acc="R" data-u="" data-st="1" id="obj-bi-11011"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11011</td><td class="n">Comm Loss: Auxiliary Setpoint Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="11012" data-acc="R" data-u="" data-st="1" id="obj-bi-11012"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11012</td><td class="n">Comm Loss: Chiller Bypass Valve Output</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="11013" data-acc="R" data-u="" data-st="1" id="obj-bi-11013"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11013</td><td class="n">Comm Loss: Cond Fan Enbl Shared Ckt 1&amp;2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="11014" data-acc="R" data-u="" data-st="1" id="obj-bi-11014"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11014</td><td class="n">Comm Loss: Cond Rfgt Tank Valve Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="11015" data-acc="R" data-u="" data-st="1" id="obj-bi-11015"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11015</td><td class="n">Comm Loss: Cond Rfgt Tank Valve Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="11016" data-acc="R" data-u="" data-st="1" id="obj-bi-11016"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11016</td><td class="n">Comm Loss: Condenser Fan Enable - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="11017" data-acc="R" data-u="" data-st="1" id="obj-bi-11017"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11017</td><td class="n">Comm Loss: Condenser Fan Enable - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="11018" data-acc="R" data-u="" data-st="1" id="obj-bi-11018"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11018</td><td class="n">Comm Loss: Condenser Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="11019" data-acc="R" data-u="" data-st="1" id="obj-bi-11019"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11019</td><td class="n">Comm Loss: Condenser Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="11020" data-acc="R" data-u="" data-st="1" id="obj-bi-11020"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11020</td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="11021" data-acc="R" data-u="" data-st="1" id="obj-bi-11021"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11021</td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="11022" data-acc="R" data-u="" data-st="1" id="obj-bi-11022"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11022</td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="11023" data-acc="R" data-u="" data-st="1" id="obj-bi-11023"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11023</td><td class="n">Comm Loss: Cprsr Disch Rfgt Temp - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="11024" data-acc="R" data-u="" data-st="1" id="obj-bi-11024"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11024</td><td class="n">Comm Loss: Economizer Disch Press - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="11025" data-acc="R" data-u="" data-st="1" id="obj-bi-11025"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11025</td><td class="n">Comm Loss: Economizer Disch Press - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="11026" data-acc="R" data-u="" data-st="1" id="obj-bi-11026"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11026</td><td class="n">Comm Loss: Economizer Disch Press - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="11027" data-acc="R" data-u="" data-st="1" id="obj-bi-11027"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11027</td><td class="n">Comm Loss: Economizer Disch Press - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="11028" data-acc="R" data-u="" data-st="1" id="obj-bi-11028"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11028</td><td class="n">Comm Loss: Economizer Disch Temp - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="11029" data-acc="R" data-u="" data-st="1" id="obj-bi-11029"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11029</td><td class="n">Comm Loss: Economizer Disch Temp - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="11030" data-acc="R" data-u="" data-st="1" id="obj-bi-11030"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11030</td><td class="n">Comm Loss: Economizer Disch Temp - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="11031" data-acc="R" data-u="" data-st="1" id="obj-bi-11031"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11031</td><td class="n">Comm Loss: Economizer Disch Temp - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="11032" data-acc="R" data-u="" data-st="1" id="obj-bi-11032"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11032</td><td class="n">Comm Loss: Economizer Valve - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="11033" data-acc="R" data-u="" data-st="1" id="obj-bi-11033"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11033</td><td class="n">Comm Loss: Economizer Valve - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="11034" data-acc="R" data-u="" data-st="1" id="obj-bi-11034"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11034</td><td class="n">Comm Loss: Economizer Valve - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="11035" data-acc="R" data-u="" data-st="1" id="obj-bi-11035"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11035</td><td class="n">Comm Loss: Economizer Valve - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="11036" data-acc="R" data-u="" data-st="1" id="obj-bi-11036"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11036</td><td class="n">Comm Loss: Electronic Expansion Valve - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="11037" data-acc="R" data-u="" data-st="1" id="obj-bi-11037"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11037</td><td class="n">Comm Loss: Electronic Expansion Valve - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="11038" data-acc="R" data-u="" data-st="1" id="obj-bi-11038"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11038</td><td class="n">Comm Loss: Emergency Stop Feedback Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="11039" data-acc="R" data-u="" data-st="1" id="obj-bi-11039"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11039</td><td class="n">Comm Loss: Energy Meter</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="11040" data-acc="R" data-u="" data-st="1" id="obj-bi-11040"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11040</td><td class="n">Comm Loss: Energy Meter Pulse Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="11041" data-acc="R" data-u="" data-st="1" id="obj-bi-11041"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11041</td><td class="n">Comm Loss: Evap Entering Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="11042" data-acc="R" data-u="" data-st="1" id="obj-bi-11042"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11042</td><td class="n">Comm Loss: Evap Entering Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="11043" data-acc="R" data-u="" data-st="1" id="obj-bi-11043"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11043</td><td class="n">Comm Loss: Evap Iso Valve Close Switch - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="11044" data-acc="R" data-u="" data-st="1" id="obj-bi-11044"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11044</td><td class="n">Comm Loss: Evap Iso Valve Close Switch - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="11045" data-acc="R" data-u="" data-st="1" id="obj-bi-11045"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11045</td><td class="n">Comm Loss: Evap Iso Valve Open Switch - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="11046" data-acc="R" data-u="" data-st="1" id="obj-bi-11046"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11046</td><td class="n">Comm Loss: Evap Iso Valve Open Switch - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="11047" data-acc="R" data-u="" data-st="1" id="obj-bi-11047"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11047</td><td class="n">Comm Loss: Evap Isolation Valve Relay - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="11048" data-acc="R" data-u="" data-st="1" id="obj-bi-11048"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11048</td><td class="n">Comm Loss: Evap Isolation Valve Relay - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="11049" data-acc="R" data-u="" data-st="1" id="obj-bi-11049"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11049</td><td class="n">Comm Loss: Evap Leaving Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="11050" data-acc="R" data-u="" data-st="1" id="obj-bi-11050"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11050</td><td class="n">Comm Loss: Evap Leaving Water Temp</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="11051" data-acc="R" data-u="" data-st="1" id="obj-bi-11051"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11051</td><td class="n">Comm Loss: Evap Pump Inv1 Fault Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="11052" data-acc="R" data-u="" data-st="1" id="obj-bi-11052"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11052</td><td class="n">Comm Loss: Evap Pump Inv1 Run Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="11053" data-acc="R" data-u="" data-st="1" id="obj-bi-11053"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11053</td><td class="n">Comm Loss: Evap Rfgt Pool Temp - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="11054" data-acc="R" data-u="" data-st="1" id="obj-bi-11054"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11054</td><td class="n">Comm Loss: Evap Rfgt Pool Temp - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="11055" data-acc="R" data-u="" data-st="1" id="obj-bi-11055"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11055</td><td class="n">Comm Loss: Evap Shell Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="11056" data-acc="R" data-u="" data-st="1" id="obj-bi-11056"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11056</td><td class="n">Comm Loss: Evap Shell Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="11057" data-acc="R" data-u="" data-st="1" id="obj-bi-11057"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11057</td><td class="n">Comm Loss: Evap Water Pump Inv Freq Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="11058" data-acc="R" data-u="" data-st="1" id="obj-bi-11058"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11058</td><td class="n">Comm Loss: Evap Water Pump Inverter Speed</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="11059" data-acc="R" data-u="" data-st="1" id="obj-bi-11059"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11059</td><td class="n">Comm Loss: Evaporator Pump 1 Fault Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="11060" data-acc="R" data-u="" data-st="1" id="obj-bi-11060"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11060</td><td class="n">Comm Loss: Evaporator Pump 2 Fault Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="11061" data-acc="R" data-u="" data-st="1" id="obj-bi-11061"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11061</td><td class="n">Comm Loss: Evaporator Water Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="11062" data-acc="R" data-u="" data-st="1" id="obj-bi-11062"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11062</td><td class="n">Comm Loss: Evaporator Water Pump 1 Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="11063" data-acc="R" data-u="" data-st="1" id="obj-bi-11063"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11063</td><td class="n">Comm Loss: Evaporator Water Pump 2 Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="11064" data-acc="R" data-u="" data-st="1" id="obj-bi-11064"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11064</td><td class="n">Comm Loss: Evaporator Water Pump Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="11065" data-acc="R" data-u="" data-st="1" id="obj-bi-11065"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11065</td><td class="n">Comm Loss: Ext Chilled Water Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="11066" data-acc="R" data-u="" data-st="1" id="obj-bi-11066"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11066</td><td class="n">Comm Loss: Ext Demand Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="11067" data-acc="R" data-u="" data-st="1" id="obj-bi-11067"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11067</td><td class="n">Comm Loss: Ext Noise Reduction Request</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="11068" data-acc="R" data-u="" data-st="1" id="obj-bi-11068"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11068</td><td class="n">Comm Loss: External Auto/Stop</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="11069" data-acc="R" data-u="" data-st="1" id="obj-bi-11069"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11069</td><td class="n">Comm Loss: External Ckt Lockout - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="11070" data-acc="R" data-u="" data-st="1" id="obj-bi-11070"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11070</td><td class="n">Comm Loss: External Ckt Lockout - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="11071" data-acc="R" data-u="" data-st="1" id="obj-bi-11071"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11071</td><td class="n">Comm Loss: External Heat Recovery Ckt Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="11072" data-acc="R" data-u="" data-st="1" id="obj-bi-11072"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11072</td><td class="n">Comm Loss: External Heat Recovery Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="11073" data-acc="R" data-u="" data-st="1" id="obj-bi-11073"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11073</td><td class="n">Comm Loss: External Heat Recovery Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="11074" data-acc="R" data-u="" data-st="1" id="obj-bi-11074"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11074</td><td class="n">Comm Loss: External Ice Building Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="11075" data-acc="R" data-u="" data-st="1" id="obj-bi-11075"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11075</td><td class="n">Comm Loss: Fan Board 1 Relay 1 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="11076" data-acc="R" data-u="" data-st="1" id="obj-bi-11076"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11076</td><td class="n">Comm Loss: Fan Board 1 Relay 1 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="11077" data-acc="R" data-u="" data-st="1" id="obj-bi-11077"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11077</td><td class="n">Comm Loss: Fan Board 1 Relay 2 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="11078" data-acc="R" data-u="" data-st="1" id="obj-bi-11078"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11078</td><td class="n">Comm Loss: Fan Board 1 Relay 2 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="11079" data-acc="R" data-u="" data-st="1" id="obj-bi-11079"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11079</td><td class="n">Comm Loss: Fan Board 1 Relay 3 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="11080" data-acc="R" data-u="" data-st="1" id="obj-bi-11080"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11080</td><td class="n">Comm Loss: Fan Board 1 Relay 3 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="11081" data-acc="R" data-u="" data-st="1" id="obj-bi-11081"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11081</td><td class="n">Comm Loss: Fan Board 1 Relay 4 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="11082" data-acc="R" data-u="" data-st="1" id="obj-bi-11082"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11082</td><td class="n">Comm Loss: Fan Board 1 Relay 4 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="11083" data-acc="R" data-u="" data-st="1" id="obj-bi-11083"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11083</td><td class="n">Comm Loss: Fan Board 2 Relay 1 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="11084" data-acc="R" data-u="" data-st="1" id="obj-bi-11084"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11084</td><td class="n">Comm Loss: Fan Board 2 Relay 1 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="11085" data-acc="R" data-u="" data-st="1" id="obj-bi-11085"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11085</td><td class="n">Comm Loss: Fan Board 2 Relay 2 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="11086" data-acc="R" data-u="" data-st="1" id="obj-bi-11086"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11086</td><td class="n">Comm Loss: Fan Board 2 Relay 2 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="11087" data-acc="R" data-u="" data-st="1" id="obj-bi-11087"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11087</td><td class="n">Comm Loss: Fan Board 2 Relay 3 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="11088" data-acc="R" data-u="" data-st="1" id="obj-bi-11088"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11088</td><td class="n">Comm Loss: Fan Board 2 Relay 3 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="11089" data-acc="R" data-u="" data-st="1" id="obj-bi-11089"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11089</td><td class="n">Comm Loss: Fan Board 2 Relay 4 - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="11090" data-acc="R" data-u="" data-st="1" id="obj-bi-11090"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11090</td><td class="n">Comm Loss: Fan Board 2 Relay 4 - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="11091" data-acc="R" data-u="" data-st="1" id="obj-bi-11091"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11091</td><td class="n">Comm Loss: Fan Inv Spd Cmd, Shrd Ckt1&amp;2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="11092" data-acc="R" data-u="" data-st="1" id="obj-bi-11092"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11092</td><td class="n">Comm Loss: Fan Inverter Fault - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="11093" data-acc="R" data-u="" data-st="1" id="obj-bi-11093"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11093</td><td class="n">Comm Loss: Fan Inverter Fault - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="11094" data-acc="R" data-u="" data-st="1" id="obj-bi-11094"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11094</td><td class="n">Comm Loss: Fan Inverter Speed Command - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="11095" data-acc="R" data-u="" data-st="1" id="obj-bi-11095"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11095</td><td class="n">Comm Loss: Fan Inverter Speed Command - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="11096" data-acc="R" data-u="" data-st="1" id="obj-bi-11096"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11096</td><td class="n">Comm Loss: Free Cooling Bypass Valve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="11097" data-acc="R" data-u="" data-st="1" id="obj-bi-11097"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11097</td><td class="n">Comm Loss: Free Cooling Entering Glycol Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="11098" data-acc="R" data-u="" data-st="1" id="obj-bi-11098"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11098</td><td class="n">Comm Loss: Free Cooling Entering Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="11099" data-acc="R" data-u="" data-st="1" id="obj-bi-11099"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11099</td><td class="n">Comm Loss: Free Cooling Glycol Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="11100" data-acc="R" data-u="" data-st="1" id="obj-bi-11100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11100</td><td class="n">Comm Loss: Free Cooling Glycol Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="11101" data-acc="R" data-u="" data-st="1" id="obj-bi-11101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11101</td><td class="n">Comm Loss: Free Cooling Glycol Pump Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="11102" data-acc="R" data-u="" data-st="1" id="obj-bi-11102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11102</td><td class="n">Comm Loss: Free Cooling Leaving Glycol Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="11103" data-acc="R" data-u="" data-st="1" id="obj-bi-11103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11103</td><td class="n">Comm Loss: Free Cooling Pump</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="11104" data-acc="R" data-u="" data-st="1" id="obj-bi-11104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11104</td><td class="n">Comm Loss: Free Cooling Valve</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="11105" data-acc="R" data-u="" data-st="1" id="obj-bi-11105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11105</td><td class="n">Comm Loss: Heat Recovery Mode Valve Command – Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="11106" data-acc="R" data-u="" data-st="1" id="obj-bi-11106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11106</td><td class="n">Comm Loss: Heat Recovery Mode Valve Command – Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="11107" data-acc="R" data-u="" data-st="1" id="obj-bi-11107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11107</td><td class="n">Comm Loss: Heat Recovery Water Flow Cmd - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="11108" data-acc="R" data-u="" data-st="1" id="obj-bi-11108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11108</td><td class="n">Comm Loss: Heat Recovery Water Flow Cmd - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="11109" data-acc="R" data-u="" data-st="1" id="obj-bi-11109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11109</td><td class="n">Comm Loss: Heat Recovery Water Flow Switch</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="11110" data-acc="R" data-u="" data-st="1" id="obj-bi-11110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11110</td><td class="n">Comm Loss: High Pressure Cutout Sw - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="11111" data-acc="R" data-u="" data-st="1" id="obj-bi-11111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11111</td><td class="n">Comm Loss: High Pressure Cutout Sw - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="11112" data-acc="R" data-u="" data-st="1" id="obj-bi-11112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11112</td><td class="n">Comm Loss: High Pressure Cutout Sw - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="11113" data-acc="R" data-u="" data-st="1" id="obj-bi-11113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11113</td><td class="n">Comm Loss: High Pressure Cutout Sw - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="11114" data-acc="R" data-u="" data-st="1" id="obj-bi-11114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11114</td><td class="n">Comm Loss: High Pressure Cutout Switch - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="11115" data-acc="R" data-u="" data-st="1" id="obj-bi-11115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11115</td><td class="n">Comm Loss: High Pressure Cutout Switch - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="11116" data-acc="R" data-u="" data-st="1" id="obj-bi-11116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11116</td><td class="n">Comm Loss: Hot Gas Bypass Valve Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="11117" data-acc="R" data-u="" data-st="1" id="obj-bi-11117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11117</td><td class="n">Comm Loss: Hot Gas Bypass Valve Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="11118" data-acc="R" data-u="" data-st="1" id="obj-bi-11118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11118</td><td class="n">Comm Loss: HR Entering Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="11119" data-acc="R" data-u="" data-st="1" id="obj-bi-11119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11119</td><td class="n">Comm Loss: HR Leaving Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="11120" data-acc="R" data-u="" data-st="1" id="obj-bi-11120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11120</td><td class="n">Comm Loss: External Rapid Start Command</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="11121" data-acc="R" data-u="" data-st="1" id="obj-bi-11121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11121</td><td class="n">Comm Loss: Liquid Line Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="11122" data-acc="R" data-u="" data-st="1" id="obj-bi-11122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11122</td><td class="n">Comm Loss: Liquid Line Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="11123" data-acc="R" data-u="" data-st="1" id="obj-bi-11123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11123</td><td class="n">Comm Loss: Liquid Line Temperature - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="11124" data-acc="R" data-u="" data-st="1" id="obj-bi-11124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11124</td><td class="n">Comm Loss: Liquid Line Temperature - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="11125" data-acc="R" data-u="" data-st="1" id="obj-bi-11125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11125</td><td class="n">Comm Loss: Local BAS Interface</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="11126" data-acc="R" data-u="" data-st="1" id="obj-bi-11126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11126</td><td class="n">Comm Loss: Mains Voltage Detection</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="11127" data-acc="R" data-u="" data-st="1" id="obj-bi-11127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11127</td><td class="n">Comm Loss: Motor RLA Input - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="11128" data-acc="R" data-u="" data-st="1" id="obj-bi-11128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11128</td><td class="n">Comm Loss: Motor RLA Input - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="11129" data-acc="R" data-u="" data-st="1" id="obj-bi-11129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11129</td><td class="n">Comm Loss: Motor RLA Input - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="11130" data-acc="R" data-u="" data-st="1" id="obj-bi-11130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11130</td><td class="n">Comm Loss: Motor RLA Input - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="11131" data-acc="R" data-u="" data-st="1" id="obj-bi-11131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11131</td><td class="n">Comm Loss: Motor Winding Tstat Cprsr1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="11132" data-acc="R" data-u="" data-st="1" id="obj-bi-11132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11132</td><td class="n">Comm Loss: Motor Winding Tstat Cprsr2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="11133" data-acc="R" data-u="" data-st="1" id="obj-bi-11133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11133</td><td class="n">Comm Loss: Off-cycle Freeze Prot Relay</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="11134" data-acc="R" data-u="" data-st="1" id="obj-bi-11134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11134</td><td class="n">Comm Loss: Oil Loss Level Sensor Input - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="11135" data-acc="R" data-u="" data-st="1" id="obj-bi-11135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11135</td><td class="n">Comm Loss: Oil Loss Level Sensor Input - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="11136" data-acc="R" data-u="" data-st="1" id="obj-bi-11136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11136</td><td class="n">Comm Loss: Oil Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="11137" data-acc="R" data-u="" data-st="1" id="obj-bi-11137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11137</td><td class="n">Comm Loss: Oil Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="11138" data-acc="R" data-u="" data-st="1" id="obj-bi-11138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11138</td><td class="n">Comm Loss: Oil Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="11139" data-acc="R" data-u="" data-st="1" id="obj-bi-11139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11139</td><td class="n">Comm Loss: Oil Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="11140" data-acc="R" data-u="" data-st="1" id="obj-bi-11140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11140</td><td class="n">Comm Loss: Oil Return Purge Valve Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="11141" data-acc="R" data-u="" data-st="1" id="obj-bi-11141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11141</td><td class="n">Comm Loss: Oil Return Purge Valve Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="11142" data-acc="R" data-u="" data-st="1" id="obj-bi-11142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11142</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="11143" data-acc="R" data-u="" data-st="1" id="obj-bi-11143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11143</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="11144" data-acc="R" data-u="" data-st="1" id="obj-bi-11144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11144</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="11145" data-acc="R" data-u="" data-st="1" id="obj-bi-11145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11145</td><td class="n">Comm Loss: Oil Return Solenoid Valve - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="401" data-i="11146" data-acc="R" data-u="" data-st="1" id="obj-bi-11146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11146</td><td class="n">Comm Loss: Oil Supply Temperature - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="402" data-i="11147" data-acc="R" data-u="" data-st="1" id="obj-bi-11147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11147</td><td class="n">Comm Loss: Oil Supply Temperature - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="403" data-i="11148" data-acc="R" data-u="" data-st="1" id="obj-bi-11148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11148</td><td class="n">Comm Loss: Oil Temperature - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="404" data-i="11149" data-acc="R" data-u="" data-st="1" id="obj-bi-11149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11149</td><td class="n">Comm Loss: Oil Temperature - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="405" data-i="11150" data-acc="R" data-u="" data-st="1" id="obj-bi-11150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11150</td><td class="n">Comm Loss: Oil Temperature - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="11151" data-acc="R" data-u="" data-st="1" id="obj-bi-11151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11151</td><td class="n">Comm Loss: Oil Temperature - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="11152" data-acc="R" data-u="" data-st="1" id="obj-bi-11152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11152</td><td class="n">Comm Loss: Outdoor Air Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="11153" data-acc="R" data-u="" data-st="1" id="obj-bi-11153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11153</td><td class="n">Comm Loss: Programmable Relay Board 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="11154" data-acc="R" data-u="" data-st="1" id="obj-bi-11154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11154</td><td class="n">Comm Loss: Programmable Relay Board 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="11155" data-acc="R" data-u="" data-st="1" id="obj-bi-11155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11155</td><td class="n">Comm Loss: Slide Valve Load - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="11156" data-acc="R" data-u="" data-st="1" id="obj-bi-11156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11156</td><td class="n">Comm Loss: Slide Valve Load - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="11157" data-acc="R" data-u="" data-st="1" id="obj-bi-11157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11157</td><td class="n">Comm Loss: Slide Valve Load - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="11158" data-acc="R" data-u="" data-st="1" id="obj-bi-11158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11158</td><td class="n">Comm Loss: Slide Valve Load - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="414" data-i="11159" data-acc="R" data-u="" data-st="1" id="obj-bi-11159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11159</td><td class="n">Comm Loss: Slide Valve Unload - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="415" data-i="11160" data-acc="R" data-u="" data-st="1" id="obj-bi-11160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11160</td><td class="n">Comm Loss: Slide Valve Unload - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="416" data-i="11161" data-acc="R" data-u="" data-st="1" id="obj-bi-11161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11161</td><td class="n">Comm Loss: Slide Valve Unload - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="417" data-i="11162" data-acc="R" data-u="" data-st="1" id="obj-bi-11162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11162</td><td class="n">Comm Loss: Slide Valve Unload - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="418" data-i="11163" data-acc="R" data-u="" data-st="1" id="obj-bi-11163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11163</td><td class="n">Comm Loss: Starter 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="419" data-i="11164" data-acc="R" data-u="" data-st="1" id="obj-bi-11164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11164</td><td class="n">Comm Loss: Starter 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="420" data-i="11165" data-acc="R" data-u="" data-st="1" id="obj-bi-11165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11165</td><td class="n">Comm Loss: Starter 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="421" data-i="11166" data-acc="R" data-u="" data-st="1" id="obj-bi-11166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11166</td><td class="n">Comm Loss: Starter 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="422" data-i="11167" data-acc="R" data-u="" data-st="1" id="obj-bi-11167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11167</td><td class="n">Comm Loss: Step Load - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="423" data-i="11168" data-acc="R" data-u="" data-st="1" id="obj-bi-11168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11168</td><td class="n">Comm Loss: Step Load - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="424" data-i="11169" data-acc="R" data-u="" data-st="1" id="obj-bi-11169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11169</td><td class="n">Comm Loss: Step Load - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="425" data-i="11170" data-acc="R" data-u="" data-st="1" id="obj-bi-11170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11170</td><td class="n">Comm Loss: Step Load - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="426" data-i="11171" data-acc="R" data-u="" data-st="1" id="obj-bi-11171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11171</td><td class="n">Comm Loss: Suction Rfgt Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="427" data-i="11172" data-acc="R" data-u="" data-st="1" id="obj-bi-11172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11172</td><td class="n">Comm Loss: Suction Rfgt Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="428" data-i="11173" data-acc="R" data-u="" data-st="1" id="obj-bi-11173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11173</td><td class="n">Comm Loss: Suction Rfgt Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="429" data-i="11174" data-acc="R" data-u="" data-st="1" id="obj-bi-11174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11174</td><td class="n">Comm Loss: Suction Rfgt Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="430" data-i="11175" data-acc="R" data-u="" data-st="1" id="obj-bi-11175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11175</td><td class="n">Comm Loss: Suction Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="431" data-i="11176" data-acc="R" data-u="" data-st="1" id="obj-bi-11176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11176</td><td class="n">Comm Loss: Suction Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="432" data-i="11177" data-acc="R" data-u="" data-st="1" id="obj-bi-11177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11177</td><td class="n">Comm Loss: Var Vi Valve – Cprsr1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="433" data-i="11178" data-acc="R" data-u="" data-st="1" id="obj-bi-11178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11178</td><td class="n">Comm Loss: Var Vi Valve – Cprsr2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="434" data-i="11179" data-acc="R" data-u="" data-st="1" id="obj-bi-11179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11179</td><td class="n">Comm Loss: Water System Diff Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="435" data-i="11180" data-acc="R" data-u="" data-st="1" id="obj-bi-11180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11180</td><td class="n">Comm Loss: Winding Temp 1, Cprsr1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="436" data-i="11181" data-acc="R" data-u="" data-st="1" id="obj-bi-11181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11181</td><td class="n">Comm Loss: Winding Temp 1, Cprsr2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="437" data-i="11182" data-acc="R" data-u="" data-st="1" id="obj-bi-11182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11182</td><td class="n">Comm Loss: Winding Temp 2, Cprsr1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="438" data-i="11183" data-acc="R" data-u="" data-st="1" id="obj-bi-11183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11183</td><td class="n">Comm Loss: Winding Temp 2, Cprsr2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="439" data-i="11184" data-acc="R" data-u="" data-st="1" id="obj-bi-11184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11184</td><td class="n">Diagnostic: AFD %RLA Feedback - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="440" data-i="11185" data-acc="R" data-u="" data-st="1" id="obj-bi-11185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11185</td><td class="n">Diagnostic: AFD %RLA Feedback - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="441" data-i="11186" data-acc="R" data-u="" data-st="1" id="obj-bi-11186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11186</td><td class="n">Diagnostic: AFD %RLA Feedback - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="442" data-i="11187" data-acc="R" data-u="" data-st="1" id="obj-bi-11187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11187</td><td class="n">Diagnostic: AFD %RLA Feedback - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="443" data-i="11188" data-acc="R" data-u="" data-st="1" id="obj-bi-11188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11188</td><td class="n">Diagnostic: AFD Bump Complete - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="444" data-i="11189" data-acc="R" data-u="" data-st="1" id="obj-bi-11189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11189</td><td class="n">Diagnostic: AFD Bump Complete - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="445" data-i="11190" data-acc="R" data-u="" data-st="1" id="obj-bi-11190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11190</td><td class="n">Diagnostic: AFD Bump Current High - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="446" data-i="11191" data-acc="R" data-u="" data-st="1" id="obj-bi-11191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11191</td><td class="n">Diagnostic: AFD Bump Current High - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="447" data-i="11192" data-acc="R" data-u="" data-st="1" id="obj-bi-11192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11192</td><td class="n">Diagnostic: AFD Comm Loss – 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="448" data-i="11193" data-acc="R" data-u="" data-st="1" id="obj-bi-11193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11193</td><td class="n">Diagnostic: AFD Comm Loss – 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="449" data-i="11194" data-acc="R" data-u="" data-st="1" id="obj-bi-11194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11194</td><td class="n">Diagnostic: AFD Comm Loss – 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="450" data-i="11195" data-acc="R" data-u="" data-st="1" id="obj-bi-11195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11195</td><td class="n">Diagnostic: AFD Comm Loss – 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="451" data-i="11196" data-acc="R" data-u="" data-st="1" id="obj-bi-11196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11196</td><td class="n">Diagnostic: AFD Failure to Arm or Start - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="452" data-i="11197" data-acc="R" data-u="" data-st="1" id="obj-bi-11197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11197</td><td class="n">Diagnostic: AFD Failure to Arm or Start - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="11198" data-acc="R" data-u="" data-st="1" id="obj-bi-11198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11198</td><td class="n">Diagnostic: AFD Failure to Arm or Start - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="11199" data-acc="R" data-u="" data-st="1" id="obj-bi-11199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11199</td><td class="n">Diagnostic: AFD Failure to Arm or Start - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="11200" data-acc="R" data-u="" data-st="1" id="obj-bi-11200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11200</td><td class="n">Diagnostic: AFD Fault - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="11201" data-acc="R" data-u="" data-st="1" id="obj-bi-11201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11201</td><td class="n">Diagnostic: AFD Fault - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="11202" data-acc="R" data-u="" data-st="1" id="obj-bi-11202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11202</td><td class="n">Diagnostic: AFD Fault - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="11203" data-acc="R" data-u="" data-st="1" id="obj-bi-11203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11203</td><td class="n">Diagnostic: AFD Fault - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="11204" data-acc="R" data-u="" data-st="1" id="obj-bi-11204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11204</td><td class="n">Diagnostic: AFD Fault Mains - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="11205" data-acc="R" data-u="" data-st="1" id="obj-bi-11205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11205</td><td class="n">Diagnostic: AFD Fault Mains - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="11206" data-acc="R" data-u="" data-st="1" id="obj-bi-11206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11206</td><td class="n">Diagnostic: AFD Fault Mains - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="11207" data-acc="R" data-u="" data-st="1" id="obj-bi-11207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11207</td><td class="n">Diagnostic: AFD Fault Mains - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="11208" data-acc="R" data-u="" data-st="1" id="obj-bi-11208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11208</td><td class="n">Diagnostic: AFD Harmonic Filter Over Temperature - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="11209" data-acc="R" data-u="" data-st="1" id="obj-bi-11209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11209</td><td class="n">Diagnostic: AFD Harmonic Filter Over Temperature - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="11210" data-acc="R" data-u="" data-st="1" id="obj-bi-11210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11210</td><td class="n">Diagnostic: AFD High Pressure Cutout - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="466" data-i="11211" data-acc="R" data-u="" data-st="1" id="obj-bi-11211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11211</td><td class="n">Diagnostic: AFD High Pressure Cutout - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="467" data-i="11212" data-acc="R" data-u="" data-st="1" id="obj-bi-11212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11212</td><td class="n">Diagnostic: AFD Interrupt Failure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="468" data-i="11213" data-acc="R" data-u="" data-st="1" id="obj-bi-11213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11213</td><td class="n">Diagnostic: AFD Interrupt Failure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="469" data-i="11214" data-acc="R" data-u="" data-st="1" id="obj-bi-11214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11214</td><td class="n">Diagnostic: AFD Interrupt Failure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="470" data-i="11215" data-acc="R" data-u="" data-st="1" id="obj-bi-11215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11215</td><td class="n">Diagnostic: AFD Interrupt Failure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="471" data-i="11216" data-acc="R" data-u="" data-st="1" id="obj-bi-11216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11216</td><td class="n">Diagnostic: AFD Motor Current Overload - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="472" data-i="11217" data-acc="R" data-u="" data-st="1" id="obj-bi-11217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11217</td><td class="n">Diagnostic: AFD Motor Current Overload - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="473" data-i="11218" data-acc="R" data-u="" data-st="1" id="obj-bi-11218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11218</td><td class="n">Diagnostic: AFD Motor Current Overload - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="474" data-i="11219" data-acc="R" data-u="" data-st="1" id="obj-bi-11219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11219</td><td class="n">Diagnostic: AFD Motor Current Overload - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="475" data-i="11220" data-acc="R" data-u="" data-st="1" id="obj-bi-11220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11220</td><td class="n">Diagnostic: AFD Motor Fault - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="476" data-i="11221" data-acc="R" data-u="" data-st="1" id="obj-bi-11221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11221</td><td class="n">Diagnostic: AFD Motor Fault - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="477" data-i="11222" data-acc="R" data-u="" data-st="1" id="obj-bi-11222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11222</td><td class="n">Diagnostic: AFD Motor Speed Too High - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="478" data-i="11223" data-acc="R" data-u="" data-st="1" id="obj-bi-11223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11223</td><td class="n">Diagnostic: AFD Motor Speed Too High - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="479" data-i="11224" data-acc="R" data-u="" data-st="1" id="obj-bi-11224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11224</td><td class="n">Diagnostic: AFD Motor Speed Too Low - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="480" data-i="11225" data-acc="R" data-u="" data-st="1" id="obj-bi-11225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11225</td><td class="n">Diagnostic: AFD Motor Speed Too Low - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="481" data-i="11226" data-acc="R" data-u="" data-st="1" id="obj-bi-11226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11226</td><td class="n">Diagnostic: AFD Pump Out Speed Low - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="482" data-i="11227" data-acc="R" data-u="" data-st="1" id="obj-bi-11227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11227</td><td class="n">Diagnostic: AFD Pump Out Speed Low - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="483" data-i="11228" data-acc="R" data-u="" data-st="1" id="obj-bi-11228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11228</td><td class="n">Diagnostic: AFD Unexpected Shutdown - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="484" data-i="11229" data-acc="R" data-u="" data-st="1" id="obj-bi-11229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11229</td><td class="n">Diagnostic: AFD Unexpected Shutdown - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="485" data-i="11230" data-acc="R" data-u="" data-st="1" id="obj-bi-11230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11230</td><td class="n">Diagnostic: AFD Unhandled Fault - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="486" data-i="11231" data-acc="R" data-u="" data-st="1" id="obj-bi-11231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11231</td><td class="n">Diagnostic: AFD Unhandled Fault - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="487" data-i="11232" data-acc="R" data-u="" data-st="1" id="obj-bi-11232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11232</td><td class="n">Diagnostic: BAS Communication Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="488" data-i="11233" data-acc="R" data-u="" data-st="1" id="obj-bi-11233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11233</td><td class="n">Diagnostic: BAS Failed to Establish Communication</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="489" data-i="11234" data-acc="R" data-u="" data-st="1" id="obj-bi-11234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11234</td><td class="n">Diagnostic: Check Clock</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="490" data-i="11235" data-acc="R" data-u="" data-st="1" id="obj-bi-11235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11235</td><td class="n">Diagnostic: Chiller Service Recommended</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="491" data-i="11236" data-acc="R" data-u="" data-st="1" id="obj-bi-11236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11236</td><td class="n">Diagnostic: Compressor Speed Too High - Thrust Load - Cprs1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="492" data-i="11237" data-acc="R" data-u="" data-st="1" id="obj-bi-11237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11237</td><td class="n">Diagnostic: Compressor Speed Too High - Thrust Load - Cprs1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="493" data-i="11238" data-acc="R" data-u="" data-st="1" id="obj-bi-11238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11238</td><td class="n">Diagnostic: Compressor Speed Too High - Thrust Load - Cprs2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="494" data-i="11239" data-acc="R" data-u="" data-st="1" id="obj-bi-11239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11239</td><td class="n">Diagnostic: Compressor Speed Too High - Thrust Load - Cprs2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="495" data-i="11240" data-acc="R" data-u="" data-st="1" id="obj-bi-11240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11240</td><td class="n">Diagnostic: Compressor Speed Too Low - Discharge Temperature - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="496" data-i="11241" data-acc="R" data-u="" data-st="1" id="obj-bi-11241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11241</td><td class="n">Diagnostic: Compressor Speed Too Low - Discharge Temperature - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="497" data-i="11242" data-acc="R" data-u="" data-st="1" id="obj-bi-11242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11242</td><td class="n">Diagnostic: Compressor Speed Too Low - Discharge Temperature - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="498" data-i="11243" data-acc="R" data-u="" data-st="1" id="obj-bi-11243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11243</td><td class="n">Diagnostic: Compressor Speed Too Low - Discharge Temperature - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="499" data-i="11244" data-acc="R" data-u="" data-st="1" id="obj-bi-11244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11244</td><td class="n">Diagnostic: Compressor Speed Too Low - Oil Viscosity - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="500" data-i="11245" data-acc="R" data-u="" data-st="1" id="obj-bi-11245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11245</td><td class="n">Diagnostic: Compressor Speed Too Low - Oil Viscosity - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="501" data-i="11246" data-acc="R" data-u="" data-st="1" id="obj-bi-11246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11246</td><td class="n">Diagnostic: Compressor Speed Too Low - Oil Viscosity - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="502" data-i="11247" data-acc="R" data-u="" data-st="1" id="obj-bi-11247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11247</td><td class="n">Diagnostic: Compressor Speed Too Low - Oil Viscosity - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="503" data-i="11248" data-acc="R" data-u="" data-st="1" id="obj-bi-11248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11248</td><td class="n">Diagnostic: Condenser Rfgt Pressure Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="504" data-i="11249" data-acc="R" data-u="" data-st="1" id="obj-bi-11249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11249</td><td class="n">Diagnostic: Condenser Rfgt Pressure Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="505" data-i="11250" data-acc="R" data-u="" data-st="1" id="obj-bi-11250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11250</td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="506" data-i="11251" data-acc="R" data-u="" data-st="1" id="obj-bi-11251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11251</td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="507" data-i="11252" data-acc="R" data-u="" data-st="1" id="obj-bi-11252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11252</td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="508" data-i="11253" data-acc="R" data-u="" data-st="1" id="obj-bi-11253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11253</td><td class="n">Diagnostic: Cprsr Did Not Accel: Shutdown - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="509" data-i="11254" data-acc="R" data-u="" data-st="1" id="obj-bi-11254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11254</td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="510" data-i="11255" data-acc="R" data-u="" data-st="1" id="obj-bi-11255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11255</td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="511" data-i="11256" data-acc="R" data-u="" data-st="1" id="obj-bi-11256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11256</td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="512" data-i="11257" data-acc="R" data-u="" data-st="1" id="obj-bi-11257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11257</td><td class="n">Diagnostic: Cprsr Did Not Accel: Transition - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="513" data-i="11258" data-acc="R" data-u="" data-st="1" id="obj-bi-11258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11258</td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="514" data-i="11259" data-acc="R" data-u="" data-st="1" id="obj-bi-11259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11259</td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="515" data-i="11260" data-acc="R" data-u="" data-st="1" id="obj-bi-11260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11260</td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="516" data-i="11261" data-acc="R" data-u="" data-st="1" id="obj-bi-11261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11261</td><td class="n">Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="517" data-i="11262" data-acc="R" data-u="" data-st="1" id="obj-bi-11262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11262</td><td class="n">Diagnostic: Economizer Disch Press Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="518" data-i="11263" data-acc="R" data-u="" data-st="1" id="obj-bi-11263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11263</td><td class="n">Diagnostic: Economizer Disch Press Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="519" data-i="11264" data-acc="R" data-u="" data-st="1" id="obj-bi-11264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11264</td><td class="n">Diagnostic: Economizer Disch Press Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="520" data-i="11265" data-acc="R" data-u="" data-st="1" id="obj-bi-11265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11265</td><td class="n">Diagnostic: Economizer Disch Press Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="521" data-i="11266" data-acc="R" data-u="" data-st="1" id="obj-bi-11266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11266</td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="522" data-i="11267" data-acc="R" data-u="" data-st="1" id="obj-bi-11267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11267</td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="523" data-i="11268" data-acc="R" data-u="" data-st="1" id="obj-bi-11268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11268</td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="524" data-i="11269" data-acc="R" data-u="" data-st="1" id="obj-bi-11269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11269</td><td class="n">Diagnostic: Economizer Disch Temp Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="525" data-i="11270" data-acc="R" data-u="" data-st="1" id="obj-bi-11270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11270</td><td class="n">Diagnostic: Emergency Stop Feedback Input</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="526" data-i="11271" data-acc="R" data-u="" data-st="1" id="obj-bi-11271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11271</td><td class="n">Diagnostic: Energy Meter Write Command Failure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="527" data-i="11272" data-acc="R" data-u="" data-st="1" id="obj-bi-11272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11272</td><td class="n">Diagnostic: Evap Iso Valve Illegal Switch State - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="528" data-i="11273" data-acc="R" data-u="" data-st="1" id="obj-bi-11273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11273</td><td class="n">Diagnostic: Evap Iso Valve Illegal Switch State - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="529" data-i="11274" data-acc="R" data-u="" data-st="1" id="obj-bi-11274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11274</td><td class="n">Diagnostic: Evap Isolation Valve Closed Switch Failure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="530" data-i="11275" data-acc="R" data-u="" data-st="1" id="obj-bi-11275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11275</td><td class="n">Diagnostic: Evap Isolation Valve Closed Switch Failure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="531" data-i="11276" data-acc="R" data-u="" data-st="1" id="obj-bi-11276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11276</td><td class="n">Diagnostic: Evap Isolation Valve Failed To Close - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="532" data-i="11277" data-acc="R" data-u="" data-st="1" id="obj-bi-11277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11277</td><td class="n">Diagnostic: Evap Isolation Valve Failed To Close - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="533" data-i="11278" data-acc="R" data-u="" data-st="1" id="obj-bi-11278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11278</td><td class="n">Diagnostic: Evap Isolation Valve Failed To Open - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="534" data-i="11279" data-acc="R" data-u="" data-st="1" id="obj-bi-11279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11279</td><td class="n">Diagnostic: Evap Isolation Valve Failed To Open - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="535" data-i="11280" data-acc="R" data-u="" data-st="1" id="obj-bi-11280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11280</td><td class="n">Diagnostic: Evap Isolation Valve Open Switch Failure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="536" data-i="11281" data-acc="R" data-u="" data-st="1" id="obj-bi-11281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11281</td><td class="n">Diagnostic: Evap Isolation Valve Open Switch Failure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="537" data-i="11282" data-acc="R" data-u="" data-st="1" id="obj-bi-11282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11282</td><td class="n">Diagnostic: Evap Pump 1 Starts Run time Written</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="538" data-i="11283" data-acc="R" data-u="" data-st="1" id="obj-bi-11283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11283</td><td class="n">Diagnostic: Evap Pump 2 Starts Run time Written</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="539" data-i="11284" data-acc="R" data-u="" data-st="1" id="obj-bi-11284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11284</td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="540" data-i="11285" data-acc="R" data-u="" data-st="1" id="obj-bi-11285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11285</td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="541" data-i="11286" data-acc="R" data-u="" data-st="1" id="obj-bi-11286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11286</td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="542" data-i="11287" data-acc="R" data-u="" data-st="1" id="obj-bi-11287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11287</td><td class="n">Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="543" data-i="11288" data-acc="R" data-u="" data-st="1" id="obj-bi-11288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11288</td><td class="n">Diagnostic: Evap Water Pump 1 Svc Recommended</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="544" data-i="11289" data-acc="R" data-u="" data-st="1" id="obj-bi-11289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11289</td><td class="n">Diagnostic: Evap Water Pump 2 Svc Recommended</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="545" data-i="11290" data-acc="R" data-u="" data-st="1" id="obj-bi-11290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11290</td><td class="n">Diagnostic: Evaporator Approach Error - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="546" data-i="11291" data-acc="R" data-u="" data-st="1" id="obj-bi-11291"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11291</td><td class="n">Diagnostic: Evaporator Approach Error - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="547" data-i="11292" data-acc="R" data-u="" data-st="1" id="obj-bi-11292"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11292</td><td class="n">Diagnostic: Evaporator Entering Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="548" data-i="11293" data-acc="R" data-u="" data-st="1" id="obj-bi-11293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11293</td><td class="n">Diagnostic: Evaporator Entering Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="549" data-i="11294" data-acc="R" data-u="" data-st="1" id="obj-bi-11294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11294</td><td class="n">Diagnostic: Evaporator Leaving Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="550" data-i="11295" data-acc="R" data-u="" data-st="1" id="obj-bi-11295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11295</td><td class="n">Diagnostic: Evaporator Leaving Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="551" data-i="11296" data-acc="R" data-u="" data-st="1" id="obj-bi-11296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11296</td><td class="n">Diagnostic: Evaporator Pump 1 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="552" data-i="11297" data-acc="R" data-u="" data-st="1" id="obj-bi-11297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11297</td><td class="n">Diagnostic: Evaporator Pump 2 Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="553" data-i="11298" data-acc="R" data-u="" data-st="1" id="obj-bi-11298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11298</td><td class="n">Diagnostic: Evaporator Shell Rfgt Pressure Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="554" data-i="11299" data-acc="R" data-u="" data-st="1" id="obj-bi-11299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11299</td><td class="n">Diagnostic: Evaporator Shell Rfgt Pressure Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="555" data-i="11300" data-acc="R" data-u="" data-st="1" id="obj-bi-11300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11300</td><td class="n">Diagnostic: Evaporator Water Flow Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="556" data-i="11301" data-acc="R" data-u="" data-st="1" id="obj-bi-11301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11301</td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="557" data-i="11302" data-acc="R" data-u="" data-st="1" id="obj-bi-11302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11302</td><td class="n">Diagnostic: Evaporator Water Flow Lost - Pump2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="558" data-i="11303" data-acc="R" data-u="" data-st="1" id="obj-bi-11303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11303</td><td class="n">Diagnostic: Evaporator Water Flow Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="559" data-i="11304" data-acc="R" data-u="" data-st="1" id="obj-bi-11304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11304</td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="560" data-i="11305" data-acc="R" data-u="" data-st="1" id="obj-bi-11305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11305</td><td class="n">Diagnostic: Evaporator Water Flow Overdue - Pump2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="561" data-i="11306" data-acc="R" data-u="" data-st="1" id="obj-bi-11306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11306</td><td class="n">Diagnostic: Excessive Condenser Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="562" data-i="11307" data-acc="R" data-u="" data-st="1" id="obj-bi-11307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11307</td><td class="n">Diagnostic: Excessive Condenser Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="563" data-i="11308" data-acc="R" data-u="" data-st="1" id="obj-bi-11308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11308</td><td class="n">Diagnostic: External Chilled Water Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="564" data-i="11309" data-acc="R" data-u="" data-st="1" id="obj-bi-11309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11309</td><td class="n">Diagnostic: External Demand Limit Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="565" data-i="11310" data-acc="R" data-u="" data-st="1" id="obj-bi-11310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11310</td><td class="n">Diagnostic: External Heat Recovery Setpoint</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="566" data-i="11311" data-acc="R" data-u="" data-st="1" id="obj-bi-11311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11311</td><td class="n">Diagnostic: EXV Pressure Equalization Failed - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="567" data-i="11312" data-acc="R" data-u="" data-st="1" id="obj-bi-11312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11312</td><td class="n">Diagnostic: EXV Pressure Equalization Failed - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="568" data-i="11313" data-acc="R" data-u="" data-st="1" id="obj-bi-11313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11313</td><td class="n">Diagnostic: Fan Inverter Fault - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="569" data-i="11314" data-acc="R" data-u="" data-st="1" id="obj-bi-11314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11314</td><td class="n">Diagnostic: Fan Inverter Fault - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="570" data-i="11315" data-acc="R" data-u="" data-st="1" id="obj-bi-11315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11315</td><td class="n">Diagnostic: Free Cooling Entering Glycol Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="571" data-i="11316" data-acc="R" data-u="" data-st="1" id="obj-bi-11316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11316</td><td class="n">Diagnostic: Free Cooling Entering Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="572" data-i="11317" data-acc="R" data-u="" data-st="1" id="obj-bi-11317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11317</td><td class="n">Diagnostic: Free Cooling Glycol Flow Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="573" data-i="11318" data-acc="R" data-u="" data-st="1" id="obj-bi-11318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11318</td><td class="n">Diagnostic: Free Cooling Glycol Flow Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="574" data-i="11319" data-acc="R" data-u="" data-st="1" id="obj-bi-11319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11319</td><td class="n">Diagnostic: Free Cooling Glycol Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="575" data-i="11320" data-acc="R" data-u="" data-st="1" id="obj-bi-11320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11320</td><td class="n">Diagnostic: Free Cooling Glycol Pump Fault</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="576" data-i="11321" data-acc="R" data-u="" data-st="1" id="obj-bi-11321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11321</td><td class="n">Diagnostic: Free Cooling Glycol Temperature Equalization Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="577" data-i="11322" data-acc="R" data-u="" data-st="1" id="obj-bi-11322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11322</td><td class="n">Diagnostic: Free Cooling Leaving Glycol Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="578" data-i="11323" data-acc="R" data-u="" data-st="1" id="obj-bi-11323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11323</td><td class="n">Diagnostic: Heat Recovery Entering Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="579" data-i="11324" data-acc="R" data-u="" data-st="1" id="obj-bi-11324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11324</td><td class="n">Diagnostic: Heat Recovery Leaving Water Temp Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="580" data-i="11325" data-acc="R" data-u="" data-st="1" id="obj-bi-11325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11325</td><td class="n">Diagnostic: Heat Recovery Water Flow Lost</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="581" data-i="11326" data-acc="R" data-u="" data-st="1" id="obj-bi-11326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11326</td><td class="n">Diagnostic: Heat Recovery Water Flow Overdue</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="582" data-i="11327" data-acc="R" data-u="" data-st="1" id="obj-bi-11327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11327</td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="583" data-i="11328" data-acc="R" data-u="" data-st="1" id="obj-bi-11328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11328</td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="584" data-i="11329" data-acc="R" data-u="" data-st="1" id="obj-bi-11329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11329</td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="585" data-i="11330" data-acc="R" data-u="" data-st="1" id="obj-bi-11330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11330</td><td class="n">Diagnostic: High Cprsr Rfgt Discharge Temp - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="586" data-i="11331" data-acc="R" data-u="" data-st="1" id="obj-bi-11331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11331</td><td class="n">Diagnostic: High Differential Refrigerant Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="587" data-i="11332" data-acc="R" data-u="" data-st="1" id="obj-bi-11332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11332</td><td class="n">Diagnostic: High Differential Rfgt Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="588" data-i="11333" data-acc="R" data-u="" data-st="1" id="obj-bi-11333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11333</td><td class="n">Diagnostic: High Differential Rfgt Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="589" data-i="11334" data-acc="R" data-u="" data-st="1" id="obj-bi-11334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11334</td><td class="n">Diagnostic: High Differential Rfgt Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="590" data-i="11335" data-acc="R" data-u="" data-st="1" id="obj-bi-11335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11335</td><td class="n">Diagnostic: High Differential Rfgt Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="591" data-i="11336" data-acc="R" data-u="" data-st="1" id="obj-bi-11336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11336</td><td class="n">Diagnostic: High Evap Shell Rfgt Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="592" data-i="11337" data-acc="R" data-u="" data-st="1" id="obj-bi-11337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11337</td><td class="n">Diagnostic: High Evap Shell Rfgt Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="593" data-i="11338" data-acc="R" data-u="" data-st="1" id="obj-bi-11338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11338</td><td class="n">Diagnostic: High Evaporator Refrigerant Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="11339" data-acc="R" data-u="" data-st="1" id="obj-bi-11339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11339</td><td class="n">Diagnostic: High Evaporator Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="595" data-i="11340" data-acc="R" data-u="" data-st="1" id="obj-bi-11340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11340</td><td class="n">Diagnostic: High Motor Winding Temperature - 1A - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="11341" data-acc="R" data-u="" data-st="1" id="obj-bi-11341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11341</td><td class="n">Diagnostic: High Motor Winding Temperature - 1A - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="597" data-i="11342" data-acc="R" data-u="" data-st="1" id="obj-bi-11342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11342</td><td class="n">Diagnostic: High Motor Winding Temperature - 2A - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="11343" data-acc="R" data-u="" data-st="1" id="obj-bi-11343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11343</td><td class="n">Diagnostic: High Motor Winding Temperature - 2A - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="599" data-i="11344" data-acc="R" data-u="" data-st="1" id="obj-bi-11344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11344</td><td class="n">Diagnostic: High Oil Temperature - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="600" data-i="11345" data-acc="R" data-u="" data-st="1" id="obj-bi-11345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11345</td><td class="n">Diagnostic: High Oil Temperature - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="601" data-i="11346" data-acc="R" data-u="" data-st="1" id="obj-bi-11346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11346</td><td class="n">Diagnostic: High Oil Temperature - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="602" data-i="11347" data-acc="R" data-u="" data-st="1" id="obj-bi-11347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11347</td><td class="n">Diagnostic: High Oil Temperature - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="603" data-i="11348" data-acc="R" data-u="" data-st="1" id="obj-bi-11348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11348</td><td class="n">Diagnostic: High Pressure Cutout - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="604" data-i="11349" data-acc="R" data-u="" data-st="1" id="obj-bi-11349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11349</td><td class="n">Diagnostic: High Pressure Cutout - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="605" data-i="11350" data-acc="R" data-u="" data-st="1" id="obj-bi-11350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11350</td><td class="n">Diagnostic: High Pressure Cutout - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="606" data-i="11351" data-acc="R" data-u="" data-st="1" id="obj-bi-11351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11351</td><td class="n">Diagnostic: High Pressure Cutout - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="607" data-i="11352" data-acc="R" data-u="" data-st="1" id="obj-bi-11352"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11352</td><td class="n">Diagnostic: High Pressure Cutout - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="608" data-i="11353" data-acc="R" data-u="" data-st="1" id="obj-bi-11353"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11353</td><td class="n">Diagnostic: High Pressure Cutout - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="609" data-i="11354" data-acc="R" data-u="" data-st="1" id="obj-bi-11354"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11354</td><td class="n">Diagnostic: High Refrigerant Pressure Ratio</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="610" data-i="11355" data-acc="R" data-u="" data-st="1" id="obj-bi-11355"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11355</td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="611" data-i="11356" data-acc="R" data-u="" data-st="1" id="obj-bi-11356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11356</td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="612" data-i="11357" data-acc="R" data-u="" data-st="1" id="obj-bi-11357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11357</td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="613" data-i="11358" data-acc="R" data-u="" data-st="1" id="obj-bi-11358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11358</td><td class="n">Diagnostic: High Refrigerant Pressure Ratio - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="614" data-i="11359" data-acc="R" data-u="" data-st="1" id="obj-bi-11359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11359</td><td class="n">Diagnostic: Inverted Evaporator Water Temperature</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="615" data-i="11360" data-acc="R" data-u="" data-st="1" id="obj-bi-11360"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11360</td><td class="n">Diagnostic: LCI-C Software Mismatch: Use BAS Tool</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="616" data-i="11361" data-acc="R" data-u="" data-st="1" id="obj-bi-11361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11361</td><td class="n">Diagnostic: Liquid Line Pressure Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="617" data-i="11362" data-acc="R" data-u="" data-st="1" id="obj-bi-11362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11362</td><td class="n">Diagnostic: Liquid Line Pressure Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="618" data-i="11363" data-acc="R" data-u="" data-st="1" id="obj-bi-11363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11363</td><td class="n">Diagnostic: Liquid Line Temp Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="619" data-i="11364" data-acc="R" data-u="" data-st="1" id="obj-bi-11364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11364</td><td class="n">Diagnostic: Liquid Line Temp Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="620" data-i="11365" data-acc="R" data-u="" data-st="1" id="obj-bi-11365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11365</td><td class="n">Diagnostic: Loss of Oil at Compressor (Running) - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="621" data-i="11366" data-acc="R" data-u="" data-st="1" id="obj-bi-11366"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11366</td><td class="n">Diagnostic: Loss of Oil at Compressor (Running) - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="622" data-i="11367" data-acc="R" data-u="" data-st="1" id="obj-bi-11367"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11367</td><td class="n">Diagnostic: Loss of Oil at Compressor (Stopped) - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="623" data-i="11368" data-acc="R" data-u="" data-st="1" id="obj-bi-11368"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11368</td><td class="n">Diagnostic: Loss of Oil at Compressor (Stopped) - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="624" data-i="11369" data-acc="R" data-u="" data-st="1" id="obj-bi-11369"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11369</td><td class="n">Diagnostic: Loss of Oil for Compressor (Running) - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="625" data-i="11370" data-acc="R" data-u="" data-st="1" id="obj-bi-11370"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11370</td><td class="n">Diagnostic: Loss of Oil for Compressor (Running) - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="626" data-i="11371" data-acc="R" data-u="" data-st="1" id="obj-bi-11371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11371</td><td class="n">Diagnostic: Loss of Oil for Compressor (Stopped) - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="627" data-i="11372" data-acc="R" data-u="" data-st="1" id="obj-bi-11372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11372</td><td class="n">Diagnostic: Loss of Oil for Compressor (Stopped) - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="628" data-i="11373" data-acc="R" data-u="" data-st="1" id="obj-bi-11373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11373</td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="629" data-i="11374" data-acc="R" data-u="" data-st="1" id="obj-bi-11374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11374</td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="630" data-i="11375" data-acc="R" data-u="" data-st="1" id="obj-bi-11375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11375</td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="631" data-i="11376" data-acc="R" data-u="" data-st="1" id="obj-bi-11376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11376</td><td class="n">Diagnostic: Low Differential Rfgt Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="632" data-i="11377" data-acc="R" data-u="" data-st="1" id="obj-bi-11377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11377</td><td class="n">Diagnostic: Low Discharge Superheat - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="633" data-i="11378" data-acc="R" data-u="" data-st="1" id="obj-bi-11378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11378</td><td class="n">Diagnostic: Low Discharge Superheat - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="634" data-i="11379" data-acc="R" data-u="" data-st="1" id="obj-bi-11379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11379</td><td class="n">Diagnostic: Low Discharge Superheat - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="635" data-i="11380" data-acc="R" data-u="" data-st="1" id="obj-bi-11380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11380</td><td class="n">Diagnostic: Low Discharge Superheat - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="636" data-i="11381" data-acc="R" data-u="" data-st="1" id="obj-bi-11381"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11381</td><td class="n">Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="637" data-i="11382" data-acc="R" data-u="" data-st="1" id="obj-bi-11382"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11382</td><td class="n">Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="638" data-i="11383" data-acc="R" data-u="" data-st="1" id="obj-bi-11383"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11383</td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit Off)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="639" data-i="11384" data-acc="R" data-u="" data-st="1" id="obj-bi-11384"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11384</td><td class="n">Diagnostic: Low Evaporator Water Temp (Unit On)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="640" data-i="11385" data-acc="R" data-u="" data-st="1" id="obj-bi-11385"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11385</td><td class="n">Diagnostic: Low Glycol Pressure Free Cooling</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="641" data-i="11386" data-acc="R" data-u="" data-st="1" id="obj-bi-11386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11386</td><td class="n">Diagnostic: Low Glycol Temp Free Cooling</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="642" data-i="11387" data-acc="R" data-u="" data-st="1" id="obj-bi-11387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11387</td><td class="n">Diagnostic: Low Oil Flow - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="643" data-i="11388" data-acc="R" data-u="" data-st="1" id="obj-bi-11388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11388</td><td class="n">Diagnostic: Low Oil Flow - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="644" data-i="11389" data-acc="R" data-u="" data-st="1" id="obj-bi-11389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11389</td><td class="n">Diagnostic: Low Oil Flow - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="645" data-i="11390" data-acc="R" data-u="" data-st="1" id="obj-bi-11390"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11390</td><td class="n">Diagnostic: Low Oil Flow - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="646" data-i="11391" data-acc="R" data-u="" data-st="1" id="obj-bi-11391"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11391</td><td class="n">Diagnostic: Low Refrigerant Temperature - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="647" data-i="11392" data-acc="R" data-u="" data-st="1" id="obj-bi-11392"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11392</td><td class="n">Diagnostic: Low Refrigerant Temperature - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="648" data-i="11393" data-acc="R" data-u="" data-st="1" id="obj-bi-11393"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11393</td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="649" data-i="11394" data-acc="R" data-u="" data-st="1" id="obj-bi-11394"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11394</td><td class="n">Diagnostic: Low Suction Refrigerant Pressure - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="650" data-i="11395" data-acc="R" data-u="" data-st="1" id="obj-bi-11395"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11395</td><td class="n">Diagnostic: Main Power Loss</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="651" data-i="11396" data-acc="R" data-u="" data-st="1" id="obj-bi-11396"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11396</td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="652" data-i="11397" data-acc="R" data-u="" data-st="1" id="obj-bi-11397"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11397</td><td class="n">Diagnostic: Mfr Maintenance Recommended - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="653" data-i="11398" data-acc="R" data-u="" data-st="1" id="obj-bi-11398"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11398</td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="654" data-i="11399" data-acc="R" data-u="" data-st="1" id="obj-bi-11399"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11399</td><td class="n">Diagnostic: Mfr Maintenance Recommended - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="655" data-i="11400" data-acc="R" data-u="" data-st="1" id="obj-bi-11400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11400</td><td class="n">Diagnostic: Momentary Power Loss - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="656" data-i="11401" data-acc="R" data-u="" data-st="1" id="obj-bi-11401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11401</td><td class="n">Diagnostic: Momentary Power Loss - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="657" data-i="11402" data-acc="R" data-u="" data-st="1" id="obj-bi-11402"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11402</td><td class="n">Diagnostic: Motor Current Overload - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="658" data-i="11403" data-acc="R" data-u="" data-st="1" id="obj-bi-11403"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11403</td><td class="n">Diagnostic: Motor Current Overload - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="659" data-i="11404" data-acc="R" data-u="" data-st="1" id="obj-bi-11404"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11404</td><td class="n">Diagnostic: Motor Current Overload - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="660" data-i="11405" data-acc="R" data-u="" data-st="1" id="obj-bi-11405"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11405</td><td class="n">Diagnostic: Motor Current Overload - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="661" data-i="11406" data-acc="R" data-u="" data-st="1" id="obj-bi-11406"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11406</td><td class="n">Diagnostic: Motor Winding Temp Sensor - Cprsr1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="662" data-i="11407" data-acc="R" data-u="" data-st="1" id="obj-bi-11407"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11407</td><td class="n">Diagnostic: Motor Winding Temp Sensor - Cprsr2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="663" data-i="11408" data-acc="R" data-u="" data-st="1" id="obj-bi-11408"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11408</td><td class="n">Diagnostic: MP: Invalid Configuration</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="664" data-i="11409" data-acc="R" data-u="" data-st="1" id="obj-bi-11409"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11409</td><td class="n">Diagnostic: MP: Non-Volatile Block Test Error</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="665" data-i="11410" data-acc="R" data-u="" data-st="1" id="obj-bi-11410"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11410</td><td class="n">Diagnostic: MP: Reset Has Occurred</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="666" data-i="11411" data-acc="R" data-u="" data-st="1" id="obj-bi-11411"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11411</td><td class="n">Diagnostic: No Differential Rfgt Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="667" data-i="11412" data-acc="R" data-u="" data-st="1" id="obj-bi-11412"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11412</td><td class="n">Diagnostic: No Differential Rfgt Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="668" data-i="11413" data-acc="R" data-u="" data-st="1" id="obj-bi-11413"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11413</td><td class="n">Diagnostic: No Differential Rfgt Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="669" data-i="11414" data-acc="R" data-u="" data-st="1" id="obj-bi-11414"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11414</td><td class="n">Diagnostic: No Differential Rfgt Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="670" data-i="11415" data-acc="R" data-u="" data-st="1" id="obj-bi-11415"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11415</td><td class="n">Diagnostic: Oil Analysis Recommended - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="671" data-i="11416" data-acc="R" data-u="" data-st="1" id="obj-bi-11416"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11416</td><td class="n">Diagnostic: Oil Analysis Recommended - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="672" data-i="11417" data-acc="R" data-u="" data-st="1" id="obj-bi-11417"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11417</td><td class="n">Diagnostic: Oil Filter Change Recommended - Cprsr1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="673" data-i="11418" data-acc="R" data-u="" data-st="1" id="obj-bi-11418"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11418</td><td class="n">Diagnostic: Oil Filter Change Recommended - Cprsr2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="674" data-i="11419" data-acc="R" data-u="" data-st="1" id="obj-bi-11419"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11419</td><td class="n">Diagnostic: Oil Flow Protection Fault - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="675" data-i="11420" data-acc="R" data-u="" data-st="1" id="obj-bi-11420"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11420</td><td class="n">Diagnostic: Oil Flow Protection Fault - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="676" data-i="11421" data-acc="R" data-u="" data-st="1" id="obj-bi-11421"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11421</td><td class="n">Diagnostic: Oil Flow Protection Fault - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="677" data-i="11422" data-acc="R" data-u="" data-st="1" id="obj-bi-11422"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11422</td><td class="n">Diagnostic: Oil Flow Protection Fault - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="678" data-i="11423" data-acc="R" data-u="" data-st="1" id="obj-bi-11423"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11423</td><td class="n">Diagnostic: Oil Pressure Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="679" data-i="11424" data-acc="R" data-u="" data-st="1" id="obj-bi-11424"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11424</td><td class="n">Diagnostic: Oil Pressure Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="680" data-i="11425" data-acc="R" data-u="" data-st="1" id="obj-bi-11425"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11425</td><td class="n">Diagnostic: Oil Pressure Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="681" data-i="11426" data-acc="R" data-u="" data-st="1" id="obj-bi-11426"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11426</td><td class="n">Diagnostic: Oil Pressure Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="682" data-i="11427" data-acc="R" data-u="" data-st="1" id="obj-bi-11427"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11427</td><td class="n">Diagnostic: Oil Supply Temperature Sensor - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="683" data-i="11428" data-acc="R" data-u="" data-st="1" id="obj-bi-11428"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11428</td><td class="n">Diagnostic: Oil Supply Temperature Sensor - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="684" data-i="11429" data-acc="R" data-u="" data-st="1" id="obj-bi-11429"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11429</td><td class="n">Diagnostic: Oil Temperature Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="685" data-i="11430" data-acc="R" data-u="" data-st="1" id="obj-bi-11430"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11430</td><td class="n">Diagnostic: Oil Temperature Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="686" data-i="11431" data-acc="R" data-u="" data-st="1" id="obj-bi-11431"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11431</td><td class="n">Diagnostic: Oil Temperature Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="687" data-i="11432" data-acc="R" data-u="" data-st="1" id="obj-bi-11432"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11432</td><td class="n">Diagnostic: Oil Temperature Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="688" data-i="11433" data-acc="R" data-u="" data-st="1" id="obj-bi-11433"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11433</td><td class="n">Diagnostic: Outdoor Air Temperature Sensor</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="689" data-i="11434" data-acc="R" data-u="" data-st="1" id="obj-bi-11434"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11434</td><td class="n">Diagnostic: Over Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="690" data-i="11435" data-acc="R" data-u="" data-st="1" id="obj-bi-11435"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11435</td><td class="n">Diagnostic: Phase Loss - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="691" data-i="11436" data-acc="R" data-u="" data-st="1" id="obj-bi-11436"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11436</td><td class="n">Diagnostic: Phase Loss - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="692" data-i="11437" data-acc="R" data-u="" data-st="1" id="obj-bi-11437"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11437</td><td class="n">Diagnostic: Phase Loss - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="693" data-i="11438" data-acc="R" data-u="" data-st="1" id="obj-bi-11438"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11438</td><td class="n">Diagnostic: Phase Loss - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="694" data-i="11439" data-acc="R" data-u="" data-st="1" id="obj-bi-11439"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11439</td><td class="n">Diagnostic: Phase Reversal - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="695" data-i="11440" data-acc="R" data-u="" data-st="1" id="obj-bi-11440"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11440</td><td class="n">Diagnostic: Phase Reversal - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="696" data-i="11441" data-acc="R" data-u="" data-st="1" id="obj-bi-11441"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11441</td><td class="n">Diagnostic: Phase Reversal - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="697" data-i="11442" data-acc="R" data-u="" data-st="1" id="obj-bi-11442"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11442</td><td class="n">Diagnostic: Phase Reversal - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="698" data-i="11443" data-acc="R" data-u="" data-st="1" id="obj-bi-11443"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11443</td><td class="n">Diagnostic: Power Loss - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="699" data-i="11444" data-acc="R" data-u="" data-st="1" id="obj-bi-11444"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11444</td><td class="n">Diagnostic: Power Loss - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="700" data-i="11445" data-acc="R" data-u="" data-st="1" id="obj-bi-11445"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11445</td><td class="n">Diagnostic: Power Loss - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="701" data-i="11446" data-acc="R" data-u="" data-st="1" id="obj-bi-11446"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11446</td><td class="n">Diagnostic: Power Loss - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="702" data-i="11447" data-acc="R" data-u="" data-st="1" id="obj-bi-11447"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11447</td><td class="n">Diagnostic: Pumpdown Terminated By Time - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="703" data-i="11448" data-acc="R" data-u="" data-st="1" id="obj-bi-11448"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11448</td><td class="n">Diagnostic: Pumpdown Terminated By Time - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="704" data-i="11449" data-acc="R" data-u="" data-st="1" id="obj-bi-11449"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11449</td><td class="n">Diagnostic: Restart Inhibit Invoked - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="705" data-i="11450" data-acc="R" data-u="" data-st="1" id="obj-bi-11450"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11450</td><td class="n">Diagnostic: Restart Inhibit Invoked - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="706" data-i="11451" data-acc="R" data-u="" data-st="1" id="obj-bi-11451"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11451</td><td class="n">Diagnostic: Restart Inhibit Invoked - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="707" data-i="11452" data-acc="R" data-u="" data-st="1" id="obj-bi-11452"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11452</td><td class="n">Diagnostic: Restart Inhibit Invoked - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="708" data-i="11453" data-acc="R" data-u="" data-st="1" id="obj-bi-11453"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11453</td><td class="n">Diagnostic: Severe Current Imbalance - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="709" data-i="11454" data-acc="R" data-u="" data-st="1" id="obj-bi-11454"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11454</td><td class="n">Diagnostic: Severe Current Imbalance - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="710" data-i="11455" data-acc="R" data-u="" data-st="1" id="obj-bi-11455"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11455</td><td class="n">Diagnostic: Severe Current Imbalance - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="711" data-i="11456" data-acc="R" data-u="" data-st="1" id="obj-bi-11456"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11456</td><td class="n">Diagnostic: Severe Current Imbalance - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="712" data-i="11457" data-acc="R" data-u="" data-st="1" id="obj-bi-11457"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11457</td><td class="n">Diagnostic: Software Error 1001: Call Trane Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="713" data-i="11458" data-acc="R" data-u="" data-st="1" id="obj-bi-11458"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11458</td><td class="n">Diagnostic: Software Error 1002: Call Trane Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="714" data-i="11459" data-acc="R" data-u="" data-st="1" id="obj-bi-11459"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11459</td><td class="n">Diagnostic: Software Error 1003: Call Trane Service</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="715" data-i="11460" data-acc="R" data-u="" data-st="1" id="obj-bi-11460"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11460</td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="716" data-i="11461" data-acc="R" data-u="" data-st="1" id="obj-bi-11461"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11461</td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="717" data-i="11462" data-acc="R" data-u="" data-st="1" id="obj-bi-11462"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11462</td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="718" data-i="11463" data-acc="R" data-u="" data-st="1" id="obj-bi-11463"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11463</td><td class="n">Diagnostic: Starter Comm Loss: Main Processor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="719" data-i="11464" data-acc="R" data-u="" data-st="1" id="obj-bi-11464"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11464</td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="720" data-i="11465" data-acc="R" data-u="" data-st="1" id="obj-bi-11465"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11465</td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="721" data-i="11466" data-acc="R" data-u="" data-st="1" id="obj-bi-11466"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11466</td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="722" data-i="11467" data-acc="R" data-u="" data-st="1" id="obj-bi-11467"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11467</td><td class="n">Diagnostic: Starter Contactor Interrupt Failure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="723" data-i="11468" data-acc="R" data-u="" data-st="1" id="obj-bi-11468"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11468</td><td class="n">Diagnostic: Starter Did Not Fully Accelerate - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="724" data-i="11469" data-acc="R" data-u="" data-st="1" id="obj-bi-11469"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11469</td><td class="n">Diagnostic: Starter Did Not Fully Accelerate - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="725" data-i="11470" data-acc="R" data-u="" data-st="1" id="obj-bi-11470"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11470</td><td class="n">Diagnostic: Starter Did Not Transition - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="726" data-i="11471" data-acc="R" data-u="" data-st="1" id="obj-bi-11471"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11471</td><td class="n">Diagnostic: Starter Did Not Transition - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="727" data-i="11472" data-acc="R" data-u="" data-st="1" id="obj-bi-11472"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11472</td><td class="n">Diagnostic: Starter Did Not Transition - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="728" data-i="11473" data-acc="R" data-u="" data-st="1" id="obj-bi-11473"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11473</td><td class="n">Diagnostic: Starter Did Not Transition - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="11474" data-acc="R" data-u="" data-st="1" id="obj-bi-11474"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11474</td><td class="n">Diagnostic: Starter Dry Run Test - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="11475" data-acc="R" data-u="" data-st="1" id="obj-bi-11475"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11475</td><td class="n">Diagnostic: Starter Dry Run Test - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="11476" data-acc="R" data-u="" data-st="1" id="obj-bi-11476"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11476</td><td class="n">Diagnostic: Starter Dry Run Test - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="11477" data-acc="R" data-u="" data-st="1" id="obj-bi-11477"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11477</td><td class="n">Diagnostic: Starter Dry Run Test - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="11478" data-acc="R" data-u="" data-st="1" id="obj-bi-11478"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11478</td><td class="n">Diagnostic: Starter Failed to Arm/Start - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="11479" data-acc="R" data-u="" data-st="1" id="obj-bi-11479"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11479</td><td class="n">Diagnostic: Starter Failed to Arm/Start - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="11480" data-acc="R" data-u="" data-st="1" id="obj-bi-11480"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11480</td><td class="n">Diagnostic: Starter Failed to Arm/Start - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="11481" data-acc="R" data-u="" data-st="1" id="obj-bi-11481"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11481</td><td class="n">Diagnostic: Starter Failed to Arm/Start - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="11482" data-acc="R" data-u="" data-st="1" id="obj-bi-11482"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11482</td><td class="n">Diagnostic: Starter Fault Type I - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="11483" data-acc="R" data-u="" data-st="1" id="obj-bi-11483"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11483</td><td class="n">Diagnostic: Starter Fault Type I - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="11484" data-acc="R" data-u="" data-st="1" id="obj-bi-11484"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11484</td><td class="n">Diagnostic: Starter Fault Type I - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="11485" data-acc="R" data-u="" data-st="1" id="obj-bi-11485"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11485</td><td class="n">Diagnostic: Starter Fault Type I - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="11486" data-acc="R" data-u="" data-st="1" id="obj-bi-11486"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11486</td><td class="n">Diagnostic: Starter Fault Type II - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="11487" data-acc="R" data-u="" data-st="1" id="obj-bi-11487"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11487</td><td class="n">Diagnostic: Starter Fault Type II - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="743" data-i="11488" data-acc="R" data-u="" data-st="1" id="obj-bi-11488"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11488</td><td class="n">Diagnostic: Starter Fault Type II - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="744" data-i="11489" data-acc="R" data-u="" data-st="1" id="obj-bi-11489"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11489</td><td class="n">Diagnostic: Starter Fault Type II - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="745" data-i="11490" data-acc="R" data-u="" data-st="1" id="obj-bi-11490"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11490</td><td class="n">Diagnostic: Starter Fault Type III - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="746" data-i="11491" data-acc="R" data-u="" data-st="1" id="obj-bi-11491"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11491</td><td class="n">Diagnostic: Starter Fault Type III - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="747" data-i="11492" data-acc="R" data-u="" data-st="1" id="obj-bi-11492"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11492</td><td class="n">Diagnostic: Starter Fault Type III - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="748" data-i="11493" data-acc="R" data-u="" data-st="1" id="obj-bi-11493"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11493</td><td class="n">Diagnostic: Starter Fault Type III - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="749" data-i="11494" data-acc="R" data-u="" data-st="1" id="obj-bi-11494"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11494</td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="750" data-i="11495" data-acc="R" data-u="" data-st="1" id="obj-bi-11495"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11495</td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="751" data-i="11496" data-acc="R" data-u="" data-st="1" id="obj-bi-11496"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11496</td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="752" data-i="11497" data-acc="R" data-u="" data-st="1" id="obj-bi-11497"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11497</td><td class="n">Diagnostic: Starter Module Memory Error Type 1 - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="753" data-i="11498" data-acc="R" data-u="" data-st="1" id="obj-bi-11498"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11498</td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="754" data-i="11499" data-acc="R" data-u="" data-st="1" id="obj-bi-11499"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11499</td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="755" data-i="11500" data-acc="R" data-u="" data-st="1" id="obj-bi-11500"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11500</td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="756" data-i="11501" data-acc="R" data-u="" data-st="1" id="obj-bi-11501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11501</td><td class="n">Diagnostic: Starter Module Memory Error Type 2 - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="757" data-i="11502" data-acc="R" data-u="" data-st="1" id="obj-bi-11502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11502</td><td class="n">Diagnostic: Starts/Hours Modified 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="758" data-i="11503" data-acc="R" data-u="" data-st="1" id="obj-bi-11503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11503</td><td class="n">Diagnostic: Starts/Hours Modified 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="759" data-i="11504" data-acc="R" data-u="" data-st="1" id="obj-bi-11504"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11504</td><td class="n">Diagnostic: Starts/Hours Modified 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="760" data-i="11505" data-acc="R" data-u="" data-st="1" id="obj-bi-11505"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11505</td><td class="n">Diagnostic: Starts/Hours Modified 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="761" data-i="11506" data-acc="R" data-u="" data-st="1" id="obj-bi-11506"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11506</td><td class="n">Diagnostic: Suction Pressure Transducer - Ckt1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="762" data-i="11507" data-acc="R" data-u="" data-st="1" id="obj-bi-11507"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11507</td><td class="n">Diagnostic: Suction Pressure Transducer - Ckt2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="763" data-i="11508" data-acc="R" data-u="" data-st="1" id="obj-bi-11508"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11508</td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="764" data-i="11509" data-acc="R" data-u="" data-st="1" id="obj-bi-11509"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11509</td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="765" data-i="11510" data-acc="R" data-u="" data-st="1" id="obj-bi-11510"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11510</td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="766" data-i="11511" data-acc="R" data-u="" data-st="1" id="obj-bi-11511"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11511</td><td class="n">Diagnostic: Suction Refrigerant Pressure Sensor - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="767" data-i="11512" data-acc="R" data-u="" data-st="1" id="obj-bi-11512"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11512</td><td class="n">Diagnostic: Transition Complete Input Opened - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="768" data-i="11513" data-acc="R" data-u="" data-st="1" id="obj-bi-11513"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11513</td><td class="n">Diagnostic: Transition Complete Input Opened - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="769" data-i="11514" data-acc="R" data-u="" data-st="1" id="obj-bi-11514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11514</td><td class="n">Diagnostic: Transition Complete Input Opened - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="770" data-i="11515" data-acc="R" data-u="" data-st="1" id="obj-bi-11515"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11515</td><td class="n">Diagnostic: Transition Complete Input Opened - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="771" data-i="11516" data-acc="R" data-u="" data-st="1" id="obj-bi-11516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11516</td><td class="n">Diagnostic: Transition Complete Input Shorted - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="772" data-i="11517" data-acc="R" data-u="" data-st="1" id="obj-bi-11517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11517</td><td class="n">Diagnostic: Transition Complete Input Shorted - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="773" data-i="11518" data-acc="R" data-u="" data-st="1" id="obj-bi-11518"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11518</td><td class="n">Diagnostic: Transition Complete Input Shorted - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="774" data-i="11519" data-acc="R" data-u="" data-st="1" id="obj-bi-11519"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11519</td><td class="n">Diagnostic: Transition Complete Input Shorted - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="775" data-i="11520" data-acc="R" data-u="" data-st="1" id="obj-bi-11520"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11520</td><td class="n">Diagnostic: Under Voltage</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="776" data-i="11521" data-acc="R" data-u="" data-st="1" id="obj-bi-11521"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11521</td><td class="n">Diagnostic: Unexpected Starter Shutdown - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="777" data-i="11522" data-acc="R" data-u="" data-st="1" id="obj-bi-11522"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11522</td><td class="n">Diagnostic: Unexpected Starter Shutdown - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="778" data-i="11523" data-acc="R" data-u="" data-st="1" id="obj-bi-11523"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11523</td><td class="n">Diagnostic: Unexpected Starter Shutdown - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="779" data-i="11524" data-acc="R" data-u="" data-st="1" id="obj-bi-11524"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11524</td><td class="n">Diagnostic: Unexpected Starter Shutdown - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="780" data-i="11525" data-acc="R" data-u="" data-st="1" id="obj-bi-11525"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11525</td><td class="n">Diagnostic: Very Low Discharge Superheat - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="781" data-i="11526" data-acc="R" data-u="" data-st="1" id="obj-bi-11526"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11526</td><td class="n">Diagnostic: Very Low Discharge Superheat - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="782" data-i="11527" data-acc="R" data-u="" data-st="1" id="obj-bi-11527"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11527</td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 1A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="783" data-i="11528" data-acc="R" data-u="" data-st="1" id="obj-bi-11528"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11528</td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 1B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="784" data-i="11529" data-acc="R" data-u="" data-st="1" id="obj-bi-11529"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11529</td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 2A</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="785" data-i="11530" data-acc="R" data-u="" data-st="1" id="obj-bi-11530"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11530</td><td class="n">Diagnostic: Very Low Evap Rfgt Pressure - 2B</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="786" data-i="11531" data-acc="R" data-u="" data-st="1" id="obj-bi-11531"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11531</td><td class="n">Diagnostic: Water System Differential Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="787" data-i="11532" data-acc="R" data-u="" data-st="1" id="obj-bi-11532"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11532</td><td class="n">Comm Loss: Fan Control Module</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="788" data-i="11533" data-acc="R" data-u="" data-st="1" id="obj-bi-11533"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11533</td><td class="n">Comm Loss: Condenser Fan Circuit 1</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="789" data-i="11534" data-acc="R" data-u="" data-st="1" id="obj-bi-11534"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11534</td><td class="n">Comm Loss: Condenser Fan Shared Circuit</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="790" data-i="11535" data-acc="R" data-u="" data-st="1" id="obj-bi-11535"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11535</td><td class="n">Comm Loss: Condenser Fan Circuit 2</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="791" data-i="11536" data-acc="R" data-u="" data-st="1" id="obj-bi-11536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11536</td><td class="n">Diagnostic: Drive 1A configuration may be not complete</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="792" data-i="11537" data-acc="R" data-u="" data-st="1" id="obj-bi-11537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11537</td><td class="n">Diagnostic: Drive 1B configuration may be not complete</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="793" data-i="11538" data-acc="R" data-u="" data-st="1" id="obj-bi-11538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11538</td><td class="n">Diagnostic: Drive 2A configuration may be not complete</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="794" data-i="11539" data-acc="R" data-u="" data-st="1" id="obj-bi-11539"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11539</td><td class="n">Diagnostic: Drive 2B configuration may be not complete</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="795" data-i="11540" data-acc="R" data-u="" data-st="1" id="obj-bi-11540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11540</td><td class="n">Comm Loss: Refrigerant Leak Detector</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="796" data-i="11541" data-acc="R" data-u="" data-st="1" id="obj-bi-11541"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11541</td><td class="n">Diagnostic: Refrigerant Leakage Detected</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="797" data-i="11542" data-acc="R" data-u="" data-st="1" id="obj-bi-11542"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11542</td><td class="n">Comm Loss: Evap Water Pump Inlet Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="798" data-i="11543" data-acc="R" data-u="" data-st="1" id="obj-bi-11543"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11543</td><td class="n">Diagnostic: Low Evaporator Water Pressure</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="799" data-i="11544" data-acc="R" data-u="" data-st="1" id="obj-bi-11544"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11544</td><td class="n">Diagnostic: Evaporator Water Pump Inlet Pressure Transducer</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = In Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="800" data-i="10100" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-10100"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10100</td><td class="n">Chiller Auto Stop Command BAS</td><td class="d">Command the chiller to start running if operating conditions are satisfied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="801" data-i="10101" data-acc="W" data-u="" data-st="1" id="obj-bv-10101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10101</td><td class="n">Reset Diagnostic</td><td class="d">Initiate a request to reset any controller diagnostics</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="802" data-i="10102" data-acc="W" data-u="" data-st="1" id="obj-bv-10102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10102</td><td class="n">Noise Reduction Request BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="803" data-i="10103" data-acc="W" data-u="" data-st="1" id="obj-bv-10103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10103</td><td class="n">Circuit 1 Lockout BAS</td><td class="d">Lockout the Circuit-1 Compressor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="804" data-i="10104" data-acc="W" data-u="" data-st="1" id="obj-bv-10104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10104</td><td class="n">Circuit 2 Lockout BAS</td><td class="d">Lockout the Circuit-2 Compressor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="805" data-i="10105" data-acc="W" data-u="" data-st="1" id="obj-bv-10105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10105</td><td class="n">Compressor 1A Lockout BAS</td><td class="d">Lockout the Compressor 1A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="806" data-i="10106" data-acc="W" data-u="" data-st="1" id="obj-bv-10106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10106</td><td class="n">Compressor 1B Lockout BAS</td><td class="d">Lockout the Compressor 1B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="807" data-i="10107" data-acc="W" data-u="" data-st="1" id="obj-bv-10107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10107</td><td class="n">Compressor 2A Lockout BAS</td><td class="d">Lockout the Compressor 2A</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="808" data-i="10108" data-acc="W" data-u="" data-st="1" id="obj-bv-10108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10108</td><td class="n">Compressor 2B Lockout BAS</td><td class="d">Lockout the Compressor 2B</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="809" data-i="10109" data-acc="W" data-u="" data-st="1" id="obj-bv-10109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10109</td><td class="n">Free Cooling Auto Stop Command BAS</td><td class="d">Command the chiller to allow free cooling mode if conditions are satisfied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Stop, 1 = Auto</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="810" data-i="10110" data-acc="W" data-u="" data-st="1" id="obj-bv-10110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10110</td><td class="n">Energy Consumption Reset</td><td class="d">Reset the energy consumption accumulated total</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Accumulating, 1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="811" data-i="10111" data-acc="W" data-u="" data-st="1" id="obj-bv-10111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10111</td><td class="n">Heat Recovery Enable BAS</td><td class="d">Command the heat recovery to start running if operating conditions are satisfied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="812" data-i="10112" data-acc="W" data-u="" data-st="1" id="obj-bv-10112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10112</td><td class="n">Heat Recovery Lockout Circuit 1 BAS</td><td class="d">Lockout the heat recovery Circuit 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="813" data-i="10113" data-acc="W" data-u="" data-st="1" id="obj-bv-10113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10113</td><td class="n">Heat Recovery Lockout Circuit 2 BAS</td><td class="d">Lockout the heat recovery Circuit 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="814" data-i="10114" data-acc="W" data-u="" data-st="1" id="obj-bv-10114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10114</td><td class="n">Evaporator Water Pump Request BAS</td><td class="d">BAS Evaporator Water Pump Auto On Request</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Auto, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="815" data-i="10115" data-acc="W" data-u="" data-st="1" id="obj-bv-10115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10115</td><td class="n">Rapid Start Request BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="816" data-i="10116" data-acc="W" data-u="" data-st="1" id="obj-bv-10116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10116</td><td class="n">Free Cooling Compressor Lockout</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Locked Out</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="817" data-i="10100" data-acc="R" data-u="" data-st="1" id="obj-mi-10100"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10100</td><td class="n">Running Mode</td><td class="d">Running state of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Chiller Off, 2 = Chiller In Start Mode, 3 = Chiller In Run Mode, 4 = Chiller In Pre- Shutdown Mode, 5 = Chiller In Service Mode</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="818" data-i="10101" data-acc="R" data-u="" data-st="1" id="obj-mi-10101"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10101</td><td class="n">Operating Mode</td><td class="d">Operating mode of the chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="819" data-i="10102" data-acc="R" data-u="" data-st="1" id="obj-mi-10102"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10102</td><td class="n">Front Panel Chiller Mode Command</td><td class="d">Chiller Mode Command in Front Panel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="820" data-i="10103" data-acc="R" data-u="" data-st="1" id="obj-mi-10103"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10103</td><td class="n">Refrigerant Type</td><td class="d">Chiller refrigerant type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5 = R-134a, 13 = R-513A, 16 = R-1234ze(E)</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="821" data-i="10104" data-acc="R" data-u="" data-st="1" id="obj-mi-10104"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10104</td><td class="n">Cooling Type</td><td class="d">Cooling Type of chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">2 = Air Cooled</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="822" data-i="10105" data-acc="R" data-u="" data-st="1" id="obj-mi-10105"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10105</td><td class="n">Model Information [GEN2]</td><td class="d">Model information of chiller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">5 = RTAF</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="823" data-i="10106" data-acc="R" data-u="" data-st="1" id="obj-mi-10106"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10106</td><td class="n">Manufacture Location</td><td class="d">Location that the chiller was manufactured</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">3 = Pueblo, 4 = Charmes</td></tr>
<tr data-row data-type="MI" data-to="10" data-o="824" data-i="10107" data-acc="R" data-u="" data-st="1" id="obj-mi-10107"><td class="t"><abbr title="Multi-state Input">MI</abbr></td><td class="i">10107</td><td class="n">Chiller Setpoint Source</td><td class="d">Selected setpoint source for control purpose</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = BAS, 2 = External, 3 = Front Panel</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="825" data-i="10100" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-10100"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10100</td><td class="n">Chiller Mode Command BAS</td><td class="d">Command the chiller Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Cool, 2 = Heat, 3 = Ice Making, 4 = Free Cooling</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Symbio 800 Sintesis RTAF point IDs by name</summary><ul><li><a href="#obj-ai-10100"><code>AI10100</code></a>Active Cool/Heat Setpoint Temperature</li><li><a href="#obj-ai-10101"><code>AI10101</code></a>External Chilled Water Setpoint</li><li><a href="#obj-ai-10102"><code>AI10102</code></a>Front Panel Chilled Water Setpoint</li><li><a href="#obj-ai-10103"><code>AI10103</code></a>Active Demand Limit Setpoint</li><li><a href="#obj-ai-10104"><code>AI10104</code></a>External Demand Limit Setpoint</li><li><a href="#obj-ai-10105"><code>AI10105</code></a>Front Panel Demand Limit Setpoint</li><li><a href="#obj-ai-10106"><code>AI10106</code></a>Evaporator Entering Water Temperature</li><li><a href="#obj-ai-10107"><code>AI10107</code></a>Evaporator Leaving Water Temperature</li><li><a href="#obj-ai-10108"><code>AI10108</code></a>Outdoor Air Temperature</li><li><a href="#obj-ai-10109"><code>AI10109</code></a>Number of Circuits</li><li><a href="#obj-ai-10110"><code>AI10110</code></a>Unit Source ID</li><li><a href="#obj-ai-10111"><code>AI10111</code></a>Number of Compressors Circuit 1</li><li><a href="#obj-ai-10112"><code>AI10112</code></a>Number of Compressors Circuit 2</li><li><a href="#obj-ai-10113"><code>AI10113</code></a>Actual Running Capacity</li><li><a href="#obj-ai-10114"><code>AI10114</code></a>Air Flow Percentage Circuit 1</li><li><a href="#obj-ai-10115"><code>AI10115</code></a>Evaporator Refrigerant Pressure Circuit 1</li><li><a href="#obj-ai-10116"><code>AI10116</code></a>Condenser Refrigerant Pressure Circuit 1</li><li><a href="#obj-ai-10117"><code>AI10117</code></a>Differential Refrigerant Pressure Circuit 1</li><li><a href="#obj-ai-10118"><code>AI10118</code></a>Evaporator Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10119"><code>AI10119</code></a>Condenser Saturated Refrigerant Temperature Circuit 1</li><li><a href="#obj-ai-10120"><code>AI10120</code></a>Sub Cooled Liquid Temperature Circuit 1</li><li><a href="#obj-ai-10121"><code>AI10121</code></a>Refrigerant Discharge Temperature - Compressor 1A</li><li><a href="#obj-ai-10122"><code>AI10122</code></a>Oil Pressure - Compressor 1A</li><li><a href="#obj-ai-10123"><code>AI10123</code></a>Starts - Compressor 1A</li><li><a href="#obj-ai-10124"><code>AI10124</code></a>Run Time - Compressor 1A (in seconds)</li><li><a href="#obj-ai-10125"><code>AI10125</code></a>Air Flow Percentage Circuit 2</li><li><a href="#obj-ai-10126"><code>AI10126</code></a>Evaporator Refrigerant Pressure Circuit 2</li><li><a href="#obj-ai-10127"><code>AI10127</code></a>Condenser Refrigerant Pressure Circuit 2</li><li><a href="#obj-ai-10128"><code>AI10128</code></a>Differential Refrigerant Pressure Circuit 2</li><li><a href="#obj-ai-10129"><code>AI10129</code></a>Evaporator Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10130"><code>AI10130</code></a>Condenser Saturated Refrigerant Temperature Circuit 2</li><li><a href="#obj-ai-10131"><code>AI10131</code></a>Sub Cooled Liquid Temperature Circuit 2</li><li><a href="#obj-ai-10132"><code>AI10132</code></a>Refrigerant Discharge Temperature - Compressor 2A</li><li><a href="#obj-ai-10133"><code>AI10133</code></a>Oil Pressure - Compressor 2A</li><li><a href="#obj-ai-10134"><code>AI10134</code></a>Refrigerant Discharge Temperature - Compressor 1B</li><li><a href="#obj-ai-10135"><code>AI10135</code></a>Oil Pressure - Compressor 1B</li><li><a href="#obj-ai-10136"><code>AI10136</code></a>Starts - Compressor 1B</li><li><a href="#obj-ai-10137"><code>AI10137</code></a>Run Time - Compressor 1B (in seconds)</li><li><a href="#obj-ai-10138"><code>AI10138</code></a>Starts - Compressor 2A</li><li><a href="#obj-ai-10139"><code>AI10139</code></a>Run Time - Compressor 2A (in seconds)</li><li><a href="#obj-ai-10140"><code>AI10140</code></a>Refrigerant Discharge Temperature - Compressor 2B</li><li><a href="#obj-ai-10141"><code>AI10141</code></a>Oil Pressure - Compressor 2B</li><li><a href="#obj-ai-10142"><code>AI10142</code></a>Starts - Compressor 2B</li><li><a href="#obj-ai-10143"><code>AI10143</code></a>Run Time - Compressor 2B (in seconds)</li><li><a href="#obj-ai-10144"><code>AI10144</code></a>Free Cooling Capacity Status</li><li><a href="#obj-ai-10145"><code>AI10145</code></a>Free Cooling Entering Water Temperature Active</li><li><a href="#obj-ai-10146"><code>AI10146</code></a>Free Cooling Entering Glycol Temperature</li><li><a href="#obj-ai-10147"><code>AI10147</code></a>Free Cooling Leaving Glycol Temperature</li><li><a href="#obj-ai-10148"><code>AI10148</code></a>Free Cooling Glycol Pressure</li><li><a href="#obj-ai-10149"><code>AI10149</code></a>Drive Motor Average Current RLA Compressor 1A</li><li><a href="#obj-ai-10150"><code>AI10150</code></a>Drive Motor Average Current RLA Compressor 2A</li><li><a href="#obj-ai-10151"><code>AI10151</code></a>Heat Recovery Entering Water Temperature</li><li><a href="#obj-ai-10152"><code>AI10152</code></a>Heat Recovery Leaving Water Temperature</li><li><a href="#obj-ai-10153"><code>AI10153</code></a>Evaporator Shell Refrigerant Pressure Circuit 1</li><li><a href="#obj-ai-10154"><code>AI10154</code></a>Evaporator Shell Refrigerant Pressure Circuit 2</li><li><a href="#obj-ai-10155"><code>AI10155</code></a>Phase AB Voltage - Compressor 1A</li><li><a href="#obj-ai-10156"><code>AI10156</code></a>Phase AB Voltage - Compressor 1B</li><li><a href="#obj-ai-10157"><code>AI10157</code></a>Phase AB Voltage - Compressor 2A</li><li><a href="#obj-ai-10158"><code>AI10158</code></a>Phase AB Voltage - Compressor 2B</li><li><a href="#obj-ai-10159"><code>AI10159</code></a>Oil Temperature - Compressor 1A</li><li><a href="#obj-ai-10160"><code>AI10160</code></a>Oil Temperature - Compressor 1B</li><li><a href="#obj-ai-10161"><code>AI10161</code></a>Oil Temperature - Compressor 2A</li><li><a href="#obj-ai-10162"><code>AI10162</code></a>Oil Temperature - Compressor 2B</li><li><a href="#obj-ai-10163"><code>AI10163</code></a>Oil Supply Temperature Circuit 1</li><li><a href="#obj-ai-10164"><code>AI10164</code></a>Oil Supply Temperature Circuit 2</li><li><a href="#obj-ai-10165"><code>AI10165</code></a>Unit Power Consumption</li><li><a href="#obj-ai-10166"><code>AI10166</code></a>Energy Consumption Lifetime</li><li><a href="#obj-ai-10167"><code>AI10167</code></a>Energy Consumption</li><li><a href="#obj-ai-10168"><code>AI10168</code></a>Evaporator Differential Water Pressure</li><li><a href="#obj-ai-10169"><code>AI10169</code></a>System Chilled Water Differential Water Pressure</li><li><a href="#obj-ai-10170"><code>AI10170</code></a>Evaporator Differential Water Pressure Setpoint Status</li><li><a href="#obj-ai-10171"><code>AI10171</code></a>Line 1 Current - Compressor 1A</li><li><a href="#obj-ai-10172"><code>AI10172</code></a>Line 2 Current - Compressor 1A</li><li><a href="#obj-ai-10173"><code>AI10173</code></a>Line 3 Current - Compressor 1A</li><li><a href="#obj-ai-10174"><code>AI10174</code></a>Line 1 Current RLA - Compressor 1A</li><li><a href="#obj-ai-10175"><code>AI10175</code></a>Line 2 Current RLA - Compressor 1A</li><li><a href="#obj-ai-10176"><code>AI10176</code></a>Line 3 Current RLA - Compressor 1A</li><li><a href="#obj-ai-10177"><code>AI10177</code></a>Line 1 Current - Compressor 1B</li><li><a href="#obj-ai-10178"><code>AI10178</code></a>Line 2 Current - Compressor 1B</li><li><a href="#obj-ai-10179"><code>AI10179</code></a>Line 3 Current - Compressor 1B</li><li><a href="#obj-ai-10180"><code>AI10180</code></a>Line 1 Current RLA - Compressor 1B</li><li><a href="#obj-ai-10181"><code>AI10181</code></a>Line 2 Current RLA - Compressor 1B</li><li><a href="#obj-ai-10182"><code>AI10182</code></a>Line 3 Current RLA - Compressor 1B</li><li><a href="#obj-ai-10183"><code>AI10183</code></a>Line 1 Current - Compressor 2A</li><li><a href="#obj-ai-10184"><code>AI10184</code></a>Line 2 Current - Compressor 2A</li><li><a href="#obj-ai-10185"><code>AI10185</code></a>Line 3 Current - Compressor 2A</li><li><a href="#obj-ai-10186"><code>AI10186</code></a>Line 1 Current RLA - Compressor 2A</li><li><a href="#obj-ai-10187"><code>AI10187</code></a>Line 2 Current RLA - Compressor 2A</li><li><a href="#obj-ai-10188"><code>AI10188</code></a>Line 3 Current RLA - Compressor 2A</li><li><a href="#obj-ai-10189"><code>AI10189</code></a>Line 1 Current - Compressor 2B</li><li><a href="#obj-ai-10190"><code>AI10190</code></a>Line 2 Current - Compressor 2B</li><li><a href="#obj-ai-10191"><code>AI10191</code></a>Line 3 Current - Compressor 2B</li><li><a href="#obj-ai-10192"><code>AI10192</code></a>Line 1 Current RLA - Compressor 2B</li><li><a href="#obj-ai-10193"><code>AI10193</code></a>Line 2 Current RLA - Compressor 2B</li><li><a href="#obj-ai-10194"><code>AI10194</code></a>Line 3 Current RLA - Compressor 2B</li><li><a href="#obj-ai-10195"><code>AI10195</code></a>Drive Motor Current U Compressor 1A</li><li><a href="#obj-ai-10196"><code>AI10196</code></a>Drive Motor Current V Compressor 1A</li><li><a href="#obj-ai-10197"><code>AI10197</code></a>Drive Motor Current W Compressor 1A</li><li><a href="#obj-ai-10198"><code>AI10198</code></a>Drive Motor Current U RLA Compressor 1A</li><li><a href="#obj-ai-10199"><code>AI10199</code></a>Drive Motor Current V RLA Compressor 1A</li><li><a href="#obj-ai-10200"><code>AI10200</code></a>Drive Motor Current W RLA Compressor 1A</li><li><a href="#obj-ai-10201"><code>AI10201</code></a>Drive Motor Average Voltage Compressor 1A</li><li><a href="#obj-ai-10202"><code>AI10202</code></a>Drive Motor Average Voltage Compressor 2A</li><li><a href="#obj-ai-10203"><code>AI10203</code></a>Drive Motor Current U Compressor 2A</li><li><a href="#obj-ai-10204"><code>AI10204</code></a>Drive Motor Current V Compressor 2A</li><li><a href="#obj-ai-10205"><code>AI10205</code></a>Drive Motor Current W Compressor 2A</li><li><a href="#obj-ai-10206"><code>AI10206</code></a>Drive Motor Current U RLA Compressor 2A</li><li><a href="#obj-ai-10207"><code>AI10207</code></a>Drive Motor Current V RLA Compressor 2A</li><li><a href="#obj-ai-10208"><code>AI10208</code></a>Drive Motor Current W RLA Compressor 2A</li><li><a href="#obj-ai-10209"><code>AI10209</code></a>Drive Motor Average Current RLA Compressor 1B</li><li><a href="#obj-ai-10210"><code>AI10210</code></a>Drive Motor Average Current RLA Compressor 2B</li><li><a href="#obj-ai-10211"><code>AI10211</code></a>Demand Limit Setpoint Status</li><li><a href="#obj-ai-10212"><code>AI10212</code></a>Chiller Design Capacity</li><li><a href="#obj-ai-10213"><code>AI10213</code></a>Chilled Water Setpoint Status</li><li><a href="#obj-ai-10214"><code>AI10214</code></a>Evaporator Approach Temperature Circuit 1</li><li><a href="#obj-ai-10215"><code>AI10215</code></a>Evaporator Approach Temperature Circuit 2</li><li><a href="#obj-ai-10216"><code>AI10216</code></a>Unit Load Command</li><li><a href="#obj-ai-10217"><code>AI10217</code></a>Chilled Water Pump 1 Run Hours</li><li><a href="#obj-ai-10218"><code>AI10218</code></a>Chilled Water Pump 2 Run Hours</li><li><a href="#obj-ai-10219"><code>AI10219</code></a>Active Chilled Water Pump Service Interval Setpoint</li><li><a href="#obj-ai-10220"><code>AI10220</code></a>Evaporator Refrigerant Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10221"><code>AI10221</code></a>Condenser Refrigerant Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10222"><code>AI10222</code></a>Evaporator Refrigerant Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10223"><code>AI10223</code></a>Condenser Refrigerant Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10224"><code>AI10224</code></a>Oil Gauge Pressure - Compressor 1A</li><li><a href="#obj-ai-10225"><code>AI10225</code></a>Oil Gauge Pressure - Compressor 2A</li><li><a href="#obj-ai-10226"><code>AI10226</code></a>Oil Gauge Pressure - Compressor 1B</li><li><a href="#obj-ai-10227"><code>AI10227</code></a>Oil Gauge Pressure - Compressor 2B</li><li><a href="#obj-ai-10228"><code>AI10228</code></a>Free Cooling Glycol Gauge Pressure</li><li><a href="#obj-ai-10229"><code>AI10229</code></a>Evaporator Shell Refrigerant Gauge Pressure Circuit 1</li><li><a href="#obj-ai-10230"><code>AI10230</code></a>Evaporator Shell Refrigerant Gauge Pressure Circuit 2</li><li><a href="#obj-ai-10231"><code>AI10231</code></a>Active Heat Recovery Setpoint</li><li><a href="#obj-ai-10232"><code>AI10232</code></a>Active Rapid Start Target Load Command</li><li><a href="#obj-ai-10233"><code>AI10233</code></a>Free Cooling Valve Position Status</li><li><a href="#obj-ai-10234"><code>AI10234</code></a>Free Cooling Bypass Valve Position Status</li><li><a href="#obj-ai-10235"><code>AI10235</code></a>Free Cooling Target Offset</li><li><a href="#obj-ai-10236"><code>AI10236</code></a>Free Cooling Pump Override Time Remaining</li><li><a href="#obj-av-10100"><code>AV10100</code></a>Chilled Water Setpoint</li><li><a href="#obj-av-10101"><code>AV10101</code></a>Demand Limit Setpoint</li><li><a href="#obj-av-10102"><code>AV10102</code></a>Heat Recovery Leaving Water Temperature Setpoint BAS</li><li><a href="#obj-av-10103"><code>AV10103</code></a>Evaporator Water Pump Speed Setpoint</li><li><a href="#obj-av-10104"><code>AV10104</code></a>Rapid Start Target Load Command BAS</li><li><a href="#obj-bi-10101"><code>BI10101</code></a>Run Enable</li><li><a href="#obj-bi-10102"><code>BI10102</code></a>Local Setpoint Control</li><li><a href="#obj-bi-10103"><code>BI10103</code></a>Limit Mode Relay Status</li><li><a href="#obj-bi-10104"><code>BI10104</code></a>Chiller Running State</li><li><a href="#obj-bi-10105"><code>BI10105</code></a>Maximum Capacity</li><li><a href="#obj-bi-10106"><code>BI10106</code></a>Manual Override Exists</li><li><a href="#obj-bi-10107"><code>BI10107</code></a>Emergency Stop</li><li><a href="#obj-bi-10108"><code>BI10108</code></a>Evaporator Water Flow Status</li><li><a href="#obj-bi-10109"><code>BI10109</code></a>Front Panel Auto Stop</li><li><a href="#obj-bi-10110"><code>BI10110</code></a>Diagnostic Present</li><li><a href="#obj-bi-10111"><code>BI10111</code></a>Diagnostic Shutdown Present</li><li><a href="#obj-bi-10112"><code>BI10112</code></a>Diagnostic: Manual Reset Required</li><li><a href="#obj-bi-10113"><code>BI10113</code></a>Diagnostic: Local Manual Reset Required</li><li><a href="#obj-bi-10114"><code>BI10114</code></a>Diagnostic Present: Information</li><li><a href="#obj-bi-10115"><code>BI10115</code></a>Diagnostic Present: Advisory</li><li><a href="#obj-bi-10116"><code>BI10116</code></a>Diagnostic Present: Critical</li><li><a href="#obj-bi-10117"><code>BI10117</code></a>Diagnostic Present: Service Required</li><li><a href="#obj-bi-10118"><code>BI10118</code></a>Compressor 1A Running Status</li><li><a href="#obj-bi-10119"><code>BI10119</code></a>Compressor 1BRunning Status</li><li><a href="#obj-bi-10120"><code>BI10120</code></a>Compressor 2A Running Status</li><li><a href="#obj-bi-10121"><code>BI10121</code></a>Compressor 2B Running Status</li><li><a href="#obj-bi-10122"><code>BI10122</code></a>External Auto Stop Status</li><li><a href="#obj-bi-10123"><code>BI10123</code></a>Free Cooling Active</li><li><a href="#obj-bi-10124"><code>BI10124</code></a>Evaporator Water Pump Request</li><li><a href="#obj-bi-10125"><code>BI10125</code></a>Heat Recovery Control Active Status</li><li><a href="#obj-bi-10126"><code>BI10126</code></a>Heat Recovery Ckt1 Active Status</li><li><a href="#obj-bi-10127"><code>BI10127</code></a>Heat Recovery Ckt2 Active Status</li><li><a href="#obj-bi-10128"><code>BI10128</code></a>Alarm - Latching Unit</li><li><a href="#obj-bi-10129"><code>BI10129</code></a>Alarm - NonLatching Unit</li><li><a href="#obj-bi-10130"><code>BI10130</code></a>Alarm - Ckt 1</li><li><a href="#obj-bi-10131"><code>BI10131</code></a>Alarm - Ckt 2</li><li><a href="#obj-bi-10132"><code>BI10132</code></a>Alarm - General Latching Unit</li><li><a href="#obj-bi-10133"><code>BI10133</code></a>Alarm - General Non Latching Unit</li><li><a href="#obj-bi-10134"><code>BI10134</code></a>Alarm - General Latching Ckt1</li><li><a href="#obj-bi-10135"><code>BI10135</code></a>Alarm - General Latching Ckt2</li><li><a href="#obj-bi-10136"><code>BI10136</code></a>Alarm - General Non Latching Ckt1</li><li><a href="#obj-bi-10137"><code>BI10137</code></a>Alarm - General Non Latching Ckt2</li><li><a href="#obj-bi-10138"><code>BI10138</code></a>Noise Reduction Request Active</li><li><a href="#obj-bi-10139"><code>BI10139</code></a>Heat Recovery Water Flow Status</li><li><a href="#obj-bi-10140"><code>BI10140</code></a>Heat Recovery Water Pump Command</li><li><a href="#obj-bi-10141"><code>BI10141</code></a>Circuit 1 Running Status</li><li><a href="#obj-bi-10142"><code>BI10142</code></a>Circuit 2 Running Status</li><li><a href="#obj-bi-10143"><code>BI10143</code></a>Emergency Stop Input Status</li><li><a href="#obj-bi-10144"><code>BI10144</code></a>Evaporator Water Pump Status</li><li><a href="#obj-bi-10145"><code>BI10145</code></a>Active Heat Recovery Command</li><li><a href="#obj-bi-10146"><code>BI10146</code></a>Active Rapid Start Request</li><li><a href="#obj-bi-10147"><code>BI10147</code></a>Fan 1 circuit 1 running state</li><li><a href="#obj-bi-10148"><code>BI10148</code></a>Fan 2 circuit 1 running state</li><li><a href="#obj-bi-10149"><code>BI10149</code></a>Fan 3 circuit 1 running state</li><li><a href="#obj-bi-10150"><code>BI10150</code></a>Fan 4 circuit 1 running state</li><li><a href="#obj-bi-10151"><code>BI10151</code></a>Fan 5 circuit 1 running state</li><li><a href="#obj-bi-10152"><code>BI10152</code></a>Fan 6 circuit 1 running state</li><li><a href="#obj-bi-10153"><code>BI10153</code></a>Fan 7 circuit 1 running state</li><li><a href="#obj-bi-10154"><code>BI10154</code></a>Fan 8 circuit 1 running state</li><li><a href="#obj-bi-10155"><code>BI10155</code></a>Fan 9 circuit 1 running state</li><li><a href="#obj-bi-10156"><code>BI10156</code></a>Fan 10 circuit 1 running state</li><li><a href="#obj-bi-10157"><code>BI10157</code></a>Fan 11 circuit 1 running state</li><li><a href="#obj-bi-10158"><code>BI10158</code></a>Fan 12 circuit 1 running state</li><li><a href="#obj-bi-10159"><code>BI10159</code></a>Fan 13 circuit 1 running state</li><li><a href="#obj-bi-10160"><code>BI10160</code></a>Fan 14 circuit 1 running state</li><li><a href="#obj-bi-10161"><code>BI10161</code></a>Fan 15 circuit 1 running state</li><li><a href="#obj-bi-10162"><code>BI10162</code></a>Fan 16 circuit 1 running state</li><li><a href="#obj-bi-10163"><code>BI10163</code></a>Fan 1 circuit 2 running state</li><li><a href="#obj-bi-10164"><code>BI10164</code></a>Fan 2 circuit 2 running state</li><li><a href="#obj-bi-10165"><code>BI10165</code></a>Fan 3 circuit 2 running state</li><li><a href="#obj-bi-10166"><code>BI10166</code></a>Fan 4 circuit 2 running state</li><li><a href="#obj-bi-10167"><code>BI10167</code></a>Fan 5 circuit 2 running state</li><li><a href="#obj-bi-10168"><code>BI10168</code></a>Fan 6 circuit 2 running state</li><li><a href="#obj-bi-10169"><code>BI10169</code></a>Fan 7 circuit 2 running state</li><li><a href="#obj-bi-10170"><code>BI10170</code></a>Fan 8 circuit 2 running state</li><li><a href="#obj-bi-10171"><code>BI10171</code></a>Fan 9 circuit 2 running state</li><li><a href="#obj-bi-10172"><code>BI10172</code></a>Fan 10 circuit 2 running state</li><li><a href="#obj-bi-10173"><code>BI10173</code></a>Fan 11 circuit 2 running state</li><li><a href="#obj-bi-10174"><code>BI10174</code></a>Fan 12 circuit 2 running state</li><li><a href="#obj-bi-10175"><code>BI10175</code></a>Fan 13 circuit 2 running state</li><li><a href="#obj-bi-10176"><code>BI10176</code></a>Fan 14 circuit 2 running state</li><li><a href="#obj-bi-10177"><code>BI10177</code></a>Fan 15 circuit 2 running state</li><li><a href="#obj-bi-10178"><code>BI10178</code></a>Fan 16 circuit 2 running state</li><li><a href="#obj-bi-10179"><code>BI10179</code></a>Fan 1 circuit 1 fault</li><li><a href="#obj-bi-10180"><code>BI10180</code></a>Fan 2 circuit 1 fault</li><li><a href="#obj-bi-10181"><code>BI10181</code></a>Fan 3 circuit 1 fault</li><li><a href="#obj-bi-10182"><code>BI10182</code></a>Fan 4 circuit 1 fault</li><li><a href="#obj-bi-10183"><code>BI10183</code></a>Fan 5 circuit 1 fault</li><li><a href="#obj-bi-10184"><code>BI10184</code></a>Fan 6 circuit 1 fault</li><li><a href="#obj-bi-10185"><code>BI10185</code></a>Fan 7 circuit 1 fault</li><li><a href="#obj-bi-10186"><code>BI10186</code></a>Fan 8 circuit 1 fault</li><li><a href="#obj-bi-10187"><code>BI10187</code></a>Fan 9 circuit 1 fault</li><li><a href="#obj-bi-10188"><code>BI10188</code></a>Fan 10 circuit 1 fault</li><li><a href="#obj-bi-10189"><code>BI10189</code></a>Fan 11 circuit 1 fault</li><li><a href="#obj-bi-10190"><code>BI10190</code></a>Fan 12 circuit 1 fault</li><li><a href="#obj-bi-10191"><code>BI10191</code></a>Fan 13 circuit 1 fault</li><li><a href="#obj-bi-10192"><code>BI10192</code></a>Fan 14 circuit 1 fault</li><li><a href="#obj-bi-10193"><code>BI10193</code></a>Fan 15 circuit 1 fault</li><li><a href="#obj-bi-10194"><code>BI10194</code></a>Fan 16 circuit 1 fault</li><li><a href="#obj-bi-10195"><code>BI10195</code></a>Fan 1 circuit 2 fault</li><li><a href="#obj-bi-10196"><code>BI10196</code></a>Fan 2 circuit 2 fault</li><li><a href="#obj-bi-10197"><code>BI10197</code></a>Fan 3 circuit 2 fault</li><li><a href="#obj-bi-10198"><code>BI10198</code></a>Fan 4 circuit 2 fault</li><li><a href="#obj-bi-10199"><code>BI10199</code></a>Fan 5 circuit 2 fault</li><li><a href="#obj-bi-10200"><code>BI10200</code></a>Fan 6 circuit 2 fault</li><li><a href="#obj-bi-10201"><code>BI10201</code></a>Fan 7 circuit 2 fault</li><li><a href="#obj-bi-10202"><code>BI10202</code></a>Fan 8 circuit 2 fault</li><li><a href="#obj-bi-10203"><code>BI10203</code></a>Fan 9 circuit 2 fault</li><li><a href="#obj-bi-10204"><code>BI10204</code></a>Fan 10 circuit 2 fault</li><li><a href="#obj-bi-10205"><code>BI10205</code></a>Fan 11 circuit 2 fault</li><li><a href="#obj-bi-10206"><code>BI10206</code></a>Fan 12 circuit 2 fault</li><li><a href="#obj-bi-10207"><code>BI10207</code></a>Fan 13 circuit 2 fault</li><li><a href="#obj-bi-10208"><code>BI10208</code></a>Fan 14 circuit 2 fault</li><li><a href="#obj-bi-10209"><code>BI10209</code></a>Fan 15 circuit 2 fault</li><li><a href="#obj-bi-10210"><code>BI10210</code></a>Fan 16 circuit 2 fault</li><li><a href="#obj-bi-10211"><code>BI10211</code></a>Free Cooling Pump Command Status</li><li><a href="#obj-bi-10212"><code>BI10212</code></a>Free Cooling Front Panel Command Status</li><li><a href="#obj-bi-10213"><code>BI10213</code></a>Free Cooling Glycol Flow Status</li><li><a href="#obj-bi-11000"><code>BI11000</code></a>Comm Loss: %RLA Indication Output(Vdc)</li><li><a href="#obj-bi-11001"><code>BI11001</code></a>Comm Loss: AFD Fault Input 1A</li><li><a href="#obj-bi-11002"><code>BI11002</code></a>Comm Loss: AFD Fault Input 1B</li><li><a href="#obj-bi-11003"><code>BI11003</code></a>Comm Loss: AFD Fault Input 2A</li><li><a href="#obj-bi-11004"><code>BI11004</code></a>Comm Loss: AFD Fault Input 2B</li><li><a href="#obj-bi-11005"><code>BI11005</code></a>Comm Loss: AFD Run Command - 1A</li><li><a href="#obj-bi-11006"><code>BI11006</code></a>Comm Loss: AFD Run Command - 2A</li><li><a href="#obj-bi-11007"><code>BI11007</code></a>Comm Loss: AFD Speed Command 1A</li><li><a href="#obj-bi-11008"><code>BI11008</code></a>Comm Loss: AFD Speed Command 1B</li><li><a href="#obj-bi-11009"><code>BI11009</code></a>Comm Loss: AFD Speed Command 2A</li><li><a href="#obj-bi-11010"><code>BI11010</code></a>Comm Loss: AFD Speed Command 2B</li><li><a href="#obj-bi-11011"><code>BI11011</code></a>Comm Loss: Auxiliary Setpoint Command</li><li><a href="#obj-bi-11012"><code>BI11012</code></a>Comm Loss: Chiller Bypass Valve Output</li><li><a href="#obj-bi-11013"><code>BI11013</code></a>Comm Loss: Cond Fan Enbl Shared Ckt 1&amp;2</li><li><a href="#obj-bi-11014"><code>BI11014</code></a>Comm Loss: Cond Rfgt Tank Valve Ckt1</li><li><a href="#obj-bi-11015"><code>BI11015</code></a>Comm Loss: Cond Rfgt Tank Valve Ckt2</li><li><a href="#obj-bi-11016"><code>BI11016</code></a>Comm Loss: Condenser Fan Enable - Ckt1</li><li><a href="#obj-bi-11017"><code>BI11017</code></a>Comm Loss: Condenser Fan Enable - Ckt2</li><li><a href="#obj-bi-11018"><code>BI11018</code></a>Comm Loss: Condenser Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11019"><code>BI11019</code></a>Comm Loss: Condenser Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11020"><code>BI11020</code></a>Comm Loss: Cprsr Disch Rfgt Temp - 1A</li><li><a href="#obj-bi-11021"><code>BI11021</code></a>Comm Loss: Cprsr Disch Rfgt Temp - 1B</li><li><a href="#obj-bi-11022"><code>BI11022</code></a>Comm Loss: Cprsr Disch Rfgt Temp - 2A</li><li><a href="#obj-bi-11023"><code>BI11023</code></a>Comm Loss: Cprsr Disch Rfgt Temp - 2B</li><li><a href="#obj-bi-11024"><code>BI11024</code></a>Comm Loss: Economizer Disch Press - 1A</li><li><a href="#obj-bi-11025"><code>BI11025</code></a>Comm Loss: Economizer Disch Press - 1B</li><li><a href="#obj-bi-11026"><code>BI11026</code></a>Comm Loss: Economizer Disch Press - 2A</li><li><a href="#obj-bi-11027"><code>BI11027</code></a>Comm Loss: Economizer Disch Press - 2B</li><li><a href="#obj-bi-11028"><code>BI11028</code></a>Comm Loss: Economizer Disch Temp - 1A</li><li><a href="#obj-bi-11029"><code>BI11029</code></a>Comm Loss: Economizer Disch Temp - 1B</li><li><a href="#obj-bi-11030"><code>BI11030</code></a>Comm Loss: Economizer Disch Temp - 2A</li><li><a href="#obj-bi-11031"><code>BI11031</code></a>Comm Loss: Economizer Disch Temp - 2B</li><li><a href="#obj-bi-11032"><code>BI11032</code></a>Comm Loss: Economizer Valve - 1A</li><li><a href="#obj-bi-11033"><code>BI11033</code></a>Comm Loss: Economizer Valve - 1B</li><li><a href="#obj-bi-11034"><code>BI11034</code></a>Comm Loss: Economizer Valve - 2A</li><li><a href="#obj-bi-11035"><code>BI11035</code></a>Comm Loss: Economizer Valve - 2B</li><li><a href="#obj-bi-11036"><code>BI11036</code></a>Comm Loss: Electronic Expansion Valve - Ckt1</li><li><a href="#obj-bi-11037"><code>BI11037</code></a>Comm Loss: Electronic Expansion Valve - Ckt2</li><li><a href="#obj-bi-11038"><code>BI11038</code></a>Comm Loss: Emergency Stop Feedback Input</li><li><a href="#obj-bi-11039"><code>BI11039</code></a>Comm Loss: Energy Meter</li><li><a href="#obj-bi-11040"><code>BI11040</code></a>Comm Loss: Energy Meter Pulse Input</li><li><a href="#obj-bi-11041"><code>BI11041</code></a>Comm Loss: Evap Entering Water Pressure</li><li><a href="#obj-bi-11042"><code>BI11042</code></a>Comm Loss: Evap Entering Water Temp</li><li><a href="#obj-bi-11043"><code>BI11043</code></a>Comm Loss: Evap Iso Valve Close Switch - Ckt1</li><li><a href="#obj-bi-11044"><code>BI11044</code></a>Comm Loss: Evap Iso Valve Close Switch - Ckt2</li><li><a href="#obj-bi-11045"><code>BI11045</code></a>Comm Loss: Evap Iso Valve Open Switch - Ckt1</li><li><a href="#obj-bi-11046"><code>BI11046</code></a>Comm Loss: Evap Iso Valve Open Switch - Ckt2</li><li><a href="#obj-bi-11047"><code>BI11047</code></a>Comm Loss: Evap Isolation Valve Relay - Ckt1</li><li><a href="#obj-bi-11048"><code>BI11048</code></a>Comm Loss: Evap Isolation Valve Relay - Ckt2</li><li><a href="#obj-bi-11049"><code>BI11049</code></a>Comm Loss: Evap Leaving Water Pressure</li><li><a href="#obj-bi-11050"><code>BI11050</code></a>Comm Loss: Evap Leaving Water Temp</li><li><a href="#obj-bi-11051"><code>BI11051</code></a>Comm Loss: Evap Pump Inv1 Fault Input</li><li><a href="#obj-bi-11052"><code>BI11052</code></a>Comm Loss: Evap Pump Inv1 Run Command</li><li><a href="#obj-bi-11053"><code>BI11053</code></a>Comm Loss: Evap Rfgt Pool Temp - Ckt1</li><li><a href="#obj-bi-11054"><code>BI11054</code></a>Comm Loss: Evap Rfgt Pool Temp - Ckt2</li><li><a href="#obj-bi-11055"><code>BI11055</code></a>Comm Loss: Evap Shell Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11056"><code>BI11056</code></a>Comm Loss: Evap Shell Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11057"><code>BI11057</code></a>Comm Loss: Evap Water Pump Inv Freq Input</li><li><a href="#obj-bi-11058"><code>BI11058</code></a>Comm Loss: Evap Water Pump Inverter Speed</li><li><a href="#obj-bi-11059"><code>BI11059</code></a>Comm Loss: Evaporator Pump 1 Fault Input</li><li><a href="#obj-bi-11060"><code>BI11060</code></a>Comm Loss: Evaporator Pump 2 Fault Input</li><li><a href="#obj-bi-11061"><code>BI11061</code></a>Comm Loss: Evaporator Water Flow Switch</li><li><a href="#obj-bi-11062"><code>BI11062</code></a>Comm Loss: Evaporator Water Pump 1 Relay</li><li><a href="#obj-bi-11063"><code>BI11063</code></a>Comm Loss: Evaporator Water Pump 2 Relay</li><li><a href="#obj-bi-11064"><code>BI11064</code></a>Comm Loss: Evaporator Water Pump Relay</li><li><a href="#obj-bi-11065"><code>BI11065</code></a>Comm Loss: Ext Chilled Water Setpoint</li><li><a href="#obj-bi-11066"><code>BI11066</code></a>Comm Loss: Ext Demand Limit Setpoint</li><li><a href="#obj-bi-11067"><code>BI11067</code></a>Comm Loss: Ext Noise Reduction Request</li><li><a href="#obj-bi-11068"><code>BI11068</code></a>Comm Loss: External Auto/Stop</li><li><a href="#obj-bi-11069"><code>BI11069</code></a>Comm Loss: External Ckt Lockout - Ckt1</li><li><a href="#obj-bi-11070"><code>BI11070</code></a>Comm Loss: External Ckt Lockout - Ckt2</li><li><a href="#obj-bi-11071"><code>BI11071</code></a>Comm Loss: External Heat Recovery Ckt Lockout</li><li><a href="#obj-bi-11072"><code>BI11072</code></a>Comm Loss: External Heat Recovery Command</li><li><a href="#obj-bi-11073"><code>BI11073</code></a>Comm Loss: External Heat Recovery Setpoint</li><li><a href="#obj-bi-11074"><code>BI11074</code></a>Comm Loss: External Ice Building Command</li><li><a href="#obj-bi-11075"><code>BI11075</code></a>Comm Loss: Fan Board 1 Relay 1 - Ckt1</li><li><a href="#obj-bi-11076"><code>BI11076</code></a>Comm Loss: Fan Board 1 Relay 1 - Ckt2</li><li><a href="#obj-bi-11077"><code>BI11077</code></a>Comm Loss: Fan Board 1 Relay 2 - Ckt1</li><li><a href="#obj-bi-11078"><code>BI11078</code></a>Comm Loss: Fan Board 1 Relay 2 - Ckt2</li><li><a href="#obj-bi-11079"><code>BI11079</code></a>Comm Loss: Fan Board 1 Relay 3 - Ckt1</li><li><a href="#obj-bi-11080"><code>BI11080</code></a>Comm Loss: Fan Board 1 Relay 3 - Ckt2</li><li><a href="#obj-bi-11081"><code>BI11081</code></a>Comm Loss: Fan Board 1 Relay 4 - Ckt1</li><li><a href="#obj-bi-11082"><code>BI11082</code></a>Comm Loss: Fan Board 1 Relay 4 - Ckt2</li><li><a href="#obj-bi-11083"><code>BI11083</code></a>Comm Loss: Fan Board 2 Relay 1 - Ckt1</li><li><a href="#obj-bi-11084"><code>BI11084</code></a>Comm Loss: Fan Board 2 Relay 1 - Ckt2</li><li><a href="#obj-bi-11085"><code>BI11085</code></a>Comm Loss: Fan Board 2 Relay 2 - Ckt1</li><li><a href="#obj-bi-11086"><code>BI11086</code></a>Comm Loss: Fan Board 2 Relay 2 - Ckt2</li><li><a href="#obj-bi-11087"><code>BI11087</code></a>Comm Loss: Fan Board 2 Relay 3 - Ckt1</li><li><a href="#obj-bi-11088"><code>BI11088</code></a>Comm Loss: Fan Board 2 Relay 3 - Ckt2</li><li><a href="#obj-bi-11089"><code>BI11089</code></a>Comm Loss: Fan Board 2 Relay 4 - Ckt1</li><li><a href="#obj-bi-11090"><code>BI11090</code></a>Comm Loss: Fan Board 2 Relay 4 - Ckt2</li><li><a href="#obj-bi-11091"><code>BI11091</code></a>Comm Loss: Fan Inv Spd Cmd, Shrd Ckt1&amp;2</li><li><a href="#obj-bi-11092"><code>BI11092</code></a>Comm Loss: Fan Inverter Fault - Ckt1</li><li><a href="#obj-bi-11093"><code>BI11093</code></a>Comm Loss: Fan Inverter Fault - Ckt2</li><li><a href="#obj-bi-11094"><code>BI11094</code></a>Comm Loss: Fan Inverter Speed Command - Ckt1</li><li><a href="#obj-bi-11095"><code>BI11095</code></a>Comm Loss: Fan Inverter Speed Command - Ckt2</li><li><a href="#obj-bi-11096"><code>BI11096</code></a>Comm Loss: Free Cooling Bypass Valve</li><li><a href="#obj-bi-11097"><code>BI11097</code></a>Comm Loss: Free Cooling Entering Glycol Temperature</li><li><a href="#obj-bi-11098"><code>BI11098</code></a>Comm Loss: Free Cooling Entering Water Temperature</li><li><a href="#obj-bi-11099"><code>BI11099</code></a>Comm Loss: Free Cooling Glycol Flow Switch</li><li><a href="#obj-bi-11100"><code>BI11100</code></a>Comm Loss: Free Cooling Glycol Pressure</li><li><a href="#obj-bi-11101"><code>BI11101</code></a>Comm Loss: Free Cooling Glycol Pump Fault</li><li><a href="#obj-bi-11102"><code>BI11102</code></a>Comm Loss: Free Cooling Leaving Glycol Temperature</li><li><a href="#obj-bi-11103"><code>BI11103</code></a>Comm Loss: Free Cooling Pump</li><li><a href="#obj-bi-11104"><code>BI11104</code></a>Comm Loss: Free Cooling Valve</li><li><a href="#obj-bi-11105"><code>BI11105</code></a>Comm Loss: Heat Recovery Mode Valve Command – Ckt1</li><li><a href="#obj-bi-11106"><code>BI11106</code></a>Comm Loss: Heat Recovery Mode Valve Command – Ckt2</li><li><a href="#obj-bi-11107"><code>BI11107</code></a>Comm Loss: Heat Recovery Water Flow Cmd - Ckt1</li><li><a href="#obj-bi-11108"><code>BI11108</code></a>Comm Loss: Heat Recovery Water Flow Cmd - Ckt2</li><li><a href="#obj-bi-11109"><code>BI11109</code></a>Comm Loss: Heat Recovery Water Flow Switch</li><li><a href="#obj-bi-11110"><code>BI11110</code></a>Comm Loss: High Pressure Cutout Sw - 1A</li><li><a href="#obj-bi-11111"><code>BI11111</code></a>Comm Loss: High Pressure Cutout Sw - 1B</li><li><a href="#obj-bi-11112"><code>BI11112</code></a>Comm Loss: High Pressure Cutout Sw - 2A</li><li><a href="#obj-bi-11113"><code>BI11113</code></a>Comm Loss: High Pressure Cutout Sw - 2B</li><li><a href="#obj-bi-11114"><code>BI11114</code></a>Comm Loss: High Pressure Cutout Switch - Ckt1</li><li><a href="#obj-bi-11115"><code>BI11115</code></a>Comm Loss: High Pressure Cutout Switch - Ckt2</li><li><a href="#obj-bi-11116"><code>BI11116</code></a>Comm Loss: Hot Gas Bypass Valve Ckt1</li><li><a href="#obj-bi-11117"><code>BI11117</code></a>Comm Loss: Hot Gas Bypass Valve Ckt2</li><li><a href="#obj-bi-11118"><code>BI11118</code></a>Comm Loss: HR Entering Water Temp Sensor</li><li><a href="#obj-bi-11119"><code>BI11119</code></a>Comm Loss: HR Leaving Water Temp Sensor</li><li><a href="#obj-bi-11120"><code>BI11120</code></a>Comm Loss: External Rapid Start Command</li><li><a href="#obj-bi-11121"><code>BI11121</code></a>Comm Loss: Liquid Line Pressure - Ckt1</li><li><a href="#obj-bi-11122"><code>BI11122</code></a>Comm Loss: Liquid Line Pressure - Ckt2</li><li><a href="#obj-bi-11123"><code>BI11123</code></a>Comm Loss: Liquid Line Temperature - Ckt1</li><li><a href="#obj-bi-11124"><code>BI11124</code></a>Comm Loss: Liquid Line Temperature - Ckt2</li><li><a href="#obj-bi-11125"><code>BI11125</code></a>Comm Loss: Local BAS Interface</li><li><a href="#obj-bi-11126"><code>BI11126</code></a>Comm Loss: Mains Voltage Detection</li><li><a href="#obj-bi-11127"><code>BI11127</code></a>Comm Loss: Motor RLA Input - 1A</li><li><a href="#obj-bi-11128"><code>BI11128</code></a>Comm Loss: Motor RLA Input - 1B</li><li><a href="#obj-bi-11129"><code>BI11129</code></a>Comm Loss: Motor RLA Input - 2A</li><li><a href="#obj-bi-11130"><code>BI11130</code></a>Comm Loss: Motor RLA Input - 2B</li><li><a href="#obj-bi-11131"><code>BI11131</code></a>Comm Loss: Motor Winding Tstat Cprsr1A</li><li><a href="#obj-bi-11132"><code>BI11132</code></a>Comm Loss: Motor Winding Tstat Cprsr2A</li><li><a href="#obj-bi-11133"><code>BI11133</code></a>Comm Loss: Off-cycle Freeze Prot Relay</li><li><a href="#obj-bi-11134"><code>BI11134</code></a>Comm Loss: Oil Loss Level Sensor Input - Ckt1</li><li><a href="#obj-bi-11135"><code>BI11135</code></a>Comm Loss: Oil Loss Level Sensor Input - Ckt2</li><li><a href="#obj-bi-11136"><code>BI11136</code></a>Comm Loss: Oil Pressure - 1A</li><li><a href="#obj-bi-11137"><code>BI11137</code></a>Comm Loss: Oil Pressure - 1B</li><li><a href="#obj-bi-11138"><code>BI11138</code></a>Comm Loss: Oil Pressure - 2A</li><li><a href="#obj-bi-11139"><code>BI11139</code></a>Comm Loss: Oil Pressure - 2B</li><li><a href="#obj-bi-11140"><code>BI11140</code></a>Comm Loss: Oil Return Purge Valve Ckt1</li><li><a href="#obj-bi-11141"><code>BI11141</code></a>Comm Loss: Oil Return Purge Valve Ckt2</li><li><a href="#obj-bi-11142"><code>BI11142</code></a>Comm Loss: Oil Return Solenoid Valve - 1A</li><li><a href="#obj-bi-11143"><code>BI11143</code></a>Comm Loss: Oil Return Solenoid Valve - 1B</li><li><a href="#obj-bi-11144"><code>BI11144</code></a>Comm Loss: Oil Return Solenoid Valve - 2A</li><li><a href="#obj-bi-11145"><code>BI11145</code></a>Comm Loss: Oil Return Solenoid Valve - 2B</li><li><a href="#obj-bi-11146"><code>BI11146</code></a>Comm Loss: Oil Supply Temperature - Ckt1</li><li><a href="#obj-bi-11147"><code>BI11147</code></a>Comm Loss: Oil Supply Temperature - Ckt2</li><li><a href="#obj-bi-11148"><code>BI11148</code></a>Comm Loss: Oil Temperature - 1A</li><li><a href="#obj-bi-11149"><code>BI11149</code></a>Comm Loss: Oil Temperature - 1B</li><li><a href="#obj-bi-11150"><code>BI11150</code></a>Comm Loss: Oil Temperature - 2A</li><li><a href="#obj-bi-11151"><code>BI11151</code></a>Comm Loss: Oil Temperature - 2B</li><li><a href="#obj-bi-11152"><code>BI11152</code></a>Comm Loss: Outdoor Air Temperature</li><li><a href="#obj-bi-11153"><code>BI11153</code></a>Comm Loss: Programmable Relay Board 1</li><li><a href="#obj-bi-11154"><code>BI11154</code></a>Comm Loss: Programmable Relay Board 2</li><li><a href="#obj-bi-11155"><code>BI11155</code></a>Comm Loss: Slide Valve Load - 1A</li><li><a href="#obj-bi-11156"><code>BI11156</code></a>Comm Loss: Slide Valve Load - 1B</li><li><a href="#obj-bi-11157"><code>BI11157</code></a>Comm Loss: Slide Valve Load - 2A</li><li><a href="#obj-bi-11158"><code>BI11158</code></a>Comm Loss: Slide Valve Load - 2B</li><li><a href="#obj-bi-11159"><code>BI11159</code></a>Comm Loss: Slide Valve Unload - 1A</li><li><a href="#obj-bi-11160"><code>BI11160</code></a>Comm Loss: Slide Valve Unload - 1B</li><li><a href="#obj-bi-11161"><code>BI11161</code></a>Comm Loss: Slide Valve Unload - 2A</li><li><a href="#obj-bi-11162"><code>BI11162</code></a>Comm Loss: Slide Valve Unload - 2B</li><li><a href="#obj-bi-11163"><code>BI11163</code></a>Comm Loss: Starter 1A</li><li><a href="#obj-bi-11164"><code>BI11164</code></a>Comm Loss: Starter 1B</li><li><a href="#obj-bi-11165"><code>BI11165</code></a>Comm Loss: Starter 2A</li><li><a href="#obj-bi-11166"><code>BI11166</code></a>Comm Loss: Starter 2B</li><li><a href="#obj-bi-11167"><code>BI11167</code></a>Comm Loss: Step Load - 1A</li><li><a href="#obj-bi-11168"><code>BI11168</code></a>Comm Loss: Step Load - 1B</li><li><a href="#obj-bi-11169"><code>BI11169</code></a>Comm Loss: Step Load - 2A</li><li><a href="#obj-bi-11170"><code>BI11170</code></a>Comm Loss: Step Load - 2B</li><li><a href="#obj-bi-11171"><code>BI11171</code></a>Comm Loss: Suction Rfgt Pressure - 1A</li><li><a href="#obj-bi-11172"><code>BI11172</code></a>Comm Loss: Suction Rfgt Pressure - 1B</li><li><a href="#obj-bi-11173"><code>BI11173</code></a>Comm Loss: Suction Rfgt Pressure - 2A</li><li><a href="#obj-bi-11174"><code>BI11174</code></a>Comm Loss: Suction Rfgt Pressure - 2B</li><li><a href="#obj-bi-11175"><code>BI11175</code></a>Comm Loss: Suction Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11176"><code>BI11176</code></a>Comm Loss: Suction Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11177"><code>BI11177</code></a>Comm Loss: Var Vi Valve – Cprsr1A</li><li><a href="#obj-bi-11178"><code>BI11178</code></a>Comm Loss: Var Vi Valve – Cprsr2A</li><li><a href="#obj-bi-11179"><code>BI11179</code></a>Comm Loss: Water System Diff Pressure</li><li><a href="#obj-bi-11180"><code>BI11180</code></a>Comm Loss: Winding Temp 1, Cprsr1A</li><li><a href="#obj-bi-11181"><code>BI11181</code></a>Comm Loss: Winding Temp 1, Cprsr2A</li><li><a href="#obj-bi-11182"><code>BI11182</code></a>Comm Loss: Winding Temp 2, Cprsr1A</li><li><a href="#obj-bi-11183"><code>BI11183</code></a>Comm Loss: Winding Temp 2, Cprsr2A</li><li><a href="#obj-bi-11184"><code>BI11184</code></a>Diagnostic: AFD %RLA Feedback - 1A</li><li><a href="#obj-bi-11185"><code>BI11185</code></a>Diagnostic: AFD %RLA Feedback - 1B</li><li><a href="#obj-bi-11186"><code>BI11186</code></a>Diagnostic: AFD %RLA Feedback - 2A</li><li><a href="#obj-bi-11187"><code>BI11187</code></a>Diagnostic: AFD %RLA Feedback - 2B</li><li><a href="#obj-bi-11188"><code>BI11188</code></a>Diagnostic: AFD Bump Complete - 1A</li><li><a href="#obj-bi-11189"><code>BI11189</code></a>Diagnostic: AFD Bump Complete - 2A</li><li><a href="#obj-bi-11190"><code>BI11190</code></a>Diagnostic: AFD Bump Current High - 1A</li><li><a href="#obj-bi-11191"><code>BI11191</code></a>Diagnostic: AFD Bump Current High - 2A</li><li><a href="#obj-bi-11192"><code>BI11192</code></a>Diagnostic: AFD Comm Loss – 1A</li><li><a href="#obj-bi-11193"><code>BI11193</code></a>Diagnostic: AFD Comm Loss – 1B</li><li><a href="#obj-bi-11194"><code>BI11194</code></a>Diagnostic: AFD Comm Loss – 2A</li><li><a href="#obj-bi-11195"><code>BI11195</code></a>Diagnostic: AFD Comm Loss – 2B</li><li><a href="#obj-bi-11196"><code>BI11196</code></a>Diagnostic: AFD Failure to Arm or Start - 1A</li><li><a href="#obj-bi-11197"><code>BI11197</code></a>Diagnostic: AFD Failure to Arm or Start - 1B</li><li><a href="#obj-bi-11198"><code>BI11198</code></a>Diagnostic: AFD Failure to Arm or Start - 2A</li><li><a href="#obj-bi-11199"><code>BI11199</code></a>Diagnostic: AFD Failure to Arm or Start - 2B</li><li><a href="#obj-bi-11200"><code>BI11200</code></a>Diagnostic: AFD Fault - 1A</li><li><a href="#obj-bi-11201"><code>BI11201</code></a>Diagnostic: AFD Fault - 1B</li><li><a href="#obj-bi-11202"><code>BI11202</code></a>Diagnostic: AFD Fault - 2A</li><li><a href="#obj-bi-11203"><code>BI11203</code></a>Diagnostic: AFD Fault - 2B</li><li><a href="#obj-bi-11204"><code>BI11204</code></a>Diagnostic: AFD Fault Mains - 1A</li><li><a href="#obj-bi-11205"><code>BI11205</code></a>Diagnostic: AFD Fault Mains - 1B</li><li><a href="#obj-bi-11206"><code>BI11206</code></a>Diagnostic: AFD Fault Mains - 2A</li><li><a href="#obj-bi-11207"><code>BI11207</code></a>Diagnostic: AFD Fault Mains - 2B</li><li><a href="#obj-bi-11208"><code>BI11208</code></a>Diagnostic: AFD Harmonic Filter Over Temperature - 1A</li><li><a href="#obj-bi-11209"><code>BI11209</code></a>Diagnostic: AFD Harmonic Filter Over Temperature - 2A</li><li><a href="#obj-bi-11210"><code>BI11210</code></a>Diagnostic: AFD High Pressure Cutout - 1A</li><li><a href="#obj-bi-11211"><code>BI11211</code></a>Diagnostic: AFD High Pressure Cutout - 2A</li><li><a href="#obj-bi-11212"><code>BI11212</code></a>Diagnostic: AFD Interrupt Failure - 1A</li><li><a href="#obj-bi-11213"><code>BI11213</code></a>Diagnostic: AFD Interrupt Failure - 1B</li><li><a href="#obj-bi-11214"><code>BI11214</code></a>Diagnostic: AFD Interrupt Failure - 2A</li><li><a href="#obj-bi-11215"><code>BI11215</code></a>Diagnostic: AFD Interrupt Failure - 2B</li><li><a href="#obj-bi-11216"><code>BI11216</code></a>Diagnostic: AFD Motor Current Overload - 1A</li><li><a href="#obj-bi-11217"><code>BI11217</code></a>Diagnostic: AFD Motor Current Overload - 1B</li><li><a href="#obj-bi-11218"><code>BI11218</code></a>Diagnostic: AFD Motor Current Overload - 2A</li><li><a href="#obj-bi-11219"><code>BI11219</code></a>Diagnostic: AFD Motor Current Overload - 2B</li><li><a href="#obj-bi-11220"><code>BI11220</code></a>Diagnostic: AFD Motor Fault - 1A</li><li><a href="#obj-bi-11221"><code>BI11221</code></a>Diagnostic: AFD Motor Fault - 2A</li><li><a href="#obj-bi-11222"><code>BI11222</code></a>Diagnostic: AFD Motor Speed Too High - 1A</li><li><a href="#obj-bi-11223"><code>BI11223</code></a>Diagnostic: AFD Motor Speed Too High - 2A</li><li><a href="#obj-bi-11224"><code>BI11224</code></a>Diagnostic: AFD Motor Speed Too Low - 1A</li><li><a href="#obj-bi-11225"><code>BI11225</code></a>Diagnostic: AFD Motor Speed Too Low - 2A</li><li><a href="#obj-bi-11226"><code>BI11226</code></a>Diagnostic: AFD Pump Out Speed Low - 1A</li><li><a href="#obj-bi-11227"><code>BI11227</code></a>Diagnostic: AFD Pump Out Speed Low - 2A</li><li><a href="#obj-bi-11228"><code>BI11228</code></a>Diagnostic: AFD Unexpected Shutdown - 1A</li><li><a href="#obj-bi-11229"><code>BI11229</code></a>Diagnostic: AFD Unexpected Shutdown - 2A</li><li><a href="#obj-bi-11230"><code>BI11230</code></a>Diagnostic: AFD Unhandled Fault - 1A</li><li><a href="#obj-bi-11231"><code>BI11231</code></a>Diagnostic: AFD Unhandled Fault - 2A</li><li><a href="#obj-bi-11232"><code>BI11232</code></a>Diagnostic: BAS Communication Lost</li><li><a href="#obj-bi-11233"><code>BI11233</code></a>Diagnostic: BAS Failed to Establish Communication</li><li><a href="#obj-bi-11234"><code>BI11234</code></a>Diagnostic: Check Clock</li><li><a href="#obj-bi-11235"><code>BI11235</code></a>Diagnostic: Chiller Service Recommended</li><li><a href="#obj-bi-11236"><code>BI11236</code></a>Diagnostic: Compressor Speed Too High - Thrust Load - Cprs1A</li><li><a href="#obj-bi-11237"><code>BI11237</code></a>Diagnostic: Compressor Speed Too High - Thrust Load - Cprs1B</li><li><a href="#obj-bi-11238"><code>BI11238</code></a>Diagnostic: Compressor Speed Too High - Thrust Load - Cprs2A</li><li><a href="#obj-bi-11239"><code>BI11239</code></a>Diagnostic: Compressor Speed Too High - Thrust Load - Cprs2B</li><li><a href="#obj-bi-11240"><code>BI11240</code></a>Diagnostic: Compressor Speed Too Low - Discharge Temperature - 1A</li><li><a href="#obj-bi-11241"><code>BI11241</code></a>Diagnostic: Compressor Speed Too Low - Discharge Temperature - 1B</li><li><a href="#obj-bi-11242"><code>BI11242</code></a>Diagnostic: Compressor Speed Too Low - Discharge Temperature - 2A</li><li><a href="#obj-bi-11243"><code>BI11243</code></a>Diagnostic: Compressor Speed Too Low - Discharge Temperature - 2B</li><li><a href="#obj-bi-11244"><code>BI11244</code></a>Diagnostic: Compressor Speed Too Low - Oil Viscosity - 1A</li><li><a href="#obj-bi-11245"><code>BI11245</code></a>Diagnostic: Compressor Speed Too Low - Oil Viscosity - 1B</li><li><a href="#obj-bi-11246"><code>BI11246</code></a>Diagnostic: Compressor Speed Too Low - Oil Viscosity - 2A</li><li><a href="#obj-bi-11247"><code>BI11247</code></a>Diagnostic: Compressor Speed Too Low - Oil Viscosity - 2B</li><li><a href="#obj-bi-11248"><code>BI11248</code></a>Diagnostic: Condenser Rfgt Pressure Sensor - Ckt1</li><li><a href="#obj-bi-11249"><code>BI11249</code></a>Diagnostic: Condenser Rfgt Pressure Sensor - Ckt2</li><li><a href="#obj-bi-11250"><code>BI11250</code></a>Diagnostic: Cprsr Did Not Accel: Shutdown - 1A</li><li><a href="#obj-bi-11251"><code>BI11251</code></a>Diagnostic: Cprsr Did Not Accel: Shutdown - 1B</li><li><a href="#obj-bi-11252"><code>BI11252</code></a>Diagnostic: Cprsr Did Not Accel: Shutdown - 2A</li><li><a href="#obj-bi-11253"><code>BI11253</code></a>Diagnostic: Cprsr Did Not Accel: Shutdown - 2B</li><li><a href="#obj-bi-11254"><code>BI11254</code></a>Diagnostic: Cprsr Did Not Accel: Transition - 1A</li><li><a href="#obj-bi-11255"><code>BI11255</code></a>Diagnostic: Cprsr Did Not Accel: Transition - 1B</li><li><a href="#obj-bi-11256"><code>BI11256</code></a>Diagnostic: Cprsr Did Not Accel: Transition - 2A</li><li><a href="#obj-bi-11257"><code>BI11257</code></a>Diagnostic: Cprsr Did Not Accel: Transition - 2B</li><li><a href="#obj-bi-11258"><code>BI11258</code></a>Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1A</li><li><a href="#obj-bi-11259"><code>BI11259</code></a>Diagnostic: Cprsr Disch Rfgt Temp Sensor - 1B</li><li><a href="#obj-bi-11260"><code>BI11260</code></a>Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2A</li><li><a href="#obj-bi-11261"><code>BI11261</code></a>Diagnostic: Cprsr Disch Rfgt Temp Sensor - 2B</li><li><a href="#obj-bi-11262"><code>BI11262</code></a>Diagnostic: Economizer Disch Press Sensor - 1A</li><li><a href="#obj-bi-11263"><code>BI11263</code></a>Diagnostic: Economizer Disch Press Sensor - 1B</li><li><a href="#obj-bi-11264"><code>BI11264</code></a>Diagnostic: Economizer Disch Press Sensor - 2A</li><li><a href="#obj-bi-11265"><code>BI11265</code></a>Diagnostic: Economizer Disch Press Sensor - 2B</li><li><a href="#obj-bi-11266"><code>BI11266</code></a>Diagnostic: Economizer Disch Temp Sensor - 1A</li><li><a href="#obj-bi-11267"><code>BI11267</code></a>Diagnostic: Economizer Disch Temp Sensor - 1B</li><li><a href="#obj-bi-11268"><code>BI11268</code></a>Diagnostic: Economizer Disch Temp Sensor - 2A</li><li><a href="#obj-bi-11269"><code>BI11269</code></a>Diagnostic: Economizer Disch Temp Sensor - 2B</li><li><a href="#obj-bi-11270"><code>BI11270</code></a>Diagnostic: Emergency Stop Feedback Input</li><li><a href="#obj-bi-11271"><code>BI11271</code></a>Diagnostic: Energy Meter Write Command Failure</li><li><a href="#obj-bi-11272"><code>BI11272</code></a>Diagnostic: Evap Iso Valve Illegal Switch State - Ckt1</li><li><a href="#obj-bi-11273"><code>BI11273</code></a>Diagnostic: Evap Iso Valve Illegal Switch State - Ckt2</li><li><a href="#obj-bi-11274"><code>BI11274</code></a>Diagnostic: Evap Isolation Valve Closed Switch Failure - Ckt1</li><li><a href="#obj-bi-11275"><code>BI11275</code></a>Diagnostic: Evap Isolation Valve Closed Switch Failure - Ckt2</li><li><a href="#obj-bi-11276"><code>BI11276</code></a>Diagnostic: Evap Isolation Valve Failed To Close - Ckt1</li><li><a href="#obj-bi-11277"><code>BI11277</code></a>Diagnostic: Evap Isolation Valve Failed To Close - Ckt2</li><li><a href="#obj-bi-11278"><code>BI11278</code></a>Diagnostic: Evap Isolation Valve Failed To Open - Ckt1</li><li><a href="#obj-bi-11279"><code>BI11279</code></a>Diagnostic: Evap Isolation Valve Failed To Open - Ckt2</li><li><a href="#obj-bi-11280"><code>BI11280</code></a>Diagnostic: Evap Isolation Valve Open Switch Failure - Ckt1</li><li><a href="#obj-bi-11281"><code>BI11281</code></a>Diagnostic: Evap Isolation Valve Open Switch Failure - Ckt2</li><li><a href="#obj-bi-11282"><code>BI11282</code></a>Diagnostic: Evap Pump 1 Starts Run time Written</li><li><a href="#obj-bi-11283"><code>BI11283</code></a>Diagnostic: Evap Pump 2 Starts Run time Written</li><li><a href="#obj-bi-11284"><code>BI11284</code></a>Diagnostic: Evap Rfgt Pool Temp Sensor - Ckt1</li><li><a href="#obj-bi-11285"><code>BI11285</code></a>Diagnostic: Evap Rfgt Pool Temp Sensor - Ckt2</li><li><a href="#obj-bi-11286"><code>BI11286</code></a>Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt1</li><li><a href="#obj-bi-11287"><code>BI11287</code></a>Diagnostic: Evap Rfgt Pool Temp Sensor Error - Ckt2</li><li><a href="#obj-bi-11288"><code>BI11288</code></a>Diagnostic: Evap Water Pump 1 Svc Recommended</li><li><a href="#obj-bi-11289"><code>BI11289</code></a>Diagnostic: Evap Water Pump 2 Svc Recommended</li><li><a href="#obj-bi-11290"><code>BI11290</code></a>Diagnostic: Evaporator Approach Error - Ckt1</li><li><a href="#obj-bi-11291"><code>BI11291</code></a>Diagnostic: Evaporator Approach Error - Ckt2</li><li><a href="#obj-bi-11292"><code>BI11292</code></a>Diagnostic: Evaporator Entering Water Pressure</li><li><a href="#obj-bi-11293"><code>BI11293</code></a>Diagnostic: Evaporator Entering Water Temp Sensor</li><li><a href="#obj-bi-11294"><code>BI11294</code></a>Diagnostic: Evaporator Leaving Water Pressure</li><li><a href="#obj-bi-11295"><code>BI11295</code></a>Diagnostic: Evaporator Leaving Water Temp Sensor</li><li><a href="#obj-bi-11296"><code>BI11296</code></a>Diagnostic: Evaporator Pump 1 Fault</li><li><a href="#obj-bi-11297"><code>BI11297</code></a>Diagnostic: Evaporator Pump 2 Fault</li><li><a href="#obj-bi-11298"><code>BI11298</code></a>Diagnostic: Evaporator Shell Rfgt Pressure Sensor - Ckt1</li><li><a href="#obj-bi-11299"><code>BI11299</code></a>Diagnostic: Evaporator Shell Rfgt Pressure Sensor - Ckt2</li><li><a href="#obj-bi-11300"><code>BI11300</code></a>Diagnostic: Evaporator Water Flow Lost</li><li><a href="#obj-bi-11301"><code>BI11301</code></a>Diagnostic: Evaporator Water Flow Lost - Pump1</li><li><a href="#obj-bi-11302"><code>BI11302</code></a>Diagnostic: Evaporator Water Flow Lost - Pump2</li><li><a href="#obj-bi-11303"><code>BI11303</code></a>Diagnostic: Evaporator Water Flow Overdue</li><li><a href="#obj-bi-11304"><code>BI11304</code></a>Diagnostic: Evaporator Water Flow Overdue - Pump1</li><li><a href="#obj-bi-11305"><code>BI11305</code></a>Diagnostic: Evaporator Water Flow Overdue - Pump2</li><li><a href="#obj-bi-11306"><code>BI11306</code></a>Diagnostic: Excessive Condenser Pressure - Ckt1</li><li><a href="#obj-bi-11307"><code>BI11307</code></a>Diagnostic: Excessive Condenser Pressure - Ckt2</li><li><a href="#obj-bi-11308"><code>BI11308</code></a>Diagnostic: External Chilled Water Setpoint</li><li><a href="#obj-bi-11309"><code>BI11309</code></a>Diagnostic: External Demand Limit Setpoint</li><li><a href="#obj-bi-11310"><code>BI11310</code></a>Diagnostic: External Heat Recovery Setpoint</li><li><a href="#obj-bi-11311"><code>BI11311</code></a>Diagnostic: EXV Pressure Equalization Failed - Ckt1</li><li><a href="#obj-bi-11312"><code>BI11312</code></a>Diagnostic: EXV Pressure Equalization Failed - Ckt2</li><li><a href="#obj-bi-11313"><code>BI11313</code></a>Diagnostic: Fan Inverter Fault - Ckt1</li><li><a href="#obj-bi-11314"><code>BI11314</code></a>Diagnostic: Fan Inverter Fault - Ckt2</li><li><a href="#obj-bi-11315"><code>BI11315</code></a>Diagnostic: Free Cooling Entering Glycol Temperature</li><li><a href="#obj-bi-11316"><code>BI11316</code></a>Diagnostic: Free Cooling Entering Water Temperature</li><li><a href="#obj-bi-11317"><code>BI11317</code></a>Diagnostic: Free Cooling Glycol Flow Lost</li><li><a href="#obj-bi-11318"><code>BI11318</code></a>Diagnostic: Free Cooling Glycol Flow Overdue</li><li><a href="#obj-bi-11319"><code>BI11319</code></a>Diagnostic: Free Cooling Glycol Pressure</li><li><a href="#obj-bi-11320"><code>BI11320</code></a>Diagnostic: Free Cooling Glycol Pump Fault</li><li><a href="#obj-bi-11321"><code>BI11321</code></a>Diagnostic: Free Cooling Glycol Temperature Equalization Overdue</li><li><a href="#obj-bi-11322"><code>BI11322</code></a>Diagnostic: Free Cooling Leaving Glycol Temperature</li><li><a href="#obj-bi-11323"><code>BI11323</code></a>Diagnostic: Heat Recovery Entering Water Temp Sensor</li><li><a href="#obj-bi-11324"><code>BI11324</code></a>Diagnostic: Heat Recovery Leaving Water Temp Sensor</li><li><a href="#obj-bi-11325"><code>BI11325</code></a>Diagnostic: Heat Recovery Water Flow Lost</li><li><a href="#obj-bi-11326"><code>BI11326</code></a>Diagnostic: Heat Recovery Water Flow Overdue</li><li><a href="#obj-bi-11327"><code>BI11327</code></a>Diagnostic: High Cprsr Rfgt Discharge Temp - 1A</li><li><a href="#obj-bi-11328"><code>BI11328</code></a>Diagnostic: High Cprsr Rfgt Discharge Temp - 1B</li><li><a href="#obj-bi-11329"><code>BI11329</code></a>Diagnostic: High Cprsr Rfgt Discharge Temp - 2A</li><li><a href="#obj-bi-11330"><code>BI11330</code></a>Diagnostic: High Cprsr Rfgt Discharge Temp - 2B</li><li><a href="#obj-bi-11331"><code>BI11331</code></a>Diagnostic: High Differential Refrigerant Pressure</li><li><a href="#obj-bi-11332"><code>BI11332</code></a>Diagnostic: High Differential Rfgt Pressure - 1A</li><li><a href="#obj-bi-11333"><code>BI11333</code></a>Diagnostic: High Differential Rfgt Pressure - 1B</li><li><a href="#obj-bi-11334"><code>BI11334</code></a>Diagnostic: High Differential Rfgt Pressure - 2A</li><li><a href="#obj-bi-11335"><code>BI11335</code></a>Diagnostic: High Differential Rfgt Pressure - 2B</li><li><a href="#obj-bi-11336"><code>BI11336</code></a>Diagnostic: High Evap Shell Rfgt Pressure - Ckt1</li><li><a href="#obj-bi-11337"><code>BI11337</code></a>Diagnostic: High Evap Shell Rfgt Pressure - Ckt2</li><li><a href="#obj-bi-11338"><code>BI11338</code></a>Diagnostic: High Evaporator Refrigerant Pressure</li><li><a href="#obj-bi-11339"><code>BI11339</code></a>Diagnostic: High Evaporator Water Temperature</li><li><a href="#obj-bi-11340"><code>BI11340</code></a>Diagnostic: High Motor Winding Temperature - 1A - Ckt1</li><li><a href="#obj-bi-11341"><code>BI11341</code></a>Diagnostic: High Motor Winding Temperature - 1A - Ckt2</li><li><a href="#obj-bi-11342"><code>BI11342</code></a>Diagnostic: High Motor Winding Temperature - 2A - Ckt1</li><li><a href="#obj-bi-11343"><code>BI11343</code></a>Diagnostic: High Motor Winding Temperature - 2A - Ckt2</li><li><a href="#obj-bi-11344"><code>BI11344</code></a>Diagnostic: High Oil Temperature - 1A</li><li><a href="#obj-bi-11345"><code>BI11345</code></a>Diagnostic: High Oil Temperature - 1B</li><li><a href="#obj-bi-11346"><code>BI11346</code></a>Diagnostic: High Oil Temperature - 2A</li><li><a href="#obj-bi-11347"><code>BI11347</code></a>Diagnostic: High Oil Temperature - 2B</li><li><a href="#obj-bi-11348"><code>BI11348</code></a>Diagnostic: High Pressure Cutout - 1A</li><li><a href="#obj-bi-11349"><code>BI11349</code></a>Diagnostic: High Pressure Cutout - 1B</li><li><a href="#obj-bi-11350"><code>BI11350</code></a>Diagnostic: High Pressure Cutout - 2A</li><li><a href="#obj-bi-11351"><code>BI11351</code></a>Diagnostic: High Pressure Cutout - 2B</li><li><a href="#obj-bi-11352"><code>BI11352</code></a>Diagnostic: High Pressure Cutout - Ckt1</li><li><a href="#obj-bi-11353"><code>BI11353</code></a>Diagnostic: High Pressure Cutout - Ckt2</li><li><a href="#obj-bi-11354"><code>BI11354</code></a>Diagnostic: High Refrigerant Pressure Ratio</li><li><a href="#obj-bi-11355"><code>BI11355</code></a>Diagnostic: High Refrigerant Pressure Ratio - 1A</li><li><a href="#obj-bi-11356"><code>BI11356</code></a>Diagnostic: High Refrigerant Pressure Ratio - 1B</li><li><a href="#obj-bi-11357"><code>BI11357</code></a>Diagnostic: High Refrigerant Pressure Ratio - 2A</li><li><a href="#obj-bi-11358"><code>BI11358</code></a>Diagnostic: High Refrigerant Pressure Ratio - 2B</li><li><a href="#obj-bi-11359"><code>BI11359</code></a>Diagnostic: Inverted Evaporator Water Temperature</li><li><a href="#obj-bi-11360"><code>BI11360</code></a>Diagnostic: LCI-C Software Mismatch: Use BAS Tool</li><li><a href="#obj-bi-11361"><code>BI11361</code></a>Diagnostic: Liquid Line Pressure Sensor - Ckt1</li><li><a href="#obj-bi-11362"><code>BI11362</code></a>Diagnostic: Liquid Line Pressure Sensor - Ckt2</li><li><a href="#obj-bi-11363"><code>BI11363</code></a>Diagnostic: Liquid Line Temp Sensor - Ckt1</li><li><a href="#obj-bi-11364"><code>BI11364</code></a>Diagnostic: Liquid Line Temp Sensor - Ckt2</li><li><a href="#obj-bi-11365"><code>BI11365</code></a>Diagnostic: Loss of Oil at Compressor (Running) - Ckt1</li><li><a href="#obj-bi-11366"><code>BI11366</code></a>Diagnostic: Loss of Oil at Compressor (Running) - Ckt2</li><li><a href="#obj-bi-11367"><code>BI11367</code></a>Diagnostic: Loss of Oil at Compressor (Stopped) - Ckt1</li><li><a href="#obj-bi-11368"><code>BI11368</code></a>Diagnostic: Loss of Oil at Compressor (Stopped) - Ckt2</li><li><a href="#obj-bi-11369"><code>BI11369</code></a>Diagnostic: Loss of Oil for Compressor (Running) - Ckt1</li><li><a href="#obj-bi-11370"><code>BI11370</code></a>Diagnostic: Loss of Oil for Compressor (Running) - Ckt2</li><li><a href="#obj-bi-11371"><code>BI11371</code></a>Diagnostic: Loss of Oil for Compressor (Stopped) - Ckt1</li><li><a href="#obj-bi-11372"><code>BI11372</code></a>Diagnostic: Loss of Oil for Compressor (Stopped) - Ckt2</li><li><a href="#obj-bi-11373"><code>BI11373</code></a>Diagnostic: Low Differential Rfgt Pressure - 1A</li><li><a href="#obj-bi-11374"><code>BI11374</code></a>Diagnostic: Low Differential Rfgt Pressure - 1B</li><li><a href="#obj-bi-11375"><code>BI11375</code></a>Diagnostic: Low Differential Rfgt Pressure - 2A</li><li><a href="#obj-bi-11376"><code>BI11376</code></a>Diagnostic: Low Differential Rfgt Pressure - 2B</li><li><a href="#obj-bi-11377"><code>BI11377</code></a>Diagnostic: Low Discharge Superheat - 1A</li><li><a href="#obj-bi-11378"><code>BI11378</code></a>Diagnostic: Low Discharge Superheat - 1B</li><li><a href="#obj-bi-11379"><code>BI11379</code></a>Diagnostic: Low Discharge Superheat - 2A</li><li><a href="#obj-bi-11380"><code>BI11380</code></a>Diagnostic: Low Discharge Superheat - 2B</li><li><a href="#obj-bi-11381"><code>BI11381</code></a>Diagnostic: Low Evaporator Rfgt Temp Ckt 1: Unit Off</li><li><a href="#obj-bi-11382"><code>BI11382</code></a>Diagnostic: Low Evaporator Rfgt Temp Ckt 2: Unit Off</li><li><a href="#obj-bi-11383"><code>BI11383</code></a>Diagnostic: Low Evaporator Water Temp (Unit Off)</li><li><a href="#obj-bi-11384"><code>BI11384</code></a>Diagnostic: Low Evaporator Water Temp (Unit On)</li><li><a href="#obj-bi-11385"><code>BI11385</code></a>Diagnostic: Low Glycol Pressure Free Cooling</li><li><a href="#obj-bi-11386"><code>BI11386</code></a>Diagnostic: Low Glycol Temp Free Cooling</li><li><a href="#obj-bi-11387"><code>BI11387</code></a>Diagnostic: Low Oil Flow - 1A</li><li><a href="#obj-bi-11388"><code>BI11388</code></a>Diagnostic: Low Oil Flow - 1B</li><li><a href="#obj-bi-11389"><code>BI11389</code></a>Diagnostic: Low Oil Flow - 2A</li><li><a href="#obj-bi-11390"><code>BI11390</code></a>Diagnostic: Low Oil Flow - 2B</li><li><a href="#obj-bi-11391"><code>BI11391</code></a>Diagnostic: Low Refrigerant Temperature - Ckt1</li><li><a href="#obj-bi-11392"><code>BI11392</code></a>Diagnostic: Low Refrigerant Temperature - Ckt2</li><li><a href="#obj-bi-11393"><code>BI11393</code></a>Diagnostic: Low Suction Refrigerant Pressure - Ckt1</li><li><a href="#obj-bi-11394"><code>BI11394</code></a>Diagnostic: Low Suction Refrigerant Pressure - Ckt2</li><li><a href="#obj-bi-11395"><code>BI11395</code></a>Diagnostic: Main Power Loss</li><li><a href="#obj-bi-11396"><code>BI11396</code></a>Diagnostic: Mfr Maintenance Recommended - 1A</li><li><a href="#obj-bi-11397"><code>BI11397</code></a>Diagnostic: Mfr Maintenance Recommended - 1B</li><li><a href="#obj-bi-11398"><code>BI11398</code></a>Diagnostic: Mfr Maintenance Recommended - 2A</li><li><a href="#obj-bi-11399"><code>BI11399</code></a>Diagnostic: Mfr Maintenance Recommended - 2B</li><li><a href="#obj-bi-11400"><code>BI11400</code></a>Diagnostic: Momentary Power Loss - Ckt1</li><li><a href="#obj-bi-11401"><code>BI11401</code></a>Diagnostic: Momentary Power Loss - Ckt2</li><li><a href="#obj-bi-11402"><code>BI11402</code></a>Diagnostic: Motor Current Overload - 1A</li><li><a href="#obj-bi-11403"><code>BI11403</code></a>Diagnostic: Motor Current Overload - 1B</li><li><a href="#obj-bi-11404"><code>BI11404</code></a>Diagnostic: Motor Current Overload - 2A</li><li><a href="#obj-bi-11405"><code>BI11405</code></a>Diagnostic: Motor Current Overload - 2B</li><li><a href="#obj-bi-11406"><code>BI11406</code></a>Diagnostic: Motor Winding Temp Sensor - Cprsr1A</li><li><a href="#obj-bi-11407"><code>BI11407</code></a>Diagnostic: Motor Winding Temp Sensor - Cprsr2A</li><li><a href="#obj-bi-11408"><code>BI11408</code></a>Diagnostic: MP: Invalid Configuration</li><li><a href="#obj-bi-11409"><code>BI11409</code></a>Diagnostic: MP: Non-Volatile Block Test Error</li><li><a href="#obj-bi-11410"><code>BI11410</code></a>Diagnostic: MP: Reset Has Occurred</li><li><a href="#obj-bi-11411"><code>BI11411</code></a>Diagnostic: No Differential Rfgt Pressure - 1A</li><li><a href="#obj-bi-11412"><code>BI11412</code></a>Diagnostic: No Differential Rfgt Pressure - 1B</li><li><a href="#obj-bi-11413"><code>BI11413</code></a>Diagnostic: No Differential Rfgt Pressure - 2A</li><li><a href="#obj-bi-11414"><code>BI11414</code></a>Diagnostic: No Differential Rfgt Pressure - 2B</li><li><a href="#obj-bi-11415"><code>BI11415</code></a>Diagnostic: Oil Analysis Recommended - Ckt1</li><li><a href="#obj-bi-11416"><code>BI11416</code></a>Diagnostic: Oil Analysis Recommended - Ckt2</li><li><a href="#obj-bi-11417"><code>BI11417</code></a>Diagnostic: Oil Filter Change Recommended - Cprsr1A</li><li><a href="#obj-bi-11418"><code>BI11418</code></a>Diagnostic: Oil Filter Change Recommended - Cprsr2A</li><li><a href="#obj-bi-11419"><code>BI11419</code></a>Diagnostic: Oil Flow Protection Fault - 1A</li><li><a href="#obj-bi-11420"><code>BI11420</code></a>Diagnostic: Oil Flow Protection Fault - 1B</li><li><a href="#obj-bi-11421"><code>BI11421</code></a>Diagnostic: Oil Flow Protection Fault - 2A</li><li><a href="#obj-bi-11422"><code>BI11422</code></a>Diagnostic: Oil Flow Protection Fault - 2B</li><li><a href="#obj-bi-11423"><code>BI11423</code></a>Diagnostic: Oil Pressure Sensor - 1A</li><li><a href="#obj-bi-11424"><code>BI11424</code></a>Diagnostic: Oil Pressure Sensor - 1B</li><li><a href="#obj-bi-11425"><code>BI11425</code></a>Diagnostic: Oil Pressure Sensor - 2A</li><li><a href="#obj-bi-11426"><code>BI11426</code></a>Diagnostic: Oil Pressure Sensor - 2B</li><li><a href="#obj-bi-11427"><code>BI11427</code></a>Diagnostic: Oil Supply Temperature Sensor - Ckt1</li><li><a href="#obj-bi-11428"><code>BI11428</code></a>Diagnostic: Oil Supply Temperature Sensor - Ckt2</li><li><a href="#obj-bi-11429"><code>BI11429</code></a>Diagnostic: Oil Temperature Sensor - 1A</li><li><a href="#obj-bi-11430"><code>BI11430</code></a>Diagnostic: Oil Temperature Sensor - 1B</li><li><a href="#obj-bi-11431"><code>BI11431</code></a>Diagnostic: Oil Temperature Sensor - 2A</li><li><a href="#obj-bi-11432"><code>BI11432</code></a>Diagnostic: Oil Temperature Sensor - 2B</li><li><a href="#obj-bi-11433"><code>BI11433</code></a>Diagnostic: Outdoor Air Temperature Sensor</li><li><a href="#obj-bi-11434"><code>BI11434</code></a>Diagnostic: Over Voltage</li><li><a href="#obj-bi-11435"><code>BI11435</code></a>Diagnostic: Phase Loss - 1A</li><li><a href="#obj-bi-11436"><code>BI11436</code></a>Diagnostic: Phase Loss - 1B</li><li><a href="#obj-bi-11437"><code>BI11437</code></a>Diagnostic: Phase Loss - 2A</li><li><a href="#obj-bi-11438"><code>BI11438</code></a>Diagnostic: Phase Loss - 2B</li><li><a href="#obj-bi-11439"><code>BI11439</code></a>Diagnostic: Phase Reversal - 1A</li><li><a href="#obj-bi-11440"><code>BI11440</code></a>Diagnostic: Phase Reversal - 1B</li><li><a href="#obj-bi-11441"><code>BI11441</code></a>Diagnostic: Phase Reversal - 2A</li><li><a href="#obj-bi-11442"><code>BI11442</code></a>Diagnostic: Phase Reversal - 2B</li><li><a href="#obj-bi-11443"><code>BI11443</code></a>Diagnostic: Power Loss - 1A</li><li><a href="#obj-bi-11444"><code>BI11444</code></a>Diagnostic: Power Loss - 1B</li><li><a href="#obj-bi-11445"><code>BI11445</code></a>Diagnostic: Power Loss - 2A</li><li><a href="#obj-bi-11446"><code>BI11446</code></a>Diagnostic: Power Loss - 2B</li><li><a href="#obj-bi-11447"><code>BI11447</code></a>Diagnostic: Pumpdown Terminated By Time - Ckt1</li><li><a href="#obj-bi-11448"><code>BI11448</code></a>Diagnostic: Pumpdown Terminated By Time - Ckt2</li><li><a href="#obj-bi-11449"><code>BI11449</code></a>Diagnostic: Restart Inhibit Invoked - 1A</li><li><a href="#obj-bi-11450"><code>BI11450</code></a>Diagnostic: Restart Inhibit Invoked - 1B</li><li><a href="#obj-bi-11451"><code>BI11451</code></a>Diagnostic: Restart Inhibit Invoked - 2A</li><li><a href="#obj-bi-11452"><code>BI11452</code></a>Diagnostic: Restart Inhibit Invoked - 2B</li><li><a href="#obj-bi-11453"><code>BI11453</code></a>Diagnostic: Severe Current Imbalance - 1A</li><li><a href="#obj-bi-11454"><code>BI11454</code></a>Diagnostic: Severe Current Imbalance - 1B</li><li><a href="#obj-bi-11455"><code>BI11455</code></a>Diagnostic: Severe Current Imbalance - 2A</li><li><a href="#obj-bi-11456"><code>BI11456</code></a>Diagnostic: Severe Current Imbalance - 2B</li><li><a href="#obj-bi-11457"><code>BI11457</code></a>Diagnostic: Software Error 1001: Call Trane Service</li><li><a href="#obj-bi-11458"><code>BI11458</code></a>Diagnostic: Software Error 1002: Call Trane Service</li><li><a href="#obj-bi-11459"><code>BI11459</code></a>Diagnostic: Software Error 1003: Call Trane Service</li><li><a href="#obj-bi-11460"><code>BI11460</code></a>Diagnostic: Starter Comm Loss: Main Processor - 1A</li><li><a href="#obj-bi-11461"><code>BI11461</code></a>Diagnostic: Starter Comm Loss: Main Processor - 1B</li><li><a href="#obj-bi-11462"><code>BI11462</code></a>Diagnostic: Starter Comm Loss: Main Processor - 2A</li><li><a href="#obj-bi-11463"><code>BI11463</code></a>Diagnostic: Starter Comm Loss: Main Processor - 2B</li><li><a href="#obj-bi-11464"><code>BI11464</code></a>Diagnostic: Starter Contactor Interrupt Failure - 1A</li><li><a href="#obj-bi-11465"><code>BI11465</code></a>Diagnostic: Starter Contactor Interrupt Failure - 1B</li><li><a href="#obj-bi-11466"><code>BI11466</code></a>Diagnostic: Starter Contactor Interrupt Failure - 2A</li><li><a href="#obj-bi-11467"><code>BI11467</code></a>Diagnostic: Starter Contactor Interrupt Failure - 2B</li><li><a href="#obj-bi-11468"><code>BI11468</code></a>Diagnostic: Starter Did Not Fully Accelerate - Ckt1</li><li><a href="#obj-bi-11469"><code>BI11469</code></a>Diagnostic: Starter Did Not Fully Accelerate - Ckt2</li><li><a href="#obj-bi-11470"><code>BI11470</code></a>Diagnostic: Starter Did Not Transition - 1A</li><li><a href="#obj-bi-11471"><code>BI11471</code></a>Diagnostic: Starter Did Not Transition - 1B</li><li><a href="#obj-bi-11472"><code>BI11472</code></a>Diagnostic: Starter Did Not Transition - 2A</li><li><a href="#obj-bi-11473"><code>BI11473</code></a>Diagnostic: Starter Did Not Transition - 2B</li><li><a href="#obj-bi-11474"><code>BI11474</code></a>Diagnostic: Starter Dry Run Test - 1A</li><li><a href="#obj-bi-11475"><code>BI11475</code></a>Diagnostic: Starter Dry Run Test - 1B</li><li><a href="#obj-bi-11476"><code>BI11476</code></a>Diagnostic: Starter Dry Run Test - 2A</li><li><a href="#obj-bi-11477"><code>BI11477</code></a>Diagnostic: Starter Dry Run Test - 2B</li><li><a href="#obj-bi-11478"><code>BI11478</code></a>Diagnostic: Starter Failed to Arm/Start - 1A</li><li><a href="#obj-bi-11479"><code>BI11479</code></a>Diagnostic: Starter Failed to Arm/Start - 1B</li><li><a href="#obj-bi-11480"><code>BI11480</code></a>Diagnostic: Starter Failed to Arm/Start - 2A</li><li><a href="#obj-bi-11481"><code>BI11481</code></a>Diagnostic: Starter Failed to Arm/Start - 2B</li><li><a href="#obj-bi-11482"><code>BI11482</code></a>Diagnostic: Starter Fault Type I - 1A</li><li><a href="#obj-bi-11483"><code>BI11483</code></a>Diagnostic: Starter Fault Type I - 1B</li><li><a href="#obj-bi-11484"><code>BI11484</code></a>Diagnostic: Starter Fault Type I - 2A</li><li><a href="#obj-bi-11485"><code>BI11485</code></a>Diagnostic: Starter Fault Type I - 2B</li><li><a href="#obj-bi-11486"><code>BI11486</code></a>Diagnostic: Starter Fault Type II - 1A</li><li><a href="#obj-bi-11487"><code>BI11487</code></a>Diagnostic: Starter Fault Type II - 1B</li><li><a href="#obj-bi-11488"><code>BI11488</code></a>Diagnostic: Starter Fault Type II - 2A</li><li><a href="#obj-bi-11489"><code>BI11489</code></a>Diagnostic: Starter Fault Type II - 2B</li><li><a href="#obj-bi-11490"><code>BI11490</code></a>Diagnostic: Starter Fault Type III - 1A</li><li><a href="#obj-bi-11491"><code>BI11491</code></a>Diagnostic: Starter Fault Type III - 1B</li><li><a href="#obj-bi-11492"><code>BI11492</code></a>Diagnostic: Starter Fault Type III - 2A</li><li><a href="#obj-bi-11493"><code>BI11493</code></a>Diagnostic: Starter Fault Type III - 2B</li><li><a href="#obj-bi-11494"><code>BI11494</code></a>Diagnostic: Starter Module Memory Error Type 1 - 1A</li><li><a href="#obj-bi-11495"><code>BI11495</code></a>Diagnostic: Starter Module Memory Error Type 1 - 1B</li><li><a href="#obj-bi-11496"><code>BI11496</code></a>Diagnostic: Starter Module Memory Error Type 1 - 2A</li><li><a href="#obj-bi-11497"><code>BI11497</code></a>Diagnostic: Starter Module Memory Error Type 1 - 2B</li><li><a href="#obj-bi-11498"><code>BI11498</code></a>Diagnostic: Starter Module Memory Error Type 2 - 1A</li><li><a href="#obj-bi-11499"><code>BI11499</code></a>Diagnostic: Starter Module Memory Error Type 2 - 1B</li><li><a href="#obj-bi-11500"><code>BI11500</code></a>Diagnostic: Starter Module Memory Error Type 2 - 2A</li><li><a href="#obj-bi-11501"><code>BI11501</code></a>Diagnostic: Starter Module Memory Error Type 2 - 2B</li><li><a href="#obj-bi-11502"><code>BI11502</code></a>Diagnostic: Starts/Hours Modified 1A</li><li><a href="#obj-bi-11503"><code>BI11503</code></a>Diagnostic: Starts/Hours Modified 1B</li><li><a href="#obj-bi-11504"><code>BI11504</code></a>Diagnostic: Starts/Hours Modified 2A</li><li><a href="#obj-bi-11505"><code>BI11505</code></a>Diagnostic: Starts/Hours Modified 2B</li><li><a href="#obj-bi-11506"><code>BI11506</code></a>Diagnostic: Suction Pressure Transducer - Ckt1</li><li><a href="#obj-bi-11507"><code>BI11507</code></a>Diagnostic: Suction Pressure Transducer - Ckt2</li><li><a href="#obj-bi-11508"><code>BI11508</code></a>Diagnostic: Suction Refrigerant Pressure Sensor - 1A</li><li><a href="#obj-bi-11509"><code>BI11509</code></a>Diagnostic: Suction Refrigerant Pressure Sensor - 1B</li><li><a href="#obj-bi-11510"><code>BI11510</code></a>Diagnostic: Suction Refrigerant Pressure Sensor - 2A</li><li><a href="#obj-bi-11511"><code>BI11511</code></a>Diagnostic: Suction Refrigerant Pressure Sensor - 2B</li><li><a href="#obj-bi-11512"><code>BI11512</code></a>Diagnostic: Transition Complete Input Opened - 1A</li><li><a href="#obj-bi-11513"><code>BI11513</code></a>Diagnostic: Transition Complete Input Opened - 1B</li><li><a href="#obj-bi-11514"><code>BI11514</code></a>Diagnostic: Transition Complete Input Opened - 2A</li><li><a href="#obj-bi-11515"><code>BI11515</code></a>Diagnostic: Transition Complete Input Opened - 2B</li><li><a href="#obj-bi-11516"><code>BI11516</code></a>Diagnostic: Transition Complete Input Shorted - 1A</li><li><a href="#obj-bi-11517"><code>BI11517</code></a>Diagnostic: Transition Complete Input Shorted - 1B</li><li><a href="#obj-bi-11518"><code>BI11518</code></a>Diagnostic: Transition Complete Input Shorted - 2A</li><li><a href="#obj-bi-11519"><code>BI11519</code></a>Diagnostic: Transition Complete Input Shorted - 2B</li><li><a href="#obj-bi-11520"><code>BI11520</code></a>Diagnostic: Under Voltage</li><li><a href="#obj-bi-11521"><code>BI11521</code></a>Diagnostic: Unexpected Starter Shutdown - 1A</li><li><a href="#obj-bi-11522"><code>BI11522</code></a>Diagnostic: Unexpected Starter Shutdown - 1B</li><li><a href="#obj-bi-11523"><code>BI11523</code></a>Diagnostic: Unexpected Starter Shutdown - 2A</li><li><a href="#obj-bi-11524"><code>BI11524</code></a>Diagnostic: Unexpected Starter Shutdown - 2B</li><li><a href="#obj-bi-11525"><code>BI11525</code></a>Diagnostic: Very Low Discharge Superheat - 1A</li><li><a href="#obj-bi-11526"><code>BI11526</code></a>Diagnostic: Very Low Discharge Superheat - 2A</li><li><a href="#obj-bi-11527"><code>BI11527</code></a>Diagnostic: Very Low Evap Rfgt Pressure - 1A</li><li><a href="#obj-bi-11528"><code>BI11528</code></a>Diagnostic: Very Low Evap Rfgt Pressure - 1B</li><li><a href="#obj-bi-11529"><code>BI11529</code></a>Diagnostic: Very Low Evap Rfgt Pressure - 2A</li><li><a href="#obj-bi-11530"><code>BI11530</code></a>Diagnostic: Very Low Evap Rfgt Pressure - 2B</li><li><a href="#obj-bi-11531"><code>BI11531</code></a>Diagnostic: Water System Differential Pressure</li><li><a href="#obj-bi-11532"><code>BI11532</code></a>Comm Loss: Fan Control Module</li><li><a href="#obj-bi-11533"><code>BI11533</code></a>Comm Loss: Condenser Fan Circuit 1</li><li><a href="#obj-bi-11534"><code>BI11534</code></a>Comm Loss: Condenser Fan Shared Circuit</li><li><a href="#obj-bi-11535"><code>BI11535</code></a>Comm Loss: Condenser Fan Circuit 2</li><li><a href="#obj-bi-11536"><code>BI11536</code></a>Diagnostic: Drive 1A configuration may be not complete</li><li><a href="#obj-bi-11537"><code>BI11537</code></a>Diagnostic: Drive 1B configuration may be not complete</li><li><a href="#obj-bi-11538"><code>BI11538</code></a>Diagnostic: Drive 2A configuration may be not complete</li><li><a href="#obj-bi-11539"><code>BI11539</code></a>Diagnostic: Drive 2B configuration may be not complete</li><li><a href="#obj-bi-11540"><code>BI11540</code></a>Comm Loss: Refrigerant Leak Detector</li><li><a href="#obj-bi-11541"><code>BI11541</code></a>Diagnostic: Refrigerant Leakage Detected</li><li><a href="#obj-bi-11542"><code>BI11542</code></a>Comm Loss: Evap Water Pump Inlet Pressure</li><li><a href="#obj-bi-11543"><code>BI11543</code></a>Diagnostic: Low Evaporator Water Pressure</li><li><a href="#obj-bi-11544"><code>BI11544</code></a>Diagnostic: Evaporator Water Pump Inlet Pressure Transducer</li><li><a href="#obj-bv-10100"><code>BV10100</code></a>Chiller Auto Stop Command BAS</li><li><a href="#obj-bv-10101"><code>BV10101</code></a>Reset Diagnostic</li><li><a href="#obj-bv-10102"><code>BV10102</code></a>Noise Reduction Request BAS</li><li><a href="#obj-bv-10103"><code>BV10103</code></a>Circuit 1 Lockout BAS</li><li><a href="#obj-bv-10104"><code>BV10104</code></a>Circuit 2 Lockout BAS</li><li><a href="#obj-bv-10105"><code>BV10105</code></a>Compressor 1A Lockout BAS</li><li><a href="#obj-bv-10106"><code>BV10106</code></a>Compressor 1B Lockout BAS</li><li><a href="#obj-bv-10107"><code>BV10107</code></a>Compressor 2A Lockout BAS</li><li><a href="#obj-bv-10108"><code>BV10108</code></a>Compressor 2B Lockout BAS</li><li><a href="#obj-bv-10109"><code>BV10109</code></a>Free Cooling Auto Stop Command BAS</li><li><a href="#obj-bv-10110"><code>BV10110</code></a>Energy Consumption Reset</li><li><a href="#obj-bv-10111"><code>BV10111</code></a>Heat Recovery Enable BAS</li><li><a href="#obj-bv-10112"><code>BV10112</code></a>Heat Recovery Lockout Circuit 1 BAS</li><li><a href="#obj-bv-10113"><code>BV10113</code></a>Heat Recovery Lockout Circuit 2 BAS</li><li><a href="#obj-bv-10114"><code>BV10114</code></a>Evaporator Water Pump Request BAS</li><li><a href="#obj-bv-10115"><code>BV10115</code></a>Rapid Start Request BAS</li><li><a href="#obj-bv-10116"><code>BV10116</code></a>Free Cooling Compressor Lockout</li><li><a href="#obj-mi-10100"><code>MI10100</code></a>Running Mode</li><li><a href="#obj-mi-10101"><code>MI10101</code></a>Operating Mode</li><li><a href="#obj-mi-10102"><code>MI10102</code></a>Front Panel Chiller Mode Command</li><li><a href="#obj-mi-10103"><code>MI10103</code></a>Refrigerant Type</li><li><a href="#obj-mi-10104"><code>MI10104</code></a>Cooling Type</li><li><a href="#obj-mi-10105"><code>MI10105</code></a>Model Information [GEN2]</li><li><a href="#obj-mi-10106"><code>MI10106</code></a>Manufacture Location</li><li><a href="#obj-mi-10107"><code>MI10107</code></a>Chiller Setpoint Source</li><li><a href="#obj-mv-10100"><code>MV10100</code></a>Chiller Mode Command BAS</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Only the points that apply to the unit&#x27;s factory configuration show up; the doc lists every possible point.</li><li>The chiller tables have no read/write column: AI/BI/MI are read-only, and AV/BV/MV are the BAS command and setpoint objects, marked writable here per Trane&#x27;s naming convention.</li><li>Units are listed as a quantity (Temperature, Pressure, Percent...); the communicated engineering unit follows the factory-configured unit system (I-P or SI), not the web UI display setting.</li><li>Binary inputs named &#x27;Diagnostic: ...&#x27; are individual alarm flags (0/false = normal, 1/true = in alarm).</li><li>The Symbio 800 integration guide (BAS-SVP083) covers BACnet IP and BACnet MS/TP; the rotary address sets the MS/TP MAC and a default Device ID of 1-127, and a software Device ID can be set instead.</li><li>The same document also maps every object to a Modbus register; only the BACnet side is listed here.</li><li>The document ends with a table of numeric diagnostic codes and their names; AI 10110 Unit Source ID reports the last diagnostic as a number.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Symbio 800 Sintesis RTAF and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Symbio 800 Sintesis RTAF</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Symbio 800 Sintesis RTAF have?</summary><p>This list has 826 BACnet objects: 137 analog inputs, 5 analog values, 658 binary inputs, 17 binary values, 8 multi-state inputs, 1 multi-state value. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Symbio 800 Sintesis RTAF BACnet points are writable?</summary><p>23 of the 826 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Trane Symbio 800 Sintesis RTAF BACnet documentation?</summary><p>The source is Symbio 800 Integration Points List BACnet/Modbus - Sintesis Model RTAF (BAS-PTS013B-EN), revision 04/07/2026, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Symbio 800 Sintesis RTAF?</summary><p>Start with BV 10100 Chiller Auto Stop Command BAS (BMS auto/stop (enable) command); MV 10100 Chiller Mode Command BAS (Cool/heat/ice/free-cooling mode command); AV 10100 Chilled Water Setpoint (Chilled water setpoint from the BMS); AV 10101 Demand Limit Setpoint (Capacity (demand) limit from the BMS); BI 10104 Chiller Running State (Chiller on/off status); BI 10102 Local Setpoint Control (Shows if local setpoints override BAS setpoints); AI 10107 Evaporator Leaving Water Temperature (Leaving chilled water temperature); AI 10113 Actual Running Capacity (Actual running capacity in percent); BI 10110 Diagnostic Present (Any active diagnostic (alarm) on the chiller).</p></details><details><summary>How do I enable BMS control of the Trane Symbio 800 Sintesis RTAF?</summary><p>BV 10100 Chiller Auto Stop Command BAS (0 = Stop, 1 = Auto) is the BMS auto/stop; with it at Auto the chiller runs when its own run conditions are met. BI 10122 External Auto Stop Status reports the hardwired external auto/stop input, and BI 10101 Run Enable shows whether the chiller is enabled to run. The documents don&#x27;t say how the two combine or how to hand setpoint control to the BAS; BI 10102 Local Setpoint Control shows when the chiller is using local setpoints instead of BAS setpoints, and MI 10107 Chiller Setpoint Source shows BAS, External or Front Panel.</p></details><details><summary>Does the Trane Symbio 800 Sintesis RTAF need a BACnet heartbeat or have a communication timeout?</summary><p>No timeout or heartbeat is described. The list includes the diagnostic flags BI 11232 &#x27;Diagnostic: BAS Communication Lost&#x27;, BI 11233 &#x27;Diagnostic: BAS Failed to Establish Communication&#x27; and BI 11125 &#x27;Comm Loss: Local BAS Interface&#x27;; the document doesn&#x27;t say what timeout sets them or what the chiller does when they are set.</p></details><details><summary>How do I check these points on the real Symbio 800 Sintesis RTAF?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit" data-row><span class="k">Dedicated outdoor air unit (DOAS) controller</span><h3>Trane Tracer UC600 Packaged Outdoor Air Unit</h3><p>Trane packaged outdoor air units controlled by a Tracer UC600 running the packaged outdoor air unit program.</p><div class="meta">175 objects &middot; 58 writable &middot; BAS-SVP18E-EN</div><span class="sr-only"> Also known as: Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Points%20List/BAS-PTS013B-EN_04072026.pdf" rel="nofollow noopener" target="_blank">Symbio 800 Integration Points List BACnet/Modbus - Sintesis Model RTAF &middot; BAS-PTS013B-EN &middot; rev. 04/07/2026</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
