<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Trane Tracer UC600 Packaged Outdoor Air BACnet Points List</title>
<meta name="description" content="Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points list: 175 objects by ID and name (e.g. MV 1 = Occupancy Request), 58 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Trane Tracer UC600 Packaged Outdoor Air BACnet Points List">
<meta property="og:description" content="Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points list: 175 objects by ID and name (e.g. MV 1 = Occupancy Request), 58 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Trane Tracer UC600 Packaged Outdoor Air BACnet Points List">
<meta name="twitter:description" content="Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points list: 175 objects by ID and name (e.g. MV 1 = Occupancy Request), 58 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit",
   "name": "Trane Tracer UC600 Packaged Outdoor Air BACnet Points List",
   "description": "Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points list: 175 objects by ID and name (e.g. MV 1 = Occupancy Request), 58 writable, free CSV/EDE.",
   "dateModified": "2026-11-04",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit#dataset",
   "name": "Trane Tracer UC600 Packaged Outdoor Air Unit BACnet Points List",
   "description": "The Tracer UC600 is a programmable B-AAC controller; on packaged outdoor air units it runs a Trane program exposing about 175 objects with short instances (AI 1, AV 20, BV 16...). The BMS commands occupancy with MV 1 and writes '... BAS' values for sensors and setpoints, which ship Out of Service and must be put In Service first. Which objects are used depends on the unit type and options (space, discharge or VAV control, heat pump, gas heat, ERV). Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points list: 175 objects by ID and name (e.g. MV 1 = Occupancy Request), 58 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit",
   "keywords": [
    "Trane Tracer UC600 Packaged Outdoor Air Unit BACnet Points List",
    "Trane Tracer UC600 Packaged Outdoor Air Unit BACnet objects",
    "Trane BACnet",
    "Tracer UC600 BACnet points list",
    "UC600 DOAS BACnet points list",
    "Packaged Outdoor Air Unit BACnet points list",
    "BAS-SVP18 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-04",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Integration Guide: Tracer UC600 Programmable Controller, Packaged Outdoor Air Unit",
    "url": "https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP18E-EN_07012022.pdf",
    "author": {
     "@type": "Organization",
     "name": "Trane"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Trane Tracer UC600 Packaged Outdoor Air Unit",
    "brand": {
     "@type": "Brand",
     "name": "Trane"
    },
    "category": "Dedicated outdoor air unit (DOAS) controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-04"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Trane Tracer UC600 Packaged Outdoor Air Unit have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 175 BACnet objects: 23 analog inputs, 9 analog outputs, 66 analog values, 9 binary inputs, 17 binary outputs, 41 binary values, 10 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "58 of the 175 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Trane Tracer UC600 Packaged Outdoor Air Unit BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Integration Guide: Tracer UC600 Programmable Controller, Packaged Outdoor Air Unit (BAS-SVP18E-EN), revision July 2022, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP18E-EN_07012022.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Trane Tracer UC600 Packaged Outdoor Air Unit?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 1 Occupancy Request (Occupancy command (1 = Occupied, 2 = Unoccupied, 5 = Auto)); AV 25 Space Temperature Setpoint BAS (Space setpoint (space control / single zone VAV)); AV 30 Discharge Air Cooling Setpoint (Discharge air cooling setpoint (discharge control)); AV 32 Discharge Air Heating Setpoint (Discharge air heating setpoint (discharge control)); BV 16 Alarm Reset (1 = reset diagnostics and lockouts; return to 0 after); MV 2 Occupancy Status (Confirms the occupancy in effect); BI 1 Supply Fan Status (Supply fan proof (0 = On, 1 = Off)); AV 5 Discharge Air Temperature Active (Discharge air temperature in use); BV 17 System LOCKOUT (Unit locked out; needs Alarm Reset); BV 1 Diagnostic: Supply Fan Failure (Supply fan failure (latching))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Trane Tracer UC600 Packaged Outdoor Air Unit?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No enable point is described. The BAS controls the unit by writing values and putting points In or Out of Service. MV 1 Occupancy Request sets occupancy."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Trane Tracer UC600 Packaged Outdoor Air Unit need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The guide says the BAS must routinely refresh BAS-supplied sensor values to protect against a communication loss, but gives no timeout value."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Trane Tracer UC600 Packaged Outdoor Air Unit?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Space Temperature BAS (AV 20), Space RH BAS (AV 8), Outdoor Air Temperature BAS (AV 75), Outdoor Air Humidity BAS (AV 81) and Discharge Air Temperature BAS (AV 4) are Out of Service from the factory; put them In Service to use them and keep rewriting them. The matching '... Active' AVs show the value in use."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Tracer UC600 Packaged Outdoor Air Unit?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Trane",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Tracer UC600 Packaged Outdoor Air Unit",
     "item": "https://easybacnet.com/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trane/">Trane</a></li><li aria-current="page">Tracer UC600 Packaged Outdoor Air Unit</li></ol>
<p class="eyebrow">Dedicated outdoor air unit (DOAS) controller &middot; BACnet points list</p><h1><span class="mfr">Trane</span> Tracer UC600 Packaged Outdoor Air Unit BACnet points list</h1><p class="updated">Updated 4 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Tracer UC600 is a programmable B-AAC controller; on packaged outdoor air units it runs a Trane program exposing about 175 objects with short instances (AI 1, AV 20, BV 16...). The BMS commands occupancy with MV 1 and writes &#x27;... BAS&#x27; values for sensors and setpoints, which ship Out of Service and must be put In Service first. Which objects are used depends on the unit type and options (space, discharge or VAV control, heat pump, gas heat, ERV).</p>
<p>This page lists <strong>175 BACnet objects</strong> for the Trane Tracer UC600 Packaged Outdoor Air Unit &mdash; 58 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Trane&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trane/">Trane</a></dd></div><div><dt>Model</dt><dd>Tracer UC600 Packaged Outdoor Air Unit</dd></div><div><dt>Equipment</dt><dd>Dedicated outdoor air unit (DOAS) controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>175 (58 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Tracer UC600, UC600 DOAS, Packaged Outdoor Air Unit, BAS-SVP18</dd></div><div><dt>Source document</dt><dd><a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP18E-EN_07012022.pdf" rel="nofollow noopener" target="_blank">Integration Guide: Tracer UC600 Programmable Controller, Packaged Outdoor Air Unit &middot; BAS-SVP18E-EN &middot; rev. July 2022</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit.csv" rel="nofollow" download>Download CSV <small>175 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trane/uc600-packaged-outdoor-air-unit.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP18E-EN_07012022.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trane/uc600-packaged-outdoor-air-unit">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Trane&rsquo;s current documentation and the live
device before use. Not official Trane information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Trane Tracer UC600 Packaged Outdoor Air Unit</h2>
<div class="answer"><b>Integration in brief</b><p>Command occupancy with MV 1 Occupancy Request and send setpoints (AV 25 space setpoint, AV 30/AV 32 discharge setpoints, AV 67 on multizone VAV). If the BMS supplies sensor values, put the &#x27;... BAS&#x27; objects In Service and keep refreshing them. Read MV 2, BI 1, AV 5 and the diagnostic BVs; clear latching lockouts with BV 16 Alarm Reset.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">Occupancy Request</td><td>Occupancy command (1 = Occupied, 2 = Unoccupied, 5 = Auto)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-25">AV 25</a></td><td class="n">Space Temperature Setpoint BAS</td><td>Space setpoint (space control / single zone VAV)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-30">AV 30</a></td><td class="n">Discharge Air Cooling Setpoint</td><td>Discharge air cooling setpoint (discharge control)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-32">AV 32</a></td><td class="n">Discharge Air Heating Setpoint</td><td>Discharge air heating setpoint (discharge control)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-16">BV 16</a></td><td class="n">Alarm Reset</td><td>1 = reset diagnostics and lockouts; return to 0 after</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Occupancy Status</td><td>Confirms the occupancy in effect</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bi-1">BI 1</a></td><td class="n">Supply Fan Status</td><td>Supply fan proof (0 = On, 1 = Off)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-5">AV 5</a></td><td class="n">Discharge Air Temperature Active</td><td>Discharge air temperature in use</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-17">BV 17</a></td><td class="n">System LOCKOUT</td><td>Unit locked out; needs Alarm Reset</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">Diagnostic: Supply Fan Failure</td><td>Supply fan failure (latching)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No enable point is described. The BAS controls the unit by writing values and putting points In or Out of Service. MV 1 Occupancy Request sets occupancy.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>The guide says the BAS must routinely refresh BAS-supplied sensor values to protect against a communication loss, but gives no timeout value.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Space Temperature BAS (AV 20), Space RH BAS (AV 8), Outdoor Air Temperature BAS (AV 75), Outdoor Air Humidity BAS (AV 81) and Discharge Air Temperature BAS (AV 4) are Out of Service from the factory; put them In Service to use them and keep rewriting them. The matching &#x27;... Active&#x27; AVs show the value in use.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Three rotary switches set the MS/TP MAC address (1-127; 0 is reserved for a Tracer SC) and, by default, the Device ID.</li><li>For a Device ID above 127, enable &#x27;Use Software Device ID&#x27; in Tracer TU or the BACnet Setup Tool, then cycle power.</li><li>MS/TP baud rates 9600, 19200, 38400 and 76800 (default 76800); set with Tracer TU or the BACnet Setup Tool along with the communicated units, then cycle power.</li><li>The controller is BTL listed as a B-AAC and supports COV, alarm summary and trend retrieval.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>BV 16 Alarm Reset resets ALL diagnostics and lockouts; the BMS must set it back to inactive afterwards.</li><li>Latching diagnostics (supply fan failure, OAD proving, temperature lockouts, System LOCKOUT) stay active until reset.</li><li>BAS sensor objects are ignored while Out of Service (the factory default).</li></ul>
</section>
<h2 id="points">Trane Tracer UC600 Packaged Outdoor Air Unit BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">175 of 175 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>23</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>9</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>66</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>9</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>17</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>41</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>10</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>175</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>117</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>58</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (81)</option><option value="°F">°F (43)</option><option value="%">% (24)</option><option value="cfm">cfm (11)</option><option value="in. w.c.">in. w.c. (10)</option><option value="psi">psi (3)</option><option value="ppm">ppm (2)</option><option value="Δ°F">Δ°F (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>77</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Trane Tracer UC600 Packaged Outdoor Air Unit BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="°F" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">Space Temperature Local</td><td class="d">Local space temperature sensor [Units with Space Temperature Sensor Installed]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="%" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Space Relative Humidity Local</td><td class="d">Local space relative humidity sensor [Units with Space Humidity Sensor Installed]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="in. w.c." id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">Supply Fan Pressure Local</td><td class="d">Local supply fan piezo ring pressure [Units with Piezo Ring on Supply Fan]</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="°F" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Circuit 1 Condenser Coil Temperature Local</td><td class="d">Local condenser coil temperature sensor on circuit 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="°F" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Circuit 2 Condenser Coil Temperature Local</td><td class="d">Local condenser coil temperature sensor on circuit 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="°F" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Return Air Temperature Local</td><td class="d">Local return air temperature sensor [Units with Modulating Dampers]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="%" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">OAD Position Local</td><td class="d">Local outside air damper position [Units with Modulating Dampers]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="ppm" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Zone CO2 Local</td><td class="d">Local Space CO2 concentration [Units with a CO2 Sensor Installed]</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="in. w.c." id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Exhaust Fan Pressure Local</td><td class="d">Local exhaust fan piezo ring pressure [Units with Piezo Ring on Exhaust Fan]</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="cfm" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Outdoor Air Flow Local</td><td class="d">Local outside air flow [Units with Outside air flow Monitoring]</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="°F" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Discharge Air Temperature Local</td><td class="d">Local discharge air temperature sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="in. w.c." id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Return Duct/Space Pressure Local</td><td class="d">Local return duct or space pressure sensor [Units with Powered Exhaust and Modulating Dampers]</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="°F" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Exhaust Leaving Temperature Local</td><td class="d">Local exhaust leaving temperature sensor [Units with an ERV]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="%" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Return Air Humidity Local</td><td class="d">Local return air humidity sensor [Units with Modulating Dampers]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="°F" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Evaporator Coil Leaving Temperature Local</td><td class="d">Local evaporator leaving air temperature sensor [Units with Compressors]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Space Occupancy Request Override</td><td class="d">Local input that overrides Occupancy Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="°F" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">ERV Supply Side Leaving Temperature Local</td><td class="d">Local temperature sensor located post ERV on the supply air side</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="psi" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Circuit 1 Liquid Line Pressure Local</td><td class="d">Local refrigerant pressure sensor on circuit 1</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="psi" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Circuit 2 Liquid Line Pressure Local</td><td class="d">Local refrigerant pressure sensor on circuit 2</td><td class="u">psi</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="°F" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Space Temperature Setpoint Local</td><td class="d">Local thumbwheel input [Units with Thumbwheel Installed]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="°F" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Outdoor Air Temperature Local</td><td class="d">Local outside air temperature sensor</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="%" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Outdoor Air Relative Humidity Local</td><td class="d">Local outside air humidity sensor</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="in. w.c." id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Duct Static Pressure Local</td><td class="d">Local supply duct pressure sensor [Unit with Multizone VAV]</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="23" data-i="1" data-acc="R" data-u="%" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">HGRH Command</td><td class="d">Analog HGRH output command [Units with Modulating Hot Gas Reheat]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="24" data-i="2" data-acc="R" data-u="%" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">IVFD Command</td><td class="d">Analog supply fan VFD speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="25" data-i="3" data-acc="R" data-u="%" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Circuit 1 Digital Scroll/ Variable Speed Command</td><td class="d">Analog digital scroll or variable speed output command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="26" data-i="4" data-acc="R" data-u="%" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">PEVFD Command</td><td class="d">Analog exhaust fan VFD speed [Units with Powered Exhaust]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="27" data-i="5" data-acc="R" data-u="%" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">OAD Position Command</td><td class="d">Analog outdoor air damper command [Units with Modulating Dampers]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="28" data-i="6" data-acc="R" data-u="%" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">ERV Bypass Position Command</td><td class="d">Analog ERV bypass damper command [Units with ERV]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="29" data-i="7" data-acc="R" data-u="%" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Condenser Fan Speed Command</td><td class="d">Analog condenser fan speed command [Units with Head Pressure Control]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="30" data-i="8" data-acc="R" data-u="%" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Circuit 2 Digital Scroll/ Variable Speed Command</td><td class="d">Analog digital scroll or variable speed output command</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="31" data-i="11" data-acc="R" data-u="%" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Heating Output Command</td><td class="d">Analog heating output command [Units with any type of Primary Heat]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="1" data-acc="W" data-u="°F" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Occupied Cooling Setpoint</td><td class="d">Space cooling setpoint used in occupied mode [Units with Space Control or Single Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="2" data-acc="W" data-u="°F" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Occupied Heating Setpoint</td><td class="d">Space heating setpoint used in occupied mode [Units with Space Control or Single Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="3" data-acc="W" data-u="Δ°F" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Occupied Offset</td><td class="d">Offset used to calculate occupied heating/cooling setpoints</td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="4" data-acc="W" data-u="°F" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Discharge Air Temperature BAS</td><td class="d">Communicated discharge air temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="5" data-acc="R" data-u="°F" data-min="1" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Discharge Air Temperature Active</td><td class="d">Actively used discharge air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="6" data-acc="W" data-u="°F" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">DAT High Temp Cutout</td><td class="d">Discharge air high limit; alarm after AV 16 minutes above it</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="7" data-acc="R" data-u="%" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Space RH Active</td><td class="d">Actively used space relative humidity [Units with Space Humidity Sensor Installed]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="8" data-acc="W" data-u="%" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Space RH BAS</td><td class="d">Communicated space relative humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Occupied Bypass Time</td><td class="d">Unoccupied delay after the occupied button is pressed</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="10" data-acc="W" data-u="°F" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Outdoor Air Dewpoint Setpoint (OADS)</td><td class="d">If the outdoor air dewpoint is greater than OADS</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="11" data-acc="R" data-u="°F" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Outdoor Air Dewpoint Active</td><td class="d">Dewpoint of the outdoor air</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="12" data-acc="W" data-u="psi" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Liquid Line Pressure Setpoint</td><td class="d">Pressure setpoint used to modulate condenser fan(s) [Air Source Heat Pumps with Head Pressure Control]</td><td class="u">psi</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="13" data-acc="W" data-u="cfm" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Outdoor Air Minimum Flow Setpoint BAS</td><td class="d">Air flow setpoint used to modulate dampers</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="14" data-acc="W" data-u="°F" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Evaporator Leaving Temperature Setpoint</td><td class="d">Evaporator leaving air temperature setpoint during dehumidification mode or Single Zone VAV</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="15" data-acc="W" data-u="°F" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">DAT Low Temp Cutout</td><td class="d">Discharge air low limit; alarm after AV 16 minutes below it</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="16" data-acc="W" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">DAT Temp Cutout Time</td><td class="d">Minutes beyond a discharge air limit before alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="17" data-acc="W" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">IVFD Signal</td><td class="d">Supply fan speed setpoint</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="18" data-acc="R" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Compressor Heating Capacity</td><td class="d">Compressor Heating source capacity [Units that are Air Source or Water Source Heat Pumps]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="20" data-acc="W" data-u="°F" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Space Temperature BAS</td><td class="d">Communicated space temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="23" data-acc="R" data-u="°F" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Space Temperature Active</td><td class="d">Actively used space temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="24" data-acc="W" data-u="°F" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Condenser Coil Temperature Setpoint</td><td class="d">Temperature setpoint used to modulate condenser fan(s)</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="25" data-acc="W" data-u="°F" data-min="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">Space Temperature Setpoint BAS</td><td class="d">Communicated space temperature setpoint [Units that are Space Control or Single Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="26" data-acc="W" data-u="°F" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Unoccupied Cooling Setpoint</td><td class="d">Space cooling setpoint used in unoccupied mode [Units with Space Temperature/Humidity Sensor Installed]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="27" data-acc="W" data-u="°F" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Unoccupied Heating Setpoint</td><td class="d">Space heating setpoint used in unoccupied mode [Units with Space Temperature/Humidity Sensor Installed]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="28" data-acc="W" data-u="°F" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Unoccupied Dewpoint Setpoint</td><td class="d">Unoccupied space dewpoint above which dehumidification starts</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="29" data-acc="W" data-u="°F" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Outdoor Air Cooling Setpoint (OACS)</td><td class="d">Setpoint used to enable cooling [Units with Space Control, Discharge Control, or Single Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="30" data-acc="W" data-u="°F" data-min="1" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">30</td><td class="n">Discharge Air Cooling Setpoint</td><td class="d">Discharge air setpoint during cooling mode [Units with Discharge Air Control]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="31" data-acc="W" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Compressor Count</td><td class="d">Number of compressors installed in the unit [Units with DX Cooling]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="32" data-acc="W" data-u="°F" data-min="1" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">Discharge Air Heating Setpoint</td><td class="d">Discharge air setpoing during heating mode [Units with Discharge Air Control]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="33" data-acc="W" data-u="°F" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Outdoor Air Heating Setpoint (OAHS)</td><td class="d">Setpoint used to enable heating [Units with Space Control, Discharge Control, or Single Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="34" data-acc="W" data-u="°F" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Space Dewpoint Setpoint (SPDS)</td><td class="d">Space dewpoint setpoint for dehumidification</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="35" data-acc="R" data-u="°F" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Space Dewpoint Active</td><td class="d">Actively used space dewpoint</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="36" data-acc="W" data-u="°F" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Minimum Discharge Air Cooling Setpoint</td><td class="d">Cooling capacity is limited in order to not fall below this temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="37" data-acc="R" data-u="°F" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Space Temperature Setpoint Active</td><td class="d">Actively used space temperature setpoint [Units that are Space Control or Single Zone VAV]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="38" data-acc="R" data-u="cfm" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Outdoor Air Flow Active</td><td class="d">Actively used outside air flow [Units with Outside Air Flow Monitoring]</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="39" data-acc="W" data-u="cfm" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Supply Air Flow Setpoint</td><td class="d">Setpoint used to modulate the indoor fan speed</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="40" data-acc="W" data-u="%" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">PEVFD Setpoint</td><td class="d">Fan speed setpoint used to control the indoor fan speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="41" data-acc="R" data-u="cfm" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Supply Air Flow Active</td><td class="d">Actively used supply airflow [Units with Piezo Ring on Supply Fan]</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="43" data-acc="W" data-u="°F" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Minimum Discharge Air Heating Setpoint</td><td class="d">Primary or Compressor Heating Capacity is limited in order to not fall below</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Heat Capacity</td><td class="d">Primary heating source capacity [Units with Primary Heat]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="45" data-acc="W" data-u="°F" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Maximum Supply Air Temperature</td><td class="d">Primary or Compressor Heating Capacity is limited in order to not exceed this</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="46" data-acc="W" data-u="in. w.c." id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Duct Static Pressure Setpoint BAS</td><td class="d">Communicated duct static pressure setpoint [Unit with Multizone VAV]</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="47" data-acc="W" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Maximum OA Damper Position</td><td class="d">Maximum outdoor air damper position [Units with Modulating Dampers]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="48" data-acc="W" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Minimum OA Damper Position</td><td class="d">Minimum outdoor air damper position [Units with Modulating Dampers]</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="49" data-acc="W" data-u="in. w.c." id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Duct Static Pressure Setpoint</td><td class="d">Setpoint used to modulate indoor fan [Units with Multi Zone VAV]</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="50" data-acc="W" data-u="ppm" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Space CO2 Concentration Setpoints</td><td class="d"></td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="52" data-acc="R" data-u="%" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Cooling Capacity</td><td class="d">Primary cooling source capacity [Units with DX Cooling]</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="53" data-acc="R" data-u="in. w.c." id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Duct Static Pressure Setpoint Active</td><td class="d">Actively used duct static pressure setpoint [Unit with Multizone VAV]</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="54" data-acc="R" data-u="cfm" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Exhaust Air Flow Active</td><td class="d">Amount of air delivered by the exhaust fan [Units with Piezo Ring on the Exhaust Fan]</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="56" data-acc="W" data-u="in. w.c." id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Return Duct/Space Pressure Setpoint</td><td class="d">Setpoint used to modulate exhaust fan speed [Units with Modulating Dampers and Exhaust Fan(s)]</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="57" data-acc="W" data-u="cfm" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Exhaust Air Flow Setpoint</td><td class="d">Setpoint used to modulate exhaust fan speed</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="58" data-acc="W" data-u="°F" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Pre-Heat Enable Temperature</td><td class="d">Below this temperature pre-heat will be enabled [Units with an ERV and an Electric Pre-Heater]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="59" data-acc="W" data-u="cfm" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Minimum Supply Air Flow Setpoint</td><td class="d">Supply air flow is limited to not fall below this number</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="64" data-acc="W" data-u="in. w.c." id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Duct Static Pressure BAS</td><td class="d">Communicated duct static pressure [Units with Multi Zone VAV]</td><td class="u">in. w.c.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="65" data-acc="R" data-u="in. w.c." id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Duct Static Pressure Active</td><td class="d">Actively used duct static pressure [Units with Multi Zone VAV]</td><td class="u">in. w.c.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="66" data-acc="R" data-u="°F" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Discharge Air Temperature Setpoint Active</td><td class="d">Actively used discharge air temperature setpoint [Units with Multi Zone VAV]</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="67" data-acc="W" data-u="°F" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Discharge Air Temperature Setpoint BAS</td><td class="d">Communicated discharge air temperature setpoint [Units with Multi Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="68" data-acc="W" data-u="°F" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Discharge Air Temperature Setpoint</td><td class="d">[Units with Multi Zone VAV]</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="69" data-acc="W" data-u="°F" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Heat/Cool Mode Deadband</td><td class="d">Deadband between heat and cool mode around discharge setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="70" data-acc="W" data-u="cfm" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Maximum Supply Air Flow Setpoint</td><td class="d">Supply air flow is limited to not exceed this number</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="71" data-acc="W" data-u="cfm" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Outdoor Air Minimum Flow Setpoint</td><td class="d">Setpoint to modulate the dampers</td><td class="u">cfm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="72" data-acc="R" data-u="cfm" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Outdoor Air Minimum Flow Setpoint Active</td><td class="d">Actively used setpoint to modulate the dampers</td><td class="u">cfm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="75" data-acc="W" data-u="°F" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Outdoor Air Temperature BAS</td><td class="d">Communicated outdoor air temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="76" data-acc="R" data-u="°F" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Outdoor Air Temperature Active</td><td class="d">Actively used outdoor air temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="81" data-acc="W" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Outdoor Air Humidity BAS</td><td class="d">Communicated outdoor air relative humidity</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Outdoor Air Humidity Active</td><td class="d">Actively used outdoor air relative humidity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Supply Fan Status</td><td class="d">Normally Closed Input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = On, 1 = Off</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">ESTOP</td><td class="d">Emergency stop input, normally open (auto-reset)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = ESTOP</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">Filter Status</td><td class="d">Normally open input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Clean, 1 = Clogged</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">Occupancy Input</td><td class="d">Normally open input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Unoccupied, 1 = Occupied</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">OA Damper End Switch</td><td class="d">Normally open input</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Not Proven, 1 = Proven</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">Gas Valve Status</td><td class="d">Normally open input [Units with Gas as the Primary Heat]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">Exhaust Damper Endswitch</td><td class="d">Normally open input [Units with Isolation Dampers]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Not Proven, 1 = Proven</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">Water Flow</td><td class="d">Normally open input [Units that are Water Source Heat Pump]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">Water Coil Low Temp Switch</td><td class="d">Normally closed input [Units that are Water Source Heat Pump]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Closed</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="107" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">Supply Fan Start Stop Command</td><td class="d">Supply fan start/stop output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="108" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">Outdoor Air Damper Command</td><td class="d">Outdoor air damper output</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Open, 1 = Closed</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="109" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">Heat 1 Command</td><td class="d">[Units with Primary Heat]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="110" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Inducer Command</td><td class="d">[Units with Gas as the Primary Heat]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="111" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bo-5"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">5</td><td class="n">Compressor 3 Command</td><td class="d">[Units with 3+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="112" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bo-6"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">6</td><td class="n">Compressor 4 Command</td><td class="d">[Units with 4+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="113" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">7</td><td class="n">Heat 2 Command</td><td class="d">[Units with Gas as the Primary Heat and is a Split Manifold Burner]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="114" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bo-8"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">8</td><td class="n">Heat 3 Command</td><td class="d">[Units with Gas as the Primary Heat and has Two Heaters]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="115" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bo-9"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">9</td><td class="n">Exhaust Damper Actuators</td><td class="d">[Units with Isolation Dampers]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="116" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bo-10"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">10</td><td class="n">Powered Exhaust Enable</td><td class="d">[Units with Isolation Dampers or has Dual Point Power]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="117" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bo-11"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">11</td><td class="n">Compressor 1 Command</td><td class="d">[Units with 1+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="118" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bo-12"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">12</td><td class="n">Compressor 2 Command</td><td class="d">[Units with 2+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="119" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bo-13"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">13</td><td class="n">Pre-Heat Enable</td><td class="d">[Units with Pre-Heat]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="120" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bo-14"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">14</td><td class="n">Condenser Fan Command</td><td class="d">[Units with Sound Attenuation Package or an Air Source Heat Pump]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="121" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bo-15"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">15</td><td class="n">ERV Command</td><td class="d">[Units with an ERV]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="122" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bo-16"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">16</td><td class="n">Circuit 1 Reversing Valve</td><td class="d">[Units that are Heat Pump]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="123" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bo-17"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">17</td><td class="n">Circuit 2 Reversing Valve</td><td class="d">[Units that are Heat Pump and Two Circuits]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Diagnostic: Supply Fan Failure</td><td class="d">Latching; cleared with Alarm Reset (BV 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Diagnostic: Space Temperature Setpoint Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">Diagnostic: OAD Proving Switch</td><td class="d">Latching; cleared with Alarm Reset (BV 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">Defrost Mode</td><td class="d">[Units that are Heat Pump]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">HGRH Purge Mode</td><td class="d">[Units with Hot Gas Reheat]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Diagnostic: Discharge Air Temperature Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Auxiliary Heating Mode</td><td class="d">[Units that are Heat Pump]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Economizer Mode</td><td class="d">[Units with Modulating Dampers]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Low Temp Lockout</td><td class="d">Latching; cleared with Alarm Reset (BV 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Diagnostic: Space Temperature Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Diagnostic: Space Humidity Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Diagnostic: Outdoor Air Temperature Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Diagnostic: Outdoor Air Humidity Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">High Temp Lockout</td><td class="d">Latching; cleared with Alarm Reset (BV 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="16" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">16</td><td class="n">Alarm Reset</td><td class="d">1 = reset all diagnostics and lockouts</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Reset</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="17" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">17</td><td class="n">System LOCKOUT</td><td class="d">Latching; cleared with Alarm Reset (BV 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">Return Air Damper Option</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Installed, 1 = Installed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">Diagnostic: Space RH Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Space Temp/Humidity Sensor Installed</td><td class="d">[Units that are Space Control or Single Zone VAV]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Installed, 1 = Installed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Heat Cool Mode Active</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Heat, 1 = Cool</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Unoccupied Cooling Mode BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Unoccupied Cooling Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Compressor Stage 1 Request</td><td class="d">[Units with 1+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="26" data-acc="W" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Cooling Lockout BAS</td><td class="d">[Units with DX Cooling]</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Normal, 1 = Lockout</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Dehumidification Command</td><td class="d">[Units that are Space Control, Single Zone VAV, or Discharge Control]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="28" data-acc="W" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Thumbwheel Installed</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Not Installed, 1 = Installed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">Compressor Stage 2 Request</td><td class="d">[Units with 2+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">Compressor Stage 3 Request</td><td class="d">[Units with 3+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">Compressor Stage 4 Request</td><td class="d">[Units with 4 Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Off, 1 = On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">Diagnostic: ERV Leaving Air Conditions Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">Pre-Purge Status</td><td class="d">[Units with Gas as the Primary Heat]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">Diagnostic: Evap Temp Source Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">Y1 Space Lockout</td><td class="d">[Units that are Space Control or Single Zone VAV]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">Diagnostic: Duct Static Pressure Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="37" data-acc="W" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">Unoccupied Dehumid Mode BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="38" data-acc="W" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">Unoccupied Heating Mode BAS</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Unoccupied Heating Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Unoccupied Dehumid Mode</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Diagnostic: Heat Failure</td><td class="d">Auto-reset diagnostic</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Normal, 1 = Fail</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">Ventilation</td><td class="d">[Units that are Space Control, Single Zone VAV, or Discharge Control]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0 = Disabled, 1 = Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="45" data-acc="W" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">Economizer Control Type</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0 = Dry Bulb, 1 = Dry Bulb and Enthalpy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Occupancy Request</td><td class="d">Occupancy command</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="2" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Occupancy Status</td><td class="d">Occupancy in effect</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Occupied, 2 = Unoccupied, 3 = Occupied Bypass, 4 = Occupied Standby, 5 = Unknown</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Heat Cool Mode Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Auto, 2 = Heat, 3 = Morning Warm-up, 4 = Cool, 5 = Night Purge, 6 = Pre Cool, 7 = Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">7</td><td class="n">Compressor Stage 3 Status</td><td class="d">[Units with 3+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Compressor Stage 4 Status</td><td class="d">[Units with 4 Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="170" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">Heat Type</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = No Heat, 2 = Indirect Fired Gas Heat, 3 = Electric Heat, 4 = Other, 5 = Direct Fired Gas Heat, 6 = Hot Water/Steam</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">Program Control Type</td><td class="d">Configured control program type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Space Control, 2 = Discharge Control, 3 = Single Zone VAV, 4 = Multi Zone VAV</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">Dehumidification System Status</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-mv-21"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">21</td><td class="n">Compressor Stage 1 Status</td><td class="d">[Units with 1+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="174" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-mv-22"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">22</td><td class="n">Compressor Stage 2 Status</td><td class="d">[Units with 2+ Compressors]</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1 = Off, 2 = On, 3 = Not Present</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Trane Tracer UC600 Packaged Outdoor Air Unit point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Space Temperature Local</li><li><a href="#obj-ai-2"><code>AI2</code></a>Space Relative Humidity Local</li><li><a href="#obj-ai-3"><code>AI3</code></a>Supply Fan Pressure Local</li><li><a href="#obj-ai-4"><code>AI4</code></a>Circuit 1 Condenser Coil Temperature Local</li><li><a href="#obj-ai-5"><code>AI5</code></a>Circuit 2 Condenser Coil Temperature Local</li><li><a href="#obj-ai-6"><code>AI6</code></a>Return Air Temperature Local</li><li><a href="#obj-ai-7"><code>AI7</code></a>OAD Position Local</li><li><a href="#obj-ai-8"><code>AI8</code></a>Zone CO2 Local</li><li><a href="#obj-ai-9"><code>AI9</code></a>Exhaust Fan Pressure Local</li><li><a href="#obj-ai-10"><code>AI10</code></a>Outdoor Air Flow Local</li><li><a href="#obj-ai-11"><code>AI11</code></a>Discharge Air Temperature Local</li><li><a href="#obj-ai-12"><code>AI12</code></a>Return Duct/Space Pressure Local</li><li><a href="#obj-ai-13"><code>AI13</code></a>Exhaust Leaving Temperature Local</li><li><a href="#obj-ai-14"><code>AI14</code></a>Return Air Humidity Local</li><li><a href="#obj-ai-15"><code>AI15</code></a>Evaporator Coil Leaving Temperature Local</li><li><a href="#obj-ai-16"><code>AI16</code></a>Space Occupancy Request Override</li><li><a href="#obj-ai-17"><code>AI17</code></a>ERV Supply Side Leaving Temperature Local</li><li><a href="#obj-ai-18"><code>AI18</code></a>Circuit 1 Liquid Line Pressure Local</li><li><a href="#obj-ai-19"><code>AI19</code></a>Circuit 2 Liquid Line Pressure Local</li><li><a href="#obj-ai-20"><code>AI20</code></a>Space Temperature Setpoint Local</li><li><a href="#obj-ai-21"><code>AI21</code></a>Outdoor Air Temperature Local</li><li><a href="#obj-ai-22"><code>AI22</code></a>Outdoor Air Relative Humidity Local</li><li><a href="#obj-ai-23"><code>AI23</code></a>Duct Static Pressure Local</li><li><a href="#obj-ao-1"><code>AO1</code></a>HGRH Command</li><li><a href="#obj-ao-2"><code>AO2</code></a>IVFD Command</li><li><a href="#obj-ao-3"><code>AO3</code></a>Circuit 1 Digital Scroll/ Variable Speed Command</li><li><a href="#obj-ao-4"><code>AO4</code></a>PEVFD Command</li><li><a href="#obj-ao-5"><code>AO5</code></a>OAD Position Command</li><li><a href="#obj-ao-6"><code>AO6</code></a>ERV Bypass Position Command</li><li><a href="#obj-ao-7"><code>AO7</code></a>Condenser Fan Speed Command</li><li><a href="#obj-ao-8"><code>AO8</code></a>Circuit 2 Digital Scroll/ Variable Speed Command</li><li><a href="#obj-ao-11"><code>AO11</code></a>Heating Output Command</li><li><a href="#obj-av-1"><code>AV1</code></a>Occupied Cooling Setpoint</li><li><a href="#obj-av-2"><code>AV2</code></a>Occupied Heating Setpoint</li><li><a href="#obj-av-3"><code>AV3</code></a>Occupied Offset</li><li><a href="#obj-av-4"><code>AV4</code></a>Discharge Air Temperature BAS</li><li><a href="#obj-av-5"><code>AV5</code></a>Discharge Air Temperature Active</li><li><a href="#obj-av-6"><code>AV6</code></a>DAT High Temp Cutout</li><li><a href="#obj-av-7"><code>AV7</code></a>Space RH Active</li><li><a href="#obj-av-8"><code>AV8</code></a>Space RH BAS</li><li><a href="#obj-av-9"><code>AV9</code></a>Occupied Bypass Time</li><li><a href="#obj-av-10"><code>AV10</code></a>Outdoor Air Dewpoint Setpoint (OADS)</li><li><a href="#obj-av-11"><code>AV11</code></a>Outdoor Air Dewpoint Active</li><li><a href="#obj-av-12"><code>AV12</code></a>Liquid Line Pressure Setpoint</li><li><a href="#obj-av-13"><code>AV13</code></a>Outdoor Air Minimum Flow Setpoint BAS</li><li><a href="#obj-av-14"><code>AV14</code></a>Evaporator Leaving Temperature Setpoint</li><li><a href="#obj-av-15"><code>AV15</code></a>DAT Low Temp Cutout</li><li><a href="#obj-av-16"><code>AV16</code></a>DAT Temp Cutout Time</li><li><a href="#obj-av-17"><code>AV17</code></a>IVFD Signal</li><li><a href="#obj-av-18"><code>AV18</code></a>Compressor Heating Capacity</li><li><a href="#obj-av-20"><code>AV20</code></a>Space Temperature BAS</li><li><a href="#obj-av-23"><code>AV23</code></a>Space Temperature Active</li><li><a href="#obj-av-24"><code>AV24</code></a>Condenser Coil Temperature Setpoint</li><li><a href="#obj-av-25"><code>AV25</code></a>Space Temperature Setpoint BAS</li><li><a href="#obj-av-26"><code>AV26</code></a>Unoccupied Cooling Setpoint</li><li><a href="#obj-av-27"><code>AV27</code></a>Unoccupied Heating Setpoint</li><li><a href="#obj-av-28"><code>AV28</code></a>Unoccupied Dewpoint Setpoint</li><li><a href="#obj-av-29"><code>AV29</code></a>Outdoor Air Cooling Setpoint (OACS)</li><li><a href="#obj-av-30"><code>AV30</code></a>Discharge Air Cooling Setpoint</li><li><a href="#obj-av-31"><code>AV31</code></a>Compressor Count</li><li><a href="#obj-av-32"><code>AV32</code></a>Discharge Air Heating Setpoint</li><li><a href="#obj-av-33"><code>AV33</code></a>Outdoor Air Heating Setpoint (OAHS)</li><li><a href="#obj-av-34"><code>AV34</code></a>Space Dewpoint Setpoint (SPDS)</li><li><a href="#obj-av-35"><code>AV35</code></a>Space Dewpoint Active</li><li><a href="#obj-av-36"><code>AV36</code></a>Minimum Discharge Air Cooling Setpoint</li><li><a href="#obj-av-37"><code>AV37</code></a>Space Temperature Setpoint Active</li><li><a href="#obj-av-38"><code>AV38</code></a>Outdoor Air Flow Active</li><li><a href="#obj-av-39"><code>AV39</code></a>Supply Air Flow Setpoint</li><li><a href="#obj-av-40"><code>AV40</code></a>PEVFD Setpoint</li><li><a href="#obj-av-41"><code>AV41</code></a>Supply Air Flow Active</li><li><a href="#obj-av-43"><code>AV43</code></a>Minimum Discharge Air Heating Setpoint</li><li><a href="#obj-av-44"><code>AV44</code></a>Heat Capacity</li><li><a href="#obj-av-45"><code>AV45</code></a>Maximum Supply Air Temperature</li><li><a href="#obj-av-46"><code>AV46</code></a>Duct Static Pressure Setpoint BAS</li><li><a href="#obj-av-47"><code>AV47</code></a>Maximum OA Damper Position</li><li><a href="#obj-av-48"><code>AV48</code></a>Minimum OA Damper Position</li><li><a href="#obj-av-49"><code>AV49</code></a>Duct Static Pressure Setpoint</li><li><a href="#obj-av-50"><code>AV50</code></a>Space CO2 Concentration Setpoints</li><li><a href="#obj-av-52"><code>AV52</code></a>Cooling Capacity</li><li><a href="#obj-av-53"><code>AV53</code></a>Duct Static Pressure Setpoint Active</li><li><a href="#obj-av-54"><code>AV54</code></a>Exhaust Air Flow Active</li><li><a href="#obj-av-56"><code>AV56</code></a>Return Duct/Space Pressure Setpoint</li><li><a href="#obj-av-57"><code>AV57</code></a>Exhaust Air Flow Setpoint</li><li><a href="#obj-av-58"><code>AV58</code></a>Pre-Heat Enable Temperature</li><li><a href="#obj-av-59"><code>AV59</code></a>Minimum Supply Air Flow Setpoint</li><li><a href="#obj-av-64"><code>AV64</code></a>Duct Static Pressure BAS</li><li><a href="#obj-av-65"><code>AV65</code></a>Duct Static Pressure Active</li><li><a href="#obj-av-66"><code>AV66</code></a>Discharge Air Temperature Setpoint Active</li><li><a href="#obj-av-67"><code>AV67</code></a>Discharge Air Temperature Setpoint BAS</li><li><a href="#obj-av-68"><code>AV68</code></a>Discharge Air Temperature Setpoint</li><li><a href="#obj-av-69"><code>AV69</code></a>Heat/Cool Mode Deadband</li><li><a href="#obj-av-70"><code>AV70</code></a>Maximum Supply Air Flow Setpoint</li><li><a href="#obj-av-71"><code>AV71</code></a>Outdoor Air Minimum Flow Setpoint</li><li><a href="#obj-av-72"><code>AV72</code></a>Outdoor Air Minimum Flow Setpoint Active</li><li><a href="#obj-av-75"><code>AV75</code></a>Outdoor Air Temperature BAS</li><li><a href="#obj-av-76"><code>AV76</code></a>Outdoor Air Temperature Active</li><li><a href="#obj-av-81"><code>AV81</code></a>Outdoor Air Humidity BAS</li><li><a href="#obj-av-82"><code>AV82</code></a>Outdoor Air Humidity Active</li><li><a href="#obj-bi-1"><code>BI1</code></a>Supply Fan Status</li><li><a href="#obj-bi-2"><code>BI2</code></a>ESTOP</li><li><a href="#obj-bi-3"><code>BI3</code></a>Filter Status</li><li><a href="#obj-bi-4"><code>BI4</code></a>Occupancy Input</li><li><a href="#obj-bi-5"><code>BI5</code></a>OA Damper End Switch</li><li><a href="#obj-bi-6"><code>BI6</code></a>Gas Valve Status</li><li><a href="#obj-bi-7"><code>BI7</code></a>Exhaust Damper Endswitch</li><li><a href="#obj-bi-8"><code>BI8</code></a>Water Flow</li><li><a href="#obj-bi-9"><code>BI9</code></a>Water Coil Low Temp Switch</li><li><a href="#obj-bo-1"><code>BO1</code></a>Supply Fan Start Stop Command</li><li><a href="#obj-bo-2"><code>BO2</code></a>Outdoor Air Damper Command</li><li><a href="#obj-bo-3"><code>BO3</code></a>Heat 1 Command</li><li><a href="#obj-bo-4"><code>BO4</code></a>Inducer Command</li><li><a href="#obj-bo-5"><code>BO5</code></a>Compressor 3 Command</li><li><a href="#obj-bo-6"><code>BO6</code></a>Compressor 4 Command</li><li><a href="#obj-bo-7"><code>BO7</code></a>Heat 2 Command</li><li><a href="#obj-bo-8"><code>BO8</code></a>Heat 3 Command</li><li><a href="#obj-bo-9"><code>BO9</code></a>Exhaust Damper Actuators</li><li><a href="#obj-bo-10"><code>BO10</code></a>Powered Exhaust Enable</li><li><a href="#obj-bo-11"><code>BO11</code></a>Compressor 1 Command</li><li><a href="#obj-bo-12"><code>BO12</code></a>Compressor 2 Command</li><li><a href="#obj-bo-13"><code>BO13</code></a>Pre-Heat Enable</li><li><a href="#obj-bo-14"><code>BO14</code></a>Condenser Fan Command</li><li><a href="#obj-bo-15"><code>BO15</code></a>ERV Command</li><li><a href="#obj-bo-16"><code>BO16</code></a>Circuit 1 Reversing Valve</li><li><a href="#obj-bo-17"><code>BO17</code></a>Circuit 2 Reversing Valve</li><li><a href="#obj-bv-1"><code>BV1</code></a>Diagnostic: Supply Fan Failure</li><li><a href="#obj-bv-2"><code>BV2</code></a>Diagnostic: Space Temperature Setpoint Failure</li><li><a href="#obj-bv-3"><code>BV3</code></a>Diagnostic: OAD Proving Switch</li><li><a href="#obj-bv-4"><code>BV4</code></a>Defrost Mode</li><li><a href="#obj-bv-5"><code>BV5</code></a>HGRH Purge Mode</li><li><a href="#obj-bv-6"><code>BV6</code></a>Diagnostic: Discharge Air Temperature Source Failure</li><li><a href="#obj-bv-7"><code>BV7</code></a>Auxiliary Heating Mode</li><li><a href="#obj-bv-9"><code>BV9</code></a>Economizer Mode</li><li><a href="#obj-bv-10"><code>BV10</code></a>Low Temp Lockout</li><li><a href="#obj-bv-11"><code>BV11</code></a>Diagnostic: Space Temperature Source Failure</li><li><a href="#obj-bv-12"><code>BV12</code></a>Diagnostic: Space Humidity Source Failure</li><li><a href="#obj-bv-13"><code>BV13</code></a>Diagnostic: Outdoor Air Temperature Source Failure</li><li><a href="#obj-bv-14"><code>BV14</code></a>Diagnostic: Outdoor Air Humidity Source Failure</li><li><a href="#obj-bv-15"><code>BV15</code></a>High Temp Lockout</li><li><a href="#obj-bv-16"><code>BV16</code></a>Alarm Reset</li><li><a href="#obj-bv-17"><code>BV17</code></a>System LOCKOUT</li><li><a href="#obj-bv-18"><code>BV18</code></a>Return Air Damper Option</li><li><a href="#obj-bv-19"><code>BV19</code></a>Diagnostic: Space RH Source Failure</li><li><a href="#obj-bv-20"><code>BV20</code></a>Space Temp/Humidity Sensor Installed</li><li><a href="#obj-bv-21"><code>BV21</code></a>Heat Cool Mode Active</li><li><a href="#obj-bv-22"><code>BV22</code></a>Unoccupied Cooling Mode BAS</li><li><a href="#obj-bv-23"><code>BV23</code></a>Unoccupied Cooling Mode</li><li><a href="#obj-bv-25"><code>BV25</code></a>Compressor Stage 1 Request</li><li><a href="#obj-bv-26"><code>BV26</code></a>Cooling Lockout BAS</li><li><a href="#obj-bv-27"><code>BV27</code></a>Dehumidification Command</li><li><a href="#obj-bv-28"><code>BV28</code></a>Thumbwheel Installed</li><li><a href="#obj-bv-29"><code>BV29</code></a>Compressor Stage 2 Request</li><li><a href="#obj-bv-30"><code>BV30</code></a>Compressor Stage 3 Request</li><li><a href="#obj-bv-31"><code>BV31</code></a>Compressor Stage 4 Request</li><li><a href="#obj-bv-32"><code>BV32</code></a>Diagnostic: ERV Leaving Air Conditions Failure</li><li><a href="#obj-bv-33"><code>BV33</code></a>Pre-Purge Status</li><li><a href="#obj-bv-34"><code>BV34</code></a>Diagnostic: Evap Temp Source Failure</li><li><a href="#obj-bv-35"><code>BV35</code></a>Y1 Space Lockout</li><li><a href="#obj-bv-36"><code>BV36</code></a>Diagnostic: Duct Static Pressure Failure</li><li><a href="#obj-bv-37"><code>BV37</code></a>Unoccupied Dehumid Mode BAS</li><li><a href="#obj-bv-38"><code>BV38</code></a>Unoccupied Heating Mode BAS</li><li><a href="#obj-bv-39"><code>BV39</code></a>Unoccupied Heating Mode</li><li><a href="#obj-bv-40"><code>BV40</code></a>Unoccupied Dehumid Mode</li><li><a href="#obj-bv-42"><code>BV42</code></a>Diagnostic: Heat Failure</li><li><a href="#obj-bv-43"><code>BV43</code></a>Ventilation</li><li><a href="#obj-bv-45"><code>BV45</code></a>Economizer Control Type</li><li><a href="#obj-mv-1"><code>MV1</code></a>Occupancy Request</li><li><a href="#obj-mv-2"><code>MV2</code></a>Occupancy Status</li><li><a href="#obj-mv-4"><code>MV4</code></a>Heat Cool Mode Status</li><li><a href="#obj-mv-7"><code>MV7</code></a>Compressor Stage 3 Status</li><li><a href="#obj-mv-8"><code>MV8</code></a>Compressor Stage 4 Status</li><li><a href="#obj-mv-9"><code>MV9</code></a>Heat Type</li><li><a href="#obj-mv-13"><code>MV13</code></a>Program Control Type</li><li><a href="#obj-mv-16"><code>MV16</code></a>Dehumidification System Status</li><li><a href="#obj-mv-21"><code>MV21</code></a>Compressor Stage 1 Status</li><li><a href="#obj-mv-22"><code>MV22</code></a>Compressor Stage 2 Status</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The guide has no read/write column. Access is inferred: inputs, hardware outputs, Active/Status values and diagnostics are read-only; setpoints, &#x27;... BAS&#x27; values, configuration values, Alarm Reset and Occupancy Request are writable.</li><li>Each object is printed twice in the guide (by type in Tables 3-9 and by name in Table 10); names here come from the by-type tables. Table 10 calls AV 50 &#x27;Space CO2 Concentration Setpoint&#x27; and BV 43 &#x27;Ventilation Mode&#x27;.</li><li>&#x27;When the point exists&#x27; conditions are shown in brackets where they fit; points marked &#x27;All Units&#x27; have no bracket.</li><li>BI 1 Supply Fan Status is printed with inverted states (0 = On, 1 = Off).</li><li>The UC600 hardware also has an Ethernet port, but this guide covers BACnet MS/TP only.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Tracer UC600 Packaged Outdoor Air Unit and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Trane Tracer UC600 Packaged Outdoor Air Unit</h2><div class="faq"><details open><summary>How many BACnet points does the Trane Tracer UC600 Packaged Outdoor Air Unit have?</summary><p>This list has 175 BACnet objects: 23 analog inputs, 9 analog outputs, 66 analog values, 9 binary inputs, 17 binary outputs, 41 binary values, 10 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Trane Tracer UC600 Packaged Outdoor Air Unit BACnet points are writable?</summary><p>58 of the 175 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Trane Tracer UC600 Packaged Outdoor Air Unit BACnet documentation?</summary><p>The source is Integration Guide: Tracer UC600 Programmable Controller, Packaged Outdoor Air Unit (BAS-SVP18E-EN), revision July 2022, published free by Trane at https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP18E-EN_07012022.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Trane Tracer UC600 Packaged Outdoor Air Unit?</summary><p>Start with MV 1 Occupancy Request (Occupancy command (1 = Occupied, 2 = Unoccupied, 5 = Auto)); AV 25 Space Temperature Setpoint BAS (Space setpoint (space control / single zone VAV)); AV 30 Discharge Air Cooling Setpoint (Discharge air cooling setpoint (discharge control)); AV 32 Discharge Air Heating Setpoint (Discharge air heating setpoint (discharge control)); BV 16 Alarm Reset (1 = reset diagnostics and lockouts; return to 0 after); MV 2 Occupancy Status (Confirms the occupancy in effect); BI 1 Supply Fan Status (Supply fan proof (0 = On, 1 = Off)); AV 5 Discharge Air Temperature Active (Discharge air temperature in use); BV 17 System LOCKOUT (Unit locked out; needs Alarm Reset); BV 1 Diagnostic: Supply Fan Failure (Supply fan failure (latching)).</p></details><details><summary>How do I enable BMS control of the Trane Tracer UC600 Packaged Outdoor Air Unit?</summary><p>No enable point is described. The BAS controls the unit by writing values and putting points In or Out of Service. MV 1 Occupancy Request sets occupancy.</p></details><details><summary>Does the Trane Tracer UC600 Packaged Outdoor Air Unit need a BACnet heartbeat or have a communication timeout?</summary><p>The guide says the BAS must routinely refresh BAS-supplied sensor values to protect against a communication loss, but gives no timeout value.</p></details><details><summary>Can the BMS supply sensor values to the Trane Tracer UC600 Packaged Outdoor Air Unit?</summary><p>Space Temperature BAS (AV 20), Space RH BAS (AV 8), Outdoor Air Temperature BAS (AV 75), Outdoor Air Humidity BAS (AV 81) and Discharge Air Temperature BAS (AV 4) are Out of Service from the factory; put them In Service to use them and keep rewriting them. The matching &#x27;... Active&#x27; AVs show the value in use.</p></details><details><summary>How do I check these points on the real Tracer UC600 Packaged Outdoor Air Unit?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Trane BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-cgwn-ccun" data-row><span class="k">Water-cooled scroll chiller BACnet interface</span><h3>Trane BCI2-C for CGWN / CCUN chillers (CH530)</h3><p>Trane CGWN water-cooled and CCUN condenserless scroll chillers with CH530 controls, as listed in the BCI2-C integration guide.</p><div class="meta">62 objects &middot; 3 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, CGWN, CCUN, CGWN water-cooled scroll chiller, CCUN condenserless chiller, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-c-rtwd-rtud" data-row><span class="k">Water-cooled screw chiller BACnet interface</span><h3>Trane BCI2-C for RTWD / RTUD chillers (CH530)</h3><p>Trane Series R RTWD water-cooled and RTUD condenserless helical-rotary chillers with CH530 controls fitted with the BCI2-C BACnet interface.</p><div class="meta">102 objects &middot; 6 writable &middot; BAS-SVP055A-EN</div><span class="sr-only"> Also known as: BCI2-C, BCI2C, BACnet Communication Interface for Chillers, RTWD, RTUD, Series R RTWD, RTWD CH530, BAS-SVP055</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-i-intellipak" data-row><span class="k">Rooftop unit communication interface (IntelliPak)</span><h3>Trane BCI2-I (IntelliPak)</h3><p>Trane IntelliPak I and II rooftop units, IntelliPak air handlers and Commercial Self-Contained (CSC) units fitted with the BCI2-I BACnet card.</p><div class="meta">331 objects &middot; 54 writable &middot; BAS-SVP054B-EN</div><span class="sr-only"> Also known as: BCI2-I, BCI2I, IntelliPak BACnet interface, BACnet Communication Interface for IntelliPak, BAS-SVP054, IntelliPak I, IntelliPak II, Commercial Self-Contained, Signature Series</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/bci2-r-reliatel" data-row><span class="k">Rooftop unit communication interface (ReliaTel)</span><h3>Trane BCI2-R (ReliaTel)</h3><p>Trane packaged rooftop units with ReliaTel controls (Voyager, Precedent, Odyssey) fitted with the BCI2-R BACnet card.</p><div class="meta">250 objects &middot; 53 writable &middot; BAS-SVP053A-EN</div><span class="sr-only"> Also known as: BCI2-R, BCI2R, ReliaTel BACnet interface, BACnet Communication Interface for ReliaTel, BAS-SVP053, Voyager, Precedent, Odyssey</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/horizon-oau-uc600-v12" data-row><span class="k">DOAS / outdoor air unit controller</span><h3>Trane Horizon Outdoor Air Unit, Tracer UC600 program V12</h3><p>Trane Horizon outdoor air units (cabinets OAB, OAD, OAG, OAK, OAN) with the Tracer UC600 controller running Horizon program version 12.</p><div class="meta">268 objects &middot; 52 writable &middot; OAU-SVP002A-EN</div><span class="sr-only"> Also known as: Horizon OAU, Horizon DOAS, OAU-SVP002A, Tracer UC600 Horizon, OAB, OAD, OAG, OAK, OAN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/reliatel-bci-r-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane ReliaTel BCI-R - touch-screen zone sensor points</h3><p>Trane Precedent, Voyager 2/3 and Odyssey single-zone units on ReliaTel controls with a BCI-R board, used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: ReliaTel, BCI-R, RTRM, X13790994001, BAYSENS924, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-210-vav" data-row><span class="k">VAV box controller</span><h3>Trane Symbio 210 VAV</h3><p>Trane VAV terminal units with the Symbio 210 programmable controller running the factory VAV programs (space temperature, ventilation flow and flow tracking control).</p><div class="meta">118 objects &middot; 60 writable &middot; BAS-SVP043A-EN</div><span class="sr-only"> Also known as: Symbio 210, Symbio210, Symbio 210 VAV controller, BAS-SVP043</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-fan-coil-blower-coil-uv" data-row><span class="k">Fan coil, blower coil and unit ventilator controller</span><h3>Trane Symbio 400-B/500 Fan Coil, Blower Coil and Unit Ventilator</h3><p>Trane fan coils, blower coils and unit ventilators controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">116 objects &middot; 62 writable &middot; BAS-SVP060A-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio fan coil, Symbio blower coil, Symbio unit ventilator, BAS-SVP060A-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-400b-500-wshp" data-row><span class="k">Water-source heat pump controller</span><h3>Trane Symbio 400-B/500 Water-Source Heat Pump</h3><p>Trane water-source heat pumps controlled by a Symbio 400-B or Symbio 500 programmable controller.</p><div class="meta">102 objects &middot; 51 writable &middot; BAS-SVP061B-EN</div><span class="sr-only"> Also known as: Symbio 400-B, Symbio 400B, Symbio 500, Symbio WSHP, BAS-SVP061B-EN</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-swud" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Commercial Self-Contained (SWUD)</h3><p>Trane commercial self-contained (SWUD) units controlled by a Symbio 500.</p><div class="meta">356 objects &middot; 89 writable &middot; BAS-PTS038B-EN</div><span class="sr-only"> Also known as: Symbio 500, SWUD, Commercial Self-Contained, CSC, BAS-PTS038</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-500-scwm" data-row><span class="k">Self-contained unit controller</span><h3>Trane Symbio 500 Modular Self-Contained (SCWM)</h3><p>Trane modular self-contained (SCWM) units controlled by a Symbio 500.</p><div class="meta">511 objects &middot; 111 writable &middot; BAS-PTS037A-EN</div><span class="sr-only"> Also known as: Symbio 500, SCWM, Modular Self-Contained, BAS-PTS037</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-odyssey" data-row><span class="k">Split system controller</span><h3>Trane Symbio 700 Odyssey</h3><p>Trane Odyssey split systems controlled by a Symbio 700.</p><div class="meta">389 objects &middot; 136 writable &middot; BAS-PTS005B-EN</div><span class="sr-only"> Also known as: Symbio 700, Odyssey split system, BAS-PTS005</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-precedent-axiom" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Precedent / Axiom</h3><p>Trane Precedent packaged rooftop units and Axiom rooftop water-source heat pumps with the Symbio 700 controller.</p><div class="meta">639 objects &middot; 232 writable &middot; BAS-PTS001C-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio700, Precedent rooftop, Axiom rooftop WSHP, BAS-PTS001</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-voyager-3" data-row><span class="k">Rooftop unit controller</span><h3>Trane Symbio 700 Voyager 3</h3><p>Trane Voyager 3 packaged rooftop air conditioners with the Symbio 700 controller.</p><div class="meta">568 objects &middot; 198 writable &middot; BAS-SVP066B-EN</div><span class="sr-only"> Also known as: Voyager 3, Voyager III, Symbio 700, Symbio700, BAS-SVP066</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-700-800-zone-sensor-points" data-row><span class="k">Rooftop unit controller (zone sensor interaction subset)</span><h3>Trane Symbio 800 (SCC IntelliPak) / Symbio 700 - touch-screen zone sensor points</h3><p>Trane single-zone equipment on Symbio 700 and IntelliPak units on Symbio 800 (SCC), used with the commercial touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 11 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: Symbio 700, Symbio 800, SCC IPak, IntelliPak, X13791009001, BAYSENS800, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acrb-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACRB Small (UC800)</h3><p>Trane ACRB Small air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">468 objects &middot; 13 writable &middot; BAS-PTS025A-EN</div><span class="sr-only"> Also known as: ACRB, ACRB Small, ACRB UC800, Symbio 800 ACRB, BAS-PTS025</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-acsa-uc800" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 ACSA (UC800)</h3><p>Trane ACSA air-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">342 objects &middot; 13 writable &middot; BAS-PTS026A-EN</div><span class="sr-only"> Also known as: ACSA, ACSA UC800, Symbio 800 ACSA, BAS-PTS026</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-agility" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 Agility (HDWA / HDDA)</h3><p>Trane Agility water-cooled centrifugal chillers (model HDWA and HDDA per the model information point) with Symbio 800 controls.</p><div class="meta">424 objects &middot; 17 writable &middot; BAS-PTS007C-EN</div><span class="sr-only"> Also known as: Agility, HDWA, HDDA, Agility water-cooled chiller, Symbio 800 Agility, BAS-PTS007</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acr" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACR Series C</h3><p>Trane Ascend model ACR Series C air-cooled chillers with Symbio 800 controls.</p><div class="meta">772 objects &middot; 15 writable &middot; BAS-PTS021A-EN</div><span class="sr-only"> Also known as: Ascend ACR, ACR Series C, Ascend air-cooled chiller, Symbio 800 Ascend ACR, BAS-PTS021</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-ascend-acs-acx" data-row><span class="k">Air-cooled chiller controller</span><h3>Trane Symbio 800 Ascend ACS / ACX</h3><p>Trane Ascend model ACS and ACX air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">397 objects &middot; 16 writable &middot; BAS-PTS011A-EN</div><span class="sr-only"> Also known as: Ascend ACS, Ascend ACX, Ascend air-cooled chiller, Symbio 800 Ascend, BAS-PTS011</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-duplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Duplex)</h3><p>Two-compressor (duplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">717 objects &middot; 17 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac Duplex, CDHH, CDHF, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac (Simplex)</h3><p>Single-compressor (simplex) Trane CenTraVac water-cooled centrifugal chillers with Symbio 800 controls.</p><div class="meta">546 objects &middot; 15 writable &middot; BAS-PTS009C-EN</div><span class="sr-only"> Also known as: CenTraVac, CVHE, CVHF, CVHH, Symbio 800 CenTraVac, BAS-PTS009</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-centravac-simplex-uc800" data-row><span class="k">Centrifugal chiller controller</span><h3>Trane Symbio 800 CenTraVac Simplex (UC800)</h3><p>Trane CenTraVac (CTV) simplex centrifugal chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">526 objects &middot; 10 writable &middot; BAS-PTS029A-EN</div><span class="sr-only"> Also known as: CenTraVac, CTV, CTV-Simplex, CenTraVac UC800, Symbio 800 CenTraVac, BAS-PTS029</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM</h3><p>Trane CGAM air-cooled scroll chillers with Symbio 800 controls.</p><div class="meta">301 objects &middot; 12 writable &middot; BAS-PTS019A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM air-cooled chiller, Symbio 800 CGAM, BAS-PTS019</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-cgam-ch530" data-row><span class="k">Air-cooled scroll chiller controller</span><h3>Trane Symbio 800 CGAM (CH530)</h3><p>Trane CGAM air-cooled scroll chillers whose Symbio 800 points list Trane tags &#x27;(CH530)&#x27;.</p><div class="meta">72 objects &middot; 9 writable &middot; BAS-PTS027A-EN</div><span class="sr-only"> Also known as: CGAM, CGAM CH530, CH530 CGAM, Symbio 800 CGAM, BAS-PTS027</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-hdwa-uc800" data-row><span class="k">Water-cooled centrifugal chiller controller</span><h3>Trane Symbio 800 HDWA (UC800)</h3><p>Trane HDWA water-cooled chillers whose Symbio 800 points list Trane tags &#x27;(UC800)&#x27;.</p><div class="meta">231 objects &middot; 8 writable &middot; BAS-PTS028A-EN</div><span class="sr-only"> Also known as: HDWA, Agility HDWA, HDWA UC800, Symbio 800 HDWA, BAS-PTS028</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellicore-rauk" data-row><span class="k">Split system controller</span><h3>Trane Symbio 800 IntelliCore Split System (RAUK)</h3><p>Trane IntelliCore split systems (RAUK) controlled by a Symbio 800.</p><div class="meta">136 objects &middot; 16 writable &middot; BAS-PTS036A-EN</div><span class="sr-only"> Also known as: IntelliCore, RAUK, IntelliCore split system, Symbio 800, BAS-PTS036</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-intellipak" data-row><span class="k">Rooftop unit / air handler controller</span><h3>Trane Symbio 800 IntelliPak</h3><p>Trane IntelliPak large packaged rooftop units running the Symbio 800 controller.</p><div class="meta">380 objects &middot; 95 writable &middot; BAS-PTS003C-EN</div><span class="sr-only"> Also known as: Symbio 800, IntelliPak rooftop, IntelliPak with Symbio 800, BAS-PTS003</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC</h3><p>Trane RTAC air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">406 objects &middot; 8 writable &middot; BAS-PTS023A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC air-cooled chiller, BAS-PTS023</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-ch530" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (CH530)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (CH530)&#x27; Symbio 800 points list.</p><div class="meta">86 objects &middot; 5 writable &middot; BAS-PTS031A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC CH530, CH530, BAS-PTS031</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtac-uc800" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 RTAC (UC800)</h3><p>Trane RTAC air-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTAC (UC800)&#x27; Symbio 800 points list.</p><div class="meta">335 objects &middot; 5 writable &middot; BAS-PTS032A-EN</div><span class="sr-only"> Also known as: RTAC, Series R RTAC, RTAC UC800, UC800, BAS-PTS032</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (CH530)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">63 objects &middot; 8 writable &middot; BAS-PTS033A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD CH530, CH530, BAS-PTS033</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd-uc800" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTHD (UC800)</h3><p>Trane RTHD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTHD (UC800)&#x27; Symbio 800 points list.</p><div class="meta">244 objects &middot; 10 writable &middot; BAS-PTS034A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD UC800, UC800, BAS-PTS034</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd-ch530" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 RTWD (CH530)</h3><p>Trane RTWD water-cooled helical-rotary chillers covered by Trane&#x27;s &#x27;RTWD (CH530)&#x27; Symbio 800 points list.</p><div class="meta">47 objects &middot; 0 writable &middot; BAS-PTS035A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, RTWD CH530, CH530, BAS-PTS035</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rthd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTHD</h3><p>Trane Series R model RTHD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">275 objects &middot; 12 writable &middot; BAS-PTS015A-EN</div><span class="sr-only"> Also known as: RTHD, Series R RTHD, RTHD water-cooled chiller, Symbio 800 RTHD, BAS-PTS015</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-rtwd" data-row><span class="k">Water-cooled screw chiller controller</span><h3>Trane Symbio 800 Series R RTWD</h3><p>Trane Series R model RTWD water-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">685 objects &middot; 20 writable &middot; BAS-PTS017A-EN</div><span class="sr-only"> Also known as: RTWD, Series R RTWD, Series R water-cooled chiller, BAS-PTS017</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/symbio-800-sintesis-rtaf" data-row><span class="k">Air-cooled screw chiller controller</span><h3>Trane Symbio 800 Sintesis RTAF</h3><p>Trane Sintesis model RTAF air-cooled helical-rotary chillers with Symbio 800 controls.</p><div class="meta">826 objects &middot; 23 writable &middot; BAS-PTS013B-EN</div><span class="sr-only"> Also known as: Sintesis RTAF, RTAF, Sintesis air-cooled chiller, Symbio 800 Sintesis, BAS-PTS013</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-symbio-500-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 (FC, BC, UV, staged WSHP) - touch-screen zone sensor points</h3><p>Factory-programmed Trane fan coils, blower coils, unit ventilators and staged water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">14 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B, Symbio 500, Symbio 400-B, X13790993001, SEN02587, X13790992001, BAS-SVP080A</span></a></li><li><a class="card" href="/bacnet-points-lists/trane/uc400-vs-wshp-zone-sensor-points" data-row><span class="k">Heat pump / fan coil controller (zone sensor interaction subset)</span><h3>Trane UC400-B / Symbio 500 VS-WSHP - touch-screen zone sensor points</h3><p>Factory-programmed Trane variable-speed water-source heat pumps on Tracer UC400-B or Symbio 400-B/500, used with the touch-screen programmable zone sensor.</p><div class="meta">13 objects &middot; 8 writable &middot; BAS-SVP080A-EN</div><span class="sr-only"> Also known as: UC400-B VS-WSHP, Symbio 500 VS-WSHP, variable speed WSHP, X13790993001, SEN02587, BAS-SVP080A</span></a></li></ul>
<p class="updated">Source: <a href="https://elibrary.tranetechnologies.com/public/commercial-hvac/Literature/Integration/BAS-SVP18E-EN_07012022.pdf" rel="nofollow noopener" target="_blank">Integration Guide: Tracer UC600 Programmable Controller, Packaged Outdoor Air Unit &middot; BAS-SVP18E-EN &middot; rev. July 2022</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
