<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Triacta GATEWAY / GATEWAY-S BACnet Points List</title>
<meta name="description" content="Triacta GATEWAY / GATEWAY-S multi-circuit meter BACnet points list: 472 objects by ID and name (e.g. AI 0 = Meter 1 Active Power), 0 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Triacta GATEWAY / GATEWAY-S BACnet Points List">
<meta property="og:description" content="Triacta GATEWAY / GATEWAY-S multi-circuit meter BACnet points list: 472 objects by ID and name (e.g. AI 0 = Meter 1 Active Power), 0 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Triacta GATEWAY / GATEWAY-S BACnet Points List">
<meta name="twitter:description" content="Triacta GATEWAY / GATEWAY-S multi-circuit meter BACnet points list: 472 objects by ID and name (e.g. AI 0 = Meter 1 Active Power), 0 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s",
   "url": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s",
   "name": "Triacta GATEWAY / GATEWAY-S BACnet Points List",
   "description": "Triacta GATEWAY / GATEWAY-S multi-circuit meter BACnet points list: 472 objects by ID and name (e.g. AI 0 = Meter 1 Active Power), 0 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s#dataset",
   "name": "Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet Points List",
   "description": "The GATEWAY / GATEWAY-S builds its BACnet IP object list from the meter configuration: each configured meter point gets Analog Inputs for power, power factor and demand, each element gets current, voltage, power, power factor and angle, and energy registers and pulse inputs are Accumulator objects. This list is the printed \"mixed configuration\" example (16 meter points, 36 elements, 12 pulse inputs); a different set-up gives a different list and numbering. Triacta GATEWAY / GATEWAY-S multi-circuit meter BACnet points list: 472 objects by ID and name (e.g. AI 0 = Meter 1 Active Power), 0 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s",
   "keywords": [
    "Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet Points List",
    "Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet objects",
    "Triacta BACnet",
    "Triacta GATEWAY BACnet points list",
    "GATEWAY-S BACnet points list",
    "Triacta GATEWAY-S BACnet points list",
    "METERGY GATEWAY BACnet points list",
    "Triacta BACnet meter BACnet points list",
    "930-154-01-A.00 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "GATEWAY/GATEWAY-S BACnet Application Note",
    "url": "https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf",
    "author": {
     "@type": "Organization",
     "name": "Triacta"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)",
    "brand": {
     "@type": "Brand",
     "name": "Triacta"
    },
    "category": "Power meter (multi-circuit)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 472 BACnet objects: 380 analog inputs, 92 accumulators. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is GATEWAY/GATEWAY-S BACnet Application Note (930-154-01-A.00), revision 01/2022 (Draft D01), published free by Triacta at https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 0 Meter 1 Active Power (Meter 1 active power, W); AI 1 Meter 1 Reactive Power (Meter 1 reactive power, VAR); AI 3 Meter 1 Power Factor (Meter 1 power factor); AI 5 Meter 1 Demand W Present (Meter 1 present demand, W); ACC 0 Meter 1 Active Energy Delivered Register (Meter 1 delivered energy total, Wh); ACC 1 Meter 1 Active Energy Received Register (Meter 1 received energy total, Wh); AI 13 Meter 1 Element 1 Current (Meter 1 element 1 current, A); AI 14 Meter 1 Element 1 Voltage (Meter 1 element 1 voltage, V)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Triacta",
     "item": "https://easybacnet.com/bacnet-points-lists/triacta/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)",
     "item": "https://easybacnet.com/bacnet-points-lists/triacta/gateway-gateway-s"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/triacta/">Triacta</a></li><li aria-current="page">GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)</li></ol>
<p class="eyebrow">Power meter (multi-circuit) &middot; BACnet points list</p><h1><span class="mfr">Triacta</span> GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet points list</h1><p class="updated">Updated 21 November 2026</p>

<div class="answer"><b>Short answer</b><p>The GATEWAY / GATEWAY-S builds its BACnet IP object list from the meter configuration: each configured meter point gets Analog Inputs for power, power factor and demand, each element gets current, voltage, power, power factor and angle, and energy registers and pulse inputs are Accumulator objects. This list is the printed &quot;mixed configuration&quot; example (16 meter points, 36 elements, 12 pulse inputs); a different set-up gives a different list and numbering.</p>
<p>This page lists <strong>472 BACnet objects</strong> for the Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) &mdash; 0 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Triacta&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/triacta/">Triacta</a></dd></div><div><dt>Model</dt><dd>GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)</dd></div><div><dt>Equipment</dt><dd>Power meter (multi-circuit)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>472 (0 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Triacta GATEWAY, GATEWAY-S, Triacta GATEWAY-S, METERGY GATEWAY, Triacta BACnet meter, 930-154-01-A.00</dd></div><div><dt>Source document</dt><dd><a href="https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf" rel="nofollow noopener" target="_blank">GATEWAY/GATEWAY-S BACnet Application Note &middot; 930-154-01-A.00 &middot; rev. 01/2022 (Draft D01)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/triacta/gateway-gateway-s.csv" rel="nofollow" download>Download CSV <small>472 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/triacta/gateway-gateway-s-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/triacta/gateway-gateway-s.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=triacta/gateway-gateway-s">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Triacta&rsquo;s current documentation and the live
device before use. Not official Triacta information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)</h2>
<div class="answer"><b>Integration in brief</b><p>Configure the meter points and report types in the Triacta Configuration Tool, set a unique device ID, then discover the meter over BACnet IP and read power, demand and the energy Accumulators for each meter point.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-0">AI 0</a></td><td class="n">Meter 1 Active Power</td><td>Meter 1 active power, W</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Meter 1 Reactive Power</td><td>Meter 1 reactive power, VAR</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Meter 1 Power Factor</td><td>Meter 1 power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">Meter 1 Demand W Present</td><td>Meter 1 present demand, W</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-acc-0">ACC 0</a></td><td class="n">Meter 1 Active Energy Delivered Register</td><td>Meter 1 delivered energy total, Wh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-acc-1">ACC 1</a></td><td class="n">Meter 1 Active Energy Received Register</td><td>Meter 1 received energy total, Wh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-13">AI 13</a></td><td class="n">Meter 1 Element 1 Current</td><td>Meter 1 element 1 current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-14">AI 14</a></td><td class="n">Meter 1 Element 1 Voltage</td><td>Meter 1 element 1 voltage, V</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>Device ID 0-4194303 (default 4194303); UDP port default 47808. Set both in the BACnet tab of the Triacta Configuration Tool.</li><li>For networks across subnets, enter a BBMD address; the meter registers as a foreign device (BBMD timeout default 60000 s).</li><li>Analog inputs update every 5 seconds.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Segmentation is not supported: use ReadProperty or small ReadPropertyMultiple requests, never read-all.</li><li>Object instances depend on which meter points are configured; re-check the object list after any configuration change.</li><li>All times are reported in UTC (UTC offset fixed at 0).</li></ul>
</section>
<h2 id="points">Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<p class="count"><strong>Note:</strong> the source document has no read/write column, so access here is inferred from the object type (inputs read-only, values writable). Confirm on the live controller before writing.</p><div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">472 of 472 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>380</b></button></span><span class="tg"><span class="tgl">Other</span><button type="button" class="chip" data-t="ACC" aria-pressed="false" title="Accumulator">ACC<b>92</b></button></span></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (80)</option><option value="VA">VA (84)</option><option value="W">W (84)</option><option value="VAR">VAR (52)</option><option value="A">A (36)</option><option value="degrees">degrees (36)</option><option value="V">V (36)</option><option value="VARh">VARh (32)</option><option value="Wh">Wh (32)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="0" data-acc="R" data-u="W" data-min="1" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Meter 1 Active Power</td><td class="d">Meter 1: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="1" data-acc="R" data-u="VAR" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Meter 1 Reactive Power</td><td class="d">Meter 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="2" data-acc="R" data-u="VA" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">Meter 1 Apparent Power</td><td class="d">Meter 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Meter 1 Power Factor</td><td class="d">Meter 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="4" data-acc="R" data-u="W" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">Meter 1 Demand W</td><td class="d">Meter 1: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="5" data-acc="R" data-u="W" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">Meter 1 Demand W Present</td><td class="d">Meter 1: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="6" data-acc="R" data-u="VA" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Meter 1 Demand VA</td><td class="d">Meter 1: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="7" data-acc="R" data-u="VA" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Meter 1 Demand VA Present</td><td class="d">Meter 1: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="8" data-acc="R" data-u="W" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Meter 1 Element 1 Power</td><td class="d">Meter 1, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="9" data-acc="R" data-u="VAR" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Meter 1 Element 1 Reactive Power</td><td class="d">Meter 1, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="10" data-acc="R" data-u="VA" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Meter 1 Element 1 Apparent Power</td><td class="d">Meter 1, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="11" data-acc="R" data-u="" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Meter 1 Element 1 Power Factor</td><td class="d">Meter 1, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="12" data-acc="R" data-u="degrees" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Meter 1 Element 1 Angle</td><td class="d">Meter 1, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="13" data-acc="R" data-u="A" data-min="1" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">Meter 1 Element 1 Current</td><td class="d">Meter 1, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="14" data-acc="R" data-u="V" data-min="1" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">Meter 1 Element 1 Voltage</td><td class="d">Meter 1, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="15" data-acc="R" data-u="W" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Meter 1 Element 2 Power</td><td class="d">Meter 1, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="16" data-acc="R" data-u="VAR" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Meter 1 Element 2 Reactive Power</td><td class="d">Meter 1, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="17" data-acc="R" data-u="VA" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Meter 1 Element 2 Apparent Power</td><td class="d">Meter 1, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="18" data-acc="R" data-u="" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Meter 1 Element 2 Power Factor</td><td class="d">Meter 1, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="19" data-acc="R" data-u="degrees" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Meter 1 Element 2 Angle</td><td class="d">Meter 1, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="20" data-acc="R" data-u="A" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Meter 1 Element 2 Current</td><td class="d">Meter 1, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="21" data-acc="R" data-u="V" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Meter 1 Element 2 Voltage</td><td class="d">Meter 1, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="22" data-acc="R" data-u="W" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Meter 2 Active Power</td><td class="d">Meter 2: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="23" data-acc="R" data-u="VAR" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Meter 2 Reactive Power</td><td class="d">Meter 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="24" data-acc="R" data-u="VA" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Meter 2 Apparent Power</td><td class="d">Meter 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Meter 2 Power Factor</td><td class="d">Meter 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="26" data-acc="R" data-u="W" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Meter 2 Demand W</td><td class="d">Meter 2: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="27" data-acc="R" data-u="W" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Meter 2 Demand W Present</td><td class="d">Meter 2: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="28" data-acc="R" data-u="VA" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Meter 2 Demand VA</td><td class="d">Meter 2: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="29" data-acc="R" data-u="VA" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Meter 2 Demand VA Present</td><td class="d">Meter 2: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="30" data-acc="R" data-u="W" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Meter 2 Element 1 Power</td><td class="d">Meter 2, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="31" data-acc="R" data-u="VAR" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">Meter 2 Element 1 Reactive Power</td><td class="d">Meter 2, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="32" data-acc="R" data-u="VA" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">Meter 2 Element 1 Apparent Power</td><td class="d">Meter 2, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Meter 2 Element 1 Power Factor</td><td class="d">Meter 2, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="34" data-acc="R" data-u="degrees" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Meter 2 Element 1 Angle</td><td class="d">Meter 2, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="35" data-acc="R" data-u="A" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Meter 2 Element 1 Current</td><td class="d">Meter 2, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="36" data-acc="R" data-u="V" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Meter 2 Element 1 Voltage</td><td class="d">Meter 2, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="37" data-acc="R" data-u="W" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Meter 2 Element 2 Power</td><td class="d">Meter 2, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="38" data-acc="R" data-u="VAR" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Meter 2 Element 2 Reactive Power</td><td class="d">Meter 2, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="39" data-acc="R" data-u="VA" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Meter 2 Element 2 Apparent Power</td><td class="d">Meter 2, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Meter 2 Element 2 Power Factor</td><td class="d">Meter 2, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="41" data-acc="R" data-u="degrees" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Meter 2 Element 2 Angle</td><td class="d">Meter 2, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="42" data-acc="R" data-u="A" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Meter 2 Element 2 Current</td><td class="d">Meter 2, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="43" data-acc="R" data-u="V" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Meter 2 Element 2 Voltage</td><td class="d">Meter 2, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="44" data-acc="R" data-u="W" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Meter 3 Active Power</td><td class="d">Meter 3: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="45" data-acc="R" data-u="VAR" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Meter 3 Reactive Power</td><td class="d">Meter 3: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="46" data-acc="R" data-u="VA" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Meter 3 Apparent Power</td><td class="d">Meter 3: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="47" data-acc="R" data-u="" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Meter 3 Power Factor</td><td class="d">Meter 3: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="48" data-acc="R" data-u="W" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Meter 3 Demand W</td><td class="d">Meter 3: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="49" data-acc="R" data-u="W" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Meter 3 Demand W Present</td><td class="d">Meter 3: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="50" data-acc="R" data-u="VA" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Meter 3 Demand VA</td><td class="d">Meter 3: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="51" data-acc="R" data-u="VA" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Meter 3 Demand VA Present</td><td class="d">Meter 3: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="52" data-acc="R" data-u="W" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Meter 3 Element 1 Power</td><td class="d">Meter 3, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="53" data-acc="R" data-u="VAR" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Meter 3 Element 1 Reactive Power</td><td class="d">Meter 3, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="54" data-acc="R" data-u="VA" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Meter 3 Element 1 Apparent Power</td><td class="d">Meter 3, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="55" data-acc="R" data-u="" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Meter 3 Element 1 Power Factor</td><td class="d">Meter 3, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="56" data-acc="R" data-u="degrees" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Meter 3 Element 1 Angle</td><td class="d">Meter 3, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="57" data-acc="R" data-u="A" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Meter 3 Element 1 Current</td><td class="d">Meter 3, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="58" data-acc="R" data-u="V" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Meter 3 Element 1 Voltage</td><td class="d">Meter 3, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="59" data-acc="R" data-u="W" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Meter 3 Element 2 Power</td><td class="d">Meter 3, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="60" data-acc="R" data-u="VAR" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Meter 3 Element 2 Reactive Power</td><td class="d">Meter 3, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="61" data-acc="R" data-u="VA" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Meter 3 Element 2 Apparent Power</td><td class="d">Meter 3, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="62" data-acc="R" data-u="" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Meter 3 Element 2 Power Factor</td><td class="d">Meter 3, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="63" data-acc="R" data-u="degrees" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Meter 3 Element 2 Angle</td><td class="d">Meter 3, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="64" data-acc="R" data-u="A" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Meter 3 Element 2 Current</td><td class="d">Meter 3, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="65" data-acc="R" data-u="V" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Meter 3 Element 2 Voltage</td><td class="d">Meter 3, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="66" data-acc="R" data-u="W" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Meter 4 Active Power</td><td class="d">Meter 4: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="67" data-acc="R" data-u="VAR" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Meter 4 Reactive Power</td><td class="d">Meter 4: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="68" data-acc="R" data-u="VA" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Meter 4 Apparent Power</td><td class="d">Meter 4: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="69" data-acc="R" data-u="" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Meter 4 Power Factor</td><td class="d">Meter 4: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="70" data-acc="R" data-u="W" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Meter 4 Demand W</td><td class="d">Meter 4: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="71" data-acc="R" data-u="W" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Meter 4 Demand W Present</td><td class="d">Meter 4: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="72" data-acc="R" data-u="VA" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Meter 4 Demand VA</td><td class="d">Meter 4: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="73" data-acc="R" data-u="VA" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Meter 4 Demand VA Present</td><td class="d">Meter 4: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="74" data-acc="R" data-u="W" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Meter 4 Element 1 Power</td><td class="d">Meter 4, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="75" data-acc="R" data-u="VAR" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Meter 4 Element 1 Reactive Power</td><td class="d">Meter 4, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="76" data-acc="R" data-u="VA" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Meter 4 Element 1 Apparent Power</td><td class="d">Meter 4, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="77" data-acc="R" data-u="" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Meter 4 Element 1 Power Factor</td><td class="d">Meter 4, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="78" data-acc="R" data-u="degrees" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Meter 4 Element 1 Angle</td><td class="d">Meter 4, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="79" data-acc="R" data-u="A" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Meter 4 Element 1 Current</td><td class="d">Meter 4, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="80" data-acc="R" data-u="V" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Meter 4 Element 1 Voltage</td><td class="d">Meter 4, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="81" data-acc="R" data-u="W" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Meter 4 Element 2 Power</td><td class="d">Meter 4, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="82" data-acc="R" data-u="VAR" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Meter 4 Element 2 Reactive Power</td><td class="d">Meter 4, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="83" data-acc="R" data-u="VA" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Meter 4 Element 2 Apparent Power</td><td class="d">Meter 4, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="84" data-acc="R" data-u="" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Meter 4 Element 2 Power Factor</td><td class="d">Meter 4, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="85" data-acc="R" data-u="degrees" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Meter 4 Element 2 Angle</td><td class="d">Meter 4, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="86" data-acc="R" data-u="A" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Meter 4 Element 2 Current</td><td class="d">Meter 4, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="87" data-acc="R" data-u="V" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Meter 4 Element 2 Voltage</td><td class="d">Meter 4, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="88" data-acc="R" data-u="W" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Meter 5 Active Power</td><td class="d">Meter 5: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="89" data-acc="R" data-u="VAR" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Meter 5 Reactive Power</td><td class="d">Meter 5: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="90" data-acc="R" data-u="VA" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Meter 5 Apparent Power</td><td class="d">Meter 5: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="91" data-acc="R" data-u="" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Meter 5 Power Factor</td><td class="d">Meter 5: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="92" data-acc="R" data-u="W" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Meter 5 Demand W</td><td class="d">Meter 5: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="93" data-acc="R" data-u="W" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Meter 5 Demand W Present</td><td class="d">Meter 5: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="94" data-acc="R" data-u="VA" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Meter 5 Demand VA</td><td class="d">Meter 5: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="95" data-acc="R" data-u="VA" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Meter 5 Demand VA Present</td><td class="d">Meter 5: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="96" data-acc="R" data-u="W" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Meter 5 Element 1 Power</td><td class="d">Meter 5, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="97" data-acc="R" data-u="VAR" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Meter 5 Element 1 Reactive Power</td><td class="d">Meter 5, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="98" data-acc="R" data-u="VA" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Meter 5 Element 1 Apparent Power</td><td class="d">Meter 5, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="99" data-acc="R" data-u="" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Meter 5 Element 1 Power Factor</td><td class="d">Meter 5, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="100" data-acc="R" data-u="degrees" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Meter 5 Element 1 Angle</td><td class="d">Meter 5, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="101" data-acc="R" data-u="A" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Meter 5 Element 1 Current</td><td class="d">Meter 5, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="102" data-acc="R" data-u="V" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Meter 5 Element 1 Voltage</td><td class="d">Meter 5, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="103" data-acc="R" data-u="W" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Meter 5 Element 2 Power</td><td class="d">Meter 5, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="104" data-acc="R" data-u="VAR" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Meter 5 Element 2 Reactive Power</td><td class="d">Meter 5, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="105" data-acc="R" data-u="VA" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Meter 5 Element 2 Apparent Power</td><td class="d">Meter 5, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Meter 5 Element 2 Power Factor</td><td class="d">Meter 5, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="107" data-acc="R" data-u="degrees" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Meter 5 Element 2 Angle</td><td class="d">Meter 5, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="108" data-acc="R" data-u="A" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Meter 5 Element 2 Current</td><td class="d">Meter 5, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="109" data-acc="R" data-u="V" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Meter 5 Element 2 Voltage</td><td class="d">Meter 5, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="110" data-acc="R" data-u="W" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Meter 6 Active Power</td><td class="d">Meter 6: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="111" data-acc="R" data-u="VAR" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Meter 6 Reactive Power</td><td class="d">Meter 6: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="112" data-acc="R" data-u="VA" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Meter 6 Apparent Power</td><td class="d">Meter 6: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="113" data-acc="R" data-u="" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Meter 6 Power Factor</td><td class="d">Meter 6: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="114" data-acc="R" data-u="W" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Meter 6 Demand W</td><td class="d">Meter 6: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="115" data-acc="R" data-u="W" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Meter 6 Demand W Present</td><td class="d">Meter 6: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="116" data-acc="R" data-u="VA" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Meter 6 Demand VA</td><td class="d">Meter 6: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="117" data-acc="R" data-u="VA" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Meter 6 Demand VA Present</td><td class="d">Meter 6: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="118" data-acc="R" data-u="W" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Meter 6 Element 1 Power</td><td class="d">Meter 6, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="119" data-acc="R" data-u="VAR" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Meter 6 Element 1 Reactive Power</td><td class="d">Meter 6, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="120" data-acc="R" data-u="VA" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Meter 6 Element 1 Apparent Power</td><td class="d">Meter 6, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="121" data-acc="R" data-u="" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Meter 6 Element 1 Power Factor</td><td class="d">Meter 6, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="122" data-acc="R" data-u="degrees" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Meter 6 Element 1 Angle</td><td class="d">Meter 6, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="123" data-acc="R" data-u="A" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Meter 6 Element 1 Current</td><td class="d">Meter 6, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="124" data-acc="R" data-u="V" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Meter 6 Element 1 Voltage</td><td class="d">Meter 6, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="125" data-acc="R" data-u="W" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Meter 6 Element 2 Power</td><td class="d">Meter 6, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="126" data-acc="R" data-u="VAR" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Meter 6 Element 2 Reactive Power</td><td class="d">Meter 6, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="127" data-acc="R" data-u="VA" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Meter 6 Element 2 Apparent Power</td><td class="d">Meter 6, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="128" data-acc="R" data-u="" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Meter 6 Element 2 Power Factor</td><td class="d">Meter 6, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="129" data-acc="R" data-u="degrees" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Meter 6 Element 2 Angle</td><td class="d">Meter 6, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="130" data-acc="R" data-u="A" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Meter 6 Element 2 Current</td><td class="d">Meter 6, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="131" data-acc="R" data-u="V" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Meter 6 Element 2 Voltage</td><td class="d">Meter 6, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="132" data-acc="R" data-u="W" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Meter 7 Active Power</td><td class="d">Meter 7: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="133" data-acc="R" data-u="VAR" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Meter 7 Reactive Power</td><td class="d">Meter 7: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="134" data-acc="R" data-u="VA" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Meter 7 Apparent Power</td><td class="d">Meter 7: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="135" data-acc="R" data-u="" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Meter 7 Power Factor</td><td class="d">Meter 7: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="136" data-acc="R" data-u="W" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Meter 7 Demand W</td><td class="d">Meter 7: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="137" data-acc="R" data-u="W" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Meter 7 Demand W Present</td><td class="d">Meter 7: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="138" data-acc="R" data-u="VA" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Meter 7 Demand VA</td><td class="d">Meter 7: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="139" data-acc="R" data-u="VA" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Meter 7 Demand VA Present</td><td class="d">Meter 7: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="140" data-acc="R" data-u="W" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Meter 7 Element 1 Power</td><td class="d">Meter 7, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="141" data-acc="R" data-u="VAR" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Meter 7 Element 1 Reactive Power</td><td class="d">Meter 7, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="142" data-acc="R" data-u="VA" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Meter 7 Element 1 Apparent Power</td><td class="d">Meter 7, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="143" data-acc="R" data-u="" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Meter 7 Element 1 Power Factor</td><td class="d">Meter 7, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="144" data-acc="R" data-u="degrees" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Meter 7 Element 1 Angle</td><td class="d">Meter 7, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="145" data-acc="R" data-u="A" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Meter 7 Element 1 Current</td><td class="d">Meter 7, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="146" data-acc="R" data-u="V" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Meter 7 Element 1 Voltage</td><td class="d">Meter 7, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="147" data-acc="R" data-u="W" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Meter 7 Element 2 Power</td><td class="d">Meter 7, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="148" data-acc="R" data-u="VAR" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Meter 7 Element 2 Reactive Power</td><td class="d">Meter 7, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="149" data-acc="R" data-u="VA" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Meter 7 Element 2 Apparent Power</td><td class="d">Meter 7, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="150" data-acc="R" data-u="" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Meter 7 Element 2 Power Factor</td><td class="d">Meter 7, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="151" data-acc="R" data-u="degrees" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Meter 7 Element 2 Angle</td><td class="d">Meter 7, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="152" data-acc="R" data-u="A" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Meter 7 Element 2 Current</td><td class="d">Meter 7, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="153" data-acc="R" data-u="V" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Meter 7 Element 2 Voltage</td><td class="d">Meter 7, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="154" data-acc="R" data-u="W" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Meter 8 Active Power</td><td class="d">Meter 8: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="155" data-acc="R" data-u="VAR" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Meter 8 Reactive Power</td><td class="d">Meter 8: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="156" data-acc="R" data-u="VA" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">Meter 8 Apparent Power</td><td class="d">Meter 8: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="157" data-acc="R" data-u="" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">Meter 8 Power Factor</td><td class="d">Meter 8: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="158" data-acc="R" data-u="W" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Meter 8 Demand W</td><td class="d">Meter 8: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="159" data-acc="R" data-u="W" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Meter 8 Demand W Present</td><td class="d">Meter 8: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="160" data-acc="R" data-u="VA" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">Meter 8 Demand VA</td><td class="d">Meter 8: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="161" data-acc="R" data-u="VA" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Meter 8 Demand VA Present</td><td class="d">Meter 8: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="162" data-acc="R" data-u="W" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Meter 8 Element 1 Power</td><td class="d">Meter 8, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="163" data-acc="R" data-u="VAR" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">Meter 8 Element 1 Reactive Power</td><td class="d">Meter 8, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="164" data-acc="R" data-u="VA" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Meter 8 Element 1 Apparent Power</td><td class="d">Meter 8, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="165" data-acc="R" data-u="" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">Meter 8 Element 1 Power Factor</td><td class="d">Meter 8, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="166" data-acc="R" data-u="degrees" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">Meter 8 Element 1 Angle</td><td class="d">Meter 8, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="167" data-acc="R" data-u="A" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">Meter 8 Element 1 Current</td><td class="d">Meter 8, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="168" data-acc="R" data-u="V" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">Meter 8 Element 1 Voltage</td><td class="d">Meter 8, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="169" data-acc="R" data-u="W" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Meter 8 Element 2 Power</td><td class="d">Meter 8, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="170" data-acc="R" data-u="VAR" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">Meter 8 Element 2 Reactive Power</td><td class="d">Meter 8, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="171" data-acc="R" data-u="VA" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">Meter 8 Element 2 Apparent Power</td><td class="d">Meter 8, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="172" data-acc="R" data-u="" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">Meter 8 Element 2 Power Factor</td><td class="d">Meter 8, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="173" data-acc="R" data-u="degrees" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">Meter 8 Element 2 Angle</td><td class="d">Meter 8, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="174" data-acc="R" data-u="A" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">Meter 8 Element 2 Current</td><td class="d">Meter 8, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="175" data-acc="R" data-u="V" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">Meter 8 Element 2 Voltage</td><td class="d">Meter 8, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="176" data-acc="R" data-u="W" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">Meter 9 Active Power</td><td class="d">Meter 9: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="177" data-acc="R" data-u="VAR" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">Meter 9 Reactive Power</td><td class="d">Meter 9: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="178" data-acc="R" data-u="VA" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">Meter 9 Apparent Power</td><td class="d">Meter 9: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="179" data-acc="R" data-u="" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">Meter 9 Power Factor</td><td class="d">Meter 9: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="180" data-acc="R" data-u="W" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Meter 9 Demand W</td><td class="d">Meter 9: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="181" data-acc="R" data-u="W" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Meter 9 Demand W Present</td><td class="d">Meter 9: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="182" data-acc="R" data-u="VA" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">Meter 9 Demand VA</td><td class="d">Meter 9: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="183" data-acc="R" data-u="VA" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">Meter 9 Demand VA Present</td><td class="d">Meter 9: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="184" data-acc="R" data-u="W" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">Meter 9 Element 1 Power</td><td class="d">Meter 9, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="185" data-acc="R" data-u="VAR" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">Meter 9 Element 1 Reactive Power</td><td class="d">Meter 9, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="186" data-acc="R" data-u="VA" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">Meter 9 Element 1 Apparent Power</td><td class="d">Meter 9, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="187" data-acc="R" data-u="" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">Meter 9 Element 1 Power Factor</td><td class="d">Meter 9, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="188" data-acc="R" data-u="degrees" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">Meter 9 Element 1 Angle</td><td class="d">Meter 9, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="189" data-acc="R" data-u="A" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">Meter 9 Element 1 Current</td><td class="d">Meter 9, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="190" data-acc="R" data-u="V" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">Meter 9 Element 1 Voltage</td><td class="d">Meter 9, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="191" data-acc="R" data-u="W" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">Meter 9 Element 2 Power</td><td class="d">Meter 9, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="192" data-acc="R" data-u="VAR" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">Meter 9 Element 2 Reactive Power</td><td class="d">Meter 9, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="193" data-acc="R" data-u="VA" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">Meter 9 Element 2 Apparent Power</td><td class="d">Meter 9, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="194" data-acc="R" data-u="" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">Meter 9 Element 2 Power Factor</td><td class="d">Meter 9, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="195" data-acc="R" data-u="degrees" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">Meter 9 Element 2 Angle</td><td class="d">Meter 9, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="196" data-acc="R" data-u="A" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">Meter 9 Element 2 Current</td><td class="d">Meter 9, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="197" data-acc="R" data-u="V" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">Meter 9 Element 2 Voltage</td><td class="d">Meter 9, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="198" data-acc="R" data-u="W" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">Meter 10 Active Power</td><td class="d">Meter 10: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="199" data-acc="R" data-u="VAR" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">Meter 10 Reactive Power</td><td class="d">Meter 10: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="200" data-acc="R" data-u="VA" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">Meter 10 Apparent Power</td><td class="d">Meter 10: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="201" data-acc="R" data-u="" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">Meter 10 Power Factor</td><td class="d">Meter 10: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="202" data-acc="R" data-u="W" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">Meter 10 Demand W</td><td class="d">Meter 10: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="203" data-acc="R" data-u="W" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">Meter 10 Demand W Present</td><td class="d">Meter 10: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="204" data-acc="R" data-u="VA" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Meter 10 Demand VA</td><td class="d">Meter 10: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="205" data-acc="R" data-u="VA" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Meter 10 Demand VA Present</td><td class="d">Meter 10: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="206" data-acc="R" data-u="W" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Meter 10 Element 1 Power</td><td class="d">Meter 10, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="207" data-acc="R" data-u="VAR" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Meter 10 Element 1 Reactive Power</td><td class="d">Meter 10, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="208" data-acc="R" data-u="VA" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Meter 10 Element 1 Apparent Power</td><td class="d">Meter 10, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="209" data-acc="R" data-u="" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Meter 10 Element 1 Power Factor</td><td class="d">Meter 10, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="210" data-acc="R" data-u="degrees" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Meter 10 Element 1 Angle</td><td class="d">Meter 10, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="211" data-acc="R" data-u="A" id="obj-ai-211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">211</td><td class="n">Meter 10 Element 1 Current</td><td class="d">Meter 10, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="212" data-acc="R" data-u="V" id="obj-ai-212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">212</td><td class="n">Meter 10 Element 1 Voltage</td><td class="d">Meter 10, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="213" data-acc="R" data-u="W" id="obj-ai-213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">213</td><td class="n">Meter 10 Element 2 Power</td><td class="d">Meter 10, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="214" data-acc="R" data-u="VAR" id="obj-ai-214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">214</td><td class="n">Meter 10 Element 2 Reactive Power</td><td class="d">Meter 10, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="215" data-acc="R" data-u="VA" id="obj-ai-215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">215</td><td class="n">Meter 10 Element 2 Apparent Power</td><td class="d">Meter 10, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="216" data-acc="R" data-u="" id="obj-ai-216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">216</td><td class="n">Meter 10 Element 2 Power Factor</td><td class="d">Meter 10, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="217" data-acc="R" data-u="degrees" id="obj-ai-217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">217</td><td class="n">Meter 10 Element 2 Angle</td><td class="d">Meter 10, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="218" data-acc="R" data-u="A" id="obj-ai-218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">218</td><td class="n">Meter 10 Element 2 Current</td><td class="d">Meter 10, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="219" data-acc="R" data-u="V" id="obj-ai-219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">219</td><td class="n">Meter 10 Element 2 Voltage</td><td class="d">Meter 10, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="220" data-acc="R" data-u="W" id="obj-ai-220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">220</td><td class="n">Meter 11 Active Power</td><td class="d">Meter 11: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="221" data-acc="R" data-u="VAR" id="obj-ai-221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">221</td><td class="n">Meter 11 Reactive Power</td><td class="d">Meter 11: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="222" data-acc="R" data-u="VA" id="obj-ai-222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">222</td><td class="n">Meter 11 Apparent Power</td><td class="d">Meter 11: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="223" data-acc="R" data-u="" id="obj-ai-223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">223</td><td class="n">Meter 11 Power Factor</td><td class="d">Meter 11: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="224" data-acc="R" data-u="W" id="obj-ai-224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">224</td><td class="n">Meter 11 Demand W</td><td class="d">Meter 11: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="225" data-acc="R" data-u="W" id="obj-ai-225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">225</td><td class="n">Meter 11 Demand W Present</td><td class="d">Meter 11: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="226" data-acc="R" data-u="VA" id="obj-ai-226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">226</td><td class="n">Meter 11 Demand VA</td><td class="d">Meter 11: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="227" data-acc="R" data-u="VA" id="obj-ai-227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">227</td><td class="n">Meter 11 Demand VA Present</td><td class="d">Meter 11: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="228" data-acc="R" data-u="W" id="obj-ai-228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">228</td><td class="n">Meter 11 Element 1 Power</td><td class="d">Meter 11, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="229" data-acc="R" data-u="VAR" id="obj-ai-229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">229</td><td class="n">Meter 11 Element 1 Reactive Power</td><td class="d">Meter 11, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="230" data-acc="R" data-u="VA" id="obj-ai-230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">230</td><td class="n">Meter 11 Element 1 Apparent Power</td><td class="d">Meter 11, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="231" data-acc="R" data-u="" id="obj-ai-231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">231</td><td class="n">Meter 11 Element 1 Power Factor</td><td class="d">Meter 11, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="232" data-acc="R" data-u="degrees" id="obj-ai-232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">232</td><td class="n">Meter 11 Element 1 Angle</td><td class="d">Meter 11, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="233" data-acc="R" data-u="A" id="obj-ai-233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">233</td><td class="n">Meter 11 Element 1 Current</td><td class="d">Meter 11, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="234" data-acc="R" data-u="V" id="obj-ai-234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">234</td><td class="n">Meter 11 Element 1 Voltage</td><td class="d">Meter 11, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="235" data-acc="R" data-u="W" id="obj-ai-235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">235</td><td class="n">Meter 11 Element 2 Power</td><td class="d">Meter 11, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="236" data-acc="R" data-u="VAR" id="obj-ai-236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">236</td><td class="n">Meter 11 Element 2 Reactive Power</td><td class="d">Meter 11, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="237" data-acc="R" data-u="VA" id="obj-ai-237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">237</td><td class="n">Meter 11 Element 2 Apparent Power</td><td class="d">Meter 11, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="238" data-acc="R" data-u="" id="obj-ai-238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">238</td><td class="n">Meter 11 Element 2 Power Factor</td><td class="d">Meter 11, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="239" data-acc="R" data-u="degrees" id="obj-ai-239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">239</td><td class="n">Meter 11 Element 2 Angle</td><td class="d">Meter 11, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="240" data-acc="R" data-u="A" id="obj-ai-240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">240</td><td class="n">Meter 11 Element 2 Current</td><td class="d">Meter 11, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="241" data-acc="R" data-u="V" id="obj-ai-241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">241</td><td class="n">Meter 11 Element 2 Voltage</td><td class="d">Meter 11, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="242" data-acc="R" data-u="W" id="obj-ai-242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">242</td><td class="n">Meter 12 Active Power</td><td class="d">Meter 12: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="243" data-acc="R" data-u="VAR" id="obj-ai-243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">243</td><td class="n">Meter 12 Reactive Power</td><td class="d">Meter 12: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="244" data-acc="R" data-u="VA" id="obj-ai-244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">244</td><td class="n">Meter 12 Apparent Power</td><td class="d">Meter 12: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="245" data-acc="R" data-u="" id="obj-ai-245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">245</td><td class="n">Meter 12 Power Factor</td><td class="d">Meter 12: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="246" data-acc="R" data-u="W" id="obj-ai-246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">246</td><td class="n">Meter 12 Demand W</td><td class="d">Meter 12: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="247" data-acc="R" data-u="W" id="obj-ai-247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">247</td><td class="n">Meter 12 Demand W Present</td><td class="d">Meter 12: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="248" data-acc="R" data-u="VA" id="obj-ai-248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">248</td><td class="n">Meter 12 Demand VA</td><td class="d">Meter 12: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="249" data-acc="R" data-u="VA" id="obj-ai-249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">249</td><td class="n">Meter 12 Demand VA Present</td><td class="d">Meter 12: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="250" data-acc="R" data-u="W" id="obj-ai-250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">250</td><td class="n">Meter 12 Element 1 Power</td><td class="d">Meter 12, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="251" data-acc="R" data-u="VAR" id="obj-ai-251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">251</td><td class="n">Meter 12 Element 1 Reactive Power</td><td class="d">Meter 12, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="252" data-acc="R" data-u="VA" id="obj-ai-252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">252</td><td class="n">Meter 12 Element 1 Apparent Power</td><td class="d">Meter 12, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="253" data-acc="R" data-u="" id="obj-ai-253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">253</td><td class="n">Meter 12 Element 1 Power Factor</td><td class="d">Meter 12, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="254" data-acc="R" data-u="degrees" id="obj-ai-254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">254</td><td class="n">Meter 12 Element 1 Angle</td><td class="d">Meter 12, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="255" data-acc="R" data-u="A" id="obj-ai-255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">255</td><td class="n">Meter 12 Element 1 Current</td><td class="d">Meter 12, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="256" data-acc="R" data-u="V" id="obj-ai-256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">256</td><td class="n">Meter 12 Element 1 Voltage</td><td class="d">Meter 12, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="257" data-acc="R" data-u="W" id="obj-ai-257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">257</td><td class="n">Meter 12 Element 2 Power</td><td class="d">Meter 12, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="258" data-acc="R" data-u="VAR" id="obj-ai-258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">258</td><td class="n">Meter 12 Element 2 Reactive Power</td><td class="d">Meter 12, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="259" data-acc="R" data-u="VA" id="obj-ai-259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">259</td><td class="n">Meter 12 Element 2 Apparent Power</td><td class="d">Meter 12, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="260" data-acc="R" data-u="" id="obj-ai-260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">260</td><td class="n">Meter 12 Element 2 Power Factor</td><td class="d">Meter 12, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="261" data-acc="R" data-u="degrees" id="obj-ai-261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">261</td><td class="n">Meter 12 Element 2 Angle</td><td class="d">Meter 12, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="262" data-acc="R" data-u="A" id="obj-ai-262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">262</td><td class="n">Meter 12 Element 2 Current</td><td class="d">Meter 12, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="263" data-acc="R" data-u="V" id="obj-ai-263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">263</td><td class="n">Meter 12 Element 2 Voltage</td><td class="d">Meter 12, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="264" data-acc="R" data-u="W" id="obj-ai-264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">264</td><td class="n">Meter 13 Active Power</td><td class="d">Meter 13: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="265" data-acc="R" data-u="VAR" id="obj-ai-265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">265</td><td class="n">Meter 13 Reactive Power</td><td class="d">Meter 13: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="266" data-acc="R" data-u="VA" id="obj-ai-266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">266</td><td class="n">Meter 13 Apparent Power</td><td class="d">Meter 13: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="267" data-acc="R" data-u="" id="obj-ai-267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">267</td><td class="n">Meter 13 Power Factor</td><td class="d">Meter 13: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="268" data-acc="R" data-u="W" id="obj-ai-268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">268</td><td class="n">Meter 13 Demand W</td><td class="d">Meter 13: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="269" data-acc="R" data-u="W" id="obj-ai-269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">269</td><td class="n">Meter 13 Demand W Present</td><td class="d">Meter 13: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="270" data-acc="R" data-u="VA" id="obj-ai-270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">270</td><td class="n">Meter 13 Demand VA</td><td class="d">Meter 13: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="271" data-acc="R" data-u="VA" id="obj-ai-271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">271</td><td class="n">Meter 13 Demand VA Present</td><td class="d">Meter 13: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="272" data-acc="R" data-u="W" id="obj-ai-272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">272</td><td class="n">Meter 13 Element 1 Power</td><td class="d">Meter 13, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="273" data-acc="R" data-u="VAR" id="obj-ai-273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">273</td><td class="n">Meter 13 Element 1 Reactive Power</td><td class="d">Meter 13, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="274" data-acc="R" data-u="VA" id="obj-ai-274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">274</td><td class="n">Meter 13 Element 1 Apparent Power</td><td class="d">Meter 13, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="275" data-acc="R" data-u="" id="obj-ai-275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">275</td><td class="n">Meter 13 Element 1 Power Factor</td><td class="d">Meter 13, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="276" data-acc="R" data-u="degrees" id="obj-ai-276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">276</td><td class="n">Meter 13 Element 1 Angle</td><td class="d">Meter 13, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="277" data-acc="R" data-u="A" id="obj-ai-277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">277</td><td class="n">Meter 13 Element 1 Current</td><td class="d">Meter 13, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="278" data-acc="R" data-u="V" id="obj-ai-278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">278</td><td class="n">Meter 13 Element 1 Voltage</td><td class="d">Meter 13, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="279" data-acc="R" data-u="W" id="obj-ai-279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">279</td><td class="n">Meter 13 Element 2 Power</td><td class="d">Meter 13, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="280" data-acc="R" data-u="VAR" id="obj-ai-280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">280</td><td class="n">Meter 13 Element 2 Reactive Power</td><td class="d">Meter 13, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="281" data-acc="R" data-u="VA" id="obj-ai-281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">281</td><td class="n">Meter 13 Element 2 Apparent Power</td><td class="d">Meter 13, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="282" data-acc="R" data-u="" id="obj-ai-282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">282</td><td class="n">Meter 13 Element 2 Power Factor</td><td class="d">Meter 13, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="283" data-acc="R" data-u="degrees" id="obj-ai-283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">283</td><td class="n">Meter 13 Element 2 Angle</td><td class="d">Meter 13, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="284" data-acc="R" data-u="A" id="obj-ai-284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">284</td><td class="n">Meter 13 Element 2 Current</td><td class="d">Meter 13, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="285" data-acc="R" data-u="V" id="obj-ai-285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">285</td><td class="n">Meter 13 Element 2 Voltage</td><td class="d">Meter 13, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="286" data-acc="R" data-u="W" id="obj-ai-286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">286</td><td class="n">Meter 13 Element 3 Power</td><td class="d">Meter 13, element 3: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="287" data-acc="R" data-u="VAR" id="obj-ai-287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">287</td><td class="n">Meter 13 Element 3 Reactive Power</td><td class="d">Meter 13, element 3: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="288" data-acc="R" data-u="VA" id="obj-ai-288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">288</td><td class="n">Meter 13 Element 3 Apparent Power</td><td class="d">Meter 13, element 3: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="289" data-acc="R" data-u="" id="obj-ai-289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">289</td><td class="n">Meter 13 Element 3 Power Factor</td><td class="d">Meter 13, element 3: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="290" data-acc="R" data-u="degrees" id="obj-ai-290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">290</td><td class="n">Meter 13 Element 3 Angle</td><td class="d">Meter 13, element 3: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="291" data-acc="R" data-u="A" id="obj-ai-291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">291</td><td class="n">Meter 13 Element 3 Current</td><td class="d">Meter 13, element 3: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="292" data-acc="R" data-u="V" id="obj-ai-292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">292</td><td class="n">Meter 13 Element 3 Voltage</td><td class="d">Meter 13, element 3: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="293" data-acc="R" data-u="W" id="obj-ai-293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">293</td><td class="n">Meter 14 Active Power</td><td class="d">Meter 14: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="294" data-acc="R" data-u="VAR" id="obj-ai-294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">294</td><td class="n">Meter 14 Reactive Power</td><td class="d">Meter 14: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="295" data-acc="R" data-u="VA" id="obj-ai-295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">295</td><td class="n">Meter 14 Apparent Power</td><td class="d">Meter 14: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="296" data-acc="R" data-u="" id="obj-ai-296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">296</td><td class="n">Meter 14 Power Factor</td><td class="d">Meter 14: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="297" data-acc="R" data-u="W" id="obj-ai-297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">297</td><td class="n">Meter 14 Demand W</td><td class="d">Meter 14: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="298" data-acc="R" data-u="W" id="obj-ai-298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">298</td><td class="n">Meter 14 Demand W Present</td><td class="d">Meter 14: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="299" data-acc="R" data-u="VA" id="obj-ai-299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">299</td><td class="n">Meter 14 Demand VA</td><td class="d">Meter 14: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="300" data-acc="R" data-u="VA" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Meter 14 Demand VA Present</td><td class="d">Meter 14: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="301" data-acc="R" data-u="W" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Meter 14 Element 1 Power</td><td class="d">Meter 14, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="302" data-acc="R" data-u="VAR" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Meter 14 Element 1 Reactive Power</td><td class="d">Meter 14, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="303" data-acc="R" data-u="VA" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Meter 14 Element 1 Apparent Power</td><td class="d">Meter 14, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="304" data-acc="R" data-u="" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Meter 14 Element 1 Power Factor</td><td class="d">Meter 14, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="305" data-acc="R" data-u="degrees" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Meter 14 Element 1 Angle</td><td class="d">Meter 14, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="306" data-acc="R" data-u="A" id="obj-ai-306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">306</td><td class="n">Meter 14 Element 1 Current</td><td class="d">Meter 14, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="307" data-acc="R" data-u="V" id="obj-ai-307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">307</td><td class="n">Meter 14 Element 1 Voltage</td><td class="d">Meter 14, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="308" data-acc="R" data-u="W" id="obj-ai-308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">308</td><td class="n">Meter 14 Element 2 Power</td><td class="d">Meter 14, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="309" data-acc="R" data-u="VAR" id="obj-ai-309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">309</td><td class="n">Meter 14 Element 2 Reactive Power</td><td class="d">Meter 14, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="310" data-acc="R" data-u="VA" id="obj-ai-310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">310</td><td class="n">Meter 14 Element 2 Apparent Power</td><td class="d">Meter 14, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="311" data-acc="R" data-u="" id="obj-ai-311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">311</td><td class="n">Meter 14 Element 2 Power Factor</td><td class="d">Meter 14, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="312" data-acc="R" data-u="degrees" id="obj-ai-312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">312</td><td class="n">Meter 14 Element 2 Angle</td><td class="d">Meter 14, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="313" data-acc="R" data-u="A" id="obj-ai-313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">313</td><td class="n">Meter 14 Element 2 Current</td><td class="d">Meter 14, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="314" data-acc="R" data-u="V" id="obj-ai-314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">314</td><td class="n">Meter 14 Element 2 Voltage</td><td class="d">Meter 14, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="315" data-acc="R" data-u="W" id="obj-ai-315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">315</td><td class="n">Meter 14 Element 3 Power</td><td class="d">Meter 14, element 3: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="316" data-acc="R" data-u="VAR" id="obj-ai-316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">316</td><td class="n">Meter 14 Element 3 Reactive Power</td><td class="d">Meter 14, element 3: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="317" data-acc="R" data-u="VA" id="obj-ai-317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">317</td><td class="n">Meter 14 Element 3 Apparent Power</td><td class="d">Meter 14, element 3: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="318" data-acc="R" data-u="" id="obj-ai-318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">318</td><td class="n">Meter 14 Element 3 Power Factor</td><td class="d">Meter 14, element 3: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="319" data-acc="R" data-u="degrees" id="obj-ai-319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">319</td><td class="n">Meter 14 Element 3 Angle</td><td class="d">Meter 14, element 3: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="320" data-acc="R" data-u="A" id="obj-ai-320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">320</td><td class="n">Meter 14 Element 3 Current</td><td class="d">Meter 14, element 3: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="321" data-acc="R" data-u="V" id="obj-ai-321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">321</td><td class="n">Meter 14 Element 3 Voltage</td><td class="d">Meter 14, element 3: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="322" data-acc="R" data-u="W" id="obj-ai-322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">322</td><td class="n">Meter 15 Active Power</td><td class="d">Meter 15: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="323" data-acc="R" data-u="VAR" id="obj-ai-323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">323</td><td class="n">Meter 15 Reactive Power</td><td class="d">Meter 15: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="324" data-acc="R" data-u="VA" id="obj-ai-324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">324</td><td class="n">Meter 15 Apparent Power</td><td class="d">Meter 15: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="325" data-acc="R" data-u="" id="obj-ai-325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">325</td><td class="n">Meter 15 Power Factor</td><td class="d">Meter 15: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="326" data-acc="R" data-u="W" id="obj-ai-326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">326</td><td class="n">Meter 15 Demand W</td><td class="d">Meter 15: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="327" data-acc="R" data-u="W" id="obj-ai-327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">327</td><td class="n">Meter 15 Demand W Present</td><td class="d">Meter 15: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="328" data-acc="R" data-u="VA" id="obj-ai-328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">328</td><td class="n">Meter 15 Demand VA</td><td class="d">Meter 15: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="329" data-acc="R" data-u="VA" id="obj-ai-329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">329</td><td class="n">Meter 15 Demand VA Present</td><td class="d">Meter 15: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="330" data-acc="R" data-u="W" id="obj-ai-330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">330</td><td class="n">Meter 15 Element 1 Power</td><td class="d">Meter 15, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="331" data-acc="R" data-u="VAR" id="obj-ai-331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">331</td><td class="n">Meter 15 Element 1 Reactive Power</td><td class="d">Meter 15, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="332" data-acc="R" data-u="VA" id="obj-ai-332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">332</td><td class="n">Meter 15 Element 1 Apparent Power</td><td class="d">Meter 15, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="333" data-acc="R" data-u="" id="obj-ai-333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">333</td><td class="n">Meter 15 Element 1 Power Factor</td><td class="d">Meter 15, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="334" data-acc="R" data-u="degrees" id="obj-ai-334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">334</td><td class="n">Meter 15 Element 1 Angle</td><td class="d">Meter 15, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="335" data-acc="R" data-u="A" id="obj-ai-335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">335</td><td class="n">Meter 15 Element 1 Current</td><td class="d">Meter 15, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="336" data-acc="R" data-u="V" id="obj-ai-336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">336</td><td class="n">Meter 15 Element 1 Voltage</td><td class="d">Meter 15, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="337" data-acc="R" data-u="W" id="obj-ai-337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">337</td><td class="n">Meter 15 Element 2 Power</td><td class="d">Meter 15, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="338" data-acc="R" data-u="VAR" id="obj-ai-338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">338</td><td class="n">Meter 15 Element 2 Reactive Power</td><td class="d">Meter 15, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="339" data-acc="R" data-u="VA" id="obj-ai-339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">339</td><td class="n">Meter 15 Element 2 Apparent Power</td><td class="d">Meter 15, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="340" data-acc="R" data-u="" id="obj-ai-340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">340</td><td class="n">Meter 15 Element 2 Power Factor</td><td class="d">Meter 15, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="341" data-acc="R" data-u="degrees" id="obj-ai-341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">341</td><td class="n">Meter 15 Element 2 Angle</td><td class="d">Meter 15, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="342" data-acc="R" data-u="A" id="obj-ai-342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">342</td><td class="n">Meter 15 Element 2 Current</td><td class="d">Meter 15, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="343" data-acc="R" data-u="V" id="obj-ai-343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">343</td><td class="n">Meter 15 Element 2 Voltage</td><td class="d">Meter 15, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="344" data-acc="R" data-u="W" id="obj-ai-344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">344</td><td class="n">Meter 15 Element 3 Power</td><td class="d">Meter 15, element 3: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="345" data-acc="R" data-u="VAR" id="obj-ai-345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">345</td><td class="n">Meter 15 Element 3 Reactive Power</td><td class="d">Meter 15, element 3: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="346" data-acc="R" data-u="VA" id="obj-ai-346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">346</td><td class="n">Meter 15 Element 3 Apparent Power</td><td class="d">Meter 15, element 3: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="347" data-acc="R" data-u="" id="obj-ai-347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">347</td><td class="n">Meter 15 Element 3 Power Factor</td><td class="d">Meter 15, element 3: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="348" data-acc="R" data-u="degrees" id="obj-ai-348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">348</td><td class="n">Meter 15 Element 3 Angle</td><td class="d">Meter 15, element 3: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="349" data-acc="R" data-u="A" id="obj-ai-349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">349</td><td class="n">Meter 15 Element 3 Current</td><td class="d">Meter 15, element 3: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="350" data-acc="R" data-u="V" id="obj-ai-350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">350</td><td class="n">Meter 15 Element 3 Voltage</td><td class="d">Meter 15, element 3: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="351" data-acc="R" data-u="W" id="obj-ai-351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">351</td><td class="n">Meter 16 Active Power</td><td class="d">Meter 16: active power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="352" data-acc="R" data-u="VAR" id="obj-ai-352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">352</td><td class="n">Meter 16 Reactive Power</td><td class="d">Meter 16: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="353" data-acc="R" data-u="VA" id="obj-ai-353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">353</td><td class="n">Meter 16 Apparent Power</td><td class="d">Meter 16: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="354" data-acc="R" data-u="" id="obj-ai-354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">354</td><td class="n">Meter 16 Power Factor</td><td class="d">Meter 16: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="355" data-acc="R" data-u="W" id="obj-ai-355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">355</td><td class="n">Meter 16 Demand W</td><td class="d">Meter 16: demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="356" data-acc="R" data-u="W" id="obj-ai-356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">356</td><td class="n">Meter 16 Demand W Present</td><td class="d">Meter 16: present demand, W</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="357" data-acc="R" data-u="VA" id="obj-ai-357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">357</td><td class="n">Meter 16 Demand VA</td><td class="d">Meter 16: demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="358" data-acc="R" data-u="VA" id="obj-ai-358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">358</td><td class="n">Meter 16 Demand VA Present</td><td class="d">Meter 16: present demand, VA</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="359" data-acc="R" data-u="W" id="obj-ai-359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">359</td><td class="n">Meter 16 Element 1 Power</td><td class="d">Meter 16, element 1: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="360" data-acc="R" data-u="VAR" id="obj-ai-360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">360</td><td class="n">Meter 16 Element 1 Reactive Power</td><td class="d">Meter 16, element 1: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="361" data-acc="R" data-u="VA" id="obj-ai-361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">361</td><td class="n">Meter 16 Element 1 Apparent Power</td><td class="d">Meter 16, element 1: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="362" data-acc="R" data-u="" id="obj-ai-362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">362</td><td class="n">Meter 16 Element 1 Power Factor</td><td class="d">Meter 16, element 1: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="363" data-acc="R" data-u="degrees" id="obj-ai-363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">363</td><td class="n">Meter 16 Element 1 Angle</td><td class="d">Meter 16, element 1: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="364" data-acc="R" data-u="A" id="obj-ai-364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">364</td><td class="n">Meter 16 Element 1 Current</td><td class="d">Meter 16, element 1: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="365" data-acc="R" data-u="V" id="obj-ai-365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">365</td><td class="n">Meter 16 Element 1 Voltage</td><td class="d">Meter 16, element 1: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="366" data-acc="R" data-u="W" id="obj-ai-366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">366</td><td class="n">Meter 16 Element 2 Power</td><td class="d">Meter 16, element 2: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="367" data-acc="R" data-u="VAR" id="obj-ai-367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">367</td><td class="n">Meter 16 Element 2 Reactive Power</td><td class="d">Meter 16, element 2: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="368" data-acc="R" data-u="VA" id="obj-ai-368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">368</td><td class="n">Meter 16 Element 2 Apparent Power</td><td class="d">Meter 16, element 2: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="369" data-acc="R" data-u="" id="obj-ai-369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">369</td><td class="n">Meter 16 Element 2 Power Factor</td><td class="d">Meter 16, element 2: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="370" data-acc="R" data-u="degrees" id="obj-ai-370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">370</td><td class="n">Meter 16 Element 2 Angle</td><td class="d">Meter 16, element 2: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="371" data-acc="R" data-u="A" id="obj-ai-371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">371</td><td class="n">Meter 16 Element 2 Current</td><td class="d">Meter 16, element 2: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="372" data-acc="R" data-u="V" id="obj-ai-372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">372</td><td class="n">Meter 16 Element 2 Voltage</td><td class="d">Meter 16, element 2: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="373" data-acc="R" data-u="W" id="obj-ai-373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">373</td><td class="n">Meter 16 Element 3 Power</td><td class="d">Meter 16, element 3: power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="374" data-acc="R" data-u="VAR" id="obj-ai-374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">374</td><td class="n">Meter 16 Element 3 Reactive Power</td><td class="d">Meter 16, element 3: reactive power</td><td class="u">VAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="375" data-acc="R" data-u="VA" id="obj-ai-375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">375</td><td class="n">Meter 16 Element 3 Apparent Power</td><td class="d">Meter 16, element 3: apparent power</td><td class="u">VA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="376" data-acc="R" data-u="" id="obj-ai-376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">376</td><td class="n">Meter 16 Element 3 Power Factor</td><td class="d">Meter 16, element 3: power factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="377" data-acc="R" data-u="degrees" id="obj-ai-377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">377</td><td class="n">Meter 16 Element 3 Angle</td><td class="d">Meter 16, element 3: angle</td><td class="u">degrees</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="378" data-acc="R" data-u="A" id="obj-ai-378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">378</td><td class="n">Meter 16 Element 3 Current</td><td class="d">Meter 16, element 3: current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="379" data-acc="R" data-u="V" id="obj-ai-379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">379</td><td class="n">Meter 16 Element 3 Voltage</td><td class="d">Meter 16, element 3: voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="380" data-i="0" data-acc="R" data-u="Wh" data-min="1" id="obj-acc-0"><td class="t"><abbr title="Accumulator">ACC</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">Meter 1 Active Energy Delivered Register</td><td class="d">Meter 1: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="381" data-i="1" data-acc="R" data-u="Wh" data-min="1" id="obj-acc-1"><td class="t"><abbr title="Accumulator">ACC</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Meter 1 Active Energy Received Register</td><td class="d">Meter 1: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="382" data-i="2" data-acc="R" data-u="VARh" id="obj-acc-2"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">2</td><td class="n">Meter 1 Reactive Energy Delivered Register</td><td class="d">Meter 1: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="383" data-i="3" data-acc="R" data-u="VARh" id="obj-acc-3"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">3</td><td class="n">Meter 1 Reactive Energy Received Register</td><td class="d">Meter 1: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="384" data-i="4" data-acc="R" data-u="" id="obj-acc-4"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">4</td><td class="n">Meter 1 Apparent Energy Register</td><td class="d">Meter 1: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="385" data-i="5" data-acc="R" data-u="Wh" id="obj-acc-5"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">5</td><td class="n">Meter 2 Active Energy Delivered Register</td><td class="d">Meter 2: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="386" data-i="6" data-acc="R" data-u="Wh" id="obj-acc-6"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">6</td><td class="n">Meter 2 Active Energy Received Register</td><td class="d">Meter 2: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="387" data-i="7" data-acc="R" data-u="VARh" id="obj-acc-7"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">7</td><td class="n">Meter 2 Reactive Energy Delivered Register</td><td class="d">Meter 2: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="388" data-i="8" data-acc="R" data-u="VARh" id="obj-acc-8"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">8</td><td class="n">Meter 2 Reactive Energy Received Register</td><td class="d">Meter 2: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="389" data-i="9" data-acc="R" data-u="" id="obj-acc-9"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">9</td><td class="n">Meter 2 Apparent Energy Register</td><td class="d">Meter 2: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="390" data-i="10" data-acc="R" data-u="Wh" id="obj-acc-10"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">10</td><td class="n">Meter 3 Active Energy Delivered Register</td><td class="d">Meter 3: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="391" data-i="11" data-acc="R" data-u="Wh" id="obj-acc-11"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">11</td><td class="n">Meter 3 Active Energy Received Register</td><td class="d">Meter 3: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="392" data-i="12" data-acc="R" data-u="VARh" id="obj-acc-12"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">12</td><td class="n">Meter 3 Reactive Energy Delivered Register</td><td class="d">Meter 3: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="393" data-i="13" data-acc="R" data-u="VARh" id="obj-acc-13"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">13</td><td class="n">Meter 3 Reactive Energy Received Register</td><td class="d">Meter 3: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="394" data-i="14" data-acc="R" data-u="" id="obj-acc-14"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">14</td><td class="n">Meter 3 Apparent Energy Register</td><td class="d">Meter 3: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="395" data-i="15" data-acc="R" data-u="Wh" id="obj-acc-15"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">15</td><td class="n">Meter 4 Active Energy Delivered Register</td><td class="d">Meter 4: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="396" data-i="16" data-acc="R" data-u="Wh" id="obj-acc-16"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">16</td><td class="n">Meter 4 Active Energy Received Register</td><td class="d">Meter 4: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="397" data-i="17" data-acc="R" data-u="VARh" id="obj-acc-17"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">17</td><td class="n">Meter 4 Reactive Energy Delivered Register</td><td class="d">Meter 4: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="398" data-i="18" data-acc="R" data-u="VARh" id="obj-acc-18"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">18</td><td class="n">Meter 4 Reactive Energy Received Register</td><td class="d">Meter 4: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="399" data-i="19" data-acc="R" data-u="" id="obj-acc-19"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">19</td><td class="n">Meter 4 Apparent Energy Register</td><td class="d">Meter 4: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="400" data-i="20" data-acc="R" data-u="Wh" id="obj-acc-20"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">20</td><td class="n">Meter 5 Active Energy Delivered Register</td><td class="d">Meter 5: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="401" data-i="21" data-acc="R" data-u="Wh" id="obj-acc-21"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">21</td><td class="n">Meter 5 Active Energy Received Register</td><td class="d">Meter 5: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="402" data-i="22" data-acc="R" data-u="VARh" id="obj-acc-22"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">22</td><td class="n">Meter 5 Reactive Energy Delivered Register</td><td class="d">Meter 5: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="403" data-i="23" data-acc="R" data-u="VARh" id="obj-acc-23"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">23</td><td class="n">Meter 5 Reactive Energy Received Register</td><td class="d">Meter 5: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="404" data-i="24" data-acc="R" data-u="" id="obj-acc-24"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">24</td><td class="n">Meter 5 Apparent Energy Register</td><td class="d">Meter 5: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="405" data-i="25" data-acc="R" data-u="Wh" id="obj-acc-25"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">25</td><td class="n">Meter 6 Active Energy Delivered Register</td><td class="d">Meter 6: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="406" data-i="26" data-acc="R" data-u="Wh" id="obj-acc-26"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">26</td><td class="n">Meter 6 Active Energy Received Register</td><td class="d">Meter 6: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="407" data-i="27" data-acc="R" data-u="VARh" id="obj-acc-27"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">27</td><td class="n">Meter 6 Reactive Energy Delivered Register</td><td class="d">Meter 6: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="408" data-i="28" data-acc="R" data-u="VARh" id="obj-acc-28"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">28</td><td class="n">Meter 6 Reactive Energy Received Register</td><td class="d">Meter 6: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="409" data-i="29" data-acc="R" data-u="" id="obj-acc-29"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">29</td><td class="n">Meter 6 Apparent Energy Register</td><td class="d">Meter 6: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="410" data-i="30" data-acc="R" data-u="Wh" id="obj-acc-30"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">30</td><td class="n">Meter 7 Active Energy Delivered Register</td><td class="d">Meter 7: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="411" data-i="31" data-acc="R" data-u="Wh" id="obj-acc-31"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">31</td><td class="n">Meter 7 Active Energy Received Register</td><td class="d">Meter 7: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="412" data-i="32" data-acc="R" data-u="VARh" id="obj-acc-32"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">32</td><td class="n">Meter 7 Reactive Energy Delivered Register</td><td class="d">Meter 7: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="413" data-i="33" data-acc="R" data-u="VARh" id="obj-acc-33"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">33</td><td class="n">Meter 7 Reactive Energy Received Register</td><td class="d">Meter 7: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="414" data-i="34" data-acc="R" data-u="" id="obj-acc-34"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">34</td><td class="n">Meter 7 Apparent Energy Register</td><td class="d">Meter 7: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="415" data-i="35" data-acc="R" data-u="Wh" id="obj-acc-35"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">35</td><td class="n">Meter 8 Active Energy Delivered Register</td><td class="d">Meter 8: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="416" data-i="36" data-acc="R" data-u="Wh" id="obj-acc-36"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">36</td><td class="n">Meter 8 Active Energy Received Register</td><td class="d">Meter 8: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="417" data-i="37" data-acc="R" data-u="VARh" id="obj-acc-37"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">37</td><td class="n">Meter 8 Reactive Energy Delivered Register</td><td class="d">Meter 8: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="418" data-i="38" data-acc="R" data-u="VARh" id="obj-acc-38"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">38</td><td class="n">Meter 8 Reactive Energy Received Register</td><td class="d">Meter 8: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="419" data-i="39" data-acc="R" data-u="" id="obj-acc-39"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">39</td><td class="n">Meter 8 Apparent Energy Register</td><td class="d">Meter 8: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="420" data-i="40" data-acc="R" data-u="Wh" id="obj-acc-40"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">40</td><td class="n">Meter 9 Active Energy Delivered Register</td><td class="d">Meter 9: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="421" data-i="41" data-acc="R" data-u="Wh" id="obj-acc-41"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">41</td><td class="n">Meter 9 Active Energy Received Register</td><td class="d">Meter 9: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="422" data-i="42" data-acc="R" data-u="VARh" id="obj-acc-42"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">42</td><td class="n">Meter 9 Reactive Energy Delivered Register</td><td class="d">Meter 9: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="423" data-i="43" data-acc="R" data-u="VARh" id="obj-acc-43"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">43</td><td class="n">Meter 9 Reactive Energy Received Register</td><td class="d">Meter 9: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="424" data-i="44" data-acc="R" data-u="" id="obj-acc-44"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">44</td><td class="n">Meter 9 Apparent Energy Register</td><td class="d">Meter 9: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="425" data-i="45" data-acc="R" data-u="Wh" id="obj-acc-45"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">45</td><td class="n">Meter 10 Active Energy Delivered Register</td><td class="d">Meter 10: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="426" data-i="46" data-acc="R" data-u="Wh" id="obj-acc-46"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">46</td><td class="n">Meter 10 Active Energy Received Register</td><td class="d">Meter 10: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="427" data-i="47" data-acc="R" data-u="VARh" id="obj-acc-47"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">47</td><td class="n">Meter 10 Reactive Energy Delivered Register</td><td class="d">Meter 10: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="428" data-i="48" data-acc="R" data-u="VARh" id="obj-acc-48"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">48</td><td class="n">Meter 10 Reactive Energy Received Register</td><td class="d">Meter 10: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="429" data-i="49" data-acc="R" data-u="" id="obj-acc-49"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">49</td><td class="n">Meter 10 Apparent Energy Register</td><td class="d">Meter 10: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="430" data-i="50" data-acc="R" data-u="Wh" id="obj-acc-50"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">50</td><td class="n">Meter 11 Active Energy Delivered Register</td><td class="d">Meter 11: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="431" data-i="51" data-acc="R" data-u="Wh" id="obj-acc-51"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">51</td><td class="n">Meter 11 Active Energy Received Register</td><td class="d">Meter 11: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="432" data-i="52" data-acc="R" data-u="VARh" id="obj-acc-52"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">52</td><td class="n">Meter 11 Reactive Energy Delivered Register</td><td class="d">Meter 11: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="433" data-i="53" data-acc="R" data-u="VARh" id="obj-acc-53"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">53</td><td class="n">Meter 11 Reactive Energy Received Register</td><td class="d">Meter 11: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="434" data-i="54" data-acc="R" data-u="" id="obj-acc-54"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">54</td><td class="n">Meter 11 Apparent Energy Register</td><td class="d">Meter 11: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="435" data-i="55" data-acc="R" data-u="Wh" id="obj-acc-55"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">55</td><td class="n">Meter 12 Active Energy Delivered Register</td><td class="d">Meter 12: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="436" data-i="56" data-acc="R" data-u="Wh" id="obj-acc-56"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">56</td><td class="n">Meter 12 Active Energy Received Register</td><td class="d">Meter 12: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="437" data-i="57" data-acc="R" data-u="VARh" id="obj-acc-57"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">57</td><td class="n">Meter 12 Reactive Energy Delivered Register</td><td class="d">Meter 12: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="438" data-i="58" data-acc="R" data-u="VARh" id="obj-acc-58"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">58</td><td class="n">Meter 12 Reactive Energy Received Register</td><td class="d">Meter 12: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="439" data-i="59" data-acc="R" data-u="" id="obj-acc-59"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">59</td><td class="n">Meter 12 Apparent Energy Register</td><td class="d">Meter 12: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="440" data-i="60" data-acc="R" data-u="Wh" id="obj-acc-60"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">60</td><td class="n">Meter 13 Active Energy Delivered Register</td><td class="d">Meter 13: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="441" data-i="61" data-acc="R" data-u="Wh" id="obj-acc-61"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">61</td><td class="n">Meter 13 Active Energy Received Register</td><td class="d">Meter 13: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="442" data-i="62" data-acc="R" data-u="VARh" id="obj-acc-62"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">62</td><td class="n">Meter 13 Reactive Energy Delivered Register</td><td class="d">Meter 13: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="443" data-i="63" data-acc="R" data-u="VARh" id="obj-acc-63"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">63</td><td class="n">Meter 13 Reactive Energy Received Register</td><td class="d">Meter 13: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="444" data-i="64" data-acc="R" data-u="" id="obj-acc-64"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">64</td><td class="n">Meter 13 Apparent Energy Register</td><td class="d">Meter 13: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="445" data-i="65" data-acc="R" data-u="Wh" id="obj-acc-65"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">65</td><td class="n">Meter 14 Active Energy Delivered Register</td><td class="d">Meter 14: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="446" data-i="66" data-acc="R" data-u="Wh" id="obj-acc-66"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">66</td><td class="n">Meter 14 Active Energy Received Register</td><td class="d">Meter 14: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="447" data-i="67" data-acc="R" data-u="VARh" id="obj-acc-67"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">67</td><td class="n">Meter 14 Reactive Energy Delivered Register</td><td class="d">Meter 14: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="448" data-i="68" data-acc="R" data-u="VARh" id="obj-acc-68"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">68</td><td class="n">Meter 14 Reactive Energy Received Register</td><td class="d">Meter 14: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="449" data-i="69" data-acc="R" data-u="" id="obj-acc-69"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">69</td><td class="n">Meter 14 Apparent Energy Register</td><td class="d">Meter 14: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="450" data-i="70" data-acc="R" data-u="Wh" id="obj-acc-70"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">70</td><td class="n">Meter 15 Active Energy Delivered Register</td><td class="d">Meter 15: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="451" data-i="71" data-acc="R" data-u="Wh" id="obj-acc-71"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">71</td><td class="n">Meter 15 Active Energy Received Register</td><td class="d">Meter 15: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="452" data-i="72" data-acc="R" data-u="VARh" id="obj-acc-72"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">72</td><td class="n">Meter 15 Reactive Energy Delivered Register</td><td class="d">Meter 15: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="453" data-i="73" data-acc="R" data-u="VARh" id="obj-acc-73"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">73</td><td class="n">Meter 15 Reactive Energy Received Register</td><td class="d">Meter 15: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="454" data-i="74" data-acc="R" data-u="" id="obj-acc-74"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">74</td><td class="n">Meter 15 Apparent Energy Register</td><td class="d">Meter 15: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="455" data-i="75" data-acc="R" data-u="Wh" id="obj-acc-75"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">75</td><td class="n">Meter 16 Active Energy Delivered Register</td><td class="d">Meter 16: active energy delivered total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="456" data-i="76" data-acc="R" data-u="Wh" id="obj-acc-76"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">76</td><td class="n">Meter 16 Active Energy Received Register</td><td class="d">Meter 16: active energy received total</td><td class="u">Wh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="457" data-i="77" data-acc="R" data-u="VARh" id="obj-acc-77"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">77</td><td class="n">Meter 16 Reactive Energy Delivered Register</td><td class="d">Meter 16: reactive energy delivered total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="458" data-i="78" data-acc="R" data-u="VARh" id="obj-acc-78"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">78</td><td class="n">Meter 16 Reactive Energy Received Register</td><td class="d">Meter 16: reactive energy received total</td><td class="u">VARh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="459" data-i="79" data-acc="R" data-u="" id="obj-acc-79"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">79</td><td class="n">Meter 16 Apparent Energy Register</td><td class="d">Meter 16: apparent energy total</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="460" data-i="80" data-acc="R" data-u="" id="obj-acc-80"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">80</td><td class="n">Pulse Counter 1 register</td><td class="d">Pulse input 1 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="461" data-i="81" data-acc="R" data-u="" id="obj-acc-81"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">81</td><td class="n">Pulse Counter 2 register</td><td class="d">Pulse input 2 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="462" data-i="82" data-acc="R" data-u="" id="obj-acc-82"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">82</td><td class="n">Pulse Counter 3 register</td><td class="d">Pulse input 3 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="463" data-i="83" data-acc="R" data-u="" id="obj-acc-83"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">83</td><td class="n">Pulse Counter 4 register</td><td class="d">Pulse input 4 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="464" data-i="84" data-acc="R" data-u="" id="obj-acc-84"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">84</td><td class="n">Pulse Counter 5 register</td><td class="d">Pulse input 5 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="465" data-i="85" data-acc="R" data-u="" id="obj-acc-85"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">85</td><td class="n">Pulse Counter 6 register</td><td class="d">Pulse input 6 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="466" data-i="86" data-acc="R" data-u="" id="obj-acc-86"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">86</td><td class="n">Pulse Counter 7 register</td><td class="d">Pulse input 7 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="467" data-i="87" data-acc="R" data-u="" id="obj-acc-87"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">87</td><td class="n">Pulse Counter 8 register</td><td class="d">Pulse input 8 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="468" data-i="88" data-acc="R" data-u="" id="obj-acc-88"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">88</td><td class="n">Pulse Counter 9 register</td><td class="d">Pulse input 9 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="469" data-i="89" data-acc="R" data-u="" id="obj-acc-89"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">89</td><td class="n">Pulse Counter 10 register</td><td class="d">Pulse input 10 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="470" data-i="90" data-acc="R" data-u="" id="obj-acc-90"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">90</td><td class="n">Pulse Counter 11 register</td><td class="d">Pulse input 11 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="ACC" data-to="16" data-o="471" data-i="91" data-acc="R" data-u="" id="obj-acc-91"><td class="t"><abbr title="Accumulator">ACC</abbr></td><td class="i">91</td><td class="n">Pulse Counter 12 register</td><td class="d">Pulse input 12 total, times pulse scale</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Triacta GATEWAY / GATEWAY-S multi-circuit meter point IDs by name</summary><ul><li><a href="#obj-ai-0"><code>AI0</code></a>Meter 1 Active Power</li><li><a href="#obj-ai-1"><code>AI1</code></a>Meter 1 Reactive Power</li><li><a href="#obj-ai-2"><code>AI2</code></a>Meter 1 Apparent Power</li><li><a href="#obj-ai-3"><code>AI3</code></a>Meter 1 Power Factor</li><li><a href="#obj-ai-4"><code>AI4</code></a>Meter 1 Demand W</li><li><a href="#obj-ai-5"><code>AI5</code></a>Meter 1 Demand W Present</li><li><a href="#obj-ai-6"><code>AI6</code></a>Meter 1 Demand VA</li><li><a href="#obj-ai-7"><code>AI7</code></a>Meter 1 Demand VA Present</li><li><a href="#obj-ai-8"><code>AI8</code></a>Meter 1 Element 1 Power</li><li><a href="#obj-ai-9"><code>AI9</code></a>Meter 1 Element 1 Reactive Power</li><li><a href="#obj-ai-10"><code>AI10</code></a>Meter 1 Element 1 Apparent Power</li><li><a href="#obj-ai-11"><code>AI11</code></a>Meter 1 Element 1 Power Factor</li><li><a href="#obj-ai-12"><code>AI12</code></a>Meter 1 Element 1 Angle</li><li><a href="#obj-ai-13"><code>AI13</code></a>Meter 1 Element 1 Current</li><li><a href="#obj-ai-14"><code>AI14</code></a>Meter 1 Element 1 Voltage</li><li><a href="#obj-ai-15"><code>AI15</code></a>Meter 1 Element 2 Power</li><li><a href="#obj-ai-16"><code>AI16</code></a>Meter 1 Element 2 Reactive Power</li><li><a href="#obj-ai-17"><code>AI17</code></a>Meter 1 Element 2 Apparent Power</li><li><a href="#obj-ai-18"><code>AI18</code></a>Meter 1 Element 2 Power Factor</li><li><a href="#obj-ai-19"><code>AI19</code></a>Meter 1 Element 2 Angle</li><li><a href="#obj-ai-20"><code>AI20</code></a>Meter 1 Element 2 Current</li><li><a href="#obj-ai-21"><code>AI21</code></a>Meter 1 Element 2 Voltage</li><li><a href="#obj-ai-22"><code>AI22</code></a>Meter 2 Active Power</li><li><a href="#obj-ai-23"><code>AI23</code></a>Meter 2 Reactive Power</li><li><a href="#obj-ai-24"><code>AI24</code></a>Meter 2 Apparent Power</li><li><a href="#obj-ai-25"><code>AI25</code></a>Meter 2 Power Factor</li><li><a href="#obj-ai-26"><code>AI26</code></a>Meter 2 Demand W</li><li><a href="#obj-ai-27"><code>AI27</code></a>Meter 2 Demand W Present</li><li><a href="#obj-ai-28"><code>AI28</code></a>Meter 2 Demand VA</li><li><a href="#obj-ai-29"><code>AI29</code></a>Meter 2 Demand VA Present</li><li><a href="#obj-ai-30"><code>AI30</code></a>Meter 2 Element 1 Power</li><li><a href="#obj-ai-31"><code>AI31</code></a>Meter 2 Element 1 Reactive Power</li><li><a href="#obj-ai-32"><code>AI32</code></a>Meter 2 Element 1 Apparent Power</li><li><a href="#obj-ai-33"><code>AI33</code></a>Meter 2 Element 1 Power Factor</li><li><a href="#obj-ai-34"><code>AI34</code></a>Meter 2 Element 1 Angle</li><li><a href="#obj-ai-35"><code>AI35</code></a>Meter 2 Element 1 Current</li><li><a href="#obj-ai-36"><code>AI36</code></a>Meter 2 Element 1 Voltage</li><li><a href="#obj-ai-37"><code>AI37</code></a>Meter 2 Element 2 Power</li><li><a href="#obj-ai-38"><code>AI38</code></a>Meter 2 Element 2 Reactive Power</li><li><a href="#obj-ai-39"><code>AI39</code></a>Meter 2 Element 2 Apparent Power</li><li><a href="#obj-ai-40"><code>AI40</code></a>Meter 2 Element 2 Power Factor</li><li><a href="#obj-ai-41"><code>AI41</code></a>Meter 2 Element 2 Angle</li><li><a href="#obj-ai-42"><code>AI42</code></a>Meter 2 Element 2 Current</li><li><a href="#obj-ai-43"><code>AI43</code></a>Meter 2 Element 2 Voltage</li><li><a href="#obj-ai-44"><code>AI44</code></a>Meter 3 Active Power</li><li><a href="#obj-ai-45"><code>AI45</code></a>Meter 3 Reactive Power</li><li><a href="#obj-ai-46"><code>AI46</code></a>Meter 3 Apparent Power</li><li><a href="#obj-ai-47"><code>AI47</code></a>Meter 3 Power Factor</li><li><a href="#obj-ai-48"><code>AI48</code></a>Meter 3 Demand W</li><li><a href="#obj-ai-49"><code>AI49</code></a>Meter 3 Demand W Present</li><li><a href="#obj-ai-50"><code>AI50</code></a>Meter 3 Demand VA</li><li><a href="#obj-ai-51"><code>AI51</code></a>Meter 3 Demand VA Present</li><li><a href="#obj-ai-52"><code>AI52</code></a>Meter 3 Element 1 Power</li><li><a href="#obj-ai-53"><code>AI53</code></a>Meter 3 Element 1 Reactive Power</li><li><a href="#obj-ai-54"><code>AI54</code></a>Meter 3 Element 1 Apparent Power</li><li><a href="#obj-ai-55"><code>AI55</code></a>Meter 3 Element 1 Power Factor</li><li><a href="#obj-ai-56"><code>AI56</code></a>Meter 3 Element 1 Angle</li><li><a href="#obj-ai-57"><code>AI57</code></a>Meter 3 Element 1 Current</li><li><a href="#obj-ai-58"><code>AI58</code></a>Meter 3 Element 1 Voltage</li><li><a href="#obj-ai-59"><code>AI59</code></a>Meter 3 Element 2 Power</li><li><a href="#obj-ai-60"><code>AI60</code></a>Meter 3 Element 2 Reactive Power</li><li><a href="#obj-ai-61"><code>AI61</code></a>Meter 3 Element 2 Apparent Power</li><li><a href="#obj-ai-62"><code>AI62</code></a>Meter 3 Element 2 Power Factor</li><li><a href="#obj-ai-63"><code>AI63</code></a>Meter 3 Element 2 Angle</li><li><a href="#obj-ai-64"><code>AI64</code></a>Meter 3 Element 2 Current</li><li><a href="#obj-ai-65"><code>AI65</code></a>Meter 3 Element 2 Voltage</li><li><a href="#obj-ai-66"><code>AI66</code></a>Meter 4 Active Power</li><li><a href="#obj-ai-67"><code>AI67</code></a>Meter 4 Reactive Power</li><li><a href="#obj-ai-68"><code>AI68</code></a>Meter 4 Apparent Power</li><li><a href="#obj-ai-69"><code>AI69</code></a>Meter 4 Power Factor</li><li><a href="#obj-ai-70"><code>AI70</code></a>Meter 4 Demand W</li><li><a href="#obj-ai-71"><code>AI71</code></a>Meter 4 Demand W Present</li><li><a href="#obj-ai-72"><code>AI72</code></a>Meter 4 Demand VA</li><li><a href="#obj-ai-73"><code>AI73</code></a>Meter 4 Demand VA Present</li><li><a href="#obj-ai-74"><code>AI74</code></a>Meter 4 Element 1 Power</li><li><a href="#obj-ai-75"><code>AI75</code></a>Meter 4 Element 1 Reactive Power</li><li><a href="#obj-ai-76"><code>AI76</code></a>Meter 4 Element 1 Apparent Power</li><li><a href="#obj-ai-77"><code>AI77</code></a>Meter 4 Element 1 Power Factor</li><li><a href="#obj-ai-78"><code>AI78</code></a>Meter 4 Element 1 Angle</li><li><a href="#obj-ai-79"><code>AI79</code></a>Meter 4 Element 1 Current</li><li><a href="#obj-ai-80"><code>AI80</code></a>Meter 4 Element 1 Voltage</li><li><a href="#obj-ai-81"><code>AI81</code></a>Meter 4 Element 2 Power</li><li><a href="#obj-ai-82"><code>AI82</code></a>Meter 4 Element 2 Reactive Power</li><li><a href="#obj-ai-83"><code>AI83</code></a>Meter 4 Element 2 Apparent Power</li><li><a href="#obj-ai-84"><code>AI84</code></a>Meter 4 Element 2 Power Factor</li><li><a href="#obj-ai-85"><code>AI85</code></a>Meter 4 Element 2 Angle</li><li><a href="#obj-ai-86"><code>AI86</code></a>Meter 4 Element 2 Current</li><li><a href="#obj-ai-87"><code>AI87</code></a>Meter 4 Element 2 Voltage</li><li><a href="#obj-ai-88"><code>AI88</code></a>Meter 5 Active Power</li><li><a href="#obj-ai-89"><code>AI89</code></a>Meter 5 Reactive Power</li><li><a href="#obj-ai-90"><code>AI90</code></a>Meter 5 Apparent Power</li><li><a href="#obj-ai-91"><code>AI91</code></a>Meter 5 Power Factor</li><li><a href="#obj-ai-92"><code>AI92</code></a>Meter 5 Demand W</li><li><a href="#obj-ai-93"><code>AI93</code></a>Meter 5 Demand W Present</li><li><a href="#obj-ai-94"><code>AI94</code></a>Meter 5 Demand VA</li><li><a href="#obj-ai-95"><code>AI95</code></a>Meter 5 Demand VA Present</li><li><a href="#obj-ai-96"><code>AI96</code></a>Meter 5 Element 1 Power</li><li><a href="#obj-ai-97"><code>AI97</code></a>Meter 5 Element 1 Reactive Power</li><li><a href="#obj-ai-98"><code>AI98</code></a>Meter 5 Element 1 Apparent Power</li><li><a href="#obj-ai-99"><code>AI99</code></a>Meter 5 Element 1 Power Factor</li><li><a href="#obj-ai-100"><code>AI100</code></a>Meter 5 Element 1 Angle</li><li><a href="#obj-ai-101"><code>AI101</code></a>Meter 5 Element 1 Current</li><li><a href="#obj-ai-102"><code>AI102</code></a>Meter 5 Element 1 Voltage</li><li><a href="#obj-ai-103"><code>AI103</code></a>Meter 5 Element 2 Power</li><li><a href="#obj-ai-104"><code>AI104</code></a>Meter 5 Element 2 Reactive Power</li><li><a href="#obj-ai-105"><code>AI105</code></a>Meter 5 Element 2 Apparent Power</li><li><a href="#obj-ai-106"><code>AI106</code></a>Meter 5 Element 2 Power Factor</li><li><a href="#obj-ai-107"><code>AI107</code></a>Meter 5 Element 2 Angle</li><li><a href="#obj-ai-108"><code>AI108</code></a>Meter 5 Element 2 Current</li><li><a href="#obj-ai-109"><code>AI109</code></a>Meter 5 Element 2 Voltage</li><li><a href="#obj-ai-110"><code>AI110</code></a>Meter 6 Active Power</li><li><a href="#obj-ai-111"><code>AI111</code></a>Meter 6 Reactive Power</li><li><a href="#obj-ai-112"><code>AI112</code></a>Meter 6 Apparent Power</li><li><a href="#obj-ai-113"><code>AI113</code></a>Meter 6 Power Factor</li><li><a href="#obj-ai-114"><code>AI114</code></a>Meter 6 Demand W</li><li><a href="#obj-ai-115"><code>AI115</code></a>Meter 6 Demand W Present</li><li><a href="#obj-ai-116"><code>AI116</code></a>Meter 6 Demand VA</li><li><a href="#obj-ai-117"><code>AI117</code></a>Meter 6 Demand VA Present</li><li><a href="#obj-ai-118"><code>AI118</code></a>Meter 6 Element 1 Power</li><li><a href="#obj-ai-119"><code>AI119</code></a>Meter 6 Element 1 Reactive Power</li><li><a href="#obj-ai-120"><code>AI120</code></a>Meter 6 Element 1 Apparent Power</li><li><a href="#obj-ai-121"><code>AI121</code></a>Meter 6 Element 1 Power Factor</li><li><a href="#obj-ai-122"><code>AI122</code></a>Meter 6 Element 1 Angle</li><li><a href="#obj-ai-123"><code>AI123</code></a>Meter 6 Element 1 Current</li><li><a href="#obj-ai-124"><code>AI124</code></a>Meter 6 Element 1 Voltage</li><li><a href="#obj-ai-125"><code>AI125</code></a>Meter 6 Element 2 Power</li><li><a href="#obj-ai-126"><code>AI126</code></a>Meter 6 Element 2 Reactive Power</li><li><a href="#obj-ai-127"><code>AI127</code></a>Meter 6 Element 2 Apparent Power</li><li><a href="#obj-ai-128"><code>AI128</code></a>Meter 6 Element 2 Power Factor</li><li><a href="#obj-ai-129"><code>AI129</code></a>Meter 6 Element 2 Angle</li><li><a href="#obj-ai-130"><code>AI130</code></a>Meter 6 Element 2 Current</li><li><a href="#obj-ai-131"><code>AI131</code></a>Meter 6 Element 2 Voltage</li><li><a href="#obj-ai-132"><code>AI132</code></a>Meter 7 Active Power</li><li><a href="#obj-ai-133"><code>AI133</code></a>Meter 7 Reactive Power</li><li><a href="#obj-ai-134"><code>AI134</code></a>Meter 7 Apparent Power</li><li><a href="#obj-ai-135"><code>AI135</code></a>Meter 7 Power Factor</li><li><a href="#obj-ai-136"><code>AI136</code></a>Meter 7 Demand W</li><li><a href="#obj-ai-137"><code>AI137</code></a>Meter 7 Demand W Present</li><li><a href="#obj-ai-138"><code>AI138</code></a>Meter 7 Demand VA</li><li><a href="#obj-ai-139"><code>AI139</code></a>Meter 7 Demand VA Present</li><li><a href="#obj-ai-140"><code>AI140</code></a>Meter 7 Element 1 Power</li><li><a href="#obj-ai-141"><code>AI141</code></a>Meter 7 Element 1 Reactive Power</li><li><a href="#obj-ai-142"><code>AI142</code></a>Meter 7 Element 1 Apparent Power</li><li><a href="#obj-ai-143"><code>AI143</code></a>Meter 7 Element 1 Power Factor</li><li><a href="#obj-ai-144"><code>AI144</code></a>Meter 7 Element 1 Angle</li><li><a href="#obj-ai-145"><code>AI145</code></a>Meter 7 Element 1 Current</li><li><a href="#obj-ai-146"><code>AI146</code></a>Meter 7 Element 1 Voltage</li><li><a href="#obj-ai-147"><code>AI147</code></a>Meter 7 Element 2 Power</li><li><a href="#obj-ai-148"><code>AI148</code></a>Meter 7 Element 2 Reactive Power</li><li><a href="#obj-ai-149"><code>AI149</code></a>Meter 7 Element 2 Apparent Power</li><li><a href="#obj-ai-150"><code>AI150</code></a>Meter 7 Element 2 Power Factor</li><li><a href="#obj-ai-151"><code>AI151</code></a>Meter 7 Element 2 Angle</li><li><a href="#obj-ai-152"><code>AI152</code></a>Meter 7 Element 2 Current</li><li><a href="#obj-ai-153"><code>AI153</code></a>Meter 7 Element 2 Voltage</li><li><a href="#obj-ai-154"><code>AI154</code></a>Meter 8 Active Power</li><li><a href="#obj-ai-155"><code>AI155</code></a>Meter 8 Reactive Power</li><li><a href="#obj-ai-156"><code>AI156</code></a>Meter 8 Apparent Power</li><li><a href="#obj-ai-157"><code>AI157</code></a>Meter 8 Power Factor</li><li><a href="#obj-ai-158"><code>AI158</code></a>Meter 8 Demand W</li><li><a href="#obj-ai-159"><code>AI159</code></a>Meter 8 Demand W Present</li><li><a href="#obj-ai-160"><code>AI160</code></a>Meter 8 Demand VA</li><li><a href="#obj-ai-161"><code>AI161</code></a>Meter 8 Demand VA Present</li><li><a href="#obj-ai-162"><code>AI162</code></a>Meter 8 Element 1 Power</li><li><a href="#obj-ai-163"><code>AI163</code></a>Meter 8 Element 1 Reactive Power</li><li><a href="#obj-ai-164"><code>AI164</code></a>Meter 8 Element 1 Apparent Power</li><li><a href="#obj-ai-165"><code>AI165</code></a>Meter 8 Element 1 Power Factor</li><li><a href="#obj-ai-166"><code>AI166</code></a>Meter 8 Element 1 Angle</li><li><a href="#obj-ai-167"><code>AI167</code></a>Meter 8 Element 1 Current</li><li><a href="#obj-ai-168"><code>AI168</code></a>Meter 8 Element 1 Voltage</li><li><a href="#obj-ai-169"><code>AI169</code></a>Meter 8 Element 2 Power</li><li><a href="#obj-ai-170"><code>AI170</code></a>Meter 8 Element 2 Reactive Power</li><li><a href="#obj-ai-171"><code>AI171</code></a>Meter 8 Element 2 Apparent Power</li><li><a href="#obj-ai-172"><code>AI172</code></a>Meter 8 Element 2 Power Factor</li><li><a href="#obj-ai-173"><code>AI173</code></a>Meter 8 Element 2 Angle</li><li><a href="#obj-ai-174"><code>AI174</code></a>Meter 8 Element 2 Current</li><li><a href="#obj-ai-175"><code>AI175</code></a>Meter 8 Element 2 Voltage</li><li><a href="#obj-ai-176"><code>AI176</code></a>Meter 9 Active Power</li><li><a href="#obj-ai-177"><code>AI177</code></a>Meter 9 Reactive Power</li><li><a href="#obj-ai-178"><code>AI178</code></a>Meter 9 Apparent Power</li><li><a href="#obj-ai-179"><code>AI179</code></a>Meter 9 Power Factor</li><li><a href="#obj-ai-180"><code>AI180</code></a>Meter 9 Demand W</li><li><a href="#obj-ai-181"><code>AI181</code></a>Meter 9 Demand W Present</li><li><a href="#obj-ai-182"><code>AI182</code></a>Meter 9 Demand VA</li><li><a href="#obj-ai-183"><code>AI183</code></a>Meter 9 Demand VA Present</li><li><a href="#obj-ai-184"><code>AI184</code></a>Meter 9 Element 1 Power</li><li><a href="#obj-ai-185"><code>AI185</code></a>Meter 9 Element 1 Reactive Power</li><li><a href="#obj-ai-186"><code>AI186</code></a>Meter 9 Element 1 Apparent Power</li><li><a href="#obj-ai-187"><code>AI187</code></a>Meter 9 Element 1 Power Factor</li><li><a href="#obj-ai-188"><code>AI188</code></a>Meter 9 Element 1 Angle</li><li><a href="#obj-ai-189"><code>AI189</code></a>Meter 9 Element 1 Current</li><li><a href="#obj-ai-190"><code>AI190</code></a>Meter 9 Element 1 Voltage</li><li><a href="#obj-ai-191"><code>AI191</code></a>Meter 9 Element 2 Power</li><li><a href="#obj-ai-192"><code>AI192</code></a>Meter 9 Element 2 Reactive Power</li><li><a href="#obj-ai-193"><code>AI193</code></a>Meter 9 Element 2 Apparent Power</li><li><a href="#obj-ai-194"><code>AI194</code></a>Meter 9 Element 2 Power Factor</li><li><a href="#obj-ai-195"><code>AI195</code></a>Meter 9 Element 2 Angle</li><li><a href="#obj-ai-196"><code>AI196</code></a>Meter 9 Element 2 Current</li><li><a href="#obj-ai-197"><code>AI197</code></a>Meter 9 Element 2 Voltage</li><li><a href="#obj-ai-198"><code>AI198</code></a>Meter 10 Active Power</li><li><a href="#obj-ai-199"><code>AI199</code></a>Meter 10 Reactive Power</li><li><a href="#obj-ai-200"><code>AI200</code></a>Meter 10 Apparent Power</li><li><a href="#obj-ai-201"><code>AI201</code></a>Meter 10 Power Factor</li><li><a href="#obj-ai-202"><code>AI202</code></a>Meter 10 Demand W</li><li><a href="#obj-ai-203"><code>AI203</code></a>Meter 10 Demand W Present</li><li><a href="#obj-ai-204"><code>AI204</code></a>Meter 10 Demand VA</li><li><a href="#obj-ai-205"><code>AI205</code></a>Meter 10 Demand VA Present</li><li><a href="#obj-ai-206"><code>AI206</code></a>Meter 10 Element 1 Power</li><li><a href="#obj-ai-207"><code>AI207</code></a>Meter 10 Element 1 Reactive Power</li><li><a href="#obj-ai-208"><code>AI208</code></a>Meter 10 Element 1 Apparent Power</li><li><a href="#obj-ai-209"><code>AI209</code></a>Meter 10 Element 1 Power Factor</li><li><a href="#obj-ai-210"><code>AI210</code></a>Meter 10 Element 1 Angle</li><li><a href="#obj-ai-211"><code>AI211</code></a>Meter 10 Element 1 Current</li><li><a href="#obj-ai-212"><code>AI212</code></a>Meter 10 Element 1 Voltage</li><li><a href="#obj-ai-213"><code>AI213</code></a>Meter 10 Element 2 Power</li><li><a href="#obj-ai-214"><code>AI214</code></a>Meter 10 Element 2 Reactive Power</li><li><a href="#obj-ai-215"><code>AI215</code></a>Meter 10 Element 2 Apparent Power</li><li><a href="#obj-ai-216"><code>AI216</code></a>Meter 10 Element 2 Power Factor</li><li><a href="#obj-ai-217"><code>AI217</code></a>Meter 10 Element 2 Angle</li><li><a href="#obj-ai-218"><code>AI218</code></a>Meter 10 Element 2 Current</li><li><a href="#obj-ai-219"><code>AI219</code></a>Meter 10 Element 2 Voltage</li><li><a href="#obj-ai-220"><code>AI220</code></a>Meter 11 Active Power</li><li><a href="#obj-ai-221"><code>AI221</code></a>Meter 11 Reactive Power</li><li><a href="#obj-ai-222"><code>AI222</code></a>Meter 11 Apparent Power</li><li><a href="#obj-ai-223"><code>AI223</code></a>Meter 11 Power Factor</li><li><a href="#obj-ai-224"><code>AI224</code></a>Meter 11 Demand W</li><li><a href="#obj-ai-225"><code>AI225</code></a>Meter 11 Demand W Present</li><li><a href="#obj-ai-226"><code>AI226</code></a>Meter 11 Demand VA</li><li><a href="#obj-ai-227"><code>AI227</code></a>Meter 11 Demand VA Present</li><li><a href="#obj-ai-228"><code>AI228</code></a>Meter 11 Element 1 Power</li><li><a href="#obj-ai-229"><code>AI229</code></a>Meter 11 Element 1 Reactive Power</li><li><a href="#obj-ai-230"><code>AI230</code></a>Meter 11 Element 1 Apparent Power</li><li><a href="#obj-ai-231"><code>AI231</code></a>Meter 11 Element 1 Power Factor</li><li><a href="#obj-ai-232"><code>AI232</code></a>Meter 11 Element 1 Angle</li><li><a href="#obj-ai-233"><code>AI233</code></a>Meter 11 Element 1 Current</li><li><a href="#obj-ai-234"><code>AI234</code></a>Meter 11 Element 1 Voltage</li><li><a href="#obj-ai-235"><code>AI235</code></a>Meter 11 Element 2 Power</li><li><a href="#obj-ai-236"><code>AI236</code></a>Meter 11 Element 2 Reactive Power</li><li><a href="#obj-ai-237"><code>AI237</code></a>Meter 11 Element 2 Apparent Power</li><li><a href="#obj-ai-238"><code>AI238</code></a>Meter 11 Element 2 Power Factor</li><li><a href="#obj-ai-239"><code>AI239</code></a>Meter 11 Element 2 Angle</li><li><a href="#obj-ai-240"><code>AI240</code></a>Meter 11 Element 2 Current</li><li><a href="#obj-ai-241"><code>AI241</code></a>Meter 11 Element 2 Voltage</li><li><a href="#obj-ai-242"><code>AI242</code></a>Meter 12 Active Power</li><li><a href="#obj-ai-243"><code>AI243</code></a>Meter 12 Reactive Power</li><li><a href="#obj-ai-244"><code>AI244</code></a>Meter 12 Apparent Power</li><li><a href="#obj-ai-245"><code>AI245</code></a>Meter 12 Power Factor</li><li><a href="#obj-ai-246"><code>AI246</code></a>Meter 12 Demand W</li><li><a href="#obj-ai-247"><code>AI247</code></a>Meter 12 Demand W Present</li><li><a href="#obj-ai-248"><code>AI248</code></a>Meter 12 Demand VA</li><li><a href="#obj-ai-249"><code>AI249</code></a>Meter 12 Demand VA Present</li><li><a href="#obj-ai-250"><code>AI250</code></a>Meter 12 Element 1 Power</li><li><a href="#obj-ai-251"><code>AI251</code></a>Meter 12 Element 1 Reactive Power</li><li><a href="#obj-ai-252"><code>AI252</code></a>Meter 12 Element 1 Apparent Power</li><li><a href="#obj-ai-253"><code>AI253</code></a>Meter 12 Element 1 Power Factor</li><li><a href="#obj-ai-254"><code>AI254</code></a>Meter 12 Element 1 Angle</li><li><a href="#obj-ai-255"><code>AI255</code></a>Meter 12 Element 1 Current</li><li><a href="#obj-ai-256"><code>AI256</code></a>Meter 12 Element 1 Voltage</li><li><a href="#obj-ai-257"><code>AI257</code></a>Meter 12 Element 2 Power</li><li><a href="#obj-ai-258"><code>AI258</code></a>Meter 12 Element 2 Reactive Power</li><li><a href="#obj-ai-259"><code>AI259</code></a>Meter 12 Element 2 Apparent Power</li><li><a href="#obj-ai-260"><code>AI260</code></a>Meter 12 Element 2 Power Factor</li><li><a href="#obj-ai-261"><code>AI261</code></a>Meter 12 Element 2 Angle</li><li><a href="#obj-ai-262"><code>AI262</code></a>Meter 12 Element 2 Current</li><li><a href="#obj-ai-263"><code>AI263</code></a>Meter 12 Element 2 Voltage</li><li><a href="#obj-ai-264"><code>AI264</code></a>Meter 13 Active Power</li><li><a href="#obj-ai-265"><code>AI265</code></a>Meter 13 Reactive Power</li><li><a href="#obj-ai-266"><code>AI266</code></a>Meter 13 Apparent Power</li><li><a href="#obj-ai-267"><code>AI267</code></a>Meter 13 Power Factor</li><li><a href="#obj-ai-268"><code>AI268</code></a>Meter 13 Demand W</li><li><a href="#obj-ai-269"><code>AI269</code></a>Meter 13 Demand W Present</li><li><a href="#obj-ai-270"><code>AI270</code></a>Meter 13 Demand VA</li><li><a href="#obj-ai-271"><code>AI271</code></a>Meter 13 Demand VA Present</li><li><a href="#obj-ai-272"><code>AI272</code></a>Meter 13 Element 1 Power</li><li><a href="#obj-ai-273"><code>AI273</code></a>Meter 13 Element 1 Reactive Power</li><li><a href="#obj-ai-274"><code>AI274</code></a>Meter 13 Element 1 Apparent Power</li><li><a href="#obj-ai-275"><code>AI275</code></a>Meter 13 Element 1 Power Factor</li><li><a href="#obj-ai-276"><code>AI276</code></a>Meter 13 Element 1 Angle</li><li><a href="#obj-ai-277"><code>AI277</code></a>Meter 13 Element 1 Current</li><li><a href="#obj-ai-278"><code>AI278</code></a>Meter 13 Element 1 Voltage</li><li><a href="#obj-ai-279"><code>AI279</code></a>Meter 13 Element 2 Power</li><li><a href="#obj-ai-280"><code>AI280</code></a>Meter 13 Element 2 Reactive Power</li><li><a href="#obj-ai-281"><code>AI281</code></a>Meter 13 Element 2 Apparent Power</li><li><a href="#obj-ai-282"><code>AI282</code></a>Meter 13 Element 2 Power Factor</li><li><a href="#obj-ai-283"><code>AI283</code></a>Meter 13 Element 2 Angle</li><li><a href="#obj-ai-284"><code>AI284</code></a>Meter 13 Element 2 Current</li><li><a href="#obj-ai-285"><code>AI285</code></a>Meter 13 Element 2 Voltage</li><li><a href="#obj-ai-286"><code>AI286</code></a>Meter 13 Element 3 Power</li><li><a href="#obj-ai-287"><code>AI287</code></a>Meter 13 Element 3 Reactive Power</li><li><a href="#obj-ai-288"><code>AI288</code></a>Meter 13 Element 3 Apparent Power</li><li><a href="#obj-ai-289"><code>AI289</code></a>Meter 13 Element 3 Power Factor</li><li><a href="#obj-ai-290"><code>AI290</code></a>Meter 13 Element 3 Angle</li><li><a href="#obj-ai-291"><code>AI291</code></a>Meter 13 Element 3 Current</li><li><a href="#obj-ai-292"><code>AI292</code></a>Meter 13 Element 3 Voltage</li><li><a href="#obj-ai-293"><code>AI293</code></a>Meter 14 Active Power</li><li><a href="#obj-ai-294"><code>AI294</code></a>Meter 14 Reactive Power</li><li><a href="#obj-ai-295"><code>AI295</code></a>Meter 14 Apparent Power</li><li><a href="#obj-ai-296"><code>AI296</code></a>Meter 14 Power Factor</li><li><a href="#obj-ai-297"><code>AI297</code></a>Meter 14 Demand W</li><li><a href="#obj-ai-298"><code>AI298</code></a>Meter 14 Demand W Present</li><li><a href="#obj-ai-299"><code>AI299</code></a>Meter 14 Demand VA</li><li><a href="#obj-ai-300"><code>AI300</code></a>Meter 14 Demand VA Present</li><li><a href="#obj-ai-301"><code>AI301</code></a>Meter 14 Element 1 Power</li><li><a href="#obj-ai-302"><code>AI302</code></a>Meter 14 Element 1 Reactive Power</li><li><a href="#obj-ai-303"><code>AI303</code></a>Meter 14 Element 1 Apparent Power</li><li><a href="#obj-ai-304"><code>AI304</code></a>Meter 14 Element 1 Power Factor</li><li><a href="#obj-ai-305"><code>AI305</code></a>Meter 14 Element 1 Angle</li><li><a href="#obj-ai-306"><code>AI306</code></a>Meter 14 Element 1 Current</li><li><a href="#obj-ai-307"><code>AI307</code></a>Meter 14 Element 1 Voltage</li><li><a href="#obj-ai-308"><code>AI308</code></a>Meter 14 Element 2 Power</li><li><a href="#obj-ai-309"><code>AI309</code></a>Meter 14 Element 2 Reactive Power</li><li><a href="#obj-ai-310"><code>AI310</code></a>Meter 14 Element 2 Apparent Power</li><li><a href="#obj-ai-311"><code>AI311</code></a>Meter 14 Element 2 Power Factor</li><li><a href="#obj-ai-312"><code>AI312</code></a>Meter 14 Element 2 Angle</li><li><a href="#obj-ai-313"><code>AI313</code></a>Meter 14 Element 2 Current</li><li><a href="#obj-ai-314"><code>AI314</code></a>Meter 14 Element 2 Voltage</li><li><a href="#obj-ai-315"><code>AI315</code></a>Meter 14 Element 3 Power</li><li><a href="#obj-ai-316"><code>AI316</code></a>Meter 14 Element 3 Reactive Power</li><li><a href="#obj-ai-317"><code>AI317</code></a>Meter 14 Element 3 Apparent Power</li><li><a href="#obj-ai-318"><code>AI318</code></a>Meter 14 Element 3 Power Factor</li><li><a href="#obj-ai-319"><code>AI319</code></a>Meter 14 Element 3 Angle</li><li><a href="#obj-ai-320"><code>AI320</code></a>Meter 14 Element 3 Current</li><li><a href="#obj-ai-321"><code>AI321</code></a>Meter 14 Element 3 Voltage</li><li><a href="#obj-ai-322"><code>AI322</code></a>Meter 15 Active Power</li><li><a href="#obj-ai-323"><code>AI323</code></a>Meter 15 Reactive Power</li><li><a href="#obj-ai-324"><code>AI324</code></a>Meter 15 Apparent Power</li><li><a href="#obj-ai-325"><code>AI325</code></a>Meter 15 Power Factor</li><li><a href="#obj-ai-326"><code>AI326</code></a>Meter 15 Demand W</li><li><a href="#obj-ai-327"><code>AI327</code></a>Meter 15 Demand W Present</li><li><a href="#obj-ai-328"><code>AI328</code></a>Meter 15 Demand VA</li><li><a href="#obj-ai-329"><code>AI329</code></a>Meter 15 Demand VA Present</li><li><a href="#obj-ai-330"><code>AI330</code></a>Meter 15 Element 1 Power</li><li><a href="#obj-ai-331"><code>AI331</code></a>Meter 15 Element 1 Reactive Power</li><li><a href="#obj-ai-332"><code>AI332</code></a>Meter 15 Element 1 Apparent Power</li><li><a href="#obj-ai-333"><code>AI333</code></a>Meter 15 Element 1 Power Factor</li><li><a href="#obj-ai-334"><code>AI334</code></a>Meter 15 Element 1 Angle</li><li><a href="#obj-ai-335"><code>AI335</code></a>Meter 15 Element 1 Current</li><li><a href="#obj-ai-336"><code>AI336</code></a>Meter 15 Element 1 Voltage</li><li><a href="#obj-ai-337"><code>AI337</code></a>Meter 15 Element 2 Power</li><li><a href="#obj-ai-338"><code>AI338</code></a>Meter 15 Element 2 Reactive Power</li><li><a href="#obj-ai-339"><code>AI339</code></a>Meter 15 Element 2 Apparent Power</li><li><a href="#obj-ai-340"><code>AI340</code></a>Meter 15 Element 2 Power Factor</li><li><a href="#obj-ai-341"><code>AI341</code></a>Meter 15 Element 2 Angle</li><li><a href="#obj-ai-342"><code>AI342</code></a>Meter 15 Element 2 Current</li><li><a href="#obj-ai-343"><code>AI343</code></a>Meter 15 Element 2 Voltage</li><li><a href="#obj-ai-344"><code>AI344</code></a>Meter 15 Element 3 Power</li><li><a href="#obj-ai-345"><code>AI345</code></a>Meter 15 Element 3 Reactive Power</li><li><a href="#obj-ai-346"><code>AI346</code></a>Meter 15 Element 3 Apparent Power</li><li><a href="#obj-ai-347"><code>AI347</code></a>Meter 15 Element 3 Power Factor</li><li><a href="#obj-ai-348"><code>AI348</code></a>Meter 15 Element 3 Angle</li><li><a href="#obj-ai-349"><code>AI349</code></a>Meter 15 Element 3 Current</li><li><a href="#obj-ai-350"><code>AI350</code></a>Meter 15 Element 3 Voltage</li><li><a href="#obj-ai-351"><code>AI351</code></a>Meter 16 Active Power</li><li><a href="#obj-ai-352"><code>AI352</code></a>Meter 16 Reactive Power</li><li><a href="#obj-ai-353"><code>AI353</code></a>Meter 16 Apparent Power</li><li><a href="#obj-ai-354"><code>AI354</code></a>Meter 16 Power Factor</li><li><a href="#obj-ai-355"><code>AI355</code></a>Meter 16 Demand W</li><li><a href="#obj-ai-356"><code>AI356</code></a>Meter 16 Demand W Present</li><li><a href="#obj-ai-357"><code>AI357</code></a>Meter 16 Demand VA</li><li><a href="#obj-ai-358"><code>AI358</code></a>Meter 16 Demand VA Present</li><li><a href="#obj-ai-359"><code>AI359</code></a>Meter 16 Element 1 Power</li><li><a href="#obj-ai-360"><code>AI360</code></a>Meter 16 Element 1 Reactive Power</li><li><a href="#obj-ai-361"><code>AI361</code></a>Meter 16 Element 1 Apparent Power</li><li><a href="#obj-ai-362"><code>AI362</code></a>Meter 16 Element 1 Power Factor</li><li><a href="#obj-ai-363"><code>AI363</code></a>Meter 16 Element 1 Angle</li><li><a href="#obj-ai-364"><code>AI364</code></a>Meter 16 Element 1 Current</li><li><a href="#obj-ai-365"><code>AI365</code></a>Meter 16 Element 1 Voltage</li><li><a href="#obj-ai-366"><code>AI366</code></a>Meter 16 Element 2 Power</li><li><a href="#obj-ai-367"><code>AI367</code></a>Meter 16 Element 2 Reactive Power</li><li><a href="#obj-ai-368"><code>AI368</code></a>Meter 16 Element 2 Apparent Power</li><li><a href="#obj-ai-369"><code>AI369</code></a>Meter 16 Element 2 Power Factor</li><li><a href="#obj-ai-370"><code>AI370</code></a>Meter 16 Element 2 Angle</li><li><a href="#obj-ai-371"><code>AI371</code></a>Meter 16 Element 2 Current</li><li><a href="#obj-ai-372"><code>AI372</code></a>Meter 16 Element 2 Voltage</li><li><a href="#obj-ai-373"><code>AI373</code></a>Meter 16 Element 3 Power</li><li><a href="#obj-ai-374"><code>AI374</code></a>Meter 16 Element 3 Reactive Power</li><li><a href="#obj-ai-375"><code>AI375</code></a>Meter 16 Element 3 Apparent Power</li><li><a href="#obj-ai-376"><code>AI376</code></a>Meter 16 Element 3 Power Factor</li><li><a href="#obj-ai-377"><code>AI377</code></a>Meter 16 Element 3 Angle</li><li><a href="#obj-ai-378"><code>AI378</code></a>Meter 16 Element 3 Current</li><li><a href="#obj-ai-379"><code>AI379</code></a>Meter 16 Element 3 Voltage</li><li><a href="#obj-acc-0"><code>ACC0</code></a>Meter 1 Active Energy Delivered Register</li><li><a href="#obj-acc-1"><code>ACC1</code></a>Meter 1 Active Energy Received Register</li><li><a href="#obj-acc-2"><code>ACC2</code></a>Meter 1 Reactive Energy Delivered Register</li><li><a href="#obj-acc-3"><code>ACC3</code></a>Meter 1 Reactive Energy Received Register</li><li><a href="#obj-acc-4"><code>ACC4</code></a>Meter 1 Apparent Energy Register</li><li><a href="#obj-acc-5"><code>ACC5</code></a>Meter 2 Active Energy Delivered Register</li><li><a href="#obj-acc-6"><code>ACC6</code></a>Meter 2 Active Energy Received Register</li><li><a href="#obj-acc-7"><code>ACC7</code></a>Meter 2 Reactive Energy Delivered Register</li><li><a href="#obj-acc-8"><code>ACC8</code></a>Meter 2 Reactive Energy Received Register</li><li><a href="#obj-acc-9"><code>ACC9</code></a>Meter 2 Apparent Energy Register</li><li><a href="#obj-acc-10"><code>ACC10</code></a>Meter 3 Active Energy Delivered Register</li><li><a href="#obj-acc-11"><code>ACC11</code></a>Meter 3 Active Energy Received Register</li><li><a href="#obj-acc-12"><code>ACC12</code></a>Meter 3 Reactive Energy Delivered Register</li><li><a href="#obj-acc-13"><code>ACC13</code></a>Meter 3 Reactive Energy Received Register</li><li><a href="#obj-acc-14"><code>ACC14</code></a>Meter 3 Apparent Energy Register</li><li><a href="#obj-acc-15"><code>ACC15</code></a>Meter 4 Active Energy Delivered Register</li><li><a href="#obj-acc-16"><code>ACC16</code></a>Meter 4 Active Energy Received Register</li><li><a href="#obj-acc-17"><code>ACC17</code></a>Meter 4 Reactive Energy Delivered Register</li><li><a href="#obj-acc-18"><code>ACC18</code></a>Meter 4 Reactive Energy Received Register</li><li><a href="#obj-acc-19"><code>ACC19</code></a>Meter 4 Apparent Energy Register</li><li><a href="#obj-acc-20"><code>ACC20</code></a>Meter 5 Active Energy Delivered Register</li><li><a href="#obj-acc-21"><code>ACC21</code></a>Meter 5 Active Energy Received Register</li><li><a href="#obj-acc-22"><code>ACC22</code></a>Meter 5 Reactive Energy Delivered Register</li><li><a href="#obj-acc-23"><code>ACC23</code></a>Meter 5 Reactive Energy Received Register</li><li><a href="#obj-acc-24"><code>ACC24</code></a>Meter 5 Apparent Energy Register</li><li><a href="#obj-acc-25"><code>ACC25</code></a>Meter 6 Active Energy Delivered Register</li><li><a href="#obj-acc-26"><code>ACC26</code></a>Meter 6 Active Energy Received Register</li><li><a href="#obj-acc-27"><code>ACC27</code></a>Meter 6 Reactive Energy Delivered Register</li><li><a href="#obj-acc-28"><code>ACC28</code></a>Meter 6 Reactive Energy Received Register</li><li><a href="#obj-acc-29"><code>ACC29</code></a>Meter 6 Apparent Energy Register</li><li><a href="#obj-acc-30"><code>ACC30</code></a>Meter 7 Active Energy Delivered Register</li><li><a href="#obj-acc-31"><code>ACC31</code></a>Meter 7 Active Energy Received Register</li><li><a href="#obj-acc-32"><code>ACC32</code></a>Meter 7 Reactive Energy Delivered Register</li><li><a href="#obj-acc-33"><code>ACC33</code></a>Meter 7 Reactive Energy Received Register</li><li><a href="#obj-acc-34"><code>ACC34</code></a>Meter 7 Apparent Energy Register</li><li><a href="#obj-acc-35"><code>ACC35</code></a>Meter 8 Active Energy Delivered Register</li><li><a href="#obj-acc-36"><code>ACC36</code></a>Meter 8 Active Energy Received Register</li><li><a href="#obj-acc-37"><code>ACC37</code></a>Meter 8 Reactive Energy Delivered Register</li><li><a href="#obj-acc-38"><code>ACC38</code></a>Meter 8 Reactive Energy Received Register</li><li><a href="#obj-acc-39"><code>ACC39</code></a>Meter 8 Apparent Energy Register</li><li><a href="#obj-acc-40"><code>ACC40</code></a>Meter 9 Active Energy Delivered Register</li><li><a href="#obj-acc-41"><code>ACC41</code></a>Meter 9 Active Energy Received Register</li><li><a href="#obj-acc-42"><code>ACC42</code></a>Meter 9 Reactive Energy Delivered Register</li><li><a href="#obj-acc-43"><code>ACC43</code></a>Meter 9 Reactive Energy Received Register</li><li><a href="#obj-acc-44"><code>ACC44</code></a>Meter 9 Apparent Energy Register</li><li><a href="#obj-acc-45"><code>ACC45</code></a>Meter 10 Active Energy Delivered Register</li><li><a href="#obj-acc-46"><code>ACC46</code></a>Meter 10 Active Energy Received Register</li><li><a href="#obj-acc-47"><code>ACC47</code></a>Meter 10 Reactive Energy Delivered Register</li><li><a href="#obj-acc-48"><code>ACC48</code></a>Meter 10 Reactive Energy Received Register</li><li><a href="#obj-acc-49"><code>ACC49</code></a>Meter 10 Apparent Energy Register</li><li><a href="#obj-acc-50"><code>ACC50</code></a>Meter 11 Active Energy Delivered Register</li><li><a href="#obj-acc-51"><code>ACC51</code></a>Meter 11 Active Energy Received Register</li><li><a href="#obj-acc-52"><code>ACC52</code></a>Meter 11 Reactive Energy Delivered Register</li><li><a href="#obj-acc-53"><code>ACC53</code></a>Meter 11 Reactive Energy Received Register</li><li><a href="#obj-acc-54"><code>ACC54</code></a>Meter 11 Apparent Energy Register</li><li><a href="#obj-acc-55"><code>ACC55</code></a>Meter 12 Active Energy Delivered Register</li><li><a href="#obj-acc-56"><code>ACC56</code></a>Meter 12 Active Energy Received Register</li><li><a href="#obj-acc-57"><code>ACC57</code></a>Meter 12 Reactive Energy Delivered Register</li><li><a href="#obj-acc-58"><code>ACC58</code></a>Meter 12 Reactive Energy Received Register</li><li><a href="#obj-acc-59"><code>ACC59</code></a>Meter 12 Apparent Energy Register</li><li><a href="#obj-acc-60"><code>ACC60</code></a>Meter 13 Active Energy Delivered Register</li><li><a href="#obj-acc-61"><code>ACC61</code></a>Meter 13 Active Energy Received Register</li><li><a href="#obj-acc-62"><code>ACC62</code></a>Meter 13 Reactive Energy Delivered Register</li><li><a href="#obj-acc-63"><code>ACC63</code></a>Meter 13 Reactive Energy Received Register</li><li><a href="#obj-acc-64"><code>ACC64</code></a>Meter 13 Apparent Energy Register</li><li><a href="#obj-acc-65"><code>ACC65</code></a>Meter 14 Active Energy Delivered Register</li><li><a href="#obj-acc-66"><code>ACC66</code></a>Meter 14 Active Energy Received Register</li><li><a href="#obj-acc-67"><code>ACC67</code></a>Meter 14 Reactive Energy Delivered Register</li><li><a href="#obj-acc-68"><code>ACC68</code></a>Meter 14 Reactive Energy Received Register</li><li><a href="#obj-acc-69"><code>ACC69</code></a>Meter 14 Apparent Energy Register</li><li><a href="#obj-acc-70"><code>ACC70</code></a>Meter 15 Active Energy Delivered Register</li><li><a href="#obj-acc-71"><code>ACC71</code></a>Meter 15 Active Energy Received Register</li><li><a href="#obj-acc-72"><code>ACC72</code></a>Meter 15 Reactive Energy Delivered Register</li><li><a href="#obj-acc-73"><code>ACC73</code></a>Meter 15 Reactive Energy Received Register</li><li><a href="#obj-acc-74"><code>ACC74</code></a>Meter 15 Apparent Energy Register</li><li><a href="#obj-acc-75"><code>ACC75</code></a>Meter 16 Active Energy Delivered Register</li><li><a href="#obj-acc-76"><code>ACC76</code></a>Meter 16 Active Energy Received Register</li><li><a href="#obj-acc-77"><code>ACC77</code></a>Meter 16 Reactive Energy Delivered Register</li><li><a href="#obj-acc-78"><code>ACC78</code></a>Meter 16 Reactive Energy Received Register</li><li><a href="#obj-acc-79"><code>ACC79</code></a>Meter 16 Apparent Energy Register</li><li><a href="#obj-acc-80"><code>ACC80</code></a>Pulse Counter 1 register</li><li><a href="#obj-acc-81"><code>ACC81</code></a>Pulse Counter 2 register</li><li><a href="#obj-acc-82"><code>ACC82</code></a>Pulse Counter 3 register</li><li><a href="#obj-acc-83"><code>ACC83</code></a>Pulse Counter 4 register</li><li><a href="#obj-acc-84"><code>ACC84</code></a>Pulse Counter 5 register</li><li><a href="#obj-acc-85"><code>ACC85</code></a>Pulse Counter 6 register</li><li><a href="#obj-acc-86"><code>ACC86</code></a>Pulse Counter 7 register</li><li><a href="#obj-acc-87"><code>ACC87</code></a>Pulse Counter 8 register</li><li><a href="#obj-acc-88"><code>ACC88</code></a>Pulse Counter 9 register</li><li><a href="#obj-acc-89"><code>ACC89</code></a>Pulse Counter 10 register</li><li><a href="#obj-acc-90"><code>ACC90</code></a>Pulse Counter 11 register</li><li><a href="#obj-acc-91"><code>ACC91</code></a>Pulse Counter 12 register</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>From the &quot;BACnet Mixed Configuration Output&quot; table of the application note (document pages 8-16). Instances are assigned in order of the configured meter points, so they shift with the configuration.</li><li>Only configured meter points and pulse inputs appear; the doc gives a maximum of 768 measurement objects and 48 pulse objects.</li><li>Energy registers and pulse counters are BACnet Accumulator objects. Pulse counters need the Pulses report type enabled.</li><li>Demand objects need Peak / Present Demand enabled in the configuration tool. Units are taken from the per-meter and per-element description tables.</li><li>The doc also prints a single-meter-point example (AI 0-21, ACC 0-4) that follows the same pattern; it is not listed separately.</li><li>There is no access column; all objects are read-only measurements.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)</h2><div class="faq"><details open><summary>How many BACnet points does the Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) have?</summary><p>This list has 472 BACnet objects: 380 analog inputs, 92 accumulators. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet points are writable?</summary><p>None of the listed objects are marked writable in the source documentation. The source has no read/write column, so this is inferred from object type.</p></details><details><summary>Where is the official Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example) BACnet documentation?</summary><p>The source is GATEWAY/GATEWAY-S BACnet Application Note (930-154-01-A.00), revision 01/2022 (Draft D01), published free by Triacta at https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Triacta GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)?</summary><p>Start with AI 0 Meter 1 Active Power (Meter 1 active power, W); AI 1 Meter 1 Reactive Power (Meter 1 reactive power, VAR); AI 3 Meter 1 Power Factor (Meter 1 power factor); AI 5 Meter 1 Demand W Present (Meter 1 present demand, W); ACC 0 Meter 1 Active Energy Delivered Register (Meter 1 delivered energy total, Wh); ACC 1 Meter 1 Active Energy Received Register (Meter 1 received energy total, Wh); AI 13 Meter 1 Element 1 Current (Meter 1 element 1 current, A); AI 14 Meter 1 Element 1 Voltage (Meter 1 element 1 voltage, V).</p></details><details><summary>How do I check these points on the real GATEWAY / GATEWAY-S multi-circuit meter (mixed configuration example)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://stgccamtgdevwebflow.blob.core.windows.net/triacta/Technical%20Documentation/Other/GATEWAY%20and%20GATEWAY-S%20BACNet%20Guide.pdf" rel="nofollow noopener" target="_blank">GATEWAY/GATEWAY-S BACnet Application Note &middot; 930-154-01-A.00 &middot; rev. 01/2022 (Draft D01)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
