<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TROX EASYLAB Fume Cupboard EM-IP BACnet Points List</title>
<meta name="description" content="TROX EASYLAB Fume Cupboard EM-IP BACnet points list: 145 objects by ID and name (e.g. MV 2 = Mode), 12 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="TROX EASYLAB Fume Cupboard EM-IP BACnet Points List">
<meta property="og:description" content="TROX EASYLAB Fume Cupboard EM-IP BACnet points list: 145 objects by ID and name (e.g. MV 2 = Mode), 12 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="TROX EASYLAB Fume Cupboard EM-IP BACnet Points List">
<meta name="twitter:description" content="TROX EASYLAB Fume Cupboard EM-IP BACnet points list: 145 objects by ID and name (e.g. MV 2 = Mode), 12 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip",
   "name": "TROX EASYLAB Fume Cupboard EM-IP BACnet Points List",
   "description": "TROX EASYLAB Fume Cupboard EM-IP BACnet points list: 145 objects by ID and name (e.g. MV 2 = Mode), 12 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip#dataset",
   "name": "TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet Points List",
   "description": "TROX EASYLAB lab and room airflow controllers connect to BACnet IP through the EM-IP expansion module. This is TROX's EDE file for the fume cupboard controller (order code FH): 145 value objects (76 AV, 50 BV, 19 MV). The module always carries the objects of every application; each application's EDE lists only the ones it fills. TROX EASYLAB Fume Cupboard EM-IP BACnet points list: 145 objects by ID and name (e.g. MV 2 = Mode), 12 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip",
   "keywords": [
    "TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet Points List",
    "TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet objects",
    "TROX BACnet",
    "EASYLAB TCU3 EM-IP BACnet points list",
    "EM-IP BACnet points list",
    "TCU3 BACnet points list",
    "TROX EASYLAB BACnet points list",
    "order code FH BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "EM-IP EDE files V2.1 (EM-IP_EDE-complete-V2_1)",
    "url": "https://www.trox.de/en/downloads/8ae3f9612c1bc159/EM-IP_EDE-complete-V2_1.zip",
    "author": {
     "@type": "Organization",
     "name": "TROX"
    }
   },
   "about": {
    "@type": "Product",
    "name": "TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "TROX"
    },
    "category": "Laboratory VAV controller (fume cupboard)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 145 BACnet objects: 76 analog values, 50 binary values, 19 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "12 of the 145 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is EM-IP EDE files V2.1 (EM-IP_EDE-complete-V2_1) (EM-IP_EDE_FH V2_1), published free by TROX at https://www.trox.de/en/downloads/8ae3f9612c1bc159/EM-IP_EDE-complete-V2_1.zip."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 2 Mode (Mode preset: standard, low, high, shut-off or open); BV 4 ManOP_Disable (1 = panel manual control off, BMS presets win); MV 3 ModeAct (Current operating mode of this controller); MV 4 RoomModeAct (Current operating mode of the room); AV 2 VolflowAct (Measured airflow, l/s); AV 8 VelocityAct (Measured face velocity, m/s); AV 9 WireSensorPos (Sash opening, %); AV 10 DampPos (Damper position, %); BV 1 LocalAlarm (Alarm on this controller)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 2 Mode presets the mode (2 standard, 3 low, 4 high, 5 shut-off, 6 open; 1 = no preset, the controller then uses its local setting or standard mode). BV 4 ManOP_Disable = 1 disables manual control on the panel, so BMS presets have the highest priority."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 22 VolflowExh and AV 23 VolflowSup let the BMS feed extract and supply airflows of other equipment into the room balance."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "TROX",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trox/">TROX</a></li><li aria-current="page">EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</li></ol>
<p class="eyebrow">Laboratory VAV controller (fume cupboard) &middot; BACnet points list</p><h1><span class="mfr">TROX</span> EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>TROX EASYLAB lab and room airflow controllers connect to BACnet IP through the EM-IP expansion module. This is TROX&#x27;s EDE file for the fume cupboard controller (order code FH): 145 value objects (76 AV, 50 BV, 19 MV). The module always carries the objects of every application; each application&#x27;s EDE lists only the ones it fills.</p>
<p>This page lists <strong>145 BACnet objects</strong> for the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) &mdash; 12 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from TROX&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trox/">TROX</a></dd></div><div><dt>Model</dt><dd>EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</dd></div><div><dt>Equipment</dt><dd>Laboratory VAV controller (fume cupboard)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>145 (12 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>EM-IP EDE V2.1</dd></div><div><dt>Default device instance</dt><dd>17493</dd></div><div><dt>Also known as</dt><dd>EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code FH</dd></div><div><dt>Source document</dt><dd><a href="https://www.trox.de/en/downloads/8ae3f9612c1bc159/EM-IP_EDE-complete-V2_1.zip" rel="nofollow noopener" target="_blank">EM-IP EDE files V2.1 (EM-IP_EDE-complete-V2_1) &middot; EM-IP_EDE_FH V2_1</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip.csv" rel="nofollow" download>Download CSV <small>145 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.trox.de/en/downloads/8ae3f9612c1bc159/EM-IP_EDE-complete-V2_1.zip" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trox/easylab-fume-cupboard-fh-em-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against TROX&rsquo;s current documentation and the live
device before use. Not official TROX information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Write MV 2 Mode to preset the operating mode (1 = no preset, so the local panel or switch contacts decide); set BV 4 ManOP_Disable to 1 if BMS presets must win over manual control on the panel. Read MV 3 ModeAct, MV 4 RoomModeAct, AV 2 VolflowAct, AV 3 VolTotalExh, AV 8 VelocityAct, BV 1 LocalAlarm.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-2">MV 2</a></td><td class="n">Mode</td><td>Mode preset: standard, low, high, shut-off or open</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-4">BV 4</a></td><td class="n">ManOP_Disable</td><td>1 = panel manual control off, BMS presets win</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-3">MV 3</a></td><td class="n">ModeAct</td><td>Current operating mode of this controller</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-4">MV 4</a></td><td class="n">RoomModeAct</td><td>Current operating mode of the room</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">VolflowAct</td><td>Measured airflow, l/s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">VelocityAct</td><td>Measured face velocity, m/s</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">WireSensorPos</td><td>Sash opening, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-10">AV 10</a></td><td class="n">DampPos</td><td>Damper position, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">LocalAlarm</td><td>Alarm on this controller</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 2 Mode presets the mode (2 standard, 3 low, 4 high, 5 shut-off, 6 open; 1 = no preset, the controller then uses its local setting or standard mode). BV 4 ManOP_Disable = 1 disables manual control on the panel, so BMS presets have the highest priority.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 22 VolflowExh and AV 23 VolflowSup let the BMS feed extract and supply airflows of other equipment into the room balance.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>EM-IP default IP address is 169.254.0.1/16; its DHCP server is off at delivery and is switched on with the Reset push button.</li><li>BACnet UDP port defaults to 47808; the module can act as BBMD or foreign device (default Normal).</li><li>Default device instance 17493, device name Device17493; both can be changed on the module&#x27;s web server.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>If the network interface fails the airflow controller keeps controlling; only data exchange with the BMS stops.</li><li>Change the web server&#x27;s default passwords at commissioning.</li></ul>
</section>
<h2 id="points">TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">145 of 145 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>76</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>50</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>19</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>145</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>133</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>12</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (94)</option><option value="l/s">l/s (30)</option><option value="%">% (16)</option><option value="V">V (3)</option><option value="m/s">m/s (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>69</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="MV" data-to="14" data-o="0" data-i="2" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Mode</td><td class="d">Operation mode preset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=No Preset, 2=Standard Mode, 3=Low Mode, 4=High Mode, 5=Shut off Mode, 6=Open Mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="1" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">ModeAct</td><td class="d">Current local operation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Preset, 2=Standard Mode, 3=Low Mode, 4=High Mode, 5=Shut off Mode, 6=Open Mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="2" data-i="4" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">RoomModeAct</td><td class="d">Current room operation mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Preset, 2=Standard Mode, 3=Low Mode, 4=High Mode, 5=Shut off Mode, 6=Open Mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="3" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">SwitchPos</td><td class="d">Active switching level</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not defined, 2=SwitchLevel1, 3=SwitchLevel2, 4=SwitchLevel3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="4" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Sunblind</td><td class="d">Sun blinder control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Sunblind_NoPreset, 2=Sunblind_Close, 3=Sunblind_Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="5" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-mv-11"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">11</td><td class="n">DampPosMaxState_FH</td><td class="d">Most-open damper state, all fume cupboards</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="6" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">DampPosMinState_FH</td><td class="d">Least-open damper state, all fume cupboards</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="7" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">DampPosMaxState_RE</td><td class="d">Most-open damper state, all room exhaust controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="8" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">DampPosMinState_RE</td><td class="d">Least-open damper state, all room exhaust controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="9" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-mv-15"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">15</td><td class="n">DampPosMaxState_TE</td><td class="d">Most-open damper state, all exhaust controllers in the room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="10" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-mv-16"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">16</td><td class="n">DampPosMinState_TE</td><td class="d">Least-open damper state, all exhaust controllers in the room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="11" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-mv-17"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">17</td><td class="n">DampPosMaxState_RS</td><td class="d">Most-open damper state, all room supply controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="12" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">DampPosMinState_RS</td><td class="d">Least-open damper state, all room supply controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">DampPosMaxState_EC</td><td class="d">Most-open damper state, all exhaust controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">DampPosMinState_EC</td><td class="d">Least-open damper state, all exhaust controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">DampPosMaxState_SC</td><td class="d">Most-open damper state, all supply controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="16" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-mv-29"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">29</td><td class="n">DampPosMinState_SC</td><td class="d">Least-open damper state, all supply controllers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="17" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-mv-30"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">30</td><td class="n">DampPosMaxState_TS</td><td class="d">Most-open damper state, all supply controllers in the room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Open</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="18" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-mv-31"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">31</td><td class="n">DampPosMinState_TS</td><td class="d">Least-open damper state, all supply controllers in the room</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Present, 2=Compliance, 3=Closed</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="1" data-acc="R" data-u="l/s" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">VolflowSet</td><td class="d">Volume flow setpoint</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="2" data-acc="R" data-u="l/s" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">VolflowAct</td><td class="d">Current volume flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="3" data-acc="R" data-u="l/s" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">VolTotalExh</td><td class="d">Total exhaust air volume flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="4" data-acc="R" data-u="l/s" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">VolTotalSup</td><td class="d">Total supply air volume flow</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="7" data-acc="R" data-u="m/s" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">VelocitySet</td><td class="d">Face velocity setpoint</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="8" data-acc="R" data-u="m/s" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">VelocityAct</td><td class="d">Current face velocity</td><td class="u">m/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="9" data-acc="R" data-u="%" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">WireSensorPos</td><td class="d">Sash opening</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="10" data-acc="R" data-u="%" data-min="1" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">10</td><td class="n">DampPos</td><td class="d">Damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="11" data-acc="R" data-u="%" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">DampPosMaxValue_FH</td><td class="d">Most-open damper position, all fume cupboards</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="12" data-acc="R" data-u="%" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">DampPosMinValue_FH</td><td class="d">Least-open damper position, all fume cupboards</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="13" data-acc="R" data-u="%" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">DampPosMaxValue_RE</td><td class="d">Most-open damper position, all room exhaust controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="14" data-acc="R" data-u="%" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">DampPosMinValue_RE</td><td class="d">Least-open damper position, all room exhaust controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="15" data-acc="R" data-u="%" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">DampPosMaxValue_TE</td><td class="d">Most-open damper position, all exhaust controllers in the room</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="16" data-acc="R" data-u="%" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">DampPosMinValue_TE</td><td class="d">Least-open damper position, all exhaust controllers in the room</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="17" data-acc="R" data-u="%" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">DampPosMaxValue_RS</td><td class="d">Most-open damper position, all room supply controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="18" data-acc="R" data-u="%" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">DampPosMinValue_RS</td><td class="d">Least-open damper position, all room supply controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SystemDevices</td><td class="d">Number of detected system members</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="22" data-acc="W" data-u="l/s" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">VolflowExh</td><td class="d">Integrated exhaust volume flow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="23" data-acc="W" data-u="l/s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">VolflowSup</td><td class="d">Integrated supply volume flow</td><td class="u">l/s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="26" data-acc="R" data-u="%" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">DampPosMaxValue_EC</td><td class="d">Most-open damper position, all exhaust controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="27" data-acc="R" data-u="%" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">DampPosMinValue_EC</td><td class="d">Least-open damper position, all exhaust controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="28" data-acc="R" data-u="%" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">DampPosMaxValue_SC</td><td class="d">Most-open damper position, all supply controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="29" data-acc="R" data-u="%" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">DampPosMinValue_SC</td><td class="d">Least-open damper position, all supply controllers</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="30" data-acc="R" data-u="%" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">DampPosMaxValue_TS</td><td class="d">Most-open damper position, all supply controllers in the room</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="31" data-acc="R" data-u="%" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">DampPosMinValue_TS</td><td class="d">Least-open damper position, all supply controllers in the room</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="32" data-acc="R" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Device_ID_0</td><td class="d">Device-ID - System member 0</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Device_ID_1</td><td class="d">Device-ID - System member 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="34" data-acc="R" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Device_ID_2</td><td class="d">Device-ID - System member 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="35" data-acc="R" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Device_ID_3</td><td class="d">Device-ID - System member 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="36" data-acc="R" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Device_ID_4</td><td class="d">Device-ID - System member 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Device_ID_5</td><td class="d">Device-ID - System member 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Device_ID_6</td><td class="d">Device-ID - System member 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Device_ID_7</td><td class="d">Device-ID - System member 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Device_ID_8</td><td class="d">Device-ID - System member 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Device_ID_9</td><td class="d">Device-ID - System member 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Device_ID_10</td><td class="d">Device-ID - System member 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Device_ID_11</td><td class="d">Device-ID - System member 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Device_ID_12</td><td class="d">Device-ID - System member 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="45" data-acc="R" data-u="" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Device_ID_13</td><td class="d">Device-ID - System member 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="46" data-acc="R" data-u="" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Device_ID_14</td><td class="d">Device-ID - System member 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="47" data-acc="R" data-u="" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Device_ID_15</td><td class="d">Device-ID - System member 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="48" data-acc="R" data-u="" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Device_ID_16</td><td class="d">Device-ID - System member 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="49" data-acc="R" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Device_ID_17</td><td class="d">Device-ID - System member 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Device_ID_18</td><td class="d">Device-ID - System member 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Device_ID_19</td><td class="d">Device-ID - System member 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Device_ID_20</td><td class="d">Device-ID - System member 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Device_ID_21</td><td class="d">Device-ID - System member 21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="54" data-acc="R" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Device_ID_22</td><td class="d">Device-ID - System member 22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Device_ID_23</td><td class="d">Device-ID - System member 23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="56" data-acc="R" data-u="l/s" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">VolflowAct_0</td><td class="d">Current volume flow - System member ID 1</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="57" data-acc="R" data-u="l/s" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">VolflowAct_1</td><td class="d">Current volume flow - System member ID 2</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="58" data-acc="R" data-u="l/s" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">VolflowAct_2</td><td class="d">Current volume flow - System member ID 3</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="59" data-acc="R" data-u="l/s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">VolflowAct_3</td><td class="d">Current volume flow - System member ID 4</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="60" data-acc="R" data-u="l/s" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">VolflowAct_4</td><td class="d">Current volume flow - System member ID 5</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="61" data-acc="R" data-u="l/s" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">VolflowAct_5</td><td class="d">Current volume flow - System member ID 6</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="62" data-acc="R" data-u="l/s" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">VolflowAct_6</td><td class="d">Current volume flow - System member ID 7</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="63" data-acc="R" data-u="l/s" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">VolflowAct_7</td><td class="d">Current volume flow - System member ID 8</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="64" data-acc="R" data-u="l/s" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">VolflowAct_8</td><td class="d">Current volume flow - System member ID 9</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="65" data-acc="R" data-u="l/s" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">VolflowAct_9</td><td class="d">Current volume flow - System member ID 10</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="66" data-acc="R" data-u="l/s" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">VolflowAct_10</td><td class="d">Current volume flow - System member ID 11</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="67" data-acc="R" data-u="l/s" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">VolflowAct_11</td><td class="d">Current volume flow - System member ID 12</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="68" data-acc="R" data-u="l/s" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">VolflowAct_12</td><td class="d">Current volume flow - System member ID 13</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="69" data-acc="R" data-u="l/s" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">VolflowAct_13</td><td class="d">Current volume flow - System member ID 14</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="70" data-acc="R" data-u="l/s" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">VolflowAct_14</td><td class="d">Current volume flow - System member ID 15</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="71" data-acc="R" data-u="l/s" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">VolflowAct_15</td><td class="d">Current volume flow - System member ID 16</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="72" data-acc="R" data-u="l/s" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">VolflowAct_16</td><td class="d">Current volume flow - System member ID 17</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="73" data-acc="R" data-u="l/s" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">VolflowAct_17</td><td class="d">Current volume flow - System member ID 18</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="74" data-acc="R" data-u="l/s" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">VolflowAct_18</td><td class="d">Current volume flow - System member ID 19</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="75" data-acc="R" data-u="l/s" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">VolflowAct_19</td><td class="d">Current volume flow - System member ID 20</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="76" data-acc="R" data-u="l/s" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">VolflowAct_20</td><td class="d">Current volume flow - System member ID 21</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="77" data-acc="R" data-u="l/s" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">VolflowAct_21</td><td class="d">Current volume flow - System member ID 22</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="78" data-acc="R" data-u="l/s" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">VolflowAct_22</td><td class="d">Current volume flow - System member ID 23</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="79" data-acc="R" data-u="l/s" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">VolflowAct_23</td><td class="d">Current volume flow - System member ID 24</td><td class="u">l/s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="82" data-acc="R" data-u="V" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Volt_AI2</td><td class="d">current voltage AI2</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="83" data-acc="R" data-u="V" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Volt_AI3</td><td class="d">current voltage AI3</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="84" data-acc="W" data-u="V" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Volt_AO2</td><td class="d">set Voltage AO2</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">LocalAlarm</td><td class="d">local alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="4" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">ManOP_Disable</td><td class="d">Mode preset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">DI1</td><td class="d">Current DI1-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">DI2</td><td class="d">Current DI2-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">DI3</td><td class="d">Current DI3-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">DI4</td><td class="d">Current DI4-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">DI5</td><td class="d">Current DI5-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">DI6</td><td class="d">Current DI6-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">DO1</td><td class="d">Current DO1-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">DO2</td><td class="d">Current DO2-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">DO3</td><td class="d">Current DO3-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">DO4</td><td class="d">Current DO4-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">DO5</td><td class="d">Current DO5-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">DO6</td><td class="d">Current DO6-state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="19" data-acc="W" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">DO1_Set</td><td class="d">Digital output 1 - Set output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="20" data-acc="W" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">DO2_Set</td><td class="d">Digital output 2 - Set output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="21" data-acc="W" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">DO3_Set</td><td class="d">Digital output 3 - Set output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="22" data-acc="W" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">DO4_Set</td><td class="d">Digital output 4 - Set output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">DO5_Set</td><td class="d">Digital output 5 - Set output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">DO6_Set</td><td class="d">Digital output 6 - Set output</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">DO1_SetByLocal</td><td class="d">Digital output 1 - Check control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External, 1=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">DO2_SetByLocal</td><td class="d">Digital output 2- Check control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External, 1=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">DO3_SetByLocal</td><td class="d">Digital output 3 - Check control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External, 1=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">DO4_SetByLocal</td><td class="d">Digital output 4 - Check control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External, 1=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">DO5_SetByLocal</td><td class="d">Digital output 5 - Check control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External, 1=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">DO6_SetByLocal</td><td class="d">Digital output 6 - Check control source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=External, 1=Local</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">LocalAlarm_0</td><td class="d">Local alarm of System member ID 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">LocalAlarm_1</td><td class="d">Local alarm of System member ID 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">LocalAlarm_2</td><td class="d">Local alarm of System member ID 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">LocalAlarm_3</td><td class="d">Local alarm of System member ID 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">LocalAlarm_4</td><td class="d">Local alarm of System member ID 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">LocalAlarm_5</td><td class="d">Local alarm of System member ID 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">LocalAlarm_6</td><td class="d">Local alarm of System member ID 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">LocalAlarm_7</td><td class="d">Local alarm of System member ID 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">LocalAlarm_8</td><td class="d">Local alarm of System member ID 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">LocalAlarm_9</td><td class="d">Local alarm of System member ID 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">LocalAlarm_10</td><td class="d">Local alarm of System member ID 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">LocalAlarm_11</td><td class="d">Local alarm of System member ID 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">LocalAlarm_12</td><td class="d">Local alarm of System member ID 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">LocalAlarm_13</td><td class="d">Local alarm of System member ID 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">LocalAlarm_14</td><td class="d">Local alarm of System member ID 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">LocalAlarm_15</td><td class="d">Local alarm of System member ID 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">LocalAlarm_16</td><td class="d">Local alarm of System member ID 17</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">LocalAlarm_17</td><td class="d">Local alarm of System member ID 18</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">LocalAlarm_18</td><td class="d">Local alarm of System member ID 19</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">LocalAlarm_19</td><td class="d">Local alarm of System member ID 20</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">LocalAlarm_20</td><td class="d">Local alarm of System member ID 21</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">LocalAlarm_21</td><td class="d">Local alarm of System member ID 22</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">LocalAlarm_22</td><td class="d">Local alarm of System member ID 23</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">LocalAlarm_23</td><td class="d">Local alarm of System member ID 24</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Alarm</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: TROX EASYLAB Fume Cupboard EM-IP point IDs by name</summary><ul><li><a href="#obj-mv-2"><code>MV2</code></a>Mode</li><li><a href="#obj-mv-3"><code>MV3</code></a>ModeAct</li><li><a href="#obj-mv-4"><code>MV4</code></a>RoomModeAct</li><li><a href="#obj-mv-5"><code>MV5</code></a>SwitchPos</li><li><a href="#obj-mv-6"><code>MV6</code></a>Sunblind</li><li><a href="#obj-mv-11"><code>MV11</code></a>DampPosMaxState_FH</li><li><a href="#obj-mv-12"><code>MV12</code></a>DampPosMinState_FH</li><li><a href="#obj-mv-13"><code>MV13</code></a>DampPosMaxState_RE</li><li><a href="#obj-mv-14"><code>MV14</code></a>DampPosMinState_RE</li><li><a href="#obj-mv-15"><code>MV15</code></a>DampPosMaxState_TE</li><li><a href="#obj-mv-16"><code>MV16</code></a>DampPosMinState_TE</li><li><a href="#obj-mv-17"><code>MV17</code></a>DampPosMaxState_RS</li><li><a href="#obj-mv-18"><code>MV18</code></a>DampPosMinState_RS</li><li><a href="#obj-mv-26"><code>MV26</code></a>DampPosMaxState_EC</li><li><a href="#obj-mv-27"><code>MV27</code></a>DampPosMinState_EC</li><li><a href="#obj-mv-28"><code>MV28</code></a>DampPosMaxState_SC</li><li><a href="#obj-mv-29"><code>MV29</code></a>DampPosMinState_SC</li><li><a href="#obj-mv-30"><code>MV30</code></a>DampPosMaxState_TS</li><li><a href="#obj-mv-31"><code>MV31</code></a>DampPosMinState_TS</li><li><a href="#obj-av-1"><code>AV1</code></a>VolflowSet</li><li><a href="#obj-av-2"><code>AV2</code></a>VolflowAct</li><li><a href="#obj-av-3"><code>AV3</code></a>VolTotalExh</li><li><a href="#obj-av-4"><code>AV4</code></a>VolTotalSup</li><li><a href="#obj-av-7"><code>AV7</code></a>VelocitySet</li><li><a href="#obj-av-8"><code>AV8</code></a>VelocityAct</li><li><a href="#obj-av-9"><code>AV9</code></a>WireSensorPos</li><li><a href="#obj-av-10"><code>AV10</code></a>DampPos</li><li><a href="#obj-av-11"><code>AV11</code></a>DampPosMaxValue_FH</li><li><a href="#obj-av-12"><code>AV12</code></a>DampPosMinValue_FH</li><li><a href="#obj-av-13"><code>AV13</code></a>DampPosMaxValue_RE</li><li><a href="#obj-av-14"><code>AV14</code></a>DampPosMinValue_RE</li><li><a href="#obj-av-15"><code>AV15</code></a>DampPosMaxValue_TE</li><li><a href="#obj-av-16"><code>AV16</code></a>DampPosMinValue_TE</li><li><a href="#obj-av-17"><code>AV17</code></a>DampPosMaxValue_RS</li><li><a href="#obj-av-18"><code>AV18</code></a>DampPosMinValue_RS</li><li><a href="#obj-av-21"><code>AV21</code></a>SystemDevices</li><li><a href="#obj-av-22"><code>AV22</code></a>VolflowExh</li><li><a href="#obj-av-23"><code>AV23</code></a>VolflowSup</li><li><a href="#obj-av-26"><code>AV26</code></a>DampPosMaxValue_EC</li><li><a href="#obj-av-27"><code>AV27</code></a>DampPosMinValue_EC</li><li><a href="#obj-av-28"><code>AV28</code></a>DampPosMaxValue_SC</li><li><a href="#obj-av-29"><code>AV29</code></a>DampPosMinValue_SC</li><li><a href="#obj-av-30"><code>AV30</code></a>DampPosMaxValue_TS</li><li><a href="#obj-av-31"><code>AV31</code></a>DampPosMinValue_TS</li><li><a href="#obj-av-32"><code>AV32</code></a>Device_ID_0</li><li><a href="#obj-av-33"><code>AV33</code></a>Device_ID_1</li><li><a href="#obj-av-34"><code>AV34</code></a>Device_ID_2</li><li><a href="#obj-av-35"><code>AV35</code></a>Device_ID_3</li><li><a href="#obj-av-36"><code>AV36</code></a>Device_ID_4</li><li><a href="#obj-av-37"><code>AV37</code></a>Device_ID_5</li><li><a href="#obj-av-38"><code>AV38</code></a>Device_ID_6</li><li><a href="#obj-av-39"><code>AV39</code></a>Device_ID_7</li><li><a href="#obj-av-40"><code>AV40</code></a>Device_ID_8</li><li><a href="#obj-av-41"><code>AV41</code></a>Device_ID_9</li><li><a href="#obj-av-42"><code>AV42</code></a>Device_ID_10</li><li><a href="#obj-av-43"><code>AV43</code></a>Device_ID_11</li><li><a href="#obj-av-44"><code>AV44</code></a>Device_ID_12</li><li><a href="#obj-av-45"><code>AV45</code></a>Device_ID_13</li><li><a href="#obj-av-46"><code>AV46</code></a>Device_ID_14</li><li><a href="#obj-av-47"><code>AV47</code></a>Device_ID_15</li><li><a href="#obj-av-48"><code>AV48</code></a>Device_ID_16</li><li><a href="#obj-av-49"><code>AV49</code></a>Device_ID_17</li><li><a href="#obj-av-50"><code>AV50</code></a>Device_ID_18</li><li><a href="#obj-av-51"><code>AV51</code></a>Device_ID_19</li><li><a href="#obj-av-52"><code>AV52</code></a>Device_ID_20</li><li><a href="#obj-av-53"><code>AV53</code></a>Device_ID_21</li><li><a href="#obj-av-54"><code>AV54</code></a>Device_ID_22</li><li><a href="#obj-av-55"><code>AV55</code></a>Device_ID_23</li><li><a href="#obj-av-56"><code>AV56</code></a>VolflowAct_0</li><li><a href="#obj-av-57"><code>AV57</code></a>VolflowAct_1</li><li><a href="#obj-av-58"><code>AV58</code></a>VolflowAct_2</li><li><a href="#obj-av-59"><code>AV59</code></a>VolflowAct_3</li><li><a href="#obj-av-60"><code>AV60</code></a>VolflowAct_4</li><li><a href="#obj-av-61"><code>AV61</code></a>VolflowAct_5</li><li><a href="#obj-av-62"><code>AV62</code></a>VolflowAct_6</li><li><a href="#obj-av-63"><code>AV63</code></a>VolflowAct_7</li><li><a href="#obj-av-64"><code>AV64</code></a>VolflowAct_8</li><li><a href="#obj-av-65"><code>AV65</code></a>VolflowAct_9</li><li><a href="#obj-av-66"><code>AV66</code></a>VolflowAct_10</li><li><a href="#obj-av-67"><code>AV67</code></a>VolflowAct_11</li><li><a href="#obj-av-68"><code>AV68</code></a>VolflowAct_12</li><li><a href="#obj-av-69"><code>AV69</code></a>VolflowAct_13</li><li><a href="#obj-av-70"><code>AV70</code></a>VolflowAct_14</li><li><a href="#obj-av-71"><code>AV71</code></a>VolflowAct_15</li><li><a href="#obj-av-72"><code>AV72</code></a>VolflowAct_16</li><li><a href="#obj-av-73"><code>AV73</code></a>VolflowAct_17</li><li><a href="#obj-av-74"><code>AV74</code></a>VolflowAct_18</li><li><a href="#obj-av-75"><code>AV75</code></a>VolflowAct_19</li><li><a href="#obj-av-76"><code>AV76</code></a>VolflowAct_20</li><li><a href="#obj-av-77"><code>AV77</code></a>VolflowAct_21</li><li><a href="#obj-av-78"><code>AV78</code></a>VolflowAct_22</li><li><a href="#obj-av-79"><code>AV79</code></a>VolflowAct_23</li><li><a href="#obj-av-82"><code>AV82</code></a>Volt_AI2</li><li><a href="#obj-av-83"><code>AV83</code></a>Volt_AI3</li><li><a href="#obj-av-84"><code>AV84</code></a>Volt_AO2</li><li><a href="#obj-bv-1"><code>BV1</code></a>LocalAlarm</li><li><a href="#obj-bv-4"><code>BV4</code></a>ManOP_Disable</li><li><a href="#obj-bv-6"><code>BV6</code></a>DI1</li><li><a href="#obj-bv-7"><code>BV7</code></a>DI2</li><li><a href="#obj-bv-8"><code>BV8</code></a>DI3</li><li><a href="#obj-bv-9"><code>BV9</code></a>DI4</li><li><a href="#obj-bv-10"><code>BV10</code></a>DI5</li><li><a href="#obj-bv-11"><code>BV11</code></a>DI6</li><li><a href="#obj-bv-12"><code>BV12</code></a>DO1</li><li><a href="#obj-bv-13"><code>BV13</code></a>DO2</li><li><a href="#obj-bv-14"><code>BV14</code></a>DO3</li><li><a href="#obj-bv-15"><code>BV15</code></a>DO4</li><li><a href="#obj-bv-16"><code>BV16</code></a>DO5</li><li><a href="#obj-bv-17"><code>BV17</code></a>DO6</li><li><a href="#obj-bv-19"><code>BV19</code></a>DO1_Set</li><li><a href="#obj-bv-20"><code>BV20</code></a>DO2_Set</li><li><a href="#obj-bv-21"><code>BV21</code></a>DO3_Set</li><li><a href="#obj-bv-22"><code>BV22</code></a>DO4_Set</li><li><a href="#obj-bv-23"><code>BV23</code></a>DO5_Set</li><li><a href="#obj-bv-24"><code>BV24</code></a>DO6_Set</li><li><a href="#obj-bv-25"><code>BV25</code></a>DO1_SetByLocal</li><li><a href="#obj-bv-26"><code>BV26</code></a>DO2_SetByLocal</li><li><a href="#obj-bv-27"><code>BV27</code></a>DO3_SetByLocal</li><li><a href="#obj-bv-28"><code>BV28</code></a>DO4_SetByLocal</li><li><a href="#obj-bv-29"><code>BV29</code></a>DO5_SetByLocal</li><li><a href="#obj-bv-30"><code>BV30</code></a>DO6_SetByLocal</li><li><a href="#obj-bv-31"><code>BV31</code></a>LocalAlarm_0</li><li><a href="#obj-bv-32"><code>BV32</code></a>LocalAlarm_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>LocalAlarm_2</li><li><a href="#obj-bv-34"><code>BV34</code></a>LocalAlarm_3</li><li><a href="#obj-bv-35"><code>BV35</code></a>LocalAlarm_4</li><li><a href="#obj-bv-36"><code>BV36</code></a>LocalAlarm_5</li><li><a href="#obj-bv-37"><code>BV37</code></a>LocalAlarm_6</li><li><a href="#obj-bv-38"><code>BV38</code></a>LocalAlarm_7</li><li><a href="#obj-bv-39"><code>BV39</code></a>LocalAlarm_8</li><li><a href="#obj-bv-40"><code>BV40</code></a>LocalAlarm_9</li><li><a href="#obj-bv-41"><code>BV41</code></a>LocalAlarm_10</li><li><a href="#obj-bv-42"><code>BV42</code></a>LocalAlarm_11</li><li><a href="#obj-bv-43"><code>BV43</code></a>LocalAlarm_12</li><li><a href="#obj-bv-44"><code>BV44</code></a>LocalAlarm_13</li><li><a href="#obj-bv-45"><code>BV45</code></a>LocalAlarm_14</li><li><a href="#obj-bv-46"><code>BV46</code></a>LocalAlarm_15</li><li><a href="#obj-bv-47"><code>BV47</code></a>LocalAlarm_16</li><li><a href="#obj-bv-48"><code>BV48</code></a>LocalAlarm_17</li><li><a href="#obj-bv-49"><code>BV49</code></a>LocalAlarm_18</li><li><a href="#obj-bv-50"><code>BV50</code></a>LocalAlarm_19</li><li><a href="#obj-bv-51"><code>BV51</code></a>LocalAlarm_20</li><li><a href="#obj-bv-52"><code>BV52</code></a>LocalAlarm_21</li><li><a href="#obj-bv-53"><code>BV53</code></a>LocalAlarm_22</li><li><a href="#obj-bv-54"><code>BV54</code></a>LocalAlarm_23</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The module holds the objects of all applications; objects outside this application stay unused.</li><li>AV 32-79 and BV 31-54 are per-member objects for up to 24 controllers in the room system (Device_ID_n, VolflowAct_n, LocalAlarm_n).</li><li>Units come from the EDE unit-code column; airflows are in l/s.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) have?</summary><p>This list has 145 BACnet objects: 76 analog values, 50 binary values, 19 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet points are writable?</summary><p>12 of the 145 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP) BACnet documentation?</summary><p>The source is EM-IP EDE files V2.1 (EM-IP_EDE-complete-V2_1) (EM-IP_EDE_FH V2_1), published free by TROX at https://www.trox.de/en/downloads/8ae3f9612c1bc159/EM-IP_EDE-complete-V2_1.zip.</p></details><details><summary>What are the minimum BACnet points to integrate the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?</summary><p>Start with MV 2 Mode (Mode preset: standard, low, high, shut-off or open); BV 4 ManOP_Disable (1 = panel manual control off, BMS presets win); MV 3 ModeAct (Current operating mode of this controller); MV 4 RoomModeAct (Current operating mode of the room); AV 2 VolflowAct (Measured airflow, l/s); AV 8 VelocityAct (Measured face velocity, m/s); AV 9 WireSensorPos (Sash opening, %); AV 10 DampPos (Damper position, %); BV 1 LocalAlarm (Alarm on this controller).</p></details><details><summary>How do I enable BMS control of the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?</summary><p>MV 2 Mode presets the mode (2 standard, 3 low, 4 high, 5 shut-off, 6 open; 1 = no preset, the controller then uses its local setting or standard mode). BV 4 ManOP_Disable = 1 disables manual control on the panel, so BMS presets have the highest priority.</p></details><details><summary>Can the BMS supply sensor values to the TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?</summary><p>AV 22 VolflowExh and AV 23 VolflowSup let the BMS feed extract and supply airflows of other equipment into the room balance.</p></details><details><summary>How do I check these points on the real EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More TROX BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trox/bm0-d8-vav-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX BM0-D8 VAV control component (BACnet MS/TP)</h3><p>TROX VAV terminal units fitted with the BM0-D8 compact control component (LMV/NMV-D3-M/B-X TR actuators).</p><div class="meta">23 objects &middot; 10 writable &middot; CD10129 V2</div><span class="sr-only"> Also known as: BM0-D8, BM0, LMV-D3-M/B-X TR, NMV-D3-M/B-X TR, ..MV-D3-M/B-X, ..MV-D3-M/B-FX, TROX VAV Compact</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">60 objects &middot; 16 writable &middot; TCU3_EDE_files_TAM_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 15 writable &middot; EM-IP_EDE_TAM_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 10 writable &middot; TCU3_EDE_files_TAM_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 9 writable &middot; EM-IP_EDE_TAM V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">72 objects &middot; 18 writable &middot; TCU3_EDE_files_ELAB_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">152 objects &middot; 15 writable &middot; EM-IP_EDE_ELAB V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-bac-mod" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">65 objects &middot; 15 writable &middot; TCU3_EDE_files_FH_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">63 objects &middot; 16 writable &middot; TCU3_EDE_files_RR_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">148 objects &middot; 15 writable &middot; EM-IP_EDE_RR_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 10 writable &middot; TCU3_EDE_files_RR_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-IP expansion module.</p><div class="meta">137 objects &middot; 9 writable &middot; EM-IP_EDE_RR V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">50 objects &middot; 8 writable &middot; TCU3_EDE_files_ECSC_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-IP expansion module.</p><div class="meta">135 objects &middot; 7 writable &middot; EM-IP_EDE_ECSC V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-ii-x-aircontrol-em-bac-mod-01-xac" data-row><span class="k">Decentralised ventilation unit / zone controller</span><h3>TROX FSL-CONTROL II / X-AIRCONTROL with EM-BAC-MOD-01 XAC (BACnet MS/TP)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL II / X-AIRCONTROL controller and the EM-BAC-MOD-01 XAC BACnet MS/TP card.</p><div class="meta">47 objects &middot; 18 writable &middot; A00000046303 V6</div><span class="sr-only"> Also known as: FSL-CONTROL II, X-AIRCONTROL, EM-BAC-MOD-01 XAC, A00000020207, Schoolair, FSL decentralised ventilation</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-iii" data-row><span class="k">Decentralised ventilation unit controller</span><h3>TROX FSL-CONTROL III decentralised ventilation controller (software 8.0)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL III controller, software version 8.0.</p><div class="meta">62 objects &middot; 24 writable &middot; A00000080122 V4</div><span class="sr-only"> Also known as: FSL-CONTROL III, FSL-C-III, Schoolair, FSL decentralised ventilation, M172</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>TROX TITAN FCU403 fan coil controller (config FCU403 TRX)</h3><p>Fan coil units supplied by TROX with the Titan Products FCU4 controller running configuration FCU403 TRX and the graphical RDU.</p><div class="meta">138 objects &middot; 114 writable</div><span class="sr-only"> Also known as: FCU403, FCU4, FCU403 TRX, Titan FCU4, FCU403 TP1193E, Graphical RDU V2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 14 writable &middot; TCU3_EDE_files_UNIVERSAL_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 13 writable &middot; EM-IP_EDE_UNIVERSAL V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-duct-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL duct pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as duct pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">128 objects &middot; 9 writable &middot; EM-IP_EDE_U_PD V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">42 objects &middot; 8 writable &middot; TCU3_EDE_files_U_RR_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-IP expansion module.</p><div class="meta">124 objects &middot; 8 writable &middot; EM-IP_EDE_U_RR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 13 writable &middot; TCU3_EDE_files_U_RR_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-IP expansion module.</p><div class="meta">129 objects &middot; 12 writable &middot; EM-IP_EDE_U_RR_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">45 objects &middot; 9 writable &middot; TCU3_EDE_files_U_PR_V4_1 / U_PD_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS / PRE / PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">51 objects &middot; 14 writable &middot; TCU3_EDE_files_U_PR_Master / U_PD_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-IP expansion module.</p><div class="meta">132 objects &middot; 13 writable &middot; EM-IP_EDE_U_PR_Master / U_PD_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">127 objects &middot; 9 writable &middot; EM-IP_EDE_U_PR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS / PRE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-static-bupnf" data-row><span class="k">VAV / static pressure controller</span><h3>TROX UNIVERSAL static BUPNF duct pressure controller (VRU-...-BAC, BACnet MS/TP)</h3><p>TROX UNIVERSAL static BUPNF controllers (VRU-D3/M1/M1R-BAC control electronics) for airflow, duct pressure and room pressure control.</p><div class="meta">39 objects &middot; 13 writable &middot; PD-01/2024</div><span class="sr-only"> Also known as: BUPNF, TROX UNIVERSAL static, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-D3-M/B TR, VRU-M1-M/B TR, VRU-M1R-M/B TR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-2" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/2 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/2 modules that drive and monitor up to 2 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">20 objects &middot; 15 writable &middot; A00000057215 V1</div><span class="sr-only"> Also known as: MB-BAC-WA1/2, MB-BAC-WA1B3, TROXNETCOM, MB-BAC-WA1-2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-4" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/4 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/4 modules that drive and monitor up to 4 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">38 objects &middot; 29 writable &middot; A00000068978 V2</div><span class="sr-only"> Also known as: MB-BAC-WA1/4, TROXNETCOM, MB-BAC-WA1-4</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip" data-row><span class="k">VAV zone controller (master for up to 25 zone modules)</span><h3>TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</h3><p>TROX Auranor X-AIRCONTROL VAV zone control systems: one Master with up to 25 Zone Modules, linked to an AHU.</p><div class="meta">824 objects &middot; 320 writable &middot; 67501-06/15</div><span class="sr-only"> Also known as: X-AIRCONTROL, X-AIRCONTROL Master, TROX Auranor X-AIRCONTROL, 67501-06/15, X-AIRCONTROL ZoneModule</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/x-cube-control" data-row><span class="k">Air handling unit controller</span><h3>TROX X-CUBE Control BACnet data point list</h3><p>TROX X-CUBE central air handling units with the factory X-CUBE Control system.</p><div class="meta">743 objects &middot; 17 writable &middot; V003</div><span class="sr-only"> Also known as: X-CUBE, TROX X-CUBE, X-CUBE Control, BACnet DPL, BACnet EDE XCUBE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/xdmb0-compact-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX XDMB0 compact VAV control component (TVE, BACnet MS/TP)</h3><p>TROX TVE and TVE-Q VAV terminal units fitted with the XDMB0 compact control component.</p><div class="meta">23 objects &middot; 8 writable &middot; CD10105 V1</div><span class="sr-only"> Also known as: XDMB0, TVE XDMB0, TVE-Q, Compact XDMB0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.trox.de/en/downloads/8ae3f9612c1bc159/EM-IP_EDE-complete-V2_1.zip" rel="nofollow noopener" target="_blank">EM-IP EDE files V2.1 (EM-IP_EDE-complete-V2_1) &middot; EM-IP_EDE_FH V2_1</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
