<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TROX TITAN FCU403 fan coil controller BACnet Points List</title>
<meta name="description" content="TROX TITAN FCU403 fan coil controller BACnet points list: 138 objects by ID and name (e.g. MV 602 = Active Mode), 114 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="TROX TITAN FCU403 fan coil controller BACnet Points List">
<meta property="og:description" content="TROX TITAN FCU403 fan coil controller BACnet points list: 138 objects by ID and name (e.g. MV 602 = Active Mode), 114 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="TROX TITAN FCU403 fan coil controller BACnet Points List">
<meta name="twitter:description" content="TROX TITAN FCU403 fan coil controller BACnet points list: 138 objects by ID and name (e.g. MV 602 = Active Mode), 114 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller",
   "name": "TROX TITAN FCU403 fan coil controller BACnet Points List",
   "description": "TROX TITAN FCU403 fan coil controller BACnet points list: 138 objects by ID and name (e.g. MV 602 = Active Mode), 114 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller#dataset",
   "name": "TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet Points List",
   "description": "This BACnet MS/TP technical reference, hosted by TROX, covers the Titan Products FCU4 fan coil controller with firmware 4.9 and the TROX configuration FCU403 TRX. It lists 138 objects: thermistor and universal inputs, 0-10 V and triac outputs, setpoint, deadband and PID settings, fan, occupancy and flush functions, and group master/slave objects. TROX TITAN FCU403 fan coil controller BACnet points list: 138 objects by ID and name (e.g. MV 602 = Active Mode), 114 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller",
   "keywords": [
    "TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet Points List",
    "TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet objects",
    "TROX BACnet",
    "FCU403 BACnet points list",
    "FCU4 BACnet points list",
    "FCU403 TRX BACnet points list",
    "Titan FCU4 BACnet points list",
    "FCU403 TP1193E BACnet points list",
    "Graphical RDU V2 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "TITAN FCU403 (Firmware v4.9, Config. FCU403 TRX) / Graphical RDU (V2) - BACnet Technical Reference",
    "url": "https://cdn.trox.de/b0d9ce11f7cbaedf/b57cbc9c9289/BACnet-Manual--Firmware-4.9-FCU403-TRX--02-2020.pdf",
    "author": {
     "@type": "Organization",
     "name": "TROX"
    }
   },
   "about": {
    "@type": "Product",
    "name": "TROX TITAN FCU403 fan coil controller (config FCU403 TRX)",
    "brand": {
     "@type": "Brand",
     "name": "TROX"
    },
    "category": "Fan coil unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the TROX TITAN FCU403 fan coil controller (config FCU403 TRX) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 138 BACnet objects: 8 analog inputs, 3 analog outputs, 63 analog values, 6 binary inputs, 4 binary outputs, 22 binary values, 1 file, 1 multi-state output, 2 notification classs, 28 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "114 of the 138 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is TITAN FCU403 (Firmware v4.9, Config. FCU403 TRX) / Graphical RDU (V2) - BACnet Technical Reference, revision 2020-02, published free by TROX at https://cdn.trox.de/b0d9ce11f7cbaedf/b57cbc9c9289/BACnet-Manual--Firmware-4.9-FCU403-TRX--02-2020.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 602 Active Mode (Operating mode (Off, Normal, Eco1, Eco2, Occ OR...)); MV 618 Heat Cool Cycle (Heat, Off or Cool under manual control); MV 605 User Fan (Fan setting: Auto or speed 0-10); AV 300 Set Point (Control setpoint, °C); AI 700 RDU Temp (Room display unit temperature); MV 603 Active Fan (Current fan setting); AV 222 Heating % (Heating valve position (TPC/PWM only)); AV 232 Cooling % (Cooling valve position (TPC/PWM only)); BV 603 Fan Alarm (Fan proving alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "MV 602 Active Mode is writable depending on BV 600 Off Selector (off signal from the RDU or a digital input). MV 600 Off Mode sets what runs while the unit is Off."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AV 700 Ext Temp takes an external temperature written over BACnet or from an analog input. Inputs (AI/BI) can be overridden only by setting Out_Of_Service True first."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real TITAN FCU403 fan coil controller (config FCU403 TRX)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "TROX",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "TITAN FCU403 fan coil controller (config FCU403 TRX)",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trox/">TROX</a></li><li aria-current="page">TITAN FCU403 fan coil controller (config FCU403 TRX)</li></ol>
<p class="eyebrow">Fan coil unit controller &middot; BACnet points list</p><h1><span class="mfr">TROX</span> TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>This BACnet MS/TP technical reference, hosted by TROX, covers the Titan Products FCU4 fan coil controller with firmware 4.9 and the TROX configuration FCU403 TRX. It lists 138 objects: thermistor and universal inputs, 0-10 V and triac outputs, setpoint, deadband and PID settings, fan, occupancy and flush functions, and group master/slave objects.</p>
<p>This page lists <strong>138 BACnet objects</strong> for the TROX TITAN FCU403 fan coil controller (config FCU403 TRX) &mdash; 114 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from TROX&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trox/">TROX</a></dd></div><div><dt>Model</dt><dd>TITAN FCU403 fan coil controller (config FCU403 TRX)</dd></div><div><dt>Equipment</dt><dd>Fan coil unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>138 (114 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>4.9 (configuration FCU403 TRX)</dd></div><div><dt>Also known as</dt><dd>FCU403, FCU4, FCU403 TRX, Titan FCU4, FCU403 TP1193E, Graphical RDU V2</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.trox.de/b0d9ce11f7cbaedf/b57cbc9c9289/BACnet-Manual--Firmware-4.9-FCU403-TRX--02-2020.pdf" rel="nofollow noopener" target="_blank">TITAN FCU403 (Firmware v4.9, Config. FCU403 TRX) / Graphical RDU (V2) - BACnet Technical Reference &middot; rev. 2020-02</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller.csv" rel="nofollow" download>Download CSV <small>138 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.trox.de/b0d9ce11f7cbaedf/b57cbc9c9289/BACnet-Manual--Firmware-4.9-FCU403-TRX--02-2020.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trox/titan-fcu403-fan-coil-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against TROX&rsquo;s current documentation and the live
device before use. Not official TROX information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: TROX TITAN FCU403 fan coil controller (config FCU403 TRX)</h2>
<div class="answer"><b>Integration in brief</b><p>Set the device instance, MAC address and baud rate on the RDU first. Then write AV 300 Set Point and MV 605 User Fan, write AV 700 Ext Temp if the BMS supplies the outdoor temperature, and read MV 602 Active Mode, AI 700 RDU Temp, the valve positions and BV 603 Fan Alarm.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-602">MV 602</a></td><td class="n">Active Mode</td><td>Operating mode (Off, Normal, Eco1, Eco2, Occ OR...)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-618">MV 618</a></td><td class="n">Heat Cool Cycle</td><td>Heat, Off or Cool under manual control</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-605">MV 605</a></td><td class="n">User Fan</td><td>Fan setting: Auto or speed 0-10</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-300">AV 300</a></td><td class="n">Set Point</td><td>Control setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-700">AI 700</a></td><td class="n">RDU Temp</td><td>Room display unit temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-603">MV 603</a></td><td class="n">Active Fan</td><td>Current fan setting</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-222">AV 222</a></td><td class="n">Heating %</td><td>Heating valve position (TPC/PWM only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-232">AV 232</a></td><td class="n">Cooling %</td><td>Cooling valve position (TPC/PWM only)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-603">BV 603</a></td><td class="n">Fan Alarm</td><td>Fan proving alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>MV 602 Active Mode is writable depending on BV 600 Off Selector (off signal from the RDU or a digital input). MV 600 Off Mode sets what runs while the unit is Off.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>AV 700 Ext Temp takes an external temperature written over BACnet or from an analog input. Inputs (AI/BI) can be overridden only by setting Out_Of_Service True first.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>Device instance, MAC address (1-127) and baud rate (9600, 19200, 38400, 76800) are set on the RDU or programming tool by pressing all four buttons together.</li><li>With the default Device Object ID 0000000 the unit works on the local MS/TP network but does not send I-Am; enter a valid ID (1-4194302).</li><li>Group operation: one Group_Master sends setpoint, fan, occupancy and input values to Group_Slaves with the same group number (MSV 1000/1001).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Write BV 0 Flash Store only when you want current values kept after a reboot.</li><li>User Fan (MV 605) states depend on MSV 609 Fan Speeds and BV 602 Auto Fan Enable.</li><li>In a group, slaves use the grouped input only when their local input is out of service.</li></ul>
</section>
<h2 id="points">TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">138 of 138 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>8</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>3</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>63</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>6</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>4</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>22</b></button></span><span class="tg"><button type="button" class="tgl" data-g="MO MV" title="Toggle all multi-state types">Multi-state</button><button type="button" class="chip" data-t="MO" aria-pressed="false" title="Multi-state Output">MO<b>1</b></button><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>28</b></button></span><span class="tg"><button type="button" class="tgl" data-g="FILE NC" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>1</b></button><button type="button" class="chip" data-t="NC" aria-pressed="false" title="Notification Class">NC<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>138</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>24</b></button><button type="button" role="radio" data-a="WC" aria-checked="false">Writable<b>114</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>106</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>8</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (74)</option><option value="°C">°C (25)</option><option value="s">s (17)</option><option value="%">% (11)</option><option value="min">min (5)</option><option value="V">V (5)</option><option value="h">h (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>61</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="100" data-acc="R" data-u="" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">S1</td><td class="d">Thermistor input S1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="101" data-acc="R" data-u="" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">S2</td><td class="d">Thermistor input S2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="1" data-acc="R" data-u="" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1</td><td class="n">In1A</td><td class="d">The analog signal present on Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="2" data-acc="R" data-u="" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">In2A</td><td class="d">The analog signal present on Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="3" data-acc="R" data-u="" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">In3A</td><td class="d">The analog signal present on Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="4" data-acc="R" data-u="" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">In4A</td><td class="d">The analog signal present on Input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="5" data-acc="R" data-u="" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">In5A</td><td class="d">The analog signal present on Input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="700" data-acc="R" data-u="" data-min="1" id="obj-ai-700"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">700</td><td class="n">RDU Temp</td><td class="d">The RDU Temperature sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="1" data-acc="C" data-u="V" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AO1</td><td class="d">0-10V Output</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="2" data-acc="C" data-u="V" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">2</td><td class="n">AO2</td><td class="d">0-10V Output</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="10" data-i="3" data-acc="C" data-u="V" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">AO3</td><td class="d">0-10V Output</td><td class="u">V</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="1" data-acc="W" data-u="°C" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">S1 Offset</td><td class="d">Temperature offset to AI 1 (S1)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">S2 Offset</td><td class="d">Temperature offset to AI 2 (S2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="101" data-acc="W" data-u="s" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Cond Dly On</td><td class="d">Delay before output control resumes after condensate alarm clears</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="102" data-acc="W" data-u="s" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Cond Dly Off</td><td class="d">Delay before output control stops on condensate alarm</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="103" data-acc="W" data-u="s" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Heat Iso Dly</td><td class="d">The delay between the end of heating and the isolation relay opening</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="104" data-acc="W" data-u="s" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Cool Iso Dly</td><td class="d">The delay between the end of cooling and the isolation relay opening</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="201" data-acc="W" data-u="s" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">R4 Delay Off</td><td class="d">Delay between an off signal and the aux relay opening</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="220" data-acc="W" data-u="s" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">TPC Heat</td><td class="d">The run time for the heating valve</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="221" data-acc="W" data-u="%" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">HValve min</td><td class="d">Minimum PWM duty to pre-heat the heating valve</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="222" data-acc="R" data-u="%" data-min="1" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">222</td><td class="n">Heating %</td><td class="d">Current heating valve position (TPC or PWM only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="230" data-acc="W" data-u="s" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">TPC Cool</td><td class="d">The run time for the cooling valve</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="231" data-acc="W" data-u="%" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">CValve min</td><td class="d">Minimum PWM duty to pre-heat the cooling valve</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="232" data-acc="R" data-u="%" data-min="1" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">232</td><td class="n">Cooling %</td><td class="d">Current cooling valve position (TPC or PWM only)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="300" data-acc="W" data-u="°C" data-min="1" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">300</td><td class="n">Set Point</td><td class="d">Control set point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="301" data-acc="W" data-u="°C" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Default SP</td><td class="d">The default set point used on power up or switch on</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="302" data-acc="W" data-u="°C" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Min SP</td><td class="d">Minimum user selectable setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="303" data-acc="W" data-u="°C" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Max SP</td><td class="d">Maximum user selectable setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="304" data-acc="W" data-u="°C" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">RSP Reset</td><td class="d">The maximum reset to the setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="305" data-acc="R" data-u="°C" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Active DB</td><td class="d">Current deadband width around the setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="306" data-acc="W" data-u="°C" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Default DB</td><td class="d">Default deadband width around the setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="307" data-acc="W" data-u="°C" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Eco1 DB</td><td class="d">The width of the deadband around the setpoint during Eco1 mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="308" data-acc="W" data-u="°C" id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Eco2 DB</td><td class="d">The width of the deadband around the setpoint during Eco2 mode</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="309" data-acc="W" data-u="°C" id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">P Band Heat</td><td class="d">The width of the proportional band for heating</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="310" data-acc="W" data-u="°C" id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">P Band Cool</td><td class="d">The width of the proportional band for cooling</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="311" data-acc="W" data-u="min" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Int Time</td><td class="d">Integral time of the control loop</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="312" data-acc="W" data-u="s" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Slew Time</td><td class="d">The time taken for the output to slew from 0-100%</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="313" data-acc="W" data-u="%" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Accuracy</td><td class="d">The accuracy of the control loop calculation</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="314" data-acc="W" data-u="s" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Flush Time</td><td class="d">The period for opening the valves to enable flushing</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="315" data-acc="W" data-u="h" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Auto Flush</td><td class="d">Automatic system flush period</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="320" data-acc="W" data-u="%" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Max heating</td><td class="d">The maximum heating allowed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="321" data-acc="W" data-u="%" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Min heating</td><td class="d">The minimum heating allowed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="322" data-acc="W" data-u="%" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Max cooling</td><td class="d">The maximum cooling allowed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="323" data-acc="W" data-u="%" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">Min cooling</td><td class="d">The minimum cooling allowed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="400" data-acc="W" data-u="°C" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">High limit</td><td class="d">Exhaust temperature at which heating shuts off completely</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="401" data-acc="W" data-u="°C" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">High limit PB</td><td class="d">Distance from the high limit where heating modulation starts</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="402" data-acc="W" data-u="°C" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">Low limit</td><td class="d">Exhaust temperature at which cooling shuts off completely</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="403" data-acc="W" data-u="°C" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">Low limit PB</td><td class="d">Distance from the low limit where cooling modulation starts</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="500" data-acc="W" data-u="°C" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">High Temp SP</td><td class="d">The temperature threshold for high limit protection</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="501" data-acc="W" data-u="°C" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">Low Temp SP</td><td class="d">The temperature threshold for low limit protection</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="600" data-acc="W" data-u="s" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">Fan Start Up</td><td class="d">The fan will start at full speed if required for this time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="601" data-acc="W" data-u="min" id="obj-av-601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">601</td><td class="n">Fan Overrun</td><td class="d">Delays fan off by this time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="602" data-acc="W" data-u="min" id="obj-av-602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">602</td><td class="n">Fan Delay Start</td><td class="d">Delays fan start up on heating and/or cooling</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="603" data-acc="W" data-u="min" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">Occ Override</td><td class="d">Time of occupancy override on a button press</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="604" data-acc="W" data-u="min" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">Occ OR Time</td><td class="d">Time remaining for occupancy override</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="605" data-acc="W" data-u="°C" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">Autofan Pb Heat</td><td class="d">Proportional band for autofan heat</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="606" data-acc="W" data-u="°C" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">Offset Heat</td><td class="d">Auto fan heat offset</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="607" data-acc="W" data-u="°C" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">Autofan Pb Cool</td><td class="d">Proportional band for autofan cool</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="608" data-acc="W" data-u="°C" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">Offset Cool</td><td class="d">Auto fan cool offset</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="609" data-acc="W" data-u="s" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">Fan Slew Time</td><td class="d">Autofan slew rate</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="610" data-acc="W" data-u="s" id="obj-av-610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">610</td><td class="n">Fan Prove Dly</td><td class="d">Delay before the fan prove input causes a fan alarm</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="700" data-acc="W" data-u="°C" id="obj-av-700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">700</td><td class="n">Ext Temp</td><td class="d">External temperature, written via BACnet or an analog input</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="701" data-acc="W" data-u="s" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">SP Display</td><td class="d">The time that the setpoint will be displayed for</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="702" data-acc="W" data-u="s" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">Backlight Disp</td><td class="d">Backlight on-time after the last button press</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="706" data-acc="W" data-u="" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">Maint. Passcode</td><td class="d">The password to enter the maintenance menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="707" data-acc="W" data-u="" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">Set Up Passcode</td><td class="d">The password to enter the set-up menu</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="708" data-acc="W" data-u="%" id="obj-av-708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708</td><td class="n">Heat O.R. %</td><td class="d">The percentage of heating while in commissioning override mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="709" data-acc="W" data-u="%" id="obj-av-709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">709</td><td class="n">Cool O.R. %</td><td class="d">The percentage of cooling while in commissioning override mode</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="710" data-acc="W" data-u="°C" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">RDU Offset</td><td class="d">The offset to be applied to the RDU temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="800" data-acc="W" data-u="V" id="obj-av-800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">800</td><td class="n">Upper V</td><td class="d">Upper threshold for ‘On/Off Ctrl’ of the Aux relay when used</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="801" data-acc="W" data-u="V" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">Lower V</td><td class="d">Lower threshold for ‘On/Off Ctrl’ of the Aux relay when used</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="802" data-acc="W" data-u="s" id="obj-av-802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">802</td><td class="n">Ctrl Dly On</td><td class="d">An optional delay for the activation of the ‘On/Off Ctrl’</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="803" data-acc="W" data-u="s" id="obj-av-803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803</td><td class="n">Ctrl Dly Off</td><td class="d">An optional delay for the deactivation of the ‘On/Off Ctrl’</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="1000" data-acc="W" data-u="s" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">Update Period</td><td class="d">The time between group updates</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">In1D</td><td class="d">Digital signal present on Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">In2D</td><td class="d">Digital signal present on Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">In3D</td><td class="d">Digital signal present on Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">In4D</td><td class="d">Digital signal present on Input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">In5D</td><td class="d">Digital signal present on Input 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="700" data-acc="R" data-u="" data-st="1" id="obj-bi-700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">700</td><td class="n">Card Status</td><td class="d">Whether the card is inserted into the Card RDU or not</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Not Inserted, 1=Inserted</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="80" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">1</td><td class="n">DO1</td><td class="d">24V Triac output</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="81" data-i="2" data-acc="C" data-u="" data-st="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">2</td><td class="n">DO2</td><td class="d">24V Triac output</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="82" data-i="3" data-acc="C" data-u="" data-st="1" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">DO3</td><td class="d">24V Triac output</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BO" data-to="4" data-o="83" data-i="4" data-acc="C" data-u="" data-st="1" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">Aux Relay</td><td class="d">Auxiliary Relay (12A 24VDC 50VAC)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Flash Store</td><td class="d">Set True to store current values to flash</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=FALSE, 1=TRUE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">Build Fail</td><td class="d">True if the primary configuration file failed to build</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=FALSE, 1=TRUE</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="51" data-acc="W" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">VB1</td><td class="d">Binary software point 1, assignable to input functions</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="52" data-acc="W" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">VB2</td><td class="d">Binary software point 2, assignable to input functions</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Cond Stop Fan</td><td class="d">Controls whether the fan should stop during condensate alarm</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="500" data-acc="W" data-u="" data-st="1" id="obj-bv-500"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">500</td><td class="n">Off Default SP</td><td class="d">Reset setpoint to default when the unit is turned off</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disabled, 1=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="600" data-acc="W" data-u="" data-st="1" id="obj-bv-600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">600</td><td class="n">Off Selector</td><td class="d">Source of ‘Off’ signal may be a digital input or the RDU</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=RDU, 1=Digital</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="602" data-acc="W" data-u="" data-st="1" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">Auto Fan Enable</td><td class="d">Enables selection of the Auto fan mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="603" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">603</td><td class="n">Fan Alarm</td><td class="d">Is set to True if fan proving is in alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="604" data-acc="W" data-u="" data-st="1" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">Auto Fan Enable</td><td class="d">Autofan control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="700" data-acc="W" data-u="" data-st="1" id="obj-bv-700"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">700</td><td class="n">Adjustable SP</td><td class="d">Permits user adjustment of the setpoint</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="701" data-acc="W" data-u="" data-st="1" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">Temp Units</td><td class="d">Units for temperature display</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Deg F, 1=Deg C</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="702" data-acc="W" data-u="" data-st="1" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">Display Temp</td><td class="d">Allow the user to see the current temperature or not</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="703" data-acc="W" data-u="" data-st="1" id="obj-bv-703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">703</td><td class="n">Disp Ext Temp</td><td class="d">Allow the user to see the external temperature or not</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="704" data-acc="W" data-u="" data-st="1" id="obj-bv-704"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">704</td><td class="n">Display Faults</td><td class="d">Show Fault if the selected temperature sensor is unreliable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="705" data-acc="W" data-u="" data-st="1" id="obj-bv-705"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">705</td><td class="n">Disp After Hrs</td><td class="d">Displays ‘After Hours’ during occupancy timed override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="706" data-acc="W" data-u="" data-st="1" id="obj-bv-706"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">706</td><td class="n">Flash After Hrs</td><td class="d">Whether the ‘After Hours’ message is flashing or constant</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="707" data-acc="W" data-u="" data-st="1" id="obj-bv-707"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">707</td><td class="n">Commission Heat</td><td class="d">Heating outputs in normal or commissioning override mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="708" data-acc="W" data-u="" data-st="1" id="obj-bv-708"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">708</td><td class="n">Commission Cool</td><td class="d">Cooling outputs in normal or commissioning override mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="709" data-acc="W" data-u="" data-st="1" id="obj-bv-709"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">709</td><td class="n">Activate Flush</td><td class="d">Calls for System Flush behaviour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Start</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="800" data-acc="W" data-u="" data-st="1" id="obj-bv-800"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">800</td><td class="n">Polarity</td><td class="d">Polarity of the ‘On/Off Ctrl’ of the aux relay</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Normal, 1=Reverse</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="1000" data-acc="W" data-u="" data-st="1" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">Transmit All</td><td class="d">Copy the master&#x27;s set-up to all group slaves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=FALSE, 1=TRUE</td></tr>
<tr data-row data-type="MO" data-to="11" data-o="106" data-i="1" data-acc="C" data-u="" data-st="1" id="obj-mo-1"><td class="t"><abbr title="Multi-state Output">MO</abbr></td><td class="i">1</td><td class="n">3-Stage Relay</td><td class="d">Group of 3 mutually exclusive relays (12A 24VDC 50VAC)</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0 / 1 / 2 / 3</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="107" data-i="0" data-acc="R" data-u="" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">0</td><td class="n">MAC</td><td class="d">MAC address of this FCU</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0-127</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="108" data-i="300" data-acc="W" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">System Flush</td><td class="d">Determines which outputs will be flushed during System flush behaviour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Heat / Cool / Both</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="109" data-i="301" data-acc="W" data-u="" data-st="1" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">SP Bias</td><td class="d">The position of the SP in the heat/cool dead band</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Heat / Cool / Both</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="302" data-acc="W" data-u="" data-st="1" id="obj-mv-302"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">302</td><td class="n">Fan Sim1</td><td class="d">Fan status 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No Flt / Flt / Pulse Flt S / Pulse Flt L</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="111" data-i="303" data-acc="W" data-u="" data-st="1" id="obj-mv-303"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">303</td><td class="n">Fan Sim2</td><td class="d">Fan status 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">No Flt / Flt / Pulse Flt S / Pulse Flt L</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="112" data-i="600" data-acc="W" data-u="" data-st="1" id="obj-mv-600"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">600</td><td class="n">Off Mode</td><td class="d">Mode that runs when the unit is &#x27;Off&#x27;</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / Low Prot / High Prot / Both Prot / Eco1 / Eco2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="601" data-acc="W" data-u="" data-st="1" id="obj-mv-601"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">601</td><td class="n">Unocc Mode</td><td class="d">The operating mode of the FCU when unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Normal / Eco1 / Eco2 / Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="114" data-i="602" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-602"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">602</td><td class="n">Active Mode</td><td class="d">The current operating mode of the FCU</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / Normal / Low Prot / High Prot / Window / Eco1 / Eco2 / Occ OR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="115" data-i="603" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-603"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">603</td><td class="n">Active Fan</td><td class="d">The current fan setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Auto / 0 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="116" data-i="604" data-acc="W" data-u="" data-st="1" id="obj-mv-604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">604</td><td class="n">Default Fan</td><td class="d">The default fan setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto / 0 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="117" data-i="605" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-605"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">605</td><td class="n">User Fan</td><td class="d">The current user fan setting</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto / 0 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="118" data-i="606" data-acc="W" data-u="" data-st="1" id="obj-mv-606"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">606</td><td class="n">ECO1 Fan</td><td class="d">The fan setting to be used during ECO1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto / 0 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="119" data-i="607" data-acc="W" data-u="" data-st="1" id="obj-mv-607"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">607</td><td class="n">ECO2 Fan</td><td class="d">The fan setting to be used during ECO2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Auto / 0 / 1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="120" data-i="609" data-acc="W" data-u="" data-st="1" id="obj-mv-609"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">609</td><td class="n">Fan Speeds</td><td class="d">The number of fan speeds under manual control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1 / 2 / 3 / 4 / 5 / 6 / 7 / 8 / 9 / 10</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="121" data-i="610" data-acc="W" data-u="" data-st="1" id="obj-mv-610"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">610</td><td class="n">Fan Max Man</td><td class="d">The voltage required for maximum fan speed under manual control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-10 in 0.1 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="122" data-i="611" data-acc="W" data-u="" data-st="1" id="obj-mv-611"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">611</td><td class="n">Fan Min Max</td><td class="d">The voltage required for minimum fan speed under manual control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-10 in 0.1 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="123" data-i="612" data-acc="W" data-u="" data-st="1" id="obj-mv-612"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">612</td><td class="n">Fan Max Auto C</td><td class="d">The maximum fan voltage under auto control during a cooling cycle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-10 in 0.1 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="124" data-i="613" data-acc="W" data-u="" data-st="1" id="obj-mv-613"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">613</td><td class="n">Fan Min Auto C</td><td class="d">The minimum fan voltage under auto control during a cooling cycle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-10 in 0.1 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="125" data-i="614" data-acc="W" data-u="" data-st="1" id="obj-mv-614"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">614</td><td class="n">Fan Max Auto H</td><td class="d">The maximum fan voltage under auto control during a heating cycle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-10 in 0.1 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="126" data-i="615" data-acc="W" data-u="" data-st="1" id="obj-mv-615"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">615</td><td class="n">Fan Min Auto H</td><td class="d">The minimum fan voltage under auto control during a heating cycle</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0-10 in 0.1 steps</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="127" data-i="618" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-618"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">618</td><td class="n">Heat Cool Cycle</td><td class="d">Whether the unit is in Heat, Cool or Off when under manual</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Heat / Off / Cool</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="128" data-i="619" data-acc="W" data-u="" data-st="1" id="obj-mv-619"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">619</td><td class="n">Auto Inc Off</td><td class="d">Fan runs at minimum in the deadband if No</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Yes/No</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="129" data-i="620" data-acc="W" data-u="" data-st="1" id="obj-mv-620"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">620</td><td class="n">Heat Cool Default</td><td class="d">Revert to Off or last state on entering occupancy</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Off / Last</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="130" data-i="621" data-acc="W" data-u="" data-st="1" id="obj-mv-621"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">621</td><td class="n">Fan Start Mode</td><td class="d">Determines if start delay is applied to Heat/Cool cycles</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None/Heat/Cool/Both</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="131" data-i="700" data-acc="W" data-u="" data-st="1" id="obj-mv-700"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">700</td><td class="n">Fan Display</td><td class="d">The type of indication used to display the current fan</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Numbers / Text / Graphics</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="132" data-i="1000" data-acc="W" data-u="" data-st="1" id="obj-mv-1000"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1000</td><td class="n">Group Number</td><td class="d">The group number (1-64)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1-64</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="133" data-i="1001" data-acc="W" data-u="" data-st="1" id="obj-mv-1001"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1001</td><td class="n">Group Type</td><td class="d">The group type of this device</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">None / Slave / Master</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="134" data-i="1002" data-acc="W" data-u="" data-st="1" id="obj-mv-1002"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1002</td><td class="n">Full Update</td><td class="d">When the master sends a full update to the slaves</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Never / Reboot / Once</td></tr>
<tr data-row data-type="NC" data-to="12" data-o="135" data-i="1" data-acc="R" data-u="" id="obj-nc-1"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">1</td><td class="n">NC1</td><td class="d">Notification class with 1 configurable recipient</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="NC" data-to="12" data-o="136" data-i="2" data-acc="R" data-u="" id="obj-nc-2"><td class="t"><abbr title="Notification Class">NC</abbr></td><td class="i">2</td><td class="n">NC2</td><td class="d">Notification class with 1 configurable recipient</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="137" data-i="0" data-acc="R" data-u="" id="obj-file-0"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">0</td><td class="n">File</td><td class="d">Backup and Restore file</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: TROX TITAN FCU403 fan coil controller point IDs by name</summary><ul><li><a href="#obj-ai-100"><code>AI100</code></a>S1</li><li><a href="#obj-ai-101"><code>AI101</code></a>S2</li><li><a href="#obj-ai-1"><code>AI1</code></a>In1A</li><li><a href="#obj-ai-2"><code>AI2</code></a>In2A</li><li><a href="#obj-ai-3"><code>AI3</code></a>In3A</li><li><a href="#obj-ai-4"><code>AI4</code></a>In4A</li><li><a href="#obj-ai-5"><code>AI5</code></a>In5A</li><li><a href="#obj-ai-700"><code>AI700</code></a>RDU Temp</li><li><a href="#obj-ao-1"><code>AO1</code></a>AO1</li><li><a href="#obj-ao-2"><code>AO2</code></a>AO2</li><li><a href="#obj-ao-3"><code>AO3</code></a>AO3</li><li><a href="#obj-av-1"><code>AV1</code></a>S1 Offset</li><li><a href="#obj-av-2"><code>AV2</code></a>S2 Offset</li><li><a href="#obj-av-101"><code>AV101</code></a>Cond Dly On</li><li><a href="#obj-av-102"><code>AV102</code></a>Cond Dly Off</li><li><a href="#obj-av-103"><code>AV103</code></a>Heat Iso Dly</li><li><a href="#obj-av-104"><code>AV104</code></a>Cool Iso Dly</li><li><a href="#obj-av-201"><code>AV201</code></a>R4 Delay Off</li><li><a href="#obj-av-220"><code>AV220</code></a>TPC Heat</li><li><a href="#obj-av-221"><code>AV221</code></a>HValve min</li><li><a href="#obj-av-222"><code>AV222</code></a>Heating %</li><li><a href="#obj-av-230"><code>AV230</code></a>TPC Cool</li><li><a href="#obj-av-231"><code>AV231</code></a>CValve min</li><li><a href="#obj-av-232"><code>AV232</code></a>Cooling %</li><li><a href="#obj-av-300"><code>AV300</code></a>Set Point</li><li><a href="#obj-av-301"><code>AV301</code></a>Default SP</li><li><a href="#obj-av-302"><code>AV302</code></a>Min SP</li><li><a href="#obj-av-303"><code>AV303</code></a>Max SP</li><li><a href="#obj-av-304"><code>AV304</code></a>RSP Reset</li><li><a href="#obj-av-305"><code>AV305</code></a>Active DB</li><li><a href="#obj-av-306"><code>AV306</code></a>Default DB</li><li><a href="#obj-av-307"><code>AV307</code></a>Eco1 DB</li><li><a href="#obj-av-308"><code>AV308</code></a>Eco2 DB</li><li><a href="#obj-av-309"><code>AV309</code></a>P Band Heat</li><li><a href="#obj-av-310"><code>AV310</code></a>P Band Cool</li><li><a href="#obj-av-311"><code>AV311</code></a>Int Time</li><li><a href="#obj-av-312"><code>AV312</code></a>Slew Time</li><li><a href="#obj-av-313"><code>AV313</code></a>Accuracy</li><li><a href="#obj-av-314"><code>AV314</code></a>Flush Time</li><li><a href="#obj-av-315"><code>AV315</code></a>Auto Flush</li><li><a href="#obj-av-320"><code>AV320</code></a>Max heating</li><li><a href="#obj-av-321"><code>AV321</code></a>Min heating</li><li><a href="#obj-av-322"><code>AV322</code></a>Max cooling</li><li><a href="#obj-av-323"><code>AV323</code></a>Min cooling</li><li><a href="#obj-av-400"><code>AV400</code></a>High limit</li><li><a href="#obj-av-401"><code>AV401</code></a>High limit PB</li><li><a href="#obj-av-402"><code>AV402</code></a>Low limit</li><li><a href="#obj-av-403"><code>AV403</code></a>Low limit PB</li><li><a href="#obj-av-500"><code>AV500</code></a>High Temp SP</li><li><a href="#obj-av-501"><code>AV501</code></a>Low Temp SP</li><li><a href="#obj-av-600"><code>AV600</code></a>Fan Start Up</li><li><a href="#obj-av-601"><code>AV601</code></a>Fan Overrun</li><li><a href="#obj-av-602"><code>AV602</code></a>Fan Delay Start</li><li><a href="#obj-av-603"><code>AV603</code></a>Occ Override</li><li><a href="#obj-av-604"><code>AV604</code></a>Occ OR Time</li><li><a href="#obj-av-605"><code>AV605</code></a>Autofan Pb Heat</li><li><a href="#obj-av-606"><code>AV606</code></a>Offset Heat</li><li><a href="#obj-av-607"><code>AV607</code></a>Autofan Pb Cool</li><li><a href="#obj-av-608"><code>AV608</code></a>Offset Cool</li><li><a href="#obj-av-609"><code>AV609</code></a>Fan Slew Time</li><li><a href="#obj-av-610"><code>AV610</code></a>Fan Prove Dly</li><li><a href="#obj-av-700"><code>AV700</code></a>Ext Temp</li><li><a href="#obj-av-701"><code>AV701</code></a>SP Display</li><li><a href="#obj-av-702"><code>AV702</code></a>Backlight Disp</li><li><a href="#obj-av-706"><code>AV706</code></a>Maint. Passcode</li><li><a href="#obj-av-707"><code>AV707</code></a>Set Up Passcode</li><li><a href="#obj-av-708"><code>AV708</code></a>Heat O.R. %</li><li><a href="#obj-av-709"><code>AV709</code></a>Cool O.R. %</li><li><a href="#obj-av-710"><code>AV710</code></a>RDU Offset</li><li><a href="#obj-av-800"><code>AV800</code></a>Upper V</li><li><a href="#obj-av-801"><code>AV801</code></a>Lower V</li><li><a href="#obj-av-802"><code>AV802</code></a>Ctrl Dly On</li><li><a href="#obj-av-803"><code>AV803</code></a>Ctrl Dly Off</li><li><a href="#obj-av-1000"><code>AV1000</code></a>Update Period</li><li><a href="#obj-bi-1"><code>BI1</code></a>In1D</li><li><a href="#obj-bi-2"><code>BI2</code></a>In2D</li><li><a href="#obj-bi-3"><code>BI3</code></a>In3D</li><li><a href="#obj-bi-4"><code>BI4</code></a>In4D</li><li><a href="#obj-bi-5"><code>BI5</code></a>In5D</li><li><a href="#obj-bi-700"><code>BI700</code></a>Card Status</li><li><a href="#obj-bo-1"><code>BO1</code></a>DO1</li><li><a href="#obj-bo-2"><code>BO2</code></a>DO2</li><li><a href="#obj-bo-3"><code>BO3</code></a>DO3</li><li><a href="#obj-bo-4"><code>BO4</code></a>Aux Relay</li><li><a href="#obj-bv-0"><code>BV0</code></a>Flash Store</li><li><a href="#obj-bv-1"><code>BV1</code></a>Build Fail</li><li><a href="#obj-bv-51"><code>BV51</code></a>VB1</li><li><a href="#obj-bv-52"><code>BV52</code></a>VB2</li><li><a href="#obj-bv-100"><code>BV100</code></a>Cond Stop Fan</li><li><a href="#obj-bv-500"><code>BV500</code></a>Off Default SP</li><li><a href="#obj-bv-600"><code>BV600</code></a>Off Selector</li><li><a href="#obj-bv-602"><code>BV602</code></a>Auto Fan Enable</li><li><a href="#obj-bv-603"><code>BV603</code></a>Fan Alarm</li><li><a href="#obj-bv-604"><code>BV604</code></a>Auto Fan Enable</li><li><a href="#obj-bv-700"><code>BV700</code></a>Adjustable SP</li><li><a href="#obj-bv-701"><code>BV701</code></a>Temp Units</li><li><a href="#obj-bv-702"><code>BV702</code></a>Display Temp</li><li><a href="#obj-bv-703"><code>BV703</code></a>Disp Ext Temp</li><li><a href="#obj-bv-704"><code>BV704</code></a>Display Faults</li><li><a href="#obj-bv-705"><code>BV705</code></a>Disp After Hrs</li><li><a href="#obj-bv-706"><code>BV706</code></a>Flash After Hrs</li><li><a href="#obj-bv-707"><code>BV707</code></a>Commission Heat</li><li><a href="#obj-bv-708"><code>BV708</code></a>Commission Cool</li><li><a href="#obj-bv-709"><code>BV709</code></a>Activate Flush</li><li><a href="#obj-bv-800"><code>BV800</code></a>Polarity</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>Transmit All</li><li><a href="#obj-mo-1"><code>MO1</code></a>3-Stage Relay</li><li><a href="#obj-mv-0"><code>MV0</code></a>MAC</li><li><a href="#obj-mv-300"><code>MV300</code></a>System Flush</li><li><a href="#obj-mv-301"><code>MV301</code></a>SP Bias</li><li><a href="#obj-mv-302"><code>MV302</code></a>Fan Sim1</li><li><a href="#obj-mv-303"><code>MV303</code></a>Fan Sim2</li><li><a href="#obj-mv-600"><code>MV600</code></a>Off Mode</li><li><a href="#obj-mv-601"><code>MV601</code></a>Unocc Mode</li><li><a href="#obj-mv-602"><code>MV602</code></a>Active Mode</li><li><a href="#obj-mv-603"><code>MV603</code></a>Active Fan</li><li><a href="#obj-mv-604"><code>MV604</code></a>Default Fan</li><li><a href="#obj-mv-605"><code>MV605</code></a>User Fan</li><li><a href="#obj-mv-606"><code>MV606</code></a>ECO1 Fan</li><li><a href="#obj-mv-607"><code>MV607</code></a>ECO2 Fan</li><li><a href="#obj-mv-609"><code>MV609</code></a>Fan Speeds</li><li><a href="#obj-mv-610"><code>MV610</code></a>Fan Max Man</li><li><a href="#obj-mv-611"><code>MV611</code></a>Fan Min Max</li><li><a href="#obj-mv-612"><code>MV612</code></a>Fan Max Auto C</li><li><a href="#obj-mv-613"><code>MV613</code></a>Fan Min Auto C</li><li><a href="#obj-mv-614"><code>MV614</code></a>Fan Max Auto H</li><li><a href="#obj-mv-615"><code>MV615</code></a>Fan Min Auto H</li><li><a href="#obj-mv-618"><code>MV618</code></a>Heat Cool Cycle</li><li><a href="#obj-mv-619"><code>MV619</code></a>Auto Inc Off</li><li><a href="#obj-mv-620"><code>MV620</code></a>Heat Cool Default</li><li><a href="#obj-mv-621"><code>MV621</code></a>Fan Start Mode</li><li><a href="#obj-mv-700"><code>MV700</code></a>Fan Display</li><li><a href="#obj-mv-1000"><code>MV1000</code></a>Group Number</li><li><a href="#obj-mv-1001"><code>MV1001</code></a>Group Type</li><li><a href="#obj-mv-1002"><code>MV1002</code></a>Full Update</li><li><a href="#obj-nc-1"><code>NC1</code></a>NC1</li><li><a href="#obj-nc-2"><code>NC2</code></a>NC2</li><li><a href="#obj-file-0"><code>FILE0</code></a>File</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>The controller is made by Titan Products Ltd (PICS vendor name); TROX hosts this document for its FCU403 TRX configuration.</li><li>Objects marked *1 in the document only exist with certain configurations; AV 220/221/222 and 230/231/232 change name with the valve type (TPC or PWM, heat, cool or combined).</li><li>Inputs (AI/BI) are writable only when Out_Of_Service is True, so they are listed as read-only here.</li><li>Outputs (AO/BO/MO) can be written above the controller priority 15 and are listed as commandable.</li><li>AV 608 is named &quot;Offset Cool&quot; in the function table and &quot;Offset Heat&quot; in the range table; the function-table name is used.</li><li>Analog input units and ranges depend on the input profile chosen in the engineer menu, so none are given.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the TITAN FCU403 fan coil controller (config FCU403 TRX) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)</h2><div class="faq"><details open><summary>How many BACnet points does the TROX TITAN FCU403 fan coil controller (config FCU403 TRX) have?</summary><p>This list has 138 BACnet objects: 8 analog inputs, 3 analog outputs, 63 analog values, 6 binary inputs, 4 binary outputs, 22 binary values, 1 file, 1 multi-state output, 2 notification classs, 28 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet points are writable?</summary><p>114 of the 138 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official TROX TITAN FCU403 fan coil controller (config FCU403 TRX) BACnet documentation?</summary><p>The source is TITAN FCU403 (Firmware v4.9, Config. FCU403 TRX) / Graphical RDU (V2) - BACnet Technical Reference, revision 2020-02, published free by TROX at https://cdn.trox.de/b0d9ce11f7cbaedf/b57cbc9c9289/BACnet-Manual--Firmware-4.9-FCU403-TRX--02-2020.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)?</summary><p>Start with MV 602 Active Mode (Operating mode (Off, Normal, Eco1, Eco2, Occ OR...)); MV 618 Heat Cool Cycle (Heat, Off or Cool under manual control); MV 605 User Fan (Fan setting: Auto or speed 0-10); AV 300 Set Point (Control setpoint, °C); AI 700 RDU Temp (Room display unit temperature); MV 603 Active Fan (Current fan setting); AV 222 Heating % (Heating valve position (TPC/PWM only)); AV 232 Cooling % (Cooling valve position (TPC/PWM only)); BV 603 Fan Alarm (Fan proving alarm).</p></details><details><summary>How do I enable BMS control of the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)?</summary><p>MV 602 Active Mode is writable depending on BV 600 Off Selector (off signal from the RDU or a digital input). MV 600 Off Mode sets what runs while the unit is Off.</p></details><details><summary>Can the BMS supply sensor values to the TROX TITAN FCU403 fan coil controller (config FCU403 TRX)?</summary><p>AV 700 Ext Temp takes an external temperature written over BACnet or from an analog input. Inputs (AI/BI) can be overridden only by setting Out_Of_Service True first.</p></details><details><summary>How do I check these points on the real TITAN FCU403 fan coil controller (config FCU403 TRX)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More TROX BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trox/bm0-d8-vav-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX BM0-D8 VAV control component (BACnet MS/TP)</h3><p>TROX VAV terminal units fitted with the BM0-D8 compact control component (LMV/NMV-D3-M/B-X TR actuators).</p><div class="meta">23 objects &middot; 10 writable &middot; CD10129 V2</div><span class="sr-only"> Also known as: BM0-D8, BM0, LMV-D3-M/B-X TR, NMV-D3-M/B-X TR, ..MV-D3-M/B-X, ..MV-D3-M/B-FX, TROX VAV Compact</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">60 objects &middot; 16 writable &middot; TCU3_EDE_files_TAM_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 15 writable &middot; EM-IP_EDE_TAM_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 10 writable &middot; TCU3_EDE_files_TAM_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 9 writable &middot; EM-IP_EDE_TAM V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">72 objects &middot; 18 writable &middot; TCU3_EDE_files_ELAB_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">152 objects &middot; 15 writable &middot; EM-IP_EDE_ELAB V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-bac-mod" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">65 objects &middot; 15 writable &middot; TCU3_EDE_files_FH_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 12 writable &middot; EM-IP_EDE_FH V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">63 objects &middot; 16 writable &middot; TCU3_EDE_files_RR_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">148 objects &middot; 15 writable &middot; EM-IP_EDE_RR_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 10 writable &middot; TCU3_EDE_files_RR_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-IP expansion module.</p><div class="meta">137 objects &middot; 9 writable &middot; EM-IP_EDE_RR V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">50 objects &middot; 8 writable &middot; TCU3_EDE_files_ECSC_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-IP expansion module.</p><div class="meta">135 objects &middot; 7 writable &middot; EM-IP_EDE_ECSC V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-ii-x-aircontrol-em-bac-mod-01-xac" data-row><span class="k">Decentralised ventilation unit / zone controller</span><h3>TROX FSL-CONTROL II / X-AIRCONTROL with EM-BAC-MOD-01 XAC (BACnet MS/TP)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL II / X-AIRCONTROL controller and the EM-BAC-MOD-01 XAC BACnet MS/TP card.</p><div class="meta">47 objects &middot; 18 writable &middot; A00000046303 V6</div><span class="sr-only"> Also known as: FSL-CONTROL II, X-AIRCONTROL, EM-BAC-MOD-01 XAC, A00000020207, Schoolair, FSL decentralised ventilation</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-iii" data-row><span class="k">Decentralised ventilation unit controller</span><h3>TROX FSL-CONTROL III decentralised ventilation controller (software 8.0)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL III controller, software version 8.0.</p><div class="meta">62 objects &middot; 24 writable &middot; A00000080122 V4</div><span class="sr-only"> Also known as: FSL-CONTROL III, FSL-C-III, Schoolair, FSL decentralised ventilation, M172</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 14 writable &middot; TCU3_EDE_files_UNIVERSAL_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 13 writable &middot; EM-IP_EDE_UNIVERSAL V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-duct-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL duct pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as duct pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">128 objects &middot; 9 writable &middot; EM-IP_EDE_U_PD V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">42 objects &middot; 8 writable &middot; TCU3_EDE_files_U_RR_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-IP expansion module.</p><div class="meta">124 objects &middot; 8 writable &middot; EM-IP_EDE_U_RR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 13 writable &middot; TCU3_EDE_files_U_RR_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-IP expansion module.</p><div class="meta">129 objects &middot; 12 writable &middot; EM-IP_EDE_U_RR_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">45 objects &middot; 9 writable &middot; TCU3_EDE_files_U_PR_V4_1 / U_PD_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS / PRE / PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">51 objects &middot; 14 writable &middot; TCU3_EDE_files_U_PR_Master / U_PD_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-IP expansion module.</p><div class="meta">132 objects &middot; 13 writable &middot; EM-IP_EDE_U_PR_Master / U_PD_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">127 objects &middot; 9 writable &middot; EM-IP_EDE_U_PR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS / PRE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-static-bupnf" data-row><span class="k">VAV / static pressure controller</span><h3>TROX UNIVERSAL static BUPNF duct pressure controller (VRU-...-BAC, BACnet MS/TP)</h3><p>TROX UNIVERSAL static BUPNF controllers (VRU-D3/M1/M1R-BAC control electronics) for airflow, duct pressure and room pressure control.</p><div class="meta">39 objects &middot; 13 writable &middot; PD-01/2024</div><span class="sr-only"> Also known as: BUPNF, TROX UNIVERSAL static, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-D3-M/B TR, VRU-M1-M/B TR, VRU-M1R-M/B TR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-2" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/2 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/2 modules that drive and monitor up to 2 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">20 objects &middot; 15 writable &middot; A00000057215 V1</div><span class="sr-only"> Also known as: MB-BAC-WA1/2, MB-BAC-WA1B3, TROXNETCOM, MB-BAC-WA1-2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-4" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/4 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/4 modules that drive and monitor up to 4 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">38 objects &middot; 29 writable &middot; A00000068978 V2</div><span class="sr-only"> Also known as: MB-BAC-WA1/4, TROXNETCOM, MB-BAC-WA1-4</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip" data-row><span class="k">VAV zone controller (master for up to 25 zone modules)</span><h3>TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</h3><p>TROX Auranor X-AIRCONTROL VAV zone control systems: one Master with up to 25 Zone Modules, linked to an AHU.</p><div class="meta">824 objects &middot; 320 writable &middot; 67501-06/15</div><span class="sr-only"> Also known as: X-AIRCONTROL, X-AIRCONTROL Master, TROX Auranor X-AIRCONTROL, 67501-06/15, X-AIRCONTROL ZoneModule</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/x-cube-control" data-row><span class="k">Air handling unit controller</span><h3>TROX X-CUBE Control BACnet data point list</h3><p>TROX X-CUBE central air handling units with the factory X-CUBE Control system.</p><div class="meta">743 objects &middot; 17 writable &middot; V003</div><span class="sr-only"> Also known as: X-CUBE, TROX X-CUBE, X-CUBE Control, BACnet DPL, BACnet EDE XCUBE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/xdmb0-compact-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX XDMB0 compact VAV control component (TVE, BACnet MS/TP)</h3><p>TROX TVE and TVE-Q VAV terminal units fitted with the XDMB0 compact control component.</p><div class="meta">23 objects &middot; 8 writable &middot; CD10105 V1</div><span class="sr-only"> Also known as: XDMB0, TVE XDMB0, TVE-Q, Compact XDMB0</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.trox.de/b0d9ce11f7cbaedf/b57cbc9c9289/BACnet-Manual--Firmware-4.9-FCU403-TRX--02-2020.pdf" rel="nofollow noopener" target="_blank">TITAN FCU403 (Firmware v4.9, Config. FCU403 TRX) / Graphical RDU (V2) - BACnet Technical Reference &middot; rev. 2020-02</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
