<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TROX X-AIRCONTROL Master zone controller BACnet Points List</title>
<meta name="description" content="TROX X-AIRCONTROL Master zone controller BACnet points list: 824 objects by ID and name, e.g. AV 1001 = ZoneModule 1 - Room Temperature Setpoint.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="TROX X-AIRCONTROL Master zone controller BACnet Points List">
<meta property="og:description" content="TROX X-AIRCONTROL Master zone controller BACnet points list: 824 objects by ID and name, e.g. AV 1001 = ZoneModule 1 - Room Temperature Setpoint.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="TROX X-AIRCONTROL Master zone controller BACnet Points List">
<meta name="twitter:description" content="TROX X-AIRCONTROL Master zone controller BACnet points list: 824 objects by ID and name, e.g. AV 1001 = ZoneModule 1 - Room Temperature Setpoint.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip",
   "name": "TROX X-AIRCONTROL Master zone controller BACnet Points List",
   "description": "TROX X-AIRCONTROL Master zone controller BACnet points list: 824 objects by ID and name, e.g. AV 1001 = ZoneModule 1 - Room Temperature Setpoint.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip#dataset",
   "name": "TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet Points List",
   "description": "The X-AIRCONTROL Master has a built-in BACnet IP server (program version 1.00 and later). The protocol document lists 824 objects: AHU and section values (fan and temperature setpoints sent to the AHU, alarms, outdoor temperature, most-open damper/valve positions), per-zone readings and setpoints for up to 25 Zone Modules, master-chain alarms and the system clock. Values are scaled integers (for example 1/100 % and 1/100 °C). TROX X-AIRCONTROL Master zone controller BACnet points list: 824 objects by ID and name, e.g. AV 1001 = ZoneModule 1 - Room Temperature Setpoint.",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip",
   "keywords": [
    "TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet Points List",
    "TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet objects",
    "TROX BACnet",
    "X-AIRCONTROL BACnet points list",
    "X-AIRCONTROL Master BACnet points list",
    "TROX Auranor X-AIRCONTROL BACnet points list",
    "67501-06/15 BACnet points list",
    "X-AIRCONTROL ZoneModule BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "X-AIRCONTROL BACnet protocol (TROX Auranor Norge)",
    "url": "https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf",
    "author": {
     "@type": "Organization",
     "name": "TROX"
    }
   },
   "about": {
    "@type": "Product",
    "name": "TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)",
    "brand": {
     "@type": "Brand",
     "name": "TROX"
    },
    "category": "VAV zone controller (master for up to 25 zone modules)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 824 BACnet objects: 401 analog inputs, 318 analog values, 103 binary inputs, 2 binary values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "320 of the 824 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is X-AIRCONTROL BACnet protocol (TROX Auranor Norge) (67501-06/15), revision 2015-06, published free by TROX at https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AV 1001 ZoneModule 1 - Room Temperature Setpoint (Zone 1 room setpoint, 1/100 °C (+100 per zone)); AI 111 Zone Master Operation Mode (Master mode: normal, standby, night, fire); AI 104 AHU status (0 normal, 1 stop, 2 summer night cooling, 3 fire); AI 108 AHU Combined Outdoor Temp Value (Outdoor temperature, 1/100 °C); AI 1009 ZoneModule 1 - Room Temperature Actual Value (Zone 1 room temperature, 1/100 °C); AI 1002 ZoneModule 1 - VAV Supply 1 Flow (Zone 1 supply airflow, m³/h); AI 1000 ZoneModule 1 - Status (Zone 1 state: 0 normal, 1 B-alarm, 2 A-alarm); AI 109 Section Zone Master Alarm Status (Master alarm: 0 none, 1 B-alarm, 2 A-alarm); AI 110 Section Zone Module Alarm Status (Zone module alarm: 0 none, 1 B-alarm, 2 A-alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "TROX",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trox/">TROX</a></li><li aria-current="page">X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</li></ol>
<p class="eyebrow">VAV zone controller (master for up to 25 zone modules) &middot; BACnet points list</p><h1><span class="mfr">TROX</span> X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The X-AIRCONTROL Master has a built-in BACnet IP server (program version 1.00 and later). The protocol document lists 824 objects: AHU and section values (fan and temperature setpoints sent to the AHU, alarms, outdoor temperature, most-open damper/valve positions), per-zone readings and setpoints for up to 25 Zone Modules, master-chain alarms and the system clock. Values are scaled integers (for example 1/100 % and 1/100 °C).</p>
<p>This page lists <strong>824 BACnet objects</strong> for the TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) &mdash; 320 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from TROX&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trox/">TROX</a></dd></div><div><dt>Model</dt><dd>X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</dd></div><div><dt>Equipment</dt><dd>VAV zone controller (master for up to 25 zone modules)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/terminal-units/">VAV boxes &amp; fan coils</a></dd></div><div><dt>BACnet objects</dt><dd>824 (320 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Program version 1.00 and later</dd></div><div><dt>Default device instance</dt><dd>Last 5 digits of the IP address</dd></div><div><dt>Also known as</dt><dd>X-AIRCONTROL, X-AIRCONTROL Master, TROX Auranor X-AIRCONTROL, 67501-06/15, X-AIRCONTROL ZoneModule</dd></div><div><dt>Source document</dt><dd><a href="https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf" rel="nofollow noopener" target="_blank">X-AIRCONTROL BACnet protocol (TROX Auranor Norge) &middot; 67501-06/15 &middot; rev. 2015-06</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip.csv" rel="nofollow" download>Download CSV <small>824 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trox/x-aircontrol-master-bacnet-ip">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against TROX&rsquo;s current documentation and the live
device before use. Not official TROX information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</h2>
<div class="answer"><b>Integration in brief</b><p>Read AI 111 for the master operating mode, AI 104 for the AHU state and AI 109/AI 110 for master and zone-module alarms. Per zone, write the room temperature setpoint (AV 1001 for zone 1, +100 per zone) and read room temperature (AI 1009), supply airflow (AI 1002) and zone status (AI 1000). Remember that values are scaled by 100.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-av-1001">AV 1001</a></td><td class="n">ZoneModule 1 - Room Temperature Setpoint</td><td>Zone 1 room setpoint, 1/100 °C (+100 per zone)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-111">AI 111</a></td><td class="n">Zone Master Operation Mode</td><td>Master mode: normal, standby, night, fire...</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-104">AI 104</a></td><td class="n">AHU status</td><td>0 normal, 1 stop, 2 summer night cooling, 3 fire</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-108">AI 108</a></td><td class="n">AHU Combined Outdoor Temp Value</td><td>Outdoor temperature, 1/100 °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1009">AI 1009</a></td><td class="n">ZoneModule 1 - Room Temperature Actual Value</td><td>Zone 1 room temperature, 1/100 °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1002">AI 1002</a></td><td class="n">ZoneModule 1 - VAV Supply 1 Flow</td><td>Zone 1 supply airflow, m³/h</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1000">AI 1000</a></td><td class="n">ZoneModule 1 - Status</td><td>Zone 1 state: 0 normal, 1 B-alarm, 2 A-alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-109">AI 109</a></td><td class="n">Section Zone Master Alarm Status</td><td>Master alarm: 0 none, 1 B-alarm, 2 A-alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-110">AI 110</a></td><td class="n">Section Zone Module Alarm Status</td><td>Zone module alarm: 0 none, 1 B-alarm, 2 A-alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP over the Master&#x27;s RJ45 port; the device Object_Identifier is set automatically from the last five digits of the IP address (e.g. 172.21.0.95 gives 95).</li><li>Up to 300 values can be subscribed for COV.</li><li>TROX Norway offers the PICS and EDE files for the Master.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Scaled values: divide % and °C values by 100.</li><li>Changing the Master IP address changes its BACnet device instance.</li></ul>
</section>
<h2 id="points">TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">824 of 824 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>401</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>318</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BV" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>103</b></button><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>2</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>824</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>504</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>320</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (151)</option><option value="%">% (361)</option><option value="°C">°C (187)</option><option value="m³/h">m³/h (75)</option><option value="ppm">ppm (50)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>38</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="0" data-acc="W" data-u="" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">0</td><td class="n">Automatic Daylight Saving Time</td><td class="d">Automatic summer/winter time change</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="100" data-acc="W" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">Summer/Winter Compensation Enable</td><td class="d">Enables summer/winter setpoint compensation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=No, 1=Yes</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="2" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">AHU Heating Pump State</td><td class="d">Heating circulation pump state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="3" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">Section PIR Status</td><td class="d">At least one zone activated by its PIR sensor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="4" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">Section Frost Protection Status</td><td class="d">At least one frost thermostat active (frost alarm)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="5" data-i="1000" data-acc="R" data-u="" id="obj-bi-1000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1000</td><td class="n">ZoneModule 1 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="6" data-i="1001" data-acc="R" data-u="" id="obj-bi-1001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1001</td><td class="n">ZoneModule 1 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="7" data-i="1002" data-acc="R" data-u="" id="obj-bi-1002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1002</td><td class="n">ZoneModule 1 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="8" data-i="1003" data-acc="R" data-u="" id="obj-bi-1003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1003</td><td class="n">ZoneModule 1 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="9" data-i="1100" data-acc="R" data-u="" id="obj-bi-1100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1100</td><td class="n">ZoneModule 2 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="10" data-i="1101" data-acc="R" data-u="" id="obj-bi-1101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1101</td><td class="n">ZoneModule 2 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="11" data-i="1102" data-acc="R" data-u="" id="obj-bi-1102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1102</td><td class="n">ZoneModule 2 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="12" data-i="1103" data-acc="R" data-u="" id="obj-bi-1103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1103</td><td class="n">ZoneModule 2 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="13" data-i="1200" data-acc="R" data-u="" id="obj-bi-1200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1200</td><td class="n">ZoneModule 3 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="14" data-i="1201" data-acc="R" data-u="" id="obj-bi-1201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1201</td><td class="n">ZoneModule 3 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="15" data-i="1202" data-acc="R" data-u="" id="obj-bi-1202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1202</td><td class="n">ZoneModule 3 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="16" data-i="1203" data-acc="R" data-u="" id="obj-bi-1203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1203</td><td class="n">ZoneModule 3 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="17" data-i="1300" data-acc="R" data-u="" id="obj-bi-1300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1300</td><td class="n">ZoneModule 4 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="18" data-i="1301" data-acc="R" data-u="" id="obj-bi-1301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1301</td><td class="n">ZoneModule 4 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="19" data-i="1302" data-acc="R" data-u="" id="obj-bi-1302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1302</td><td class="n">ZoneModule 4 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="20" data-i="1303" data-acc="R" data-u="" id="obj-bi-1303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1303</td><td class="n">ZoneModule 4 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="1400" data-acc="R" data-u="" id="obj-bi-1400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1400</td><td class="n">ZoneModule 5 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="1401" data-acc="R" data-u="" id="obj-bi-1401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1401</td><td class="n">ZoneModule 5 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="1402" data-acc="R" data-u="" id="obj-bi-1402"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1402</td><td class="n">ZoneModule 5 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="1403" data-acc="R" data-u="" id="obj-bi-1403"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1403</td><td class="n">ZoneModule 5 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="1500" data-acc="R" data-u="" id="obj-bi-1500"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1500</td><td class="n">ZoneModule 6 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="1501" data-acc="R" data-u="" id="obj-bi-1501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1501</td><td class="n">ZoneModule 6 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="1502" data-acc="R" data-u="" id="obj-bi-1502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1502</td><td class="n">ZoneModule 6 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="1503" data-acc="R" data-u="" id="obj-bi-1503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1503</td><td class="n">ZoneModule 6 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="1600" data-acc="R" data-u="" id="obj-bi-1600"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1600</td><td class="n">ZoneModule 7 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="1601" data-acc="R" data-u="" id="obj-bi-1601"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1601</td><td class="n">ZoneModule 7 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="1602" data-acc="R" data-u="" id="obj-bi-1602"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1602</td><td class="n">ZoneModule 7 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="1603" data-acc="R" data-u="" id="obj-bi-1603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1603</td><td class="n">ZoneModule 7 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="1700" data-acc="R" data-u="" id="obj-bi-1700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1700</td><td class="n">ZoneModule 8 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="1701" data-acc="R" data-u="" id="obj-bi-1701"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1701</td><td class="n">ZoneModule 8 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="1702" data-acc="R" data-u="" id="obj-bi-1702"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1702</td><td class="n">ZoneModule 8 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="1703" data-acc="R" data-u="" id="obj-bi-1703"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1703</td><td class="n">ZoneModule 8 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="1800" data-acc="R" data-u="" id="obj-bi-1800"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1800</td><td class="n">ZoneModule 9 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="1801" data-acc="R" data-u="" id="obj-bi-1801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1801</td><td class="n">ZoneModule 9 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="1802" data-acc="R" data-u="" id="obj-bi-1802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1802</td><td class="n">ZoneModule 9 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="1803" data-acc="R" data-u="" id="obj-bi-1803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1803</td><td class="n">ZoneModule 9 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="1900" data-acc="R" data-u="" id="obj-bi-1900"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1900</td><td class="n">ZoneModule 10 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="1901" data-acc="R" data-u="" id="obj-bi-1901"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1901</td><td class="n">ZoneModule 10 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="1902" data-acc="R" data-u="" id="obj-bi-1902"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1902</td><td class="n">ZoneModule 10 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="1903" data-acc="R" data-u="" id="obj-bi-1903"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1903</td><td class="n">ZoneModule 10 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="2000" data-acc="R" data-u="" id="obj-bi-2000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2000</td><td class="n">ZoneModule 11 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="2001" data-acc="R" data-u="" id="obj-bi-2001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2001</td><td class="n">ZoneModule 11 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="2002" data-acc="R" data-u="" id="obj-bi-2002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2002</td><td class="n">ZoneModule 11 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="2003" data-acc="R" data-u="" id="obj-bi-2003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2003</td><td class="n">ZoneModule 11 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="2100" data-acc="R" data-u="" id="obj-bi-2100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2100</td><td class="n">ZoneModule 12 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="2101" data-acc="R" data-u="" id="obj-bi-2101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2101</td><td class="n">ZoneModule 12 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="2102" data-acc="R" data-u="" id="obj-bi-2102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2102</td><td class="n">ZoneModule 12 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="2103" data-acc="R" data-u="" id="obj-bi-2103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2103</td><td class="n">ZoneModule 12 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="2200" data-acc="R" data-u="" id="obj-bi-2200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2200</td><td class="n">ZoneModule 13 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="2201" data-acc="R" data-u="" id="obj-bi-2201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2201</td><td class="n">ZoneModule 13 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="2202" data-acc="R" data-u="" id="obj-bi-2202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2202</td><td class="n">ZoneModule 13 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="2203" data-acc="R" data-u="" id="obj-bi-2203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2203</td><td class="n">ZoneModule 13 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="2300" data-acc="R" data-u="" id="obj-bi-2300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2300</td><td class="n">ZoneModule 14 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="2301" data-acc="R" data-u="" id="obj-bi-2301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2301</td><td class="n">ZoneModule 14 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="2302" data-acc="R" data-u="" id="obj-bi-2302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2302</td><td class="n">ZoneModule 14 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="2303" data-acc="R" data-u="" id="obj-bi-2303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2303</td><td class="n">ZoneModule 14 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="2400" data-acc="R" data-u="" id="obj-bi-2400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2400</td><td class="n">ZoneModule 15 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="2401" data-acc="R" data-u="" id="obj-bi-2401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2401</td><td class="n">ZoneModule 15 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="2402" data-acc="R" data-u="" id="obj-bi-2402"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2402</td><td class="n">ZoneModule 15 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="2403" data-acc="R" data-u="" id="obj-bi-2403"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2403</td><td class="n">ZoneModule 15 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="2500" data-acc="R" data-u="" id="obj-bi-2500"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2500</td><td class="n">ZoneModule 16 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="2501" data-acc="R" data-u="" id="obj-bi-2501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2501</td><td class="n">ZoneModule 16 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="2502" data-acc="R" data-u="" id="obj-bi-2502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2502</td><td class="n">ZoneModule 16 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="2503" data-acc="R" data-u="" id="obj-bi-2503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2503</td><td class="n">ZoneModule 16 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="2600" data-acc="R" data-u="" id="obj-bi-2600"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2600</td><td class="n">ZoneModule 17 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 17)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="2601" data-acc="R" data-u="" id="obj-bi-2601"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2601</td><td class="n">ZoneModule 17 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 17)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="2602" data-acc="R" data-u="" id="obj-bi-2602"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2602</td><td class="n">ZoneModule 17 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 17)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="2603" data-acc="R" data-u="" id="obj-bi-2603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2603</td><td class="n">ZoneModule 17 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 17)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="2700" data-acc="R" data-u="" id="obj-bi-2700"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2700</td><td class="n">ZoneModule 18 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 18)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="2701" data-acc="R" data-u="" id="obj-bi-2701"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2701</td><td class="n">ZoneModule 18 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 18)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="2702" data-acc="R" data-u="" id="obj-bi-2702"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2702</td><td class="n">ZoneModule 18 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 18)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="2703" data-acc="R" data-u="" id="obj-bi-2703"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2703</td><td class="n">ZoneModule 18 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 18)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="2800" data-acc="R" data-u="" id="obj-bi-2800"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2800</td><td class="n">ZoneModule 19 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 19)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="2801" data-acc="R" data-u="" id="obj-bi-2801"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2801</td><td class="n">ZoneModule 19 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 19)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="2802" data-acc="R" data-u="" id="obj-bi-2802"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2802</td><td class="n">ZoneModule 19 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 19)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="2803" data-acc="R" data-u="" id="obj-bi-2803"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2803</td><td class="n">ZoneModule 19 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 19)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="2900" data-acc="R" data-u="" id="obj-bi-2900"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2900</td><td class="n">ZoneModule 20 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="2901" data-acc="R" data-u="" id="obj-bi-2901"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2901</td><td class="n">ZoneModule 20 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="2902" data-acc="R" data-u="" id="obj-bi-2902"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2902</td><td class="n">ZoneModule 20 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="2903" data-acc="R" data-u="" id="obj-bi-2903"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2903</td><td class="n">ZoneModule 20 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="3000" data-acc="R" data-u="" id="obj-bi-3000"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3000</td><td class="n">ZoneModule 21 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 21)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="3001" data-acc="R" data-u="" id="obj-bi-3001"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3001</td><td class="n">ZoneModule 21 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 21)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="3002" data-acc="R" data-u="" id="obj-bi-3002"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3002</td><td class="n">ZoneModule 21 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 21)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="3003" data-acc="R" data-u="" id="obj-bi-3003"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3003</td><td class="n">ZoneModule 21 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 21)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="3100" data-acc="R" data-u="" id="obj-bi-3100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3100</td><td class="n">ZoneModule 22 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 22)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="3101" data-acc="R" data-u="" id="obj-bi-3101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3101</td><td class="n">ZoneModule 22 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 22)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="3102" data-acc="R" data-u="" id="obj-bi-3102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3102</td><td class="n">ZoneModule 22 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 22)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="3103" data-acc="R" data-u="" id="obj-bi-3103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3103</td><td class="n">ZoneModule 22 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 22)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="3200" data-acc="R" data-u="" id="obj-bi-3200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3200</td><td class="n">ZoneModule 23 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 23)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="3201" data-acc="R" data-u="" id="obj-bi-3201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3201</td><td class="n">ZoneModule 23 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 23)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="3202" data-acc="R" data-u="" id="obj-bi-3202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3202</td><td class="n">ZoneModule 23 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 23)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="3203" data-acc="R" data-u="" id="obj-bi-3203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3203</td><td class="n">ZoneModule 23 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 23)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="3300" data-acc="R" data-u="" id="obj-bi-3300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3300</td><td class="n">ZoneModule 24 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="3301" data-acc="R" data-u="" id="obj-bi-3301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3301</td><td class="n">ZoneModule 24 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="3302" data-acc="R" data-u="" id="obj-bi-3302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3302</td><td class="n">ZoneModule 24 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="3303" data-acc="R" data-u="" id="obj-bi-3303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3303</td><td class="n">ZoneModule 24 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="3400" data-acc="R" data-u="" id="obj-bi-3400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3400</td><td class="n">ZoneModule 25 - Window/Frost Value</td><td class="d">Window/frost input: window 1 = closed, frost 0 = alarm (zone 25)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="3401" data-acc="R" data-u="" id="obj-bi-3401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3401</td><td class="n">ZoneModule 25 - PIR Active Flag</td><td class="d">PIR movement sensor activated (zone 25)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="3402" data-acc="R" data-u="" id="obj-bi-3402"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3402</td><td class="n">ZoneModule 25 - Room Temp Sensor Short Circuit Flag</td><td class="d">Room temperature sensor short circuit (zone 25)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="3403" data-acc="R" data-u="" id="obj-bi-3403"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3403</td><td class="n">ZoneModule 25 - Supply Temp Sensor Short Circuit Flag</td><td class="d">Supply temperature sensor short circuit (zone 25)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="100" data-acc="R" data-u="%" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">AHU Supply Fan Setpoint</td><td class="d">Supply fan signal setpoint sent to the AHU</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="101" data-acc="R" data-u="%" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">AHU Extract Fan Setpoint</td><td class="d">Extract fan signal setpoint sent to the AHU</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="102" data-acc="R" data-u="°C" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">AHU Supply Air Temp Setpoint</td><td class="d">Calculated supply air temperature setpoint</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="103" data-acc="R" data-u="%" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">AHU Cooling Pump Setpoint</td><td class="d">Calculated cooling water setpoint</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="104" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">104</td><td class="n">AHU status</td><td class="d">AHU operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Stop, 2=Summernight cooling, 3=Fire</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">AHU Supply Fan Alarm Status</td><td class="d">Supply fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">AHU Extract Fan Alarm Status</td><td class="d">Extract fan alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=Alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="107" data-acc="R" data-u="°C" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">AHU Cooling Water Temp Value</td><td class="d">Actual cooling water temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="108" data-acc="R" data-u="°C" data-min="1" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">108</td><td class="n">AHU Combined Outdoor Temp Value</td><td class="d">Actual outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="109" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">109</td><td class="n">Section Zone Master Alarm Status</td><td class="d">X-AIRCONTROL Master alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="110" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">110</td><td class="n">Section Zone Module Alarm Status</td><td class="d">Zone module alarm state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No alarm, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="111" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">111</td><td class="n">Zone Master Operation Mode</td><td class="d">Actual operation of the X-AIRCONTROL Master</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=Standby, 2=Night reduction, 3=Summer night cooling, 4=Max. airflow, 5=Min. airflow, 6=Firemode - dampers open, fans running, 7=Firemode - dampers closed, fans stopped</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="112" data-acc="R" data-u="" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Actual Summer/Winter Compensation</td><td class="d">Actual summer/winter compensation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="300" data-acc="R" data-u="" id="obj-ai-300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">300</td><td class="n">Number Of Zonemodules</td><td class="d">Number of connected zone modules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="301" data-acc="R" data-u="%" id="obj-ai-301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">301</td><td class="n">Section Supply Fan Max Damper Pos</td><td class="d">Most-open supply VAV damper in the section</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="302" data-acc="R" data-u="%" id="obj-ai-302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">302</td><td class="n">Section Extract Fan Max Damper Pos</td><td class="d">Most-open extract VAV damper in the section</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="303" data-acc="R" data-u="%" id="obj-ai-303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">303</td><td class="n">Section Heat Valve Max Valve Pos</td><td class="d">Most-open heating valve in the section</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="304" data-acc="R" data-u="%" id="obj-ai-304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">304</td><td class="n">Section Cool Valve Max Valve Pos</td><td class="d">Most-open cooling valve in the section</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="305" data-acc="R" data-u="°C" id="obj-ai-305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">305</td><td class="n">Section Minimum Temperature Setpoint</td><td class="d">Actual minimum supply temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="1000" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1000"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1000</td><td class="n">ZoneModule 1 - Status</td><td class="d">Zone module state (zone 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="1001" data-acc="R" data-u="%" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">ZoneModule 1 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="1002" data-acc="R" data-u="m³/h" data-min="1" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1002</td><td class="n">ZoneModule 1 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 1)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="1003" data-acc="R" data-u="%" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">ZoneModule 1 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="1004" data-acc="R" data-u="m³/h" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">ZoneModule 1 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 1)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="1005" data-acc="R" data-u="%" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">ZoneModule 1 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="1006" data-acc="R" data-u="m³/h" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">ZoneModule 1 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 1)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="1007" data-acc="R" data-u="%" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">ZoneModule 1 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="1008" data-acc="R" data-u="%" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">ZoneModule 1 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="1009" data-acc="R" data-u="°C" data-min="1" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1009</td><td class="n">ZoneModule 1 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="1010" data-acc="R" data-u="°C" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">ZoneModule 1 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="1011" data-acc="R" data-u="°C" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">ZoneModule 1 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="1012" data-acc="R" data-u="ppm" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">ZoneModule 1 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 1)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="1013" data-acc="R" data-u="%" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">ZoneModule 1 - RH Actual Value</td><td class="d">Relative humidity (zone 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="1014" data-acc="R" data-u="°C" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">ZoneModule 1 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="1100" data-acc="R" data-u="" data-st="1" id="obj-ai-1100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1100</td><td class="n">ZoneModule 2 - Status</td><td class="d">Zone module state (zone 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="1101" data-acc="R" data-u="%" id="obj-ai-1101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1101</td><td class="n">ZoneModule 2 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="1102" data-acc="R" data-u="m³/h" id="obj-ai-1102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1102</td><td class="n">ZoneModule 2 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 2)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="1103" data-acc="R" data-u="%" id="obj-ai-1103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1103</td><td class="n">ZoneModule 2 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="1104" data-acc="R" data-u="m³/h" id="obj-ai-1104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1104</td><td class="n">ZoneModule 2 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 2)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="1105" data-acc="R" data-u="%" id="obj-ai-1105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1105</td><td class="n">ZoneModule 2 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="1106" data-acc="R" data-u="m³/h" id="obj-ai-1106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1106</td><td class="n">ZoneModule 2 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 2)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="1107" data-acc="R" data-u="%" id="obj-ai-1107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1107</td><td class="n">ZoneModule 2 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="1108" data-acc="R" data-u="%" id="obj-ai-1108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1108</td><td class="n">ZoneModule 2 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="1109" data-acc="R" data-u="°C" id="obj-ai-1109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1109</td><td class="n">ZoneModule 2 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="1110" data-acc="R" data-u="°C" id="obj-ai-1110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1110</td><td class="n">ZoneModule 2 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="1111" data-acc="R" data-u="°C" id="obj-ai-1111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1111</td><td class="n">ZoneModule 2 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="1112" data-acc="R" data-u="ppm" id="obj-ai-1112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1112</td><td class="n">ZoneModule 2 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 2)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="1113" data-acc="R" data-u="%" id="obj-ai-1113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1113</td><td class="n">ZoneModule 2 - RH Actual Value</td><td class="d">Relative humidity (zone 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="1114" data-acc="R" data-u="°C" id="obj-ai-1114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1114</td><td class="n">ZoneModule 2 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="1200" data-acc="R" data-u="" data-st="1" id="obj-ai-1200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1200</td><td class="n">ZoneModule 3 - Status</td><td class="d">Zone module state (zone 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="1201" data-acc="R" data-u="%" id="obj-ai-1201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1201</td><td class="n">ZoneModule 3 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="1202" data-acc="R" data-u="m³/h" id="obj-ai-1202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1202</td><td class="n">ZoneModule 3 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 3)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="1203" data-acc="R" data-u="%" id="obj-ai-1203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1203</td><td class="n">ZoneModule 3 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="1204" data-acc="R" data-u="m³/h" id="obj-ai-1204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1204</td><td class="n">ZoneModule 3 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 3)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="1205" data-acc="R" data-u="%" id="obj-ai-1205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1205</td><td class="n">ZoneModule 3 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="1206" data-acc="R" data-u="m³/h" id="obj-ai-1206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1206</td><td class="n">ZoneModule 3 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 3)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="1207" data-acc="R" data-u="%" id="obj-ai-1207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1207</td><td class="n">ZoneModule 3 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="1208" data-acc="R" data-u="%" id="obj-ai-1208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1208</td><td class="n">ZoneModule 3 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="1209" data-acc="R" data-u="°C" id="obj-ai-1209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1209</td><td class="n">ZoneModule 3 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="1210" data-acc="R" data-u="°C" id="obj-ai-1210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1210</td><td class="n">ZoneModule 3 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="1211" data-acc="R" data-u="°C" id="obj-ai-1211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1211</td><td class="n">ZoneModule 3 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="1212" data-acc="R" data-u="ppm" id="obj-ai-1212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1212</td><td class="n">ZoneModule 3 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 3)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="1213" data-acc="R" data-u="%" id="obj-ai-1213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1213</td><td class="n">ZoneModule 3 - RH Actual Value</td><td class="d">Relative humidity (zone 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="1214" data-acc="R" data-u="°C" id="obj-ai-1214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1214</td><td class="n">ZoneModule 3 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="1300" data-acc="R" data-u="" data-st="1" id="obj-ai-1300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1300</td><td class="n">ZoneModule 4 - Status</td><td class="d">Zone module state (zone 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="1301" data-acc="R" data-u="%" id="obj-ai-1301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1301</td><td class="n">ZoneModule 4 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="1302" data-acc="R" data-u="m³/h" id="obj-ai-1302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1302</td><td class="n">ZoneModule 4 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 4)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="1303" data-acc="R" data-u="%" id="obj-ai-1303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1303</td><td class="n">ZoneModule 4 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="1304" data-acc="R" data-u="m³/h" id="obj-ai-1304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1304</td><td class="n">ZoneModule 4 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 4)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="1305" data-acc="R" data-u="%" id="obj-ai-1305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1305</td><td class="n">ZoneModule 4 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="1306" data-acc="R" data-u="m³/h" id="obj-ai-1306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1306</td><td class="n">ZoneModule 4 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 4)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="1307" data-acc="R" data-u="%" id="obj-ai-1307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1307</td><td class="n">ZoneModule 4 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="1308" data-acc="R" data-u="%" id="obj-ai-1308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1308</td><td class="n">ZoneModule 4 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="1309" data-acc="R" data-u="°C" id="obj-ai-1309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1309</td><td class="n">ZoneModule 4 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="1310" data-acc="R" data-u="°C" id="obj-ai-1310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1310</td><td class="n">ZoneModule 4 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="1311" data-acc="R" data-u="°C" id="obj-ai-1311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1311</td><td class="n">ZoneModule 4 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="1312" data-acc="R" data-u="ppm" id="obj-ai-1312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1312</td><td class="n">ZoneModule 4 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 4)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="1313" data-acc="R" data-u="%" id="obj-ai-1313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1313</td><td class="n">ZoneModule 4 - RH Actual Value</td><td class="d">Relative humidity (zone 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="1314" data-acc="R" data-u="°C" id="obj-ai-1314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1314</td><td class="n">ZoneModule 4 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="1400" data-acc="R" data-u="" data-st="1" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">ZoneModule 5 - Status</td><td class="d">Zone module state (zone 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="1401" data-acc="R" data-u="%" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">ZoneModule 5 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 5)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="1402" data-acc="R" data-u="m³/h" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">ZoneModule 5 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 5)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="1403" data-acc="R" data-u="%" id="obj-ai-1403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1403</td><td class="n">ZoneModule 5 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 5)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="1404" data-acc="R" data-u="m³/h" id="obj-ai-1404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1404</td><td class="n">ZoneModule 5 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 5)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="1405" data-acc="R" data-u="%" id="obj-ai-1405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1405</td><td class="n">ZoneModule 5 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 5)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="1406" data-acc="R" data-u="m³/h" id="obj-ai-1406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1406</td><td class="n">ZoneModule 5 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 5)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="1407" data-acc="R" data-u="%" id="obj-ai-1407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1407</td><td class="n">ZoneModule 5 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 5)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="1408" data-acc="R" data-u="%" id="obj-ai-1408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1408</td><td class="n">ZoneModule 5 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 5)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="1409" data-acc="R" data-u="°C" id="obj-ai-1409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1409</td><td class="n">ZoneModule 5 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 5)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="1410" data-acc="R" data-u="°C" id="obj-ai-1410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1410</td><td class="n">ZoneModule 5 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 5)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="1411" data-acc="R" data-u="°C" id="obj-ai-1411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1411</td><td class="n">ZoneModule 5 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 5)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="1412" data-acc="R" data-u="ppm" id="obj-ai-1412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1412</td><td class="n">ZoneModule 5 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 5)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="1413" data-acc="R" data-u="%" id="obj-ai-1413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1413</td><td class="n">ZoneModule 5 - RH Actual Value</td><td class="d">Relative humidity (zone 5)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="1414" data-acc="R" data-u="°C" id="obj-ai-1414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1414</td><td class="n">ZoneModule 5 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 5)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="1500" data-acc="R" data-u="" data-st="1" id="obj-ai-1500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1500</td><td class="n">ZoneModule 6 - Status</td><td class="d">Zone module state (zone 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="1501" data-acc="R" data-u="%" id="obj-ai-1501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1501</td><td class="n">ZoneModule 6 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="1502" data-acc="R" data-u="m³/h" id="obj-ai-1502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1502</td><td class="n">ZoneModule 6 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 6)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="1503" data-acc="R" data-u="%" id="obj-ai-1503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1503</td><td class="n">ZoneModule 6 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="1504" data-acc="R" data-u="m³/h" id="obj-ai-1504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1504</td><td class="n">ZoneModule 6 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 6)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="1505" data-acc="R" data-u="%" id="obj-ai-1505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1505</td><td class="n">ZoneModule 6 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="1506" data-acc="R" data-u="m³/h" id="obj-ai-1506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1506</td><td class="n">ZoneModule 6 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 6)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="1507" data-acc="R" data-u="%" id="obj-ai-1507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1507</td><td class="n">ZoneModule 6 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="1508" data-acc="R" data-u="%" id="obj-ai-1508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1508</td><td class="n">ZoneModule 6 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="1509" data-acc="R" data-u="°C" id="obj-ai-1509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1509</td><td class="n">ZoneModule 6 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 6)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="1510" data-acc="R" data-u="°C" id="obj-ai-1510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1510</td><td class="n">ZoneModule 6 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 6)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="210" data-i="1511" data-acc="R" data-u="°C" id="obj-ai-1511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1511</td><td class="n">ZoneModule 6 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 6)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="211" data-i="1512" data-acc="R" data-u="ppm" id="obj-ai-1512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1512</td><td class="n">ZoneModule 6 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 6)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="212" data-i="1513" data-acc="R" data-u="%" id="obj-ai-1513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1513</td><td class="n">ZoneModule 6 - RH Actual Value</td><td class="d">Relative humidity (zone 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="213" data-i="1514" data-acc="R" data-u="°C" id="obj-ai-1514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1514</td><td class="n">ZoneModule 6 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 6)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="214" data-i="1600" data-acc="R" data-u="" data-st="1" id="obj-ai-1600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1600</td><td class="n">ZoneModule 7 - Status</td><td class="d">Zone module state (zone 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="215" data-i="1601" data-acc="R" data-u="%" id="obj-ai-1601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1601</td><td class="n">ZoneModule 7 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="216" data-i="1602" data-acc="R" data-u="m³/h" id="obj-ai-1602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1602</td><td class="n">ZoneModule 7 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 7)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="217" data-i="1603" data-acc="R" data-u="%" id="obj-ai-1603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1603</td><td class="n">ZoneModule 7 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="218" data-i="1604" data-acc="R" data-u="m³/h" id="obj-ai-1604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1604</td><td class="n">ZoneModule 7 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 7)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="219" data-i="1605" data-acc="R" data-u="%" id="obj-ai-1605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1605</td><td class="n">ZoneModule 7 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="220" data-i="1606" data-acc="R" data-u="m³/h" id="obj-ai-1606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1606</td><td class="n">ZoneModule 7 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 7)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="221" data-i="1607" data-acc="R" data-u="%" id="obj-ai-1607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1607</td><td class="n">ZoneModule 7 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="222" data-i="1608" data-acc="R" data-u="%" id="obj-ai-1608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1608</td><td class="n">ZoneModule 7 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="223" data-i="1609" data-acc="R" data-u="°C" id="obj-ai-1609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1609</td><td class="n">ZoneModule 7 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 7)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="224" data-i="1610" data-acc="R" data-u="°C" id="obj-ai-1610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1610</td><td class="n">ZoneModule 7 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 7)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="225" data-i="1611" data-acc="R" data-u="°C" id="obj-ai-1611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1611</td><td class="n">ZoneModule 7 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 7)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="226" data-i="1612" data-acc="R" data-u="ppm" id="obj-ai-1612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1612</td><td class="n">ZoneModule 7 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 7)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="227" data-i="1613" data-acc="R" data-u="%" id="obj-ai-1613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1613</td><td class="n">ZoneModule 7 - RH Actual Value</td><td class="d">Relative humidity (zone 7)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="228" data-i="1614" data-acc="R" data-u="°C" id="obj-ai-1614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1614</td><td class="n">ZoneModule 7 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 7)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="229" data-i="1700" data-acc="R" data-u="" data-st="1" id="obj-ai-1700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1700</td><td class="n">ZoneModule 8 - Status</td><td class="d">Zone module state (zone 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="230" data-i="1701" data-acc="R" data-u="%" id="obj-ai-1701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1701</td><td class="n">ZoneModule 8 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="231" data-i="1702" data-acc="R" data-u="m³/h" id="obj-ai-1702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1702</td><td class="n">ZoneModule 8 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 8)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="232" data-i="1703" data-acc="R" data-u="%" id="obj-ai-1703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1703</td><td class="n">ZoneModule 8 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="233" data-i="1704" data-acc="R" data-u="m³/h" id="obj-ai-1704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1704</td><td class="n">ZoneModule 8 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 8)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="234" data-i="1705" data-acc="R" data-u="%" id="obj-ai-1705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1705</td><td class="n">ZoneModule 8 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="235" data-i="1706" data-acc="R" data-u="m³/h" id="obj-ai-1706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1706</td><td class="n">ZoneModule 8 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 8)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="236" data-i="1707" data-acc="R" data-u="%" id="obj-ai-1707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1707</td><td class="n">ZoneModule 8 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="237" data-i="1708" data-acc="R" data-u="%" id="obj-ai-1708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1708</td><td class="n">ZoneModule 8 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="238" data-i="1709" data-acc="R" data-u="°C" id="obj-ai-1709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1709</td><td class="n">ZoneModule 8 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="239" data-i="1710" data-acc="R" data-u="°C" id="obj-ai-1710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1710</td><td class="n">ZoneModule 8 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="240" data-i="1711" data-acc="R" data-u="°C" id="obj-ai-1711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1711</td><td class="n">ZoneModule 8 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="241" data-i="1712" data-acc="R" data-u="ppm" id="obj-ai-1712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1712</td><td class="n">ZoneModule 8 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 8)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="242" data-i="1713" data-acc="R" data-u="%" id="obj-ai-1713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1713</td><td class="n">ZoneModule 8 - RH Actual Value</td><td class="d">Relative humidity (zone 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="243" data-i="1714" data-acc="R" data-u="°C" id="obj-ai-1714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1714</td><td class="n">ZoneModule 8 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="244" data-i="1800" data-acc="R" data-u="" data-st="1" id="obj-ai-1800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1800</td><td class="n">ZoneModule 9 - Status</td><td class="d">Zone module state (zone 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="245" data-i="1801" data-acc="R" data-u="%" id="obj-ai-1801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1801</td><td class="n">ZoneModule 9 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="246" data-i="1802" data-acc="R" data-u="m³/h" id="obj-ai-1802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1802</td><td class="n">ZoneModule 9 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 9)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="247" data-i="1803" data-acc="R" data-u="%" id="obj-ai-1803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1803</td><td class="n">ZoneModule 9 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="248" data-i="1804" data-acc="R" data-u="m³/h" id="obj-ai-1804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1804</td><td class="n">ZoneModule 9 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 9)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="249" data-i="1805" data-acc="R" data-u="%" id="obj-ai-1805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1805</td><td class="n">ZoneModule 9 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="250" data-i="1806" data-acc="R" data-u="m³/h" id="obj-ai-1806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1806</td><td class="n">ZoneModule 9 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 9)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="251" data-i="1807" data-acc="R" data-u="%" id="obj-ai-1807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1807</td><td class="n">ZoneModule 9 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="252" data-i="1808" data-acc="R" data-u="%" id="obj-ai-1808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1808</td><td class="n">ZoneModule 9 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="253" data-i="1809" data-acc="R" data-u="°C" id="obj-ai-1809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1809</td><td class="n">ZoneModule 9 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="254" data-i="1810" data-acc="R" data-u="°C" id="obj-ai-1810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1810</td><td class="n">ZoneModule 9 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="255" data-i="1811" data-acc="R" data-u="°C" id="obj-ai-1811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1811</td><td class="n">ZoneModule 9 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="256" data-i="1812" data-acc="R" data-u="ppm" id="obj-ai-1812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1812</td><td class="n">ZoneModule 9 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 9)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="257" data-i="1813" data-acc="R" data-u="%" id="obj-ai-1813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1813</td><td class="n">ZoneModule 9 - RH Actual Value</td><td class="d">Relative humidity (zone 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="258" data-i="1814" data-acc="R" data-u="°C" id="obj-ai-1814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1814</td><td class="n">ZoneModule 9 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="259" data-i="1900" data-acc="R" data-u="" data-st="1" id="obj-ai-1900"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1900</td><td class="n">ZoneModule 10 - Status</td><td class="d">Zone module state (zone 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="260" data-i="1901" data-acc="R" data-u="%" id="obj-ai-1901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1901</td><td class="n">ZoneModule 10 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="261" data-i="1902" data-acc="R" data-u="m³/h" id="obj-ai-1902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1902</td><td class="n">ZoneModule 10 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 10)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="262" data-i="1903" data-acc="R" data-u="%" id="obj-ai-1903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1903</td><td class="n">ZoneModule 10 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="263" data-i="1904" data-acc="R" data-u="m³/h" id="obj-ai-1904"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1904</td><td class="n">ZoneModule 10 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 10)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="264" data-i="1905" data-acc="R" data-u="%" id="obj-ai-1905"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1905</td><td class="n">ZoneModule 10 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="265" data-i="1906" data-acc="R" data-u="m³/h" id="obj-ai-1906"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1906</td><td class="n">ZoneModule 10 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 10)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="266" data-i="1907" data-acc="R" data-u="%" id="obj-ai-1907"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1907</td><td class="n">ZoneModule 10 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="267" data-i="1908" data-acc="R" data-u="%" id="obj-ai-1908"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1908</td><td class="n">ZoneModule 10 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="268" data-i="1909" data-acc="R" data-u="°C" id="obj-ai-1909"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1909</td><td class="n">ZoneModule 10 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="269" data-i="1910" data-acc="R" data-u="°C" id="obj-ai-1910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1910</td><td class="n">ZoneModule 10 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="270" data-i="1911" data-acc="R" data-u="°C" id="obj-ai-1911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1911</td><td class="n">ZoneModule 10 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="271" data-i="1912" data-acc="R" data-u="ppm" id="obj-ai-1912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1912</td><td class="n">ZoneModule 10 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 10)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="272" data-i="1913" data-acc="R" data-u="%" id="obj-ai-1913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1913</td><td class="n">ZoneModule 10 - RH Actual Value</td><td class="d">Relative humidity (zone 10)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="273" data-i="1914" data-acc="R" data-u="°C" id="obj-ai-1914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1914</td><td class="n">ZoneModule 10 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="274" data-i="2000" data-acc="R" data-u="" data-st="1" id="obj-ai-2000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2000</td><td class="n">ZoneModule 11 - Status</td><td class="d">Zone module state (zone 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="275" data-i="2001" data-acc="R" data-u="%" id="obj-ai-2001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2001</td><td class="n">ZoneModule 11 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 11)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="276" data-i="2002" data-acc="R" data-u="m³/h" id="obj-ai-2002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2002</td><td class="n">ZoneModule 11 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 11)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="277" data-i="2003" data-acc="R" data-u="%" id="obj-ai-2003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2003</td><td class="n">ZoneModule 11 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 11)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="278" data-i="2004" data-acc="R" data-u="m³/h" id="obj-ai-2004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2004</td><td class="n">ZoneModule 11 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 11)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="279" data-i="2005" data-acc="R" data-u="%" id="obj-ai-2005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2005</td><td class="n">ZoneModule 11 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 11)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="280" data-i="2006" data-acc="R" data-u="m³/h" id="obj-ai-2006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2006</td><td class="n">ZoneModule 11 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 11)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="281" data-i="2007" data-acc="R" data-u="%" id="obj-ai-2007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2007</td><td class="n">ZoneModule 11 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 11)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="282" data-i="2008" data-acc="R" data-u="%" id="obj-ai-2008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2008</td><td class="n">ZoneModule 11 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 11)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="283" data-i="2009" data-acc="R" data-u="°C" id="obj-ai-2009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2009</td><td class="n">ZoneModule 11 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 11)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="284" data-i="2010" data-acc="R" data-u="°C" id="obj-ai-2010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2010</td><td class="n">ZoneModule 11 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 11)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="285" data-i="2011" data-acc="R" data-u="°C" id="obj-ai-2011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2011</td><td class="n">ZoneModule 11 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 11)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="286" data-i="2012" data-acc="R" data-u="ppm" id="obj-ai-2012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2012</td><td class="n">ZoneModule 11 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 11)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="287" data-i="2013" data-acc="R" data-u="%" id="obj-ai-2013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2013</td><td class="n">ZoneModule 11 - RH Actual Value</td><td class="d">Relative humidity (zone 11)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="288" data-i="2014" data-acc="R" data-u="°C" id="obj-ai-2014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2014</td><td class="n">ZoneModule 11 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 11)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="289" data-i="2100" data-acc="R" data-u="" data-st="1" id="obj-ai-2100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2100</td><td class="n">ZoneModule 12 - Status</td><td class="d">Zone module state (zone 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="290" data-i="2101" data-acc="R" data-u="%" id="obj-ai-2101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2101</td><td class="n">ZoneModule 12 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="291" data-i="2102" data-acc="R" data-u="m³/h" id="obj-ai-2102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2102</td><td class="n">ZoneModule 12 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 12)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="292" data-i="2103" data-acc="R" data-u="%" id="obj-ai-2103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2103</td><td class="n">ZoneModule 12 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="293" data-i="2104" data-acc="R" data-u="m³/h" id="obj-ai-2104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2104</td><td class="n">ZoneModule 12 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 12)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="294" data-i="2105" data-acc="R" data-u="%" id="obj-ai-2105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2105</td><td class="n">ZoneModule 12 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="295" data-i="2106" data-acc="R" data-u="m³/h" id="obj-ai-2106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2106</td><td class="n">ZoneModule 12 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 12)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="296" data-i="2107" data-acc="R" data-u="%" id="obj-ai-2107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2107</td><td class="n">ZoneModule 12 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="297" data-i="2108" data-acc="R" data-u="%" id="obj-ai-2108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2108</td><td class="n">ZoneModule 12 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="298" data-i="2109" data-acc="R" data-u="°C" id="obj-ai-2109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2109</td><td class="n">ZoneModule 12 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 12)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="299" data-i="2110" data-acc="R" data-u="°C" id="obj-ai-2110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2110</td><td class="n">ZoneModule 12 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 12)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="300" data-i="2111" data-acc="R" data-u="°C" id="obj-ai-2111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2111</td><td class="n">ZoneModule 12 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 12)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="301" data-i="2112" data-acc="R" data-u="ppm" id="obj-ai-2112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2112</td><td class="n">ZoneModule 12 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 12)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="302" data-i="2113" data-acc="R" data-u="%" id="obj-ai-2113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2113</td><td class="n">ZoneModule 12 - RH Actual Value</td><td class="d">Relative humidity (zone 12)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="303" data-i="2114" data-acc="R" data-u="°C" id="obj-ai-2114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2114</td><td class="n">ZoneModule 12 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 12)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="304" data-i="2200" data-acc="R" data-u="" data-st="1" id="obj-ai-2200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2200</td><td class="n">ZoneModule 13 - Status</td><td class="d">Zone module state (zone 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="305" data-i="2201" data-acc="R" data-u="%" id="obj-ai-2201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2201</td><td class="n">ZoneModule 13 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 13)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="306" data-i="2202" data-acc="R" data-u="m³/h" id="obj-ai-2202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2202</td><td class="n">ZoneModule 13 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 13)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="307" data-i="2203" data-acc="R" data-u="%" id="obj-ai-2203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2203</td><td class="n">ZoneModule 13 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 13)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="308" data-i="2204" data-acc="R" data-u="m³/h" id="obj-ai-2204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2204</td><td class="n">ZoneModule 13 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 13)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="309" data-i="2205" data-acc="R" data-u="%" id="obj-ai-2205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2205</td><td class="n">ZoneModule 13 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 13)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="310" data-i="2206" data-acc="R" data-u="m³/h" id="obj-ai-2206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2206</td><td class="n">ZoneModule 13 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 13)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="311" data-i="2207" data-acc="R" data-u="%" id="obj-ai-2207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2207</td><td class="n">ZoneModule 13 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 13)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="312" data-i="2208" data-acc="R" data-u="%" id="obj-ai-2208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2208</td><td class="n">ZoneModule 13 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 13)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="313" data-i="2209" data-acc="R" data-u="°C" id="obj-ai-2209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2209</td><td class="n">ZoneModule 13 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 13)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="314" data-i="2210" data-acc="R" data-u="°C" id="obj-ai-2210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2210</td><td class="n">ZoneModule 13 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 13)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="315" data-i="2211" data-acc="R" data-u="°C" id="obj-ai-2211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2211</td><td class="n">ZoneModule 13 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 13)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="316" data-i="2212" data-acc="R" data-u="ppm" id="obj-ai-2212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2212</td><td class="n">ZoneModule 13 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 13)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="317" data-i="2213" data-acc="R" data-u="%" id="obj-ai-2213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2213</td><td class="n">ZoneModule 13 - RH Actual Value</td><td class="d">Relative humidity (zone 13)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="318" data-i="2214" data-acc="R" data-u="°C" id="obj-ai-2214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2214</td><td class="n">ZoneModule 13 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 13)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="319" data-i="2300" data-acc="R" data-u="" data-st="1" id="obj-ai-2300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2300</td><td class="n">ZoneModule 14 - Status</td><td class="d">Zone module state (zone 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="320" data-i="2301" data-acc="R" data-u="%" id="obj-ai-2301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2301</td><td class="n">ZoneModule 14 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 14)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="321" data-i="2302" data-acc="R" data-u="m³/h" id="obj-ai-2302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2302</td><td class="n">ZoneModule 14 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 14)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="322" data-i="2303" data-acc="R" data-u="%" id="obj-ai-2303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2303</td><td class="n">ZoneModule 14 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 14)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="323" data-i="2304" data-acc="R" data-u="m³/h" id="obj-ai-2304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2304</td><td class="n">ZoneModule 14 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 14)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="324" data-i="2305" data-acc="R" data-u="%" id="obj-ai-2305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2305</td><td class="n">ZoneModule 14 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 14)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="325" data-i="2306" data-acc="R" data-u="m³/h" id="obj-ai-2306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2306</td><td class="n">ZoneModule 14 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 14)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="326" data-i="2307" data-acc="R" data-u="%" id="obj-ai-2307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2307</td><td class="n">ZoneModule 14 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 14)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="327" data-i="2308" data-acc="R" data-u="%" id="obj-ai-2308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2308</td><td class="n">ZoneModule 14 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 14)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="328" data-i="2309" data-acc="R" data-u="°C" id="obj-ai-2309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2309</td><td class="n">ZoneModule 14 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 14)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="329" data-i="2310" data-acc="R" data-u="°C" id="obj-ai-2310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2310</td><td class="n">ZoneModule 14 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 14)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="330" data-i="2311" data-acc="R" data-u="°C" id="obj-ai-2311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2311</td><td class="n">ZoneModule 14 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 14)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="331" data-i="2312" data-acc="R" data-u="ppm" id="obj-ai-2312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2312</td><td class="n">ZoneModule 14 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 14)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="332" data-i="2313" data-acc="R" data-u="%" id="obj-ai-2313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2313</td><td class="n">ZoneModule 14 - RH Actual Value</td><td class="d">Relative humidity (zone 14)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="333" data-i="2314" data-acc="R" data-u="°C" id="obj-ai-2314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2314</td><td class="n">ZoneModule 14 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 14)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="334" data-i="2400" data-acc="R" data-u="" data-st="1" id="obj-ai-2400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2400</td><td class="n">ZoneModule 15 - Status</td><td class="d">Zone module state (zone 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="335" data-i="2401" data-acc="R" data-u="%" id="obj-ai-2401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2401</td><td class="n">ZoneModule 15 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 15)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="336" data-i="2402" data-acc="R" data-u="m³/h" id="obj-ai-2402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2402</td><td class="n">ZoneModule 15 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 15)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="337" data-i="2403" data-acc="R" data-u="%" id="obj-ai-2403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2403</td><td class="n">ZoneModule 15 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 15)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="338" data-i="2404" data-acc="R" data-u="m³/h" id="obj-ai-2404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2404</td><td class="n">ZoneModule 15 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 15)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="339" data-i="2405" data-acc="R" data-u="%" id="obj-ai-2405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2405</td><td class="n">ZoneModule 15 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 15)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="340" data-i="2406" data-acc="R" data-u="m³/h" id="obj-ai-2406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2406</td><td class="n">ZoneModule 15 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 15)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="341" data-i="2407" data-acc="R" data-u="%" id="obj-ai-2407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2407</td><td class="n">ZoneModule 15 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 15)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="342" data-i="2408" data-acc="R" data-u="%" id="obj-ai-2408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2408</td><td class="n">ZoneModule 15 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 15)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="343" data-i="2409" data-acc="R" data-u="°C" id="obj-ai-2409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2409</td><td class="n">ZoneModule 15 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="344" data-i="2410" data-acc="R" data-u="°C" id="obj-ai-2410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2410</td><td class="n">ZoneModule 15 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="345" data-i="2411" data-acc="R" data-u="°C" id="obj-ai-2411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2411</td><td class="n">ZoneModule 15 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="346" data-i="2412" data-acc="R" data-u="ppm" id="obj-ai-2412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2412</td><td class="n">ZoneModule 15 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 15)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="347" data-i="2413" data-acc="R" data-u="%" id="obj-ai-2413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2413</td><td class="n">ZoneModule 15 - RH Actual Value</td><td class="d">Relative humidity (zone 15)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="348" data-i="2414" data-acc="R" data-u="°C" id="obj-ai-2414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2414</td><td class="n">ZoneModule 15 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 15)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="349" data-i="2500" data-acc="R" data-u="" data-st="1" id="obj-ai-2500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2500</td><td class="n">ZoneModule 16 - Status</td><td class="d">Zone module state (zone 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="350" data-i="2501" data-acc="R" data-u="%" id="obj-ai-2501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2501</td><td class="n">ZoneModule 16 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="351" data-i="2502" data-acc="R" data-u="m³/h" id="obj-ai-2502"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2502</td><td class="n">ZoneModule 16 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 16)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="352" data-i="2503" data-acc="R" data-u="%" id="obj-ai-2503"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2503</td><td class="n">ZoneModule 16 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="353" data-i="2504" data-acc="R" data-u="m³/h" id="obj-ai-2504"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2504</td><td class="n">ZoneModule 16 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 16)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="354" data-i="2505" data-acc="R" data-u="%" id="obj-ai-2505"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2505</td><td class="n">ZoneModule 16 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="355" data-i="2506" data-acc="R" data-u="m³/h" id="obj-ai-2506"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2506</td><td class="n">ZoneModule 16 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 16)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="356" data-i="2507" data-acc="R" data-u="%" id="obj-ai-2507"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2507</td><td class="n">ZoneModule 16 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="357" data-i="2508" data-acc="R" data-u="%" id="obj-ai-2508"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2508</td><td class="n">ZoneModule 16 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="358" data-i="2509" data-acc="R" data-u="°C" id="obj-ai-2509"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2509</td><td class="n">ZoneModule 16 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 16)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="359" data-i="2510" data-acc="R" data-u="°C" id="obj-ai-2510"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2510</td><td class="n">ZoneModule 16 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 16)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="360" data-i="2511" data-acc="R" data-u="°C" id="obj-ai-2511"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2511</td><td class="n">ZoneModule 16 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 16)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="361" data-i="2512" data-acc="R" data-u="ppm" id="obj-ai-2512"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2512</td><td class="n">ZoneModule 16 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 16)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="362" data-i="2513" data-acc="R" data-u="%" id="obj-ai-2513"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2513</td><td class="n">ZoneModule 16 - RH Actual Value</td><td class="d">Relative humidity (zone 16)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="363" data-i="2514" data-acc="R" data-u="°C" id="obj-ai-2514"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2514</td><td class="n">ZoneModule 16 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 16)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="364" data-i="2600" data-acc="R" data-u="" data-st="1" id="obj-ai-2600"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2600</td><td class="n">ZoneModule 17 - Status</td><td class="d">Zone module state (zone 17)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="365" data-i="2601" data-acc="R" data-u="%" id="obj-ai-2601"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2601</td><td class="n">ZoneModule 17 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 17)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="366" data-i="2602" data-acc="R" data-u="m³/h" id="obj-ai-2602"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2602</td><td class="n">ZoneModule 17 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 17)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="367" data-i="2603" data-acc="R" data-u="%" id="obj-ai-2603"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2603</td><td class="n">ZoneModule 17 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 17)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="368" data-i="2604" data-acc="R" data-u="m³/h" id="obj-ai-2604"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2604</td><td class="n">ZoneModule 17 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 17)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="369" data-i="2605" data-acc="R" data-u="%" id="obj-ai-2605"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2605</td><td class="n">ZoneModule 17 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 17)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="370" data-i="2606" data-acc="R" data-u="m³/h" id="obj-ai-2606"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2606</td><td class="n">ZoneModule 17 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 17)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="371" data-i="2607" data-acc="R" data-u="%" id="obj-ai-2607"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2607</td><td class="n">ZoneModule 17 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 17)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="372" data-i="2608" data-acc="R" data-u="%" id="obj-ai-2608"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2608</td><td class="n">ZoneModule 17 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 17)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="373" data-i="2609" data-acc="R" data-u="°C" id="obj-ai-2609"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2609</td><td class="n">ZoneModule 17 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 17)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="374" data-i="2610" data-acc="R" data-u="°C" id="obj-ai-2610"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2610</td><td class="n">ZoneModule 17 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 17)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="375" data-i="2611" data-acc="R" data-u="°C" id="obj-ai-2611"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2611</td><td class="n">ZoneModule 17 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 17)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="376" data-i="2612" data-acc="R" data-u="ppm" id="obj-ai-2612"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2612</td><td class="n">ZoneModule 17 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 17)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="377" data-i="2613" data-acc="R" data-u="%" id="obj-ai-2613"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2613</td><td class="n">ZoneModule 17 - RH Actual Value</td><td class="d">Relative humidity (zone 17)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="378" data-i="2614" data-acc="R" data-u="°C" id="obj-ai-2614"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2614</td><td class="n">ZoneModule 17 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 17)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="379" data-i="2700" data-acc="R" data-u="" data-st="1" id="obj-ai-2700"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2700</td><td class="n">ZoneModule 18 - Status</td><td class="d">Zone module state (zone 18)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="380" data-i="2701" data-acc="R" data-u="%" id="obj-ai-2701"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2701</td><td class="n">ZoneModule 18 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 18)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="381" data-i="2702" data-acc="R" data-u="m³/h" id="obj-ai-2702"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2702</td><td class="n">ZoneModule 18 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 18)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="382" data-i="2703" data-acc="R" data-u="%" id="obj-ai-2703"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2703</td><td class="n">ZoneModule 18 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 18)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="383" data-i="2704" data-acc="R" data-u="m³/h" id="obj-ai-2704"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2704</td><td class="n">ZoneModule 18 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 18)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="384" data-i="2705" data-acc="R" data-u="%" id="obj-ai-2705"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2705</td><td class="n">ZoneModule 18 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 18)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="385" data-i="2706" data-acc="R" data-u="m³/h" id="obj-ai-2706"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2706</td><td class="n">ZoneModule 18 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 18)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="386" data-i="2707" data-acc="R" data-u="%" id="obj-ai-2707"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2707</td><td class="n">ZoneModule 18 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 18)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="387" data-i="2708" data-acc="R" data-u="%" id="obj-ai-2708"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2708</td><td class="n">ZoneModule 18 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 18)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="388" data-i="2709" data-acc="R" data-u="°C" id="obj-ai-2709"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2709</td><td class="n">ZoneModule 18 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 18)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="389" data-i="2710" data-acc="R" data-u="°C" id="obj-ai-2710"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2710</td><td class="n">ZoneModule 18 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 18)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="390" data-i="2711" data-acc="R" data-u="°C" id="obj-ai-2711"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2711</td><td class="n">ZoneModule 18 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 18)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="391" data-i="2712" data-acc="R" data-u="ppm" id="obj-ai-2712"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2712</td><td class="n">ZoneModule 18 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 18)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="392" data-i="2713" data-acc="R" data-u="%" id="obj-ai-2713"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2713</td><td class="n">ZoneModule 18 - RH Actual Value</td><td class="d">Relative humidity (zone 18)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="393" data-i="2714" data-acc="R" data-u="°C" id="obj-ai-2714"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2714</td><td class="n">ZoneModule 18 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 18)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="394" data-i="2800" data-acc="R" data-u="" data-st="1" id="obj-ai-2800"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2800</td><td class="n">ZoneModule 19 - Status</td><td class="d">Zone module state (zone 19)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="395" data-i="2801" data-acc="R" data-u="%" id="obj-ai-2801"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2801</td><td class="n">ZoneModule 19 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 19)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="396" data-i="2802" data-acc="R" data-u="m³/h" id="obj-ai-2802"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2802</td><td class="n">ZoneModule 19 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 19)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="397" data-i="2803" data-acc="R" data-u="%" id="obj-ai-2803"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2803</td><td class="n">ZoneModule 19 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 19)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="398" data-i="2804" data-acc="R" data-u="m³/h" id="obj-ai-2804"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2804</td><td class="n">ZoneModule 19 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 19)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="399" data-i="2805" data-acc="R" data-u="%" id="obj-ai-2805"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2805</td><td class="n">ZoneModule 19 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 19)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="400" data-i="2806" data-acc="R" data-u="m³/h" id="obj-ai-2806"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2806</td><td class="n">ZoneModule 19 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 19)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="401" data-i="2807" data-acc="R" data-u="%" id="obj-ai-2807"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2807</td><td class="n">ZoneModule 19 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 19)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="402" data-i="2808" data-acc="R" data-u="%" id="obj-ai-2808"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2808</td><td class="n">ZoneModule 19 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 19)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="403" data-i="2809" data-acc="R" data-u="°C" id="obj-ai-2809"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2809</td><td class="n">ZoneModule 19 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 19)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="404" data-i="2810" data-acc="R" data-u="°C" id="obj-ai-2810"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2810</td><td class="n">ZoneModule 19 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 19)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="405" data-i="2811" data-acc="R" data-u="°C" id="obj-ai-2811"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2811</td><td class="n">ZoneModule 19 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 19)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="406" data-i="2812" data-acc="R" data-u="ppm" id="obj-ai-2812"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2812</td><td class="n">ZoneModule 19 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 19)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="407" data-i="2813" data-acc="R" data-u="%" id="obj-ai-2813"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2813</td><td class="n">ZoneModule 19 - RH Actual Value</td><td class="d">Relative humidity (zone 19)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="408" data-i="2814" data-acc="R" data-u="°C" id="obj-ai-2814"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2814</td><td class="n">ZoneModule 19 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 19)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="409" data-i="2900" data-acc="R" data-u="" data-st="1" id="obj-ai-2900"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2900</td><td class="n">ZoneModule 20 - Status</td><td class="d">Zone module state (zone 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="410" data-i="2901" data-acc="R" data-u="%" id="obj-ai-2901"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2901</td><td class="n">ZoneModule 20 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="411" data-i="2902" data-acc="R" data-u="m³/h" id="obj-ai-2902"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2902</td><td class="n">ZoneModule 20 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 20)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="412" data-i="2903" data-acc="R" data-u="%" id="obj-ai-2903"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2903</td><td class="n">ZoneModule 20 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="413" data-i="2904" data-acc="R" data-u="m³/h" id="obj-ai-2904"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2904</td><td class="n">ZoneModule 20 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 20)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="414" data-i="2905" data-acc="R" data-u="%" id="obj-ai-2905"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2905</td><td class="n">ZoneModule 20 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="415" data-i="2906" data-acc="R" data-u="m³/h" id="obj-ai-2906"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2906</td><td class="n">ZoneModule 20 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 20)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="2907" data-acc="R" data-u="%" id="obj-ai-2907"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2907</td><td class="n">ZoneModule 20 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="2908" data-acc="R" data-u="%" id="obj-ai-2908"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2908</td><td class="n">ZoneModule 20 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="418" data-i="2909" data-acc="R" data-u="°C" id="obj-ai-2909"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2909</td><td class="n">ZoneModule 20 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 20)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="419" data-i="2910" data-acc="R" data-u="°C" id="obj-ai-2910"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2910</td><td class="n">ZoneModule 20 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 20)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="420" data-i="2911" data-acc="R" data-u="°C" id="obj-ai-2911"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2911</td><td class="n">ZoneModule 20 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 20)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="421" data-i="2912" data-acc="R" data-u="ppm" id="obj-ai-2912"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2912</td><td class="n">ZoneModule 20 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 20)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="422" data-i="2913" data-acc="R" data-u="%" id="obj-ai-2913"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2913</td><td class="n">ZoneModule 20 - RH Actual Value</td><td class="d">Relative humidity (zone 20)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="2914" data-acc="R" data-u="°C" id="obj-ai-2914"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2914</td><td class="n">ZoneModule 20 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 20)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="3000" data-acc="R" data-u="" data-st="1" id="obj-ai-3000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3000</td><td class="n">ZoneModule 21 - Status</td><td class="d">Zone module state (zone 21)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="3001" data-acc="R" data-u="%" id="obj-ai-3001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3001</td><td class="n">ZoneModule 21 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 21)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="3002" data-acc="R" data-u="m³/h" id="obj-ai-3002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3002</td><td class="n">ZoneModule 21 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 21)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="3003" data-acc="R" data-u="%" id="obj-ai-3003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3003</td><td class="n">ZoneModule 21 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 21)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="3004" data-acc="R" data-u="m³/h" id="obj-ai-3004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3004</td><td class="n">ZoneModule 21 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 21)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="3005" data-acc="R" data-u="%" id="obj-ai-3005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3005</td><td class="n">ZoneModule 21 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 21)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="3006" data-acc="R" data-u="m³/h" id="obj-ai-3006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3006</td><td class="n">ZoneModule 21 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 21)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="3007" data-acc="R" data-u="%" id="obj-ai-3007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3007</td><td class="n">ZoneModule 21 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 21)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="3008" data-acc="R" data-u="%" id="obj-ai-3008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3008</td><td class="n">ZoneModule 21 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 21)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="3009" data-acc="R" data-u="°C" id="obj-ai-3009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3009</td><td class="n">ZoneModule 21 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 21)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="3010" data-acc="R" data-u="°C" id="obj-ai-3010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3010</td><td class="n">ZoneModule 21 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 21)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="435" data-i="3011" data-acc="R" data-u="°C" id="obj-ai-3011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3011</td><td class="n">ZoneModule 21 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 21)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="436" data-i="3012" data-acc="R" data-u="ppm" id="obj-ai-3012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3012</td><td class="n">ZoneModule 21 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 21)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="437" data-i="3013" data-acc="R" data-u="%" id="obj-ai-3013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3013</td><td class="n">ZoneModule 21 - RH Actual Value</td><td class="d">Relative humidity (zone 21)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="3014" data-acc="R" data-u="°C" id="obj-ai-3014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3014</td><td class="n">ZoneModule 21 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 21)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="3100" data-acc="R" data-u="" data-st="1" id="obj-ai-3100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3100</td><td class="n">ZoneModule 22 - Status</td><td class="d">Zone module state (zone 22)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="3101" data-acc="R" data-u="%" id="obj-ai-3101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3101</td><td class="n">ZoneModule 22 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 22)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="441" data-i="3102" data-acc="R" data-u="m³/h" id="obj-ai-3102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3102</td><td class="n">ZoneModule 22 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 22)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="442" data-i="3103" data-acc="R" data-u="%" id="obj-ai-3103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3103</td><td class="n">ZoneModule 22 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 22)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="443" data-i="3104" data-acc="R" data-u="m³/h" id="obj-ai-3104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3104</td><td class="n">ZoneModule 22 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 22)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="3105" data-acc="R" data-u="%" id="obj-ai-3105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3105</td><td class="n">ZoneModule 22 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 22)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="3106" data-acc="R" data-u="m³/h" id="obj-ai-3106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3106</td><td class="n">ZoneModule 22 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 22)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="3107" data-acc="R" data-u="%" id="obj-ai-3107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3107</td><td class="n">ZoneModule 22 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 22)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="447" data-i="3108" data-acc="R" data-u="%" id="obj-ai-3108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3108</td><td class="n">ZoneModule 22 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 22)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="448" data-i="3109" data-acc="R" data-u="°C" id="obj-ai-3109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3109</td><td class="n">ZoneModule 22 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 22)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="449" data-i="3110" data-acc="R" data-u="°C" id="obj-ai-3110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3110</td><td class="n">ZoneModule 22 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 22)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="3111" data-acc="R" data-u="°C" id="obj-ai-3111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3111</td><td class="n">ZoneModule 22 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 22)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="3112" data-acc="R" data-u="ppm" id="obj-ai-3112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3112</td><td class="n">ZoneModule 22 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 22)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="3113" data-acc="R" data-u="%" id="obj-ai-3113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3113</td><td class="n">ZoneModule 22 - RH Actual Value</td><td class="d">Relative humidity (zone 22)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="453" data-i="3114" data-acc="R" data-u="°C" id="obj-ai-3114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3114</td><td class="n">ZoneModule 22 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 22)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="454" data-i="3200" data-acc="R" data-u="" data-st="1" id="obj-ai-3200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3200</td><td class="n">ZoneModule 23 - Status</td><td class="d">Zone module state (zone 23)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="455" data-i="3201" data-acc="R" data-u="%" id="obj-ai-3201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3201</td><td class="n">ZoneModule 23 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 23)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="456" data-i="3202" data-acc="R" data-u="m³/h" id="obj-ai-3202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3202</td><td class="n">ZoneModule 23 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 23)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="457" data-i="3203" data-acc="R" data-u="%" id="obj-ai-3203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3203</td><td class="n">ZoneModule 23 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 23)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="458" data-i="3204" data-acc="R" data-u="m³/h" id="obj-ai-3204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3204</td><td class="n">ZoneModule 23 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 23)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="459" data-i="3205" data-acc="R" data-u="%" id="obj-ai-3205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3205</td><td class="n">ZoneModule 23 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 23)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="460" data-i="3206" data-acc="R" data-u="m³/h" id="obj-ai-3206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3206</td><td class="n">ZoneModule 23 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 23)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="461" data-i="3207" data-acc="R" data-u="%" id="obj-ai-3207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3207</td><td class="n">ZoneModule 23 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 23)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="462" data-i="3208" data-acc="R" data-u="%" id="obj-ai-3208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3208</td><td class="n">ZoneModule 23 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 23)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="463" data-i="3209" data-acc="R" data-u="°C" id="obj-ai-3209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3209</td><td class="n">ZoneModule 23 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 23)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="464" data-i="3210" data-acc="R" data-u="°C" id="obj-ai-3210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3210</td><td class="n">ZoneModule 23 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 23)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="465" data-i="3211" data-acc="R" data-u="°C" id="obj-ai-3211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3211</td><td class="n">ZoneModule 23 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 23)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="466" data-i="3212" data-acc="R" data-u="ppm" id="obj-ai-3212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3212</td><td class="n">ZoneModule 23 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 23)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="3213" data-acc="R" data-u="%" id="obj-ai-3213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3213</td><td class="n">ZoneModule 23 - RH Actual Value</td><td class="d">Relative humidity (zone 23)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="3214" data-acc="R" data-u="°C" id="obj-ai-3214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3214</td><td class="n">ZoneModule 23 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 23)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="3300" data-acc="R" data-u="" data-st="1" id="obj-ai-3300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3300</td><td class="n">ZoneModule 24 - Status</td><td class="d">Zone module state (zone 24)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="3301" data-acc="R" data-u="%" id="obj-ai-3301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3301</td><td class="n">ZoneModule 24 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 24)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="3302" data-acc="R" data-u="m³/h" id="obj-ai-3302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3302</td><td class="n">ZoneModule 24 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 24)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="3303" data-acc="R" data-u="%" id="obj-ai-3303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3303</td><td class="n">ZoneModule 24 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 24)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="3304" data-acc="R" data-u="m³/h" id="obj-ai-3304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3304</td><td class="n">ZoneModule 24 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 24)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="3305" data-acc="R" data-u="%" id="obj-ai-3305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3305</td><td class="n">ZoneModule 24 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 24)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="3306" data-acc="R" data-u="m³/h" id="obj-ai-3306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3306</td><td class="n">ZoneModule 24 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 24)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="3307" data-acc="R" data-u="%" id="obj-ai-3307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3307</td><td class="n">ZoneModule 24 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 24)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="3308" data-acc="R" data-u="%" id="obj-ai-3308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3308</td><td class="n">ZoneModule 24 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 24)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="3309" data-acc="R" data-u="°C" id="obj-ai-3309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3309</td><td class="n">ZoneModule 24 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 24)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="3310" data-acc="R" data-u="°C" id="obj-ai-3310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3310</td><td class="n">ZoneModule 24 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 24)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="3311" data-acc="R" data-u="°C" id="obj-ai-3311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3311</td><td class="n">ZoneModule 24 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 24)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="3312" data-acc="R" data-u="ppm" id="obj-ai-3312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3312</td><td class="n">ZoneModule 24 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 24)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="3313" data-acc="R" data-u="%" id="obj-ai-3313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3313</td><td class="n">ZoneModule 24 - RH Actual Value</td><td class="d">Relative humidity (zone 24)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="3314" data-acc="R" data-u="°C" id="obj-ai-3314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3314</td><td class="n">ZoneModule 24 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 24)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="3400" data-acc="R" data-u="" data-st="1" id="obj-ai-3400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3400</td><td class="n">ZoneModule 25 - Status</td><td class="d">Zone module state (zone 25)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="3401" data-acc="R" data-u="%" id="obj-ai-3401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3401</td><td class="n">ZoneModule 25 - VAV Supply 1 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 1 (zone 25)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="3402" data-acc="R" data-u="m³/h" id="obj-ai-3402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3402</td><td class="n">ZoneModule 25 - VAV Supply 1 Flow</td><td class="d">Airflow, supply VAV damper 1 (zone 25)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="3403" data-acc="R" data-u="%" id="obj-ai-3403"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3403</td><td class="n">ZoneModule 25 - VAV Supply 2 Actuator Setpoint</td><td class="d">Damper position, supply VAV damper 2 (zone 25)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="3404" data-acc="R" data-u="m³/h" id="obj-ai-3404"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3404</td><td class="n">ZoneModule 25 - VAV Supply 2 Flow</td><td class="d">Airflow, supply VAV damper 2 (zone 25)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="3405" data-acc="R" data-u="%" id="obj-ai-3405"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3405</td><td class="n">ZoneModule 25 - VAV Extract Actuator Setpoint</td><td class="d">Damper position, extract VAV damper (zone 25)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="3406" data-acc="R" data-u="m³/h" id="obj-ai-3406"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3406</td><td class="n">ZoneModule 25 - VAV Extract Flow</td><td class="d">Airflow, extract VAV damper (zone 25)</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="3407" data-acc="R" data-u="%" id="obj-ai-3407"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3407</td><td class="n">ZoneModule 25 - Heating Actuator Setpoint</td><td class="d">Heating valve opening (zone 25)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="3408" data-acc="R" data-u="%" id="obj-ai-3408"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3408</td><td class="n">ZoneModule 25 - Cooling Actuator setpoint</td><td class="d">Cooling valve opening (zone 25)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="3409" data-acc="R" data-u="°C" id="obj-ai-3409"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3409</td><td class="n">ZoneModule 25 - Room Temperature Actual Value</td><td class="d">Room temperature (zone 25)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="3410" data-acc="R" data-u="°C" id="obj-ai-3410"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3410</td><td class="n">ZoneModule 25 - Supply Temperature Actual Value</td><td class="d">Supply air temperature (zone 25)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="495" data-i="3411" data-acc="R" data-u="°C" id="obj-ai-3411"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3411</td><td class="n">ZoneModule 25 - Remote Setpoint Offset Actual Value</td><td class="d">Actual setpoint offset (zone 25)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="496" data-i="3412" data-acc="R" data-u="ppm" id="obj-ai-3412"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3412</td><td class="n">ZoneModule 25 - CO2/VOC Actual Value</td><td class="d">CO2/VOC level (zone 25)</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="497" data-i="3413" data-acc="R" data-u="%" id="obj-ai-3413"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3413</td><td class="n">ZoneModule 25 - RH Actual Value</td><td class="d">Relative humidity (zone 25)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="498" data-i="3414" data-acc="R" data-u="°C" id="obj-ai-3414"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3414</td><td class="n">ZoneModule 25 - Room Temperature Actual Setpoint</td><td class="d">Calculated room temperature setpoint (zone 25)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="499" data-i="3500" data-acc="R" data-u="" id="obj-ai-3500"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3500</td><td class="n">Number Of Zonemasters</td><td class="d">Number of linked/online X-AIRCONTROL Masters</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="500" data-i="3501" data-acc="R" data-u="" id="obj-ai-3501"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3501</td><td class="n">ZoneMaster Chain ID</td><td class="d">Chain ID of this X-AIRCONTROL Master</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="501" data-i="4000" data-acc="R" data-u="" data-st="1" id="obj-ai-4000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4000</td><td class="n">ZoneMaster 1 - ZoneMaster Local Alarm Status</td><td class="d">Alarm state of X-AIRCONTROL Master no. 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="502" data-i="4100" data-acc="R" data-u="" data-st="1" id="obj-ai-4100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4100</td><td class="n">ZoneMaster 2 - ZoneMaster Local Alarm Status</td><td class="d">Alarm state of X-AIRCONTROL Master no. 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="503" data-i="4200" data-acc="R" data-u="" data-st="1" id="obj-ai-4200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4200</td><td class="n">ZoneMaster 3 - ZoneMaster Local Alarm Status</td><td class="d">Alarm state of X-AIRCONTROL Master no. 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="504" data-i="4300" data-acc="R" data-u="" data-st="1" id="obj-ai-4300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4300</td><td class="n">ZoneMaster 4 - ZoneMaster Local Alarm Status</td><td class="d">Alarm state of X-AIRCONTROL Master no. 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="505" data-i="4400" data-acc="R" data-u="" data-st="1" id="obj-ai-4400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4400</td><td class="n">ZoneMaster 5 - ZoneMaster Local Alarm Status</td><td class="d">Alarm state of X-AIRCONTROL Master no. 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Normal, 1=B-alarm, 2=A-alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="0" data-acc="W" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">System Time Year</td><td class="d">Clock: year</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">System Time Month</td><td class="d">Clock: month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">System Time Date</td><td class="d">Clock: day of month</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">System Time Hour</td><td class="d">Clock: hour</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">System Time Minute</td><td class="d">Clock: minute</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">System Time Second</td><td class="d">Clock: second</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="100" data-acc="W" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">AHU Min Supply Fan Speed</td><td class="d">Supply fan minimum speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="101" data-acc="W" data-u="%" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">AHU Max Supply Fan Speed</td><td class="d">Supply fan maximum speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="102" data-acc="W" data-u="%" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">AHU Min Extract Fan Speed</td><td class="d">Extract fan minimum speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="103" data-acc="W" data-u="%" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">AHU Max Extract Fan Speed</td><td class="d">Extract fan maximum speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="104" data-acc="W" data-u="°C" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Minimum Supply Air Temperature</td><td class="d">Minimum supply air temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="105" data-acc="W" data-u="°C" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Highest Allowed Cooling Water Temp</td><td class="d">Maximum cooling water temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="106" data-acc="W" data-u="°C" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Winter Start Temperature</td><td class="d">Winter compensation: low outdoor temperature point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="107" data-acc="W" data-u="°C" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Winter Max Temperature</td><td class="d">Winter compensation: high outdoor temperature point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="108" data-acc="W" data-u="°C" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Winter Temp Diff</td><td class="d">Winter compensation amount</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="109" data-acc="W" data-u="°C" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Summer Start Temperature</td><td class="d">Summer compensation: low outdoor temperature point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="110" data-acc="W" data-u="°C" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Summer Max Temperature</td><td class="d">Summer compensation: high outdoor temperature point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="111" data-acc="W" data-u="°C" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Summer Temp Diff</td><td class="d">Summer compensation amount</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="1001" data-acc="W" data-u="°C" data-min="1" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1001</td><td class="n">ZoneModule 1 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 1)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="1002" data-acc="W" data-u="°C" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">ZoneModule 1 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 1)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="1003" data-acc="W" data-u="°C" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">ZoneModule 1 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 1)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="1004" data-acc="W" data-u="ppm" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">ZoneModule 1 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 1)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="1005" data-acc="W" data-u="%" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">ZoneModule 1 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="1006" data-acc="W" data-u="%" id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">ZoneModule 1 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="1007" data-acc="W" data-u="%" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">ZoneModule 1 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="1008" data-acc="W" data-u="%" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">ZoneModule 1 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="1009" data-acc="W" data-u="%" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">ZoneModule 1 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="1010" data-acc="W" data-u="%" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">ZoneModule 1 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="1011" data-acc="W" data-u="%" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">ZoneModule 1 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="1012" data-acc="W" data-u="%" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">ZoneModule 1 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 1)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="1101" data-acc="W" data-u="°C" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">ZoneModule 2 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="1102" data-acc="W" data-u="°C" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">ZoneModule 2 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="1103" data-acc="W" data-u="°C" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">ZoneModule 2 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 2)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="1104" data-acc="W" data-u="ppm" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">ZoneModule 2 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 2)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="1105" data-acc="W" data-u="%" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">ZoneModule 2 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="1106" data-acc="W" data-u="%" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">ZoneModule 2 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="1107" data-acc="W" data-u="%" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">ZoneModule 2 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="1108" data-acc="W" data-u="%" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">ZoneModule 2 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="1109" data-acc="W" data-u="%" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">ZoneModule 2 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="1110" data-acc="W" data-u="%" id="obj-av-1110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1110</td><td class="n">ZoneModule 2 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="1111" data-acc="W" data-u="%" id="obj-av-1111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1111</td><td class="n">ZoneModule 2 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="1112" data-acc="W" data-u="%" id="obj-av-1112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1112</td><td class="n">ZoneModule 2 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 2)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="1201" data-acc="W" data-u="°C" id="obj-av-1201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1201</td><td class="n">ZoneModule 3 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 3)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="1202" data-acc="W" data-u="°C" id="obj-av-1202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1202</td><td class="n">ZoneModule 3 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 3)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="1203" data-acc="W" data-u="°C" id="obj-av-1203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1203</td><td class="n">ZoneModule 3 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 3)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="1204" data-acc="W" data-u="ppm" id="obj-av-1204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1204</td><td class="n">ZoneModule 3 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 3)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="1205" data-acc="W" data-u="%" id="obj-av-1205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1205</td><td class="n">ZoneModule 3 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="1206" data-acc="W" data-u="%" id="obj-av-1206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1206</td><td class="n">ZoneModule 3 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="1207" data-acc="W" data-u="%" id="obj-av-1207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1207</td><td class="n">ZoneModule 3 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="1208" data-acc="W" data-u="%" id="obj-av-1208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1208</td><td class="n">ZoneModule 3 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="1209" data-acc="W" data-u="%" id="obj-av-1209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1209</td><td class="n">ZoneModule 3 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="1210" data-acc="W" data-u="%" id="obj-av-1210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1210</td><td class="n">ZoneModule 3 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="1211" data-acc="W" data-u="%" id="obj-av-1211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1211</td><td class="n">ZoneModule 3 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="1212" data-acc="W" data-u="%" id="obj-av-1212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1212</td><td class="n">ZoneModule 3 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 3)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="1301" data-acc="W" data-u="°C" id="obj-av-1301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1301</td><td class="n">ZoneModule 4 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 4)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="1302" data-acc="W" data-u="°C" id="obj-av-1302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1302</td><td class="n">ZoneModule 4 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 4)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="1303" data-acc="W" data-u="°C" id="obj-av-1303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1303</td><td class="n">ZoneModule 4 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 4)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="1304" data-acc="W" data-u="ppm" id="obj-av-1304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1304</td><td class="n">ZoneModule 4 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 4)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="1305" data-acc="W" data-u="%" id="obj-av-1305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1305</td><td class="n">ZoneModule 4 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="1306" data-acc="W" data-u="%" id="obj-av-1306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1306</td><td class="n">ZoneModule 4 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="1307" data-acc="W" data-u="%" id="obj-av-1307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1307</td><td class="n">ZoneModule 4 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="1308" data-acc="W" data-u="%" id="obj-av-1308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1308</td><td class="n">ZoneModule 4 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="1309" data-acc="W" data-u="%" id="obj-av-1309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1309</td><td class="n">ZoneModule 4 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="1310" data-acc="W" data-u="%" id="obj-av-1310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1310</td><td class="n">ZoneModule 4 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="1311" data-acc="W" data-u="%" id="obj-av-1311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1311</td><td class="n">ZoneModule 4 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="1312" data-acc="W" data-u="%" id="obj-av-1312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1312</td><td class="n">ZoneModule 4 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 4)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="1401" data-acc="W" data-u="°C" id="obj-av-1401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1401</td><td class="n">ZoneModule 5 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 5)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="1402" data-acc="W" data-u="°C" id="obj-av-1402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1402</td><td class="n">ZoneModule 5 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 5)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="1403" data-acc="W" data-u="°C" id="obj-av-1403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1403</td><td class="n">ZoneModule 5 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 5)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="1404" data-acc="W" data-u="ppm" id="obj-av-1404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1404</td><td class="n">ZoneModule 5 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 5)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="1405" data-acc="W" data-u="%" id="obj-av-1405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1405</td><td class="n">ZoneModule 5 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="1406" data-acc="W" data-u="%" id="obj-av-1406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1406</td><td class="n">ZoneModule 5 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="1407" data-acc="W" data-u="%" id="obj-av-1407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1407</td><td class="n">ZoneModule 5 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="1408" data-acc="W" data-u="%" id="obj-av-1408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1408</td><td class="n">ZoneModule 5 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="1409" data-acc="W" data-u="%" id="obj-av-1409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1409</td><td class="n">ZoneModule 5 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="1410" data-acc="W" data-u="%" id="obj-av-1410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1410</td><td class="n">ZoneModule 5 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="1411" data-acc="W" data-u="%" id="obj-av-1411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1411</td><td class="n">ZoneModule 5 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="1412" data-acc="W" data-u="%" id="obj-av-1412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1412</td><td class="n">ZoneModule 5 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 5)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="1501" data-acc="W" data-u="°C" id="obj-av-1501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1501</td><td class="n">ZoneModule 6 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 6)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="1502" data-acc="W" data-u="°C" id="obj-av-1502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1502</td><td class="n">ZoneModule 6 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 6)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="1503" data-acc="W" data-u="°C" id="obj-av-1503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1503</td><td class="n">ZoneModule 6 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 6)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="1504" data-acc="W" data-u="ppm" id="obj-av-1504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1504</td><td class="n">ZoneModule 6 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 6)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="1505" data-acc="W" data-u="%" id="obj-av-1505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1505</td><td class="n">ZoneModule 6 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="1506" data-acc="W" data-u="%" id="obj-av-1506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1506</td><td class="n">ZoneModule 6 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="1507" data-acc="W" data-u="%" id="obj-av-1507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1507</td><td class="n">ZoneModule 6 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="1508" data-acc="W" data-u="%" id="obj-av-1508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1508</td><td class="n">ZoneModule 6 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="1509" data-acc="W" data-u="%" id="obj-av-1509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1509</td><td class="n">ZoneModule 6 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="1510" data-acc="W" data-u="%" id="obj-av-1510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1510</td><td class="n">ZoneModule 6 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="1511" data-acc="W" data-u="%" id="obj-av-1511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1511</td><td class="n">ZoneModule 6 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="1512" data-acc="W" data-u="%" id="obj-av-1512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1512</td><td class="n">ZoneModule 6 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 6)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="1601" data-acc="W" data-u="°C" id="obj-av-1601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1601</td><td class="n">ZoneModule 7 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 7)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="1602" data-acc="W" data-u="°C" id="obj-av-1602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1602</td><td class="n">ZoneModule 7 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 7)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="1603" data-acc="W" data-u="°C" id="obj-av-1603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1603</td><td class="n">ZoneModule 7 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 7)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="1604" data-acc="W" data-u="ppm" id="obj-av-1604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1604</td><td class="n">ZoneModule 7 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 7)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="1605" data-acc="W" data-u="%" id="obj-av-1605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1605</td><td class="n">ZoneModule 7 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="1606" data-acc="W" data-u="%" id="obj-av-1606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1606</td><td class="n">ZoneModule 7 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="1607" data-acc="W" data-u="%" id="obj-av-1607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1607</td><td class="n">ZoneModule 7 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="1608" data-acc="W" data-u="%" id="obj-av-1608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1608</td><td class="n">ZoneModule 7 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="1609" data-acc="W" data-u="%" id="obj-av-1609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1609</td><td class="n">ZoneModule 7 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="1610" data-acc="W" data-u="%" id="obj-av-1610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1610</td><td class="n">ZoneModule 7 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="1611" data-acc="W" data-u="%" id="obj-av-1611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1611</td><td class="n">ZoneModule 7 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="1612" data-acc="W" data-u="%" id="obj-av-1612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1612</td><td class="n">ZoneModule 7 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 7)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="1701" data-acc="W" data-u="°C" id="obj-av-1701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1701</td><td class="n">ZoneModule 8 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 8)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="1702" data-acc="W" data-u="°C" id="obj-av-1702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1702</td><td class="n">ZoneModule 8 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 8)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="1703" data-acc="W" data-u="°C" id="obj-av-1703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1703</td><td class="n">ZoneModule 8 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 8)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="1704" data-acc="W" data-u="ppm" id="obj-av-1704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1704</td><td class="n">ZoneModule 8 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 8)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="1705" data-acc="W" data-u="%" id="obj-av-1705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1705</td><td class="n">ZoneModule 8 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="1706" data-acc="W" data-u="%" id="obj-av-1706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1706</td><td class="n">ZoneModule 8 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="1707" data-acc="W" data-u="%" id="obj-av-1707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1707</td><td class="n">ZoneModule 8 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="1708" data-acc="W" data-u="%" id="obj-av-1708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1708</td><td class="n">ZoneModule 8 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="1709" data-acc="W" data-u="%" id="obj-av-1709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1709</td><td class="n">ZoneModule 8 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="1710" data-acc="W" data-u="%" id="obj-av-1710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1710</td><td class="n">ZoneModule 8 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="1711" data-acc="W" data-u="%" id="obj-av-1711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1711</td><td class="n">ZoneModule 8 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="1712" data-acc="W" data-u="%" id="obj-av-1712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1712</td><td class="n">ZoneModule 8 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 8)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="1801" data-acc="W" data-u="°C" id="obj-av-1801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1801</td><td class="n">ZoneModule 9 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 9)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="1802" data-acc="W" data-u="°C" id="obj-av-1802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1802</td><td class="n">ZoneModule 9 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 9)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="1803" data-acc="W" data-u="°C" id="obj-av-1803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1803</td><td class="n">ZoneModule 9 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 9)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="1804" data-acc="W" data-u="ppm" id="obj-av-1804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1804</td><td class="n">ZoneModule 9 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 9)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="1805" data-acc="W" data-u="%" id="obj-av-1805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1805</td><td class="n">ZoneModule 9 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="1806" data-acc="W" data-u="%" id="obj-av-1806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1806</td><td class="n">ZoneModule 9 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="1807" data-acc="W" data-u="%" id="obj-av-1807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1807</td><td class="n">ZoneModule 9 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="1808" data-acc="W" data-u="%" id="obj-av-1808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1808</td><td class="n">ZoneModule 9 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="1809" data-acc="W" data-u="%" id="obj-av-1809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1809</td><td class="n">ZoneModule 9 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="1810" data-acc="W" data-u="%" id="obj-av-1810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1810</td><td class="n">ZoneModule 9 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="1811" data-acc="W" data-u="%" id="obj-av-1811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1811</td><td class="n">ZoneModule 9 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="1812" data-acc="W" data-u="%" id="obj-av-1812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1812</td><td class="n">ZoneModule 9 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 9)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="1901" data-acc="W" data-u="°C" id="obj-av-1901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1901</td><td class="n">ZoneModule 10 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 10)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="1902" data-acc="W" data-u="°C" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">ZoneModule 10 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 10)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="1903" data-acc="W" data-u="°C" id="obj-av-1903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1903</td><td class="n">ZoneModule 10 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 10)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="1904" data-acc="W" data-u="ppm" id="obj-av-1904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1904</td><td class="n">ZoneModule 10 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 10)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="1905" data-acc="W" data-u="%" id="obj-av-1905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1905</td><td class="n">ZoneModule 10 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="1906" data-acc="W" data-u="%" id="obj-av-1906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1906</td><td class="n">ZoneModule 10 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="1907" data-acc="W" data-u="%" id="obj-av-1907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1907</td><td class="n">ZoneModule 10 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="1908" data-acc="W" data-u="%" id="obj-av-1908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1908</td><td class="n">ZoneModule 10 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="1909" data-acc="W" data-u="%" id="obj-av-1909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1909</td><td class="n">ZoneModule 10 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="1910" data-acc="W" data-u="%" id="obj-av-1910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1910</td><td class="n">ZoneModule 10 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="1911" data-acc="W" data-u="%" id="obj-av-1911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1911</td><td class="n">ZoneModule 10 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="1912" data-acc="W" data-u="%" id="obj-av-1912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1912</td><td class="n">ZoneModule 10 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 10)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="2001" data-acc="W" data-u="°C" id="obj-av-2001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2001</td><td class="n">ZoneModule 11 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 11)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="2002" data-acc="W" data-u="°C" id="obj-av-2002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2002</td><td class="n">ZoneModule 11 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 11)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="2003" data-acc="W" data-u="°C" id="obj-av-2003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2003</td><td class="n">ZoneModule 11 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 11)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="2004" data-acc="W" data-u="ppm" id="obj-av-2004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2004</td><td class="n">ZoneModule 11 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 11)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="2005" data-acc="W" data-u="%" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">ZoneModule 11 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="2006" data-acc="W" data-u="%" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">ZoneModule 11 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="2007" data-acc="W" data-u="%" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">ZoneModule 11 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="2008" data-acc="W" data-u="%" id="obj-av-2008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2008</td><td class="n">ZoneModule 11 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="2009" data-acc="W" data-u="%" id="obj-av-2009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2009</td><td class="n">ZoneModule 11 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="2010" data-acc="W" data-u="%" id="obj-av-2010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2010</td><td class="n">ZoneModule 11 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="2011" data-acc="W" data-u="%" id="obj-av-2011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2011</td><td class="n">ZoneModule 11 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="2012" data-acc="W" data-u="%" id="obj-av-2012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2012</td><td class="n">ZoneModule 11 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 11)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="2101" data-acc="W" data-u="°C" id="obj-av-2101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2101</td><td class="n">ZoneModule 12 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 12)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="2102" data-acc="W" data-u="°C" id="obj-av-2102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2102</td><td class="n">ZoneModule 12 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 12)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="2103" data-acc="W" data-u="°C" id="obj-av-2103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2103</td><td class="n">ZoneModule 12 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 12)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="2104" data-acc="W" data-u="ppm" id="obj-av-2104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2104</td><td class="n">ZoneModule 12 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 12)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="2105" data-acc="W" data-u="%" id="obj-av-2105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2105</td><td class="n">ZoneModule 12 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="2106" data-acc="W" data-u="%" id="obj-av-2106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2106</td><td class="n">ZoneModule 12 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="2107" data-acc="W" data-u="%" id="obj-av-2107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2107</td><td class="n">ZoneModule 12 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="2108" data-acc="W" data-u="%" id="obj-av-2108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2108</td><td class="n">ZoneModule 12 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="2109" data-acc="W" data-u="%" id="obj-av-2109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2109</td><td class="n">ZoneModule 12 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="2110" data-acc="W" data-u="%" id="obj-av-2110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2110</td><td class="n">ZoneModule 12 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="2111" data-acc="W" data-u="%" id="obj-av-2111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2111</td><td class="n">ZoneModule 12 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="2112" data-acc="W" data-u="%" id="obj-av-2112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2112</td><td class="n">ZoneModule 12 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 12)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="2201" data-acc="W" data-u="°C" id="obj-av-2201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2201</td><td class="n">ZoneModule 13 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 13)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="2202" data-acc="W" data-u="°C" id="obj-av-2202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2202</td><td class="n">ZoneModule 13 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 13)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="2203" data-acc="W" data-u="°C" id="obj-av-2203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2203</td><td class="n">ZoneModule 13 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 13)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="2204" data-acc="W" data-u="ppm" id="obj-av-2204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2204</td><td class="n">ZoneModule 13 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 13)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="2205" data-acc="W" data-u="%" id="obj-av-2205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2205</td><td class="n">ZoneModule 13 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="2206" data-acc="W" data-u="%" id="obj-av-2206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2206</td><td class="n">ZoneModule 13 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="2207" data-acc="W" data-u="%" id="obj-av-2207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2207</td><td class="n">ZoneModule 13 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="2208" data-acc="W" data-u="%" id="obj-av-2208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2208</td><td class="n">ZoneModule 13 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="2209" data-acc="W" data-u="%" id="obj-av-2209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2209</td><td class="n">ZoneModule 13 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="2210" data-acc="W" data-u="%" id="obj-av-2210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2210</td><td class="n">ZoneModule 13 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="2211" data-acc="W" data-u="%" id="obj-av-2211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2211</td><td class="n">ZoneModule 13 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="2212" data-acc="W" data-u="%" id="obj-av-2212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2212</td><td class="n">ZoneModule 13 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 13)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="2301" data-acc="W" data-u="°C" id="obj-av-2301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2301</td><td class="n">ZoneModule 14 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 14)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="2302" data-acc="W" data-u="°C" id="obj-av-2302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2302</td><td class="n">ZoneModule 14 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 14)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="2303" data-acc="W" data-u="°C" id="obj-av-2303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2303</td><td class="n">ZoneModule 14 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 14)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="2304" data-acc="W" data-u="ppm" id="obj-av-2304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2304</td><td class="n">ZoneModule 14 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 14)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="2305" data-acc="W" data-u="%" id="obj-av-2305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2305</td><td class="n">ZoneModule 14 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="2306" data-acc="W" data-u="%" id="obj-av-2306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2306</td><td class="n">ZoneModule 14 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="2307" data-acc="W" data-u="%" id="obj-av-2307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2307</td><td class="n">ZoneModule 14 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="2308" data-acc="W" data-u="%" id="obj-av-2308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2308</td><td class="n">ZoneModule 14 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="2309" data-acc="W" data-u="%" id="obj-av-2309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2309</td><td class="n">ZoneModule 14 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="2310" data-acc="W" data-u="%" id="obj-av-2310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2310</td><td class="n">ZoneModule 14 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="2311" data-acc="W" data-u="%" id="obj-av-2311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2311</td><td class="n">ZoneModule 14 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="2312" data-acc="W" data-u="%" id="obj-av-2312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2312</td><td class="n">ZoneModule 14 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 14)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="2401" data-acc="W" data-u="°C" id="obj-av-2401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2401</td><td class="n">ZoneModule 15 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 15)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="2402" data-acc="W" data-u="°C" id="obj-av-2402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2402</td><td class="n">ZoneModule 15 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 15)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="2403" data-acc="W" data-u="°C" id="obj-av-2403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2403</td><td class="n">ZoneModule 15 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 15)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="2404" data-acc="W" data-u="ppm" id="obj-av-2404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2404</td><td class="n">ZoneModule 15 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 15)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="2405" data-acc="W" data-u="%" id="obj-av-2405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2405</td><td class="n">ZoneModule 15 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="2406" data-acc="W" data-u="%" id="obj-av-2406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2406</td><td class="n">ZoneModule 15 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="2407" data-acc="W" data-u="%" id="obj-av-2407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2407</td><td class="n">ZoneModule 15 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="2408" data-acc="W" data-u="%" id="obj-av-2408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2408</td><td class="n">ZoneModule 15 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="2409" data-acc="W" data-u="%" id="obj-av-2409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2409</td><td class="n">ZoneModule 15 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="2410" data-acc="W" data-u="%" id="obj-av-2410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2410</td><td class="n">ZoneModule 15 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="2411" data-acc="W" data-u="%" id="obj-av-2411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2411</td><td class="n">ZoneModule 15 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="2412" data-acc="W" data-u="%" id="obj-av-2412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2412</td><td class="n">ZoneModule 15 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 15)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="2501" data-acc="W" data-u="°C" id="obj-av-2501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2501</td><td class="n">ZoneModule 16 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 16)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="2502" data-acc="W" data-u="°C" id="obj-av-2502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2502</td><td class="n">ZoneModule 16 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 16)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="2503" data-acc="W" data-u="°C" id="obj-av-2503"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2503</td><td class="n">ZoneModule 16 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 16)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="2504" data-acc="W" data-u="ppm" id="obj-av-2504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2504</td><td class="n">ZoneModule 16 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 16)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="2505" data-acc="W" data-u="%" id="obj-av-2505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2505</td><td class="n">ZoneModule 16 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="2506" data-acc="W" data-u="%" id="obj-av-2506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2506</td><td class="n">ZoneModule 16 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="2507" data-acc="W" data-u="%" id="obj-av-2507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2507</td><td class="n">ZoneModule 16 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="2508" data-acc="W" data-u="%" id="obj-av-2508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2508</td><td class="n">ZoneModule 16 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="2509" data-acc="W" data-u="%" id="obj-av-2509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2509</td><td class="n">ZoneModule 16 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="2510" data-acc="W" data-u="%" id="obj-av-2510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2510</td><td class="n">ZoneModule 16 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="2511" data-acc="W" data-u="%" id="obj-av-2511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2511</td><td class="n">ZoneModule 16 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="2512" data-acc="W" data-u="%" id="obj-av-2512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2512</td><td class="n">ZoneModule 16 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 16)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="2601" data-acc="W" data-u="°C" id="obj-av-2601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2601</td><td class="n">ZoneModule 17 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 17)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="2602" data-acc="W" data-u="°C" id="obj-av-2602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2602</td><td class="n">ZoneModule 17 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 17)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="2603" data-acc="W" data-u="°C" id="obj-av-2603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2603</td><td class="n">ZoneModule 17 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 17)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="2604" data-acc="W" data-u="ppm" id="obj-av-2604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2604</td><td class="n">ZoneModule 17 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 17)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="2605" data-acc="W" data-u="%" id="obj-av-2605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2605</td><td class="n">ZoneModule 17 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="2606" data-acc="W" data-u="%" id="obj-av-2606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2606</td><td class="n">ZoneModule 17 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="2607" data-acc="W" data-u="%" id="obj-av-2607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2607</td><td class="n">ZoneModule 17 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="2608" data-acc="W" data-u="%" id="obj-av-2608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2608</td><td class="n">ZoneModule 17 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="2609" data-acc="W" data-u="%" id="obj-av-2609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2609</td><td class="n">ZoneModule 17 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="2610" data-acc="W" data-u="%" id="obj-av-2610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2610</td><td class="n">ZoneModule 17 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="2611" data-acc="W" data-u="%" id="obj-av-2611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2611</td><td class="n">ZoneModule 17 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="2612" data-acc="W" data-u="%" id="obj-av-2612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2612</td><td class="n">ZoneModule 17 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 17)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="2701" data-acc="W" data-u="°C" id="obj-av-2701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2701</td><td class="n">ZoneModule 18 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 18)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="2702" data-acc="W" data-u="°C" id="obj-av-2702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2702</td><td class="n">ZoneModule 18 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 18)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="2703" data-acc="W" data-u="°C" id="obj-av-2703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2703</td><td class="n">ZoneModule 18 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 18)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="2704" data-acc="W" data-u="ppm" id="obj-av-2704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2704</td><td class="n">ZoneModule 18 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 18)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="2705" data-acc="W" data-u="%" id="obj-av-2705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2705</td><td class="n">ZoneModule 18 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="2706" data-acc="W" data-u="%" id="obj-av-2706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2706</td><td class="n">ZoneModule 18 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="2707" data-acc="W" data-u="%" id="obj-av-2707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2707</td><td class="n">ZoneModule 18 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="2708" data-acc="W" data-u="%" id="obj-av-2708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2708</td><td class="n">ZoneModule 18 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="2709" data-acc="W" data-u="%" id="obj-av-2709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2709</td><td class="n">ZoneModule 18 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="2710" data-acc="W" data-u="%" id="obj-av-2710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2710</td><td class="n">ZoneModule 18 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="2711" data-acc="W" data-u="%" id="obj-av-2711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2711</td><td class="n">ZoneModule 18 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="2712" data-acc="W" data-u="%" id="obj-av-2712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2712</td><td class="n">ZoneModule 18 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 18)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="2801" data-acc="W" data-u="°C" id="obj-av-2801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2801</td><td class="n">ZoneModule 19 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 19)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="2802" data-acc="W" data-u="°C" id="obj-av-2802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2802</td><td class="n">ZoneModule 19 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 19)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="2803" data-acc="W" data-u="°C" id="obj-av-2803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2803</td><td class="n">ZoneModule 19 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 19)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="2804" data-acc="W" data-u="ppm" id="obj-av-2804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2804</td><td class="n">ZoneModule 19 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 19)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="2805" data-acc="W" data-u="%" id="obj-av-2805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2805</td><td class="n">ZoneModule 19 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="2806" data-acc="W" data-u="%" id="obj-av-2806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2806</td><td class="n">ZoneModule 19 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="2807" data-acc="W" data-u="%" id="obj-av-2807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2807</td><td class="n">ZoneModule 19 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="2808" data-acc="W" data-u="%" id="obj-av-2808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2808</td><td class="n">ZoneModule 19 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="2809" data-acc="W" data-u="%" id="obj-av-2809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2809</td><td class="n">ZoneModule 19 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="2810" data-acc="W" data-u="%" id="obj-av-2810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2810</td><td class="n">ZoneModule 19 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="2811" data-acc="W" data-u="%" id="obj-av-2811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2811</td><td class="n">ZoneModule 19 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="2812" data-acc="W" data-u="%" id="obj-av-2812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2812</td><td class="n">ZoneModule 19 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 19)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="2901" data-acc="W" data-u="°C" id="obj-av-2901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2901</td><td class="n">ZoneModule 20 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 20)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="2902" data-acc="W" data-u="°C" id="obj-av-2902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2902</td><td class="n">ZoneModule 20 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 20)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="2903" data-acc="W" data-u="°C" id="obj-av-2903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2903</td><td class="n">ZoneModule 20 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 20)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="2904" data-acc="W" data-u="ppm" id="obj-av-2904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2904</td><td class="n">ZoneModule 20 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 20)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="2905" data-acc="W" data-u="%" id="obj-av-2905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2905</td><td class="n">ZoneModule 20 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="2906" data-acc="W" data-u="%" id="obj-av-2906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2906</td><td class="n">ZoneModule 20 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="2907" data-acc="W" data-u="%" id="obj-av-2907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2907</td><td class="n">ZoneModule 20 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="2908" data-acc="W" data-u="%" id="obj-av-2908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2908</td><td class="n">ZoneModule 20 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="2909" data-acc="W" data-u="%" id="obj-av-2909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2909</td><td class="n">ZoneModule 20 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="2910" data-acc="W" data-u="%" id="obj-av-2910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2910</td><td class="n">ZoneModule 20 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="2911" data-acc="W" data-u="%" id="obj-av-2911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2911</td><td class="n">ZoneModule 20 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="2912" data-acc="W" data-u="%" id="obj-av-2912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2912</td><td class="n">ZoneModule 20 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 20)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="3001" data-acc="W" data-u="°C" id="obj-av-3001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3001</td><td class="n">ZoneModule 21 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 21)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="3002" data-acc="W" data-u="°C" id="obj-av-3002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3002</td><td class="n">ZoneModule 21 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 21)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="3003" data-acc="W" data-u="°C" id="obj-av-3003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3003</td><td class="n">ZoneModule 21 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 21)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="3004" data-acc="W" data-u="ppm" id="obj-av-3004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3004</td><td class="n">ZoneModule 21 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 21)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="3005" data-acc="W" data-u="%" id="obj-av-3005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3005</td><td class="n">ZoneModule 21 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="3006" data-acc="W" data-u="%" id="obj-av-3006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3006</td><td class="n">ZoneModule 21 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="3007" data-acc="W" data-u="%" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3007</td><td class="n">ZoneModule 21 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="3008" data-acc="W" data-u="%" id="obj-av-3008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3008</td><td class="n">ZoneModule 21 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="3009" data-acc="W" data-u="%" id="obj-av-3009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3009</td><td class="n">ZoneModule 21 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="3010" data-acc="W" data-u="%" id="obj-av-3010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3010</td><td class="n">ZoneModule 21 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="3011" data-acc="W" data-u="%" id="obj-av-3011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3011</td><td class="n">ZoneModule 21 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="3012" data-acc="W" data-u="%" id="obj-av-3012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3012</td><td class="n">ZoneModule 21 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 21)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="3101" data-acc="W" data-u="°C" id="obj-av-3101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3101</td><td class="n">ZoneModule 22 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 22)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="3102" data-acc="W" data-u="°C" id="obj-av-3102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3102</td><td class="n">ZoneModule 22 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 22)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="3103" data-acc="W" data-u="°C" id="obj-av-3103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3103</td><td class="n">ZoneModule 22 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 22)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="3104" data-acc="W" data-u="ppm" id="obj-av-3104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3104</td><td class="n">ZoneModule 22 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 22)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="3105" data-acc="W" data-u="%" id="obj-av-3105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3105</td><td class="n">ZoneModule 22 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="3106" data-acc="W" data-u="%" id="obj-av-3106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3106</td><td class="n">ZoneModule 22 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="3107" data-acc="W" data-u="%" id="obj-av-3107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3107</td><td class="n">ZoneModule 22 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="3108" data-acc="W" data-u="%" id="obj-av-3108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3108</td><td class="n">ZoneModule 22 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="3109" data-acc="W" data-u="%" id="obj-av-3109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3109</td><td class="n">ZoneModule 22 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="3110" data-acc="W" data-u="%" id="obj-av-3110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3110</td><td class="n">ZoneModule 22 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="3111" data-acc="W" data-u="%" id="obj-av-3111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3111</td><td class="n">ZoneModule 22 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="3112" data-acc="W" data-u="%" id="obj-av-3112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3112</td><td class="n">ZoneModule 22 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 22)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="3201" data-acc="W" data-u="°C" id="obj-av-3201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3201</td><td class="n">ZoneModule 23 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 23)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="3202" data-acc="W" data-u="°C" id="obj-av-3202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3202</td><td class="n">ZoneModule 23 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 23)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="3203" data-acc="W" data-u="°C" id="obj-av-3203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3203</td><td class="n">ZoneModule 23 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 23)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="3204" data-acc="W" data-u="ppm" id="obj-av-3204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3204</td><td class="n">ZoneModule 23 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 23)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="3205" data-acc="W" data-u="%" id="obj-av-3205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3205</td><td class="n">ZoneModule 23 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="3206" data-acc="W" data-u="%" id="obj-av-3206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3206</td><td class="n">ZoneModule 23 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="3207" data-acc="W" data-u="%" id="obj-av-3207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3207</td><td class="n">ZoneModule 23 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="3208" data-acc="W" data-u="%" id="obj-av-3208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3208</td><td class="n">ZoneModule 23 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="3209" data-acc="W" data-u="%" id="obj-av-3209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3209</td><td class="n">ZoneModule 23 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="3210" data-acc="W" data-u="%" id="obj-av-3210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3210</td><td class="n">ZoneModule 23 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="3211" data-acc="W" data-u="%" id="obj-av-3211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3211</td><td class="n">ZoneModule 23 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="3212" data-acc="W" data-u="%" id="obj-av-3212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3212</td><td class="n">ZoneModule 23 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 23)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="3301" data-acc="W" data-u="°C" id="obj-av-3301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3301</td><td class="n">ZoneModule 24 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 24)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="3302" data-acc="W" data-u="°C" id="obj-av-3302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3302</td><td class="n">ZoneModule 24 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 24)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="3303" data-acc="W" data-u="°C" id="obj-av-3303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3303</td><td class="n">ZoneModule 24 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 24)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="3304" data-acc="W" data-u="ppm" id="obj-av-3304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3304</td><td class="n">ZoneModule 24 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 24)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="3305" data-acc="W" data-u="%" id="obj-av-3305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3305</td><td class="n">ZoneModule 24 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="3306" data-acc="W" data-u="%" id="obj-av-3306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3306</td><td class="n">ZoneModule 24 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="3307" data-acc="W" data-u="%" id="obj-av-3307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3307</td><td class="n">ZoneModule 24 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="3308" data-acc="W" data-u="%" id="obj-av-3308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3308</td><td class="n">ZoneModule 24 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="3309" data-acc="W" data-u="%" id="obj-av-3309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3309</td><td class="n">ZoneModule 24 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="3310" data-acc="W" data-u="%" id="obj-av-3310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3310</td><td class="n">ZoneModule 24 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="3311" data-acc="W" data-u="%" id="obj-av-3311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3311</td><td class="n">ZoneModule 24 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="3312" data-acc="W" data-u="%" id="obj-av-3312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3312</td><td class="n">ZoneModule 24 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 24)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="3401" data-acc="W" data-u="°C" id="obj-av-3401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3401</td><td class="n">ZoneModule 25 - Room Temperature Setpoint</td><td class="d">Room temperature setpoint (zone 25)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="3402" data-acc="W" data-u="°C" id="obj-av-3402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3402</td><td class="n">ZoneModule 25 - Minimum Supply Temperature</td><td class="d">Minimum supply temperature setpoint (zone 25)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="3403" data-acc="W" data-u="°C" id="obj-av-3403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3403</td><td class="n">ZoneModule 25 - Maximum Supply Temperature</td><td class="d">Maximum supply temperature setpoint (zone 25)</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="3404" data-acc="W" data-u="ppm" id="obj-av-3404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3404</td><td class="n">ZoneModule 25 - Room CO2 Setpoint</td><td class="d">Room CO2 setpoint (zone 25)</td><td class="u">ppm</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="3405" data-acc="W" data-u="%" id="obj-av-3405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3405</td><td class="n">ZoneModule 25 - Room RH Setpoint</td><td class="d">Room relative humidity setpoint (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="3406" data-acc="W" data-u="%" id="obj-av-3406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3406</td><td class="n">ZoneModule 25 - VAV Supply PIR Min. Air Flow</td><td class="d">Minimum supply airflow when the zone is active (PIR) (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="3407" data-acc="W" data-u="%" id="obj-av-3407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3407</td><td class="n">ZoneModule 25 - VAV Supply 1 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 1 (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="3408" data-acc="W" data-u="%" id="obj-av-3408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3408</td><td class="n">ZoneModule 25 - VAV Supply 1 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 1 (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="3409" data-acc="W" data-u="%" id="obj-av-3409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3409</td><td class="n">ZoneModule 25 - VAV Supply 2 Min. Air Flow</td><td class="d">Minimum airflow, supply VAV damper 2 (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="3410" data-acc="W" data-u="%" id="obj-av-3410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3410</td><td class="n">ZoneModule 25 - VAV Supply 2 Max. Air Flow</td><td class="d">Maximum airflow, supply VAV damper 2 (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="3411" data-acc="W" data-u="%" id="obj-av-3411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3411</td><td class="n">ZoneModule 25 - VAV Extract Min. Air Flow</td><td class="d">Minimum extract airflow (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="3412" data-acc="W" data-u="%" id="obj-av-3412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3412</td><td class="n">ZoneModule 25 - VAV Extract Max. Air Flow</td><td class="d">Maximum extract airflow (zone 25)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: TROX X-AIRCONTROL Master zone controller point IDs by name</summary><ul><li><a href="#obj-bv-0"><code>BV0</code></a>Automatic Daylight Saving Time</li><li><a href="#obj-bv-100"><code>BV100</code></a>Summer/Winter Compensation Enable</li><li><a href="#obj-bi-100"><code>BI100</code></a>AHU Heating Pump State</li><li><a href="#obj-bi-300"><code>BI300</code></a>Section PIR Status</li><li><a href="#obj-bi-301"><code>BI301</code></a>Section Frost Protection Status</li><li><a href="#obj-bi-1000"><code>BI1000</code></a>ZoneModule 1 - Window/Frost Value</li><li><a href="#obj-bi-1001"><code>BI1001</code></a>ZoneModule 1 - PIR Active Flag</li><li><a href="#obj-bi-1002"><code>BI1002</code></a>ZoneModule 1 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1003"><code>BI1003</code></a>ZoneModule 1 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1100"><code>BI1100</code></a>ZoneModule 2 - Window/Frost Value</li><li><a href="#obj-bi-1101"><code>BI1101</code></a>ZoneModule 2 - PIR Active Flag</li><li><a href="#obj-bi-1102"><code>BI1102</code></a>ZoneModule 2 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1103"><code>BI1103</code></a>ZoneModule 2 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1200"><code>BI1200</code></a>ZoneModule 3 - Window/Frost Value</li><li><a href="#obj-bi-1201"><code>BI1201</code></a>ZoneModule 3 - PIR Active Flag</li><li><a href="#obj-bi-1202"><code>BI1202</code></a>ZoneModule 3 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1203"><code>BI1203</code></a>ZoneModule 3 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1300"><code>BI1300</code></a>ZoneModule 4 - Window/Frost Value</li><li><a href="#obj-bi-1301"><code>BI1301</code></a>ZoneModule 4 - PIR Active Flag</li><li><a href="#obj-bi-1302"><code>BI1302</code></a>ZoneModule 4 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1303"><code>BI1303</code></a>ZoneModule 4 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1400"><code>BI1400</code></a>ZoneModule 5 - Window/Frost Value</li><li><a href="#obj-bi-1401"><code>BI1401</code></a>ZoneModule 5 - PIR Active Flag</li><li><a href="#obj-bi-1402"><code>BI1402</code></a>ZoneModule 5 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1403"><code>BI1403</code></a>ZoneModule 5 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1500"><code>BI1500</code></a>ZoneModule 6 - Window/Frost Value</li><li><a href="#obj-bi-1501"><code>BI1501</code></a>ZoneModule 6 - PIR Active Flag</li><li><a href="#obj-bi-1502"><code>BI1502</code></a>ZoneModule 6 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1503"><code>BI1503</code></a>ZoneModule 6 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1600"><code>BI1600</code></a>ZoneModule 7 - Window/Frost Value</li><li><a href="#obj-bi-1601"><code>BI1601</code></a>ZoneModule 7 - PIR Active Flag</li><li><a href="#obj-bi-1602"><code>BI1602</code></a>ZoneModule 7 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1603"><code>BI1603</code></a>ZoneModule 7 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1700"><code>BI1700</code></a>ZoneModule 8 - Window/Frost Value</li><li><a href="#obj-bi-1701"><code>BI1701</code></a>ZoneModule 8 - PIR Active Flag</li><li><a href="#obj-bi-1702"><code>BI1702</code></a>ZoneModule 8 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1703"><code>BI1703</code></a>ZoneModule 8 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1800"><code>BI1800</code></a>ZoneModule 9 - Window/Frost Value</li><li><a href="#obj-bi-1801"><code>BI1801</code></a>ZoneModule 9 - PIR Active Flag</li><li><a href="#obj-bi-1802"><code>BI1802</code></a>ZoneModule 9 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1803"><code>BI1803</code></a>ZoneModule 9 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1900"><code>BI1900</code></a>ZoneModule 10 - Window/Frost Value</li><li><a href="#obj-bi-1901"><code>BI1901</code></a>ZoneModule 10 - PIR Active Flag</li><li><a href="#obj-bi-1902"><code>BI1902</code></a>ZoneModule 10 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-1903"><code>BI1903</code></a>ZoneModule 10 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2000"><code>BI2000</code></a>ZoneModule 11 - Window/Frost Value</li><li><a href="#obj-bi-2001"><code>BI2001</code></a>ZoneModule 11 - PIR Active Flag</li><li><a href="#obj-bi-2002"><code>BI2002</code></a>ZoneModule 11 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2003"><code>BI2003</code></a>ZoneModule 11 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2100"><code>BI2100</code></a>ZoneModule 12 - Window/Frost Value</li><li><a href="#obj-bi-2101"><code>BI2101</code></a>ZoneModule 12 - PIR Active Flag</li><li><a href="#obj-bi-2102"><code>BI2102</code></a>ZoneModule 12 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2103"><code>BI2103</code></a>ZoneModule 12 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2200"><code>BI2200</code></a>ZoneModule 13 - Window/Frost Value</li><li><a href="#obj-bi-2201"><code>BI2201</code></a>ZoneModule 13 - PIR Active Flag</li><li><a href="#obj-bi-2202"><code>BI2202</code></a>ZoneModule 13 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2203"><code>BI2203</code></a>ZoneModule 13 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2300"><code>BI2300</code></a>ZoneModule 14 - Window/Frost Value</li><li><a href="#obj-bi-2301"><code>BI2301</code></a>ZoneModule 14 - PIR Active Flag</li><li><a href="#obj-bi-2302"><code>BI2302</code></a>ZoneModule 14 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2303"><code>BI2303</code></a>ZoneModule 14 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2400"><code>BI2400</code></a>ZoneModule 15 - Window/Frost Value</li><li><a href="#obj-bi-2401"><code>BI2401</code></a>ZoneModule 15 - PIR Active Flag</li><li><a href="#obj-bi-2402"><code>BI2402</code></a>ZoneModule 15 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2403"><code>BI2403</code></a>ZoneModule 15 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2500"><code>BI2500</code></a>ZoneModule 16 - Window/Frost Value</li><li><a href="#obj-bi-2501"><code>BI2501</code></a>ZoneModule 16 - PIR Active Flag</li><li><a href="#obj-bi-2502"><code>BI2502</code></a>ZoneModule 16 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2503"><code>BI2503</code></a>ZoneModule 16 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2600"><code>BI2600</code></a>ZoneModule 17 - Window/Frost Value</li><li><a href="#obj-bi-2601"><code>BI2601</code></a>ZoneModule 17 - PIR Active Flag</li><li><a href="#obj-bi-2602"><code>BI2602</code></a>ZoneModule 17 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2603"><code>BI2603</code></a>ZoneModule 17 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2700"><code>BI2700</code></a>ZoneModule 18 - Window/Frost Value</li><li><a href="#obj-bi-2701"><code>BI2701</code></a>ZoneModule 18 - PIR Active Flag</li><li><a href="#obj-bi-2702"><code>BI2702</code></a>ZoneModule 18 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2703"><code>BI2703</code></a>ZoneModule 18 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2800"><code>BI2800</code></a>ZoneModule 19 - Window/Frost Value</li><li><a href="#obj-bi-2801"><code>BI2801</code></a>ZoneModule 19 - PIR Active Flag</li><li><a href="#obj-bi-2802"><code>BI2802</code></a>ZoneModule 19 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2803"><code>BI2803</code></a>ZoneModule 19 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2900"><code>BI2900</code></a>ZoneModule 20 - Window/Frost Value</li><li><a href="#obj-bi-2901"><code>BI2901</code></a>ZoneModule 20 - PIR Active Flag</li><li><a href="#obj-bi-2902"><code>BI2902</code></a>ZoneModule 20 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-2903"><code>BI2903</code></a>ZoneModule 20 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3000"><code>BI3000</code></a>ZoneModule 21 - Window/Frost Value</li><li><a href="#obj-bi-3001"><code>BI3001</code></a>ZoneModule 21 - PIR Active Flag</li><li><a href="#obj-bi-3002"><code>BI3002</code></a>ZoneModule 21 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3003"><code>BI3003</code></a>ZoneModule 21 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3100"><code>BI3100</code></a>ZoneModule 22 - Window/Frost Value</li><li><a href="#obj-bi-3101"><code>BI3101</code></a>ZoneModule 22 - PIR Active Flag</li><li><a href="#obj-bi-3102"><code>BI3102</code></a>ZoneModule 22 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3103"><code>BI3103</code></a>ZoneModule 22 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3200"><code>BI3200</code></a>ZoneModule 23 - Window/Frost Value</li><li><a href="#obj-bi-3201"><code>BI3201</code></a>ZoneModule 23 - PIR Active Flag</li><li><a href="#obj-bi-3202"><code>BI3202</code></a>ZoneModule 23 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3203"><code>BI3203</code></a>ZoneModule 23 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3300"><code>BI3300</code></a>ZoneModule 24 - Window/Frost Value</li><li><a href="#obj-bi-3301"><code>BI3301</code></a>ZoneModule 24 - PIR Active Flag</li><li><a href="#obj-bi-3302"><code>BI3302</code></a>ZoneModule 24 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3303"><code>BI3303</code></a>ZoneModule 24 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3400"><code>BI3400</code></a>ZoneModule 25 - Window/Frost Value</li><li><a href="#obj-bi-3401"><code>BI3401</code></a>ZoneModule 25 - PIR Active Flag</li><li><a href="#obj-bi-3402"><code>BI3402</code></a>ZoneModule 25 - Room Temp Sensor Short Circuit Flag</li><li><a href="#obj-bi-3403"><code>BI3403</code></a>ZoneModule 25 - Supply Temp Sensor Short Circuit Flag</li><li><a href="#obj-ai-100"><code>AI100</code></a>AHU Supply Fan Setpoint</li><li><a href="#obj-ai-101"><code>AI101</code></a>AHU Extract Fan Setpoint</li><li><a href="#obj-ai-102"><code>AI102</code></a>AHU Supply Air Temp Setpoint</li><li><a href="#obj-ai-103"><code>AI103</code></a>AHU Cooling Pump Setpoint</li><li><a href="#obj-ai-104"><code>AI104</code></a>AHU status</li><li><a href="#obj-ai-105"><code>AI105</code></a>AHU Supply Fan Alarm Status</li><li><a href="#obj-ai-106"><code>AI106</code></a>AHU Extract Fan Alarm Status</li><li><a href="#obj-ai-107"><code>AI107</code></a>AHU Cooling Water Temp Value</li><li><a href="#obj-ai-108"><code>AI108</code></a>AHU Combined Outdoor Temp Value</li><li><a href="#obj-ai-109"><code>AI109</code></a>Section Zone Master Alarm Status</li><li><a href="#obj-ai-110"><code>AI110</code></a>Section Zone Module Alarm Status</li><li><a href="#obj-ai-111"><code>AI111</code></a>Zone Master Operation Mode</li><li><a href="#obj-ai-112"><code>AI112</code></a>Actual Summer/Winter Compensation</li><li><a href="#obj-ai-300"><code>AI300</code></a>Number Of Zonemodules</li><li><a href="#obj-ai-301"><code>AI301</code></a>Section Supply Fan Max Damper Pos</li><li><a href="#obj-ai-302"><code>AI302</code></a>Section Extract Fan Max Damper Pos</li><li><a href="#obj-ai-303"><code>AI303</code></a>Section Heat Valve Max Valve Pos</li><li><a href="#obj-ai-304"><code>AI304</code></a>Section Cool Valve Max Valve Pos</li><li><a href="#obj-ai-305"><code>AI305</code></a>Section Minimum Temperature Setpoint</li><li><a href="#obj-ai-1000"><code>AI1000</code></a>ZoneModule 1 - Status</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>ZoneModule 1 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>ZoneModule 1 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>ZoneModule 1 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>ZoneModule 1 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>ZoneModule 1 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>ZoneModule 1 - VAV Extract Flow</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>ZoneModule 1 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>ZoneModule 1 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>ZoneModule 1 - Room Temperature Actual Value</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>ZoneModule 1 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>ZoneModule 1 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>ZoneModule 1 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1013"><code>AI1013</code></a>ZoneModule 1 - RH Actual Value</li><li><a href="#obj-ai-1014"><code>AI1014</code></a>ZoneModule 1 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1100"><code>AI1100</code></a>ZoneModule 2 - Status</li><li><a href="#obj-ai-1101"><code>AI1101</code></a>ZoneModule 2 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1102"><code>AI1102</code></a>ZoneModule 2 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1103"><code>AI1103</code></a>ZoneModule 2 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1104"><code>AI1104</code></a>ZoneModule 2 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1105"><code>AI1105</code></a>ZoneModule 2 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1106"><code>AI1106</code></a>ZoneModule 2 - VAV Extract Flow</li><li><a href="#obj-ai-1107"><code>AI1107</code></a>ZoneModule 2 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1108"><code>AI1108</code></a>ZoneModule 2 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1109"><code>AI1109</code></a>ZoneModule 2 - Room Temperature Actual Value</li><li><a href="#obj-ai-1110"><code>AI1110</code></a>ZoneModule 2 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1111"><code>AI1111</code></a>ZoneModule 2 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1112"><code>AI1112</code></a>ZoneModule 2 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1113"><code>AI1113</code></a>ZoneModule 2 - RH Actual Value</li><li><a href="#obj-ai-1114"><code>AI1114</code></a>ZoneModule 2 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1200"><code>AI1200</code></a>ZoneModule 3 - Status</li><li><a href="#obj-ai-1201"><code>AI1201</code></a>ZoneModule 3 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1202"><code>AI1202</code></a>ZoneModule 3 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1203"><code>AI1203</code></a>ZoneModule 3 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1204"><code>AI1204</code></a>ZoneModule 3 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1205"><code>AI1205</code></a>ZoneModule 3 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1206"><code>AI1206</code></a>ZoneModule 3 - VAV Extract Flow</li><li><a href="#obj-ai-1207"><code>AI1207</code></a>ZoneModule 3 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1208"><code>AI1208</code></a>ZoneModule 3 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1209"><code>AI1209</code></a>ZoneModule 3 - Room Temperature Actual Value</li><li><a href="#obj-ai-1210"><code>AI1210</code></a>ZoneModule 3 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1211"><code>AI1211</code></a>ZoneModule 3 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1212"><code>AI1212</code></a>ZoneModule 3 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1213"><code>AI1213</code></a>ZoneModule 3 - RH Actual Value</li><li><a href="#obj-ai-1214"><code>AI1214</code></a>ZoneModule 3 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1300"><code>AI1300</code></a>ZoneModule 4 - Status</li><li><a href="#obj-ai-1301"><code>AI1301</code></a>ZoneModule 4 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1302"><code>AI1302</code></a>ZoneModule 4 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1303"><code>AI1303</code></a>ZoneModule 4 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1304"><code>AI1304</code></a>ZoneModule 4 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1305"><code>AI1305</code></a>ZoneModule 4 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1306"><code>AI1306</code></a>ZoneModule 4 - VAV Extract Flow</li><li><a href="#obj-ai-1307"><code>AI1307</code></a>ZoneModule 4 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1308"><code>AI1308</code></a>ZoneModule 4 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1309"><code>AI1309</code></a>ZoneModule 4 - Room Temperature Actual Value</li><li><a href="#obj-ai-1310"><code>AI1310</code></a>ZoneModule 4 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1311"><code>AI1311</code></a>ZoneModule 4 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1312"><code>AI1312</code></a>ZoneModule 4 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1313"><code>AI1313</code></a>ZoneModule 4 - RH Actual Value</li><li><a href="#obj-ai-1314"><code>AI1314</code></a>ZoneModule 4 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>ZoneModule 5 - Status</li><li><a href="#obj-ai-1401"><code>AI1401</code></a>ZoneModule 5 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>ZoneModule 5 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1403"><code>AI1403</code></a>ZoneModule 5 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1404"><code>AI1404</code></a>ZoneModule 5 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1405"><code>AI1405</code></a>ZoneModule 5 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1406"><code>AI1406</code></a>ZoneModule 5 - VAV Extract Flow</li><li><a href="#obj-ai-1407"><code>AI1407</code></a>ZoneModule 5 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1408"><code>AI1408</code></a>ZoneModule 5 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1409"><code>AI1409</code></a>ZoneModule 5 - Room Temperature Actual Value</li><li><a href="#obj-ai-1410"><code>AI1410</code></a>ZoneModule 5 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1411"><code>AI1411</code></a>ZoneModule 5 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1412"><code>AI1412</code></a>ZoneModule 5 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1413"><code>AI1413</code></a>ZoneModule 5 - RH Actual Value</li><li><a href="#obj-ai-1414"><code>AI1414</code></a>ZoneModule 5 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1500"><code>AI1500</code></a>ZoneModule 6 - Status</li><li><a href="#obj-ai-1501"><code>AI1501</code></a>ZoneModule 6 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1502"><code>AI1502</code></a>ZoneModule 6 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1503"><code>AI1503</code></a>ZoneModule 6 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1504"><code>AI1504</code></a>ZoneModule 6 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1505"><code>AI1505</code></a>ZoneModule 6 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1506"><code>AI1506</code></a>ZoneModule 6 - VAV Extract Flow</li><li><a href="#obj-ai-1507"><code>AI1507</code></a>ZoneModule 6 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1508"><code>AI1508</code></a>ZoneModule 6 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1509"><code>AI1509</code></a>ZoneModule 6 - Room Temperature Actual Value</li><li><a href="#obj-ai-1510"><code>AI1510</code></a>ZoneModule 6 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1511"><code>AI1511</code></a>ZoneModule 6 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1512"><code>AI1512</code></a>ZoneModule 6 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1513"><code>AI1513</code></a>ZoneModule 6 - RH Actual Value</li><li><a href="#obj-ai-1514"><code>AI1514</code></a>ZoneModule 6 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1600"><code>AI1600</code></a>ZoneModule 7 - Status</li><li><a href="#obj-ai-1601"><code>AI1601</code></a>ZoneModule 7 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1602"><code>AI1602</code></a>ZoneModule 7 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1603"><code>AI1603</code></a>ZoneModule 7 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1604"><code>AI1604</code></a>ZoneModule 7 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1605"><code>AI1605</code></a>ZoneModule 7 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1606"><code>AI1606</code></a>ZoneModule 7 - VAV Extract Flow</li><li><a href="#obj-ai-1607"><code>AI1607</code></a>ZoneModule 7 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1608"><code>AI1608</code></a>ZoneModule 7 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1609"><code>AI1609</code></a>ZoneModule 7 - Room Temperature Actual Value</li><li><a href="#obj-ai-1610"><code>AI1610</code></a>ZoneModule 7 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1611"><code>AI1611</code></a>ZoneModule 7 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1612"><code>AI1612</code></a>ZoneModule 7 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1613"><code>AI1613</code></a>ZoneModule 7 - RH Actual Value</li><li><a href="#obj-ai-1614"><code>AI1614</code></a>ZoneModule 7 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1700"><code>AI1700</code></a>ZoneModule 8 - Status</li><li><a href="#obj-ai-1701"><code>AI1701</code></a>ZoneModule 8 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1702"><code>AI1702</code></a>ZoneModule 8 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1703"><code>AI1703</code></a>ZoneModule 8 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1704"><code>AI1704</code></a>ZoneModule 8 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1705"><code>AI1705</code></a>ZoneModule 8 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1706"><code>AI1706</code></a>ZoneModule 8 - VAV Extract Flow</li><li><a href="#obj-ai-1707"><code>AI1707</code></a>ZoneModule 8 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1708"><code>AI1708</code></a>ZoneModule 8 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1709"><code>AI1709</code></a>ZoneModule 8 - Room Temperature Actual Value</li><li><a href="#obj-ai-1710"><code>AI1710</code></a>ZoneModule 8 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1711"><code>AI1711</code></a>ZoneModule 8 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1712"><code>AI1712</code></a>ZoneModule 8 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1713"><code>AI1713</code></a>ZoneModule 8 - RH Actual Value</li><li><a href="#obj-ai-1714"><code>AI1714</code></a>ZoneModule 8 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1800"><code>AI1800</code></a>ZoneModule 9 - Status</li><li><a href="#obj-ai-1801"><code>AI1801</code></a>ZoneModule 9 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1802"><code>AI1802</code></a>ZoneModule 9 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1803"><code>AI1803</code></a>ZoneModule 9 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1804"><code>AI1804</code></a>ZoneModule 9 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1805"><code>AI1805</code></a>ZoneModule 9 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1806"><code>AI1806</code></a>ZoneModule 9 - VAV Extract Flow</li><li><a href="#obj-ai-1807"><code>AI1807</code></a>ZoneModule 9 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1808"><code>AI1808</code></a>ZoneModule 9 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1809"><code>AI1809</code></a>ZoneModule 9 - Room Temperature Actual Value</li><li><a href="#obj-ai-1810"><code>AI1810</code></a>ZoneModule 9 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1811"><code>AI1811</code></a>ZoneModule 9 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1812"><code>AI1812</code></a>ZoneModule 9 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1813"><code>AI1813</code></a>ZoneModule 9 - RH Actual Value</li><li><a href="#obj-ai-1814"><code>AI1814</code></a>ZoneModule 9 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-1900"><code>AI1900</code></a>ZoneModule 10 - Status</li><li><a href="#obj-ai-1901"><code>AI1901</code></a>ZoneModule 10 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-1902"><code>AI1902</code></a>ZoneModule 10 - VAV Supply 1 Flow</li><li><a href="#obj-ai-1903"><code>AI1903</code></a>ZoneModule 10 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-1904"><code>AI1904</code></a>ZoneModule 10 - VAV Supply 2 Flow</li><li><a href="#obj-ai-1905"><code>AI1905</code></a>ZoneModule 10 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-1906"><code>AI1906</code></a>ZoneModule 10 - VAV Extract Flow</li><li><a href="#obj-ai-1907"><code>AI1907</code></a>ZoneModule 10 - Heating Actuator Setpoint</li><li><a href="#obj-ai-1908"><code>AI1908</code></a>ZoneModule 10 - Cooling Actuator setpoint</li><li><a href="#obj-ai-1909"><code>AI1909</code></a>ZoneModule 10 - Room Temperature Actual Value</li><li><a href="#obj-ai-1910"><code>AI1910</code></a>ZoneModule 10 - Supply Temperature Actual Value</li><li><a href="#obj-ai-1911"><code>AI1911</code></a>ZoneModule 10 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-1912"><code>AI1912</code></a>ZoneModule 10 - CO2/VOC Actual Value</li><li><a href="#obj-ai-1913"><code>AI1913</code></a>ZoneModule 10 - RH Actual Value</li><li><a href="#obj-ai-1914"><code>AI1914</code></a>ZoneModule 10 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2000"><code>AI2000</code></a>ZoneModule 11 - Status</li><li><a href="#obj-ai-2001"><code>AI2001</code></a>ZoneModule 11 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2002"><code>AI2002</code></a>ZoneModule 11 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2003"><code>AI2003</code></a>ZoneModule 11 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2004"><code>AI2004</code></a>ZoneModule 11 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2005"><code>AI2005</code></a>ZoneModule 11 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2006"><code>AI2006</code></a>ZoneModule 11 - VAV Extract Flow</li><li><a href="#obj-ai-2007"><code>AI2007</code></a>ZoneModule 11 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2008"><code>AI2008</code></a>ZoneModule 11 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2009"><code>AI2009</code></a>ZoneModule 11 - Room Temperature Actual Value</li><li><a href="#obj-ai-2010"><code>AI2010</code></a>ZoneModule 11 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2011"><code>AI2011</code></a>ZoneModule 11 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2012"><code>AI2012</code></a>ZoneModule 11 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2013"><code>AI2013</code></a>ZoneModule 11 - RH Actual Value</li><li><a href="#obj-ai-2014"><code>AI2014</code></a>ZoneModule 11 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2100"><code>AI2100</code></a>ZoneModule 12 - Status</li><li><a href="#obj-ai-2101"><code>AI2101</code></a>ZoneModule 12 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2102"><code>AI2102</code></a>ZoneModule 12 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2103"><code>AI2103</code></a>ZoneModule 12 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2104"><code>AI2104</code></a>ZoneModule 12 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2105"><code>AI2105</code></a>ZoneModule 12 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2106"><code>AI2106</code></a>ZoneModule 12 - VAV Extract Flow</li><li><a href="#obj-ai-2107"><code>AI2107</code></a>ZoneModule 12 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2108"><code>AI2108</code></a>ZoneModule 12 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2109"><code>AI2109</code></a>ZoneModule 12 - Room Temperature Actual Value</li><li><a href="#obj-ai-2110"><code>AI2110</code></a>ZoneModule 12 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2111"><code>AI2111</code></a>ZoneModule 12 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2112"><code>AI2112</code></a>ZoneModule 12 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2113"><code>AI2113</code></a>ZoneModule 12 - RH Actual Value</li><li><a href="#obj-ai-2114"><code>AI2114</code></a>ZoneModule 12 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2200"><code>AI2200</code></a>ZoneModule 13 - Status</li><li><a href="#obj-ai-2201"><code>AI2201</code></a>ZoneModule 13 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2202"><code>AI2202</code></a>ZoneModule 13 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2203"><code>AI2203</code></a>ZoneModule 13 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2204"><code>AI2204</code></a>ZoneModule 13 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2205"><code>AI2205</code></a>ZoneModule 13 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2206"><code>AI2206</code></a>ZoneModule 13 - VAV Extract Flow</li><li><a href="#obj-ai-2207"><code>AI2207</code></a>ZoneModule 13 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2208"><code>AI2208</code></a>ZoneModule 13 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2209"><code>AI2209</code></a>ZoneModule 13 - Room Temperature Actual Value</li><li><a href="#obj-ai-2210"><code>AI2210</code></a>ZoneModule 13 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2211"><code>AI2211</code></a>ZoneModule 13 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2212"><code>AI2212</code></a>ZoneModule 13 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2213"><code>AI2213</code></a>ZoneModule 13 - RH Actual Value</li><li><a href="#obj-ai-2214"><code>AI2214</code></a>ZoneModule 13 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2300"><code>AI2300</code></a>ZoneModule 14 - Status</li><li><a href="#obj-ai-2301"><code>AI2301</code></a>ZoneModule 14 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2302"><code>AI2302</code></a>ZoneModule 14 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2303"><code>AI2303</code></a>ZoneModule 14 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2304"><code>AI2304</code></a>ZoneModule 14 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2305"><code>AI2305</code></a>ZoneModule 14 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2306"><code>AI2306</code></a>ZoneModule 14 - VAV Extract Flow</li><li><a href="#obj-ai-2307"><code>AI2307</code></a>ZoneModule 14 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2308"><code>AI2308</code></a>ZoneModule 14 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2309"><code>AI2309</code></a>ZoneModule 14 - Room Temperature Actual Value</li><li><a href="#obj-ai-2310"><code>AI2310</code></a>ZoneModule 14 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2311"><code>AI2311</code></a>ZoneModule 14 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2312"><code>AI2312</code></a>ZoneModule 14 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2313"><code>AI2313</code></a>ZoneModule 14 - RH Actual Value</li><li><a href="#obj-ai-2314"><code>AI2314</code></a>ZoneModule 14 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2400"><code>AI2400</code></a>ZoneModule 15 - Status</li><li><a href="#obj-ai-2401"><code>AI2401</code></a>ZoneModule 15 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2402"><code>AI2402</code></a>ZoneModule 15 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2403"><code>AI2403</code></a>ZoneModule 15 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2404"><code>AI2404</code></a>ZoneModule 15 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2405"><code>AI2405</code></a>ZoneModule 15 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2406"><code>AI2406</code></a>ZoneModule 15 - VAV Extract Flow</li><li><a href="#obj-ai-2407"><code>AI2407</code></a>ZoneModule 15 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2408"><code>AI2408</code></a>ZoneModule 15 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2409"><code>AI2409</code></a>ZoneModule 15 - Room Temperature Actual Value</li><li><a href="#obj-ai-2410"><code>AI2410</code></a>ZoneModule 15 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2411"><code>AI2411</code></a>ZoneModule 15 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2412"><code>AI2412</code></a>ZoneModule 15 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2413"><code>AI2413</code></a>ZoneModule 15 - RH Actual Value</li><li><a href="#obj-ai-2414"><code>AI2414</code></a>ZoneModule 15 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2500"><code>AI2500</code></a>ZoneModule 16 - Status</li><li><a href="#obj-ai-2501"><code>AI2501</code></a>ZoneModule 16 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2502"><code>AI2502</code></a>ZoneModule 16 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2503"><code>AI2503</code></a>ZoneModule 16 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2504"><code>AI2504</code></a>ZoneModule 16 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2505"><code>AI2505</code></a>ZoneModule 16 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2506"><code>AI2506</code></a>ZoneModule 16 - VAV Extract Flow</li><li><a href="#obj-ai-2507"><code>AI2507</code></a>ZoneModule 16 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2508"><code>AI2508</code></a>ZoneModule 16 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2509"><code>AI2509</code></a>ZoneModule 16 - Room Temperature Actual Value</li><li><a href="#obj-ai-2510"><code>AI2510</code></a>ZoneModule 16 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2511"><code>AI2511</code></a>ZoneModule 16 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2512"><code>AI2512</code></a>ZoneModule 16 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2513"><code>AI2513</code></a>ZoneModule 16 - RH Actual Value</li><li><a href="#obj-ai-2514"><code>AI2514</code></a>ZoneModule 16 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2600"><code>AI2600</code></a>ZoneModule 17 - Status</li><li><a href="#obj-ai-2601"><code>AI2601</code></a>ZoneModule 17 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2602"><code>AI2602</code></a>ZoneModule 17 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2603"><code>AI2603</code></a>ZoneModule 17 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2604"><code>AI2604</code></a>ZoneModule 17 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2605"><code>AI2605</code></a>ZoneModule 17 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2606"><code>AI2606</code></a>ZoneModule 17 - VAV Extract Flow</li><li><a href="#obj-ai-2607"><code>AI2607</code></a>ZoneModule 17 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2608"><code>AI2608</code></a>ZoneModule 17 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2609"><code>AI2609</code></a>ZoneModule 17 - Room Temperature Actual Value</li><li><a href="#obj-ai-2610"><code>AI2610</code></a>ZoneModule 17 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2611"><code>AI2611</code></a>ZoneModule 17 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2612"><code>AI2612</code></a>ZoneModule 17 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2613"><code>AI2613</code></a>ZoneModule 17 - RH Actual Value</li><li><a href="#obj-ai-2614"><code>AI2614</code></a>ZoneModule 17 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2700"><code>AI2700</code></a>ZoneModule 18 - Status</li><li><a href="#obj-ai-2701"><code>AI2701</code></a>ZoneModule 18 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2702"><code>AI2702</code></a>ZoneModule 18 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2703"><code>AI2703</code></a>ZoneModule 18 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2704"><code>AI2704</code></a>ZoneModule 18 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2705"><code>AI2705</code></a>ZoneModule 18 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2706"><code>AI2706</code></a>ZoneModule 18 - VAV Extract Flow</li><li><a href="#obj-ai-2707"><code>AI2707</code></a>ZoneModule 18 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2708"><code>AI2708</code></a>ZoneModule 18 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2709"><code>AI2709</code></a>ZoneModule 18 - Room Temperature Actual Value</li><li><a href="#obj-ai-2710"><code>AI2710</code></a>ZoneModule 18 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2711"><code>AI2711</code></a>ZoneModule 18 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2712"><code>AI2712</code></a>ZoneModule 18 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2713"><code>AI2713</code></a>ZoneModule 18 - RH Actual Value</li><li><a href="#obj-ai-2714"><code>AI2714</code></a>ZoneModule 18 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2800"><code>AI2800</code></a>ZoneModule 19 - Status</li><li><a href="#obj-ai-2801"><code>AI2801</code></a>ZoneModule 19 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2802"><code>AI2802</code></a>ZoneModule 19 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2803"><code>AI2803</code></a>ZoneModule 19 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2804"><code>AI2804</code></a>ZoneModule 19 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2805"><code>AI2805</code></a>ZoneModule 19 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2806"><code>AI2806</code></a>ZoneModule 19 - VAV Extract Flow</li><li><a href="#obj-ai-2807"><code>AI2807</code></a>ZoneModule 19 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2808"><code>AI2808</code></a>ZoneModule 19 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2809"><code>AI2809</code></a>ZoneModule 19 - Room Temperature Actual Value</li><li><a href="#obj-ai-2810"><code>AI2810</code></a>ZoneModule 19 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2811"><code>AI2811</code></a>ZoneModule 19 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2812"><code>AI2812</code></a>ZoneModule 19 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2813"><code>AI2813</code></a>ZoneModule 19 - RH Actual Value</li><li><a href="#obj-ai-2814"><code>AI2814</code></a>ZoneModule 19 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-2900"><code>AI2900</code></a>ZoneModule 20 - Status</li><li><a href="#obj-ai-2901"><code>AI2901</code></a>ZoneModule 20 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-2902"><code>AI2902</code></a>ZoneModule 20 - VAV Supply 1 Flow</li><li><a href="#obj-ai-2903"><code>AI2903</code></a>ZoneModule 20 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-2904"><code>AI2904</code></a>ZoneModule 20 - VAV Supply 2 Flow</li><li><a href="#obj-ai-2905"><code>AI2905</code></a>ZoneModule 20 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-2906"><code>AI2906</code></a>ZoneModule 20 - VAV Extract Flow</li><li><a href="#obj-ai-2907"><code>AI2907</code></a>ZoneModule 20 - Heating Actuator Setpoint</li><li><a href="#obj-ai-2908"><code>AI2908</code></a>ZoneModule 20 - Cooling Actuator setpoint</li><li><a href="#obj-ai-2909"><code>AI2909</code></a>ZoneModule 20 - Room Temperature Actual Value</li><li><a href="#obj-ai-2910"><code>AI2910</code></a>ZoneModule 20 - Supply Temperature Actual Value</li><li><a href="#obj-ai-2911"><code>AI2911</code></a>ZoneModule 20 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-2912"><code>AI2912</code></a>ZoneModule 20 - CO2/VOC Actual Value</li><li><a href="#obj-ai-2913"><code>AI2913</code></a>ZoneModule 20 - RH Actual Value</li><li><a href="#obj-ai-2914"><code>AI2914</code></a>ZoneModule 20 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-3000"><code>AI3000</code></a>ZoneModule 21 - Status</li><li><a href="#obj-ai-3001"><code>AI3001</code></a>ZoneModule 21 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-3002"><code>AI3002</code></a>ZoneModule 21 - VAV Supply 1 Flow</li><li><a href="#obj-ai-3003"><code>AI3003</code></a>ZoneModule 21 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-3004"><code>AI3004</code></a>ZoneModule 21 - VAV Supply 2 Flow</li><li><a href="#obj-ai-3005"><code>AI3005</code></a>ZoneModule 21 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-3006"><code>AI3006</code></a>ZoneModule 21 - VAV Extract Flow</li><li><a href="#obj-ai-3007"><code>AI3007</code></a>ZoneModule 21 - Heating Actuator Setpoint</li><li><a href="#obj-ai-3008"><code>AI3008</code></a>ZoneModule 21 - Cooling Actuator setpoint</li><li><a href="#obj-ai-3009"><code>AI3009</code></a>ZoneModule 21 - Room Temperature Actual Value</li><li><a href="#obj-ai-3010"><code>AI3010</code></a>ZoneModule 21 - Supply Temperature Actual Value</li><li><a href="#obj-ai-3011"><code>AI3011</code></a>ZoneModule 21 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-3012"><code>AI3012</code></a>ZoneModule 21 - CO2/VOC Actual Value</li><li><a href="#obj-ai-3013"><code>AI3013</code></a>ZoneModule 21 - RH Actual Value</li><li><a href="#obj-ai-3014"><code>AI3014</code></a>ZoneModule 21 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-3100"><code>AI3100</code></a>ZoneModule 22 - Status</li><li><a href="#obj-ai-3101"><code>AI3101</code></a>ZoneModule 22 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-3102"><code>AI3102</code></a>ZoneModule 22 - VAV Supply 1 Flow</li><li><a href="#obj-ai-3103"><code>AI3103</code></a>ZoneModule 22 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-3104"><code>AI3104</code></a>ZoneModule 22 - VAV Supply 2 Flow</li><li><a href="#obj-ai-3105"><code>AI3105</code></a>ZoneModule 22 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-3106"><code>AI3106</code></a>ZoneModule 22 - VAV Extract Flow</li><li><a href="#obj-ai-3107"><code>AI3107</code></a>ZoneModule 22 - Heating Actuator Setpoint</li><li><a href="#obj-ai-3108"><code>AI3108</code></a>ZoneModule 22 - Cooling Actuator setpoint</li><li><a href="#obj-ai-3109"><code>AI3109</code></a>ZoneModule 22 - Room Temperature Actual Value</li><li><a href="#obj-ai-3110"><code>AI3110</code></a>ZoneModule 22 - Supply Temperature Actual Value</li><li><a href="#obj-ai-3111"><code>AI3111</code></a>ZoneModule 22 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-3112"><code>AI3112</code></a>ZoneModule 22 - CO2/VOC Actual Value</li><li><a href="#obj-ai-3113"><code>AI3113</code></a>ZoneModule 22 - RH Actual Value</li><li><a href="#obj-ai-3114"><code>AI3114</code></a>ZoneModule 22 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-3200"><code>AI3200</code></a>ZoneModule 23 - Status</li><li><a href="#obj-ai-3201"><code>AI3201</code></a>ZoneModule 23 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-3202"><code>AI3202</code></a>ZoneModule 23 - VAV Supply 1 Flow</li><li><a href="#obj-ai-3203"><code>AI3203</code></a>ZoneModule 23 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-3204"><code>AI3204</code></a>ZoneModule 23 - VAV Supply 2 Flow</li><li><a href="#obj-ai-3205"><code>AI3205</code></a>ZoneModule 23 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-3206"><code>AI3206</code></a>ZoneModule 23 - VAV Extract Flow</li><li><a href="#obj-ai-3207"><code>AI3207</code></a>ZoneModule 23 - Heating Actuator Setpoint</li><li><a href="#obj-ai-3208"><code>AI3208</code></a>ZoneModule 23 - Cooling Actuator setpoint</li><li><a href="#obj-ai-3209"><code>AI3209</code></a>ZoneModule 23 - Room Temperature Actual Value</li><li><a href="#obj-ai-3210"><code>AI3210</code></a>ZoneModule 23 - Supply Temperature Actual Value</li><li><a href="#obj-ai-3211"><code>AI3211</code></a>ZoneModule 23 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-3212"><code>AI3212</code></a>ZoneModule 23 - CO2/VOC Actual Value</li><li><a href="#obj-ai-3213"><code>AI3213</code></a>ZoneModule 23 - RH Actual Value</li><li><a href="#obj-ai-3214"><code>AI3214</code></a>ZoneModule 23 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-3300"><code>AI3300</code></a>ZoneModule 24 - Status</li><li><a href="#obj-ai-3301"><code>AI3301</code></a>ZoneModule 24 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-3302"><code>AI3302</code></a>ZoneModule 24 - VAV Supply 1 Flow</li><li><a href="#obj-ai-3303"><code>AI3303</code></a>ZoneModule 24 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-3304"><code>AI3304</code></a>ZoneModule 24 - VAV Supply 2 Flow</li><li><a href="#obj-ai-3305"><code>AI3305</code></a>ZoneModule 24 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-3306"><code>AI3306</code></a>ZoneModule 24 - VAV Extract Flow</li><li><a href="#obj-ai-3307"><code>AI3307</code></a>ZoneModule 24 - Heating Actuator Setpoint</li><li><a href="#obj-ai-3308"><code>AI3308</code></a>ZoneModule 24 - Cooling Actuator setpoint</li><li><a href="#obj-ai-3309"><code>AI3309</code></a>ZoneModule 24 - Room Temperature Actual Value</li><li><a href="#obj-ai-3310"><code>AI3310</code></a>ZoneModule 24 - Supply Temperature Actual Value</li><li><a href="#obj-ai-3311"><code>AI3311</code></a>ZoneModule 24 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-3312"><code>AI3312</code></a>ZoneModule 24 - CO2/VOC Actual Value</li><li><a href="#obj-ai-3313"><code>AI3313</code></a>ZoneModule 24 - RH Actual Value</li><li><a href="#obj-ai-3314"><code>AI3314</code></a>ZoneModule 24 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-3400"><code>AI3400</code></a>ZoneModule 25 - Status</li><li><a href="#obj-ai-3401"><code>AI3401</code></a>ZoneModule 25 - VAV Supply 1 Actuator Setpoint</li><li><a href="#obj-ai-3402"><code>AI3402</code></a>ZoneModule 25 - VAV Supply 1 Flow</li><li><a href="#obj-ai-3403"><code>AI3403</code></a>ZoneModule 25 - VAV Supply 2 Actuator Setpoint</li><li><a href="#obj-ai-3404"><code>AI3404</code></a>ZoneModule 25 - VAV Supply 2 Flow</li><li><a href="#obj-ai-3405"><code>AI3405</code></a>ZoneModule 25 - VAV Extract Actuator Setpoint</li><li><a href="#obj-ai-3406"><code>AI3406</code></a>ZoneModule 25 - VAV Extract Flow</li><li><a href="#obj-ai-3407"><code>AI3407</code></a>ZoneModule 25 - Heating Actuator Setpoint</li><li><a href="#obj-ai-3408"><code>AI3408</code></a>ZoneModule 25 - Cooling Actuator setpoint</li><li><a href="#obj-ai-3409"><code>AI3409</code></a>ZoneModule 25 - Room Temperature Actual Value</li><li><a href="#obj-ai-3410"><code>AI3410</code></a>ZoneModule 25 - Supply Temperature Actual Value</li><li><a href="#obj-ai-3411"><code>AI3411</code></a>ZoneModule 25 - Remote Setpoint Offset Actual Value</li><li><a href="#obj-ai-3412"><code>AI3412</code></a>ZoneModule 25 - CO2/VOC Actual Value</li><li><a href="#obj-ai-3413"><code>AI3413</code></a>ZoneModule 25 - RH Actual Value</li><li><a href="#obj-ai-3414"><code>AI3414</code></a>ZoneModule 25 - Room Temperature Actual Setpoint</li><li><a href="#obj-ai-3500"><code>AI3500</code></a>Number Of Zonemasters</li><li><a href="#obj-ai-3501"><code>AI3501</code></a>ZoneMaster Chain ID</li><li><a href="#obj-ai-4000"><code>AI4000</code></a>ZoneMaster 1 - ZoneMaster Local Alarm Status</li><li><a href="#obj-ai-4100"><code>AI4100</code></a>ZoneMaster 2 - ZoneMaster Local Alarm Status</li><li><a href="#obj-ai-4200"><code>AI4200</code></a>ZoneMaster 3 - ZoneMaster Local Alarm Status</li><li><a href="#obj-ai-4300"><code>AI4300</code></a>ZoneMaster 4 - ZoneMaster Local Alarm Status</li><li><a href="#obj-ai-4400"><code>AI4400</code></a>ZoneMaster 5 - ZoneMaster Local Alarm Status</li><li><a href="#obj-av-0"><code>AV0</code></a>System Time Year</li><li><a href="#obj-av-1"><code>AV1</code></a>System Time Month</li><li><a href="#obj-av-2"><code>AV2</code></a>System Time Date</li><li><a href="#obj-av-3"><code>AV3</code></a>System Time Hour</li><li><a href="#obj-av-4"><code>AV4</code></a>System Time Minute</li><li><a href="#obj-av-5"><code>AV5</code></a>System Time Second</li><li><a href="#obj-av-100"><code>AV100</code></a>AHU Min Supply Fan Speed</li><li><a href="#obj-av-101"><code>AV101</code></a>AHU Max Supply Fan Speed</li><li><a href="#obj-av-102"><code>AV102</code></a>AHU Min Extract Fan Speed</li><li><a href="#obj-av-103"><code>AV103</code></a>AHU Max Extract Fan Speed</li><li><a href="#obj-av-104"><code>AV104</code></a>Minimum Supply Air Temperature</li><li><a href="#obj-av-105"><code>AV105</code></a>Highest Allowed Cooling Water Temp</li><li><a href="#obj-av-106"><code>AV106</code></a>Winter Start Temperature</li><li><a href="#obj-av-107"><code>AV107</code></a>Winter Max Temperature</li><li><a href="#obj-av-108"><code>AV108</code></a>Winter Temp Diff</li><li><a href="#obj-av-109"><code>AV109</code></a>Summer Start Temperature</li><li><a href="#obj-av-110"><code>AV110</code></a>Summer Max Temperature</li><li><a href="#obj-av-111"><code>AV111</code></a>Summer Temp Diff</li><li><a href="#obj-av-1001"><code>AV1001</code></a>ZoneModule 1 - Room Temperature Setpoint</li><li><a href="#obj-av-1002"><code>AV1002</code></a>ZoneModule 1 - Minimum Supply Temperature</li><li><a href="#obj-av-1003"><code>AV1003</code></a>ZoneModule 1 - Maximum Supply Temperature</li><li><a href="#obj-av-1004"><code>AV1004</code></a>ZoneModule 1 - Room CO2 Setpoint</li><li><a href="#obj-av-1005"><code>AV1005</code></a>ZoneModule 1 - Room RH Setpoint</li><li><a href="#obj-av-1006"><code>AV1006</code></a>ZoneModule 1 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1007"><code>AV1007</code></a>ZoneModule 1 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1008"><code>AV1008</code></a>ZoneModule 1 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1009"><code>AV1009</code></a>ZoneModule 1 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1010"><code>AV1010</code></a>ZoneModule 1 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1011"><code>AV1011</code></a>ZoneModule 1 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1012"><code>AV1012</code></a>ZoneModule 1 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1101"><code>AV1101</code></a>ZoneModule 2 - Room Temperature Setpoint</li><li><a href="#obj-av-1102"><code>AV1102</code></a>ZoneModule 2 - Minimum Supply Temperature</li><li><a href="#obj-av-1103"><code>AV1103</code></a>ZoneModule 2 - Maximum Supply Temperature</li><li><a href="#obj-av-1104"><code>AV1104</code></a>ZoneModule 2 - Room CO2 Setpoint</li><li><a href="#obj-av-1105"><code>AV1105</code></a>ZoneModule 2 - Room RH Setpoint</li><li><a href="#obj-av-1106"><code>AV1106</code></a>ZoneModule 2 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1107"><code>AV1107</code></a>ZoneModule 2 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1108"><code>AV1108</code></a>ZoneModule 2 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1109"><code>AV1109</code></a>ZoneModule 2 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1110"><code>AV1110</code></a>ZoneModule 2 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1111"><code>AV1111</code></a>ZoneModule 2 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1112"><code>AV1112</code></a>ZoneModule 2 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1201"><code>AV1201</code></a>ZoneModule 3 - Room Temperature Setpoint</li><li><a href="#obj-av-1202"><code>AV1202</code></a>ZoneModule 3 - Minimum Supply Temperature</li><li><a href="#obj-av-1203"><code>AV1203</code></a>ZoneModule 3 - Maximum Supply Temperature</li><li><a href="#obj-av-1204"><code>AV1204</code></a>ZoneModule 3 - Room CO2 Setpoint</li><li><a href="#obj-av-1205"><code>AV1205</code></a>ZoneModule 3 - Room RH Setpoint</li><li><a href="#obj-av-1206"><code>AV1206</code></a>ZoneModule 3 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1207"><code>AV1207</code></a>ZoneModule 3 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1208"><code>AV1208</code></a>ZoneModule 3 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1209"><code>AV1209</code></a>ZoneModule 3 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1210"><code>AV1210</code></a>ZoneModule 3 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1211"><code>AV1211</code></a>ZoneModule 3 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1212"><code>AV1212</code></a>ZoneModule 3 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1301"><code>AV1301</code></a>ZoneModule 4 - Room Temperature Setpoint</li><li><a href="#obj-av-1302"><code>AV1302</code></a>ZoneModule 4 - Minimum Supply Temperature</li><li><a href="#obj-av-1303"><code>AV1303</code></a>ZoneModule 4 - Maximum Supply Temperature</li><li><a href="#obj-av-1304"><code>AV1304</code></a>ZoneModule 4 - Room CO2 Setpoint</li><li><a href="#obj-av-1305"><code>AV1305</code></a>ZoneModule 4 - Room RH Setpoint</li><li><a href="#obj-av-1306"><code>AV1306</code></a>ZoneModule 4 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1307"><code>AV1307</code></a>ZoneModule 4 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1308"><code>AV1308</code></a>ZoneModule 4 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1309"><code>AV1309</code></a>ZoneModule 4 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1310"><code>AV1310</code></a>ZoneModule 4 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1311"><code>AV1311</code></a>ZoneModule 4 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1312"><code>AV1312</code></a>ZoneModule 4 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1401"><code>AV1401</code></a>ZoneModule 5 - Room Temperature Setpoint</li><li><a href="#obj-av-1402"><code>AV1402</code></a>ZoneModule 5 - Minimum Supply Temperature</li><li><a href="#obj-av-1403"><code>AV1403</code></a>ZoneModule 5 - Maximum Supply Temperature</li><li><a href="#obj-av-1404"><code>AV1404</code></a>ZoneModule 5 - Room CO2 Setpoint</li><li><a href="#obj-av-1405"><code>AV1405</code></a>ZoneModule 5 - Room RH Setpoint</li><li><a href="#obj-av-1406"><code>AV1406</code></a>ZoneModule 5 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1407"><code>AV1407</code></a>ZoneModule 5 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1408"><code>AV1408</code></a>ZoneModule 5 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1409"><code>AV1409</code></a>ZoneModule 5 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1410"><code>AV1410</code></a>ZoneModule 5 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1411"><code>AV1411</code></a>ZoneModule 5 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1412"><code>AV1412</code></a>ZoneModule 5 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1501"><code>AV1501</code></a>ZoneModule 6 - Room Temperature Setpoint</li><li><a href="#obj-av-1502"><code>AV1502</code></a>ZoneModule 6 - Minimum Supply Temperature</li><li><a href="#obj-av-1503"><code>AV1503</code></a>ZoneModule 6 - Maximum Supply Temperature</li><li><a href="#obj-av-1504"><code>AV1504</code></a>ZoneModule 6 - Room CO2 Setpoint</li><li><a href="#obj-av-1505"><code>AV1505</code></a>ZoneModule 6 - Room RH Setpoint</li><li><a href="#obj-av-1506"><code>AV1506</code></a>ZoneModule 6 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1507"><code>AV1507</code></a>ZoneModule 6 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1508"><code>AV1508</code></a>ZoneModule 6 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1509"><code>AV1509</code></a>ZoneModule 6 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1510"><code>AV1510</code></a>ZoneModule 6 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1511"><code>AV1511</code></a>ZoneModule 6 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1512"><code>AV1512</code></a>ZoneModule 6 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1601"><code>AV1601</code></a>ZoneModule 7 - Room Temperature Setpoint</li><li><a href="#obj-av-1602"><code>AV1602</code></a>ZoneModule 7 - Minimum Supply Temperature</li><li><a href="#obj-av-1603"><code>AV1603</code></a>ZoneModule 7 - Maximum Supply Temperature</li><li><a href="#obj-av-1604"><code>AV1604</code></a>ZoneModule 7 - Room CO2 Setpoint</li><li><a href="#obj-av-1605"><code>AV1605</code></a>ZoneModule 7 - Room RH Setpoint</li><li><a href="#obj-av-1606"><code>AV1606</code></a>ZoneModule 7 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1607"><code>AV1607</code></a>ZoneModule 7 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1608"><code>AV1608</code></a>ZoneModule 7 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1609"><code>AV1609</code></a>ZoneModule 7 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1610"><code>AV1610</code></a>ZoneModule 7 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1611"><code>AV1611</code></a>ZoneModule 7 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1612"><code>AV1612</code></a>ZoneModule 7 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1701"><code>AV1701</code></a>ZoneModule 8 - Room Temperature Setpoint</li><li><a href="#obj-av-1702"><code>AV1702</code></a>ZoneModule 8 - Minimum Supply Temperature</li><li><a href="#obj-av-1703"><code>AV1703</code></a>ZoneModule 8 - Maximum Supply Temperature</li><li><a href="#obj-av-1704"><code>AV1704</code></a>ZoneModule 8 - Room CO2 Setpoint</li><li><a href="#obj-av-1705"><code>AV1705</code></a>ZoneModule 8 - Room RH Setpoint</li><li><a href="#obj-av-1706"><code>AV1706</code></a>ZoneModule 8 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1707"><code>AV1707</code></a>ZoneModule 8 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1708"><code>AV1708</code></a>ZoneModule 8 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1709"><code>AV1709</code></a>ZoneModule 8 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1710"><code>AV1710</code></a>ZoneModule 8 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1711"><code>AV1711</code></a>ZoneModule 8 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1712"><code>AV1712</code></a>ZoneModule 8 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1801"><code>AV1801</code></a>ZoneModule 9 - Room Temperature Setpoint</li><li><a href="#obj-av-1802"><code>AV1802</code></a>ZoneModule 9 - Minimum Supply Temperature</li><li><a href="#obj-av-1803"><code>AV1803</code></a>ZoneModule 9 - Maximum Supply Temperature</li><li><a href="#obj-av-1804"><code>AV1804</code></a>ZoneModule 9 - Room CO2 Setpoint</li><li><a href="#obj-av-1805"><code>AV1805</code></a>ZoneModule 9 - Room RH Setpoint</li><li><a href="#obj-av-1806"><code>AV1806</code></a>ZoneModule 9 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1807"><code>AV1807</code></a>ZoneModule 9 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1808"><code>AV1808</code></a>ZoneModule 9 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1809"><code>AV1809</code></a>ZoneModule 9 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1810"><code>AV1810</code></a>ZoneModule 9 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1811"><code>AV1811</code></a>ZoneModule 9 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1812"><code>AV1812</code></a>ZoneModule 9 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-1901"><code>AV1901</code></a>ZoneModule 10 - Room Temperature Setpoint</li><li><a href="#obj-av-1902"><code>AV1902</code></a>ZoneModule 10 - Minimum Supply Temperature</li><li><a href="#obj-av-1903"><code>AV1903</code></a>ZoneModule 10 - Maximum Supply Temperature</li><li><a href="#obj-av-1904"><code>AV1904</code></a>ZoneModule 10 - Room CO2 Setpoint</li><li><a href="#obj-av-1905"><code>AV1905</code></a>ZoneModule 10 - Room RH Setpoint</li><li><a href="#obj-av-1906"><code>AV1906</code></a>ZoneModule 10 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-1907"><code>AV1907</code></a>ZoneModule 10 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-1908"><code>AV1908</code></a>ZoneModule 10 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-1909"><code>AV1909</code></a>ZoneModule 10 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-1910"><code>AV1910</code></a>ZoneModule 10 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-1911"><code>AV1911</code></a>ZoneModule 10 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-1912"><code>AV1912</code></a>ZoneModule 10 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2001"><code>AV2001</code></a>ZoneModule 11 - Room Temperature Setpoint</li><li><a href="#obj-av-2002"><code>AV2002</code></a>ZoneModule 11 - Minimum Supply Temperature</li><li><a href="#obj-av-2003"><code>AV2003</code></a>ZoneModule 11 - Maximum Supply Temperature</li><li><a href="#obj-av-2004"><code>AV2004</code></a>ZoneModule 11 - Room CO2 Setpoint</li><li><a href="#obj-av-2005"><code>AV2005</code></a>ZoneModule 11 - Room RH Setpoint</li><li><a href="#obj-av-2006"><code>AV2006</code></a>ZoneModule 11 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2007"><code>AV2007</code></a>ZoneModule 11 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2008"><code>AV2008</code></a>ZoneModule 11 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2009"><code>AV2009</code></a>ZoneModule 11 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2010"><code>AV2010</code></a>ZoneModule 11 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2011"><code>AV2011</code></a>ZoneModule 11 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2012"><code>AV2012</code></a>ZoneModule 11 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2101"><code>AV2101</code></a>ZoneModule 12 - Room Temperature Setpoint</li><li><a href="#obj-av-2102"><code>AV2102</code></a>ZoneModule 12 - Minimum Supply Temperature</li><li><a href="#obj-av-2103"><code>AV2103</code></a>ZoneModule 12 - Maximum Supply Temperature</li><li><a href="#obj-av-2104"><code>AV2104</code></a>ZoneModule 12 - Room CO2 Setpoint</li><li><a href="#obj-av-2105"><code>AV2105</code></a>ZoneModule 12 - Room RH Setpoint</li><li><a href="#obj-av-2106"><code>AV2106</code></a>ZoneModule 12 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2107"><code>AV2107</code></a>ZoneModule 12 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2108"><code>AV2108</code></a>ZoneModule 12 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2109"><code>AV2109</code></a>ZoneModule 12 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2110"><code>AV2110</code></a>ZoneModule 12 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2111"><code>AV2111</code></a>ZoneModule 12 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2112"><code>AV2112</code></a>ZoneModule 12 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2201"><code>AV2201</code></a>ZoneModule 13 - Room Temperature Setpoint</li><li><a href="#obj-av-2202"><code>AV2202</code></a>ZoneModule 13 - Minimum Supply Temperature</li><li><a href="#obj-av-2203"><code>AV2203</code></a>ZoneModule 13 - Maximum Supply Temperature</li><li><a href="#obj-av-2204"><code>AV2204</code></a>ZoneModule 13 - Room CO2 Setpoint</li><li><a href="#obj-av-2205"><code>AV2205</code></a>ZoneModule 13 - Room RH Setpoint</li><li><a href="#obj-av-2206"><code>AV2206</code></a>ZoneModule 13 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2207"><code>AV2207</code></a>ZoneModule 13 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2208"><code>AV2208</code></a>ZoneModule 13 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2209"><code>AV2209</code></a>ZoneModule 13 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2210"><code>AV2210</code></a>ZoneModule 13 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2211"><code>AV2211</code></a>ZoneModule 13 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2212"><code>AV2212</code></a>ZoneModule 13 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2301"><code>AV2301</code></a>ZoneModule 14 - Room Temperature Setpoint</li><li><a href="#obj-av-2302"><code>AV2302</code></a>ZoneModule 14 - Minimum Supply Temperature</li><li><a href="#obj-av-2303"><code>AV2303</code></a>ZoneModule 14 - Maximum Supply Temperature</li><li><a href="#obj-av-2304"><code>AV2304</code></a>ZoneModule 14 - Room CO2 Setpoint</li><li><a href="#obj-av-2305"><code>AV2305</code></a>ZoneModule 14 - Room RH Setpoint</li><li><a href="#obj-av-2306"><code>AV2306</code></a>ZoneModule 14 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2307"><code>AV2307</code></a>ZoneModule 14 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2308"><code>AV2308</code></a>ZoneModule 14 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2309"><code>AV2309</code></a>ZoneModule 14 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2310"><code>AV2310</code></a>ZoneModule 14 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2311"><code>AV2311</code></a>ZoneModule 14 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2312"><code>AV2312</code></a>ZoneModule 14 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2401"><code>AV2401</code></a>ZoneModule 15 - Room Temperature Setpoint</li><li><a href="#obj-av-2402"><code>AV2402</code></a>ZoneModule 15 - Minimum Supply Temperature</li><li><a href="#obj-av-2403"><code>AV2403</code></a>ZoneModule 15 - Maximum Supply Temperature</li><li><a href="#obj-av-2404"><code>AV2404</code></a>ZoneModule 15 - Room CO2 Setpoint</li><li><a href="#obj-av-2405"><code>AV2405</code></a>ZoneModule 15 - Room RH Setpoint</li><li><a href="#obj-av-2406"><code>AV2406</code></a>ZoneModule 15 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2407"><code>AV2407</code></a>ZoneModule 15 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2408"><code>AV2408</code></a>ZoneModule 15 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2409"><code>AV2409</code></a>ZoneModule 15 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2410"><code>AV2410</code></a>ZoneModule 15 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2411"><code>AV2411</code></a>ZoneModule 15 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2412"><code>AV2412</code></a>ZoneModule 15 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2501"><code>AV2501</code></a>ZoneModule 16 - Room Temperature Setpoint</li><li><a href="#obj-av-2502"><code>AV2502</code></a>ZoneModule 16 - Minimum Supply Temperature</li><li><a href="#obj-av-2503"><code>AV2503</code></a>ZoneModule 16 - Maximum Supply Temperature</li><li><a href="#obj-av-2504"><code>AV2504</code></a>ZoneModule 16 - Room CO2 Setpoint</li><li><a href="#obj-av-2505"><code>AV2505</code></a>ZoneModule 16 - Room RH Setpoint</li><li><a href="#obj-av-2506"><code>AV2506</code></a>ZoneModule 16 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2507"><code>AV2507</code></a>ZoneModule 16 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2508"><code>AV2508</code></a>ZoneModule 16 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2509"><code>AV2509</code></a>ZoneModule 16 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2510"><code>AV2510</code></a>ZoneModule 16 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2511"><code>AV2511</code></a>ZoneModule 16 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2512"><code>AV2512</code></a>ZoneModule 16 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2601"><code>AV2601</code></a>ZoneModule 17 - Room Temperature Setpoint</li><li><a href="#obj-av-2602"><code>AV2602</code></a>ZoneModule 17 - Minimum Supply Temperature</li><li><a href="#obj-av-2603"><code>AV2603</code></a>ZoneModule 17 - Maximum Supply Temperature</li><li><a href="#obj-av-2604"><code>AV2604</code></a>ZoneModule 17 - Room CO2 Setpoint</li><li><a href="#obj-av-2605"><code>AV2605</code></a>ZoneModule 17 - Room RH Setpoint</li><li><a href="#obj-av-2606"><code>AV2606</code></a>ZoneModule 17 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2607"><code>AV2607</code></a>ZoneModule 17 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2608"><code>AV2608</code></a>ZoneModule 17 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2609"><code>AV2609</code></a>ZoneModule 17 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2610"><code>AV2610</code></a>ZoneModule 17 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2611"><code>AV2611</code></a>ZoneModule 17 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2612"><code>AV2612</code></a>ZoneModule 17 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2701"><code>AV2701</code></a>ZoneModule 18 - Room Temperature Setpoint</li><li><a href="#obj-av-2702"><code>AV2702</code></a>ZoneModule 18 - Minimum Supply Temperature</li><li><a href="#obj-av-2703"><code>AV2703</code></a>ZoneModule 18 - Maximum Supply Temperature</li><li><a href="#obj-av-2704"><code>AV2704</code></a>ZoneModule 18 - Room CO2 Setpoint</li><li><a href="#obj-av-2705"><code>AV2705</code></a>ZoneModule 18 - Room RH Setpoint</li><li><a href="#obj-av-2706"><code>AV2706</code></a>ZoneModule 18 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2707"><code>AV2707</code></a>ZoneModule 18 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2708"><code>AV2708</code></a>ZoneModule 18 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2709"><code>AV2709</code></a>ZoneModule 18 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2710"><code>AV2710</code></a>ZoneModule 18 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2711"><code>AV2711</code></a>ZoneModule 18 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2712"><code>AV2712</code></a>ZoneModule 18 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2801"><code>AV2801</code></a>ZoneModule 19 - Room Temperature Setpoint</li><li><a href="#obj-av-2802"><code>AV2802</code></a>ZoneModule 19 - Minimum Supply Temperature</li><li><a href="#obj-av-2803"><code>AV2803</code></a>ZoneModule 19 - Maximum Supply Temperature</li><li><a href="#obj-av-2804"><code>AV2804</code></a>ZoneModule 19 - Room CO2 Setpoint</li><li><a href="#obj-av-2805"><code>AV2805</code></a>ZoneModule 19 - Room RH Setpoint</li><li><a href="#obj-av-2806"><code>AV2806</code></a>ZoneModule 19 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2807"><code>AV2807</code></a>ZoneModule 19 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2808"><code>AV2808</code></a>ZoneModule 19 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2809"><code>AV2809</code></a>ZoneModule 19 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2810"><code>AV2810</code></a>ZoneModule 19 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2811"><code>AV2811</code></a>ZoneModule 19 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2812"><code>AV2812</code></a>ZoneModule 19 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-2901"><code>AV2901</code></a>ZoneModule 20 - Room Temperature Setpoint</li><li><a href="#obj-av-2902"><code>AV2902</code></a>ZoneModule 20 - Minimum Supply Temperature</li><li><a href="#obj-av-2903"><code>AV2903</code></a>ZoneModule 20 - Maximum Supply Temperature</li><li><a href="#obj-av-2904"><code>AV2904</code></a>ZoneModule 20 - Room CO2 Setpoint</li><li><a href="#obj-av-2905"><code>AV2905</code></a>ZoneModule 20 - Room RH Setpoint</li><li><a href="#obj-av-2906"><code>AV2906</code></a>ZoneModule 20 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-2907"><code>AV2907</code></a>ZoneModule 20 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-2908"><code>AV2908</code></a>ZoneModule 20 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-2909"><code>AV2909</code></a>ZoneModule 20 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-2910"><code>AV2910</code></a>ZoneModule 20 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-2911"><code>AV2911</code></a>ZoneModule 20 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-2912"><code>AV2912</code></a>ZoneModule 20 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-3001"><code>AV3001</code></a>ZoneModule 21 - Room Temperature Setpoint</li><li><a href="#obj-av-3002"><code>AV3002</code></a>ZoneModule 21 - Minimum Supply Temperature</li><li><a href="#obj-av-3003"><code>AV3003</code></a>ZoneModule 21 - Maximum Supply Temperature</li><li><a href="#obj-av-3004"><code>AV3004</code></a>ZoneModule 21 - Room CO2 Setpoint</li><li><a href="#obj-av-3005"><code>AV3005</code></a>ZoneModule 21 - Room RH Setpoint</li><li><a href="#obj-av-3006"><code>AV3006</code></a>ZoneModule 21 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-3007"><code>AV3007</code></a>ZoneModule 21 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-3008"><code>AV3008</code></a>ZoneModule 21 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-3009"><code>AV3009</code></a>ZoneModule 21 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-3010"><code>AV3010</code></a>ZoneModule 21 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-3011"><code>AV3011</code></a>ZoneModule 21 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-3012"><code>AV3012</code></a>ZoneModule 21 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-3101"><code>AV3101</code></a>ZoneModule 22 - Room Temperature Setpoint</li><li><a href="#obj-av-3102"><code>AV3102</code></a>ZoneModule 22 - Minimum Supply Temperature</li><li><a href="#obj-av-3103"><code>AV3103</code></a>ZoneModule 22 - Maximum Supply Temperature</li><li><a href="#obj-av-3104"><code>AV3104</code></a>ZoneModule 22 - Room CO2 Setpoint</li><li><a href="#obj-av-3105"><code>AV3105</code></a>ZoneModule 22 - Room RH Setpoint</li><li><a href="#obj-av-3106"><code>AV3106</code></a>ZoneModule 22 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-3107"><code>AV3107</code></a>ZoneModule 22 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-3108"><code>AV3108</code></a>ZoneModule 22 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-3109"><code>AV3109</code></a>ZoneModule 22 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-3110"><code>AV3110</code></a>ZoneModule 22 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-3111"><code>AV3111</code></a>ZoneModule 22 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-3112"><code>AV3112</code></a>ZoneModule 22 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-3201"><code>AV3201</code></a>ZoneModule 23 - Room Temperature Setpoint</li><li><a href="#obj-av-3202"><code>AV3202</code></a>ZoneModule 23 - Minimum Supply Temperature</li><li><a href="#obj-av-3203"><code>AV3203</code></a>ZoneModule 23 - Maximum Supply Temperature</li><li><a href="#obj-av-3204"><code>AV3204</code></a>ZoneModule 23 - Room CO2 Setpoint</li><li><a href="#obj-av-3205"><code>AV3205</code></a>ZoneModule 23 - Room RH Setpoint</li><li><a href="#obj-av-3206"><code>AV3206</code></a>ZoneModule 23 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-3207"><code>AV3207</code></a>ZoneModule 23 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-3208"><code>AV3208</code></a>ZoneModule 23 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-3209"><code>AV3209</code></a>ZoneModule 23 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-3210"><code>AV3210</code></a>ZoneModule 23 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-3211"><code>AV3211</code></a>ZoneModule 23 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-3212"><code>AV3212</code></a>ZoneModule 23 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-3301"><code>AV3301</code></a>ZoneModule 24 - Room Temperature Setpoint</li><li><a href="#obj-av-3302"><code>AV3302</code></a>ZoneModule 24 - Minimum Supply Temperature</li><li><a href="#obj-av-3303"><code>AV3303</code></a>ZoneModule 24 - Maximum Supply Temperature</li><li><a href="#obj-av-3304"><code>AV3304</code></a>ZoneModule 24 - Room CO2 Setpoint</li><li><a href="#obj-av-3305"><code>AV3305</code></a>ZoneModule 24 - Room RH Setpoint</li><li><a href="#obj-av-3306"><code>AV3306</code></a>ZoneModule 24 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-3307"><code>AV3307</code></a>ZoneModule 24 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-3308"><code>AV3308</code></a>ZoneModule 24 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-3309"><code>AV3309</code></a>ZoneModule 24 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-3310"><code>AV3310</code></a>ZoneModule 24 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-3311"><code>AV3311</code></a>ZoneModule 24 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-3312"><code>AV3312</code></a>ZoneModule 24 - VAV Extract Max. Air Flow</li><li><a href="#obj-av-3401"><code>AV3401</code></a>ZoneModule 25 - Room Temperature Setpoint</li><li><a href="#obj-av-3402"><code>AV3402</code></a>ZoneModule 25 - Minimum Supply Temperature</li><li><a href="#obj-av-3403"><code>AV3403</code></a>ZoneModule 25 - Maximum Supply Temperature</li><li><a href="#obj-av-3404"><code>AV3404</code></a>ZoneModule 25 - Room CO2 Setpoint</li><li><a href="#obj-av-3405"><code>AV3405</code></a>ZoneModule 25 - Room RH Setpoint</li><li><a href="#obj-av-3406"><code>AV3406</code></a>ZoneModule 25 - VAV Supply PIR Min. Air Flow</li><li><a href="#obj-av-3407"><code>AV3407</code></a>ZoneModule 25 - VAV Supply 1 Min. Air Flow</li><li><a href="#obj-av-3408"><code>AV3408</code></a>ZoneModule 25 - VAV Supply 1 Max. Air Flow</li><li><a href="#obj-av-3409"><code>AV3409</code></a>ZoneModule 25 - VAV Supply 2 Min. Air Flow</li><li><a href="#obj-av-3410"><code>AV3410</code></a>ZoneModule 25 - VAV Supply 2 Max. Air Flow</li><li><a href="#obj-av-3411"><code>AV3411</code></a>ZoneModule 25 - VAV Extract Min. Air Flow</li><li><a href="#obj-av-3412"><code>AV3412</code></a>ZoneModule 25 - VAV Extract Max. Air Flow</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Zone objects repeat per Zone Module: instance = 1000 + (zone - 1) x 100 + offset, zones 1-25 (all printed in the document). Master alarm objects repeat as 4000 + (master - 1) x 100.</li><li>Most values are scaled integers: % values run 0-10000 (1/100 %) and temperatures -4000..10000 (1/100 °C); airflows are m³/h.</li><li>Access follows the section headings: Binary Value and Analog Value are read/write, Analog Input and Binary Input are read-only.</li><li>Objects for zone modules that are not connected stay unused; AI 300 gives the number of connected modules.</li><li>AV 104 and AV 105 have no unit in the unit column; the remarks give them in 1/100 °C.</li><li>The PDF cover page uses a garbled font; the tables themselves extract cleanly.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</h2><div class="faq"><details open><summary>How many BACnet points does the TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) have?</summary><p>This list has 824 BACnet objects: 401 analog inputs, 318 analog values, 103 binary inputs, 2 binary values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet points are writable?</summary><p>320 of the 824 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP) BACnet documentation?</summary><p>The source is X-AIRCONTROL BACnet protocol (TROX Auranor Norge) (67501-06/15), revision 2015-06, published free by TROX at https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)?</summary><p>Start with AV 1001 ZoneModule 1 - Room Temperature Setpoint (Zone 1 room setpoint, 1/100 °C (+100 per zone)); AI 111 Zone Master Operation Mode (Master mode: normal, standby, night, fire); AI 104 AHU status (0 normal, 1 stop, 2 summer night cooling, 3 fire); AI 108 AHU Combined Outdoor Temp Value (Outdoor temperature, 1/100 °C); AI 1009 ZoneModule 1 - Room Temperature Actual Value (Zone 1 room temperature, 1/100 °C); AI 1002 ZoneModule 1 - VAV Supply 1 Flow (Zone 1 supply airflow, m³/h); AI 1000 ZoneModule 1 - Status (Zone 1 state: 0 normal, 1 B-alarm, 2 A-alarm); AI 109 Section Zone Master Alarm Status (Master alarm: 0 none, 1 B-alarm, 2 A-alarm); AI 110 Section Zone Module Alarm Status (Zone module alarm: 0 none, 1 B-alarm, 2 A-alarm).</p></details><details><summary>How do I check these points on the real X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More TROX BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trox/bm0-d8-vav-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX BM0-D8 VAV control component (BACnet MS/TP)</h3><p>TROX VAV terminal units fitted with the BM0-D8 compact control component (LMV/NMV-D3-M/B-X TR actuators).</p><div class="meta">23 objects &middot; 10 writable &middot; CD10129 V2</div><span class="sr-only"> Also known as: BM0-D8, BM0, LMV-D3-M/B-X TR, NMV-D3-M/B-X TR, ..MV-D3-M/B-X, ..MV-D3-M/B-FX, TROX VAV Compact</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">60 objects &middot; 16 writable &middot; TCU3_EDE_files_TAM_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 15 writable &middot; EM-IP_EDE_TAM_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 10 writable &middot; TCU3_EDE_files_TAM_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 9 writable &middot; EM-IP_EDE_TAM V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">72 objects &middot; 18 writable &middot; TCU3_EDE_files_ELAB_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">152 objects &middot; 15 writable &middot; EM-IP_EDE_ELAB V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-bac-mod" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">65 objects &middot; 15 writable &middot; TCU3_EDE_files_FH_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 12 writable &middot; EM-IP_EDE_FH V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">63 objects &middot; 16 writable &middot; TCU3_EDE_files_RR_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">148 objects &middot; 15 writable &middot; EM-IP_EDE_RR_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 10 writable &middot; TCU3_EDE_files_RR_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-IP expansion module.</p><div class="meta">137 objects &middot; 9 writable &middot; EM-IP_EDE_RR V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">50 objects &middot; 8 writable &middot; TCU3_EDE_files_ECSC_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-IP expansion module.</p><div class="meta">135 objects &middot; 7 writable &middot; EM-IP_EDE_ECSC V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-ii-x-aircontrol-em-bac-mod-01-xac" data-row><span class="k">Decentralised ventilation unit / zone controller</span><h3>TROX FSL-CONTROL II / X-AIRCONTROL with EM-BAC-MOD-01 XAC (BACnet MS/TP)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL II / X-AIRCONTROL controller and the EM-BAC-MOD-01 XAC BACnet MS/TP card.</p><div class="meta">47 objects &middot; 18 writable &middot; A00000046303 V6</div><span class="sr-only"> Also known as: FSL-CONTROL II, X-AIRCONTROL, EM-BAC-MOD-01 XAC, A00000020207, Schoolair, FSL decentralised ventilation</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-iii" data-row><span class="k">Decentralised ventilation unit controller</span><h3>TROX FSL-CONTROL III decentralised ventilation controller (software 8.0)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL III controller, software version 8.0.</p><div class="meta">62 objects &middot; 24 writable &middot; A00000080122 V4</div><span class="sr-only"> Also known as: FSL-CONTROL III, FSL-C-III, Schoolair, FSL decentralised ventilation, M172</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>TROX TITAN FCU403 fan coil controller (config FCU403 TRX)</h3><p>Fan coil units supplied by TROX with the Titan Products FCU4 controller running configuration FCU403 TRX and the graphical RDU.</p><div class="meta">138 objects &middot; 114 writable</div><span class="sr-only"> Also known as: FCU403, FCU4, FCU403 TRX, Titan FCU4, FCU403 TP1193E, Graphical RDU V2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 14 writable &middot; TCU3_EDE_files_UNIVERSAL_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 13 writable &middot; EM-IP_EDE_UNIVERSAL V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-duct-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL duct pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as duct pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">128 objects &middot; 9 writable &middot; EM-IP_EDE_U_PD V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">42 objects &middot; 8 writable &middot; TCU3_EDE_files_U_RR_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-IP expansion module.</p><div class="meta">124 objects &middot; 8 writable &middot; EM-IP_EDE_U_RR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 13 writable &middot; TCU3_EDE_files_U_RR_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-IP expansion module.</p><div class="meta">129 objects &middot; 12 writable &middot; EM-IP_EDE_U_RR_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">45 objects &middot; 9 writable &middot; TCU3_EDE_files_U_PR_V4_1 / U_PD_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS / PRE / PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">51 objects &middot; 14 writable &middot; TCU3_EDE_files_U_PR_Master / U_PD_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-IP expansion module.</p><div class="meta">132 objects &middot; 13 writable &middot; EM-IP_EDE_U_PR_Master / U_PD_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">127 objects &middot; 9 writable &middot; EM-IP_EDE_U_PR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS / PRE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-static-bupnf" data-row><span class="k">VAV / static pressure controller</span><h3>TROX UNIVERSAL static BUPNF duct pressure controller (VRU-...-BAC, BACnet MS/TP)</h3><p>TROX UNIVERSAL static BUPNF controllers (VRU-D3/M1/M1R-BAC control electronics) for airflow, duct pressure and room pressure control.</p><div class="meta">39 objects &middot; 13 writable &middot; PD-01/2024</div><span class="sr-only"> Also known as: BUPNF, TROX UNIVERSAL static, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-D3-M/B TR, VRU-M1-M/B TR, VRU-M1R-M/B TR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-2" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/2 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/2 modules that drive and monitor up to 2 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">20 objects &middot; 15 writable &middot; A00000057215 V1</div><span class="sr-only"> Also known as: MB-BAC-WA1/2, MB-BAC-WA1B3, TROXNETCOM, MB-BAC-WA1-2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-4" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/4 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/4 modules that drive and monitor up to 4 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">38 objects &middot; 29 writable &middot; A00000068978 V2</div><span class="sr-only"> Also known as: MB-BAC-WA1/4, TROXNETCOM, MB-BAC-WA1-4</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/x-cube-control" data-row><span class="k">Air handling unit controller</span><h3>TROX X-CUBE Control BACnet data point list</h3><p>TROX X-CUBE central air handling units with the factory X-CUBE Control system.</p><div class="meta">743 objects &middot; 17 writable &middot; V003</div><span class="sr-only"> Also known as: X-CUBE, TROX X-CUBE, X-CUBE Control, BACnet DPL, BACnet EDE XCUBE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/xdmb0-compact-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX XDMB0 compact VAV control component (TVE, BACnet MS/TP)</h3><p>TROX TVE and TVE-Q VAV terminal units fitted with the XDMB0 compact control component.</p><div class="meta">23 objects &middot; 8 writable &middot; CD10105 V1</div><span class="sr-only"> Also known as: XDMB0, TVE XDMB0, TVE-Q, Compact XDMB0</span></a></li></ul>
<p class="updated">Source: <a href="https://cdn.trox.de/b3191a6566564c17/7372a74fb43e/X-AIRCONTROL_BACnet_Protokol_GB.pdf" rel="nofollow noopener" target="_blank">X-AIRCONTROL BACnet protocol (TROX Auranor Norge) &middot; 67501-06/15 &middot; rev. 2015-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
