<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TROX X-CUBE Control BACnet data point list BACnet Points List</title>
<meta name="description" content="TROX X-CUBE Control BACnet data point list BACnet points list: 743 objects by ID and name (e.g. AO 5 = eInSystemMode), 17 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/trox/x-cube-control">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="TROX X-CUBE Control BACnet data point list BACnet Points List">
<meta property="og:description" content="TROX X-CUBE Control BACnet data point list BACnet points list: 743 objects by ID and name (e.g. AO 5 = eInSystemMode), 17 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/trox/x-cube-control">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="TROX X-CUBE Control BACnet data point list BACnet Points List">
<meta name="twitter:description" content="TROX X-CUBE Control BACnet data point list BACnet points list: 743 objects by ID and name (e.g. AO 5 = eInSystemMode), 17 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control",
   "name": "TROX X-CUBE Control BACnet data point list BACnet Points List",
   "description": "TROX X-CUBE Control BACnet data point list BACnet points list: 743 objects by ID and name (e.g. AO 5 = eInSystemMode), 17 writable, free CSV/EDE.",
   "dateModified": "2026-10-28",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control#dataset",
   "name": "TROX X-CUBE Control BACnet data point list BACnet Points List",
   "description": "TROX X-CUBE air handlers are controlled by a factory PLC (X-CUBE Control) that connects to a BMS over BACnet IP. TROX publishes the maximum data point list as an EDE-style table: 17 BMS write objects (heartbeat, reset, system mode, standby, external outdoor temperature and fan/temperature/humidity setpoints), about 100 analog inputs for temperatures, humidities, pressures, airflows, valve/damper/fan positions and filter data, and over 600 binary inputs for alarms, fire dampers, fans and heat recovery. Which objects are live depends on the unit's actual configuration. TROX X-CUBE Control BACnet data point list BACnet points list: 743 objects by ID and name (e.g. AO 5 = eInSystemMode), 17 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control",
   "keywords": [
    "TROX X-CUBE Control BACnet data point list BACnet Points List",
    "TROX X-CUBE Control BACnet data point list BACnet objects",
    "TROX BACnet",
    "X-CUBE BACnet points list",
    "TROX X-CUBE BACnet points list",
    "X-CUBE Control BACnet points list",
    "BACnet DPL BACnet points list",
    "BACnet EDE XCUBE BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-10-28",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACnet EDE-File XCUBE (BACnet DPL)",
    "url": "https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf",
    "author": {
     "@type": "Organization",
     "name": "TROX"
    }
   },
   "about": {
    "@type": "Product",
    "name": "TROX X-CUBE Control BACnet data point list",
    "brand": {
     "@type": "Brand",
     "name": "TROX"
    },
    "category": "Air handling unit controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-10-16"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the TROX X-CUBE Control BACnet data point list have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 743 BACnet objects: 103 analog inputs, 12 analog outputs, 619 binary inputs, 5 binary outputs, 1 device, 2 files, 1 other. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which TROX X-CUBE Control BACnet data point list BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "17 of the 743 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official TROX X-CUBE Control BACnet data point list BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACnet EDE-File XCUBE (BACnet DPL) (V003), revision 2014-10, published free by TROX at https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the TROX X-CUBE Control BACnet data point list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AO 5 eInSystemMode (Operation mode command: 0 off, 1 manual, 2 auto); BO 7 bInSPStandby (Standby when true; must be false for auto run); AO 8 fInSPFanSUP (Supply fan setpoint); AO 14 fInSPTempSUPMin (Minimum supply air temperature setpoint); BO 1 bInHeartBeat2PLC (BMS-to-PLC heartbeat); BO 2 bInResetErrors (Resets all errors); AI 89 eOutPVOperationMode (Actual operating mode); AI 3 fOutPVTempSUP (Supply air temperature); AI 4 fOutPVTempETA (Extract air temperature); AI 1 eOutEventNotification (No error / warning / critical error)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the TROX X-CUBE Control BACnet data point list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "AO-5 eInSystemMode sets the operation mode (0=unit off, 1=manual, 2=auto); the unit runs in auto only when eInSystemMode is 2, BO-7 bInSPStandby is false and there is no critical error."
     }
    },
    {
     "@type": "Question",
     "name": "Does the TROX X-CUBE Control BACnet data point list need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BO-1 bInHeartBeat2PLC is the heartbeat from the BMS to the unit PLC and BI-0 bOutHeartbeat2BMS is the PLC's heartbeat back to the BMS. The list does not state a timeout or what the unit does if the BMS heartbeat stops."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the TROX X-CUBE Control BACnet data point list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "A BMS outdoor temperature can be written to AO-6 fInMeasTempOutdoor. No source-select or timeout object is listed for it."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real X-CUBE Control BACnet data point list?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "TROX",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "X-CUBE Control BACnet data point list",
     "item": "https://easybacnet.com/bacnet-points-lists/trox/x-cube-control"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/trox/">TROX</a></li><li aria-current="page">X-CUBE Control BACnet data point list</li></ol>
<p class="eyebrow">Air handling unit controller &middot; BACnet points list</p><h1><span class="mfr">TROX</span> X-CUBE Control BACnet data point list BACnet points list</h1><p class="updated">Updated 28 October 2026</p>

<div class="answer"><b>Short answer</b><p>TROX X-CUBE air handlers are controlled by a factory PLC (X-CUBE Control) that connects to a BMS over BACnet IP. TROX publishes the maximum data point list as an EDE-style table: 17 BMS write objects (heartbeat, reset, system mode, standby, external outdoor temperature and fan/temperature/humidity setpoints), about 100 analog inputs for temperatures, humidities, pressures, airflows, valve/damper/fan positions and filter data, and over 600 binary inputs for alarms, fire dampers, fans and heat recovery. Which objects are live depends on the unit&#x27;s actual configuration.</p>
<p>This page lists <strong>743 BACnet objects</strong> for the TROX X-CUBE Control BACnet data point list &mdash; 17 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from TROX&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/trox/">TROX</a></dd></div><div><dt>Model</dt><dd>X-CUBE Control BACnet data point list</dd></div><div><dt>Equipment</dt><dd>Air handling unit controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>743 (17 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>200</dd></div><div><dt>Also known as</dt><dd>X-CUBE, TROX X-CUBE, X-CUBE Control, BACnet DPL, BACnet EDE XCUBE</dd></div><div><dt>Source document</dt><dd><a href="https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf" rel="nofollow noopener" target="_blank">BACnet EDE-File XCUBE (BACnet DPL) &middot; V003 &middot; rev. 2014-10</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/trox/x-cube-control.csv" rel="nofollow" download>Download CSV <small>743 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/x-cube-control-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/trox/x-cube-control.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=trox/x-cube-control">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against TROX&rsquo;s current documentation and the live
device before use. Not official TROX information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: TROX X-CUBE Control BACnet data point list</h2>
<div class="answer"><b>Integration in brief</b><p>Write AO-5 eInSystemMode = 2 (auto) and keep BO-7 bInSPStandby false so the unit runs, toggle BO-1 bInHeartBeat2PLC so the PLC sees the BMS, and set the supply/extract fan and temperature/humidity setpoints in AO-8..17. Read back AI-89 eOutPVOperationMode, AI-1 eOutEventNotification and the main temperatures, and use BO-2 to reset errors. The list marks the objects that must be set in green; those are the AO/BO block.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ao-5">AO 5</a></td><td class="n">eInSystemMode</td><td>Operation mode command: 0 off, 1 manual, 2 auto</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-7">BO 7</a></td><td class="n">bInSPStandby</td><td>Standby when true; must be false for auto run</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-8">AO 8</a></td><td class="n">fInSPFanSUP</td><td>Supply fan setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ao-14">AO 14</a></td><td class="n">fInSPTempSUPMin</td><td>Minimum supply air temperature setpoint</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-1">BO 1</a></td><td class="n">bInHeartBeat2PLC</td><td>BMS-to-PLC heartbeat</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-bo-2">BO 2</a></td><td class="n">bInResetErrors</td><td>Resets all errors</td><td><span class="acc C">Command</span></td></tr><tr><td class="t"><a href="#obj-ai-89">AI 89</a></td><td class="n">eOutPVOperationMode</td><td>Actual operating mode</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">fOutPVTempSUP</td><td>Supply air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">fOutPVTempETA</td><td>Extract air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">eOutEventNotification</td><td>No error / warning / critical error</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>AO-5 eInSystemMode sets the operation mode (0=unit off, 1=manual, 2=auto); the unit runs in auto only when eInSystemMode is 2, BO-7 bInSPStandby is false and there is no critical error.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>BO-1 bInHeartBeat2PLC is the heartbeat from the BMS to the unit PLC and BI-0 bOutHeartbeat2BMS is the PLC&#x27;s heartbeat back to the BMS. The list does not state a timeout or what the unit does if the BMS heartbeat stops.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>A BMS outdoor temperature can be written to AO-6 fInMeasTempOutdoor. No source-select or timeout object is listed for it.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet IP; the EDE example uses device instance 200 (device object name TROX_856581), which is unit specific.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Fan and temperature setpoints have default 0 and full float range in the list; write sensible values before enabling auto.</li><li>BO-4 bInTestFireDampers starts a test of all fire dampers.</li><li>Many alarm BIs are described as &#x27;normally closed&#x27; contacts; check polarity during commissioning.</li><li>Humidity setpoints (AO-12/13, 16/17) are in g/kg (absolute), while humidity readings are %RH.</li></ul>
</section>
<h2 id="points">TROX X-CUBE Control BACnet data point list BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">743 of 743 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>103</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>12</b></button></span><span class="tg"><button type="button" class="tgl" data-g="BI BO" title="Toggle all binary types">Binary</button><button type="button" class="chip" data-t="BI" aria-pressed="false" title="Binary Input">BI<b>619</b></button><button type="button" class="chip" data-t="BO" aria-pressed="false" title="Binary Output">BO<b>5</b></button></span><span class="tg"><button type="button" class="tgl" data-g="DEV FILE Other" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="DEV" aria-pressed="false" title="Device">DEV<b>1</b></button><button type="button" class="chip" data-t="FILE" aria-pressed="false" title="File">FILE<b>2</b></button><button type="button" class="chip" data-t="Other" aria-pressed="false" title="Other">Other<b>1</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>743</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>726</b></button><button type="button" role="radio" data-a="C" aria-checked="false">Command<b>17</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (633)</option><option value="%">% (46)</option><option value="°C">°C (20)</option><option value="Pa">Pa (13)</option><option value="h">h (12)</option><option value="m³/h">m³/h (5)</option><option value="%RH">%RH (4)</option><option value="g/kg">g/kg (4)</option><option value="W">W (4)</option><option value="ppm">ppm (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">TROX X-CUBE Control BACnet data point list BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="DEV" data-to="7" data-o="0" data-i="200" data-acc="R" data-u="" id="obj-dev-200"><td class="t"><abbr title="Device">DEV</abbr></td><td class="i">200</td><td class="n">TROX_856581</td><td class="d">Informational object</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="1" data-i="0" data-acc="R" data-u="" id="obj-file-0"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">0</td><td class="n">CurrentConfig.xml</td><td class="d">Informational object</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="FILE" data-to="8" data-o="2" data-i="1" data-acc="R" data-u="" id="obj-file-1"><td class="t"><abbr title="File">FILE</abbr></td><td class="i">1</td><td class="n">BACnetOnline_1010010.wbp</td><td class="d">Informational object</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="Other" data-to="23" data-o="3" data-i="0" data-acc="R" data-u="" id="obj-other-0"><td class="t"><abbr title="Other">Other</abbr></td><td class="i">0</td><td class="n">IO</td><td class="d">Informational object</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="4" data-i="1" data-acc="C" data-u="" data-min="1" id="obj-bo-1"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">bInHeartBeat2PLC</td><td class="d">Heart beat from BMS to the local PLC</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="5" data-i="2" data-acc="C" data-u="" data-min="1" id="obj-bo-2"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">bInResetErrors</td><td class="d">reset all errors</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="6" data-i="3" data-acc="C" data-u="" id="obj-bo-3"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">3</td><td class="n">bInLight</td><td class="d">Switch on/off</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="7" data-i="4" data-acc="C" data-u="" id="obj-bo-4"><td class="t"><abbr title="Binary Output">BO</abbr></td><td class="i">4</td><td class="n">bInTestFireDampers</td><td class="d">starts test of all fire dampers</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="8" data-i="5" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">eInSystemMode</td><td class="d">set the units operation mode</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">0=units off, 1=manual mode, 2=auto</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="9" data-i="6" data-acc="C" data-u="°C" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">fInMeasTempOutdoor</td><td class="d">present value outdoor temperature</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BO" data-to="4" data-o="10" data-i="7" data-acc="C" data-u="" data-min="1" data-st="1" id="obj-bo-7"><td class="t"><abbr title="Binary Output">BO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">bInSPStandby</td><td class="d">Puts the unit in standby when true</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s">true=standby, false=auto if eInSystemMode=2</td></tr>
<tr data-row data-type="AO" data-to="1" data-o="11" data-i="8" data-acc="C" data-u="" data-min="1" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">fInSPFanSUP</td><td class="d">setpoint of the supply air fan</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="12" data-i="9" data-acc="C" data-u="" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">fInSPFanETA</td><td class="d">setpoint of the extract air fan</td><td class="u"></td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="13" data-i="10" data-acc="C" data-u="°C" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">fInSPTempMin</td><td class="d">setpoint of the minimal air temperature</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="14" data-i="11" data-acc="C" data-u="°C" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">fInSPTempMax</td><td class="d">setpoint of the maximal air temperature</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="15" data-i="12" data-acc="C" data-u="g/kg" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">fInSPHumMin</td><td class="d">setpoint of the minimal air humidity</td><td class="u">g/kg</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="16" data-i="13" data-acc="C" data-u="g/kg" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">fInSPHumMax</td><td class="d">setpoint of the maximal air humidity</td><td class="u">g/kg</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="17" data-i="14" data-acc="C" data-u="°C" data-min="1" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">14</td><td class="n">fInSPTempSUPMin</td><td class="d">setpoint of the minimal supply air temperature</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="18" data-i="15" data-acc="C" data-u="°C" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">fInSPTempSUPMax</td><td class="d">setpoint of the maximal supply air temperature</td><td class="u">°C</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="19" data-i="16" data-acc="C" data-u="g/kg" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">fInSPHumSUPMin</td><td class="d">setpoint of the minimal supply air humidity</td><td class="u">g/kg</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="20" data-i="17" data-acc="C" data-u="g/kg" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17</td><td class="n">fInSPHumSUPMax</td><td class="d">setpoint of the maximal supply air humidity</td><td class="u">g/kg</td><td><span class="acc C">Command</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="21" data-i="0" data-acc="R" data-u="" id="obj-bi-0"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">0</td><td class="n">bOutHeartbeat2BMS</td><td class="d">heart beat from to local plc to the BMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="22" data-i="1" data-acc="R" data-u="" id="obj-bi-1"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">1</td><td class="n">bOutLight</td><td class="d">true if the light is on otherwise false</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="23" data-i="2" data-acc="R" data-u="" id="obj-bi-2"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">2</td><td class="n">bOutExtLock</td><td class="d">false if the unit have been lock over an external signal otherwise</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="24" data-i="3" data-acc="R" data-u="" id="obj-bi-3"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">3</td><td class="n">bOutExtAlarm1</td><td class="d">State of the extern alarm number 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="25" data-i="4" data-acc="R" data-u="" id="obj-bi-4"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">4</td><td class="n">bOutExtAlarm2</td><td class="d">State of the extern alarm number 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="26" data-i="5" data-acc="R" data-u="" id="obj-bi-5"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">5</td><td class="n">bOutExtAlarm3</td><td class="d">State of the extern alarm number 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="27" data-i="6" data-acc="R" data-u="" id="obj-bi-6"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">6</td><td class="n">bOutExtAlarm4</td><td class="d">State of the extern alarm number 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="28" data-i="7" data-acc="R" data-u="" id="obj-bi-7"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">7</td><td class="n">bOutExtAlarm5</td><td class="d">State of the extern alarm number 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="29" data-i="8" data-acc="R" data-u="" id="obj-bi-8"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">8</td><td class="n">bOutExtAlarm6</td><td class="d">State of the extern alarm number 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="30" data-i="9" data-acc="R" data-u="" id="obj-bi-9"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">9</td><td class="n">bOutExtAlarm7</td><td class="d">State of the extern alarm number 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="31" data-i="10" data-acc="R" data-u="" id="obj-bi-10"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">10</td><td class="n">bOutExtAlarm8</td><td class="d">State of the extern alarm number 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="32" data-i="11" data-acc="R" data-u="" id="obj-bi-11"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">11</td><td class="n">bOutExtAlarm9</td><td class="d">State of the extern alarm number 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="33" data-i="12" data-acc="R" data-u="" id="obj-bi-12"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">12</td><td class="n">bOutExtAlarm10</td><td class="d">State of the extern alarm number 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="34" data-i="13" data-acc="R" data-u="" id="obj-bi-13"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">13</td><td class="n">bOutFireDamperClosed1</td><td class="d">contact fire damper 1 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="35" data-i="14" data-acc="R" data-u="" id="obj-bi-14"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">14</td><td class="n">bOutFireDamperClosed2</td><td class="d">contact fire damper 2 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="36" data-i="15" data-acc="R" data-u="" id="obj-bi-15"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">15</td><td class="n">bOutFireDamperClosed3</td><td class="d">contact fire damper 3 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="37" data-i="16" data-acc="R" data-u="" id="obj-bi-16"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">16</td><td class="n">bOutFireDamperClosed4</td><td class="d">contact fire damper 4 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="38" data-i="17" data-acc="R" data-u="" id="obj-bi-17"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">17</td><td class="n">bOutFireDamperClosed5</td><td class="d">contact fire damper 5 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="39" data-i="18" data-acc="R" data-u="" id="obj-bi-18"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">18</td><td class="n">bOutFireDamperClosed6</td><td class="d">contact fire damper 6 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="40" data-i="19" data-acc="R" data-u="" id="obj-bi-19"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">19</td><td class="n">bOutFireDamperClosed7</td><td class="d">contact fire damper 7 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="41" data-i="20" data-acc="R" data-u="" id="obj-bi-20"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">20</td><td class="n">bOutFireDamperClosed8</td><td class="d">contact fire damper 8 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="42" data-i="21" data-acc="R" data-u="" id="obj-bi-21"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">21</td><td class="n">bOutFireDamperClosed9</td><td class="d">contact fire damper 9 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="43" data-i="22" data-acc="R" data-u="" id="obj-bi-22"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">22</td><td class="n">bOutFireDamperClosed10</td><td class="d">contact fire damper 10 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="44" data-i="23" data-acc="R" data-u="" id="obj-bi-23"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">23</td><td class="n">bOutFireDamperClosed11</td><td class="d">contact fire damper 11 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="45" data-i="24" data-acc="R" data-u="" id="obj-bi-24"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">24</td><td class="n">bOutFireDamperClosed12</td><td class="d">contact fire damper 12 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="46" data-i="25" data-acc="R" data-u="" id="obj-bi-25"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">25</td><td class="n">bOutFireDamperClosed13</td><td class="d">contact fire damper 13 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="47" data-i="26" data-acc="R" data-u="" id="obj-bi-26"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">26</td><td class="n">bOutFireDamperClosed14</td><td class="d">contact fire damper 14 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="48" data-i="27" data-acc="R" data-u="" id="obj-bi-27"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">27</td><td class="n">bOutFireDamperClosed15</td><td class="d">contact fire damper 15 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="49" data-i="28" data-acc="R" data-u="" id="obj-bi-28"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">28</td><td class="n">bOutFireDamperClosed16</td><td class="d">contact fire damper 16 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="50" data-i="29" data-acc="R" data-u="" id="obj-bi-29"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">29</td><td class="n">bOutFireDamperClosed17</td><td class="d">contact fire damper 17 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="51" data-i="30" data-acc="R" data-u="" id="obj-bi-30"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">30</td><td class="n">bOutFireDamperClosed18</td><td class="d">contact fire damper 18 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="52" data-i="31" data-acc="R" data-u="" id="obj-bi-31"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">31</td><td class="n">bOutFireDamperClosed19</td><td class="d">contact fire damper 19 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="53" data-i="32" data-acc="R" data-u="" id="obj-bi-32"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">32</td><td class="n">bOutFireDamperClosed20</td><td class="d">contact fire damper 20 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="54" data-i="33" data-acc="R" data-u="" id="obj-bi-33"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">33</td><td class="n">bOutFireDamperClosed21</td><td class="d">contact fire damper 21 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="55" data-i="34" data-acc="R" data-u="" id="obj-bi-34"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">34</td><td class="n">bOutFireDamperClosed22</td><td class="d">contact fire damper 22 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="56" data-i="35" data-acc="R" data-u="" id="obj-bi-35"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">35</td><td class="n">bOutFireDamperClosed23</td><td class="d">contact fire damper 23 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="57" data-i="36" data-acc="R" data-u="" id="obj-bi-36"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">36</td><td class="n">bOutFireDamperClosed24</td><td class="d">contact fire damper 24 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="58" data-i="37" data-acc="R" data-u="" id="obj-bi-37"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">37</td><td class="n">bOutFireDamperClosed25</td><td class="d">contact fire damper 25 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="59" data-i="38" data-acc="R" data-u="" id="obj-bi-38"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">38</td><td class="n">bOutFireDamperClosed26</td><td class="d">contact fire damper 26 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="60" data-i="39" data-acc="R" data-u="" id="obj-bi-39"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">39</td><td class="n">bOutFireDamperClosed27</td><td class="d">contact fire damper 27 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="61" data-i="40" data-acc="R" data-u="" id="obj-bi-40"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">40</td><td class="n">bOutFireDamperClosed28</td><td class="d">contact fire damper 28 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="62" data-i="41" data-acc="R" data-u="" id="obj-bi-41"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">41</td><td class="n">bOutFireDamperClosed29</td><td class="d">contact fire damper 29 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="63" data-i="42" data-acc="R" data-u="" id="obj-bi-42"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">42</td><td class="n">bOutFireDamperClosed30</td><td class="d">contact fire damper 30 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="64" data-i="43" data-acc="R" data-u="" id="obj-bi-43"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">43</td><td class="n">bOutFireDamperClosed31</td><td class="d">contact fire damper 31 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="65" data-i="44" data-acc="R" data-u="" id="obj-bi-44"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">44</td><td class="n">bOutFireDamperClosed32</td><td class="d">contact fire damper 32 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="66" data-i="45" data-acc="R" data-u="" id="obj-bi-45"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">45</td><td class="n">bOutFireDamperClosed33</td><td class="d">contact fire damper 33 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="67" data-i="46" data-acc="R" data-u="" id="obj-bi-46"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">46</td><td class="n">bOutFireDamperClosed34</td><td class="d">contact fire damper 34 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="68" data-i="47" data-acc="R" data-u="" id="obj-bi-47"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">47</td><td class="n">bOutFireDamperClosed35</td><td class="d">contact fire damper 35 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="69" data-i="48" data-acc="R" data-u="" id="obj-bi-48"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">48</td><td class="n">bOutFireDamperClosed36</td><td class="d">contact fire damper 36 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="70" data-i="49" data-acc="R" data-u="" id="obj-bi-49"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">49</td><td class="n">bOutFireDamperClosed37</td><td class="d">contact fire damper 37 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="71" data-i="50" data-acc="R" data-u="" id="obj-bi-50"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">50</td><td class="n">bOutFireDamperClosed38</td><td class="d">contact fire damper 38 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="72" data-i="51" data-acc="R" data-u="" id="obj-bi-51"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">51</td><td class="n">bOutFireDamperClosed39</td><td class="d">contact fire damper 39 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="73" data-i="52" data-acc="R" data-u="" id="obj-bi-52"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">52</td><td class="n">bOutFireDamperClosed40</td><td class="d">contact fire damper 40 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="74" data-i="53" data-acc="R" data-u="" id="obj-bi-53"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">53</td><td class="n">bOutFireDamperClosed41</td><td class="d">contact fire damper 41 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="75" data-i="54" data-acc="R" data-u="" id="obj-bi-54"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">54</td><td class="n">bOutFireDamperClosed42</td><td class="d">contact fire damper 42 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="76" data-i="55" data-acc="R" data-u="" id="obj-bi-55"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">55</td><td class="n">bOutFireDamperClosed43</td><td class="d">contact fire damper 43 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="77" data-i="56" data-acc="R" data-u="" id="obj-bi-56"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">56</td><td class="n">bOutFireDamperClosed44</td><td class="d">contact fire damper 44 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="78" data-i="57" data-acc="R" data-u="" id="obj-bi-57"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">57</td><td class="n">bOutFireDamperClosed45</td><td class="d">contact fire damper 45 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="79" data-i="58" data-acc="R" data-u="" id="obj-bi-58"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">58</td><td class="n">bOutFireDamperClosed46</td><td class="d">contact fire damper 46 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="80" data-i="59" data-acc="R" data-u="" id="obj-bi-59"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">59</td><td class="n">bOutFireDamperClosed47</td><td class="d">contact fire damper 47 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="81" data-i="60" data-acc="R" data-u="" id="obj-bi-60"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">60</td><td class="n">bOutFireDamperClosed48</td><td class="d">contact fire damper 48 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="82" data-i="61" data-acc="R" data-u="" id="obj-bi-61"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">61</td><td class="n">bOutFireDamperClosed49</td><td class="d">contact fire damper 49 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="83" data-i="62" data-acc="R" data-u="" id="obj-bi-62"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">62</td><td class="n">bOutFireDamperClosed50</td><td class="d">contact fire damper 50 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="84" data-i="63" data-acc="R" data-u="" id="obj-bi-63"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">63</td><td class="n">bOutFireDamperClosed51</td><td class="d">contact fire damper 51 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="85" data-i="64" data-acc="R" data-u="" id="obj-bi-64"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">64</td><td class="n">bOutFireDamperClosed52</td><td class="d">contact fire damper 52 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="86" data-i="65" data-acc="R" data-u="" id="obj-bi-65"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">65</td><td class="n">bOutFireDamperClosed53</td><td class="d">contact fire damper 53 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="87" data-i="66" data-acc="R" data-u="" id="obj-bi-66"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">66</td><td class="n">bOutFireDamperClosed54</td><td class="d">contact fire damper 54 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="88" data-i="67" data-acc="R" data-u="" id="obj-bi-67"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">67</td><td class="n">bOutFireDamperClosed55</td><td class="d">contact fire damper 55 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="89" data-i="68" data-acc="R" data-u="" id="obj-bi-68"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">68</td><td class="n">bOutFireDamperClosed56</td><td class="d">contact fire damper 56 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="90" data-i="69" data-acc="R" data-u="" id="obj-bi-69"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">69</td><td class="n">bOutFireDamperClosed57</td><td class="d">contact fire damper 57 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="91" data-i="70" data-acc="R" data-u="" id="obj-bi-70"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">70</td><td class="n">bOutFireDamperClosed58</td><td class="d">contact fire damper 58 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="92" data-i="71" data-acc="R" data-u="" id="obj-bi-71"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">71</td><td class="n">bOutFireDamperClosed59</td><td class="d">contact fire damper 59 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="93" data-i="72" data-acc="R" data-u="" id="obj-bi-72"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">72</td><td class="n">bOutFireDamperClosed60</td><td class="d">contact fire damper 60 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="94" data-i="73" data-acc="R" data-u="" id="obj-bi-73"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">73</td><td class="n">bOutFireDamperClosed61</td><td class="d">contact fire damper 61 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="95" data-i="74" data-acc="R" data-u="" id="obj-bi-74"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">74</td><td class="n">bOutFireDamperClosed62</td><td class="d">contact fire damper 62 closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="96" data-i="75" data-acc="R" data-u="" id="obj-bi-75"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">75</td><td class="n">bOutFireDamperOpened1</td><td class="d">contact fire damper 1 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="97" data-i="76" data-acc="R" data-u="" id="obj-bi-76"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">76</td><td class="n">bOutFireDamperOpened2</td><td class="d">contact fire damper 2 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="98" data-i="77" data-acc="R" data-u="" id="obj-bi-77"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">77</td><td class="n">bOutFireDamperOpened3</td><td class="d">contact fire damper 3 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="99" data-i="78" data-acc="R" data-u="" id="obj-bi-78"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">78</td><td class="n">bOutFireDamperOpened4</td><td class="d">contact fire damper 4 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="100" data-i="79" data-acc="R" data-u="" id="obj-bi-79"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">79</td><td class="n">bOutFireDamperOpened5</td><td class="d">contact fire damper 5 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="101" data-i="80" data-acc="R" data-u="" id="obj-bi-80"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">80</td><td class="n">bOutFireDamperOpened6</td><td class="d">contact fire damper 6 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="102" data-i="81" data-acc="R" data-u="" id="obj-bi-81"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">81</td><td class="n">bOutFireDamperOpened7</td><td class="d">contact fire damper 7 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="103" data-i="82" data-acc="R" data-u="" id="obj-bi-82"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">82</td><td class="n">bOutFireDamperOpened8</td><td class="d">contact fire damper 8 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="104" data-i="83" data-acc="R" data-u="" id="obj-bi-83"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">83</td><td class="n">bOutFireDamperOpened9</td><td class="d">contact fire damper 9 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="105" data-i="84" data-acc="R" data-u="" id="obj-bi-84"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">84</td><td class="n">bOutFireDamperOpened10</td><td class="d">contact fire damper 10 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="106" data-i="85" data-acc="R" data-u="" id="obj-bi-85"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">85</td><td class="n">bOutFireDamperOpened11</td><td class="d">contact fire damper 11 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="107" data-i="86" data-acc="R" data-u="" id="obj-bi-86"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">86</td><td class="n">bOutFireDamperOpened12</td><td class="d">contact fire damper 12 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="108" data-i="87" data-acc="R" data-u="" id="obj-bi-87"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">87</td><td class="n">bOutFireDamperOpened13</td><td class="d">contact fire damper 13 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="109" data-i="88" data-acc="R" data-u="" id="obj-bi-88"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">88</td><td class="n">bOutFireDamperOpened14</td><td class="d">contact fire damper 14 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="110" data-i="89" data-acc="R" data-u="" id="obj-bi-89"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">89</td><td class="n">bOutFireDamperOpened15</td><td class="d">contact fire damper 15 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="111" data-i="90" data-acc="R" data-u="" id="obj-bi-90"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">90</td><td class="n">bOutFireDamperOpened16</td><td class="d">contact fire damper 16 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="112" data-i="91" data-acc="R" data-u="" id="obj-bi-91"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">91</td><td class="n">bOutFireDamperOpened17</td><td class="d">contact fire damper 17 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="113" data-i="92" data-acc="R" data-u="" id="obj-bi-92"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">92</td><td class="n">bOutFireDamperOpened18</td><td class="d">contact fire damper 18 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="114" data-i="93" data-acc="R" data-u="" id="obj-bi-93"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">93</td><td class="n">bOutFireDamperOpened19</td><td class="d">contact fire damper 19 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="115" data-i="94" data-acc="R" data-u="" id="obj-bi-94"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">94</td><td class="n">bOutFireDamperOpened20</td><td class="d">contact fire damper 20 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="116" data-i="95" data-acc="R" data-u="" id="obj-bi-95"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">95</td><td class="n">bOutFireDamperOpened21</td><td class="d">contact fire damper 21 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="117" data-i="96" data-acc="R" data-u="" id="obj-bi-96"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">96</td><td class="n">bOutFireDamperOpened22</td><td class="d">contact fire damper 22 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="118" data-i="97" data-acc="R" data-u="" id="obj-bi-97"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">97</td><td class="n">bOutFireDamperOpened23</td><td class="d">contact fire damper 23 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="119" data-i="98" data-acc="R" data-u="" id="obj-bi-98"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">98</td><td class="n">bOutFireDamperOpened24</td><td class="d">contact fire damper 24 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="120" data-i="99" data-acc="R" data-u="" id="obj-bi-99"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">99</td><td class="n">bOutFireDamperOpened25</td><td class="d">contact fire damper 25 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="121" data-i="100" data-acc="R" data-u="" id="obj-bi-100"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">100</td><td class="n">bOutFireDamperOpened26</td><td class="d">contact fire damper 26 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="122" data-i="101" data-acc="R" data-u="" id="obj-bi-101"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">101</td><td class="n">bOutFireDamperOpened27</td><td class="d">contact fire damper 27 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="123" data-i="102" data-acc="R" data-u="" id="obj-bi-102"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">102</td><td class="n">bOutFireDamperOpened28</td><td class="d">contact fire damper 28 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="124" data-i="103" data-acc="R" data-u="" id="obj-bi-103"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">103</td><td class="n">bOutFireDamperOpened29</td><td class="d">contact fire damper 29 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="125" data-i="104" data-acc="R" data-u="" id="obj-bi-104"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">104</td><td class="n">bOutFireDamperOpened30</td><td class="d">contact fire damper 30 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="126" data-i="105" data-acc="R" data-u="" id="obj-bi-105"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">105</td><td class="n">bOutFireDamperOpened31</td><td class="d">contact fire damper 31 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="127" data-i="106" data-acc="R" data-u="" id="obj-bi-106"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">106</td><td class="n">bOutFireDamperOpened32</td><td class="d">contact fire damper 32 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="128" data-i="107" data-acc="R" data-u="" id="obj-bi-107"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">107</td><td class="n">bOutFireDamperOpened33</td><td class="d">contact fire damper 33 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="129" data-i="108" data-acc="R" data-u="" id="obj-bi-108"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">108</td><td class="n">bOutFireDamperOpened34</td><td class="d">contact fire damper 34 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="130" data-i="109" data-acc="R" data-u="" id="obj-bi-109"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">109</td><td class="n">bOutFireDamperOpened35</td><td class="d">contact fire damper 35 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="131" data-i="110" data-acc="R" data-u="" id="obj-bi-110"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">110</td><td class="n">bOutFireDamperOpened36</td><td class="d">contact fire damper 36 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="132" data-i="111" data-acc="R" data-u="" id="obj-bi-111"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">111</td><td class="n">bOutFireDamperOpened37</td><td class="d">contact fire damper 37 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="133" data-i="112" data-acc="R" data-u="" id="obj-bi-112"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">112</td><td class="n">bOutFireDamperOpened38</td><td class="d">contact fire damper 38 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="134" data-i="113" data-acc="R" data-u="" id="obj-bi-113"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">113</td><td class="n">bOutFireDamperOpened39</td><td class="d">contact fire damper 39 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="135" data-i="114" data-acc="R" data-u="" id="obj-bi-114"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">114</td><td class="n">bOutFireDamperOpened40</td><td class="d">contact fire damper 40 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="136" data-i="115" data-acc="R" data-u="" id="obj-bi-115"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">115</td><td class="n">bOutFireDamperOpened41</td><td class="d">contact fire damper 41 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="137" data-i="116" data-acc="R" data-u="" id="obj-bi-116"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">116</td><td class="n">bOutFireDamperOpened42</td><td class="d">contact fire damper 42 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="138" data-i="117" data-acc="R" data-u="" id="obj-bi-117"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">117</td><td class="n">bOutFireDamperOpened43</td><td class="d">contact fire damper 43 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="139" data-i="118" data-acc="R" data-u="" id="obj-bi-118"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">118</td><td class="n">bOutFireDamperOpened44</td><td class="d">contact fire damper 44 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="140" data-i="119" data-acc="R" data-u="" id="obj-bi-119"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">119</td><td class="n">bOutFireDamperOpened45</td><td class="d">contact fire damper 45 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="141" data-i="120" data-acc="R" data-u="" id="obj-bi-120"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">120</td><td class="n">bOutFireDamperOpened46</td><td class="d">contact fire damper 46 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="142" data-i="121" data-acc="R" data-u="" id="obj-bi-121"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">121</td><td class="n">bOutFireDamperOpened47</td><td class="d">contact fire damper 47 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="143" data-i="122" data-acc="R" data-u="" id="obj-bi-122"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">122</td><td class="n">bOutFireDamperOpened48</td><td class="d">contact fire damper 48 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="144" data-i="123" data-acc="R" data-u="" id="obj-bi-123"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">123</td><td class="n">bOutFireDamperOpened49</td><td class="d">contact fire damper 49 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="145" data-i="124" data-acc="R" data-u="" id="obj-bi-124"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">124</td><td class="n">bOutFireDamperOpened50</td><td class="d">contact fire damper 50 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="146" data-i="125" data-acc="R" data-u="" id="obj-bi-125"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">125</td><td class="n">bOutFireDamperOpened51</td><td class="d">contact fire damper 51 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="147" data-i="126" data-acc="R" data-u="" id="obj-bi-126"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">126</td><td class="n">bOutFireDamperOpened52</td><td class="d">contact fire damper 52 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="148" data-i="127" data-acc="R" data-u="" id="obj-bi-127"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">127</td><td class="n">bOutFireDamperOpened53</td><td class="d">contact fire damper 53 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="149" data-i="128" data-acc="R" data-u="" id="obj-bi-128"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">128</td><td class="n">bOutFireDamperOpened54</td><td class="d">contact fire damper 54 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="150" data-i="129" data-acc="R" data-u="" id="obj-bi-129"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">129</td><td class="n">bOutFireDamperOpened55</td><td class="d">contact fire damper 55 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="151" data-i="130" data-acc="R" data-u="" id="obj-bi-130"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">130</td><td class="n">bOutFireDamperOpened56</td><td class="d">contact fire damper 56 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="152" data-i="131" data-acc="R" data-u="" id="obj-bi-131"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">131</td><td class="n">bOutFireDamperOpened57</td><td class="d">contact fire damper 57 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="153" data-i="132" data-acc="R" data-u="" id="obj-bi-132"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">132</td><td class="n">bOutFireDamperOpened58</td><td class="d">contact fire damper 58 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="154" data-i="133" data-acc="R" data-u="" id="obj-bi-133"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">133</td><td class="n">bOutFireDamperOpened59</td><td class="d">contact fire damper 59 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="155" data-i="134" data-acc="R" data-u="" id="obj-bi-134"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">134</td><td class="n">bOutFireDamperOpened60</td><td class="d">contact fire damper 60 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="156" data-i="135" data-acc="R" data-u="" id="obj-bi-135"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">135</td><td class="n">bOutFireDamperOpened61</td><td class="d">contact fire damper 61 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="157" data-i="136" data-acc="R" data-u="" id="obj-bi-136"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">136</td><td class="n">bOutFireDamperOpened62</td><td class="d">contact fire damper 62 Opened</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="158" data-i="137" data-acc="R" data-u="" id="obj-bi-137"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">137</td><td class="n">bOutFireDamperErrClosingRuntime1</td><td class="d">Error closing runtime fire damper 1, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="159" data-i="138" data-acc="R" data-u="" id="obj-bi-138"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">138</td><td class="n">bOutFireDamperErrClosingRuntime2</td><td class="d">Error closing runtime fire damper 2, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="160" data-i="139" data-acc="R" data-u="" id="obj-bi-139"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">139</td><td class="n">bOutFireDamperErrClosingRuntime3</td><td class="d">Error closing runtime fire damper 3, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="161" data-i="140" data-acc="R" data-u="" id="obj-bi-140"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">140</td><td class="n">bOutFireDamperErrClosingRuntime4</td><td class="d">Error closing runtime fire damper 4, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="162" data-i="141" data-acc="R" data-u="" id="obj-bi-141"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">141</td><td class="n">bOutFireDamperErrClosingRuntime5</td><td class="d">Error closing runtime fire damper 5, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="163" data-i="142" data-acc="R" data-u="" id="obj-bi-142"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">142</td><td class="n">bOutFireDamperErrClosingRuntime6</td><td class="d">Error closing runtime fire damper 6, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="164" data-i="143" data-acc="R" data-u="" id="obj-bi-143"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">143</td><td class="n">bOutFireDamperErrClosingRuntime7</td><td class="d">Error closing runtime fire damper 7, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="165" data-i="144" data-acc="R" data-u="" id="obj-bi-144"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">144</td><td class="n">bOutFireDamperErrClosingRuntime8</td><td class="d">Error closing runtime fire damper 8, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="166" data-i="145" data-acc="R" data-u="" id="obj-bi-145"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">145</td><td class="n">bOutFireDamperErrClosingRuntime9</td><td class="d">Error closing runtime fire damper 9, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="167" data-i="146" data-acc="R" data-u="" id="obj-bi-146"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">146</td><td class="n">bOutFireDamperErrClosingRuntime10</td><td class="d">Error closing runtime fire damper 10, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="168" data-i="147" data-acc="R" data-u="" id="obj-bi-147"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">147</td><td class="n">bOutFireDamperErrClosingRuntime11</td><td class="d">Error closing runtime fire damper 11, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="169" data-i="148" data-acc="R" data-u="" id="obj-bi-148"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">148</td><td class="n">bOutFireDamperErrClosingRuntime12</td><td class="d">Error closing runtime fire damper 12, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="170" data-i="149" data-acc="R" data-u="" id="obj-bi-149"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">149</td><td class="n">bOutFireDamperErrClosingRuntime13</td><td class="d">Error closing runtime fire damper 13, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="171" data-i="150" data-acc="R" data-u="" id="obj-bi-150"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">150</td><td class="n">bOutFireDamperErrClosingRuntime14</td><td class="d">Error closing runtime fire damper 14, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="172" data-i="151" data-acc="R" data-u="" id="obj-bi-151"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">151</td><td class="n">bOutFireDamperErrClosingRuntime15</td><td class="d">Error closing runtime fire damper 15, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="173" data-i="152" data-acc="R" data-u="" id="obj-bi-152"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">152</td><td class="n">bOutFireDamperErrClosingRuntime16</td><td class="d">Error closing runtime fire damper 16, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="174" data-i="153" data-acc="R" data-u="" id="obj-bi-153"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">153</td><td class="n">bOutFireDamperErrClosingRuntime17</td><td class="d">Error closing runtime fire damper 17, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="175" data-i="154" data-acc="R" data-u="" id="obj-bi-154"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">154</td><td class="n">bOutFireDamperErrClosingRuntime18</td><td class="d">Error closing runtime fire damper 18, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="176" data-i="155" data-acc="R" data-u="" id="obj-bi-155"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">155</td><td class="n">bOutFireDamperErrClosingRuntime19</td><td class="d">Error closing runtime fire damper 19, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="177" data-i="156" data-acc="R" data-u="" id="obj-bi-156"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">156</td><td class="n">bOutFireDamperErrClosingRuntime20</td><td class="d">Error closing runtime fire damper 20, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="178" data-i="157" data-acc="R" data-u="" id="obj-bi-157"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">157</td><td class="n">bOutFireDamperErrClosingRuntime21</td><td class="d">Error closing runtime fire damper 21, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="179" data-i="158" data-acc="R" data-u="" id="obj-bi-158"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">158</td><td class="n">bOutFireDamperErrClosingRuntime22</td><td class="d">Error closing runtime fire damper 22, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="180" data-i="159" data-acc="R" data-u="" id="obj-bi-159"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">159</td><td class="n">bOutFireDamperErrClosingRuntime23</td><td class="d">Error closing runtime fire damper 23, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="181" data-i="160" data-acc="R" data-u="" id="obj-bi-160"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">160</td><td class="n">bOutFireDamperErrClosingRuntime24</td><td class="d">Error closing runtime fire damper 24, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="182" data-i="161" data-acc="R" data-u="" id="obj-bi-161"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">161</td><td class="n">bOutFireDamperErrClosingRuntime25</td><td class="d">Error closing runtime fire damper 25, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="183" data-i="162" data-acc="R" data-u="" id="obj-bi-162"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">162</td><td class="n">bOutFireDamperErrClosingRuntime26</td><td class="d">Error closing runtime fire damper 26, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="184" data-i="163" data-acc="R" data-u="" id="obj-bi-163"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">163</td><td class="n">bOutFireDamperErrClosingRuntime27</td><td class="d">Error closing runtime fire damper 27, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="185" data-i="164" data-acc="R" data-u="" id="obj-bi-164"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">164</td><td class="n">bOutFireDamperErrClosingRuntime28</td><td class="d">Error closing runtime fire damper 28, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="186" data-i="165" data-acc="R" data-u="" id="obj-bi-165"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">165</td><td class="n">bOutFireDamperErrClosingRuntime29</td><td class="d">Error closing runtime fire damper 29, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="187" data-i="166" data-acc="R" data-u="" id="obj-bi-166"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">166</td><td class="n">bOutFireDamperErrClosingRuntime30</td><td class="d">Error closing runtime fire damper 30, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="188" data-i="167" data-acc="R" data-u="" id="obj-bi-167"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">167</td><td class="n">bOutFireDamperErrClosingRuntime31</td><td class="d">Error closing runtime fire damper 31, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="189" data-i="168" data-acc="R" data-u="" id="obj-bi-168"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">168</td><td class="n">bOutFireDamperErrClosingRuntime32</td><td class="d">Error closing runtime fire damper 32, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="190" data-i="169" data-acc="R" data-u="" id="obj-bi-169"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">169</td><td class="n">bOutFireDamperErrClosingRuntime33</td><td class="d">Error closing runtime fire damper 33, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="191" data-i="170" data-acc="R" data-u="" id="obj-bi-170"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">170</td><td class="n">bOutFireDamperErrClosingRuntime34</td><td class="d">Error closing runtime fire damper 34, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="192" data-i="171" data-acc="R" data-u="" id="obj-bi-171"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">171</td><td class="n">bOutFireDamperErrClosingRuntime35</td><td class="d">Error closing runtime fire damper 35, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="193" data-i="172" data-acc="R" data-u="" id="obj-bi-172"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">172</td><td class="n">bOutFireDamperErrClosingRuntime36</td><td class="d">Error closing runtime fire damper 36, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="194" data-i="173" data-acc="R" data-u="" id="obj-bi-173"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">173</td><td class="n">bOutFireDamperErrClosingRuntime37</td><td class="d">Error closing runtime fire damper 37, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="195" data-i="174" data-acc="R" data-u="" id="obj-bi-174"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">174</td><td class="n">bOutFireDamperErrClosingRuntime38</td><td class="d">Error closing runtime fire damper 38, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="196" data-i="175" data-acc="R" data-u="" id="obj-bi-175"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">175</td><td class="n">bOutFireDamperErrClosingRuntime39</td><td class="d">Error closing runtime fire damper 39, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="197" data-i="176" data-acc="R" data-u="" id="obj-bi-176"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">176</td><td class="n">bOutFireDamperErrClosingRuntime40</td><td class="d">Error closing runtime fire damper 40, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="198" data-i="177" data-acc="R" data-u="" id="obj-bi-177"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">177</td><td class="n">bOutFireDamperErrClosingRuntime41</td><td class="d">Error closing runtime fire damper 41, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="199" data-i="178" data-acc="R" data-u="" id="obj-bi-178"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">178</td><td class="n">bOutFireDamperErrClosingRuntime42</td><td class="d">Error closing runtime fire damper 42, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="200" data-i="179" data-acc="R" data-u="" id="obj-bi-179"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">179</td><td class="n">bOutFireDamperErrClosingRuntime43</td><td class="d">Error closing runtime fire damper 43, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="201" data-i="180" data-acc="R" data-u="" id="obj-bi-180"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">180</td><td class="n">bOutFireDamperErrClosingRuntime44</td><td class="d">Error closing runtime fire damper 44, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="202" data-i="181" data-acc="R" data-u="" id="obj-bi-181"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">181</td><td class="n">bOutFireDamperErrClosingRuntime45</td><td class="d">Error closing runtime fire damper 45, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="203" data-i="182" data-acc="R" data-u="" id="obj-bi-182"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">182</td><td class="n">bOutFireDamperErrClosingRuntime46</td><td class="d">Error closing runtime fire damper 46, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="204" data-i="183" data-acc="R" data-u="" id="obj-bi-183"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">183</td><td class="n">bOutFireDamperErrClosingRuntime47</td><td class="d">Error closing runtime fire damper 47, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="205" data-i="184" data-acc="R" data-u="" id="obj-bi-184"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">184</td><td class="n">bOutFireDamperErrClosingRuntime48</td><td class="d">Error closing runtime fire damper 48, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="206" data-i="185" data-acc="R" data-u="" id="obj-bi-185"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">185</td><td class="n">bOutFireDamperErrClosingRuntime49</td><td class="d">Error closing runtime fire damper 49, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="207" data-i="186" data-acc="R" data-u="" id="obj-bi-186"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">186</td><td class="n">bOutFireDamperErrClosingRuntime50</td><td class="d">Error closing runtime fire damper 50, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="208" data-i="187" data-acc="R" data-u="" id="obj-bi-187"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">187</td><td class="n">bOutFireDamperErrClosingRuntime51</td><td class="d">Error closing runtime fire damper 51, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="209" data-i="188" data-acc="R" data-u="" id="obj-bi-188"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">188</td><td class="n">bOutFireDamperErrClosingRuntime52</td><td class="d">Error closing runtime fire damper 52, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="210" data-i="189" data-acc="R" data-u="" id="obj-bi-189"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">189</td><td class="n">bOutFireDamperErrClosingRuntime53</td><td class="d">Error closing runtime fire damper 53, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="211" data-i="190" data-acc="R" data-u="" id="obj-bi-190"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">190</td><td class="n">bOutFireDamperErrClosingRuntime54</td><td class="d">Error closing runtime fire damper 54, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="212" data-i="191" data-acc="R" data-u="" id="obj-bi-191"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">191</td><td class="n">bOutFireDamperErrClosingRuntime55</td><td class="d">Error closing runtime fire damper 55, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="213" data-i="192" data-acc="R" data-u="" id="obj-bi-192"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">192</td><td class="n">bOutFireDamperErrClosingRuntime56</td><td class="d">Error closing runtime fire damper 56, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="214" data-i="193" data-acc="R" data-u="" id="obj-bi-193"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">193</td><td class="n">bOutFireDamperErrClosingRuntime57</td><td class="d">Error closing runtime fire damper 57, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="215" data-i="194" data-acc="R" data-u="" id="obj-bi-194"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">194</td><td class="n">bOutFireDamperErrClosingRuntime58</td><td class="d">Error closing runtime fire damper 58, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="216" data-i="195" data-acc="R" data-u="" id="obj-bi-195"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">195</td><td class="n">bOutFireDamperErrClosingRuntime59</td><td class="d">Error closing runtime fire damper 59, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="217" data-i="196" data-acc="R" data-u="" id="obj-bi-196"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">196</td><td class="n">bOutFireDamperErrClosingRuntime60</td><td class="d">Error closing runtime fire damper 60, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="218" data-i="197" data-acc="R" data-u="" id="obj-bi-197"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">197</td><td class="n">bOutFireDamperErrClosingRuntime61</td><td class="d">Error closing runtime fire damper 61, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="219" data-i="198" data-acc="R" data-u="" id="obj-bi-198"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">198</td><td class="n">bOutFireDamperErrClosingRuntime62</td><td class="d">Error closing runtime fire damper 62, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="220" data-i="199" data-acc="R" data-u="" id="obj-bi-199"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">199</td><td class="n">bOutFireDamperErrOpeningRuntime1</td><td class="d">Error Opening runtime fire damper 1, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="221" data-i="200" data-acc="R" data-u="" id="obj-bi-200"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">200</td><td class="n">bOutFireDamperErrOpeningRuntime2</td><td class="d">Error Opening runtime fire damper 2, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="222" data-i="201" data-acc="R" data-u="" id="obj-bi-201"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">201</td><td class="n">bOutFireDamperErrOpeningRuntime3</td><td class="d">Error Opening runtime fire damper 3, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="223" data-i="202" data-acc="R" data-u="" id="obj-bi-202"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">202</td><td class="n">bOutFireDamperErrOpeningRuntime4</td><td class="d">Error Opening runtime fire damper 4, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="224" data-i="203" data-acc="R" data-u="" id="obj-bi-203"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">203</td><td class="n">bOutFireDamperErrOpeningRuntime5</td><td class="d">Error Opening runtime fire damper 5, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="225" data-i="204" data-acc="R" data-u="" id="obj-bi-204"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">204</td><td class="n">bOutFireDamperErrOpeningRuntime6</td><td class="d">Error Opening runtime fire damper 6, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="226" data-i="205" data-acc="R" data-u="" id="obj-bi-205"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">205</td><td class="n">bOutFireDamperErrOpeningRuntime7</td><td class="d">Error Opening runtime fire damper 7, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="227" data-i="206" data-acc="R" data-u="" id="obj-bi-206"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">206</td><td class="n">bOutFireDamperErrOpeningRuntime8</td><td class="d">Error Opening runtime fire damper 8, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="228" data-i="207" data-acc="R" data-u="" id="obj-bi-207"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">207</td><td class="n">bOutFireDamperErrOpeningRuntime9</td><td class="d">Error Opening runtime fire damper 9, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="229" data-i="208" data-acc="R" data-u="" id="obj-bi-208"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">208</td><td class="n">bOutFireDamperErrOpeningRuntime10</td><td class="d">Error Opening runtime fire damper 10, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="230" data-i="209" data-acc="R" data-u="" id="obj-bi-209"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">209</td><td class="n">bOutFireDamperErrOpeningRuntime11</td><td class="d">Error Opening runtime fire damper 11, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="231" data-i="210" data-acc="R" data-u="" id="obj-bi-210"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">210</td><td class="n">bOutFireDamperErrOpeningRuntime12</td><td class="d">Error Opening runtime fire damper 12, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="232" data-i="211" data-acc="R" data-u="" id="obj-bi-211"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">211</td><td class="n">bOutFireDamperErrOpeningRuntime13</td><td class="d">Error Opening runtime fire damper 13, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="233" data-i="212" data-acc="R" data-u="" id="obj-bi-212"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">212</td><td class="n">bOutFireDamperErrOpeningRuntime14</td><td class="d">Error Opening runtime fire damper 14, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="234" data-i="213" data-acc="R" data-u="" id="obj-bi-213"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">213</td><td class="n">bOutFireDamperErrOpeningRuntime15</td><td class="d">Error Opening runtime fire damper 15, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="235" data-i="214" data-acc="R" data-u="" id="obj-bi-214"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">214</td><td class="n">bOutFireDamperErrOpeningRuntime16</td><td class="d">Error Opening runtime fire damper 16, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="236" data-i="215" data-acc="R" data-u="" id="obj-bi-215"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">215</td><td class="n">bOutFireDamperErrOpeningRuntime17</td><td class="d">Error Opening runtime fire damper 17, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="237" data-i="216" data-acc="R" data-u="" id="obj-bi-216"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">216</td><td class="n">bOutFireDamperErrOpeningRuntime18</td><td class="d">Error Opening runtime fire damper 18, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="238" data-i="217" data-acc="R" data-u="" id="obj-bi-217"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">217</td><td class="n">bOutFireDamperErrOpeningRuntime19</td><td class="d">Error Opening runtime fire damper 19, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="239" data-i="218" data-acc="R" data-u="" id="obj-bi-218"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">218</td><td class="n">bOutFireDamperErrOpeningRuntime20</td><td class="d">Error Opening runtime fire damper 20, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="240" data-i="219" data-acc="R" data-u="" id="obj-bi-219"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">219</td><td class="n">bOutFireDamperErrOpeningRuntime21</td><td class="d">Error Opening runtime fire damper 21, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="241" data-i="220" data-acc="R" data-u="" id="obj-bi-220"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">220</td><td class="n">bOutFireDamperErrOpeningRuntime22</td><td class="d">Error Opening runtime fire damper 22, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="242" data-i="221" data-acc="R" data-u="" id="obj-bi-221"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">221</td><td class="n">bOutFireDamperErrOpeningRuntime23</td><td class="d">Error Opening runtime fire damper 23, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="243" data-i="222" data-acc="R" data-u="" id="obj-bi-222"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">222</td><td class="n">bOutFireDamperErrOpeningRuntime24</td><td class="d">Error Opening runtime fire damper 24, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="244" data-i="223" data-acc="R" data-u="" id="obj-bi-223"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">223</td><td class="n">bOutFireDamperErrOpeningRuntime25</td><td class="d">Error Opening runtime fire damper 25, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="245" data-i="224" data-acc="R" data-u="" id="obj-bi-224"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">224</td><td class="n">bOutFireDamperErrOpeningRuntime26</td><td class="d">Error Opening runtime fire damper 26, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="246" data-i="225" data-acc="R" data-u="" id="obj-bi-225"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">225</td><td class="n">bOutFireDamperErrOpeningRuntime27</td><td class="d">Error Opening runtime fire damper 27, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="247" data-i="226" data-acc="R" data-u="" id="obj-bi-226"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">226</td><td class="n">bOutFireDamperErrOpeningRuntime28</td><td class="d">Error Opening runtime fire damper 28, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="248" data-i="227" data-acc="R" data-u="" id="obj-bi-227"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">227</td><td class="n">bOutFireDamperErrOpeningRuntime29</td><td class="d">Error Opening runtime fire damper 29, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="249" data-i="228" data-acc="R" data-u="" id="obj-bi-228"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">228</td><td class="n">bOutFireDamperErrOpeningRuntime30</td><td class="d">Error Opening runtime fire damper 30, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="250" data-i="229" data-acc="R" data-u="" id="obj-bi-229"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">229</td><td class="n">bOutFireDamperErrOpeningRuntime31</td><td class="d">Error Opening runtime fire damper 31, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="251" data-i="230" data-acc="R" data-u="" id="obj-bi-230"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">230</td><td class="n">bOutFireDamperErrOpeningRuntime32</td><td class="d">Error Opening runtime fire damper 32, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="252" data-i="231" data-acc="R" data-u="" id="obj-bi-231"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">231</td><td class="n">bOutFireDamperErrOpeningRuntime33</td><td class="d">Error Opening runtime fire damper 33, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="253" data-i="232" data-acc="R" data-u="" id="obj-bi-232"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">232</td><td class="n">bOutFireDamperErrOpeningRuntime34</td><td class="d">Error Opening runtime fire damper 34, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="254" data-i="233" data-acc="R" data-u="" id="obj-bi-233"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">233</td><td class="n">bOutFireDamperErrOpeningRuntime35</td><td class="d">Error Opening runtime fire damper 35, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="255" data-i="234" data-acc="R" data-u="" id="obj-bi-234"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">234</td><td class="n">bOutFireDamperErrOpeningRuntime36</td><td class="d">Error Opening runtime fire damper 36, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="256" data-i="235" data-acc="R" data-u="" id="obj-bi-235"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">235</td><td class="n">bOutFireDamperErrOpeningRuntime37</td><td class="d">Error Opening runtime fire damper 37, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="257" data-i="236" data-acc="R" data-u="" id="obj-bi-236"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">236</td><td class="n">bOutFireDamperErrOpeningRuntime38</td><td class="d">Error Opening runtime fire damper 38, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="258" data-i="237" data-acc="R" data-u="" id="obj-bi-237"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">237</td><td class="n">bOutFireDamperErrOpeningRuntime39</td><td class="d">Error Opening runtime fire damper 39, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="259" data-i="238" data-acc="R" data-u="" id="obj-bi-238"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">238</td><td class="n">bOutFireDamperErrOpeningRuntime40</td><td class="d">Error Opening runtime fire damper 40, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="260" data-i="239" data-acc="R" data-u="" id="obj-bi-239"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">239</td><td class="n">bOutFireDamperErrOpeningRuntime41</td><td class="d">Error Opening runtime fire damper 41, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="261" data-i="240" data-acc="R" data-u="" id="obj-bi-240"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">240</td><td class="n">bOutFireDamperErrOpeningRuntime42</td><td class="d">Error Opening runtime fire damper 42, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="262" data-i="241" data-acc="R" data-u="" id="obj-bi-241"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">241</td><td class="n">bOutFireDamperErrOpeningRuntime43</td><td class="d">Error Opening runtime fire damper 43, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="263" data-i="242" data-acc="R" data-u="" id="obj-bi-242"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">242</td><td class="n">bOutFireDamperErrOpeningRuntime44</td><td class="d">Error Opening runtime fire damper 44, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="264" data-i="243" data-acc="R" data-u="" id="obj-bi-243"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">243</td><td class="n">bOutFireDamperErrOpeningRuntime45</td><td class="d">Error Opening runtime fire damper 45, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="265" data-i="244" data-acc="R" data-u="" id="obj-bi-244"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">244</td><td class="n">bOutFireDamperErrOpeningRuntime46</td><td class="d">Error Opening runtime fire damper 46, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="266" data-i="245" data-acc="R" data-u="" id="obj-bi-245"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">245</td><td class="n">bOutFireDamperErrOpeningRuntime47</td><td class="d">Error Opening runtime fire damper 47, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="267" data-i="246" data-acc="R" data-u="" id="obj-bi-246"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">246</td><td class="n">bOutFireDamperErrOpeningRuntime48</td><td class="d">Error Opening runtime fire damper 48, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="268" data-i="247" data-acc="R" data-u="" id="obj-bi-247"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">247</td><td class="n">bOutFireDamperErrOpeningRuntime49</td><td class="d">Error Opening runtime fire damper 49, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="269" data-i="248" data-acc="R" data-u="" id="obj-bi-248"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">248</td><td class="n">bOutFireDamperErrOpeningRuntime50</td><td class="d">Error Opening runtime fire damper 50, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="270" data-i="249" data-acc="R" data-u="" id="obj-bi-249"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">249</td><td class="n">bOutFireDamperErrOpeningRuntime51</td><td class="d">Error Opening runtime fire damper 51, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="271" data-i="250" data-acc="R" data-u="" id="obj-bi-250"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">250</td><td class="n">bOutFireDamperErrOpeningRuntime52</td><td class="d">Error Opening runtime fire damper 52, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="272" data-i="251" data-acc="R" data-u="" id="obj-bi-251"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">251</td><td class="n">bOutFireDamperErrOpeningRuntime53</td><td class="d">Error Opening runtime fire damper 53, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="273" data-i="252" data-acc="R" data-u="" id="obj-bi-252"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">252</td><td class="n">bOutFireDamperErrOpeningRuntime54</td><td class="d">Error Opening runtime fire damper 54, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="274" data-i="253" data-acc="R" data-u="" id="obj-bi-253"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">253</td><td class="n">bOutFireDamperErrOpeningRuntime55</td><td class="d">Error Opening runtime fire damper 55, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="275" data-i="254" data-acc="R" data-u="" id="obj-bi-254"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">254</td><td class="n">bOutFireDamperErrOpeningRuntime56</td><td class="d">Error Opening runtime fire damper 56, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="276" data-i="255" data-acc="R" data-u="" id="obj-bi-255"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">255</td><td class="n">bOutFireDamperErrOpeningRuntime57</td><td class="d">Error Opening runtime fire damper 57, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="277" data-i="256" data-acc="R" data-u="" id="obj-bi-256"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">256</td><td class="n">bOutFireDamperErrOpeningRuntime58</td><td class="d">Error Opening runtime fire damper 58, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="278" data-i="257" data-acc="R" data-u="" id="obj-bi-257"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">257</td><td class="n">bOutFireDamperErrOpeningRuntime59</td><td class="d">Error Opening runtime fire damper 59, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="279" data-i="258" data-acc="R" data-u="" id="obj-bi-258"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">258</td><td class="n">bOutFireDamperErrOpeningRuntime60</td><td class="d">Error Opening runtime fire damper 60, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="280" data-i="259" data-acc="R" data-u="" id="obj-bi-259"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">259</td><td class="n">bOutFireDamperErrOpeningRuntime61</td><td class="d">Error Opening runtime fire damper 61, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="281" data-i="260" data-acc="R" data-u="" id="obj-bi-260"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">260</td><td class="n">bOutFireDamperErrOpeningRuntime62</td><td class="d">Error Opening runtime fire damper 62, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="282" data-i="261" data-acc="R" data-u="" id="obj-bi-261"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">261</td><td class="n">bOutFireDamperErrPosIndicator1</td><td class="d">Error end switch fire damper 1, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="283" data-i="262" data-acc="R" data-u="" id="obj-bi-262"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">262</td><td class="n">bOutFireDamperErrPosIndicator2</td><td class="d">Error end switch fire damper 2, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="284" data-i="263" data-acc="R" data-u="" id="obj-bi-263"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">263</td><td class="n">bOutFireDamperErrPosIndicator3</td><td class="d">Error end switch fire damper 3, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="285" data-i="264" data-acc="R" data-u="" id="obj-bi-264"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">264</td><td class="n">bOutFireDamperErrPosIndicator4</td><td class="d">Error end switch fire damper 4, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="286" data-i="265" data-acc="R" data-u="" id="obj-bi-265"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">265</td><td class="n">bOutFireDamperErrPosIndicator5</td><td class="d">Error end switch fire damper 5, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="287" data-i="266" data-acc="R" data-u="" id="obj-bi-266"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">266</td><td class="n">bOutFireDamperErrPosIndicator6</td><td class="d">Error end switch fire damper 6, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="288" data-i="267" data-acc="R" data-u="" id="obj-bi-267"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">267</td><td class="n">bOutFireDamperErrPosIndicator7</td><td class="d">Error end switch fire damper 7, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="289" data-i="268" data-acc="R" data-u="" id="obj-bi-268"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">268</td><td class="n">bOutFireDamperErrPosIndicator8</td><td class="d">Error end switch fire damper 8, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="290" data-i="269" data-acc="R" data-u="" id="obj-bi-269"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">269</td><td class="n">bOutFireDamperErrPosIndicator9</td><td class="d">Error end switch fire damper 9, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="291" data-i="270" data-acc="R" data-u="" id="obj-bi-270"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">270</td><td class="n">bOutFireDamperErrPosIndicator10</td><td class="d">Error end switch fire damper 10, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="292" data-i="271" data-acc="R" data-u="" id="obj-bi-271"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">271</td><td class="n">bOutFireDamperErrPosIndicator11</td><td class="d">Error end switch fire damper 11, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="293" data-i="272" data-acc="R" data-u="" id="obj-bi-272"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">272</td><td class="n">bOutFireDamperErrPosIndicator12</td><td class="d">Error end switch fire damper 12, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="294" data-i="273" data-acc="R" data-u="" id="obj-bi-273"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">273</td><td class="n">bOutFireDamperErrPosIndicator13</td><td class="d">Error end switch fire damper 13, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="295" data-i="274" data-acc="R" data-u="" id="obj-bi-274"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">274</td><td class="n">bOutFireDamperErrPosIndicator14</td><td class="d">Error end switch fire damper 14, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="296" data-i="275" data-acc="R" data-u="" id="obj-bi-275"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">275</td><td class="n">bOutFireDamperErrPosIndicator15</td><td class="d">Error end switch fire damper 15, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="297" data-i="276" data-acc="R" data-u="" id="obj-bi-276"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">276</td><td class="n">bOutFireDamperErrPosIndicator16</td><td class="d">Error end switch fire damper 16, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="298" data-i="277" data-acc="R" data-u="" id="obj-bi-277"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">277</td><td class="n">bOutFireDamperErrPosIndicator17</td><td class="d">Error end switch fire damper 17, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="299" data-i="278" data-acc="R" data-u="" id="obj-bi-278"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">278</td><td class="n">bOutFireDamperErrPosIndicator18</td><td class="d">Error end switch fire damper 18, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="300" data-i="279" data-acc="R" data-u="" id="obj-bi-279"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">279</td><td class="n">bOutFireDamperErrPosIndicator19</td><td class="d">Error end switch fire damper 19, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="301" data-i="280" data-acc="R" data-u="" id="obj-bi-280"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">280</td><td class="n">bOutFireDamperErrPosIndicator20</td><td class="d">Error end switch fire damper 20, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="302" data-i="281" data-acc="R" data-u="" id="obj-bi-281"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">281</td><td class="n">bOutFireDamperErrPosIndicator21</td><td class="d">Error end switch fire damper 21, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="303" data-i="282" data-acc="R" data-u="" id="obj-bi-282"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">282</td><td class="n">bOutFireDamperErrPosIndicator22</td><td class="d">Error end switch fire damper 22, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="304" data-i="283" data-acc="R" data-u="" id="obj-bi-283"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">283</td><td class="n">bOutFireDamperErrPosIndicator23</td><td class="d">Error end switch fire damper 23, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="305" data-i="284" data-acc="R" data-u="" id="obj-bi-284"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">284</td><td class="n">bOutFireDamperErrPosIndicator24</td><td class="d">Error end switch fire damper 24, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="306" data-i="285" data-acc="R" data-u="" id="obj-bi-285"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">285</td><td class="n">bOutFireDamperErrPosIndicator25</td><td class="d">Error end switch fire damper 25, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="307" data-i="286" data-acc="R" data-u="" id="obj-bi-286"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">286</td><td class="n">bOutFireDamperErrPosIndicator26</td><td class="d">Error end switch fire damper 26, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="308" data-i="287" data-acc="R" data-u="" id="obj-bi-287"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">287</td><td class="n">bOutFireDamperErrPosIndicator27</td><td class="d">Error end switch fire damper 27, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="309" data-i="288" data-acc="R" data-u="" id="obj-bi-288"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">288</td><td class="n">bOutFireDamperErrPosIndicator28</td><td class="d">Error end switch fire damper 28, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="310" data-i="289" data-acc="R" data-u="" id="obj-bi-289"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">289</td><td class="n">bOutFireDamperErrPosIndicator29</td><td class="d">Error end switch fire damper 29, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="311" data-i="290" data-acc="R" data-u="" id="obj-bi-290"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">290</td><td class="n">bOutFireDamperErrPosIndicator30</td><td class="d">Error end switch fire damper 30, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="312" data-i="291" data-acc="R" data-u="" id="obj-bi-291"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">291</td><td class="n">bOutFireDamperErrPosIndicator31</td><td class="d">Error end switch fire damper 31, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="313" data-i="292" data-acc="R" data-u="" id="obj-bi-292"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">292</td><td class="n">bOutFireDamperErrPosIndicator32</td><td class="d">Error end switch fire damper 32, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="314" data-i="293" data-acc="R" data-u="" id="obj-bi-293"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">293</td><td class="n">bOutFireDamperErrPosIndicator33</td><td class="d">Error end switch fire damper 33, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="315" data-i="294" data-acc="R" data-u="" id="obj-bi-294"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">294</td><td class="n">bOutFireDamperErrPosIndicator34</td><td class="d">Error end switch fire damper 34, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="316" data-i="295" data-acc="R" data-u="" id="obj-bi-295"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">295</td><td class="n">bOutFireDamperErrPosIndicator35</td><td class="d">Error end switch fire damper 35, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="317" data-i="296" data-acc="R" data-u="" id="obj-bi-296"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">296</td><td class="n">bOutFireDamperErrPosIndicator36</td><td class="d">Error end switch fire damper 36, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="318" data-i="297" data-acc="R" data-u="" id="obj-bi-297"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">297</td><td class="n">bOutFireDamperErrPosIndicator37</td><td class="d">Error end switch fire damper 37, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="319" data-i="298" data-acc="R" data-u="" id="obj-bi-298"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">298</td><td class="n">bOutFireDamperErrPosIndicator38</td><td class="d">Error end switch fire damper 38, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="320" data-i="299" data-acc="R" data-u="" id="obj-bi-299"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">299</td><td class="n">bOutFireDamperErrPosIndicator39</td><td class="d">Error end switch fire damper 39, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="321" data-i="300" data-acc="R" data-u="" id="obj-bi-300"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">300</td><td class="n">bOutFireDamperErrPosIndicator40</td><td class="d">Error end switch fire damper 40, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="322" data-i="301" data-acc="R" data-u="" id="obj-bi-301"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">301</td><td class="n">bOutFireDamperErrPosIndicator41</td><td class="d">Error end switch fire damper 41, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="323" data-i="302" data-acc="R" data-u="" id="obj-bi-302"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">302</td><td class="n">bOutFireDamperErrPosIndicator42</td><td class="d">Error end switch fire damper 42, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="324" data-i="303" data-acc="R" data-u="" id="obj-bi-303"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">303</td><td class="n">bOutFireDamperErrPosIndicator43</td><td class="d">Error end switch fire damper 43, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="325" data-i="304" data-acc="R" data-u="" id="obj-bi-304"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">304</td><td class="n">bOutFireDamperErrPosIndicator44</td><td class="d">Error end switch fire damper 44, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="326" data-i="305" data-acc="R" data-u="" id="obj-bi-305"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">305</td><td class="n">bOutFireDamperErrPosIndicator45</td><td class="d">Error end switch fire damper 45, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="327" data-i="306" data-acc="R" data-u="" id="obj-bi-306"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">306</td><td class="n">bOutFireDamperErrPosIndicator46</td><td class="d">Error end switch fire damper 46, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="328" data-i="307" data-acc="R" data-u="" id="obj-bi-307"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">307</td><td class="n">bOutFireDamperErrPosIndicator47</td><td class="d">Error end switch fire damper 47, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="329" data-i="308" data-acc="R" data-u="" id="obj-bi-308"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">308</td><td class="n">bOutFireDamperErrPosIndicator48</td><td class="d">Error end switch fire damper 48, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="330" data-i="309" data-acc="R" data-u="" id="obj-bi-309"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">309</td><td class="n">bOutFireDamperErrPosIndicator49</td><td class="d">Error end switch fire damper 49, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="331" data-i="310" data-acc="R" data-u="" id="obj-bi-310"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">310</td><td class="n">bOutFireDamperErrPosIndicator50</td><td class="d">Error end switch fire damper 50, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="332" data-i="311" data-acc="R" data-u="" id="obj-bi-311"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">311</td><td class="n">bOutFireDamperErrPosIndicator51</td><td class="d">Error end switch fire damper 51, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="333" data-i="312" data-acc="R" data-u="" id="obj-bi-312"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">312</td><td class="n">bOutFireDamperErrPosIndicator52</td><td class="d">Error end switch fire damper 52, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="334" data-i="313" data-acc="R" data-u="" id="obj-bi-313"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">313</td><td class="n">bOutFireDamperErrPosIndicator53</td><td class="d">Error end switch fire damper 53, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="335" data-i="314" data-acc="R" data-u="" id="obj-bi-314"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">314</td><td class="n">bOutFireDamperErrPosIndicator54</td><td class="d">Error end switch fire damper 54, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="336" data-i="315" data-acc="R" data-u="" id="obj-bi-315"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">315</td><td class="n">bOutFireDamperErrPosIndicator55</td><td class="d">Error end switch fire damper 55, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="337" data-i="316" data-acc="R" data-u="" id="obj-bi-316"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">316</td><td class="n">bOutFireDamperErrPosIndicator56</td><td class="d">Error end switch fire damper 56, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="338" data-i="317" data-acc="R" data-u="" id="obj-bi-317"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">317</td><td class="n">bOutFireDamperErrPosIndicator57</td><td class="d">Error end switch fire damper 57, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="339" data-i="318" data-acc="R" data-u="" id="obj-bi-318"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">318</td><td class="n">bOutFireDamperErrPosIndicator58</td><td class="d">Error end switch fire damper 58, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="340" data-i="319" data-acc="R" data-u="" id="obj-bi-319"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">319</td><td class="n">bOutFireDamperErrPosIndicator59</td><td class="d">Error end switch fire damper 59, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="341" data-i="320" data-acc="R" data-u="" id="obj-bi-320"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">320</td><td class="n">bOutFireDamperErrPosIndicator60</td><td class="d">Error end switch fire damper 60, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="342" data-i="321" data-acc="R" data-u="" id="obj-bi-321"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">321</td><td class="n">bOutFireDamperErrPosIndicator61</td><td class="d">Error end switch fire damper 61, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="343" data-i="322" data-acc="R" data-u="" id="obj-bi-322"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">322</td><td class="n">bOutFireDamperErrPosIndicator62</td><td class="d">Error end switch fire damper 62, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="344" data-i="323" data-acc="R" data-u="" id="obj-bi-323"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">323</td><td class="n">bOutFireDamperErr1</td><td class="d">Error triggered fire damper 1, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="345" data-i="324" data-acc="R" data-u="" id="obj-bi-324"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">324</td><td class="n">bOutFireDamperErr2</td><td class="d">Error triggered fire damper 2, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="346" data-i="325" data-acc="R" data-u="" id="obj-bi-325"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">325</td><td class="n">bOutFireDamperErr3</td><td class="d">Error triggered fire damper 3, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="347" data-i="326" data-acc="R" data-u="" id="obj-bi-326"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">326</td><td class="n">bOutFireDamperErr4</td><td class="d">Error triggered fire damper 4, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="348" data-i="327" data-acc="R" data-u="" id="obj-bi-327"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">327</td><td class="n">bOutFireDamperErr5</td><td class="d">Error triggered fire damper 5, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="349" data-i="328" data-acc="R" data-u="" id="obj-bi-328"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">328</td><td class="n">bOutFireDamperErr6</td><td class="d">Error triggered fire damper 6, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="350" data-i="329" data-acc="R" data-u="" id="obj-bi-329"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">329</td><td class="n">bOutFireDamperErr7</td><td class="d">Error triggered fire damper 7, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="351" data-i="330" data-acc="R" data-u="" id="obj-bi-330"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">330</td><td class="n">bOutFireDamperErr8</td><td class="d">Error triggered fire damper 8, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="352" data-i="331" data-acc="R" data-u="" id="obj-bi-331"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">331</td><td class="n">bOutFireDamperErr9</td><td class="d">Error triggered fire damper 9, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="353" data-i="332" data-acc="R" data-u="" id="obj-bi-332"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">332</td><td class="n">bOutFireDamperErr10</td><td class="d">Error triggered fire damper 10, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="354" data-i="333" data-acc="R" data-u="" id="obj-bi-333"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">333</td><td class="n">bOutFireDamperErr11</td><td class="d">Error triggered fire damper 11, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="355" data-i="334" data-acc="R" data-u="" id="obj-bi-334"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">334</td><td class="n">bOutFireDamperErr12</td><td class="d">Error triggered fire damper 12, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="356" data-i="335" data-acc="R" data-u="" id="obj-bi-335"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">335</td><td class="n">bOutFireDamperErr13</td><td class="d">Error triggered fire damper 13, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="357" data-i="336" data-acc="R" data-u="" id="obj-bi-336"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">336</td><td class="n">bOutFireDamperErr14</td><td class="d">Error triggered fire damper 14, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="358" data-i="337" data-acc="R" data-u="" id="obj-bi-337"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">337</td><td class="n">bOutFireDamperErr15</td><td class="d">Error triggered fire damper 15, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="359" data-i="338" data-acc="R" data-u="" id="obj-bi-338"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">338</td><td class="n">bOutFireDamperErr16</td><td class="d">Error triggered fire damper 16, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="360" data-i="339" data-acc="R" data-u="" id="obj-bi-339"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">339</td><td class="n">bOutFireDamperErr17</td><td class="d">Error triggered fire damper 17, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="361" data-i="340" data-acc="R" data-u="" id="obj-bi-340"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">340</td><td class="n">bOutFireDamperErr18</td><td class="d">Error triggered fire damper 18, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="362" data-i="341" data-acc="R" data-u="" id="obj-bi-341"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">341</td><td class="n">bOutFireDamperErr19</td><td class="d">Error triggered fire damper 19, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="363" data-i="342" data-acc="R" data-u="" id="obj-bi-342"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">342</td><td class="n">bOutFireDamperErr20</td><td class="d">Error triggered fire damper 20, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="364" data-i="343" data-acc="R" data-u="" id="obj-bi-343"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">343</td><td class="n">bOutFireDamperErr21</td><td class="d">Error triggered fire damper 21, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="365" data-i="344" data-acc="R" data-u="" id="obj-bi-344"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">344</td><td class="n">bOutFireDamperErr22</td><td class="d">Error triggered fire damper 22, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="366" data-i="345" data-acc="R" data-u="" id="obj-bi-345"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">345</td><td class="n">bOutFireDamperErr23</td><td class="d">Error triggered fire damper 23, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="367" data-i="346" data-acc="R" data-u="" id="obj-bi-346"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">346</td><td class="n">bOutFireDamperErr24</td><td class="d">Error triggered fire damper 24, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="368" data-i="347" data-acc="R" data-u="" id="obj-bi-347"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">347</td><td class="n">bOutFireDamperErr25</td><td class="d">Error triggered fire damper 25, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="369" data-i="348" data-acc="R" data-u="" id="obj-bi-348"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">348</td><td class="n">bOutFireDamperErr26</td><td class="d">Error triggered fire damper 26, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="370" data-i="349" data-acc="R" data-u="" id="obj-bi-349"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">349</td><td class="n">bOutFireDamperErr27</td><td class="d">Error triggered fire damper 27, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="371" data-i="350" data-acc="R" data-u="" id="obj-bi-350"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">350</td><td class="n">bOutFireDamperErr28</td><td class="d">Error triggered fire damper 28, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="372" data-i="351" data-acc="R" data-u="" id="obj-bi-351"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">351</td><td class="n">bOutFireDamperErr29</td><td class="d">Error triggered fire damper 29, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="373" data-i="352" data-acc="R" data-u="" id="obj-bi-352"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">352</td><td class="n">bOutFireDamperErr30</td><td class="d">Error triggered fire damper 30, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="374" data-i="353" data-acc="R" data-u="" id="obj-bi-353"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">353</td><td class="n">bOutFireDamperErr31</td><td class="d">Error triggered fire damper 31, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="375" data-i="354" data-acc="R" data-u="" id="obj-bi-354"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">354</td><td class="n">bOutFireDamperErr32</td><td class="d">Error triggered fire damper 32, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="376" data-i="355" data-acc="R" data-u="" id="obj-bi-355"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">355</td><td class="n">bOutFireDamperErr33</td><td class="d">Error triggered fire damper 33, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="377" data-i="356" data-acc="R" data-u="" id="obj-bi-356"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">356</td><td class="n">bOutFireDamperErr34</td><td class="d">Error triggered fire damper 34, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="378" data-i="357" data-acc="R" data-u="" id="obj-bi-357"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">357</td><td class="n">bOutFireDamperErr35</td><td class="d">Error triggered fire damper 35, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="379" data-i="358" data-acc="R" data-u="" id="obj-bi-358"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">358</td><td class="n">bOutFireDamperErr36</td><td class="d">Error triggered fire damper 36, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="380" data-i="359" data-acc="R" data-u="" id="obj-bi-359"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">359</td><td class="n">bOutFireDamperErr37</td><td class="d">Error triggered fire damper 37, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="381" data-i="360" data-acc="R" data-u="" id="obj-bi-360"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">360</td><td class="n">bOutFireDamperErr38</td><td class="d">Error triggered fire damper 38, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="382" data-i="361" data-acc="R" data-u="" id="obj-bi-361"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">361</td><td class="n">bOutFireDamperErr39</td><td class="d">Error triggered fire damper 39, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="383" data-i="362" data-acc="R" data-u="" id="obj-bi-362"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">362</td><td class="n">bOutFireDamperErr40</td><td class="d">Error triggered fire damper 40, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="384" data-i="363" data-acc="R" data-u="" id="obj-bi-363"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">363</td><td class="n">bOutFireDamperErr41</td><td class="d">Error triggered fire damper 41, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="385" data-i="364" data-acc="R" data-u="" id="obj-bi-364"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">364</td><td class="n">bOutFireDamperErr42</td><td class="d">Error triggered fire damper 42, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="386" data-i="365" data-acc="R" data-u="" id="obj-bi-365"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">365</td><td class="n">bOutFireDamperErr43</td><td class="d">Error triggered fire damper 43, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="387" data-i="366" data-acc="R" data-u="" id="obj-bi-366"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">366</td><td class="n">bOutFireDamperErr44</td><td class="d">Error triggered fire damper 44, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="388" data-i="367" data-acc="R" data-u="" id="obj-bi-367"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">367</td><td class="n">bOutFireDamperErr45</td><td class="d">Error triggered fire damper 45, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="389" data-i="368" data-acc="R" data-u="" id="obj-bi-368"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">368</td><td class="n">bOutFireDamperErr46</td><td class="d">Error triggered fire damper 46, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="390" data-i="369" data-acc="R" data-u="" id="obj-bi-369"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">369</td><td class="n">bOutFireDamperErr47</td><td class="d">Error triggered fire damper 47, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="391" data-i="370" data-acc="R" data-u="" id="obj-bi-370"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">370</td><td class="n">bOutFireDamperErr48</td><td class="d">Error triggered fire damper 48, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="392" data-i="371" data-acc="R" data-u="" id="obj-bi-371"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">371</td><td class="n">bOutFireDamperErr49</td><td class="d">Error triggered fire damper 49, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="393" data-i="372" data-acc="R" data-u="" id="obj-bi-372"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">372</td><td class="n">bOutFireDamperErr50</td><td class="d">Error triggered fire damper 50, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="394" data-i="373" data-acc="R" data-u="" id="obj-bi-373"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">373</td><td class="n">bOutFireDamperErr51</td><td class="d">Error triggered fire damper 51, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="395" data-i="374" data-acc="R" data-u="" id="obj-bi-374"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">374</td><td class="n">bOutFireDamperErr52</td><td class="d">Error triggered fire damper 52, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="396" data-i="375" data-acc="R" data-u="" id="obj-bi-375"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">375</td><td class="n">bOutFireDamperErr53</td><td class="d">Error triggered fire damper 53, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="397" data-i="376" data-acc="R" data-u="" id="obj-bi-376"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">376</td><td class="n">bOutFireDamperErr54</td><td class="d">Error triggered fire damper 54, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="398" data-i="377" data-acc="R" data-u="" id="obj-bi-377"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">377</td><td class="n">bOutFireDamperErr55</td><td class="d">Error triggered fire damper 55, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="399" data-i="378" data-acc="R" data-u="" id="obj-bi-378"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">378</td><td class="n">bOutFireDamperErr56</td><td class="d">Error triggered fire damper 56, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="400" data-i="379" data-acc="R" data-u="" id="obj-bi-379"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">379</td><td class="n">bOutFireDamperErr57</td><td class="d">Error triggered fire damper 57, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="401" data-i="380" data-acc="R" data-u="" id="obj-bi-380"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">380</td><td class="n">bOutFireDamperErr58</td><td class="d">Error triggered fire damper 58, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="402" data-i="381" data-acc="R" data-u="" id="obj-bi-381"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">381</td><td class="n">bOutFireDamperErr59</td><td class="d">Error triggered fire damper 59, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="403" data-i="382" data-acc="R" data-u="" id="obj-bi-382"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">382</td><td class="n">bOutFireDamperErr60</td><td class="d">Error triggered fire damper 60, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="404" data-i="383" data-acc="R" data-u="" id="obj-bi-383"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">383</td><td class="n">bOutFireDamperErr61</td><td class="d">Error triggered fire damper 61, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="405" data-i="384" data-acc="R" data-u="" id="obj-bi-384"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">384</td><td class="n">bOutFireDamperErr62</td><td class="d">Error triggered fire damper 62, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="406" data-i="385" data-acc="R" data-u="" id="obj-bi-385"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">385</td><td class="n">bOutSmokeDetectorErr1</td><td class="d">Error triggered smoke detector 1, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="407" data-i="386" data-acc="R" data-u="" id="obj-bi-386"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">386</td><td class="n">bOutSmokeDetectorErr2</td><td class="d">Error triggered smoke detector 2, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="408" data-i="387" data-acc="R" data-u="" id="obj-bi-387"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">387</td><td class="n">bOutSmokeDetectorErr3</td><td class="d">Error triggered smoke detector 3, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="409" data-i="388" data-acc="R" data-u="" id="obj-bi-388"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">388</td><td class="n">bOutSmokeDetectorErr4</td><td class="d">Error triggered smoke detector 4, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="410" data-i="389" data-acc="R" data-u="" id="obj-bi-389"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">389</td><td class="n">bOutSmokeDetectorErr5</td><td class="d">Error triggered smoke detector 5, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="411" data-i="390" data-acc="R" data-u="" id="obj-bi-390"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">390</td><td class="n">bOutSmokeDetectorDirty1</td><td class="d">Error triggered smoke detector 1 is dirty, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="412" data-i="391" data-acc="R" data-u="" id="obj-bi-391"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">391</td><td class="n">bOutSmokeDetectorDirty2</td><td class="d">Error triggered smoke detector 2 is dirty, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="413" data-i="392" data-acc="R" data-u="" id="obj-bi-392"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">392</td><td class="n">bOutSmokeDetectorDirty3</td><td class="d">Error triggered smoke detector 3 is dirty, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="414" data-i="393" data-acc="R" data-u="" id="obj-bi-393"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">393</td><td class="n">bOutSmokeDetectorDirty4</td><td class="d">Error triggered smoke detector 4 is dirty, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="415" data-i="394" data-acc="R" data-u="" id="obj-bi-394"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">394</td><td class="n">bOutSmokeDetectorDirty5</td><td class="d">Error triggered smoke detector 5 is dirty, normally closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="416" data-i="0" data-acc="R" data-u="°C" id="obj-ai-0"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">0</td><td class="n">fOutPVTempOutdoor</td><td class="d">present value outdoor temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="417" data-i="1" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">eOutEventNotification</td><td class="d">Unit error summary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=no error, 1=warnings, 2=at least one critical error</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="418" data-i="395" data-acc="R" data-u="" id="obj-bi-395"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">395</td><td class="n">bOutVoltageError</td><td class="d">voltage error, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="419" data-i="396" data-acc="R" data-u="" id="obj-bi-396"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">396</td><td class="n">bOutMainFuseError</td><td class="d">main fuse error, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="420" data-i="397" data-acc="R" data-u="" id="obj-bi-397"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">397</td><td class="n">bOutFireAlarm</td><td class="d">fire alarm, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="421" data-i="398" data-acc="R" data-u="" id="obj-bi-398"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">398</td><td class="n">bOutFrostProtection</td><td class="d">error frost protection, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="422" data-i="399" data-acc="R" data-u="" id="obj-bi-399"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">399</td><td class="n">bOutModbuslineError</td><td class="d">error modbus line, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="423" data-i="2" data-acc="R" data-u="°C" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">2</td><td class="n">fOutPVTempODA</td><td class="d">present value outdoor air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="424" data-i="3" data-acc="R" data-u="°C" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">fOutPVTempSUP</td><td class="d">present value supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="425" data-i="4" data-acc="R" data-u="°C" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">fOutPVTempETA</td><td class="d">present value extracted air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="426" data-i="5" data-acc="R" data-u="°C" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">fOutPVTempEHA</td><td class="d">present value exhauts air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="427" data-i="6" data-acc="R" data-u="%RH" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">fOutPVHumODA</td><td class="d">present value outdoor air humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="428" data-i="7" data-acc="R" data-u="%RH" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">fOutPVHumSUP</td><td class="d">present value supply air humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="429" data-i="8" data-acc="R" data-u="%RH" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">fOutPVHumETA</td><td class="d">present value extracted air humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="430" data-i="9" data-acc="R" data-u="%RH" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">fOutPVHumEHA</td><td class="d">present value exhauts air humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="431" data-i="10" data-acc="R" data-u="Pa" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">fOutPVPressureSUP</td><td class="d">present value supply duct pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="432" data-i="11" data-acc="R" data-u="Pa" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">fOutPVPressureETA</td><td class="d">present value exhaust duct pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="433" data-i="12" data-acc="R" data-u="ppm" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">fOutPV_VOC</td><td class="d">present value voc concentration</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="434" data-i="13" data-acc="R" data-u="ppm" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">fOutPV_CO2</td><td class="d">present value CO2 concentration</td><td class="u">ppm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="435" data-i="400" data-acc="R" data-u="" id="obj-bi-400"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">400</td><td class="n">bOutCoolerMotorProtection</td><td class="d">error motor protection cooler pump, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="436" data-i="401" data-acc="R" data-u="" id="obj-bi-401"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">401</td><td class="n">bOutCoolerValveComErr</td><td class="d">modbus communication error witth the cooler valve, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="437" data-i="402" data-acc="R" data-u="" id="obj-bi-402"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">402</td><td class="n">bOutCoolerCtrlPumpON</td><td class="d">controlled value to switch on/off the cooler pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="438" data-i="14" data-acc="R" data-u="%" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">fOutCoolerPVValvePos</td><td class="d">current position of the cooler valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="439" data-i="15" data-acc="R" data-u="%" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">fOutCoolerCtrlValvePos</td><td class="d">controlled value of the cooler valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="440" data-i="16" data-acc="R" data-u="°C" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">fOutCoolerPVIntletTemp</td><td class="d">present value of the cooler inlet temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="441" data-i="403" data-acc="R" data-u="" id="obj-bi-403"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">403</td><td class="n">bOutPreheaterMotorProtection</td><td class="d">error motor protection preheater pump, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="442" data-i="404" data-acc="R" data-u="" id="obj-bi-404"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">404</td><td class="n">bOutPreheaterValveComErr</td><td class="d">modbus communication error witth the preheater valve, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="443" data-i="405" data-acc="R" data-u="" id="obj-bi-405"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">405</td><td class="n">bOutPreheaterCtrlPumpON</td><td class="d">controlled value to switch on/off the preheater pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="444" data-i="17" data-acc="R" data-u="%" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">fOutPreheaterPVValvePos</td><td class="d">current position of the preheater valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="445" data-i="18" data-acc="R" data-u="%" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">fOutPreheaterCtrlValvePos</td><td class="d">controlled value of the preheater valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="446" data-i="19" data-acc="R" data-u="°C" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">fOutPreheaterPVReturnTemp</td><td class="d">present value of the preheater return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="447" data-i="406" data-acc="R" data-u="" id="obj-bi-406"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">406</td><td class="n">bOutReheaterMotorProtection</td><td class="d">error motor protection reheater pump, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="448" data-i="407" data-acc="R" data-u="" id="obj-bi-407"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">407</td><td class="n">bOutReheaterValveComErr</td><td class="d">modbus communication error witth the reheater valve, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="449" data-i="408" data-acc="R" data-u="" id="obj-bi-408"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">408</td><td class="n">bOutReheaterCtrlPumpON</td><td class="d">controlled value to switch on/off the reheater pump</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="450" data-i="20" data-acc="R" data-u="%" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">fOutReheaterPVValvePos</td><td class="d">current position of the reheater valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="451" data-i="21" data-acc="R" data-u="%" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">fOutReheaterCtrlValvePos</td><td class="d">controlled value of the reheater valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="452" data-i="22" data-acc="R" data-u="°C" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">fOutReheaterPVReturnTemp</td><td class="d">present value of the reheater return temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="453" data-i="409" data-acc="R" data-u="" id="obj-bi-409"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">409</td><td class="n">bOutDamperODAComErr</td><td class="d">modbus communication error witth the outdoor air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="454" data-i="410" data-acc="R" data-u="" id="obj-bi-410"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">410</td><td class="n">bOutDamperSUPComErr</td><td class="d">modbus communication error witth the supply air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="455" data-i="411" data-acc="R" data-u="" id="obj-bi-411"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">411</td><td class="n">bOutDamperETAComErr</td><td class="d">modbus communication error witth the extracted air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="456" data-i="412" data-acc="R" data-u="" id="obj-bi-412"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">412</td><td class="n">bOutDamperEHAComErr</td><td class="d">modbus communication error witth the exhaust air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="457" data-i="413" data-acc="R" data-u="" id="obj-bi-413"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">413</td><td class="n">bOutDamperFanSUPComErr</td><td class="d">modbus communication error witth the supply air fan damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="458" data-i="414" data-acc="R" data-u="" id="obj-bi-414"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">414</td><td class="n">bOutDamperFanETAComErr</td><td class="d">modbus communication error witth the extracted air fan damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="459" data-i="415" data-acc="R" data-u="" id="obj-bi-415"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">415</td><td class="n">bOutDamperODAComErr2</td><td class="d">modbus communication error witth the second outdoor air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="460" data-i="416" data-acc="R" data-u="" id="obj-bi-416"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">416</td><td class="n">bOutDamperSUPComErr2</td><td class="d">modbus communication error witth the second supply air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="461" data-i="417" data-acc="R" data-u="" id="obj-bi-417"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">417</td><td class="n">bOutDamperETAComErr2</td><td class="d">modbus communication error witth the second extracted air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="462" data-i="418" data-acc="R" data-u="" id="obj-bi-418"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">418</td><td class="n">bOutDamperEHAComErr2</td><td class="d">modbus communication error witth the second exhaust air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="463" data-i="419" data-acc="R" data-u="" id="obj-bi-419"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">419</td><td class="n">bOutDamperFanSUPComErr2</td><td class="d">modbus communication error witth the second supply air fan damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="464" data-i="420" data-acc="R" data-u="" id="obj-bi-420"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">420</td><td class="n">bOutDamperFanETAComErr2</td><td class="d">modbus communication error witth the second extracted air fan damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="465" data-i="421" data-acc="R" data-u="" id="obj-bi-421"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">421</td><td class="n">bOutDamperRCAComErr</td><td class="d">modbus communication error with the recovery air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="466" data-i="422" data-acc="R" data-u="" id="obj-bi-422"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">422</td><td class="n">bOutDamperRCAComErr2</td><td class="d">modbus communication error with the second recovery air damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="467" data-i="23" data-acc="R" data-u="%" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">fOutDamperODAPVPos</td><td class="d">current position of the outdoor air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="468" data-i="24" data-acc="R" data-u="%" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">fOutDamperSUPPVPos</td><td class="d">current position of the supply air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="469" data-i="25" data-acc="R" data-u="%" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">fOutDamperETAPVPos</td><td class="d">current position of the extract air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="470" data-i="26" data-acc="R" data-u="%" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">fOutDamperEHAPVPos</td><td class="d">current position of the exhaust air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="471" data-i="27" data-acc="R" data-u="%" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">fOutDamperODAPVPos2</td><td class="d">current position of the second outdoor air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="472" data-i="28" data-acc="R" data-u="%" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">fOutDamperSUPPVPos2</td><td class="d">current position of the second supply air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="473" data-i="29" data-acc="R" data-u="%" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">fOutDamperETAPVPos2</td><td class="d">current position of the second extract air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="474" data-i="30" data-acc="R" data-u="%" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">fOutDamperEHAPVPos2</td><td class="d">current position of the second exhaust air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="475" data-i="31" data-acc="R" data-u="%" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">31</td><td class="n">fOutDamperFanSUPPVPos</td><td class="d">current position of the supply air fan damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="476" data-i="32" data-acc="R" data-u="%" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">32</td><td class="n">fOutDamperFanETAPVPos</td><td class="d">current position of the extract air fan damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="477" data-i="33" data-acc="R" data-u="%" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">fOutDamperFanSUPPVPos2</td><td class="d">current position of the second supply air fan damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="478" data-i="34" data-acc="R" data-u="%" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">fOutDamperFanETAPVPos2</td><td class="d">current position of the second extract air fan damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="479" data-i="35" data-acc="R" data-u="%" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">fOutDamperRCAPVPos</td><td class="d">current position of the recovery air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="480" data-i="36" data-acc="R" data-u="%" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">fOutDamperRCAPVPos2</td><td class="d">current position of the second recovery air damper</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="481" data-i="37" data-acc="R" data-u="%" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">fOutDamperODACtrlPos</td><td class="d">controlled value of the outdoor air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="482" data-i="38" data-acc="R" data-u="%" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">fOutDamperSUPCtrlPos</td><td class="d">controlled value of the supply air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="483" data-i="39" data-acc="R" data-u="%" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">fOutDamperETACtrlPos</td><td class="d">controlled value of the extract air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="484" data-i="40" data-acc="R" data-u="%" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">fOutDamperEHACtrlPos</td><td class="d">controlled value of the exhaust air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="485" data-i="41" data-acc="R" data-u="%" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">fOutDamperODACtrlPos2</td><td class="d">controlled value of the second outdoor air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="486" data-i="42" data-acc="R" data-u="%" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">fOutDamperSUPCtrlPos2</td><td class="d">controlled value of the second supply air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="487" data-i="43" data-acc="R" data-u="%" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">fOutDamperETACtrlPos2</td><td class="d">controlled value of the second extract air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="488" data-i="44" data-acc="R" data-u="%" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">fOutDamperEHACtrlPos2</td><td class="d">controlled value of the second exhaust air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="489" data-i="45" data-acc="R" data-u="%" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">fOutDamperFanSUPCtrlPos</td><td class="d">controlled value of the supply air fan damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="490" data-i="46" data-acc="R" data-u="%" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">fOutDamperFanETACtrlPos</td><td class="d">controlled value of the extract air fan damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="491" data-i="47" data-acc="R" data-u="%" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">fOutDamperFanSUPCtrlPos2</td><td class="d">controlled value of the second supply air fan damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="492" data-i="48" data-acc="R" data-u="%" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">fOutDamperFanETACtrlPos2</td><td class="d">controlled value of the second extract air fan damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="493" data-i="49" data-acc="R" data-u="%" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">fOutDamperRCACtrlPos</td><td class="d">controlled value of the recovery air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="494" data-i="50" data-acc="R" data-u="%" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">fOutDamperRCACtrlPos2</td><td class="d">controlled value of the second recovery air damper position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="495" data-i="423" data-acc="R" data-u="" id="obj-bi-423"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">423</td><td class="n">bOutFanSUPMotorProtection</td><td class="d">error motor protection supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="496" data-i="424" data-acc="R" data-u="" id="obj-bi-424"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">424</td><td class="n">bOutFanSUPMotorProtection2</td><td class="d">error motor protection of the second supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="497" data-i="425" data-acc="R" data-u="" id="obj-bi-425"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">425</td><td class="n">bOutFanETAMotorProtection</td><td class="d">error motor protection extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="498" data-i="426" data-acc="R" data-u="" id="obj-bi-426"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">426</td><td class="n">bOutFanETAMotorProtection2</td><td class="d">error motor protection of the second extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="499" data-i="427" data-acc="R" data-u="" id="obj-bi-427"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">427</td><td class="n">bOutFanSUPRepairSwitch</td><td class="d">error repair switch supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="500" data-i="428" data-acc="R" data-u="" id="obj-bi-428"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">428</td><td class="n">bOutFanSUPRepairSwitch2</td><td class="d">error repair switch of the second supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="501" data-i="429" data-acc="R" data-u="" id="obj-bi-429"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">429</td><td class="n">bOutFanSUPRepairSwitch3</td><td class="d">error repair switch of the supply air fan 3, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="502" data-i="430" data-acc="R" data-u="" id="obj-bi-430"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">430</td><td class="n">bOutFanSUPRepairSwitch4</td><td class="d">error repair switch of the supply air fan 4, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="503" data-i="431" data-acc="R" data-u="" id="obj-bi-431"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">431</td><td class="n">bOutFanSUPRepairSwitch5</td><td class="d">error repair switch of the supply air fan 5, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="504" data-i="432" data-acc="R" data-u="" id="obj-bi-432"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">432</td><td class="n">bOutFanSUPRepairSwitch6</td><td class="d">error repair switch of the supply air fan 6, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="505" data-i="433" data-acc="R" data-u="" id="obj-bi-433"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">433</td><td class="n">bOutFanSUPRepairSwitch7</td><td class="d">error repair switch of the supply air fan 7, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="506" data-i="434" data-acc="R" data-u="" id="obj-bi-434"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">434</td><td class="n">bOutFanSUPRepairSwitch8</td><td class="d">error repair switch of the supply air fan 8, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="507" data-i="435" data-acc="R" data-u="" id="obj-bi-435"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">435</td><td class="n">bOutFanSUPRepairSwitch9</td><td class="d">error repair switch of the supply air fan 9, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="508" data-i="436" data-acc="R" data-u="" id="obj-bi-436"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">436</td><td class="n">bOutFanSUPRepairSwitch10</td><td class="d">error repair switch of the supply air fan 10, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="509" data-i="437" data-acc="R" data-u="" id="obj-bi-437"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">437</td><td class="n">bOutFanSUPRepairSwitch11</td><td class="d">error repair switch of the supply air fan 11, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="510" data-i="438" data-acc="R" data-u="" id="obj-bi-438"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">438</td><td class="n">bOutFanSUPRepairSwitch12</td><td class="d">error repair switch of the supply air fan 12, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="511" data-i="439" data-acc="R" data-u="" id="obj-bi-439"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">439</td><td class="n">bOutFanSUPRepairSwitch13</td><td class="d">error repair switch of the supply air fan 13, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="512" data-i="440" data-acc="R" data-u="" id="obj-bi-440"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">440</td><td class="n">bOutFanSUPRepairSwitch14</td><td class="d">error repair switch of the supply air fan 14, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="513" data-i="441" data-acc="R" data-u="" id="obj-bi-441"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">441</td><td class="n">bOutFanSUPRepairSwitch15</td><td class="d">error repair switch of the supply air fan 15, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="514" data-i="442" data-acc="R" data-u="" id="obj-bi-442"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">442</td><td class="n">bOutFanSUPRepairSwitch16</td><td class="d">error repair switch of the supply air fan 16, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="515" data-i="443" data-acc="R" data-u="" id="obj-bi-443"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">443</td><td class="n">bOutFanETARepairSwitch</td><td class="d">error repair switch extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="516" data-i="444" data-acc="R" data-u="" id="obj-bi-444"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">444</td><td class="n">bOutFanETARepairSwitch2</td><td class="d">error repair switch of the second extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="517" data-i="445" data-acc="R" data-u="" id="obj-bi-445"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">445</td><td class="n">bOutFanETARepairSwitch3</td><td class="d">error repair switch of the extract air fan 3, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="518" data-i="446" data-acc="R" data-u="" id="obj-bi-446"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">446</td><td class="n">bOutFanETARepairSwitch4</td><td class="d">error repair switch of the extract air fan 4, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="519" data-i="447" data-acc="R" data-u="" id="obj-bi-447"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">447</td><td class="n">bOutFanETARepairSwitch5</td><td class="d">error repair switch of the extract air fan 5, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="520" data-i="448" data-acc="R" data-u="" id="obj-bi-448"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">448</td><td class="n">bOutFanETARepairSwitch6</td><td class="d">error repair switch of the extract air fan 6, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="521" data-i="449" data-acc="R" data-u="" id="obj-bi-449"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">449</td><td class="n">bOutFanETARepairSwitch7</td><td class="d">error repair switch of the extract air fan 7, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="522" data-i="450" data-acc="R" data-u="" id="obj-bi-450"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">450</td><td class="n">bOutFanETARepairSwitch8</td><td class="d">error repair switch of the extract air fan 8, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="523" data-i="451" data-acc="R" data-u="" id="obj-bi-451"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">451</td><td class="n">bOutFanETARepairSwitch9</td><td class="d">error repair switch of the extract air fan 9, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="524" data-i="452" data-acc="R" data-u="" id="obj-bi-452"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">452</td><td class="n">bOutFanETARepairSwitch10</td><td class="d">error repair switch of the extract air fan 10, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="525" data-i="453" data-acc="R" data-u="" id="obj-bi-453"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">453</td><td class="n">bOutFanETARepairSwitch11</td><td class="d">error repair switch of the extract air fan 11, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="526" data-i="454" data-acc="R" data-u="" id="obj-bi-454"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">454</td><td class="n">bOutFanETARepairSwitch12</td><td class="d">error repair switch of the extract air fan 12, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="527" data-i="455" data-acc="R" data-u="" id="obj-bi-455"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">455</td><td class="n">bOutFanETARepairSwitch13</td><td class="d">error repair switch of the extract air fan 13, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="528" data-i="456" data-acc="R" data-u="" id="obj-bi-456"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">456</td><td class="n">bOutFanETARepairSwitch14</td><td class="d">error repair switch of the extract air fan 14, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="529" data-i="457" data-acc="R" data-u="" id="obj-bi-457"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">457</td><td class="n">bOutFanETARepairSwitch15</td><td class="d">error repair switch of the extract air fan 15, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="530" data-i="458" data-acc="R" data-u="" id="obj-bi-458"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">458</td><td class="n">bOutFanETARepairSwitch16</td><td class="d">error repair switch of the extract air fan 16, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="531" data-i="459" data-acc="R" data-u="" id="obj-bi-459"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">459</td><td class="n">bOutFanSUPComErr</td><td class="d">modbus communication error with the supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="532" data-i="460" data-acc="R" data-u="" id="obj-bi-460"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">460</td><td class="n">bOutFanSUPComErr2</td><td class="d">modbus communication error with the second supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="533" data-i="461" data-acc="R" data-u="" id="obj-bi-461"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">461</td><td class="n">bOutFanSUPComErr3</td><td class="d">modbus communication error with the supply air fan 3, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="534" data-i="462" data-acc="R" data-u="" id="obj-bi-462"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">462</td><td class="n">bOutFanSUPComErr4</td><td class="d">modbus communication error with the supply air fan 4, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="535" data-i="463" data-acc="R" data-u="" id="obj-bi-463"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">463</td><td class="n">bOutFanSUPComErr5</td><td class="d">modbus communication error with the supply air fan 5, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="536" data-i="464" data-acc="R" data-u="" id="obj-bi-464"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">464</td><td class="n">bOutFanSUPComErr6</td><td class="d">modbus communication error with the supply air fan 6, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="537" data-i="465" data-acc="R" data-u="" id="obj-bi-465"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">465</td><td class="n">bOutFanSUPComErr7</td><td class="d">modbus communication error with the supply air fan 7, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="538" data-i="466" data-acc="R" data-u="" id="obj-bi-466"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">466</td><td class="n">bOutFanSUPComErr8</td><td class="d">modbus communication error with the supply air fan 8, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="539" data-i="467" data-acc="R" data-u="" id="obj-bi-467"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">467</td><td class="n">bOutFanSUPComErr9</td><td class="d">modbus communication error with the supply air fan 9, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="540" data-i="468" data-acc="R" data-u="" id="obj-bi-468"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">468</td><td class="n">bOutFanSUPComErr10</td><td class="d">modbus communication error with the supply air fan 10, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="541" data-i="469" data-acc="R" data-u="" id="obj-bi-469"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">469</td><td class="n">bOutFanSUPComErr11</td><td class="d">modbus communication error with the supply air fan 11, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="542" data-i="470" data-acc="R" data-u="" id="obj-bi-470"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">470</td><td class="n">bOutFanSUPComErr12</td><td class="d">modbus communication error with the supply air fan 12, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="543" data-i="471" data-acc="R" data-u="" id="obj-bi-471"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">471</td><td class="n">bOutFanSUPComErr13</td><td class="d">modbus communication error with the supply air fan 13, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="544" data-i="472" data-acc="R" data-u="" id="obj-bi-472"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">472</td><td class="n">bOutFanSUPComErr14</td><td class="d">modbus communication error with the supply air fan 14, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="545" data-i="473" data-acc="R" data-u="" id="obj-bi-473"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">473</td><td class="n">bOutFanSUPComErr15</td><td class="d">modbus communication error with the supply air fan 15, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="546" data-i="474" data-acc="R" data-u="" id="obj-bi-474"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">474</td><td class="n">bOutFanSUPComErr16</td><td class="d">modbus communication error with the supply air fan 16, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="547" data-i="475" data-acc="R" data-u="" id="obj-bi-475"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">475</td><td class="n">bOutFanETAComErr</td><td class="d">modbus communication error with the extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="548" data-i="476" data-acc="R" data-u="" id="obj-bi-476"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">476</td><td class="n">bOutFanETAComErr2</td><td class="d">modbus communication error with the second extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="549" data-i="477" data-acc="R" data-u="" id="obj-bi-477"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">477</td><td class="n">bOutFanETAComErr3</td><td class="d">modbus communication error with the extract air fan 3, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="550" data-i="478" data-acc="R" data-u="" id="obj-bi-478"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">478</td><td class="n">bOutFanETAComErr4</td><td class="d">modbus communication error with the extract air fan 4, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="551" data-i="479" data-acc="R" data-u="" id="obj-bi-479"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">479</td><td class="n">bOutFanETAComErr5</td><td class="d">modbus communication error with the extract air fan 5, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="552" data-i="480" data-acc="R" data-u="" id="obj-bi-480"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">480</td><td class="n">bOutFanETAComErr6</td><td class="d">modbus communication error with the extract air fan 6, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="553" data-i="481" data-acc="R" data-u="" id="obj-bi-481"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">481</td><td class="n">bOutFanETAComErr7</td><td class="d">modbus communication error with the extract air fan 7, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="554" data-i="482" data-acc="R" data-u="" id="obj-bi-482"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">482</td><td class="n">bOutFanETAComErr8</td><td class="d">modbus communication error with the extract air fan 8, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="555" data-i="483" data-acc="R" data-u="" id="obj-bi-483"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">483</td><td class="n">bOutFanETAComErr9</td><td class="d">modbus communication error with the extract air fan 9, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="556" data-i="484" data-acc="R" data-u="" id="obj-bi-484"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">484</td><td class="n">bOutFanETAComErr10</td><td class="d">modbus communication error with the extract air fan 10, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="557" data-i="485" data-acc="R" data-u="" id="obj-bi-485"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">485</td><td class="n">bOutFanETAComErr11</td><td class="d">modbus communication error with the extract air fan 11, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="558" data-i="486" data-acc="R" data-u="" id="obj-bi-486"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">486</td><td class="n">bOutFanETAComErr12</td><td class="d">modbus communication error with the extract air fan 12, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="559" data-i="487" data-acc="R" data-u="" id="obj-bi-487"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">487</td><td class="n">bOutFanETAComErr13</td><td class="d">modbus communication error with the extract air fan 13, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="560" data-i="488" data-acc="R" data-u="" id="obj-bi-488"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">488</td><td class="n">bOutFanETAComErr14</td><td class="d">modbus communication error with the extract air fan 14, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="561" data-i="489" data-acc="R" data-u="" id="obj-bi-489"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">489</td><td class="n">bOutFanETAComErr15</td><td class="d">modbus communication error with the extract air fan 15, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="562" data-i="490" data-acc="R" data-u="" id="obj-bi-490"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">490</td><td class="n">bOutFanETAComErr16</td><td class="d">modbus communication error with the extract air fan 16, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="563" data-i="491" data-acc="R" data-u="" id="obj-bi-491"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">491</td><td class="n">bOutFanSUPInErr</td><td class="d">internal supply air fan error, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="564" data-i="492" data-acc="R" data-u="" id="obj-bi-492"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">492</td><td class="n">bOutFanSUPInErr2</td><td class="d">internal error on the second supply air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="565" data-i="493" data-acc="R" data-u="" id="obj-bi-493"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">493</td><td class="n">bOutFanSUPInErr3</td><td class="d">internal error on the supply air fan 3, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="566" data-i="494" data-acc="R" data-u="" id="obj-bi-494"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">494</td><td class="n">bOutFanSUPInErr4</td><td class="d">internal error on the supply air fan 4, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="567" data-i="495" data-acc="R" data-u="" id="obj-bi-495"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">495</td><td class="n">bOutFanSUPInErr5</td><td class="d">internal error on the supply air fan 5, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="568" data-i="496" data-acc="R" data-u="" id="obj-bi-496"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">496</td><td class="n">bOutFanSUPInErr6</td><td class="d">internal error on the supply air fan 6, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="569" data-i="497" data-acc="R" data-u="" id="obj-bi-497"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">497</td><td class="n">bOutFanSUPInErr7</td><td class="d">internal error on the supply air fan 7, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="570" data-i="498" data-acc="R" data-u="" id="obj-bi-498"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">498</td><td class="n">bOutFanSUPInErr8</td><td class="d">internal error on the supply air fan 8, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="571" data-i="499" data-acc="R" data-u="" id="obj-bi-499"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">499</td><td class="n">bOutFanSUPInErr9</td><td class="d">internal error on the supply air fan 9, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="572" data-i="500" data-acc="R" data-u="" id="obj-bi-500"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">500</td><td class="n">bOutFanSUPInErr10</td><td class="d">internal error on the supply air fan 10, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="573" data-i="501" data-acc="R" data-u="" id="obj-bi-501"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">501</td><td class="n">bOutFanSUPInErr11</td><td class="d">internal error on the supply air fan 11, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="574" data-i="502" data-acc="R" data-u="" id="obj-bi-502"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">502</td><td class="n">bOutFanSUPInErr12</td><td class="d">internal error on the supply air fan 12, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="575" data-i="503" data-acc="R" data-u="" id="obj-bi-503"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">503</td><td class="n">bOutFanSUPInErr13</td><td class="d">internal error on the supply air fan 13, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="576" data-i="504" data-acc="R" data-u="" id="obj-bi-504"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">504</td><td class="n">bOutFanSUPInErr14</td><td class="d">internal error on the supply air fan 14, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="577" data-i="505" data-acc="R" data-u="" id="obj-bi-505"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">505</td><td class="n">bOutFanSUPInErr15</td><td class="d">internal error on the supply air fan 15, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="578" data-i="506" data-acc="R" data-u="" id="obj-bi-506"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">506</td><td class="n">bOutFanSUPInErr16</td><td class="d">internal error on the supply air fan 16, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="579" data-i="507" data-acc="R" data-u="" id="obj-bi-507"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">507</td><td class="n">bOutFanETAInErr</td><td class="d">internal extract air fan error, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="580" data-i="508" data-acc="R" data-u="" id="obj-bi-508"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">508</td><td class="n">bOutFanETAInErr2</td><td class="d">internal error on the second extract air fan, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="581" data-i="509" data-acc="R" data-u="" id="obj-bi-509"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">509</td><td class="n">bOutFanETAInErr3</td><td class="d">internal error on the extract air fan 3, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="582" data-i="510" data-acc="R" data-u="" id="obj-bi-510"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">510</td><td class="n">bOutFanETAInErr4</td><td class="d">internal error on the extract air fan 4, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="583" data-i="511" data-acc="R" data-u="" id="obj-bi-511"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">511</td><td class="n">bOutFanETAInErr5</td><td class="d">internal error on the extract air fan 5, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="584" data-i="512" data-acc="R" data-u="" id="obj-bi-512"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">512</td><td class="n">bOutFanETAInErr6</td><td class="d">internal error on the extract air fan 6, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="585" data-i="513" data-acc="R" data-u="" id="obj-bi-513"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">513</td><td class="n">bOutFanETAInErr7</td><td class="d">internal error on the extract air fan 7, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="586" data-i="514" data-acc="R" data-u="" id="obj-bi-514"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">514</td><td class="n">bOutFanETAInErr8</td><td class="d">internal error on the extract air fan 8, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="587" data-i="515" data-acc="R" data-u="" id="obj-bi-515"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">515</td><td class="n">bOutFanETAInErr9</td><td class="d">internal error on the extract air fan 9, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="588" data-i="516" data-acc="R" data-u="" id="obj-bi-516"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">516</td><td class="n">bOutFanETAInErr10</td><td class="d">internal error on the extract air fan 10, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="589" data-i="517" data-acc="R" data-u="" id="obj-bi-517"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">517</td><td class="n">bOutFanETAInErr11</td><td class="d">internal error on the extract air fan 11, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="590" data-i="518" data-acc="R" data-u="" id="obj-bi-518"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">518</td><td class="n">bOutFanETAInErr12</td><td class="d">internal error on the extract air fan 12, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="591" data-i="519" data-acc="R" data-u="" id="obj-bi-519"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">519</td><td class="n">bOutFanETAInErr13</td><td class="d">internal error on the extract air fan 13, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="592" data-i="520" data-acc="R" data-u="" id="obj-bi-520"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">520</td><td class="n">bOutFanETAInErr14</td><td class="d">internal error on the extract air fan 14, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="593" data-i="521" data-acc="R" data-u="" id="obj-bi-521"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">521</td><td class="n">bOutFanETAInErr15</td><td class="d">internal error on the extract air fan 15, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="594" data-i="522" data-acc="R" data-u="" id="obj-bi-522"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">522</td><td class="n">bOutFanETAInErr16</td><td class="d">internal error on the extract air fan 16, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="595" data-i="523" data-acc="R" data-u="" id="obj-bi-523"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">523</td><td class="n">bOutFanSUPDpComErr</td><td class="d">modbus communication error with the pressure transmitter of the supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="596" data-i="524" data-acc="R" data-u="" id="obj-bi-524"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">524</td><td class="n">bOutFanSUPDpComErr2</td><td class="d">modbus communication error with the pressure transmitter of the second supply air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="597" data-i="525" data-acc="R" data-u="" id="obj-bi-525"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">525</td><td class="n">bOutFanETADpComErr</td><td class="d">modbus communication error with the pressure transmitter of the extract air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="598" data-i="526" data-acc="R" data-u="" id="obj-bi-526"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">526</td><td class="n">bOutFanETADpComErr2</td><td class="d">modbus communication error with the pressure transmitter of the second extract air</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="599" data-i="527" data-acc="R" data-u="" id="obj-bi-527"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">527</td><td class="n">bOutFanSUPCtrlON</td><td class="d">controlled value to switch on/off the supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="600" data-i="528" data-acc="R" data-u="" id="obj-bi-528"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">528</td><td class="n">bOutFanSUPCtrlON2</td><td class="d">controlled value to switch on/off the second supply air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="601" data-i="529" data-acc="R" data-u="" id="obj-bi-529"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">529</td><td class="n">bOutFanSUPCtrlON3</td><td class="d">controlled value to switch on/off the supply air fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="602" data-i="530" data-acc="R" data-u="" id="obj-bi-530"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">530</td><td class="n">bOutFanSUPCtrlON4</td><td class="d">controlled value to switch on/off the supply air fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="603" data-i="531" data-acc="R" data-u="" id="obj-bi-531"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">531</td><td class="n">bOutFanSUPCtrlON5</td><td class="d">controlled value to switch on/off the supply air fan 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="604" data-i="532" data-acc="R" data-u="" id="obj-bi-532"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">532</td><td class="n">bOutFanSUPCtrlON6</td><td class="d">controlled value to switch on/off the supply air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="605" data-i="533" data-acc="R" data-u="" id="obj-bi-533"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">533</td><td class="n">bOutFanSUPCtrlON7</td><td class="d">controlled value to switch on/off the supply air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="606" data-i="534" data-acc="R" data-u="" id="obj-bi-534"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">534</td><td class="n">bOutFanSUPCtrlON8</td><td class="d">controlled value to switch on/off the supply air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="607" data-i="535" data-acc="R" data-u="" id="obj-bi-535"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">535</td><td class="n">bOutFanSUPCtrlON9</td><td class="d">controlled value to switch on/off the supply air fan 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="608" data-i="536" data-acc="R" data-u="" id="obj-bi-536"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">536</td><td class="n">bOutFanSUPCtrlON10</td><td class="d">controlled value to switch on/off the supply air fan 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="609" data-i="537" data-acc="R" data-u="" id="obj-bi-537"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">537</td><td class="n">bOutFanSUPCtrlON11</td><td class="d">controlled value to switch on/off the supply air fan 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="610" data-i="538" data-acc="R" data-u="" id="obj-bi-538"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">538</td><td class="n">bOutFanSUPCtrlON12</td><td class="d">controlled value to switch on/off the supply air fan 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="611" data-i="539" data-acc="R" data-u="" id="obj-bi-539"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">539</td><td class="n">bOutFanSUPCtrlON13</td><td class="d">controlled value to switch on/off the supply air fan 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="612" data-i="540" data-acc="R" data-u="" id="obj-bi-540"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">540</td><td class="n">bOutFanSUPCtrlON14</td><td class="d">controlled value to switch on/off the supply air fan 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="613" data-i="541" data-acc="R" data-u="" id="obj-bi-541"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">541</td><td class="n">bOutFanSUPCtrlON15</td><td class="d">controlled value to switch on/off the supply air fan 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="614" data-i="542" data-acc="R" data-u="" id="obj-bi-542"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">542</td><td class="n">bOutFanSUPCtrlON16</td><td class="d">controlled value to switch on/off the supply air fan 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="615" data-i="543" data-acc="R" data-u="" id="obj-bi-543"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">543</td><td class="n">bOutFanETACtrlON</td><td class="d">controlled value to switch on/off the extract air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="616" data-i="544" data-acc="R" data-u="" id="obj-bi-544"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">544</td><td class="n">bOutFanETACtrlON2</td><td class="d">controlled value to switch on/off the second extract air fan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="617" data-i="545" data-acc="R" data-u="" id="obj-bi-545"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">545</td><td class="n">bOutFanETACtrlON3</td><td class="d">controlled value to switch on/off the extract air fan 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="618" data-i="546" data-acc="R" data-u="" id="obj-bi-546"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">546</td><td class="n">bOutFanETACtrlON4</td><td class="d">controlled value to switch on/off the extract air fan 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="619" data-i="547" data-acc="R" data-u="" id="obj-bi-547"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">547</td><td class="n">bOutFanETACtrlON5</td><td class="d">controlled value to switch on/off the extract air fan 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="620" data-i="548" data-acc="R" data-u="" id="obj-bi-548"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">548</td><td class="n">bOutFanETACtrlON6</td><td class="d">controlled value to switch on/off the extract air fan 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="621" data-i="549" data-acc="R" data-u="" id="obj-bi-549"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">549</td><td class="n">bOutFanETACtrlON7</td><td class="d">controlled value to switch on/off the extract air fan 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="622" data-i="550" data-acc="R" data-u="" id="obj-bi-550"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">550</td><td class="n">bOutFanETACtrlON8</td><td class="d">controlled value to switch on/off the extract air fan 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="623" data-i="551" data-acc="R" data-u="" id="obj-bi-551"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">551</td><td class="n">bOutFanETACtrlON9</td><td class="d">controlled value to switch on/off the extract air fan 9</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="624" data-i="552" data-acc="R" data-u="" id="obj-bi-552"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">552</td><td class="n">bOutFanETACtrlON10</td><td class="d">controlled value to switch on/off the extract air fan 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="625" data-i="553" data-acc="R" data-u="" id="obj-bi-553"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">553</td><td class="n">bOutFanETACtrlON11</td><td class="d">controlled value to switch on/off the extract air fan 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="626" data-i="554" data-acc="R" data-u="" id="obj-bi-554"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">554</td><td class="n">bOutFanETACtrlON12</td><td class="d">controlled value to switch on/off the extract air fan 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="627" data-i="555" data-acc="R" data-u="" id="obj-bi-555"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">555</td><td class="n">bOutFanETACtrlON13</td><td class="d">controlled value to switch on/off the extract air fan 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="628" data-i="556" data-acc="R" data-u="" id="obj-bi-556"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">556</td><td class="n">bOutFanETACtrlON14</td><td class="d">controlled value to switch on/off the extract air fan 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="629" data-i="557" data-acc="R" data-u="" id="obj-bi-557"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">557</td><td class="n">bOutFanETACtrlON15</td><td class="d">controlled value to switch on/off the extract air fan 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="630" data-i="558" data-acc="R" data-u="" id="obj-bi-558"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">558</td><td class="n">bOutFanETACtrlON16</td><td class="d">controlled value to switch on/off the extract air fan 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="631" data-i="51" data-acc="R" data-u="%" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">fOutFanSUPCtrlSpeed</td><td class="d">controlled value of the supply air fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="632" data-i="52" data-acc="R" data-u="%" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">fOutFanSUPCtrlSpeed2</td><td class="d">controlled value of the second supply air fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="633" data-i="53" data-acc="R" data-u="%" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">fOutFanETACtrlSpeed</td><td class="d">controlled value of the extract air fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="634" data-i="54" data-acc="R" data-u="%" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">fOutFanETACtrlSpeed2</td><td class="d">controlled value of the second extract air fan speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="635" data-i="55" data-acc="R" data-u="Pa" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">fOutFanSUPPVdp</td><td class="d">present value supply air fan differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="636" data-i="56" data-acc="R" data-u="Pa" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">fOutFanSUPPVdp2</td><td class="d">present value second supply air fan differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="637" data-i="57" data-acc="R" data-u="Pa" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">fOutFanETAPVdp</td><td class="d">present value extract air fan differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="638" data-i="58" data-acc="R" data-u="Pa" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">fOutFanETAPVdp2</td><td class="d">present value second extract air fan differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="639" data-i="59" data-acc="R" data-u="m³/h" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">fOutFanSUPPVAirflow</td><td class="d">present value supply airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="640" data-i="60" data-acc="R" data-u="m³/h" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">fOutFanSUPPVAirflow2</td><td class="d">present value supply airflow provided by the second fan</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="641" data-i="61" data-acc="R" data-u="m³/h" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">fOutFanETAPVAirflow</td><td class="d">present value extract airflow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="642" data-i="62" data-acc="R" data-u="m³/h" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">fOutFanETAPVAirflow2</td><td class="d">present value extract airflow provided by the second fan</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="643" data-i="559" data-acc="R" data-u="" id="obj-bi-559"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">559</td><td class="n">bOutFilterODAChangeErr</td><td class="d">error outdoor air filter change required, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="644" data-i="560" data-acc="R" data-u="" id="obj-bi-560"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">560</td><td class="n">bOutFilterSUPChangeErr</td><td class="d">error supply air filter change required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="645" data-i="561" data-acc="R" data-u="" id="obj-bi-561"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">561</td><td class="n">bOutFilterETAChangeErr</td><td class="d">error extract air filter change required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="646" data-i="562" data-acc="R" data-u="" id="obj-bi-562"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">562</td><td class="n">bOutFilterODADpComErr</td><td class="d">communication error pressure sensor outdoor air filter, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="647" data-i="563" data-acc="R" data-u="" id="obj-bi-563"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">563</td><td class="n">bOutFilterSUPDpComErr</td><td class="d">communication error pressure sensor suppply air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="648" data-i="564" data-acc="R" data-u="" id="obj-bi-564"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">564</td><td class="n">bOutFilterETADpComErr</td><td class="d">communication error pressure sensor extract air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="649" data-i="63" data-acc="R" data-u="h" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">tOutFitlerODAHoldingTime</td><td class="d">holding time outdoor air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="650" data-i="64" data-acc="R" data-u="h" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">tOutFitlerSUPHoldingTime</td><td class="d">holding time supply air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="651" data-i="65" data-acc="R" data-u="h" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">tOutFitlerETAHoldingTime</td><td class="d">holding time extract air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="652" data-i="66" data-acc="R" data-u="h" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">tOutFitlerODAOperationTime</td><td class="d">operation time outdoor air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="653" data-i="67" data-acc="R" data-u="h" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">tOutFitlerSUPOperationTime</td><td class="d">operation time supply air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="654" data-i="68" data-acc="R" data-u="h" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">tOutFitlerETAOperationTime</td><td class="d">operation time extract air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="655" data-i="69" data-acc="R" data-u="Pa" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">fOutFilterODAPVdp</td><td class="d">present value outdoor air filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="656" data-i="70" data-acc="R" data-u="Pa" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">fOutFilterSUPPVdp</td><td class="d">present value supply air filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="657" data-i="71" data-acc="R" data-u="Pa" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">fOutFilterETAPVdp</td><td class="d">present value extract air filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="658" data-i="565" data-acc="R" data-u="" id="obj-bi-565"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">565</td><td class="n">bOutFilterODAChangeErr2</td><td class="d">error second outdoor air filter change required, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="659" data-i="566" data-acc="R" data-u="" id="obj-bi-566"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">566</td><td class="n">bOutFilterSUPChangeErr2</td><td class="d">error second supply air filter change required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="660" data-i="567" data-acc="R" data-u="" id="obj-bi-567"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">567</td><td class="n">bOutFilterETAChangeErr2</td><td class="d">error second extract air filter change required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="661" data-i="568" data-acc="R" data-u="" id="obj-bi-568"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">568</td><td class="n">bOutFilterODADpComErr2</td><td class="d">communication error pressure sensor second outdoor air filter, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="662" data-i="569" data-acc="R" data-u="" id="obj-bi-569"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">569</td><td class="n">bOutFilterSUPDpComErr2</td><td class="d">communication error pressure sensor second supply air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="663" data-i="570" data-acc="R" data-u="" id="obj-bi-570"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">570</td><td class="n">bOutFilterETADpComErr2</td><td class="d">communication error pressure sensor second extract air filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="664" data-i="72" data-acc="R" data-u="h" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">tOutFitlerODAHoldingTime2</td><td class="d">holding time second outdoor air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="665" data-i="73" data-acc="R" data-u="h" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">tOutFitlerSUPHoldingTime2</td><td class="d">holding time second supply air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="666" data-i="74" data-acc="R" data-u="h" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">tOutFitlerETAHoldingTime2</td><td class="d">holding time second extract air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="667" data-i="75" data-acc="R" data-u="h" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">tOutFitlerODAOperationTime2</td><td class="d">operation time second outdoor air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="668" data-i="76" data-acc="R" data-u="h" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">tOutFitlerSUPOperationTime2</td><td class="d">operation time second supply air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="669" data-i="77" data-acc="R" data-u="h" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">tOutFitlerETAOperationTime2</td><td class="d">operation time second extract air filter</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="670" data-i="78" data-acc="R" data-u="Pa" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">fOutFilterODAPVdp2</td><td class="d">present value second outdoor air filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="671" data-i="79" data-acc="R" data-u="Pa" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">fOutFilterSUPPVdp2</td><td class="d">present value second supply air filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="672" data-i="80" data-acc="R" data-u="Pa" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">fOutFilterETAPVdp2</td><td class="d">present value second extract air filter differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="673" data-i="571" data-acc="R" data-u="" id="obj-bi-571"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">571</td><td class="n">bOutPlateHexDamperComErr</td><td class="d">modbus communication error with the plate heat exchanger damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="674" data-i="572" data-acc="R" data-u="" id="obj-bi-572"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">572</td><td class="n">bOutPlateHexDamperComErr2</td><td class="d">modbus communication error with the second plate heat exchanger damper, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="675" data-i="573" data-acc="R" data-u="" id="obj-bi-573"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">573</td><td class="n">bOutPlateHexDpComErr</td><td class="d">modbus communication error with the plate heat exchanger differential pressure sensor, normaly</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="676" data-i="81" data-acc="R" data-u="Pa" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">fOutPlatehexPVdp</td><td class="d">present value plate heat exchanger differential pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="677" data-i="82" data-acc="R" data-u="%" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">fOutPlatehexDamperCtrlPos</td><td class="d">controlled value bypass plate heat exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="678" data-i="83" data-acc="R" data-u="%" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">fOutPlatehexDamperCtrlPos2</td><td class="d">controlled value of the second bypass plate heat exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="679" data-i="84" data-acc="R" data-u="%" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">fOutPlatehexDamperPVPos</td><td class="d">current position bypass plate heat exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="680" data-i="85" data-acc="R" data-u="%" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">fOutPlatehexDamperPVPos2</td><td class="d">current position second bypass plate heat exchanger</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="681" data-i="574" data-acc="R" data-u="" id="obj-bi-574"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">574</td><td class="n">bOutRotHexInErr</td><td class="d">internal error of the heat recovery wheel, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="682" data-i="575" data-acc="R" data-u="" id="obj-bi-575"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">575</td><td class="n">bOutRotHexComErr</td><td class="d">modbus communication error with the heat recovery wheel, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="683" data-i="576" data-acc="R" data-u="" id="obj-bi-576"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">576</td><td class="n">bOutRotHexCtrlRel</td><td class="d">controlled value to release the heat recovery wheel, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="684" data-i="86" data-acc="R" data-u="%" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">fOutRothexCtrl</td><td class="d">controlled value heat recovery wheel speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="685" data-i="577" data-acc="R" data-u="" id="obj-bi-577"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">577</td><td class="n">bOutComErrSenHumODA</td><td class="d">modbus communication error with the outdoor air humidity sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="686" data-i="578" data-acc="R" data-u="" id="obj-bi-578"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">578</td><td class="n">bOutComErrSenHumSUP</td><td class="d">modbus communication error with the supply air humidity sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="687" data-i="579" data-acc="R" data-u="" id="obj-bi-579"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">579</td><td class="n">bOutComErrSenHumETA</td><td class="d">modbus communication error with the extract air humidity sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="688" data-i="580" data-acc="R" data-u="" id="obj-bi-580"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">580</td><td class="n">bOutComErrSenHumEHA</td><td class="d">modbus communication error with the exhaust air humidity sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="689" data-i="581" data-acc="R" data-u="" id="obj-bi-581"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">581</td><td class="n">bOutComErrSenTempODA</td><td class="d">modbus communication error with the outdoor air temperature sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="690" data-i="582" data-acc="R" data-u="" id="obj-bi-582"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">582</td><td class="n">bOutComErrSenTempSUP</td><td class="d">modbus communication error with the supply air temperature sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="691" data-i="583" data-acc="R" data-u="" id="obj-bi-583"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">583</td><td class="n">bOutComErrSenTempETA</td><td class="d">modbus communication error with the extract air temperature sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="692" data-i="584" data-acc="R" data-u="" id="obj-bi-584"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">584</td><td class="n">bOutComErrSenTempEHA</td><td class="d">modbus communication error with the exhaust air temperature sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="693" data-i="585" data-acc="R" data-u="" id="obj-bi-585"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">585</td><td class="n">bOutComErrSenDpSUP</td><td class="d">modbus communication error with the supply air pressure sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="694" data-i="586" data-acc="R" data-u="" id="obj-bi-586"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">586</td><td class="n">bOutComErrSenDpETA</td><td class="d">modbus communication error with the extract air pressure sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="695" data-i="587" data-acc="R" data-u="" id="obj-bi-587"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">587</td><td class="n">bOutComErrSenCO2</td><td class="d">modbus communication error with the CO2 sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="696" data-i="588" data-acc="R" data-u="" id="obj-bi-588"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">588</td><td class="n">bOutComErrSenVOC</td><td class="d">modbus communication error with the VOC sensor, normaly closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="697" data-i="87" data-acc="R" data-u="°C" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">fOutSPTempSUP</td><td class="d">current set point of the supply air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="698" data-i="88" data-acc="R" data-u="°C" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">fOutSPTempETA</td><td class="d">current set point of the extract or room air temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="699" data-i="89" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">89</td><td class="n">eOutPVOperationMode</td><td class="d">current operation mode of the air handling unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=off, 1=standby, 2=control, 3=freeze protection, 4=deicing, 5=startup, 6=shutdown, 7=manual, 8=nightpurge, 9=intermittent Operation, 10=cooling protection, 11=fire protection</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="700" data-i="589" data-acc="R" data-u="" data-st="1" id="obj-bi-589"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">589</td><td class="n">bOutKVS2BrinePressure1</td><td class="d">Pressure step 1 triggered 0=Off, 1=On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="701" data-i="590" data-acc="R" data-u="" data-st="1" id="obj-bi-590"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">590</td><td class="n">bOutKVS2BrinePressure2</td><td class="d">Pressure step 2 triggered 0=Off, 1=On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BI" data-to="3" data-o="702" data-i="591" data-acc="R" data-u="" id="obj-bi-591"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">591</td><td class="n">bOutKVS2MsgAutoPumpOff</td><td class="d">auto pump stop PRIO=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="703" data-i="592" data-acc="R" data-u="" id="obj-bi-592"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">592</td><td class="n">bOutKVS2MsgBrinePressureCritical</td><td class="d">critical brine pressure PRIO=3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="704" data-i="593" data-acc="R" data-u="" id="obj-bi-593"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">593</td><td class="n">bOutKVS2MsgBrinePressureLow</td><td class="d">brine pressure have to be checked PRIO=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="705" data-i="594" data-acc="R" data-u="" id="obj-bi-594"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">594</td><td class="n">bOutKVS2MsgFrostFeedCoil</td><td class="d">alarm feed coil frosting Prio=3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="706" data-i="595" data-acc="R" data-u="" id="obj-bi-595"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">595</td><td class="n">bOutKVS2MsgMinTempInletETA</td><td class="d">exhaust air heat exchanger is frosting Prio=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="707" data-i="596" data-acc="R" data-u="" id="obj-bi-596"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">596</td><td class="n">bOutKVS2MsgNoFeed</td><td class="d">feed doesnt have cooling or heating effects Prio=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="708" data-i="597" data-acc="R" data-u="" id="obj-bi-597"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">597</td><td class="n">bOutKVS2MsgNoRecovery</td><td class="d">heat recovery is currently not possible Prio=2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="709" data-i="598" data-acc="R" data-u="" id="obj-bi-598"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">598</td><td class="n">bOutKVS2MsgPumpError</td><td class="d">Pump error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="710" data-i="599" data-acc="R" data-u="" id="obj-bi-599"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">599</td><td class="n">bOutKVS2ReleasePump</td><td class="d">Pump release</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="711" data-i="600" data-acc="R" data-u="" id="obj-bi-600"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">600</td><td class="n">bOutKVS2StateCoolingFeed</td><td class="d">state of the cooling feed TRUE, if feeding is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="712" data-i="601" data-acc="R" data-u="" id="obj-bi-601"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">601</td><td class="n">bOutKVS2StateFastMode</td><td class="d">state of the fast cool- or heating mode TRUE, if active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="713" data-i="602" data-acc="R" data-u="" id="obj-bi-602"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">602</td><td class="n">bOutKVS2StateHeatExchangerOperation</td><td class="d">state of the operation signal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="714" data-i="603" data-acc="R" data-u="" id="obj-bi-603"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">603</td><td class="n">bOutKVS2StateHeatingFeed</td><td class="d">state of the heating feed TRUE, if feeding is active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="715" data-i="90" data-acc="R" data-u="%" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">fOutKVS2CtrlFrostProtectionValve</td><td class="d">controlled value run around coil frost protection valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="716" data-i="91" data-acc="R" data-u="%" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">fOutKVS2CtrlPowerValve</td><td class="d">controlled value run around coil power valve</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="717" data-i="92" data-acc="R" data-u="%" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">fOutKVS2CtrlPump</td><td class="d">controlled value run around coil pump</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="718" data-i="93" data-acc="R" data-u="m³/h" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">fOutKVS2BrineVolumeFlow</td><td class="d">present value brine volume flow</td><td class="u">m³/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="719" data-i="94" data-acc="R" data-u="°C" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">fOutKVS2TempETAIn</td><td class="d">current value inlet temperature of exhaust air heat exchanger</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="720" data-i="95" data-acc="R" data-u="°C" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">fOutKVS2TempETAOut</td><td class="d">current value return temperature exhaust air heat exchanger</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="721" data-i="96" data-acc="R" data-u="°C" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">fOutKVS2TempPreFeed</td><td class="d">current value brine temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="722" data-i="97" data-acc="R" data-u="°C" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">fOutKVS2TempSUPIn</td><td class="d">current value inlet temperature of the fresh air heat exchanger</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="723" data-i="98" data-acc="R" data-u="°C" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">fOutKVS2TempSUPOut</td><td class="d">current value outlet temperature of the fresh air heat exchanger</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="724" data-i="99" data-acc="R" data-u="W" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">fOutKVS2ThermalPowerSUP</td><td class="d">current value thermal power of the fresh air heat exchanger</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="725" data-i="100" data-acc="R" data-u="W" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">fOutKVS2ThermalPowerETA</td><td class="d">current value thermal power of the exhaust air heat exchanger</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="726" data-i="101" data-acc="R" data-u="W" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">fOutKVS2ThermalPowerFeedHeat</td><td class="d">current value thermal power of the heating feed</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="727" data-i="102" data-acc="R" data-u="W" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">fOutKVS2ThermalPowerFeedCool</td><td class="d">current value thermal power of the cooling feed</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="728" data-i="604" data-acc="R" data-u="" id="obj-bi-604"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">604</td><td class="n">bOutIKMsgOilManagement</td><td class="d">Oil management error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="729" data-i="605" data-acc="R" data-u="" id="obj-bi-605"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">605</td><td class="n">bOutIKMsgLowPressure</td><td class="d">Low pressure error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="730" data-i="606" data-acc="R" data-u="" id="obj-bi-606"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">606</td><td class="n">bOutIKMsgHighPressure</td><td class="d">High pressure error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="731" data-i="607" data-acc="R" data-u="" id="obj-bi-607"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">607</td><td class="n">bOutIKMsgSuperHeatingController</td><td class="d">error super heating controller</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="732" data-i="608" data-acc="R" data-u="" id="obj-bi-608"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">608</td><td class="n">bOutIKMsgMotorProtection1</td><td class="d">error first compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="733" data-i="609" data-acc="R" data-u="" id="obj-bi-609"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">609</td><td class="n">bOutIKMsgMotorProtection2</td><td class="d">error second compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="734" data-i="610" data-acc="R" data-u="" id="obj-bi-610"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">610</td><td class="n">bOutIKMsgMotorProtection3</td><td class="d">error third compressor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="735" data-i="611" data-acc="R" data-u="" id="obj-bi-611"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">611</td><td class="n">bOutIKCtrlPWM1</td><td class="d">actuating value pwm compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="736" data-i="612" data-acc="R" data-u="" id="obj-bi-612"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">612</td><td class="n">bOutIKCtrlPWM2</td><td class="d">actuating value pwm compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="737" data-i="613" data-acc="R" data-u="" id="obj-bi-613"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">613</td><td class="n">bOutIKCtrlPWM3</td><td class="d">actuating value pwm compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="738" data-i="614" data-acc="R" data-u="" id="obj-bi-614"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">614</td><td class="n">bOutIKCtrlSoftStarterOn1</td><td class="d">actuating value soft starter compressor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="739" data-i="615" data-acc="R" data-u="" id="obj-bi-615"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">615</td><td class="n">bOutIKCtrlSoftStarterOn2</td><td class="d">actuating value soft starter compressor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="740" data-i="616" data-acc="R" data-u="" id="obj-bi-616"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">616</td><td class="n">bOutIKCtrlSoftStarterOn3</td><td class="d">actuating value soft starter compressor 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="741" data-i="617" data-acc="R" data-u="" id="obj-bi-617"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">617</td><td class="n">bOutIKMsgHighTemp</td><td class="d">High compressor end temperature error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BI" data-to="3" data-o="742" data-i="618" data-acc="R" data-u="" id="obj-bi-618"><td class="t"><abbr title="Binary Input">BI</abbr></td><td class="i">618</td><td class="n">bOutIKMsgEAPComError</td><td class="d">error with EAP-Communication unit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: TROX X-CUBE Control BACnet data point list point IDs by name</summary><ul><li><a href="#obj-file-0"><code>FILE0</code></a>CurrentConfig.xml</li><li><a href="#obj-file-1"><code>FILE1</code></a>BACnetOnline_1010010.wbp</li><li><a href="#obj-bo-1"><code>BO1</code></a>bInHeartBeat2PLC</li><li><a href="#obj-bo-2"><code>BO2</code></a>bInResetErrors</li><li><a href="#obj-bo-3"><code>BO3</code></a>bInLight</li><li><a href="#obj-bo-4"><code>BO4</code></a>bInTestFireDampers</li><li><a href="#obj-ao-5"><code>AO5</code></a>eInSystemMode</li><li><a href="#obj-ao-6"><code>AO6</code></a>fInMeasTempOutdoor</li><li><a href="#obj-bo-7"><code>BO7</code></a>bInSPStandby</li><li><a href="#obj-ao-8"><code>AO8</code></a>fInSPFanSUP</li><li><a href="#obj-ao-9"><code>AO9</code></a>fInSPFanETA</li><li><a href="#obj-ao-10"><code>AO10</code></a>fInSPTempMin</li><li><a href="#obj-ao-11"><code>AO11</code></a>fInSPTempMax</li><li><a href="#obj-ao-12"><code>AO12</code></a>fInSPHumMin</li><li><a href="#obj-ao-13"><code>AO13</code></a>fInSPHumMax</li><li><a href="#obj-ao-14"><code>AO14</code></a>fInSPTempSUPMin</li><li><a href="#obj-ao-15"><code>AO15</code></a>fInSPTempSUPMax</li><li><a href="#obj-ao-16"><code>AO16</code></a>fInSPHumSUPMin</li><li><a href="#obj-ao-17"><code>AO17</code></a>fInSPHumSUPMax</li><li><a href="#obj-bi-0"><code>BI0</code></a>bOutHeartbeat2BMS</li><li><a href="#obj-bi-1"><code>BI1</code></a>bOutLight</li><li><a href="#obj-bi-2"><code>BI2</code></a>bOutExtLock</li><li><a href="#obj-bi-3"><code>BI3</code></a>bOutExtAlarm1</li><li><a href="#obj-bi-4"><code>BI4</code></a>bOutExtAlarm2</li><li><a href="#obj-bi-5"><code>BI5</code></a>bOutExtAlarm3</li><li><a href="#obj-bi-6"><code>BI6</code></a>bOutExtAlarm4</li><li><a href="#obj-bi-7"><code>BI7</code></a>bOutExtAlarm5</li><li><a href="#obj-bi-8"><code>BI8</code></a>bOutExtAlarm6</li><li><a href="#obj-bi-9"><code>BI9</code></a>bOutExtAlarm7</li><li><a href="#obj-bi-10"><code>BI10</code></a>bOutExtAlarm8</li><li><a href="#obj-bi-11"><code>BI11</code></a>bOutExtAlarm9</li><li><a href="#obj-bi-12"><code>BI12</code></a>bOutExtAlarm10</li><li><a href="#obj-bi-13"><code>BI13</code></a>bOutFireDamperClosed1</li><li><a href="#obj-bi-14"><code>BI14</code></a>bOutFireDamperClosed2</li><li><a href="#obj-bi-15"><code>BI15</code></a>bOutFireDamperClosed3</li><li><a href="#obj-bi-16"><code>BI16</code></a>bOutFireDamperClosed4</li><li><a href="#obj-bi-17"><code>BI17</code></a>bOutFireDamperClosed5</li><li><a href="#obj-bi-18"><code>BI18</code></a>bOutFireDamperClosed6</li><li><a href="#obj-bi-19"><code>BI19</code></a>bOutFireDamperClosed7</li><li><a href="#obj-bi-20"><code>BI20</code></a>bOutFireDamperClosed8</li><li><a href="#obj-bi-21"><code>BI21</code></a>bOutFireDamperClosed9</li><li><a href="#obj-bi-22"><code>BI22</code></a>bOutFireDamperClosed10</li><li><a href="#obj-bi-23"><code>BI23</code></a>bOutFireDamperClosed11</li><li><a href="#obj-bi-24"><code>BI24</code></a>bOutFireDamperClosed12</li><li><a href="#obj-bi-25"><code>BI25</code></a>bOutFireDamperClosed13</li><li><a href="#obj-bi-26"><code>BI26</code></a>bOutFireDamperClosed14</li><li><a href="#obj-bi-27"><code>BI27</code></a>bOutFireDamperClosed15</li><li><a href="#obj-bi-28"><code>BI28</code></a>bOutFireDamperClosed16</li><li><a href="#obj-bi-29"><code>BI29</code></a>bOutFireDamperClosed17</li><li><a href="#obj-bi-30"><code>BI30</code></a>bOutFireDamperClosed18</li><li><a href="#obj-bi-31"><code>BI31</code></a>bOutFireDamperClosed19</li><li><a href="#obj-bi-32"><code>BI32</code></a>bOutFireDamperClosed20</li><li><a href="#obj-bi-33"><code>BI33</code></a>bOutFireDamperClosed21</li><li><a href="#obj-bi-34"><code>BI34</code></a>bOutFireDamperClosed22</li><li><a href="#obj-bi-35"><code>BI35</code></a>bOutFireDamperClosed23</li><li><a href="#obj-bi-36"><code>BI36</code></a>bOutFireDamperClosed24</li><li><a href="#obj-bi-37"><code>BI37</code></a>bOutFireDamperClosed25</li><li><a href="#obj-bi-38"><code>BI38</code></a>bOutFireDamperClosed26</li><li><a href="#obj-bi-39"><code>BI39</code></a>bOutFireDamperClosed27</li><li><a href="#obj-bi-40"><code>BI40</code></a>bOutFireDamperClosed28</li><li><a href="#obj-bi-41"><code>BI41</code></a>bOutFireDamperClosed29</li><li><a href="#obj-bi-42"><code>BI42</code></a>bOutFireDamperClosed30</li><li><a href="#obj-bi-43"><code>BI43</code></a>bOutFireDamperClosed31</li><li><a href="#obj-bi-44"><code>BI44</code></a>bOutFireDamperClosed32</li><li><a href="#obj-bi-45"><code>BI45</code></a>bOutFireDamperClosed33</li><li><a href="#obj-bi-46"><code>BI46</code></a>bOutFireDamperClosed34</li><li><a href="#obj-bi-47"><code>BI47</code></a>bOutFireDamperClosed35</li><li><a href="#obj-bi-48"><code>BI48</code></a>bOutFireDamperClosed36</li><li><a href="#obj-bi-49"><code>BI49</code></a>bOutFireDamperClosed37</li><li><a href="#obj-bi-50"><code>BI50</code></a>bOutFireDamperClosed38</li><li><a href="#obj-bi-51"><code>BI51</code></a>bOutFireDamperClosed39</li><li><a href="#obj-bi-52"><code>BI52</code></a>bOutFireDamperClosed40</li><li><a href="#obj-bi-53"><code>BI53</code></a>bOutFireDamperClosed41</li><li><a href="#obj-bi-54"><code>BI54</code></a>bOutFireDamperClosed42</li><li><a href="#obj-bi-55"><code>BI55</code></a>bOutFireDamperClosed43</li><li><a href="#obj-bi-56"><code>BI56</code></a>bOutFireDamperClosed44</li><li><a href="#obj-bi-57"><code>BI57</code></a>bOutFireDamperClosed45</li><li><a href="#obj-bi-58"><code>BI58</code></a>bOutFireDamperClosed46</li><li><a href="#obj-bi-59"><code>BI59</code></a>bOutFireDamperClosed47</li><li><a href="#obj-bi-60"><code>BI60</code></a>bOutFireDamperClosed48</li><li><a href="#obj-bi-61"><code>BI61</code></a>bOutFireDamperClosed49</li><li><a href="#obj-bi-62"><code>BI62</code></a>bOutFireDamperClosed50</li><li><a href="#obj-bi-63"><code>BI63</code></a>bOutFireDamperClosed51</li><li><a href="#obj-bi-64"><code>BI64</code></a>bOutFireDamperClosed52</li><li><a href="#obj-bi-65"><code>BI65</code></a>bOutFireDamperClosed53</li><li><a href="#obj-bi-66"><code>BI66</code></a>bOutFireDamperClosed54</li><li><a href="#obj-bi-67"><code>BI67</code></a>bOutFireDamperClosed55</li><li><a href="#obj-bi-68"><code>BI68</code></a>bOutFireDamperClosed56</li><li><a href="#obj-bi-69"><code>BI69</code></a>bOutFireDamperClosed57</li><li><a href="#obj-bi-70"><code>BI70</code></a>bOutFireDamperClosed58</li><li><a href="#obj-bi-71"><code>BI71</code></a>bOutFireDamperClosed59</li><li><a href="#obj-bi-72"><code>BI72</code></a>bOutFireDamperClosed60</li><li><a href="#obj-bi-73"><code>BI73</code></a>bOutFireDamperClosed61</li><li><a href="#obj-bi-74"><code>BI74</code></a>bOutFireDamperClosed62</li><li><a href="#obj-bi-75"><code>BI75</code></a>bOutFireDamperOpened1</li><li><a href="#obj-bi-76"><code>BI76</code></a>bOutFireDamperOpened2</li><li><a href="#obj-bi-77"><code>BI77</code></a>bOutFireDamperOpened3</li><li><a href="#obj-bi-78"><code>BI78</code></a>bOutFireDamperOpened4</li><li><a href="#obj-bi-79"><code>BI79</code></a>bOutFireDamperOpened5</li><li><a href="#obj-bi-80"><code>BI80</code></a>bOutFireDamperOpened6</li><li><a href="#obj-bi-81"><code>BI81</code></a>bOutFireDamperOpened7</li><li><a href="#obj-bi-82"><code>BI82</code></a>bOutFireDamperOpened8</li><li><a href="#obj-bi-83"><code>BI83</code></a>bOutFireDamperOpened9</li><li><a href="#obj-bi-84"><code>BI84</code></a>bOutFireDamperOpened10</li><li><a href="#obj-bi-85"><code>BI85</code></a>bOutFireDamperOpened11</li><li><a href="#obj-bi-86"><code>BI86</code></a>bOutFireDamperOpened12</li><li><a href="#obj-bi-87"><code>BI87</code></a>bOutFireDamperOpened13</li><li><a href="#obj-bi-88"><code>BI88</code></a>bOutFireDamperOpened14</li><li><a href="#obj-bi-89"><code>BI89</code></a>bOutFireDamperOpened15</li><li><a href="#obj-bi-90"><code>BI90</code></a>bOutFireDamperOpened16</li><li><a href="#obj-bi-91"><code>BI91</code></a>bOutFireDamperOpened17</li><li><a href="#obj-bi-92"><code>BI92</code></a>bOutFireDamperOpened18</li><li><a href="#obj-bi-93"><code>BI93</code></a>bOutFireDamperOpened19</li><li><a href="#obj-bi-94"><code>BI94</code></a>bOutFireDamperOpened20</li><li><a href="#obj-bi-95"><code>BI95</code></a>bOutFireDamperOpened21</li><li><a href="#obj-bi-96"><code>BI96</code></a>bOutFireDamperOpened22</li><li><a href="#obj-bi-97"><code>BI97</code></a>bOutFireDamperOpened23</li><li><a href="#obj-bi-98"><code>BI98</code></a>bOutFireDamperOpened24</li><li><a href="#obj-bi-99"><code>BI99</code></a>bOutFireDamperOpened25</li><li><a href="#obj-bi-100"><code>BI100</code></a>bOutFireDamperOpened26</li><li><a href="#obj-bi-101"><code>BI101</code></a>bOutFireDamperOpened27</li><li><a href="#obj-bi-102"><code>BI102</code></a>bOutFireDamperOpened28</li><li><a href="#obj-bi-103"><code>BI103</code></a>bOutFireDamperOpened29</li><li><a href="#obj-bi-104"><code>BI104</code></a>bOutFireDamperOpened30</li><li><a href="#obj-bi-105"><code>BI105</code></a>bOutFireDamperOpened31</li><li><a href="#obj-bi-106"><code>BI106</code></a>bOutFireDamperOpened32</li><li><a href="#obj-bi-107"><code>BI107</code></a>bOutFireDamperOpened33</li><li><a href="#obj-bi-108"><code>BI108</code></a>bOutFireDamperOpened34</li><li><a href="#obj-bi-109"><code>BI109</code></a>bOutFireDamperOpened35</li><li><a href="#obj-bi-110"><code>BI110</code></a>bOutFireDamperOpened36</li><li><a href="#obj-bi-111"><code>BI111</code></a>bOutFireDamperOpened37</li><li><a href="#obj-bi-112"><code>BI112</code></a>bOutFireDamperOpened38</li><li><a href="#obj-bi-113"><code>BI113</code></a>bOutFireDamperOpened39</li><li><a href="#obj-bi-114"><code>BI114</code></a>bOutFireDamperOpened40</li><li><a href="#obj-bi-115"><code>BI115</code></a>bOutFireDamperOpened41</li><li><a href="#obj-bi-116"><code>BI116</code></a>bOutFireDamperOpened42</li><li><a href="#obj-bi-117"><code>BI117</code></a>bOutFireDamperOpened43</li><li><a href="#obj-bi-118"><code>BI118</code></a>bOutFireDamperOpened44</li><li><a href="#obj-bi-119"><code>BI119</code></a>bOutFireDamperOpened45</li><li><a href="#obj-bi-120"><code>BI120</code></a>bOutFireDamperOpened46</li><li><a href="#obj-bi-121"><code>BI121</code></a>bOutFireDamperOpened47</li><li><a href="#obj-bi-122"><code>BI122</code></a>bOutFireDamperOpened48</li><li><a href="#obj-bi-123"><code>BI123</code></a>bOutFireDamperOpened49</li><li><a href="#obj-bi-124"><code>BI124</code></a>bOutFireDamperOpened50</li><li><a href="#obj-bi-125"><code>BI125</code></a>bOutFireDamperOpened51</li><li><a href="#obj-bi-126"><code>BI126</code></a>bOutFireDamperOpened52</li><li><a href="#obj-bi-127"><code>BI127</code></a>bOutFireDamperOpened53</li><li><a href="#obj-bi-128"><code>BI128</code></a>bOutFireDamperOpened54</li><li><a href="#obj-bi-129"><code>BI129</code></a>bOutFireDamperOpened55</li><li><a href="#obj-bi-130"><code>BI130</code></a>bOutFireDamperOpened56</li><li><a href="#obj-bi-131"><code>BI131</code></a>bOutFireDamperOpened57</li><li><a href="#obj-bi-132"><code>BI132</code></a>bOutFireDamperOpened58</li><li><a href="#obj-bi-133"><code>BI133</code></a>bOutFireDamperOpened59</li><li><a href="#obj-bi-134"><code>BI134</code></a>bOutFireDamperOpened60</li><li><a href="#obj-bi-135"><code>BI135</code></a>bOutFireDamperOpened61</li><li><a href="#obj-bi-136"><code>BI136</code></a>bOutFireDamperOpened62</li><li><a href="#obj-bi-137"><code>BI137</code></a>bOutFireDamperErrClosingRuntime1</li><li><a href="#obj-bi-138"><code>BI138</code></a>bOutFireDamperErrClosingRuntime2</li><li><a href="#obj-bi-139"><code>BI139</code></a>bOutFireDamperErrClosingRuntime3</li><li><a href="#obj-bi-140"><code>BI140</code></a>bOutFireDamperErrClosingRuntime4</li><li><a href="#obj-bi-141"><code>BI141</code></a>bOutFireDamperErrClosingRuntime5</li><li><a href="#obj-bi-142"><code>BI142</code></a>bOutFireDamperErrClosingRuntime6</li><li><a href="#obj-bi-143"><code>BI143</code></a>bOutFireDamperErrClosingRuntime7</li><li><a href="#obj-bi-144"><code>BI144</code></a>bOutFireDamperErrClosingRuntime8</li><li><a href="#obj-bi-145"><code>BI145</code></a>bOutFireDamperErrClosingRuntime9</li><li><a href="#obj-bi-146"><code>BI146</code></a>bOutFireDamperErrClosingRuntime10</li><li><a href="#obj-bi-147"><code>BI147</code></a>bOutFireDamperErrClosingRuntime11</li><li><a href="#obj-bi-148"><code>BI148</code></a>bOutFireDamperErrClosingRuntime12</li><li><a href="#obj-bi-149"><code>BI149</code></a>bOutFireDamperErrClosingRuntime13</li><li><a href="#obj-bi-150"><code>BI150</code></a>bOutFireDamperErrClosingRuntime14</li><li><a href="#obj-bi-151"><code>BI151</code></a>bOutFireDamperErrClosingRuntime15</li><li><a href="#obj-bi-152"><code>BI152</code></a>bOutFireDamperErrClosingRuntime16</li><li><a href="#obj-bi-153"><code>BI153</code></a>bOutFireDamperErrClosingRuntime17</li><li><a href="#obj-bi-154"><code>BI154</code></a>bOutFireDamperErrClosingRuntime18</li><li><a href="#obj-bi-155"><code>BI155</code></a>bOutFireDamperErrClosingRuntime19</li><li><a href="#obj-bi-156"><code>BI156</code></a>bOutFireDamperErrClosingRuntime20</li><li><a href="#obj-bi-157"><code>BI157</code></a>bOutFireDamperErrClosingRuntime21</li><li><a href="#obj-bi-158"><code>BI158</code></a>bOutFireDamperErrClosingRuntime22</li><li><a href="#obj-bi-159"><code>BI159</code></a>bOutFireDamperErrClosingRuntime23</li><li><a href="#obj-bi-160"><code>BI160</code></a>bOutFireDamperErrClosingRuntime24</li><li><a href="#obj-bi-161"><code>BI161</code></a>bOutFireDamperErrClosingRuntime25</li><li><a href="#obj-bi-162"><code>BI162</code></a>bOutFireDamperErrClosingRuntime26</li><li><a href="#obj-bi-163"><code>BI163</code></a>bOutFireDamperErrClosingRuntime27</li><li><a href="#obj-bi-164"><code>BI164</code></a>bOutFireDamperErrClosingRuntime28</li><li><a href="#obj-bi-165"><code>BI165</code></a>bOutFireDamperErrClosingRuntime29</li><li><a href="#obj-bi-166"><code>BI166</code></a>bOutFireDamperErrClosingRuntime30</li><li><a href="#obj-bi-167"><code>BI167</code></a>bOutFireDamperErrClosingRuntime31</li><li><a href="#obj-bi-168"><code>BI168</code></a>bOutFireDamperErrClosingRuntime32</li><li><a href="#obj-bi-169"><code>BI169</code></a>bOutFireDamperErrClosingRuntime33</li><li><a href="#obj-bi-170"><code>BI170</code></a>bOutFireDamperErrClosingRuntime34</li><li><a href="#obj-bi-171"><code>BI171</code></a>bOutFireDamperErrClosingRuntime35</li><li><a href="#obj-bi-172"><code>BI172</code></a>bOutFireDamperErrClosingRuntime36</li><li><a href="#obj-bi-173"><code>BI173</code></a>bOutFireDamperErrClosingRuntime37</li><li><a href="#obj-bi-174"><code>BI174</code></a>bOutFireDamperErrClosingRuntime38</li><li><a href="#obj-bi-175"><code>BI175</code></a>bOutFireDamperErrClosingRuntime39</li><li><a href="#obj-bi-176"><code>BI176</code></a>bOutFireDamperErrClosingRuntime40</li><li><a href="#obj-bi-177"><code>BI177</code></a>bOutFireDamperErrClosingRuntime41</li><li><a href="#obj-bi-178"><code>BI178</code></a>bOutFireDamperErrClosingRuntime42</li><li><a href="#obj-bi-179"><code>BI179</code></a>bOutFireDamperErrClosingRuntime43</li><li><a href="#obj-bi-180"><code>BI180</code></a>bOutFireDamperErrClosingRuntime44</li><li><a href="#obj-bi-181"><code>BI181</code></a>bOutFireDamperErrClosingRuntime45</li><li><a href="#obj-bi-182"><code>BI182</code></a>bOutFireDamperErrClosingRuntime46</li><li><a href="#obj-bi-183"><code>BI183</code></a>bOutFireDamperErrClosingRuntime47</li><li><a href="#obj-bi-184"><code>BI184</code></a>bOutFireDamperErrClosingRuntime48</li><li><a href="#obj-bi-185"><code>BI185</code></a>bOutFireDamperErrClosingRuntime49</li><li><a href="#obj-bi-186"><code>BI186</code></a>bOutFireDamperErrClosingRuntime50</li><li><a href="#obj-bi-187"><code>BI187</code></a>bOutFireDamperErrClosingRuntime51</li><li><a href="#obj-bi-188"><code>BI188</code></a>bOutFireDamperErrClosingRuntime52</li><li><a href="#obj-bi-189"><code>BI189</code></a>bOutFireDamperErrClosingRuntime53</li><li><a href="#obj-bi-190"><code>BI190</code></a>bOutFireDamperErrClosingRuntime54</li><li><a href="#obj-bi-191"><code>BI191</code></a>bOutFireDamperErrClosingRuntime55</li><li><a href="#obj-bi-192"><code>BI192</code></a>bOutFireDamperErrClosingRuntime56</li><li><a href="#obj-bi-193"><code>BI193</code></a>bOutFireDamperErrClosingRuntime57</li><li><a href="#obj-bi-194"><code>BI194</code></a>bOutFireDamperErrClosingRuntime58</li><li><a href="#obj-bi-195"><code>BI195</code></a>bOutFireDamperErrClosingRuntime59</li><li><a href="#obj-bi-196"><code>BI196</code></a>bOutFireDamperErrClosingRuntime60</li><li><a href="#obj-bi-197"><code>BI197</code></a>bOutFireDamperErrClosingRuntime61</li><li><a href="#obj-bi-198"><code>BI198</code></a>bOutFireDamperErrClosingRuntime62</li><li><a href="#obj-bi-199"><code>BI199</code></a>bOutFireDamperErrOpeningRuntime1</li><li><a href="#obj-bi-200"><code>BI200</code></a>bOutFireDamperErrOpeningRuntime2</li><li><a href="#obj-bi-201"><code>BI201</code></a>bOutFireDamperErrOpeningRuntime3</li><li><a href="#obj-bi-202"><code>BI202</code></a>bOutFireDamperErrOpeningRuntime4</li><li><a href="#obj-bi-203"><code>BI203</code></a>bOutFireDamperErrOpeningRuntime5</li><li><a href="#obj-bi-204"><code>BI204</code></a>bOutFireDamperErrOpeningRuntime6</li><li><a href="#obj-bi-205"><code>BI205</code></a>bOutFireDamperErrOpeningRuntime7</li><li><a href="#obj-bi-206"><code>BI206</code></a>bOutFireDamperErrOpeningRuntime8</li><li><a href="#obj-bi-207"><code>BI207</code></a>bOutFireDamperErrOpeningRuntime9</li><li><a href="#obj-bi-208"><code>BI208</code></a>bOutFireDamperErrOpeningRuntime10</li><li><a href="#obj-bi-209"><code>BI209</code></a>bOutFireDamperErrOpeningRuntime11</li><li><a href="#obj-bi-210"><code>BI210</code></a>bOutFireDamperErrOpeningRuntime12</li><li><a href="#obj-bi-211"><code>BI211</code></a>bOutFireDamperErrOpeningRuntime13</li><li><a href="#obj-bi-212"><code>BI212</code></a>bOutFireDamperErrOpeningRuntime14</li><li><a href="#obj-bi-213"><code>BI213</code></a>bOutFireDamperErrOpeningRuntime15</li><li><a href="#obj-bi-214"><code>BI214</code></a>bOutFireDamperErrOpeningRuntime16</li><li><a href="#obj-bi-215"><code>BI215</code></a>bOutFireDamperErrOpeningRuntime17</li><li><a href="#obj-bi-216"><code>BI216</code></a>bOutFireDamperErrOpeningRuntime18</li><li><a href="#obj-bi-217"><code>BI217</code></a>bOutFireDamperErrOpeningRuntime19</li><li><a href="#obj-bi-218"><code>BI218</code></a>bOutFireDamperErrOpeningRuntime20</li><li><a href="#obj-bi-219"><code>BI219</code></a>bOutFireDamperErrOpeningRuntime21</li><li><a href="#obj-bi-220"><code>BI220</code></a>bOutFireDamperErrOpeningRuntime22</li><li><a href="#obj-bi-221"><code>BI221</code></a>bOutFireDamperErrOpeningRuntime23</li><li><a href="#obj-bi-222"><code>BI222</code></a>bOutFireDamperErrOpeningRuntime24</li><li><a href="#obj-bi-223"><code>BI223</code></a>bOutFireDamperErrOpeningRuntime25</li><li><a href="#obj-bi-224"><code>BI224</code></a>bOutFireDamperErrOpeningRuntime26</li><li><a href="#obj-bi-225"><code>BI225</code></a>bOutFireDamperErrOpeningRuntime27</li><li><a href="#obj-bi-226"><code>BI226</code></a>bOutFireDamperErrOpeningRuntime28</li><li><a href="#obj-bi-227"><code>BI227</code></a>bOutFireDamperErrOpeningRuntime29</li><li><a href="#obj-bi-228"><code>BI228</code></a>bOutFireDamperErrOpeningRuntime30</li><li><a href="#obj-bi-229"><code>BI229</code></a>bOutFireDamperErrOpeningRuntime31</li><li><a href="#obj-bi-230"><code>BI230</code></a>bOutFireDamperErrOpeningRuntime32</li><li><a href="#obj-bi-231"><code>BI231</code></a>bOutFireDamperErrOpeningRuntime33</li><li><a href="#obj-bi-232"><code>BI232</code></a>bOutFireDamperErrOpeningRuntime34</li><li><a href="#obj-bi-233"><code>BI233</code></a>bOutFireDamperErrOpeningRuntime35</li><li><a href="#obj-bi-234"><code>BI234</code></a>bOutFireDamperErrOpeningRuntime36</li><li><a href="#obj-bi-235"><code>BI235</code></a>bOutFireDamperErrOpeningRuntime37</li><li><a href="#obj-bi-236"><code>BI236</code></a>bOutFireDamperErrOpeningRuntime38</li><li><a href="#obj-bi-237"><code>BI237</code></a>bOutFireDamperErrOpeningRuntime39</li><li><a href="#obj-bi-238"><code>BI238</code></a>bOutFireDamperErrOpeningRuntime40</li><li><a href="#obj-bi-239"><code>BI239</code></a>bOutFireDamperErrOpeningRuntime41</li><li><a href="#obj-bi-240"><code>BI240</code></a>bOutFireDamperErrOpeningRuntime42</li><li><a href="#obj-bi-241"><code>BI241</code></a>bOutFireDamperErrOpeningRuntime43</li><li><a href="#obj-bi-242"><code>BI242</code></a>bOutFireDamperErrOpeningRuntime44</li><li><a href="#obj-bi-243"><code>BI243</code></a>bOutFireDamperErrOpeningRuntime45</li><li><a href="#obj-bi-244"><code>BI244</code></a>bOutFireDamperErrOpeningRuntime46</li><li><a href="#obj-bi-245"><code>BI245</code></a>bOutFireDamperErrOpeningRuntime47</li><li><a href="#obj-bi-246"><code>BI246</code></a>bOutFireDamperErrOpeningRuntime48</li><li><a href="#obj-bi-247"><code>BI247</code></a>bOutFireDamperErrOpeningRuntime49</li><li><a href="#obj-bi-248"><code>BI248</code></a>bOutFireDamperErrOpeningRuntime50</li><li><a href="#obj-bi-249"><code>BI249</code></a>bOutFireDamperErrOpeningRuntime51</li><li><a href="#obj-bi-250"><code>BI250</code></a>bOutFireDamperErrOpeningRuntime52</li><li><a href="#obj-bi-251"><code>BI251</code></a>bOutFireDamperErrOpeningRuntime53</li><li><a href="#obj-bi-252"><code>BI252</code></a>bOutFireDamperErrOpeningRuntime54</li><li><a href="#obj-bi-253"><code>BI253</code></a>bOutFireDamperErrOpeningRuntime55</li><li><a href="#obj-bi-254"><code>BI254</code></a>bOutFireDamperErrOpeningRuntime56</li><li><a href="#obj-bi-255"><code>BI255</code></a>bOutFireDamperErrOpeningRuntime57</li><li><a href="#obj-bi-256"><code>BI256</code></a>bOutFireDamperErrOpeningRuntime58</li><li><a href="#obj-bi-257"><code>BI257</code></a>bOutFireDamperErrOpeningRuntime59</li><li><a href="#obj-bi-258"><code>BI258</code></a>bOutFireDamperErrOpeningRuntime60</li><li><a href="#obj-bi-259"><code>BI259</code></a>bOutFireDamperErrOpeningRuntime61</li><li><a href="#obj-bi-260"><code>BI260</code></a>bOutFireDamperErrOpeningRuntime62</li><li><a href="#obj-bi-261"><code>BI261</code></a>bOutFireDamperErrPosIndicator1</li><li><a href="#obj-bi-262"><code>BI262</code></a>bOutFireDamperErrPosIndicator2</li><li><a href="#obj-bi-263"><code>BI263</code></a>bOutFireDamperErrPosIndicator3</li><li><a href="#obj-bi-264"><code>BI264</code></a>bOutFireDamperErrPosIndicator4</li><li><a href="#obj-bi-265"><code>BI265</code></a>bOutFireDamperErrPosIndicator5</li><li><a href="#obj-bi-266"><code>BI266</code></a>bOutFireDamperErrPosIndicator6</li><li><a href="#obj-bi-267"><code>BI267</code></a>bOutFireDamperErrPosIndicator7</li><li><a href="#obj-bi-268"><code>BI268</code></a>bOutFireDamperErrPosIndicator8</li><li><a href="#obj-bi-269"><code>BI269</code></a>bOutFireDamperErrPosIndicator9</li><li><a href="#obj-bi-270"><code>BI270</code></a>bOutFireDamperErrPosIndicator10</li><li><a href="#obj-bi-271"><code>BI271</code></a>bOutFireDamperErrPosIndicator11</li><li><a href="#obj-bi-272"><code>BI272</code></a>bOutFireDamperErrPosIndicator12</li><li><a href="#obj-bi-273"><code>BI273</code></a>bOutFireDamperErrPosIndicator13</li><li><a href="#obj-bi-274"><code>BI274</code></a>bOutFireDamperErrPosIndicator14</li><li><a href="#obj-bi-275"><code>BI275</code></a>bOutFireDamperErrPosIndicator15</li><li><a href="#obj-bi-276"><code>BI276</code></a>bOutFireDamperErrPosIndicator16</li><li><a href="#obj-bi-277"><code>BI277</code></a>bOutFireDamperErrPosIndicator17</li><li><a href="#obj-bi-278"><code>BI278</code></a>bOutFireDamperErrPosIndicator18</li><li><a href="#obj-bi-279"><code>BI279</code></a>bOutFireDamperErrPosIndicator19</li><li><a href="#obj-bi-280"><code>BI280</code></a>bOutFireDamperErrPosIndicator20</li><li><a href="#obj-bi-281"><code>BI281</code></a>bOutFireDamperErrPosIndicator21</li><li><a href="#obj-bi-282"><code>BI282</code></a>bOutFireDamperErrPosIndicator22</li><li><a href="#obj-bi-283"><code>BI283</code></a>bOutFireDamperErrPosIndicator23</li><li><a href="#obj-bi-284"><code>BI284</code></a>bOutFireDamperErrPosIndicator24</li><li><a href="#obj-bi-285"><code>BI285</code></a>bOutFireDamperErrPosIndicator25</li><li><a href="#obj-bi-286"><code>BI286</code></a>bOutFireDamperErrPosIndicator26</li><li><a href="#obj-bi-287"><code>BI287</code></a>bOutFireDamperErrPosIndicator27</li><li><a href="#obj-bi-288"><code>BI288</code></a>bOutFireDamperErrPosIndicator28</li><li><a href="#obj-bi-289"><code>BI289</code></a>bOutFireDamperErrPosIndicator29</li><li><a href="#obj-bi-290"><code>BI290</code></a>bOutFireDamperErrPosIndicator30</li><li><a href="#obj-bi-291"><code>BI291</code></a>bOutFireDamperErrPosIndicator31</li><li><a href="#obj-bi-292"><code>BI292</code></a>bOutFireDamperErrPosIndicator32</li><li><a href="#obj-bi-293"><code>BI293</code></a>bOutFireDamperErrPosIndicator33</li><li><a href="#obj-bi-294"><code>BI294</code></a>bOutFireDamperErrPosIndicator34</li><li><a href="#obj-bi-295"><code>BI295</code></a>bOutFireDamperErrPosIndicator35</li><li><a href="#obj-bi-296"><code>BI296</code></a>bOutFireDamperErrPosIndicator36</li><li><a href="#obj-bi-297"><code>BI297</code></a>bOutFireDamperErrPosIndicator37</li><li><a href="#obj-bi-298"><code>BI298</code></a>bOutFireDamperErrPosIndicator38</li><li><a href="#obj-bi-299"><code>BI299</code></a>bOutFireDamperErrPosIndicator39</li><li><a href="#obj-bi-300"><code>BI300</code></a>bOutFireDamperErrPosIndicator40</li><li><a href="#obj-bi-301"><code>BI301</code></a>bOutFireDamperErrPosIndicator41</li><li><a href="#obj-bi-302"><code>BI302</code></a>bOutFireDamperErrPosIndicator42</li><li><a href="#obj-bi-303"><code>BI303</code></a>bOutFireDamperErrPosIndicator43</li><li><a href="#obj-bi-304"><code>BI304</code></a>bOutFireDamperErrPosIndicator44</li><li><a href="#obj-bi-305"><code>BI305</code></a>bOutFireDamperErrPosIndicator45</li><li><a href="#obj-bi-306"><code>BI306</code></a>bOutFireDamperErrPosIndicator46</li><li><a href="#obj-bi-307"><code>BI307</code></a>bOutFireDamperErrPosIndicator47</li><li><a href="#obj-bi-308"><code>BI308</code></a>bOutFireDamperErrPosIndicator48</li><li><a href="#obj-bi-309"><code>BI309</code></a>bOutFireDamperErrPosIndicator49</li><li><a href="#obj-bi-310"><code>BI310</code></a>bOutFireDamperErrPosIndicator50</li><li><a href="#obj-bi-311"><code>BI311</code></a>bOutFireDamperErrPosIndicator51</li><li><a href="#obj-bi-312"><code>BI312</code></a>bOutFireDamperErrPosIndicator52</li><li><a href="#obj-bi-313"><code>BI313</code></a>bOutFireDamperErrPosIndicator53</li><li><a href="#obj-bi-314"><code>BI314</code></a>bOutFireDamperErrPosIndicator54</li><li><a href="#obj-bi-315"><code>BI315</code></a>bOutFireDamperErrPosIndicator55</li><li><a href="#obj-bi-316"><code>BI316</code></a>bOutFireDamperErrPosIndicator56</li><li><a href="#obj-bi-317"><code>BI317</code></a>bOutFireDamperErrPosIndicator57</li><li><a href="#obj-bi-318"><code>BI318</code></a>bOutFireDamperErrPosIndicator58</li><li><a href="#obj-bi-319"><code>BI319</code></a>bOutFireDamperErrPosIndicator59</li><li><a href="#obj-bi-320"><code>BI320</code></a>bOutFireDamperErrPosIndicator60</li><li><a href="#obj-bi-321"><code>BI321</code></a>bOutFireDamperErrPosIndicator61</li><li><a href="#obj-bi-322"><code>BI322</code></a>bOutFireDamperErrPosIndicator62</li><li><a href="#obj-bi-323"><code>BI323</code></a>bOutFireDamperErr1</li><li><a href="#obj-bi-324"><code>BI324</code></a>bOutFireDamperErr2</li><li><a href="#obj-bi-325"><code>BI325</code></a>bOutFireDamperErr3</li><li><a href="#obj-bi-326"><code>BI326</code></a>bOutFireDamperErr4</li><li><a href="#obj-bi-327"><code>BI327</code></a>bOutFireDamperErr5</li><li><a href="#obj-bi-328"><code>BI328</code></a>bOutFireDamperErr6</li><li><a href="#obj-bi-329"><code>BI329</code></a>bOutFireDamperErr7</li><li><a href="#obj-bi-330"><code>BI330</code></a>bOutFireDamperErr8</li><li><a href="#obj-bi-331"><code>BI331</code></a>bOutFireDamperErr9</li><li><a href="#obj-bi-332"><code>BI332</code></a>bOutFireDamperErr10</li><li><a href="#obj-bi-333"><code>BI333</code></a>bOutFireDamperErr11</li><li><a href="#obj-bi-334"><code>BI334</code></a>bOutFireDamperErr12</li><li><a href="#obj-bi-335"><code>BI335</code></a>bOutFireDamperErr13</li><li><a href="#obj-bi-336"><code>BI336</code></a>bOutFireDamperErr14</li><li><a href="#obj-bi-337"><code>BI337</code></a>bOutFireDamperErr15</li><li><a href="#obj-bi-338"><code>BI338</code></a>bOutFireDamperErr16</li><li><a href="#obj-bi-339"><code>BI339</code></a>bOutFireDamperErr17</li><li><a href="#obj-bi-340"><code>BI340</code></a>bOutFireDamperErr18</li><li><a href="#obj-bi-341"><code>BI341</code></a>bOutFireDamperErr19</li><li><a href="#obj-bi-342"><code>BI342</code></a>bOutFireDamperErr20</li><li><a href="#obj-bi-343"><code>BI343</code></a>bOutFireDamperErr21</li><li><a href="#obj-bi-344"><code>BI344</code></a>bOutFireDamperErr22</li><li><a href="#obj-bi-345"><code>BI345</code></a>bOutFireDamperErr23</li><li><a href="#obj-bi-346"><code>BI346</code></a>bOutFireDamperErr24</li><li><a href="#obj-bi-347"><code>BI347</code></a>bOutFireDamperErr25</li><li><a href="#obj-bi-348"><code>BI348</code></a>bOutFireDamperErr26</li><li><a href="#obj-bi-349"><code>BI349</code></a>bOutFireDamperErr27</li><li><a href="#obj-bi-350"><code>BI350</code></a>bOutFireDamperErr28</li><li><a href="#obj-bi-351"><code>BI351</code></a>bOutFireDamperErr29</li><li><a href="#obj-bi-352"><code>BI352</code></a>bOutFireDamperErr30</li><li><a href="#obj-bi-353"><code>BI353</code></a>bOutFireDamperErr31</li><li><a href="#obj-bi-354"><code>BI354</code></a>bOutFireDamperErr32</li><li><a href="#obj-bi-355"><code>BI355</code></a>bOutFireDamperErr33</li><li><a href="#obj-bi-356"><code>BI356</code></a>bOutFireDamperErr34</li><li><a href="#obj-bi-357"><code>BI357</code></a>bOutFireDamperErr35</li><li><a href="#obj-bi-358"><code>BI358</code></a>bOutFireDamperErr36</li><li><a href="#obj-bi-359"><code>BI359</code></a>bOutFireDamperErr37</li><li><a href="#obj-bi-360"><code>BI360</code></a>bOutFireDamperErr38</li><li><a href="#obj-bi-361"><code>BI361</code></a>bOutFireDamperErr39</li><li><a href="#obj-bi-362"><code>BI362</code></a>bOutFireDamperErr40</li><li><a href="#obj-bi-363"><code>BI363</code></a>bOutFireDamperErr41</li><li><a href="#obj-bi-364"><code>BI364</code></a>bOutFireDamperErr42</li><li><a href="#obj-bi-365"><code>BI365</code></a>bOutFireDamperErr43</li><li><a href="#obj-bi-366"><code>BI366</code></a>bOutFireDamperErr44</li><li><a href="#obj-bi-367"><code>BI367</code></a>bOutFireDamperErr45</li><li><a href="#obj-bi-368"><code>BI368</code></a>bOutFireDamperErr46</li><li><a href="#obj-bi-369"><code>BI369</code></a>bOutFireDamperErr47</li><li><a href="#obj-bi-370"><code>BI370</code></a>bOutFireDamperErr48</li><li><a href="#obj-bi-371"><code>BI371</code></a>bOutFireDamperErr49</li><li><a href="#obj-bi-372"><code>BI372</code></a>bOutFireDamperErr50</li><li><a href="#obj-bi-373"><code>BI373</code></a>bOutFireDamperErr51</li><li><a href="#obj-bi-374"><code>BI374</code></a>bOutFireDamperErr52</li><li><a href="#obj-bi-375"><code>BI375</code></a>bOutFireDamperErr53</li><li><a href="#obj-bi-376"><code>BI376</code></a>bOutFireDamperErr54</li><li><a href="#obj-bi-377"><code>BI377</code></a>bOutFireDamperErr55</li><li><a href="#obj-bi-378"><code>BI378</code></a>bOutFireDamperErr56</li><li><a href="#obj-bi-379"><code>BI379</code></a>bOutFireDamperErr57</li><li><a href="#obj-bi-380"><code>BI380</code></a>bOutFireDamperErr58</li><li><a href="#obj-bi-381"><code>BI381</code></a>bOutFireDamperErr59</li><li><a href="#obj-bi-382"><code>BI382</code></a>bOutFireDamperErr60</li><li><a href="#obj-bi-383"><code>BI383</code></a>bOutFireDamperErr61</li><li><a href="#obj-bi-384"><code>BI384</code></a>bOutFireDamperErr62</li><li><a href="#obj-bi-385"><code>BI385</code></a>bOutSmokeDetectorErr1</li><li><a href="#obj-bi-386"><code>BI386</code></a>bOutSmokeDetectorErr2</li><li><a href="#obj-bi-387"><code>BI387</code></a>bOutSmokeDetectorErr3</li><li><a href="#obj-bi-388"><code>BI388</code></a>bOutSmokeDetectorErr4</li><li><a href="#obj-bi-389"><code>BI389</code></a>bOutSmokeDetectorErr5</li><li><a href="#obj-bi-390"><code>BI390</code></a>bOutSmokeDetectorDirty1</li><li><a href="#obj-bi-391"><code>BI391</code></a>bOutSmokeDetectorDirty2</li><li><a href="#obj-bi-392"><code>BI392</code></a>bOutSmokeDetectorDirty3</li><li><a href="#obj-bi-393"><code>BI393</code></a>bOutSmokeDetectorDirty4</li><li><a href="#obj-bi-394"><code>BI394</code></a>bOutSmokeDetectorDirty5</li><li><a href="#obj-ai-0"><code>AI0</code></a>fOutPVTempOutdoor</li><li><a href="#obj-ai-1"><code>AI1</code></a>eOutEventNotification</li><li><a href="#obj-bi-395"><code>BI395</code></a>bOutVoltageError</li><li><a href="#obj-bi-396"><code>BI396</code></a>bOutMainFuseError</li><li><a href="#obj-bi-397"><code>BI397</code></a>bOutFireAlarm</li><li><a href="#obj-bi-398"><code>BI398</code></a>bOutFrostProtection</li><li><a href="#obj-bi-399"><code>BI399</code></a>bOutModbuslineError</li><li><a href="#obj-ai-2"><code>AI2</code></a>fOutPVTempODA</li><li><a href="#obj-ai-3"><code>AI3</code></a>fOutPVTempSUP</li><li><a href="#obj-ai-4"><code>AI4</code></a>fOutPVTempETA</li><li><a href="#obj-ai-5"><code>AI5</code></a>fOutPVTempEHA</li><li><a href="#obj-ai-6"><code>AI6</code></a>fOutPVHumODA</li><li><a href="#obj-ai-7"><code>AI7</code></a>fOutPVHumSUP</li><li><a href="#obj-ai-8"><code>AI8</code></a>fOutPVHumETA</li><li><a href="#obj-ai-9"><code>AI9</code></a>fOutPVHumEHA</li><li><a href="#obj-ai-10"><code>AI10</code></a>fOutPVPressureSUP</li><li><a href="#obj-ai-11"><code>AI11</code></a>fOutPVPressureETA</li><li><a href="#obj-ai-12"><code>AI12</code></a>fOutPV_VOC</li><li><a href="#obj-ai-13"><code>AI13</code></a>fOutPV_CO2</li><li><a href="#obj-bi-400"><code>BI400</code></a>bOutCoolerMotorProtection</li><li><a href="#obj-bi-401"><code>BI401</code></a>bOutCoolerValveComErr</li><li><a href="#obj-bi-402"><code>BI402</code></a>bOutCoolerCtrlPumpON</li><li><a href="#obj-ai-14"><code>AI14</code></a>fOutCoolerPVValvePos</li><li><a href="#obj-ai-15"><code>AI15</code></a>fOutCoolerCtrlValvePos</li><li><a href="#obj-ai-16"><code>AI16</code></a>fOutCoolerPVIntletTemp</li><li><a href="#obj-bi-403"><code>BI403</code></a>bOutPreheaterMotorProtection</li><li><a href="#obj-bi-404"><code>BI404</code></a>bOutPreheaterValveComErr</li><li><a href="#obj-bi-405"><code>BI405</code></a>bOutPreheaterCtrlPumpON</li><li><a href="#obj-ai-17"><code>AI17</code></a>fOutPreheaterPVValvePos</li><li><a href="#obj-ai-18"><code>AI18</code></a>fOutPreheaterCtrlValvePos</li><li><a href="#obj-ai-19"><code>AI19</code></a>fOutPreheaterPVReturnTemp</li><li><a href="#obj-bi-406"><code>BI406</code></a>bOutReheaterMotorProtection</li><li><a href="#obj-bi-407"><code>BI407</code></a>bOutReheaterValveComErr</li><li><a href="#obj-bi-408"><code>BI408</code></a>bOutReheaterCtrlPumpON</li><li><a href="#obj-ai-20"><code>AI20</code></a>fOutReheaterPVValvePos</li><li><a href="#obj-ai-21"><code>AI21</code></a>fOutReheaterCtrlValvePos</li><li><a href="#obj-ai-22"><code>AI22</code></a>fOutReheaterPVReturnTemp</li><li><a href="#obj-bi-409"><code>BI409</code></a>bOutDamperODAComErr</li><li><a href="#obj-bi-410"><code>BI410</code></a>bOutDamperSUPComErr</li><li><a href="#obj-bi-411"><code>BI411</code></a>bOutDamperETAComErr</li><li><a href="#obj-bi-412"><code>BI412</code></a>bOutDamperEHAComErr</li><li><a href="#obj-bi-413"><code>BI413</code></a>bOutDamperFanSUPComErr</li><li><a href="#obj-bi-414"><code>BI414</code></a>bOutDamperFanETAComErr</li><li><a href="#obj-bi-415"><code>BI415</code></a>bOutDamperODAComErr2</li><li><a href="#obj-bi-416"><code>BI416</code></a>bOutDamperSUPComErr2</li><li><a href="#obj-bi-417"><code>BI417</code></a>bOutDamperETAComErr2</li><li><a href="#obj-bi-418"><code>BI418</code></a>bOutDamperEHAComErr2</li><li><a href="#obj-bi-419"><code>BI419</code></a>bOutDamperFanSUPComErr2</li><li><a href="#obj-bi-420"><code>BI420</code></a>bOutDamperFanETAComErr2</li><li><a href="#obj-bi-421"><code>BI421</code></a>bOutDamperRCAComErr</li><li><a href="#obj-bi-422"><code>BI422</code></a>bOutDamperRCAComErr2</li><li><a href="#obj-ai-23"><code>AI23</code></a>fOutDamperODAPVPos</li><li><a href="#obj-ai-24"><code>AI24</code></a>fOutDamperSUPPVPos</li><li><a href="#obj-ai-25"><code>AI25</code></a>fOutDamperETAPVPos</li><li><a href="#obj-ai-26"><code>AI26</code></a>fOutDamperEHAPVPos</li><li><a href="#obj-ai-27"><code>AI27</code></a>fOutDamperODAPVPos2</li><li><a href="#obj-ai-28"><code>AI28</code></a>fOutDamperSUPPVPos2</li><li><a href="#obj-ai-29"><code>AI29</code></a>fOutDamperETAPVPos2</li><li><a href="#obj-ai-30"><code>AI30</code></a>fOutDamperEHAPVPos2</li><li><a href="#obj-ai-31"><code>AI31</code></a>fOutDamperFanSUPPVPos</li><li><a href="#obj-ai-32"><code>AI32</code></a>fOutDamperFanETAPVPos</li><li><a href="#obj-ai-33"><code>AI33</code></a>fOutDamperFanSUPPVPos2</li><li><a href="#obj-ai-34"><code>AI34</code></a>fOutDamperFanETAPVPos2</li><li><a href="#obj-ai-35"><code>AI35</code></a>fOutDamperRCAPVPos</li><li><a href="#obj-ai-36"><code>AI36</code></a>fOutDamperRCAPVPos2</li><li><a href="#obj-ai-37"><code>AI37</code></a>fOutDamperODACtrlPos</li><li><a href="#obj-ai-38"><code>AI38</code></a>fOutDamperSUPCtrlPos</li><li><a href="#obj-ai-39"><code>AI39</code></a>fOutDamperETACtrlPos</li><li><a href="#obj-ai-40"><code>AI40</code></a>fOutDamperEHACtrlPos</li><li><a href="#obj-ai-41"><code>AI41</code></a>fOutDamperODACtrlPos2</li><li><a href="#obj-ai-42"><code>AI42</code></a>fOutDamperSUPCtrlPos2</li><li><a href="#obj-ai-43"><code>AI43</code></a>fOutDamperETACtrlPos2</li><li><a href="#obj-ai-44"><code>AI44</code></a>fOutDamperEHACtrlPos2</li><li><a href="#obj-ai-45"><code>AI45</code></a>fOutDamperFanSUPCtrlPos</li><li><a href="#obj-ai-46"><code>AI46</code></a>fOutDamperFanETACtrlPos</li><li><a href="#obj-ai-47"><code>AI47</code></a>fOutDamperFanSUPCtrlPos2</li><li><a href="#obj-ai-48"><code>AI48</code></a>fOutDamperFanETACtrlPos2</li><li><a href="#obj-ai-49"><code>AI49</code></a>fOutDamperRCACtrlPos</li><li><a href="#obj-ai-50"><code>AI50</code></a>fOutDamperRCACtrlPos2</li><li><a href="#obj-bi-423"><code>BI423</code></a>bOutFanSUPMotorProtection</li><li><a href="#obj-bi-424"><code>BI424</code></a>bOutFanSUPMotorProtection2</li><li><a href="#obj-bi-425"><code>BI425</code></a>bOutFanETAMotorProtection</li><li><a href="#obj-bi-426"><code>BI426</code></a>bOutFanETAMotorProtection2</li><li><a href="#obj-bi-427"><code>BI427</code></a>bOutFanSUPRepairSwitch</li><li><a href="#obj-bi-428"><code>BI428</code></a>bOutFanSUPRepairSwitch2</li><li><a href="#obj-bi-429"><code>BI429</code></a>bOutFanSUPRepairSwitch3</li><li><a href="#obj-bi-430"><code>BI430</code></a>bOutFanSUPRepairSwitch4</li><li><a href="#obj-bi-431"><code>BI431</code></a>bOutFanSUPRepairSwitch5</li><li><a href="#obj-bi-432"><code>BI432</code></a>bOutFanSUPRepairSwitch6</li><li><a href="#obj-bi-433"><code>BI433</code></a>bOutFanSUPRepairSwitch7</li><li><a href="#obj-bi-434"><code>BI434</code></a>bOutFanSUPRepairSwitch8</li><li><a href="#obj-bi-435"><code>BI435</code></a>bOutFanSUPRepairSwitch9</li><li><a href="#obj-bi-436"><code>BI436</code></a>bOutFanSUPRepairSwitch10</li><li><a href="#obj-bi-437"><code>BI437</code></a>bOutFanSUPRepairSwitch11</li><li><a href="#obj-bi-438"><code>BI438</code></a>bOutFanSUPRepairSwitch12</li><li><a href="#obj-bi-439"><code>BI439</code></a>bOutFanSUPRepairSwitch13</li><li><a href="#obj-bi-440"><code>BI440</code></a>bOutFanSUPRepairSwitch14</li><li><a href="#obj-bi-441"><code>BI441</code></a>bOutFanSUPRepairSwitch15</li><li><a href="#obj-bi-442"><code>BI442</code></a>bOutFanSUPRepairSwitch16</li><li><a href="#obj-bi-443"><code>BI443</code></a>bOutFanETARepairSwitch</li><li><a href="#obj-bi-444"><code>BI444</code></a>bOutFanETARepairSwitch2</li><li><a href="#obj-bi-445"><code>BI445</code></a>bOutFanETARepairSwitch3</li><li><a href="#obj-bi-446"><code>BI446</code></a>bOutFanETARepairSwitch4</li><li><a href="#obj-bi-447"><code>BI447</code></a>bOutFanETARepairSwitch5</li><li><a href="#obj-bi-448"><code>BI448</code></a>bOutFanETARepairSwitch6</li><li><a href="#obj-bi-449"><code>BI449</code></a>bOutFanETARepairSwitch7</li><li><a href="#obj-bi-450"><code>BI450</code></a>bOutFanETARepairSwitch8</li><li><a href="#obj-bi-451"><code>BI451</code></a>bOutFanETARepairSwitch9</li><li><a href="#obj-bi-452"><code>BI452</code></a>bOutFanETARepairSwitch10</li><li><a href="#obj-bi-453"><code>BI453</code></a>bOutFanETARepairSwitch11</li><li><a href="#obj-bi-454"><code>BI454</code></a>bOutFanETARepairSwitch12</li><li><a href="#obj-bi-455"><code>BI455</code></a>bOutFanETARepairSwitch13</li><li><a href="#obj-bi-456"><code>BI456</code></a>bOutFanETARepairSwitch14</li><li><a href="#obj-bi-457"><code>BI457</code></a>bOutFanETARepairSwitch15</li><li><a href="#obj-bi-458"><code>BI458</code></a>bOutFanETARepairSwitch16</li><li><a href="#obj-bi-459"><code>BI459</code></a>bOutFanSUPComErr</li><li><a href="#obj-bi-460"><code>BI460</code></a>bOutFanSUPComErr2</li><li><a href="#obj-bi-461"><code>BI461</code></a>bOutFanSUPComErr3</li><li><a href="#obj-bi-462"><code>BI462</code></a>bOutFanSUPComErr4</li><li><a href="#obj-bi-463"><code>BI463</code></a>bOutFanSUPComErr5</li><li><a href="#obj-bi-464"><code>BI464</code></a>bOutFanSUPComErr6</li><li><a href="#obj-bi-465"><code>BI465</code></a>bOutFanSUPComErr7</li><li><a href="#obj-bi-466"><code>BI466</code></a>bOutFanSUPComErr8</li><li><a href="#obj-bi-467"><code>BI467</code></a>bOutFanSUPComErr9</li><li><a href="#obj-bi-468"><code>BI468</code></a>bOutFanSUPComErr10</li><li><a href="#obj-bi-469"><code>BI469</code></a>bOutFanSUPComErr11</li><li><a href="#obj-bi-470"><code>BI470</code></a>bOutFanSUPComErr12</li><li><a href="#obj-bi-471"><code>BI471</code></a>bOutFanSUPComErr13</li><li><a href="#obj-bi-472"><code>BI472</code></a>bOutFanSUPComErr14</li><li><a href="#obj-bi-473"><code>BI473</code></a>bOutFanSUPComErr15</li><li><a href="#obj-bi-474"><code>BI474</code></a>bOutFanSUPComErr16</li><li><a href="#obj-bi-475"><code>BI475</code></a>bOutFanETAComErr</li><li><a href="#obj-bi-476"><code>BI476</code></a>bOutFanETAComErr2</li><li><a href="#obj-bi-477"><code>BI477</code></a>bOutFanETAComErr3</li><li><a href="#obj-bi-478"><code>BI478</code></a>bOutFanETAComErr4</li><li><a href="#obj-bi-479"><code>BI479</code></a>bOutFanETAComErr5</li><li><a href="#obj-bi-480"><code>BI480</code></a>bOutFanETAComErr6</li><li><a href="#obj-bi-481"><code>BI481</code></a>bOutFanETAComErr7</li><li><a href="#obj-bi-482"><code>BI482</code></a>bOutFanETAComErr8</li><li><a href="#obj-bi-483"><code>BI483</code></a>bOutFanETAComErr9</li><li><a href="#obj-bi-484"><code>BI484</code></a>bOutFanETAComErr10</li><li><a href="#obj-bi-485"><code>BI485</code></a>bOutFanETAComErr11</li><li><a href="#obj-bi-486"><code>BI486</code></a>bOutFanETAComErr12</li><li><a href="#obj-bi-487"><code>BI487</code></a>bOutFanETAComErr13</li><li><a href="#obj-bi-488"><code>BI488</code></a>bOutFanETAComErr14</li><li><a href="#obj-bi-489"><code>BI489</code></a>bOutFanETAComErr15</li><li><a href="#obj-bi-490"><code>BI490</code></a>bOutFanETAComErr16</li><li><a href="#obj-bi-491"><code>BI491</code></a>bOutFanSUPInErr</li><li><a href="#obj-bi-492"><code>BI492</code></a>bOutFanSUPInErr2</li><li><a href="#obj-bi-493"><code>BI493</code></a>bOutFanSUPInErr3</li><li><a href="#obj-bi-494"><code>BI494</code></a>bOutFanSUPInErr4</li><li><a href="#obj-bi-495"><code>BI495</code></a>bOutFanSUPInErr5</li><li><a href="#obj-bi-496"><code>BI496</code></a>bOutFanSUPInErr6</li><li><a href="#obj-bi-497"><code>BI497</code></a>bOutFanSUPInErr7</li><li><a href="#obj-bi-498"><code>BI498</code></a>bOutFanSUPInErr8</li><li><a href="#obj-bi-499"><code>BI499</code></a>bOutFanSUPInErr9</li><li><a href="#obj-bi-500"><code>BI500</code></a>bOutFanSUPInErr10</li><li><a href="#obj-bi-501"><code>BI501</code></a>bOutFanSUPInErr11</li><li><a href="#obj-bi-502"><code>BI502</code></a>bOutFanSUPInErr12</li><li><a href="#obj-bi-503"><code>BI503</code></a>bOutFanSUPInErr13</li><li><a href="#obj-bi-504"><code>BI504</code></a>bOutFanSUPInErr14</li><li><a href="#obj-bi-505"><code>BI505</code></a>bOutFanSUPInErr15</li><li><a href="#obj-bi-506"><code>BI506</code></a>bOutFanSUPInErr16</li><li><a href="#obj-bi-507"><code>BI507</code></a>bOutFanETAInErr</li><li><a href="#obj-bi-508"><code>BI508</code></a>bOutFanETAInErr2</li><li><a href="#obj-bi-509"><code>BI509</code></a>bOutFanETAInErr3</li><li><a href="#obj-bi-510"><code>BI510</code></a>bOutFanETAInErr4</li><li><a href="#obj-bi-511"><code>BI511</code></a>bOutFanETAInErr5</li><li><a href="#obj-bi-512"><code>BI512</code></a>bOutFanETAInErr6</li><li><a href="#obj-bi-513"><code>BI513</code></a>bOutFanETAInErr7</li><li><a href="#obj-bi-514"><code>BI514</code></a>bOutFanETAInErr8</li><li><a href="#obj-bi-515"><code>BI515</code></a>bOutFanETAInErr9</li><li><a href="#obj-bi-516"><code>BI516</code></a>bOutFanETAInErr10</li><li><a href="#obj-bi-517"><code>BI517</code></a>bOutFanETAInErr11</li><li><a href="#obj-bi-518"><code>BI518</code></a>bOutFanETAInErr12</li><li><a href="#obj-bi-519"><code>BI519</code></a>bOutFanETAInErr13</li><li><a href="#obj-bi-520"><code>BI520</code></a>bOutFanETAInErr14</li><li><a href="#obj-bi-521"><code>BI521</code></a>bOutFanETAInErr15</li><li><a href="#obj-bi-522"><code>BI522</code></a>bOutFanETAInErr16</li><li><a href="#obj-bi-523"><code>BI523</code></a>bOutFanSUPDpComErr</li><li><a href="#obj-bi-524"><code>BI524</code></a>bOutFanSUPDpComErr2</li><li><a href="#obj-bi-525"><code>BI525</code></a>bOutFanETADpComErr</li><li><a href="#obj-bi-526"><code>BI526</code></a>bOutFanETADpComErr2</li><li><a href="#obj-bi-527"><code>BI527</code></a>bOutFanSUPCtrlON</li><li><a href="#obj-bi-528"><code>BI528</code></a>bOutFanSUPCtrlON2</li><li><a href="#obj-bi-529"><code>BI529</code></a>bOutFanSUPCtrlON3</li><li><a href="#obj-bi-530"><code>BI530</code></a>bOutFanSUPCtrlON4</li><li><a href="#obj-bi-531"><code>BI531</code></a>bOutFanSUPCtrlON5</li><li><a href="#obj-bi-532"><code>BI532</code></a>bOutFanSUPCtrlON6</li><li><a href="#obj-bi-533"><code>BI533</code></a>bOutFanSUPCtrlON7</li><li><a href="#obj-bi-534"><code>BI534</code></a>bOutFanSUPCtrlON8</li><li><a href="#obj-bi-535"><code>BI535</code></a>bOutFanSUPCtrlON9</li><li><a href="#obj-bi-536"><code>BI536</code></a>bOutFanSUPCtrlON10</li><li><a href="#obj-bi-537"><code>BI537</code></a>bOutFanSUPCtrlON11</li><li><a href="#obj-bi-538"><code>BI538</code></a>bOutFanSUPCtrlON12</li><li><a href="#obj-bi-539"><code>BI539</code></a>bOutFanSUPCtrlON13</li><li><a href="#obj-bi-540"><code>BI540</code></a>bOutFanSUPCtrlON14</li><li><a href="#obj-bi-541"><code>BI541</code></a>bOutFanSUPCtrlON15</li><li><a href="#obj-bi-542"><code>BI542</code></a>bOutFanSUPCtrlON16</li><li><a href="#obj-bi-543"><code>BI543</code></a>bOutFanETACtrlON</li><li><a href="#obj-bi-544"><code>BI544</code></a>bOutFanETACtrlON2</li><li><a href="#obj-bi-545"><code>BI545</code></a>bOutFanETACtrlON3</li><li><a href="#obj-bi-546"><code>BI546</code></a>bOutFanETACtrlON4</li><li><a href="#obj-bi-547"><code>BI547</code></a>bOutFanETACtrlON5</li><li><a href="#obj-bi-548"><code>BI548</code></a>bOutFanETACtrlON6</li><li><a href="#obj-bi-549"><code>BI549</code></a>bOutFanETACtrlON7</li><li><a href="#obj-bi-550"><code>BI550</code></a>bOutFanETACtrlON8</li><li><a href="#obj-bi-551"><code>BI551</code></a>bOutFanETACtrlON9</li><li><a href="#obj-bi-552"><code>BI552</code></a>bOutFanETACtrlON10</li><li><a href="#obj-bi-553"><code>BI553</code></a>bOutFanETACtrlON11</li><li><a href="#obj-bi-554"><code>BI554</code></a>bOutFanETACtrlON12</li><li><a href="#obj-bi-555"><code>BI555</code></a>bOutFanETACtrlON13</li><li><a href="#obj-bi-556"><code>BI556</code></a>bOutFanETACtrlON14</li><li><a href="#obj-bi-557"><code>BI557</code></a>bOutFanETACtrlON15</li><li><a href="#obj-bi-558"><code>BI558</code></a>bOutFanETACtrlON16</li><li><a href="#obj-ai-51"><code>AI51</code></a>fOutFanSUPCtrlSpeed</li><li><a href="#obj-ai-52"><code>AI52</code></a>fOutFanSUPCtrlSpeed2</li><li><a href="#obj-ai-53"><code>AI53</code></a>fOutFanETACtrlSpeed</li><li><a href="#obj-ai-54"><code>AI54</code></a>fOutFanETACtrlSpeed2</li><li><a href="#obj-ai-55"><code>AI55</code></a>fOutFanSUPPVdp</li><li><a href="#obj-ai-56"><code>AI56</code></a>fOutFanSUPPVdp2</li><li><a href="#obj-ai-57"><code>AI57</code></a>fOutFanETAPVdp</li><li><a href="#obj-ai-58"><code>AI58</code></a>fOutFanETAPVdp2</li><li><a href="#obj-ai-59"><code>AI59</code></a>fOutFanSUPPVAirflow</li><li><a href="#obj-ai-60"><code>AI60</code></a>fOutFanSUPPVAirflow2</li><li><a href="#obj-ai-61"><code>AI61</code></a>fOutFanETAPVAirflow</li><li><a href="#obj-ai-62"><code>AI62</code></a>fOutFanETAPVAirflow2</li><li><a href="#obj-bi-559"><code>BI559</code></a>bOutFilterODAChangeErr</li><li><a href="#obj-bi-560"><code>BI560</code></a>bOutFilterSUPChangeErr</li><li><a href="#obj-bi-561"><code>BI561</code></a>bOutFilterETAChangeErr</li><li><a href="#obj-bi-562"><code>BI562</code></a>bOutFilterODADpComErr</li><li><a href="#obj-bi-563"><code>BI563</code></a>bOutFilterSUPDpComErr</li><li><a href="#obj-bi-564"><code>BI564</code></a>bOutFilterETADpComErr</li><li><a href="#obj-ai-63"><code>AI63</code></a>tOutFitlerODAHoldingTime</li><li><a href="#obj-ai-64"><code>AI64</code></a>tOutFitlerSUPHoldingTime</li><li><a href="#obj-ai-65"><code>AI65</code></a>tOutFitlerETAHoldingTime</li><li><a href="#obj-ai-66"><code>AI66</code></a>tOutFitlerODAOperationTime</li><li><a href="#obj-ai-67"><code>AI67</code></a>tOutFitlerSUPOperationTime</li><li><a href="#obj-ai-68"><code>AI68</code></a>tOutFitlerETAOperationTime</li><li><a href="#obj-ai-69"><code>AI69</code></a>fOutFilterODAPVdp</li><li><a href="#obj-ai-70"><code>AI70</code></a>fOutFilterSUPPVdp</li><li><a href="#obj-ai-71"><code>AI71</code></a>fOutFilterETAPVdp</li><li><a href="#obj-bi-565"><code>BI565</code></a>bOutFilterODAChangeErr2</li><li><a href="#obj-bi-566"><code>BI566</code></a>bOutFilterSUPChangeErr2</li><li><a href="#obj-bi-567"><code>BI567</code></a>bOutFilterETAChangeErr2</li><li><a href="#obj-bi-568"><code>BI568</code></a>bOutFilterODADpComErr2</li><li><a href="#obj-bi-569"><code>BI569</code></a>bOutFilterSUPDpComErr2</li><li><a href="#obj-bi-570"><code>BI570</code></a>bOutFilterETADpComErr2</li><li><a href="#obj-ai-72"><code>AI72</code></a>tOutFitlerODAHoldingTime2</li><li><a href="#obj-ai-73"><code>AI73</code></a>tOutFitlerSUPHoldingTime2</li><li><a href="#obj-ai-74"><code>AI74</code></a>tOutFitlerETAHoldingTime2</li><li><a href="#obj-ai-75"><code>AI75</code></a>tOutFitlerODAOperationTime2</li><li><a href="#obj-ai-76"><code>AI76</code></a>tOutFitlerSUPOperationTime2</li><li><a href="#obj-ai-77"><code>AI77</code></a>tOutFitlerETAOperationTime2</li><li><a href="#obj-ai-78"><code>AI78</code></a>fOutFilterODAPVdp2</li><li><a href="#obj-ai-79"><code>AI79</code></a>fOutFilterSUPPVdp2</li><li><a href="#obj-ai-80"><code>AI80</code></a>fOutFilterETAPVdp2</li><li><a href="#obj-bi-571"><code>BI571</code></a>bOutPlateHexDamperComErr</li><li><a href="#obj-bi-572"><code>BI572</code></a>bOutPlateHexDamperComErr2</li><li><a href="#obj-bi-573"><code>BI573</code></a>bOutPlateHexDpComErr</li><li><a href="#obj-ai-81"><code>AI81</code></a>fOutPlatehexPVdp</li><li><a href="#obj-ai-82"><code>AI82</code></a>fOutPlatehexDamperCtrlPos</li><li><a href="#obj-ai-83"><code>AI83</code></a>fOutPlatehexDamperCtrlPos2</li><li><a href="#obj-ai-84"><code>AI84</code></a>fOutPlatehexDamperPVPos</li><li><a href="#obj-ai-85"><code>AI85</code></a>fOutPlatehexDamperPVPos2</li><li><a href="#obj-bi-574"><code>BI574</code></a>bOutRotHexInErr</li><li><a href="#obj-bi-575"><code>BI575</code></a>bOutRotHexComErr</li><li><a href="#obj-bi-576"><code>BI576</code></a>bOutRotHexCtrlRel</li><li><a href="#obj-ai-86"><code>AI86</code></a>fOutRothexCtrl</li><li><a href="#obj-bi-577"><code>BI577</code></a>bOutComErrSenHumODA</li><li><a href="#obj-bi-578"><code>BI578</code></a>bOutComErrSenHumSUP</li><li><a href="#obj-bi-579"><code>BI579</code></a>bOutComErrSenHumETA</li><li><a href="#obj-bi-580"><code>BI580</code></a>bOutComErrSenHumEHA</li><li><a href="#obj-bi-581"><code>BI581</code></a>bOutComErrSenTempODA</li><li><a href="#obj-bi-582"><code>BI582</code></a>bOutComErrSenTempSUP</li><li><a href="#obj-bi-583"><code>BI583</code></a>bOutComErrSenTempETA</li><li><a href="#obj-bi-584"><code>BI584</code></a>bOutComErrSenTempEHA</li><li><a href="#obj-bi-585"><code>BI585</code></a>bOutComErrSenDpSUP</li><li><a href="#obj-bi-586"><code>BI586</code></a>bOutComErrSenDpETA</li><li><a href="#obj-bi-587"><code>BI587</code></a>bOutComErrSenCO2</li><li><a href="#obj-bi-588"><code>BI588</code></a>bOutComErrSenVOC</li><li><a href="#obj-ai-87"><code>AI87</code></a>fOutSPTempSUP</li><li><a href="#obj-ai-88"><code>AI88</code></a>fOutSPTempETA</li><li><a href="#obj-ai-89"><code>AI89</code></a>eOutPVOperationMode</li><li><a href="#obj-bi-589"><code>BI589</code></a>bOutKVS2BrinePressure1</li><li><a href="#obj-bi-590"><code>BI590</code></a>bOutKVS2BrinePressure2</li><li><a href="#obj-bi-591"><code>BI591</code></a>bOutKVS2MsgAutoPumpOff</li><li><a href="#obj-bi-592"><code>BI592</code></a>bOutKVS2MsgBrinePressureCritical</li><li><a href="#obj-bi-593"><code>BI593</code></a>bOutKVS2MsgBrinePressureLow</li><li><a href="#obj-bi-594"><code>BI594</code></a>bOutKVS2MsgFrostFeedCoil</li><li><a href="#obj-bi-595"><code>BI595</code></a>bOutKVS2MsgMinTempInletETA</li><li><a href="#obj-bi-596"><code>BI596</code></a>bOutKVS2MsgNoFeed</li><li><a href="#obj-bi-597"><code>BI597</code></a>bOutKVS2MsgNoRecovery</li><li><a href="#obj-bi-598"><code>BI598</code></a>bOutKVS2MsgPumpError</li><li><a href="#obj-bi-599"><code>BI599</code></a>bOutKVS2ReleasePump</li><li><a href="#obj-bi-600"><code>BI600</code></a>bOutKVS2StateCoolingFeed</li><li><a href="#obj-bi-601"><code>BI601</code></a>bOutKVS2StateFastMode</li><li><a href="#obj-bi-602"><code>BI602</code></a>bOutKVS2StateHeatExchangerOperation</li><li><a href="#obj-bi-603"><code>BI603</code></a>bOutKVS2StateHeatingFeed</li><li><a href="#obj-ai-90"><code>AI90</code></a>fOutKVS2CtrlFrostProtectionValve</li><li><a href="#obj-ai-91"><code>AI91</code></a>fOutKVS2CtrlPowerValve</li><li><a href="#obj-ai-92"><code>AI92</code></a>fOutKVS2CtrlPump</li><li><a href="#obj-ai-93"><code>AI93</code></a>fOutKVS2BrineVolumeFlow</li><li><a href="#obj-ai-94"><code>AI94</code></a>fOutKVS2TempETAIn</li><li><a href="#obj-ai-95"><code>AI95</code></a>fOutKVS2TempETAOut</li><li><a href="#obj-ai-96"><code>AI96</code></a>fOutKVS2TempPreFeed</li><li><a href="#obj-ai-97"><code>AI97</code></a>fOutKVS2TempSUPIn</li><li><a href="#obj-ai-98"><code>AI98</code></a>fOutKVS2TempSUPOut</li><li><a href="#obj-ai-99"><code>AI99</code></a>fOutKVS2ThermalPowerSUP</li><li><a href="#obj-ai-100"><code>AI100</code></a>fOutKVS2ThermalPowerETA</li><li><a href="#obj-ai-101"><code>AI101</code></a>fOutKVS2ThermalPowerFeedHeat</li><li><a href="#obj-ai-102"><code>AI102</code></a>fOutKVS2ThermalPowerFeedCool</li><li><a href="#obj-bi-604"><code>BI604</code></a>bOutIKMsgOilManagement</li><li><a href="#obj-bi-605"><code>BI605</code></a>bOutIKMsgLowPressure</li><li><a href="#obj-bi-606"><code>BI606</code></a>bOutIKMsgHighPressure</li><li><a href="#obj-bi-607"><code>BI607</code></a>bOutIKMsgSuperHeatingController</li><li><a href="#obj-bi-608"><code>BI608</code></a>bOutIKMsgMotorProtection1</li><li><a href="#obj-bi-609"><code>BI609</code></a>bOutIKMsgMotorProtection2</li><li><a href="#obj-bi-610"><code>BI610</code></a>bOutIKMsgMotorProtection3</li><li><a href="#obj-bi-611"><code>BI611</code></a>bOutIKCtrlPWM1</li><li><a href="#obj-bi-612"><code>BI612</code></a>bOutIKCtrlPWM2</li><li><a href="#obj-bi-613"><code>BI613</code></a>bOutIKCtrlPWM3</li><li><a href="#obj-bi-614"><code>BI614</code></a>bOutIKCtrlSoftStarterOn1</li><li><a href="#obj-bi-615"><code>BI615</code></a>bOutIKCtrlSoftStarterOn2</li><li><a href="#obj-bi-616"><code>BI616</code></a>bOutIKCtrlSoftStarterOn3</li><li><a href="#obj-bi-617"><code>BI617</code></a>bOutIKMsgHighTemp</li><li><a href="#obj-bi-618"><code>BI618</code></a>bOutIKMsgEAPComError</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>This is the maximum list; objects for components a unit doesn&#x27;t have (extra fans, dampers, fire dampers, KVS run-around coil) stay unused.</li><li>BMS write objects are the AO/BO block (BO-1..4, AO-5..17); everything else is read-only.</li><li>Units come from the EDE unit-code column (BACnet engineering unit enums: 62=°C, 98=%, 53=Pa, 135=m³/h, 29=%RH, 28=g/kg, 96=ppm, 48=W, 71=h).</li><li>Binary inputs reference state-text table 1, which is not printed in this document.</li><li>Fan setpoints AO-8/9 carry no engineering unit in the list.</li><li>The device instance 200 and device name TROX_856581 come from the example EDE and will differ per unit.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the X-CUBE Control BACnet data point list and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the TROX X-CUBE Control BACnet data point list</h2><div class="faq"><details open><summary>How many BACnet points does the TROX X-CUBE Control BACnet data point list have?</summary><p>This list has 743 BACnet objects: 103 analog inputs, 12 analog outputs, 619 binary inputs, 5 binary outputs, 1 device, 2 files, 1 other. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which TROX X-CUBE Control BACnet data point list BACnet points are writable?</summary><p>17 of the 743 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official TROX X-CUBE Control BACnet data point list BACnet documentation?</summary><p>The source is BACnet EDE-File XCUBE (BACnet DPL) (V003), revision 2014-10, published free by TROX at https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the TROX X-CUBE Control BACnet data point list?</summary><p>Start with AO 5 eInSystemMode (Operation mode command: 0 off, 1 manual, 2 auto); BO 7 bInSPStandby (Standby when true; must be false for auto run); AO 8 fInSPFanSUP (Supply fan setpoint); AO 14 fInSPTempSUPMin (Minimum supply air temperature setpoint); BO 1 bInHeartBeat2PLC (BMS-to-PLC heartbeat); BO 2 bInResetErrors (Resets all errors); AI 89 eOutPVOperationMode (Actual operating mode); AI 3 fOutPVTempSUP (Supply air temperature); AI 4 fOutPVTempETA (Extract air temperature); AI 1 eOutEventNotification (No error / warning / critical error).</p></details><details><summary>How do I enable BMS control of the TROX X-CUBE Control BACnet data point list?</summary><p>AO-5 eInSystemMode sets the operation mode (0=unit off, 1=manual, 2=auto); the unit runs in auto only when eInSystemMode is 2, BO-7 bInSPStandby is false and there is no critical error.</p></details><details><summary>Does the TROX X-CUBE Control BACnet data point list need a BACnet heartbeat or have a communication timeout?</summary><p>BO-1 bInHeartBeat2PLC is the heartbeat from the BMS to the unit PLC and BI-0 bOutHeartbeat2BMS is the PLC&#x27;s heartbeat back to the BMS. The list does not state a timeout or what the unit does if the BMS heartbeat stops.</p></details><details><summary>Can the BMS supply sensor values to the TROX X-CUBE Control BACnet data point list?</summary><p>A BMS outdoor temperature can be written to AO-6 fInMeasTempOutdoor. No source-select or timeout object is listed for it.</p></details><details><summary>How do I check these points on the real X-CUBE Control BACnet data point list?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More TROX BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/trox/bm0-d8-vav-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX BM0-D8 VAV control component (BACnet MS/TP)</h3><p>TROX VAV terminal units fitted with the BM0-D8 compact control component (LMV/NMV-D3-M/B-X TR actuators).</p><div class="meta">23 objects &middot; 10 writable &middot; CD10129 V2</div><span class="sr-only"> Also known as: BM0-D8, BM0, LMV-D3-M/B-X TR, NMV-D3-M/B-X TR, ..MV-D3-M/B-X, ..MV-D3-M/B-FX, TROX VAV Compact</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">60 objects &middot; 16 writable &middot; TCU3_EDE_files_TAM_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 15 writable &middot; EM-IP_EDE_TAM_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 10 writable &middot; TCU3_EDE_files_TAM_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-adapter-module-tam-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 adapter module TAM without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as adapter module TAM without room management function, fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 9 writable &middot; EM-IP_EDE_TAM V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code TAM</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">72 objects &middot; 18 writable &middot; TCU3_EDE_files_ELAB_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-all-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 all EASYLAB applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as all EASYLAB applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">152 objects &middot; 15 writable &middot; EM-IP_EDE_ELAB V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code ELAB</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-bac-mod" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">65 objects &middot; 15 writable &middot; TCU3_EDE_files_FH_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-fume-cupboard-fh-em-ip" data-row><span class="k">Laboratory VAV controller (fume cupboard)</span><h3>TROX EASYLAB TCU3 fume cupboard controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as fume cupboard controller, fitted with the EM-IP expansion module.</p><div class="meta">145 objects &middot; 12 writable &middot; EM-IP_EDE_FH V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code FH</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">63 objects &middot; 16 writable &middot; TCU3_EDE_files_RR_with_RMF_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rmf-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller with room management function (RMF) (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller with room management function (RMF), fitted with the EM-IP expansion module.</p><div class="meta">148 objects &middot; 15 writable &middot; EM-IP_EDE_RR_with_RMF V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB-RMF / CLR-RMF</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 10 writable &middot; TCU3_EDE_files_RR_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-room-controller-rr-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 room supply/extract controller without room management function (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as room supply/extract controller without room management function, fitted with the EM-IP expansion module.</p><div class="meta">137 objects &middot; 9 writable &middot; EM-IP_EDE_RR V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code LAB / CLR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-bac-mod" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">50 objects &middot; 8 writable &middot; TCU3_EDE_files_ECSC_V4_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-BAC-MOD-01, EM-BAC-MOD-01, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/easylab-single-controller-ec-sc-em-ip" data-row><span class="k">Laboratory VAV airflow controller</span><h3>TROX EASYLAB TCU3 single extract or supply air controller (EM-IP, BACnet IP)</h3><p>TROX EASYLAB TCU3 controllers set up as single extract or supply air controller, fitted with the EM-IP expansion module.</p><div class="meta">135 objects &middot; 7 writable &middot; EM-IP_EDE_ECSC V2_1</div><span class="sr-only"> Also known as: EASYLAB TCU3 EM-IP, EM-IP, TCU3, TROX EASYLAB, order code EC / SC</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-ii-x-aircontrol-em-bac-mod-01-xac" data-row><span class="k">Decentralised ventilation unit / zone controller</span><h3>TROX FSL-CONTROL II / X-AIRCONTROL with EM-BAC-MOD-01 XAC (BACnet MS/TP)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL II / X-AIRCONTROL controller and the EM-BAC-MOD-01 XAC BACnet MS/TP card.</p><div class="meta">47 objects &middot; 18 writable &middot; A00000046303 V6</div><span class="sr-only"> Also known as: FSL-CONTROL II, X-AIRCONTROL, EM-BAC-MOD-01 XAC, A00000020207, Schoolair, FSL decentralised ventilation</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/fsl-control-iii" data-row><span class="k">Decentralised ventilation unit controller</span><h3>TROX FSL-CONTROL III decentralised ventilation controller (software 8.0)</h3><p>TROX FSL decentralised (single-room) ventilation units with the FSL-CONTROL III controller, software version 8.0.</p><div class="meta">62 objects &middot; 24 writable &middot; A00000080122 V4</div><span class="sr-only"> Also known as: FSL-CONTROL III, FSL-C-III, Schoolair, FSL decentralised ventilation, M172</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/titan-fcu403-fan-coil-controller" data-row><span class="k">Fan coil unit controller</span><h3>TROX TITAN FCU403 fan coil controller (config FCU403 TRX)</h3><p>Fan coil units supplied by TROX with the Titan Products FCU4 controller running configuration FCU403 TRX and the graphical RDU.</p><div class="meta">138 objects &middot; 114 writable</div><span class="sr-only"> Also known as: FCU403, FCU4, FCU403 TRX, Titan FCU4, FCU403 TP1193E, Graphical RDU V2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">52 objects &middot; 14 writable &middot; TCU3_EDE_files_UNIVERSAL_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-all-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL all TROX UNIVERSAL applications (combined list) (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as all TROX UNIVERSAL applications (combined list), fitted with the EM-IP expansion module.</p><div class="meta">133 objects &middot; 13 writable &middot; EM-IP_EDE_UNIVERSAL V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code TU*</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-duct-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL duct pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as duct pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">128 objects &middot; 9 writable &middot; EM-IP_EDE_U_PD V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">42 objects &middot; 8 writable &middot; TCU3_EDE_files_U_RR_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, fitted with the EM-IP expansion module.</p><div class="meta">124 objects &middot; 8 writable &middot; EM-IP_EDE_U_RR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS / RE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-bac-mod" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">48 objects &middot; 13 writable &middot; TCU3_EDE_files_U_RR_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-master-em-ip" data-row><span class="k">VAV room airflow controller</span><h3>TROX UNIVERSAL room airflow controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room airflow controller, master, fitted with the EM-IP expansion module.</p><div class="meta">129 objects &middot; 12 writable &middot; EM-IP_EDE_U_RR_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code RS/M / RE/M</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">45 objects &middot; 9 writable &middot; TCU3_EDE_files_U_PR_V4_1 / U_PD_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS / PRE / PDS / PDE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-bac-mod" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-BAC-MOD-01, BACnet MS/TP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-BAC-MOD-01 expansion module.</p><div class="meta">51 objects &middot; 14 writable &middot; TCU3_EDE_files_U_PR_Master / U_PD_Master_V4_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-BAC-MOD-01, EM-BAC-MOD-01, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-pressure-master-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room or duct pressure controller, master (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room or duct pressure controller, master, fitted with the EM-IP expansion module.</p><div class="meta">132 objects &middot; 13 writable &middot; EM-IP_EDE_U_PR_Master / U_PD_Master V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS/M / PRE/M / PDS/M / PDE/M, TROX UNIVERSAL PD master</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-room-pressure-em-ip" data-row><span class="k">VAV room / duct pressure controller</span><h3>TROX UNIVERSAL room pressure controller (EM-IP, BACnet IP)</h3><p>TROX TROX UNIVERSAL controllers set up as room pressure controller, fitted with the EM-IP expansion module.</p><div class="meta">127 objects &middot; 9 writable &middot; EM-IP_EDE_U_PR V2_1</div><span class="sr-only"> Also known as: TROX UNIVERSAL EM-IP, EM-IP, TROX UNIVERSAL, order code PRS / PRE</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/trox-universal-static-bupnf" data-row><span class="k">VAV / static pressure controller</span><h3>TROX UNIVERSAL static BUPNF duct pressure controller (VRU-...-BAC, BACnet MS/TP)</h3><p>TROX UNIVERSAL static BUPNF controllers (VRU-D3/M1/M1R-BAC control electronics) for airflow, duct pressure and room pressure control.</p><div class="meta">39 objects &middot; 13 writable &middot; PD-01/2024</div><span class="sr-only"> Also known as: BUPNF, TROX UNIVERSAL static, VRU-D3-BAC, VRU-M1-BAC, VRU-M1R-BAC, VRU-D3-M/B TR, VRU-M1-M/B TR, VRU-M1R-M/B TR</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-2" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/2 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/2 modules that drive and monitor up to 2 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">20 objects &middot; 15 writable &middot; A00000057215 V1</div><span class="sr-only"> Also known as: MB-BAC-WA1/2, MB-BAC-WA1B3, TROXNETCOM, MB-BAC-WA1-2</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/troxnetcom-mb-bac-wa1-4" data-row><span class="k">Fire and smoke damper control module</span><h3>TROX TROXNETCOM MB-BAC-WA1/4 fire damper module (BACnet MS/TP)</h3><p>TROX TROXNETCOM MB-BAC-WA1/4 modules that drive and monitor up to 4 fire or smoke extract dampers (motorised or limit-switch only).</p><div class="meta">38 objects &middot; 29 writable &middot; A00000068978 V2</div><span class="sr-only"> Also known as: MB-BAC-WA1/4, TROXNETCOM, MB-BAC-WA1-4</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/x-aircontrol-master-bacnet-ip" data-row><span class="k">VAV zone controller (master for up to 25 zone modules)</span><h3>TROX X-AIRCONTROL Master zone controller (TROX Auranor, BACnet IP)</h3><p>TROX Auranor X-AIRCONTROL VAV zone control systems: one Master with up to 25 Zone Modules, linked to an AHU.</p><div class="meta">824 objects &middot; 320 writable &middot; 67501-06/15</div><span class="sr-only"> Also known as: X-AIRCONTROL, X-AIRCONTROL Master, TROX Auranor X-AIRCONTROL, 67501-06/15, X-AIRCONTROL ZoneModule</span></a></li><li><a class="card" href="/bacnet-points-lists/trox/xdmb0-compact-control-component" data-row><span class="k">VAV box controller (compact, built-in damper drive)</span><h3>TROX XDMB0 compact VAV control component (TVE, BACnet MS/TP)</h3><p>TROX TVE and TVE-Q VAV terminal units fitted with the XDMB0 compact control component.</p><div class="meta">23 objects &middot; 8 writable &middot; CD10105 V1</div><span class="sr-only"> Also known as: XDMB0, TVE XDMB0, TVE-Q, Compact XDMB0</span></a></li></ul>
<p class="updated">Source: <a href="https://www.trox.de/en/downloads/ad12a8c8fa3e2cc5/bacnet.pdf" rel="nofollow noopener" target="_blank">BACnet EDE-File XCUBE (BACnet DPL) &middot; V003 &middot; rev. 2014-10</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
