<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>TSI Laboratory Room Controller BACnet Points List</title>
<meta name="description" content="TSI Laboratory Room Controller BACnet points list: 1714 objects by ID and name (e.g. BV 24 = Supply 1 Occupancy Mode), 1251 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="TSI Laboratory Room Controller BACnet Points List">
<meta property="og:description" content="TSI Laboratory Room Controller BACnet points list: 1714 objects by ID and name (e.g. BV 24 = Supply 1 Occupancy Mode), 1251 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="TSI Laboratory Room Controller BACnet Points List">
<meta name="twitter:description" content="TSI Laboratory Room Controller BACnet points list: 1714 objects by ID and name (e.g. BV 24 = Supply 1 Occupancy Mode), 1251 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller",
   "name": "TSI Laboratory Room Controller BACnet Points List",
   "description": "TSI Laboratory Room Controller BACnet points list: 1714 objects by ID and name (e.g. BV 24 = Supply 1 Occupancy Mode), 1251 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller#dataset",
   "name": "TSI Laboratory Room Controller (LRC) BACnet Points List",
   "description": "The TSI LRC controls a lab room by tracking supply, general exhaust and fume hood flows to hold an airflow offset and room pressure, with per-supply temperature control. Its BACnet object set is almost entirely Analog, Binary and Multi-state Values: setup values (flow ranges, setpoints, alarm limits, sensor calibration) plus live flows, temperatures, room pressure and alarm states. The list is long because every supply, exhaust and hood channel has its own block. TSI Laboratory Room Controller BACnet points list: 1714 objects by ID and name (e.g. BV 24 = Supply 1 Occupancy Mode), 1251 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller",
   "keywords": [
    "TSI Laboratory Room Controller (LRC) BACnet Points List",
    "TSI Laboratory Room Controller (LRC) BACnet objects",
    "TSI BACnet",
    "LRC BACnet points list",
    "LRC00 BACnet points list",
    "LRC00-LPS BACnet points list",
    "LRC00-CMH BACnet points list",
    "TSI LRC BACnet points list",
    "Lab Room Controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Laboratory Room Controller Model LRC Operation and Service Manual",
    "url": "https://tsi.com/getmedia/76e6ed5c-8c9c-407c-a413-5aa72c00268b/LRC_Lab_Room_Controller_Op_Svc_Mnl_6013156E-web?ext=.pdf",
    "author": {
     "@type": "Organization",
     "name": "TSI"
    }
   },
   "about": {
    "@type": "Product",
    "name": "TSI Laboratory Room Controller (LRC)",
    "brand": {
     "@type": "Brand",
     "name": "TSI"
    },
    "category": "Laboratory room airflow and pressure controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the TSI Laboratory Room Controller (LRC) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1714 BACnet objects: 1212 analog values, 308 binary values, 194 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which TSI Laboratory Room Controller (LRC) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "1251 of the 1714 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official TSI Laboratory Room Controller (LRC) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Laboratory Room Controller Model LRC Operation and Service Manual (P/N 6013156), revision Revision E, December 2021, published free by TSI at https://tsi.com/getmedia/76e6ed5c-8c9c-407c-a413-5aa72c00268b/LRC_Lab_Room_Controller_Op_Svc_Mnl_6013156E-web?ext=.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the TSI Laboratory Room Controller (LRC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 24 Supply 1 Occupancy Mode (Supply 1 occupancy: 0 = occupied, 1 = unoccupied); BV 22 Emergency Mode (Emergency mode: 1 = active); AV 268 Room Pressure Setpoint (Room pressure setpoint, in. W.C); MV 91 Current Controller Flow Mode (Standard, Emergency, Shutdown or Balancer); AV 697 Room Pressure (Measured room pressure, in. W.C); AV 660 Current Total Supply Flow (Total supply airflow, CFM); AV 661 Current Total Exhaust Flow (Total exhaust airflow, CFM); AV 689 Supply 1 Room Temp (Supply 1 zone room temperature); MV 86 Current Room Pressure Alarm Status (1 = normal, 2 = low alarm, 3 = high alarm); MV 76 Current Supply 1 Flow Alarm Status (Supply 1 flow: 1 = normal, 2 = low, 3 = high alarm)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the TSI Laboratory Room Controller (LRC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "No separate BMS enable is described. Occupancy per supply (BV 24-27, BV 297/298 for supplies 5-6), Emergency Mode (BV 22) and Shutdown Mode (BV 23) are writable and switch the controller between its occupied, unoccupied, emergency and shutdown flow setpoints."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Laboratory Room Controller (LRC)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "TSI",
     "item": "https://easybacnet.com/bacnet-points-lists/tsi/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Laboratory Room Controller (LRC)",
     "item": "https://easybacnet.com/bacnet-points-lists/tsi/lrc-laboratory-room-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/tsi/">TSI</a></li><li aria-current="page">Laboratory Room Controller (LRC)</li></ol>
<p class="eyebrow">Laboratory room airflow and pressure controller &middot; BACnet points list</p><h1><span class="mfr">TSI</span> Laboratory Room Controller (LRC) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The TSI LRC controls a lab room by tracking supply, general exhaust and fume hood flows to hold an airflow offset and room pressure, with per-supply temperature control. Its BACnet object set is almost entirely Analog, Binary and Multi-state Values: setup values (flow ranges, setpoints, alarm limits, sensor calibration) plus live flows, temperatures, room pressure and alarm states. The list is long because every supply, exhaust and hood channel has its own block.</p>
<p>This page lists <strong>1714 BACnet objects</strong> for the TSI Laboratory Room Controller (LRC) &mdash; 1251 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from TSI&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/tsi/">TSI</a></dd></div><div><dt>Model</dt><dd>Laboratory Room Controller (LRC)</dd></div><div><dt>Equipment</dt><dd>Laboratory room airflow and pressure controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>1714 (1251 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Firmware 1.14.17191.1 (PICS); application software 1.8.17191.284</dd></div><div><dt>Also known as</dt><dd>LRC, LRC00, LRC00-LPS, LRC00-CMH, TSI LRC, Lab Room Controller</dd></div><div><dt>Source document</dt><dd><a href="https://tsi.com/getmedia/76e6ed5c-8c9c-407c-a413-5aa72c00268b/LRC_Lab_Room_Controller_Op_Svc_Mnl_6013156E-web?ext=.pdf" rel="nofollow noopener" target="_blank">Laboratory Room Controller Model LRC Operation and Service Manual &middot; P/N 6013156 &middot; rev. Revision E, December 2021</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/tsi/lrc-laboratory-room-controller.csv" rel="nofollow" download>Download CSV <small>1714 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/tsi/lrc-laboratory-room-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/tsi/lrc-laboratory-room-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://tsi.com/getmedia/76e6ed5c-8c9c-407c-a413-5aa72c00268b/LRC_Lab_Room_Controller_Op_Svc_Mnl_6013156E-web?ext=.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=tsi/lrc-laboratory-room-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against TSI&rsquo;s current documentation and the live
device before use. Not official TSI information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: TSI Laboratory Room Controller (LRC)</h2>
<div class="answer"><b>Integration in brief</b><p>Read room pressure, total supply and exhaust flow, the controller flow mode and the alarm status MVs. The BMS can set occupancy per supply (BV 24-27), trigger emergency or shutdown mode (BV 22/23) and change the room pressure setpoint (AV 268). TSI suggests picking only the points you need instead of auto-discovering the whole set.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-24">BV 24</a></td><td class="n">Supply 1 Occupancy Mode</td><td>Supply 1 occupancy: 0 = occupied, 1 = unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-22">BV 22</a></td><td class="n">Emergency Mode</td><td>Emergency mode: 1 = active</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-268">AV 268</a></td><td class="n">Room Pressure Setpoint</td><td>Room pressure setpoint, in. W.C.</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-91">MV 91</a></td><td class="n">Current Controller Flow Mode</td><td>Standard, Emergency, Shutdown or Balancer</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-697">AV 697</a></td><td class="n">Room Pressure</td><td>Measured room pressure, in. W.C.</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-660">AV 660</a></td><td class="n">Current Total Supply Flow</td><td>Total supply airflow, CFM</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-661">AV 661</a></td><td class="n">Current Total Exhaust Flow</td><td>Total exhaust airflow, CFM</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-689">AV 689</a></td><td class="n">Supply 1 Room Temp</td><td>Supply 1 zone room temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-86">MV 86</a></td><td class="n">Current Room Pressure Alarm Status</td><td>1 = normal, 2 = low alarm, 3 = high alarm</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-76">MV 76</a></td><td class="n">Current Supply 1 Flow Alarm Status</td><td>Supply 1 flow: 1 = normal, 2 = low, 3 = high alarm</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>No separate BMS enable is described. Occupancy per supply (BV 24-27, BV 297/298 for supplies 5-6), Emergency Mode (BV 22) and Shutdown Mode (BV 23) are writable and switch the controller between its occupied, unoccupied, emergency and shutdown flow setpoints.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>BACnet MS/TP runs at 9600, 19200, 38400 or 76800 baud; the end-of-line resistors on the LRC00 are DIP switches, off by default.</li><li>BACnet IP uses the two RJ-45 ports. TSI says the Ethernet IP is dynamic (DHCP) by default, but a new controller loaded with its initial file comes up at static 192.168.200.90 (set a laptop to 192.168.200.1 to reach it); change it in the controller web interface.</li><li>The PICS lists the LRC as a BACnet Building Controller (B-BC).</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>TSI warns that writing values can upset room control; leave objects marked DO NOT OVERWRITE (live readings, calibration and calculated values) alone.</li><li>Most objects are commissioning settings (flow ranges, K-factors, calibration, PID tuning); do not write them cyclically.</li><li>Auto-discovery of the full object set takes a long time; map only the points you need.</li><li>Units differ between the LRC00, LRC00-LPS and LRC00-CMH versions.</li></ul>
</section>
<h2 id="points">TSI Laboratory Room Controller (LRC) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1714 of 1714 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>1212</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>308</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>194</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1714</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>463</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>1251</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (608)</option><option value="CFM">CFM (426)</option><option value="V">V (273)</option><option value="°F">°F (144)</option><option value="ft²">ft² (56)</option><option value="% open">% open (54)</option><option value="s">s (45)</option><option value="in. W.C.">in. W.C. (40)</option><option value="%">% (30)</option><option value="ft/min">ft/min (29)</option><option value="%RH">%RH (4)</option><option value="Δ°F">Δ°F (4)</option><option value="ft">ft (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>287</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">TSI Laboratory Room Controller (LRC) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="CFM" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Supply 1 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="CFM" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">Supply 1 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="W" data-u="CFM" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Supply 1 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="W" data-u="CFM" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Supply 1 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Supply 1 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="W" data-u="% open" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Supply 1 Venturi Setup Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="W" data-u="s" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Supply 1 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="W" data-u="ft²" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Supply 1 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="10" data-acc="W" data-u="ft/min" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Supply 1 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="11" data-acc="W" data-u="V" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Supply 1 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="12" data-acc="W" data-u="V" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Supply 1 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="13" data-acc="R" data-u="V" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Supply 1 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="14" data-acc="W" data-u="V" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Supply 1 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="15" data-acc="W" data-u="V" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Supply 1 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="16" data-acc="W" data-u="ft²" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Supply 1 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Supply 5 Flow Error</td><td class="d">TSI: do not read or overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="18" data-acc="W" data-u="in. W.C." id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Supply 1 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="19" data-acc="W" data-u="% open" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Supply 1 Pitot Low Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="20" data-acc="W" data-u="% open" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Supply 1 Pitot High Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="21" data-acc="W" data-u="CFM" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Supply 1 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="22" data-acc="W" data-u="CFM" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Supply 1 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="23" data-acc="R" data-u="CFM" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Supply 2 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="24" data-acc="R" data-u="CFM" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Supply 2 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="25" data-acc="W" data-u="CFM" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Supply 2 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="26" data-acc="W" data-u="CFM" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Supply 2 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="27" data-acc="W" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Supply 2 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="28" data-acc="W" data-u="% open" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Supply 2 Venturi Setup Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="29" data-acc="W" data-u="s" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Supply 2 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="30" data-acc="W" data-u="ft²" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Supply 2 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="32" data-acc="W" data-u="ft/min" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Supply 2 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="33" data-acc="W" data-u="V" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Supply 2 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="34" data-acc="W" data-u="V" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Supply 2 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="35" data-acc="R" data-u="V" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Supply 2 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="36" data-acc="W" data-u="% open" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Supply 2 Pitot Low Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="37" data-acc="W" data-u="V" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Supply 2 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="38" data-acc="W" data-u="% open" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Supply 2 Pitot High Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="39" data-acc="W" data-u="V" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Supply 2 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="40" data-acc="W" data-u="CFM" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Supply 2 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="41" data-acc="W" data-u="ft²" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Supply 2 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="42" data-acc="W" data-u="CFM" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Supply 2 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Supply 6 Flow Error</td><td class="d">TSI: do not read or overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="44" data-acc="W" data-u="in. W.C." id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Supply 2 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="45" data-acc="R" data-u="CFM" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Supply 3 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="46" data-acc="R" data-u="CFM" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">Supply 3 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="47" data-acc="W" data-u="CFM" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">Supply 3 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="48" data-acc="W" data-u="CFM" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">Supply 3 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="49" data-acc="W" data-u="" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">Supply 3 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="50" data-acc="W" data-u="% open" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Supply 3 Venturi Setup Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="51" data-acc="W" data-u="s" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Supply 3 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="52" data-acc="W" data-u="ft²" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Supply 3 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="54" data-acc="W" data-u="ft/min" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Supply 3 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="55" data-acc="W" data-u="V" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Supply 3 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="56" data-acc="W" data-u="V" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Supply 3 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="57" data-acc="R" data-u="V" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Supply 3 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="58" data-acc="W" data-u="% open" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Supply 3 Pitot Low Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="59" data-acc="W" data-u="V" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Supply 3 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="60" data-acc="W" data-u="% open" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Supply 3 Pitot High Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="61" data-acc="W" data-u="V" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Supply 3 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="62" data-acc="W" data-u="CFM" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Supply 3 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="63" data-acc="W" data-u="ft²" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Supply 3 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="64" data-acc="W" data-u="CFM" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Supply 3 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Old Supply 5 Error</td><td class="d">TSI: do not read or overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="66" data-acc="W" data-u="in. W.C." id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Supply 3 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="67" data-acc="R" data-u="CFM" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Supply 4 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="68" data-acc="R" data-u="CFM" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Supply 4 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="69" data-acc="W" data-u="CFM" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Supply 4 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="70" data-acc="W" data-u="CFM" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Supply 4 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Supply 4 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="72" data-acc="W" data-u="% open" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Supply 4 Venturi Setup Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="73" data-acc="W" data-u="s" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Supply 4 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="74" data-acc="W" data-u="ft²" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Supply 4 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="76" data-acc="W" data-u="ft/min" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Supply 4 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="77" data-acc="W" data-u="V" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Supply 4 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="78" data-acc="W" data-u="V" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Supply 4 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="79" data-acc="R" data-u="V" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Supply 4 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="80" data-acc="W" data-u="% open" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Supply 4 Pitot Low Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="81" data-acc="W" data-u="V" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Supply 4 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="82" data-acc="W" data-u="% open" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Supply 4 Pitot High Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="83" data-acc="W" data-u="V" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Supply 4 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="84" data-acc="W" data-u="CFM" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Supply 4 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="85" data-acc="W" data-u="ft²" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Supply 4 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="86" data-acc="W" data-u="CFM" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Supply 4 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="87" data-acc="R" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Old Supply 5 Error</td><td class="d">TSI: do not read or overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="88" data-acc="W" data-u="in. W.C." id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Supply 4 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="89" data-acc="R" data-u="CFM" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Exhaust 1 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="90" data-acc="R" data-u="CFM" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Exhaust 1 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="91" data-acc="W" data-u="CFM" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Exhaust 1 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="92" data-acc="W" data-u="CFM" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">Exhaust 1 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">Exhaust 1 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="94" data-acc="W" data-u="% open" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">Exhaust 1 Venturi Setup Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="95" data-acc="W" data-u="s" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">Exhaust 1 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="96" data-acc="W" data-u="ft²" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">Exhaust 1 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="98" data-acc="W" data-u="ft/min" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Exhaust 1 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="99" data-acc="W" data-u="V" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Exhaust 1 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="100" data-acc="W" data-u="V" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Exhaust 1 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="101" data-acc="R" data-u="V" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Exhaust 1 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="102" data-acc="W" data-u="% open" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">Exhaust 1 Pitot Low Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="103" data-acc="W" data-u="V" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">Exhaust 1 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="104" data-acc="W" data-u="% open" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Exhaust 1 Pitot High Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="105" data-acc="W" data-u="V" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Exhaust 1 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="106" data-acc="W" data-u="CFM" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Exhaust 1 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="107" data-acc="W" data-u="ft²" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Exhaust 1 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="108" data-acc="W" data-u="CFM" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Exhaust 1 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="110" data-acc="W" data-u="in. W.C." id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Exhaust 1 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="111" data-acc="R" data-u="CFM" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Exhaust 2 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="112" data-acc="R" data-u="CFM" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Exhaust 2 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="113" data-acc="W" data-u="CFM" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Exhaust 2 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="114" data-acc="W" data-u="CFM" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Exhaust 2 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Exhaust 2 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="116" data-acc="W" data-u="% open" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Exhaust 2 Venturi Setup Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="117" data-acc="W" data-u="s" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Exhaust 2 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="118" data-acc="W" data-u="ft²" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Exhaust 2 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="120" data-acc="W" data-u="ft/min" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Exhaust 2 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="121" data-acc="W" data-u="V" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Exhaust 2 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="122" data-acc="W" data-u="V" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Exhaust 2 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="123" data-acc="R" data-u="V" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Exhaust 2 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="124" data-acc="W" data-u="% open" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Exhaust 2 Pitot Low Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="125" data-acc="W" data-u="V" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Exhaust 2 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="126" data-acc="W" data-u="% open" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Exhaust 2 Pitot High Cal Pos</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="127" data-acc="W" data-u="V" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Exhaust 2 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="128" data-acc="W" data-u="CFM" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Exhaust 2 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="129" data-acc="W" data-u="ft²" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Exhaust 2 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="130" data-acc="W" data-u="CFM" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Exhaust 2 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="132" data-acc="W" data-u="in. W.C." id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Exhaust 2 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="133" data-acc="W" data-u="°F" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Supply 1 Room Temp Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="134" data-acc="W" data-u="°F" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Supply 2 Room Temp Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="135" data-acc="W" data-u="°F" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Supply 3 Room Temp Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="136" data-acc="W" data-u="°F" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Supply 4 Room Temp Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="137" data-acc="W" data-u="°F" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Supply 1 DAT Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="138" data-acc="W" data-u="°F" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Supply 2 DAT Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="139" data-acc="W" data-u="°F" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Supply 3 DAT Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="140" data-acc="W" data-u="°F" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Supply 4 DAT Offset</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="141" data-acc="W" data-u="V" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Supply 1 DAT Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="142" data-acc="W" data-u="V" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Supply 1 DAT Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="143" data-acc="W" data-u="°F" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Supply 1 DAT Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="144" data-acc="W" data-u="°F" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Supply 1 DAT Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="146" data-acc="W" data-u="V" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Supply 2 DAT Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="147" data-acc="W" data-u="V" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Supply 2 DAT Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="148" data-acc="W" data-u="°F" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Supply 2 DAT Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="149" data-acc="W" data-u="°F" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Supply 2 DAT Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="151" data-acc="W" data-u="V" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">Supply 3 DAT Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="152" data-acc="W" data-u="V" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">Supply 3 DAT Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="153" data-acc="W" data-u="°F" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">Supply 3 DAT Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="154" data-acc="W" data-u="°F" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">Supply 3 DAT Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="156" data-acc="W" data-u="V" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Supply 4 DAT Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="157" data-acc="W" data-u="V" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Supply 4 DAT Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="158" data-acc="W" data-u="°F" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Supply 4 DAT Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="159" data-acc="W" data-u="°F" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Supply 4 DAT Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="161" data-acc="W" data-u="V" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Supply 1 Room Temp Adj Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="162" data-acc="W" data-u="V" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Supply 1 Room Temp Adj Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="163" data-acc="W" data-u="°F" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Supply 1 Room Temp Adj Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="164" data-acc="W" data-u="°F" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">Supply 1 Room Temp Adj Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="165" data-acc="W" data-u="V" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Supply 2 Room Temp Adj Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="166" data-acc="W" data-u="V" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Supply 2 Room Temp Adj Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="167" data-acc="W" data-u="°F" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Supply 2 Room Temp Adj Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="168" data-acc="W" data-u="°F" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Supply 2 Room Temp Adj Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="169" data-acc="W" data-u="V" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Supply 3 Room Temp Adj Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="170" data-acc="W" data-u="V" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Supply 3 Room Temp Adj Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="171" data-acc="W" data-u="°F" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Supply 3 Room Temp Adj Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="172" data-acc="W" data-u="°F" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Supply 3 Room Temp Adj Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="173" data-acc="W" data-u="V" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Supply 4 Room Temp Adj Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="174" data-acc="W" data-u="V" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Supply 4 Room Temp Adj Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="175" data-acc="W" data-u="°F" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Supply 4 Room Temp Adj Sensor Minimum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="176" data-acc="W" data-u="°F" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Supply 4 Room Temp Adj Sensor Maximum</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="177" data-acc="W" data-u="V" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">Relative Humidity Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="178" data-acc="W" data-u="V" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Relative Humidity Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="179" data-acc="W" data-u="%RH" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Relative Humidity Sensor Minimum</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="180" data-acc="W" data-u="%RH" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Relative Humidity Sensor Maximum</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="181" data-acc="W" data-u="%RH" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Relative Humidity Offset</td><td class="d"></td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="182" data-acc="W" data-u="V" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Pressure Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="183" data-acc="W" data-u="V" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Pressure Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="184" data-acc="W" data-u="in. W.C." id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Pressure Transducer Sensor Minimum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="185" data-acc="W" data-u="in. W.C." id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Pressure Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="186" data-acc="R" data-u="V" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Room Pressure Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">TTW Sensor Velocity K-Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="189" data-acc="W" data-u="ft" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">TTW Sensor Elevation</td><td class="d"></td><td class="u">ft</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="190" data-acc="W" data-u="CFM" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Supply 1 Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="191" data-acc="W" data-u="CFM" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Supply 1 Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="192" data-acc="W" data-u="CFM" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Supply 1 Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="193" data-acc="W" data-u="CFM" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Supply 1 Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="194" data-acc="W" data-u="% open" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Supply 1 Minimum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="195" data-acc="W" data-u="% open" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">Supply 1 Maximum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="196" data-acc="W" data-u="CFM" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">Supply 1 Unocc Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="197" data-acc="W" data-u="CFM" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">Supply 1 Unocc Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="198" data-acc="W" data-u="CFM" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">Supply 1 Unocc Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="199" data-acc="W" data-u="CFM" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">Supply 1 Unocc Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="200" data-acc="W" data-u="CFM" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">Supply 1 Emergency Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="201" data-acc="W" data-u="CFM" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Supply 1 Shutdown Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="202" data-acc="W" data-u="CFM" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Supply 2 Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="203" data-acc="W" data-u="CFM" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Supply 2 Unocc Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="204" data-acc="W" data-u="CFM" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Supply 2 Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="205" data-acc="W" data-u="CFM" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Supply 2 Unocc Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="206" data-acc="W" data-u="CFM" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Supply 2 Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="207" data-acc="W" data-u="CFM" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">Supply 2 Unocc Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="208" data-acc="W" data-u="CFM" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Supply 2 Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="209" data-acc="W" data-u="CFM" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Supply 2 Unocc Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="210" data-acc="W" data-u="CFM" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Supply 2 Emergency Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="211" data-acc="W" data-u="% open" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Supply 2 Minimum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="212" data-acc="W" data-u="CFM" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Supply 2 Shutdown Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="213" data-acc="W" data-u="% open" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Supply 2 Maximum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="214" data-acc="W" data-u="CFM" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Supply 3 Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="215" data-acc="W" data-u="CFM" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Supply 3 Unocc Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="216" data-acc="W" data-u="CFM" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Supply 3 Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="217" data-acc="W" data-u="CFM" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Supply 3 Unocc Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="218" data-acc="W" data-u="CFM" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Supply 3 Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="219" data-acc="W" data-u="CFM" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Supply 3 Unocc Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="220" data-acc="W" data-u="CFM" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Supply 3 Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="221" data-acc="W" data-u="CFM" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Supply 3 Unocc Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="222" data-acc="W" data-u="CFM" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Supply 3 Emergency Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="223" data-acc="W" data-u="% open" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Supply 3 Minimum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="224" data-acc="W" data-u="CFM" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Supply 3 Shutdown Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="225" data-acc="W" data-u="% open" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">Supply 3 Maximum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="226" data-acc="W" data-u="CFM" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Supply 4 Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="227" data-acc="W" data-u="CFM" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Supply 4 Unocc Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="228" data-acc="W" data-u="CFM" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">Supply 4 Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="229" data-acc="W" data-u="CFM" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Supply 4 Unocc Cooling Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="230" data-acc="W" data-u="CFM" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Supply 4 Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="231" data-acc="W" data-u="CFM" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Supply 4 Unocc Heating Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="232" data-acc="W" data-u="CFM" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Supply 4 Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="233" data-acc="W" data-u="CFM" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Supply 4 Unocc Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="234" data-acc="W" data-u="CFM" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Supply 4 Emergency Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="235" data-acc="W" data-u="% open" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Supply 4 Minimum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="236" data-acc="W" data-u="CFM" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">Supply 4 Shutdown Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="237" data-acc="W" data-u="% open" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">Supply 4 Maximum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="238" data-acc="W" data-u="CFM" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">Exhaust 1 Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="239" data-acc="W" data-u="CFM" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Exhaust 1 Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="240" data-acc="W" data-u="% open" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Exhaust 1 Minimum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="241" data-acc="W" data-u="% open" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Exhaust 1 Maximum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="242" data-acc="W" data-u="CFM" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Exhaust 1 Emergency Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="243" data-acc="W" data-u="CFM" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Exhaust 2 Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="244" data-acc="W" data-u="CFM" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Exhaust 2 Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="245" data-acc="W" data-u="% open" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Exhaust 2 Minimum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="246" data-acc="W" data-u="% open" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Exhaust 2 Maximum Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="247" data-acc="W" data-u="CFM" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Exhaust 2 Emergency Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="248" data-acc="W" data-u="°F" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Supply 1 Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="249" data-acc="W" data-u="°F" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Supply 1 Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="250" data-acc="W" data-u="°F" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Supply 1 Unocc Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="251" data-acc="W" data-u="°F" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Supply 1 Unocc Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="252" data-acc="W" data-u="Δ°F" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Supply 1 DAT Delta</td><td class="d"></td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="253" data-acc="W" data-u="°F" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Supply 2 Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="254" data-acc="W" data-u="°F" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Supply 2 Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="255" data-acc="W" data-u="°F" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Supply 2 Unocc Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="256" data-acc="W" data-u="°F" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Supply 2 Unocc Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="257" data-acc="W" data-u="Δ°F" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Supply 2 DAT Delta</td><td class="d"></td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="258" data-acc="W" data-u="°F" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Supply 3 Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="259" data-acc="W" data-u="°F" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Supply 3 Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="260" data-acc="W" data-u="°F" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Supply 3 Unocc Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="261" data-acc="W" data-u="°F" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Supply 3 Unocc Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="262" data-acc="W" data-u="Δ°F" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Supply 3 DAT Delta</td><td class="d"></td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="263" data-acc="W" data-u="°F" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Supply 4 Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="264" data-acc="W" data-u="°F" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Supply 4 Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="265" data-acc="W" data-u="°F" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Supply 4 Unocc Heat Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="266" data-acc="W" data-u="°F" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Supply 4 Unocc Cool Setpoint</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="267" data-acc="W" data-u="Δ°F" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Supply 4 DAT Delta</td><td class="d"></td><td class="u">Δ°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="268" data-acc="W" data-u="in. W.C." data-min="1" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">268</td><td class="n">Room Pressure Setpoint</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="269" data-acc="W" data-u="in. W.C." id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Door Room Pressure Setpoint</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="270" data-acc="W" data-u="CFM" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Minimum Offset</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="271" data-acc="W" data-u="CFM" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Maximum Offset</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="272" data-acc="W" data-u="CFM" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Supply 1 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="273" data-acc="W" data-u="CFM" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Supply 1 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="274" data-acc="W" data-u="CFM" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Supply 1 Unocc Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="275" data-acc="W" data-u="CFM" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">Supply 1 Unocc High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="276" data-acc="W" data-u="CFM" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">Supply 2 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="277" data-acc="W" data-u="CFM" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Supply 2 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="278" data-acc="W" data-u="CFM" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Supply 2 Unocc Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="279" data-acc="W" data-u="CFM" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Supply 2 Unocc High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="280" data-acc="W" data-u="CFM" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Supply 3 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="281" data-acc="W" data-u="CFM" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Supply 3 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="282" data-acc="W" data-u="CFM" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Supply 3 Unocc Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="283" data-acc="W" data-u="CFM" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">Supply 3 Unocc High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="284" data-acc="W" data-u="CFM" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Supply 4 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="285" data-acc="W" data-u="CFM" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Supply 4 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="286" data-acc="W" data-u="CFM" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Supply 4 Unocc Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="287" data-acc="W" data-u="CFM" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Supply 4 Unocc High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="288" data-acc="W" data-u="CFM" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Exhaust 1 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="289" data-acc="W" data-u="CFM" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Exhaust 1 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="290" data-acc="W" data-u="CFM" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Exhaust 2 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="291" data-acc="W" data-u="CFM" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Exhaust 2 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="292" data-acc="W" data-u="°F" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Supply 1 Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="293" data-acc="W" data-u="°F" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">Supply 1 High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="294" data-acc="W" data-u="°F" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Supply 1 Unocc Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="295" data-acc="W" data-u="°F" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Supply 1 Unocc High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="296" data-acc="W" data-u="°F" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">Supply 2 Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="297" data-acc="W" data-u="°F" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Supply 2 High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="298" data-acc="W" data-u="°F" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">Supply 2 Unocc Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="299" data-acc="W" data-u="°F" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">Supply 2 Unocc High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="300" data-acc="W" data-u="°F" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">Supply 3 Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="301" data-acc="W" data-u="°F" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">Supply 3 High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="302" data-acc="W" data-u="°F" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">Supply 3 Unocc Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="303" data-acc="W" data-u="°F" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">Supply 3 Unocc High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="304" data-acc="W" data-u="°F" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">Supply 4 Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="305" data-acc="W" data-u="°F" id="obj-av-305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">305</td><td class="n">Supply 4 High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="306" data-acc="W" data-u="°F" id="obj-av-306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">306</td><td class="n">Supply 4 Unocc Low Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="307" data-acc="W" data-u="°F" id="obj-av-307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">307</td><td class="n">Supply 4 Unocc High Temperature Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="308" data-acc="W" data-u="in. W.C." id="obj-av-308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">308</td><td class="n">Low Pressure Alarm</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="309" data-acc="W" data-u="in. W.C." id="obj-av-309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">309</td><td class="n">High Pressure Alarm</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="310" data-acc="W" data-u="in. W.C." id="obj-av-310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">310</td><td class="n">Door Low Pressure Alarm</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="311" data-acc="W" data-u="in. W.C." id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">Door High Pressure Alarm</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="312" data-acc="W" data-u="s" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="313" data-acc="W" data-u="s" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">Door Alarm Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="314" data-acc="W" data-u="% open" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">Supply 1 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="315" data-acc="W" data-u="% open" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">Supply 2 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="316" data-acc="W" data-u="% open" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">Supply 3 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="317" data-acc="W" data-u="% open" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">Supply 4 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="318" data-acc="W" data-u="% open" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">Supply 1 Temp Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="319" data-acc="W" data-u="% open" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">Supply 2 Temp Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="320" data-acc="W" data-u="% open" id="obj-av-320"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">320</td><td class="n">Supply 3 Temp Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="321" data-acc="W" data-u="% open" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">Supply 4 Temp Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="322" data-acc="W" data-u="% open" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">Exhaust 1 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="323" data-acc="W" data-u="% open" id="obj-av-323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">323</td><td class="n">Exhaust 2 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="324" data-acc="W" data-u="% open" id="obj-av-324"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">324</td><td class="n">Supply 5 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="325" data-acc="W" data-u="% open" id="obj-av-325"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">325</td><td class="n">Supply 6 Flow Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="326" data-acc="W" data-u="CFM" id="obj-av-326"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">326</td><td class="n">Supply 1 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="327" data-acc="W" data-u="CFM" id="obj-av-327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">327</td><td class="n">Supply 2 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="328" data-acc="W" data-u="CFM" id="obj-av-328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">328</td><td class="n">Supply 3 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="329" data-acc="W" data-u="CFM" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">Supply 4 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="330" data-acc="W" data-u="CFM" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">Exhaust 1 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="331" data-acc="W" data-u="CFM" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">Exhaust 2 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="332" data-acc="W" data-u="°F" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">Supply 1 High DAT Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="333" data-acc="W" data-u="°F" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">Supply 2 High DAT Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="334" data-acc="W" data-u="°F" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">Supply 3 High DAT Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="335" data-acc="W" data-u="°F" id="obj-av-335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335</td><td class="n">Supply 4 High DAT Alarm</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="336" data-acc="W" data-u="CFM" id="obj-av-336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">336</td><td class="n">Minimum Offset Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="337" data-acc="W" data-u="CFM" id="obj-av-337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">337</td><td class="n">Maximum Offset Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="338" data-acc="R" data-u="" id="obj-av-338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338</td><td class="n">Supply 1 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="339" data-acc="R" data-u="" id="obj-av-339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339</td><td class="n">Supply 1 DAT Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="340" data-acc="R" data-u="" id="obj-av-340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340</td><td class="n">Supply 1 Room Temp Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="341" data-acc="R" data-u="" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">Supply 1 Room Temp Adj Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="342" data-acc="R" data-u="" id="obj-av-342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">342</td><td class="n">Supply 1 Occupancy Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="343" data-acc="R" data-u="" id="obj-av-343"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">343</td><td class="n">Supply 2 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="344" data-acc="R" data-u="" id="obj-av-344"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">344</td><td class="n">Supply 2 DAT Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="345" data-acc="R" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">Supply 2 Room Temp Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="346" data-acc="R" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">Supply 2 Room Temp Adj Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="347" data-acc="R" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">Supply 2 Occupancy Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="348" data-acc="R" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">Supply 3 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="349" data-acc="R" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">Supply 3 DAT Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="350" data-acc="R" data-u="" id="obj-av-350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">350</td><td class="n">Supply 3 Room Temp Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="351" data-acc="R" data-u="" id="obj-av-351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">351</td><td class="n">Supply 3 Room Temp Adj Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="352" data-acc="R" data-u="" id="obj-av-352"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">352</td><td class="n">Supply 3 Occupancy Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="353" data-acc="R" data-u="" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">Supply 4 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="354" data-acc="R" data-u="" id="obj-av-354"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">354</td><td class="n">Supply 4 DAT Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="355" data-acc="R" data-u="" id="obj-av-355"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">355</td><td class="n">Supply 4 Room Temp Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="356" data-acc="R" data-u="" id="obj-av-356"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">356</td><td class="n">Supply 4 Room Temp Adj Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="357" data-acc="R" data-u="" id="obj-av-357"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">357</td><td class="n">Supply 4 Occupancy Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="358" data-acc="R" data-u="" id="obj-av-358"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">358</td><td class="n">Exhaust 1 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="359" data-acc="R" data-u="" id="obj-av-359"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">359</td><td class="n">Exhaust 2 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="360" data-acc="R" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">Room Pressure Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="361" data-acc="R" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">Relative Humidity Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="362" data-acc="R" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">Door Switch Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="363" data-acc="R" data-u="" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">Emergency Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="364" data-acc="R" data-u="" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">Shutdown Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="365" data-acc="R" data-u="" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">Hood 1 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="366" data-acc="R" data-u="" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">Hood 2 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="367" data-acc="R" data-u="" id="obj-av-367"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">367</td><td class="n">Hood 3 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="368" data-acc="R" data-u="" id="obj-av-368"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">368</td><td class="n">Hood 4 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="369" data-acc="R" data-u="" id="obj-av-369"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">369</td><td class="n">Hood 5 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="370" data-acc="R" data-u="" id="obj-av-370"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">370</td><td class="n">Hood 6 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="371" data-acc="R" data-u="" id="obj-av-371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">371</td><td class="n">Hood 7 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="372" data-acc="W" data-u="CFM" id="obj-av-372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">372</td><td class="n">Supply 1 Flow Change</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="373" data-acc="W" data-u="CFM" id="obj-av-373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">373</td><td class="n">Supply 2 Flow Change</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="374" data-acc="W" data-u="CFM" id="obj-av-374"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">374</td><td class="n">Supply 3 Flow Change</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="375" data-acc="W" data-u="CFM" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">Supply 4 Flow Change</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="376" data-acc="W" data-u="s" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">Supply 1 Reheat/Cooling Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="377" data-acc="W" data-u="s" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">Supply 2 Reheat/Cooling Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="378" data-acc="W" data-u="s" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">Supply 3 Reheat/Cooling Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="379" data-acc="W" data-u="s" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">Supply 4 Reheat/Cooling Delay</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="392" data-acc="W" data-u="% open" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">Supply 5 Temp Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="393" data-acc="W" data-u="% open" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">Supply 6 Temp Manual Position</td><td class="d"></td><td class="u">% open</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="395" data-acc="R" data-u="s" id="obj-av-395"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">395</td><td class="n">Current Alarm Delay</td><td class="d">TSI: do not overwrite</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="396" data-acc="R" data-u="CFM" id="obj-av-396"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">396</td><td class="n">Current Offset</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="398" data-acc="R" data-u="CFM" id="obj-av-398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">398</td><td class="n">Current Supply 1 Minimum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="399" data-acc="R" data-u="CFM" id="obj-av-399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">399</td><td class="n">Current Supply 1 Cooling Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="400" data-acc="R" data-u="CFM" id="obj-av-400"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">400</td><td class="n">Current Supply 1 Heating Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="401" data-acc="R" data-u="CFM" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">Current Supply 1 Maximum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="402" data-acc="R" data-u="CFM" id="obj-av-402"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">402</td><td class="n">Current Supply 2 Minimum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="403" data-acc="R" data-u="CFM" id="obj-av-403"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">403</td><td class="n">Current Supply 2 Cooling Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="404" data-acc="R" data-u="CFM" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">Current Supply 2 Heating Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="405" data-acc="R" data-u="CFM" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">Current Supply 2 Maximum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="406" data-acc="R" data-u="CFM" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">Current Supply 3 Minimum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="407" data-acc="R" data-u="CFM" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">Current Supply 3 Cooling Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="408" data-acc="R" data-u="CFM" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">Current Supply 3 Heating Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="409" data-acc="R" data-u="CFM" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">Current Supply 3 Maximum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="410" data-acc="R" data-u="CFM" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">Current Supply 4 Minimum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="411" data-acc="R" data-u="CFM" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">Current Supply 4 Cooling Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="412" data-acc="R" data-u="CFM" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">Current Supply 4 Heating Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="413" data-acc="R" data-u="CFM" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">Current Supply 4 Maximum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="414" data-acc="R" data-u="°F" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">Current Supply 1 Heat Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="415" data-acc="R" data-u="°F" id="obj-av-415"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">415</td><td class="n">Current Supply 1 Cool Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="416" data-acc="R" data-u="°F" id="obj-av-416"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">416</td><td class="n">Current Supply 2 Heat Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="417" data-acc="R" data-u="°F" id="obj-av-417"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">417</td><td class="n">Current Supply 2 Cool Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="418" data-acc="R" data-u="°F" id="obj-av-418"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">418</td><td class="n">Current Supply 3 Heat Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="419" data-acc="R" data-u="°F" id="obj-av-419"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">419</td><td class="n">Current Supply 3 Cool Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="420" data-acc="R" data-u="°F" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">Current Supply 4 Heat Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="421" data-acc="R" data-u="°F" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">Current Supply 4 Cool Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="422" data-acc="R" data-u="in. W.C." id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">Current Room Pressure Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="423" data-acc="R" data-u="CFM" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">Current Supply 1 Low Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="424" data-acc="R" data-u="CFM" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">Current Supply 1 High Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="425" data-acc="R" data-u="CFM" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">Current Supply 2 Low Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="426" data-acc="R" data-u="CFM" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">Current Supply 2 High Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="427" data-acc="R" data-u="CFM" id="obj-av-427"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">427</td><td class="n">Current Supply 3 Low Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="428" data-acc="R" data-u="CFM" id="obj-av-428"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">428</td><td class="n">Current Supply 3 High Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="429" data-acc="R" data-u="CFM" id="obj-av-429"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">429</td><td class="n">Current Supply 4 Low Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="430" data-acc="R" data-u="CFM" id="obj-av-430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">430</td><td class="n">Current Supply 4 High Flow Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="431" data-acc="R" data-u="in. W.C." id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">Current Low Pressure Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="432" data-acc="R" data-u="in. W.C." id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">Current High Pressure Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="433" data-acc="R" data-u="°F" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">Current Supply 1 Low Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="434" data-acc="R" data-u="°F" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">Current Supply 1 High Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="435" data-acc="R" data-u="°F" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">Current Supply 2 Low Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="436" data-acc="R" data-u="°F" id="obj-av-436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">436</td><td class="n">Current Supply 2 High Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="437" data-acc="R" data-u="°F" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">Current Supply 3 Low Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="438" data-acc="R" data-u="°F" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">Current Supply 3 High Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="439" data-acc="R" data-u="°F" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">Current Supply 4 Low Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="440" data-acc="R" data-u="°F" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">Current Supply 4 High Temperature Alarm</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="441" data-acc="W" data-u="CFM" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">Hood 1 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="442" data-acc="W" data-u="CFM" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">Hood 1 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="443" data-acc="W" data-u="" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">Hood 1 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="445" data-acc="W" data-u="s" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">Hood 1 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="446" data-acc="W" data-u="ft²" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">Hood 1 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="448" data-acc="W" data-u="ft/min" id="obj-av-448"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">448</td><td class="n">Hood 1 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="449" data-acc="W" data-u="V" id="obj-av-449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">449</td><td class="n">Hood 1 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="450" data-acc="W" data-u="V" id="obj-av-450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">450</td><td class="n">Hood 1 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="451" data-acc="R" data-u="V" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">Hood 1 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="452" data-acc="W" data-u="V" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">Hood 1 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="453" data-acc="W" data-u="V" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">Hood 1 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="454" data-acc="W" data-u="ft²" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">Hood 1 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="456" data-acc="W" data-u="in. W.C." id="obj-av-456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">456</td><td class="n">Hood 1 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="459" data-acc="W" data-u="CFM" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">Hood 1 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="460" data-acc="W" data-u="CFM" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">Hood 1 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="461" data-acc="R" data-u="V" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">Hood 1 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="462" data-acc="R" data-u="V" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">Hood 1 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="463" data-acc="W" data-u="CFM" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">Hood 1 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="464" data-acc="W" data-u="CFM" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">Hood 1 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="465" data-acc="W" data-u="CFM" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">Hood 2 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="466" data-acc="W" data-u="CFM" id="obj-av-466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">466</td><td class="n">Hood 2 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="467" data-acc="W" data-u="" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">Hood 2 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="469" data-acc="W" data-u="s" id="obj-av-469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">469</td><td class="n">Hood 2 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="470" data-acc="W" data-u="ft²" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">Hood 2 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="472" data-acc="W" data-u="ft/min" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">Hood 2 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="473" data-acc="W" data-u="V" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">Hood 2 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="474" data-acc="W" data-u="V" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">Hood 2 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="475" data-acc="R" data-u="V" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">Hood 2 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="476" data-acc="W" data-u="V" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">Hood 2 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="477" data-acc="W" data-u="V" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">Hood 2 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="478" data-acc="W" data-u="ft²" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">Hood 2 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="480" data-acc="W" data-u="in. W.C." id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">Hood 2 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="483" data-acc="W" data-u="CFM" id="obj-av-483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">483</td><td class="n">Hood 2 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="484" data-acc="W" data-u="CFM" id="obj-av-484"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">484</td><td class="n">Hood 2 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="485" data-acc="R" data-u="V" id="obj-av-485"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">485</td><td class="n">Hood 2 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="486" data-acc="R" data-u="V" id="obj-av-486"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">486</td><td class="n">Hood 2 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="487" data-acc="W" data-u="CFM" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">487</td><td class="n">Hood 2 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="488" data-acc="W" data-u="CFM" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">Hood 2 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="489" data-acc="W" data-u="CFM" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">Hood 3 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="490" data-acc="W" data-u="CFM" id="obj-av-490"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">490</td><td class="n">Hood 3 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="491" data-acc="W" data-u="" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">Hood 3 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="493" data-acc="W" data-u="s" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">Hood 3 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="494" data-acc="W" data-u="ft²" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">Hood 3 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="496" data-acc="W" data-u="ft/min" id="obj-av-496"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">496</td><td class="n">Hood 3 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="497" data-acc="W" data-u="V" id="obj-av-497"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">497</td><td class="n">Hood 3 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="498" data-acc="W" data-u="V" id="obj-av-498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">498</td><td class="n">Hood 3 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="499" data-acc="R" data-u="V" id="obj-av-499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">499</td><td class="n">Hood 3 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="500" data-acc="W" data-u="V" id="obj-av-500"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500</td><td class="n">Hood 3 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="501" data-acc="W" data-u="V" id="obj-av-501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">501</td><td class="n">Hood 3 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="502" data-acc="W" data-u="ft²" id="obj-av-502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502</td><td class="n">Hood 3 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="504" data-acc="W" data-u="in. W.C." id="obj-av-504"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504</td><td class="n">Hood 3 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="507" data-acc="W" data-u="CFM" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">Hood 3 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="508" data-acc="W" data-u="CFM" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">Hood 3 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="509" data-acc="R" data-u="V" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">Hood 3 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="510" data-acc="R" data-u="V" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">Hood 3 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="511" data-acc="W" data-u="CFM" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">Hood 3 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="512" data-acc="W" data-u="CFM" id="obj-av-512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">512</td><td class="n">Hood 3 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="513" data-acc="W" data-u="CFM" id="obj-av-513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">513</td><td class="n">Hood 4 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="514" data-acc="W" data-u="CFM" id="obj-av-514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">514</td><td class="n">Hood 4 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="515" data-acc="W" data-u="" id="obj-av-515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">515</td><td class="n">Hood 4 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="517" data-acc="W" data-u="s" id="obj-av-517"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">517</td><td class="n">Hood 4 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="518" data-acc="W" data-u="ft²" id="obj-av-518"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">518</td><td class="n">Hood 4 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="520" data-acc="W" data-u="ft/min" id="obj-av-520"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">520</td><td class="n">Hood 4 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="521" data-acc="W" data-u="V" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">Hood 4 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="522" data-acc="W" data-u="V" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">Hood 4 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="523" data-acc="R" data-u="V" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">Hood 4 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="524" data-acc="W" data-u="V" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">Hood 4 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="525" data-acc="W" data-u="V" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">Hood 4 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="526" data-acc="W" data-u="ft²" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">Hood 4 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="528" data-acc="W" data-u="in. W.C." id="obj-av-528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">528</td><td class="n">Hood 4 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="531" data-acc="W" data-u="CFM" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">Hood 4 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="532" data-acc="W" data-u="CFM" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">Hood 4 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="533" data-acc="R" data-u="V" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">Hood 4 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="534" data-acc="R" data-u="V" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">Hood 4 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="535" data-acc="W" data-u="CFM" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">Hood 4 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="536" data-acc="W" data-u="CFM" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">Hood 4 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="537" data-acc="W" data-u="CFM" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">Hood 5 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="538" data-acc="W" data-u="CFM" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">Hood 5 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="539" data-acc="W" data-u="" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">Hood 5 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="541" data-acc="W" data-u="s" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">Hood 5 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="542" data-acc="W" data-u="ft²" id="obj-av-542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542</td><td class="n">Hood 5 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="544" data-acc="W" data-u="ft/min" id="obj-av-544"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544</td><td class="n">Hood 5 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="545" data-acc="W" data-u="V" id="obj-av-545"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">545</td><td class="n">Hood 5 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="546" data-acc="W" data-u="V" id="obj-av-546"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546</td><td class="n">Hood 5 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="547" data-acc="R" data-u="V" id="obj-av-547"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547</td><td class="n">Hood 5 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="548" data-acc="W" data-u="V" id="obj-av-548"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">548</td><td class="n">Hood 5 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="549" data-acc="W" data-u="V" id="obj-av-549"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">549</td><td class="n">Hood 5 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="550" data-acc="W" data-u="ft²" id="obj-av-550"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">550</td><td class="n">Hood 5 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="552" data-acc="W" data-u="in. W.C." id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">Hood 5 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="555" data-acc="W" data-u="CFM" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">Hood 5 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="556" data-acc="W" data-u="CFM" id="obj-av-556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">556</td><td class="n">Hood 5 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="557" data-acc="R" data-u="V" id="obj-av-557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">557</td><td class="n">Hood 5 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="558" data-acc="R" data-u="V" id="obj-av-558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">558</td><td class="n">Hood 5 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="559" data-acc="W" data-u="CFM" id="obj-av-559"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">559</td><td class="n">Hood 5 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="560" data-acc="W" data-u="CFM" id="obj-av-560"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">560</td><td class="n">Hood 5 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="561" data-acc="W" data-u="CFM" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">Hood 6 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="562" data-acc="W" data-u="CFM" id="obj-av-562"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">562</td><td class="n">Hood 6 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="563" data-acc="W" data-u="" id="obj-av-563"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">563</td><td class="n">Hood 6 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="565" data-acc="W" data-u="s" id="obj-av-565"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">565</td><td class="n">Hood 6 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="566" data-acc="W" data-u="ft²" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">Hood 6 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="568" data-acc="W" data-u="ft/min" id="obj-av-568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">568</td><td class="n">Hood 6 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="569" data-acc="W" data-u="V" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">Hood 6 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="570" data-acc="W" data-u="V" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">Hood 6 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="571" data-acc="R" data-u="V" id="obj-av-571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">571</td><td class="n">Hood 6 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="572" data-acc="W" data-u="V" id="obj-av-572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">572</td><td class="n">Hood 6 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="573" data-acc="W" data-u="V" id="obj-av-573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">573</td><td class="n">Hood 6 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="574" data-acc="W" data-u="ft²" id="obj-av-574"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">574</td><td class="n">Hood 6 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="576" data-acc="W" data-u="in. W.C." id="obj-av-576"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">576</td><td class="n">Hood 6 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="579" data-acc="W" data-u="CFM" id="obj-av-579"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">579</td><td class="n">Hood 6 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="580" data-acc="W" data-u="CFM" id="obj-av-580"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">580</td><td class="n">Hood 6 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="581" data-acc="R" data-u="V" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">Hood 6 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="582" data-acc="R" data-u="V" id="obj-av-582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582</td><td class="n">Hood 6 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="583" data-acc="W" data-u="CFM" id="obj-av-583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">583</td><td class="n">Hood 6 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="584" data-acc="W" data-u="CFM" id="obj-av-584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">584</td><td class="n">Hood 6 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="585" data-acc="W" data-u="CFM" id="obj-av-585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">585</td><td class="n">Hood 7 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="586" data-acc="W" data-u="CFM" id="obj-av-586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">586</td><td class="n">Hood 7 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="587" data-acc="W" data-u="" id="obj-av-587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">587</td><td class="n">Hood 7 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="589" data-acc="W" data-u="s" id="obj-av-589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">589</td><td class="n">Hood 7 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="590" data-acc="W" data-u="ft²" id="obj-av-590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">590</td><td class="n">Hood 7 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="592" data-acc="W" data-u="ft/min" id="obj-av-592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">592</td><td class="n">Hood 7 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="593" data-acc="W" data-u="V" id="obj-av-593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">593</td><td class="n">Hood 7 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="594" data-acc="W" data-u="V" id="obj-av-594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">594</td><td class="n">Hood 7 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="595" data-acc="R" data-u="V" id="obj-av-595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">595</td><td class="n">Hood 7 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="596" data-acc="W" data-u="V" id="obj-av-596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">596</td><td class="n">Hood 7 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="597" data-acc="W" data-u="V" id="obj-av-597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">597</td><td class="n">Hood 7 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="598" data-acc="W" data-u="ft²" id="obj-av-598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">598</td><td class="n">Hood 7 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="600" data-acc="W" data-u="in. W.C." id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">Hood 7 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="603" data-acc="W" data-u="CFM" id="obj-av-603"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">603</td><td class="n">Hood 7 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="604" data-acc="W" data-u="CFM" id="obj-av-604"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">604</td><td class="n">Hood 7 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="605" data-acc="R" data-u="V" id="obj-av-605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">605</td><td class="n">Hood 7 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="606" data-acc="R" data-u="V" id="obj-av-606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">606</td><td class="n">Hood 7 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="607" data-acc="W" data-u="CFM" id="obj-av-607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">607</td><td class="n">Hood 7 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="608" data-acc="W" data-u="CFM" id="obj-av-608"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">608</td><td class="n">Hood 7 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="609" data-acc="R" data-u="CFM" id="obj-av-609"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">609</td><td class="n">Hood 1 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="610" data-acc="R" data-u="CFM" id="obj-av-610"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">610</td><td class="n">Hood 1 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="611" data-acc="R" data-u="CFM" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">Hood 2 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="612" data-acc="R" data-u="CFM" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">Hood 2 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="613" data-acc="R" data-u="CFM" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">Hood 3 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="614" data-acc="R" data-u="CFM" id="obj-av-614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">614</td><td class="n">Hood 3 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="615" data-acc="R" data-u="CFM" id="obj-av-615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">615</td><td class="n">Hood 4 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="616" data-acc="R" data-u="CFM" id="obj-av-616"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">616</td><td class="n">Hood 4 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="617" data-acc="R" data-u="CFM" id="obj-av-617"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">617</td><td class="n">Hood 5 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="618" data-acc="R" data-u="CFM" id="obj-av-618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">618</td><td class="n">Hood 5 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="619" data-acc="R" data-u="CFM" id="obj-av-619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">619</td><td class="n">Hood 6 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="620" data-acc="R" data-u="CFM" id="obj-av-620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">620</td><td class="n">Hood 6 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="621" data-acc="R" data-u="CFM" id="obj-av-621"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">621</td><td class="n">Hood 7 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="622" data-acc="R" data-u="CFM" id="obj-av-622"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">622</td><td class="n">Hood 7 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="623" data-acc="R" data-u="ft/min" id="obj-av-623"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">623</td><td class="n">TTW Sensor UnSpanned Velocity</td><td class="d">TSI: do not overwrite</td><td class="u">ft/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="624" data-acc="R" data-u="ft/min" id="obj-av-624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">624</td><td class="n">TTW Sensor Spanned Velocity</td><td class="d">TSI: do not overwrite</td><td class="u">ft/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="625" data-acc="R" data-u="V" id="obj-av-625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">625</td><td class="n">Supply 1 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="626" data-acc="R" data-u="V" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">Supply 1 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="627" data-acc="R" data-u="V" id="obj-av-627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">627</td><td class="n">Supply 2 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="628" data-acc="R" data-u="V" id="obj-av-628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">628</td><td class="n">Supply 2 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="629" data-acc="R" data-u="V" id="obj-av-629"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">629</td><td class="n">Supply 3 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="630" data-acc="R" data-u="V" id="obj-av-630"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">630</td><td class="n">Supply 3 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="631" data-acc="R" data-u="V" id="obj-av-631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">631</td><td class="n">Supply 4 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="632" data-acc="R" data-u="V" id="obj-av-632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">632</td><td class="n">Supply 4 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="633" data-acc="R" data-u="V" id="obj-av-633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">633</td><td class="n">Exhaust 1 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="634" data-acc="R" data-u="V" id="obj-av-634"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">634</td><td class="n">Exhaust 1 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="635" data-acc="R" data-u="V" id="obj-av-635"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">635</td><td class="n">Exhaust 2 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="636" data-acc="R" data-u="V" id="obj-av-636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">636</td><td class="n">Exhaust 2 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="653" data-acc="W" data-u="CFM" id="obj-av-653"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">653</td><td class="n">Supply 5 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="654" data-acc="W" data-u="CFM" id="obj-av-654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">654</td><td class="n">Supply 6 Balancer Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="655" data-acc="R" data-u="CFM" id="obj-av-655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">655</td><td class="n">Current Supply 1 Minimum Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="656" data-acc="R" data-u="CFM" id="obj-av-656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">656</td><td class="n">Current Supply 2 Minimum Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="657" data-acc="R" data-u="CFM" id="obj-av-657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">657</td><td class="n">Current Supply 3 Minimum Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="658" data-acc="R" data-u="CFM" id="obj-av-658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">658</td><td class="n">Current Supply 4 Minimum Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="659" data-acc="R" data-u="CFM" id="obj-av-659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">659</td><td class="n">Offset Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="660" data-acc="R" data-u="CFM" data-min="1" id="obj-av-660"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">660</td><td class="n">Current Total Supply Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="661" data-acc="R" data-u="CFM" data-min="1" id="obj-av-661"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">661</td><td class="n">Current Total Exhaust Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="662" data-acc="R" data-u="CFM" id="obj-av-662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">662</td><td class="n">Supply 1 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="663" data-acc="R" data-u="CFM" id="obj-av-663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">663</td><td class="n">Supply 2 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="664" data-acc="R" data-u="CFM" id="obj-av-664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">664</td><td class="n">Supply 3 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="665" data-acc="R" data-u="CFM" id="obj-av-665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">665</td><td class="n">Supply 4 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="666" data-acc="R" data-u="CFM" id="obj-av-666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">666</td><td class="n">Exhaust 1 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="667" data-acc="R" data-u="CFM" id="obj-av-667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">667</td><td class="n">Exhaust 2 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="668" data-acc="R" data-u="CFM" id="obj-av-668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">668</td><td class="n">Hood 1 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="669" data-acc="R" data-u="CFM" id="obj-av-669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">669</td><td class="n">Hood 2 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="670" data-acc="R" data-u="CFM" id="obj-av-670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">670</td><td class="n">Hood 3 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="671" data-acc="R" data-u="CFM" id="obj-av-671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">671</td><td class="n">Hood 4 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="672" data-acc="R" data-u="CFM" id="obj-av-672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">672</td><td class="n">Hood 5 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="673" data-acc="R" data-u="CFM" id="obj-av-673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">673</td><td class="n">Hood 6 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="674" data-acc="R" data-u="CFM" id="obj-av-674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">674</td><td class="n">Hood 7 Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="675" data-acc="R" data-u="% open" id="obj-av-675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">675</td><td class="n">Current Supply 1 Temperature Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="676" data-acc="R" data-u="% open" id="obj-av-676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">676</td><td class="n">Current Supply 1 Flow Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="677" data-acc="R" data-u="% open" id="obj-av-677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">677</td><td class="n">Current Supply 2 Temperature Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="678" data-acc="R" data-u="% open" id="obj-av-678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">678</td><td class="n">Current Supply 2 Flow Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="679" data-acc="R" data-u="% open" id="obj-av-679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">679</td><td class="n">Current Supply 3 Temperature Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="680" data-acc="R" data-u="% open" id="obj-av-680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">680</td><td class="n">Current Supply 3 Flow Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="681" data-acc="R" data-u="% open" id="obj-av-681"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">681</td><td class="n">Current Supply 4 Temperature Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="682" data-acc="R" data-u="% open" id="obj-av-682"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">682</td><td class="n">Current Supply 4 Flow Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="683" data-acc="R" data-u="% open" id="obj-av-683"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">683</td><td class="n">Current Exhaust 1 Flow Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="684" data-acc="R" data-u="% open" id="obj-av-684"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">684</td><td class="n">Current Exhaust 2 Flow Control Position</td><td class="d">TSI: do not overwrite</td><td class="u">% open</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="685" data-acc="R" data-u="°F" id="obj-av-685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">685</td><td class="n">Supply 1 DAT</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="686" data-acc="R" data-u="°F" id="obj-av-686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">686</td><td class="n">Supply 2 DAT</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="687" data-acc="R" data-u="°F" id="obj-av-687"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">687</td><td class="n">Supply 3 DAT</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="688" data-acc="R" data-u="°F" id="obj-av-688"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">688</td><td class="n">Supply 4 DAT</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="689" data-acc="R" data-u="°F" data-min="1" id="obj-av-689"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">689</td><td class="n">Supply 1 Room Temp</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="690" data-acc="R" data-u="°F" id="obj-av-690"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">690</td><td class="n">Supply 2 Room Temp</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="691" data-acc="R" data-u="°F" id="obj-av-691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">691</td><td class="n">Supply 3 Room Temp</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="692" data-acc="R" data-u="°F" id="obj-av-692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">692</td><td class="n">Supply 4 Room Temp</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="693" data-acc="R" data-u="°F" id="obj-av-693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">693</td><td class="n">Supply 1 Room Temp Adj</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="694" data-acc="R" data-u="°F" id="obj-av-694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">694</td><td class="n">Supply 2 Room Temp Adj</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="695" data-acc="R" data-u="°F" id="obj-av-695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">695</td><td class="n">Supply 3 Room Temp Adj</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="696" data-acc="R" data-u="°F" id="obj-av-696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">696</td><td class="n">Supply 4 Room Temp Adj</td><td class="d">TSI: do not overwrite</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="697" data-acc="R" data-u="in. W.C." data-min="1" id="obj-av-697"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">697</td><td class="n">Room Pressure</td><td class="d">TSI: do not overwrite</td><td class="u">in. W.C.</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="698" data-acc="R" data-u="%RH" id="obj-av-698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">698</td><td class="n">Relative Humidity</td><td class="d">TSI: do not overwrite</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="699" data-acc="R" data-u="" id="obj-av-699"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">699</td><td class="n">Hood 8 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="700" data-acc="R" data-u="" id="obj-av-700"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">700</td><td class="n">Hood 9 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="701" data-acc="R" data-u="" id="obj-av-701"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">701</td><td class="n">Hood 10 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="702" data-acc="R" data-u="" id="obj-av-702"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">702</td><td class="n">Hood 11 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="703" data-acc="R" data-u="" id="obj-av-703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">703</td><td class="n">Hood 12 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="704" data-acc="R" data-u="" id="obj-av-704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">704</td><td class="n">Hood 13 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="705" data-acc="R" data-u="" id="obj-av-705"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">705</td><td class="n">Hood 14 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="706" data-acc="R" data-u="" id="obj-av-706"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">706</td><td class="n">Hood 15 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="707" data-acc="R" data-u="" id="obj-av-707"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">707</td><td class="n">Hood 16 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="708" data-acc="R" data-u="" id="obj-av-708"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">708</td><td class="n">Hood 17 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="709" data-acc="R" data-u="" id="obj-av-709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">709</td><td class="n">Hood 18 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="710" data-acc="R" data-u="" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">Hood 19 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="711" data-acc="R" data-u="" id="obj-av-711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">711</td><td class="n">Hood 20 Flow Input Number</td><td class="d">TSI: do not overwrite</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="713" data-acc="R" data-u="V" id="obj-av-713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">713</td><td class="n">Supply 1 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="714" data-acc="R" data-u="V" id="obj-av-714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">714</td><td class="n">Supply 2 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="715" data-acc="R" data-u="V" id="obj-av-715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">715</td><td class="n">Supply 3 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="716" data-acc="R" data-u="V" id="obj-av-716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">716</td><td class="n">Supply 4 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="717" data-acc="R" data-u="V" id="obj-av-717"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">717</td><td class="n">Exhaust 1 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="718" data-acc="R" data-u="V" id="obj-av-718"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">718</td><td class="n">Exhaust 2 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="719" data-acc="R" data-u="V" id="obj-av-719"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">719</td><td class="n">Hood 1 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="720" data-acc="R" data-u="V" id="obj-av-720"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">720</td><td class="n">Hood 2 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="721" data-acc="R" data-u="V" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">Hood 3 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="722" data-acc="R" data-u="V" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">Hood 4 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="723" data-acc="R" data-u="V" id="obj-av-723"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">723</td><td class="n">Hood 5 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="724" data-acc="R" data-u="V" id="obj-av-724"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">724</td><td class="n">Hood 6 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="725" data-acc="R" data-u="V" id="obj-av-725"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">725</td><td class="n">Hood 7 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="726" data-acc="R" data-u="V" id="obj-av-726"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">726</td><td class="n">Supply 1 DAT Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="727" data-acc="R" data-u="V" id="obj-av-727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">727</td><td class="n">Supply 2 DAT Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="728" data-acc="R" data-u="V" id="obj-av-728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">728</td><td class="n">Supply 3 DAT Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="729" data-acc="R" data-u="V" id="obj-av-729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">729</td><td class="n">Supply 4 DAT Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="730" data-acc="R" data-u="V" id="obj-av-730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">730</td><td class="n">Room Pressure Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="731" data-acc="R" data-u="V" id="obj-av-731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">731</td><td class="n">Relative Humidity Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="732" data-acc="R" data-u="V" id="obj-av-732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">732</td><td class="n">Supply 1 Room Temp Adjustment Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="733" data-acc="R" data-u="V" id="obj-av-733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">733</td><td class="n">Supply 2 Room Temp Adjustment Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="734" data-acc="R" data-u="V" id="obj-av-734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">734</td><td class="n">Supply 3 Room Temp Adjustment Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="735" data-acc="R" data-u="V" id="obj-av-735"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">735</td><td class="n">Supply 4 Room Temp Adjustment Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="736" data-acc="W" data-u="" id="obj-av-736"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">736</td><td class="n">Supply 1 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="737" data-acc="W" data-u="" id="obj-av-737"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">737</td><td class="n">Supply 2 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="738" data-acc="W" data-u="" id="obj-av-738"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">738</td><td class="n">Supply 3 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="739" data-acc="W" data-u="" id="obj-av-739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">739</td><td class="n">Supply 4 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="740" data-acc="W" data-u="" id="obj-av-740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">740</td><td class="n">Exhaust 1 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="741" data-acc="W" data-u="" id="obj-av-741"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">741</td><td class="n">Exhaust 2 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="742" data-acc="W" data-u="" id="obj-av-742"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">742</td><td class="n">Supply 1 Flow Integral Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="743" data-acc="W" data-u="" id="obj-av-743"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">743</td><td class="n">Supply 2 Flow Integral Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="744" data-acc="W" data-u="" id="obj-av-744"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">744</td><td class="n">Supply 3 Flow Integral Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="745" data-acc="W" data-u="" id="obj-av-745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">745</td><td class="n">Supply 4 Flow Integral Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="746" data-acc="W" data-u="" id="obj-av-746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">746</td><td class="n">Exhaust 1 Flow Integral Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="747" data-acc="W" data-u="" id="obj-av-747"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">747</td><td class="n">Exhaust 2 Flow Integral Time</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="748" data-acc="W" data-u="" id="obj-av-748"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">748</td><td class="n">Pressure Control Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="749" data-acc="W" data-u="°F" id="obj-av-749"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">749</td><td class="n">Supply 1 Temp Throttling Range</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="750" data-acc="W" data-u="°F" id="obj-av-750"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">750</td><td class="n">Supply 2 Temp Throttling Range</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="751" data-acc="W" data-u="°F" id="obj-av-751"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">751</td><td class="n">Supply 3 Temp Throttling Range</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="752" data-acc="W" data-u="°F" id="obj-av-752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">752</td><td class="n">Supply 4 Temp Throttling Range</td><td class="d"></td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="753" data-acc="W" data-u="s" id="obj-av-753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">753</td><td class="n">Supply 1 Temp Integral Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="754" data-acc="W" data-u="s" id="obj-av-754"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">754</td><td class="n">Supply 2 Temp Integral Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="755" data-acc="W" data-u="s" id="obj-av-755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">755</td><td class="n">Supply 3 Temp Integral Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="756" data-acc="W" data-u="s" id="obj-av-756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">756</td><td class="n">Supply 4 Temp Integral Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="757" data-acc="W" data-u="%" id="obj-av-757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">757</td><td class="n">Supply 1 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="758" data-acc="W" data-u="%" id="obj-av-758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">758</td><td class="n">Supply 2 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="759" data-acc="W" data-u="%" id="obj-av-759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">759</td><td class="n">Supply 3 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="760" data-acc="W" data-u="%" id="obj-av-760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">760</td><td class="n">Supply 4 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="761" data-acc="W" data-u="%" id="obj-av-761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">761</td><td class="n">Exhaust 1 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="762" data-acc="W" data-u="%" id="obj-av-762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">762</td><td class="n">Exhaust 2 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="763" data-acc="W" data-u="%" id="obj-av-763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">763</td><td class="n">Supply 1 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="764" data-acc="W" data-u="%" id="obj-av-764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">764</td><td class="n">Supply 2 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="765" data-acc="W" data-u="%" id="obj-av-765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">765</td><td class="n">Supply 3 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="766" data-acc="W" data-u="%" id="obj-av-766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">766</td><td class="n">Supply 4 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="767" data-acc="W" data-u="%" id="obj-av-767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">767</td><td class="n">Exhaust 1 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="768" data-acc="W" data-u="%" id="obj-av-768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">768</td><td class="n">Exhaust 2 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="769" data-acc="W" data-u="CFM" id="obj-av-769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">769</td><td class="n">Supply 1 Shutdown Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="770" data-acc="W" data-u="CFM" id="obj-av-770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">770</td><td class="n">Supply 1 Shutdown High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="771" data-acc="W" data-u="CFM" id="obj-av-771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">771</td><td class="n">Supply 2 Shutdown Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="772" data-acc="W" data-u="CFM" id="obj-av-772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">772</td><td class="n">Supply 2 Shutdown High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="773" data-acc="W" data-u="CFM" id="obj-av-773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">773</td><td class="n">Supply 3 Shutdown Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="774" data-acc="W" data-u="CFM" id="obj-av-774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">774</td><td class="n">Supply 3 Shutdown High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="775" data-acc="W" data-u="CFM" id="obj-av-775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">775</td><td class="n">Supply 4 Shutdown Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="776" data-acc="W" data-u="CFM" id="obj-av-776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">776</td><td class="n">Supply 4 Shutdown High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="777" data-acc="W" data-u="CFM" id="obj-av-777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">777</td><td class="n">Exhaust 1 Shutdown Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="778" data-acc="W" data-u="CFM" id="obj-av-778"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">778</td><td class="n">Exhaust 1 Shutdown High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="779" data-acc="W" data-u="CFM" id="obj-av-779"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">779</td><td class="n">Exhaust 2 Shutdown Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="780" data-acc="W" data-u="CFM" id="obj-av-780"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">780</td><td class="n">Exhaust 2 Shutdown High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="781" data-acc="W" data-u="CFM" id="obj-av-781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">781</td><td class="n">Exhaust 1 Unocc Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="782" data-acc="W" data-u="CFM" id="obj-av-782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">782</td><td class="n">Exhaust 1 Unocc High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="783" data-acc="W" data-u="CFM" id="obj-av-783"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">783</td><td class="n">Exhaust 2 Unocc Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="784" data-acc="W" data-u="CFM" id="obj-av-784"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">784</td><td class="n">Exhaust 2 Unocc High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="785" data-acc="W" data-u="CFM" id="obj-av-785"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">785</td><td class="n">Current Exhaust 1 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="786" data-acc="W" data-u="CFM" id="obj-av-786"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">786</td><td class="n">Current Exhaust 1 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="787" data-acc="W" data-u="CFM" id="obj-av-787"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">787</td><td class="n">Current Exhaust 2 Low Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="788" data-acc="W" data-u="CFM" id="obj-av-788"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">788</td><td class="n">Current Exhaust 2 High Flow Alarm</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="789" data-acc="W" data-u="CFM" id="obj-av-789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">789</td><td class="n">Hood 8 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="790" data-acc="W" data-u="CFM" id="obj-av-790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">790</td><td class="n">Hood 9 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="791" data-acc="W" data-u="CFM" id="obj-av-791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">791</td><td class="n">Hood 10 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="792" data-acc="W" data-u="CFM" id="obj-av-792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">792</td><td class="n">Hood 11 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="793" data-acc="W" data-u="CFM" id="obj-av-793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">793</td><td class="n">Hood 12 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="794" data-acc="W" data-u="CFM" id="obj-av-794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">794</td><td class="n">Hood 13 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="795" data-acc="W" data-u="CFM" id="obj-av-795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">795</td><td class="n">Hood 14 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="796" data-acc="W" data-u="CFM" id="obj-av-796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">796</td><td class="n">Hood 15 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="797" data-acc="W" data-u="CFM" id="obj-av-797"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">797</td><td class="n">Hood 16 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="798" data-acc="W" data-u="CFM" id="obj-av-798"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">798</td><td class="n">Hood 17 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="799" data-acc="W" data-u="CFM" id="obj-av-799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">799</td><td class="n">Hood 18 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="800" data-acc="W" data-u="CFM" id="obj-av-800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">800</td><td class="n">Hood 19 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="801" data-acc="W" data-u="CFM" id="obj-av-801"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">801</td><td class="n">Hood 20 Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="802" data-acc="R" data-u="V" id="obj-av-802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">802</td><td class="n">Hood 8 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="803" data-acc="R" data-u="V" id="obj-av-803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">803</td><td class="n">Hood 9 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="804" data-acc="R" data-u="V" id="obj-av-804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">804</td><td class="n">Hood 10 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="805" data-acc="R" data-u="V" id="obj-av-805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805</td><td class="n">Hood 11 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="806" data-acc="R" data-u="V" id="obj-av-806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">806</td><td class="n">Hood 12 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="807" data-acc="R" data-u="V" id="obj-av-807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">807</td><td class="n">Hood 13 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="808" data-acc="R" data-u="V" id="obj-av-808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">808</td><td class="n">Hood 14 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="809" data-acc="R" data-u="V" id="obj-av-809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">809</td><td class="n">Hood 15 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="810" data-acc="R" data-u="V" id="obj-av-810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810</td><td class="n">Hood 16 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="811" data-acc="R" data-u="V" id="obj-av-811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">811</td><td class="n">Hood 17 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="812" data-acc="R" data-u="V" id="obj-av-812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">812</td><td class="n">Hood 18 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="813" data-acc="R" data-u="V" id="obj-av-813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">813</td><td class="n">Hood 19 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="814" data-acc="R" data-u="V" id="obj-av-814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">814</td><td class="n">Hood 20 Flow Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="815" data-acc="W" data-u="CFM" id="obj-av-815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">815</td><td class="n">Hood 8 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="816" data-acc="W" data-u="CFM" id="obj-av-816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">816</td><td class="n">Hood 8 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="817" data-acc="W" data-u="s" id="obj-av-817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">817</td><td class="n">Hood 8 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="818" data-acc="W" data-u="ft²" id="obj-av-818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">818</td><td class="n">Hood 8 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="819" data-acc="W" data-u="ft/min" id="obj-av-819"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">819</td><td class="n">Hood 8 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="820" data-acc="W" data-u="V" id="obj-av-820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">820</td><td class="n">Hood 8 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="821" data-acc="W" data-u="V" id="obj-av-821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">821</td><td class="n">Hood 8 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="822" data-acc="R" data-u="V" id="obj-av-822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">822</td><td class="n">Hood 8 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="823" data-acc="W" data-u="V" id="obj-av-823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">823</td><td class="n">Hood 8 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="824" data-acc="W" data-u="V" id="obj-av-824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">824</td><td class="n">Hood 8 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="825" data-acc="W" data-u="ft²" id="obj-av-825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">825</td><td class="n">Hood 8 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="826" data-acc="W" data-u="in. W.C." id="obj-av-826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">826</td><td class="n">Hood 8 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="827" data-acc="W" data-u="CFM" id="obj-av-827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">827</td><td class="n">Hood 8 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="828" data-acc="W" data-u="CFM" id="obj-av-828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">828</td><td class="n">Hood 8 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="829" data-acc="R" data-u="V" id="obj-av-829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">829</td><td class="n">Hood 8 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="830" data-acc="R" data-u="V" id="obj-av-830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">830</td><td class="n">Hood 8 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="831" data-acc="W" data-u="CFM" id="obj-av-831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">831</td><td class="n">Hood 8 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="832" data-acc="W" data-u="CFM" id="obj-av-832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">832</td><td class="n">Hood 8 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="833" data-acc="W" data-u="CFM" id="obj-av-833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">833</td><td class="n">Hood 9 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="834" data-acc="W" data-u="CFM" id="obj-av-834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">834</td><td class="n">Hood 9 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="835" data-acc="W" data-u="s" id="obj-av-835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835</td><td class="n">Hood 9 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="836" data-acc="W" data-u="ft²" id="obj-av-836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">836</td><td class="n">Hood 9 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="837" data-acc="W" data-u="ft/min" id="obj-av-837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">837</td><td class="n">Hood 9 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="838" data-acc="W" data-u="V" id="obj-av-838"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838</td><td class="n">Hood 9 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="839" data-acc="W" data-u="V" id="obj-av-839"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839</td><td class="n">Hood 9 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="840" data-acc="R" data-u="V" id="obj-av-840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">840</td><td class="n">Hood 9 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="841" data-acc="W" data-u="V" id="obj-av-841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">841</td><td class="n">Hood 9 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="842" data-acc="W" data-u="V" id="obj-av-842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">842</td><td class="n">Hood 9 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="843" data-acc="W" data-u="ft²" id="obj-av-843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">843</td><td class="n">Hood 9 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="844" data-acc="W" data-u="in. W.C." id="obj-av-844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">844</td><td class="n">Hood 9 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="845" data-acc="W" data-u="CFM" id="obj-av-845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">845</td><td class="n">Hood 9 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="846" data-acc="W" data-u="CFM" id="obj-av-846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">846</td><td class="n">Hood 9 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="847" data-acc="R" data-u="V" id="obj-av-847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">847</td><td class="n">Hood 9 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="848" data-acc="R" data-u="V" id="obj-av-848"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">848</td><td class="n">Hood 9 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="849" data-acc="W" data-u="CFM" id="obj-av-849"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">849</td><td class="n">Hood 9 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="850" data-acc="W" data-u="CFM" id="obj-av-850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">850</td><td class="n">Hood 9 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="851" data-acc="W" data-u="CFM" id="obj-av-851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">851</td><td class="n">Hood 10 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="852" data-acc="W" data-u="CFM" id="obj-av-852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">852</td><td class="n">Hood 10 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="853" data-acc="W" data-u="s" id="obj-av-853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">853</td><td class="n">Hood 10 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="854" data-acc="W" data-u="ft²" id="obj-av-854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">854</td><td class="n">Hood 10 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="855" data-acc="W" data-u="ft/min" id="obj-av-855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">855</td><td class="n">Hood 10 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="856" data-acc="W" data-u="V" id="obj-av-856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">856</td><td class="n">Hood 10 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="857" data-acc="W" data-u="V" id="obj-av-857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">857</td><td class="n">Hood 10 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="858" data-acc="R" data-u="V" id="obj-av-858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">858</td><td class="n">Hood 10 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="859" data-acc="W" data-u="V" id="obj-av-859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">859</td><td class="n">Hood 10 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="860" data-acc="W" data-u="V" id="obj-av-860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">860</td><td class="n">Hood 10 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="861" data-acc="W" data-u="ft²" id="obj-av-861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">861</td><td class="n">Hood 10 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="862" data-acc="W" data-u="in. W.C." id="obj-av-862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">862</td><td class="n">Hood 10 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="863" data-acc="W" data-u="CFM" id="obj-av-863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">863</td><td class="n">Hood 10 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="864" data-acc="W" data-u="CFM" id="obj-av-864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">864</td><td class="n">Hood 10 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="865" data-acc="R" data-u="V" id="obj-av-865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">865</td><td class="n">Hood 10 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="866" data-acc="R" data-u="V" id="obj-av-866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">866</td><td class="n">Hood 10 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="867" data-acc="W" data-u="CFM" id="obj-av-867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">867</td><td class="n">Hood 10 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="868" data-acc="W" data-u="CFM" id="obj-av-868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">868</td><td class="n">Hood 10 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="869" data-acc="W" data-u="CFM" id="obj-av-869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">869</td><td class="n">Hood 11 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="870" data-acc="W" data-u="CFM" id="obj-av-870"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">870</td><td class="n">Hood 11 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="871" data-acc="W" data-u="s" id="obj-av-871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">871</td><td class="n">Hood 11 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="872" data-acc="W" data-u="ft²" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">Hood 11 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="873" data-acc="W" data-u="ft/min" id="obj-av-873"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">873</td><td class="n">Hood 11 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="874" data-acc="W" data-u="V" id="obj-av-874"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">874</td><td class="n">Hood 11 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="875" data-acc="W" data-u="V" id="obj-av-875"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">875</td><td class="n">Hood 11 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="876" data-acc="R" data-u="V" id="obj-av-876"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876</td><td class="n">Hood 11 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="877" data-acc="W" data-u="V" id="obj-av-877"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877</td><td class="n">Hood 11 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="878" data-acc="W" data-u="V" id="obj-av-878"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878</td><td class="n">Hood 11 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="879" data-acc="W" data-u="ft²" id="obj-av-879"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">879</td><td class="n">Hood 11 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="880" data-acc="W" data-u="in. W.C." id="obj-av-880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">880</td><td class="n">Hood 11 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="881" data-acc="W" data-u="CFM" id="obj-av-881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">881</td><td class="n">Hood 11 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="882" data-acc="W" data-u="CFM" id="obj-av-882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">882</td><td class="n">Hood 11 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="883" data-acc="R" data-u="V" id="obj-av-883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">883</td><td class="n">Hood 11 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="884" data-acc="R" data-u="V" id="obj-av-884"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">884</td><td class="n">Hood 11 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="885" data-acc="W" data-u="CFM" id="obj-av-885"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">885</td><td class="n">Hood 11 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="886" data-acc="W" data-u="CFM" id="obj-av-886"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886</td><td class="n">Hood 11 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="887" data-acc="W" data-u="CFM" id="obj-av-887"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">887</td><td class="n">Hood 12 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="888" data-acc="W" data-u="CFM" id="obj-av-888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">888</td><td class="n">Hood 12 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="889" data-acc="W" data-u="s" id="obj-av-889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">889</td><td class="n">Hood 12 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="890" data-acc="W" data-u="ft²" id="obj-av-890"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">890</td><td class="n">Hood 12 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="891" data-acc="W" data-u="ft/min" id="obj-av-891"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">891</td><td class="n">Hood 12 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="892" data-acc="W" data-u="V" id="obj-av-892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">892</td><td class="n">Hood 12 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="893" data-acc="W" data-u="V" id="obj-av-893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">893</td><td class="n">Hood 12 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="894" data-acc="R" data-u="V" id="obj-av-894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">894</td><td class="n">Hood 12 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="895" data-acc="W" data-u="V" id="obj-av-895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">895</td><td class="n">Hood 12 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="896" data-acc="W" data-u="V" id="obj-av-896"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">896</td><td class="n">Hood 12 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="897" data-acc="W" data-u="ft²" id="obj-av-897"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">897</td><td class="n">Hood 12 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="898" data-acc="W" data-u="in. W.C." id="obj-av-898"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">898</td><td class="n">Hood 12 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="899" data-acc="W" data-u="CFM" id="obj-av-899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">899</td><td class="n">Hood 12 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="900" data-acc="W" data-u="CFM" id="obj-av-900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">900</td><td class="n">Hood 12 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="901" data-acc="R" data-u="V" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">Hood 12 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="902" data-acc="R" data-u="V" id="obj-av-902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">902</td><td class="n">Hood 12 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="903" data-acc="W" data-u="CFM" id="obj-av-903"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">903</td><td class="n">Hood 12 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="904" data-acc="W" data-u="CFM" id="obj-av-904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">904</td><td class="n">Hood 12 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="905" data-acc="W" data-u="CFM" id="obj-av-905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">905</td><td class="n">Hood 13 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="906" data-acc="W" data-u="CFM" id="obj-av-906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">906</td><td class="n">Hood 13 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="907" data-acc="W" data-u="s" id="obj-av-907"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">907</td><td class="n">Hood 13 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="908" data-acc="W" data-u="ft²" id="obj-av-908"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">908</td><td class="n">Hood 13 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="909" data-acc="W" data-u="ft/min" id="obj-av-909"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">909</td><td class="n">Hood 13 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="910" data-acc="W" data-u="V" id="obj-av-910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">910</td><td class="n">Hood 13 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="911" data-acc="W" data-u="V" id="obj-av-911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">911</td><td class="n">Hood 13 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="912" data-acc="R" data-u="V" id="obj-av-912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">912</td><td class="n">Hood 13 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="913" data-acc="W" data-u="V" id="obj-av-913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">913</td><td class="n">Hood 13 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="914" data-acc="W" data-u="V" id="obj-av-914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">914</td><td class="n">Hood 13 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="915" data-acc="W" data-u="ft²" id="obj-av-915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">915</td><td class="n">Hood 13 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="916" data-acc="W" data-u="in. W.C." id="obj-av-916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">916</td><td class="n">Hood 13 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="917" data-acc="W" data-u="CFM" id="obj-av-917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">917</td><td class="n">Hood 13 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="918" data-acc="W" data-u="CFM" id="obj-av-918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">918</td><td class="n">Hood 13 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="919" data-acc="R" data-u="V" id="obj-av-919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">919</td><td class="n">Hood 13 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="920" data-acc="R" data-u="V" id="obj-av-920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">920</td><td class="n">Hood 13 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="921" data-acc="W" data-u="CFM" id="obj-av-921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">921</td><td class="n">Hood 13 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="922" data-acc="W" data-u="CFM" id="obj-av-922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">922</td><td class="n">Hood 13 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="923" data-acc="W" data-u="CFM" id="obj-av-923"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">923</td><td class="n">Hood 14 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="924" data-acc="W" data-u="CFM" id="obj-av-924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">924</td><td class="n">Hood 14 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="925" data-acc="W" data-u="s" id="obj-av-925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">925</td><td class="n">Hood 14 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="926" data-acc="W" data-u="ft²" id="obj-av-926"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">926</td><td class="n">Hood 14 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="927" data-acc="W" data-u="ft/min" id="obj-av-927"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">927</td><td class="n">Hood 14 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="928" data-acc="W" data-u="V" id="obj-av-928"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">928</td><td class="n">Hood 14 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="929" data-acc="W" data-u="V" id="obj-av-929"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">929</td><td class="n">Hood 14 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="930" data-acc="R" data-u="V" id="obj-av-930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">930</td><td class="n">Hood 14 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="931" data-acc="W" data-u="V" id="obj-av-931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">931</td><td class="n">Hood 14 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="932" data-acc="W" data-u="V" id="obj-av-932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">932</td><td class="n">Hood 14 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="933" data-acc="W" data-u="ft²" id="obj-av-933"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">933</td><td class="n">Hood 14 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="934" data-acc="W" data-u="in. W.C." id="obj-av-934"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">934</td><td class="n">Hood 14 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="935" data-acc="W" data-u="CFM" id="obj-av-935"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">935</td><td class="n">Hood 14 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="936" data-acc="W" data-u="CFM" id="obj-av-936"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">936</td><td class="n">Hood 14 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="937" data-acc="R" data-u="V" id="obj-av-937"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">937</td><td class="n">Hood 14 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="938" data-acc="R" data-u="V" id="obj-av-938"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">938</td><td class="n">Hood 14 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="939" data-acc="W" data-u="CFM" id="obj-av-939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">939</td><td class="n">Hood 14 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="940" data-acc="W" data-u="CFM" id="obj-av-940"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">940</td><td class="n">Hood 14 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="941" data-acc="W" data-u="CFM" id="obj-av-941"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">941</td><td class="n">Hood 15 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="942" data-acc="W" data-u="CFM" id="obj-av-942"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">942</td><td class="n">Hood 15 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="943" data-acc="W" data-u="s" id="obj-av-943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">943</td><td class="n">Hood 15 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="944" data-acc="W" data-u="ft²" id="obj-av-944"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">944</td><td class="n">Hood 15 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="945" data-acc="W" data-u="ft/min" id="obj-av-945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">945</td><td class="n">Hood 15 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="946" data-acc="W" data-u="V" id="obj-av-946"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">946</td><td class="n">Hood 15 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="947" data-acc="W" data-u="V" id="obj-av-947"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">947</td><td class="n">Hood 15 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="948" data-acc="R" data-u="V" id="obj-av-948"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">948</td><td class="n">Hood 15 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="949" data-acc="W" data-u="V" id="obj-av-949"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">949</td><td class="n">Hood 15 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="950" data-acc="W" data-u="V" id="obj-av-950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">950</td><td class="n">Hood 15 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="951" data-acc="W" data-u="ft²" id="obj-av-951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">951</td><td class="n">Hood 15 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="952" data-acc="W" data-u="in. W.C." id="obj-av-952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">952</td><td class="n">Hood 15 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="953" data-acc="W" data-u="CFM" id="obj-av-953"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">953</td><td class="n">Hood 15 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="954" data-acc="W" data-u="CFM" id="obj-av-954"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">954</td><td class="n">Hood 15 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="955" data-acc="R" data-u="V" id="obj-av-955"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">955</td><td class="n">Hood 15 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="956" data-acc="R" data-u="V" id="obj-av-956"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">956</td><td class="n">Hood 15 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="957" data-acc="W" data-u="CFM" id="obj-av-957"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">957</td><td class="n">Hood 15 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="878" data-i="958" data-acc="W" data-u="CFM" id="obj-av-958"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">958</td><td class="n">Hood 15 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="879" data-i="959" data-acc="W" data-u="CFM" id="obj-av-959"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">959</td><td class="n">Hood 16 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="880" data-i="960" data-acc="W" data-u="CFM" id="obj-av-960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">960</td><td class="n">Hood 16 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="881" data-i="961" data-acc="W" data-u="s" id="obj-av-961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">961</td><td class="n">Hood 16 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="882" data-i="962" data-acc="W" data-u="ft²" id="obj-av-962"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">962</td><td class="n">Hood 16 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="883" data-i="963" data-acc="W" data-u="ft/min" id="obj-av-963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">963</td><td class="n">Hood 16 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="884" data-i="964" data-acc="W" data-u="V" id="obj-av-964"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">964</td><td class="n">Hood 16 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="885" data-i="965" data-acc="W" data-u="V" id="obj-av-965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">965</td><td class="n">Hood 16 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="886" data-i="966" data-acc="R" data-u="V" id="obj-av-966"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">966</td><td class="n">Hood 16 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="887" data-i="967" data-acc="W" data-u="V" id="obj-av-967"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">967</td><td class="n">Hood 16 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="888" data-i="968" data-acc="W" data-u="V" id="obj-av-968"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">968</td><td class="n">Hood 16 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="889" data-i="969" data-acc="W" data-u="ft²" id="obj-av-969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">969</td><td class="n">Hood 16 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="890" data-i="970" data-acc="W" data-u="in. W.C." id="obj-av-970"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">970</td><td class="n">Hood 16 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="891" data-i="971" data-acc="W" data-u="CFM" id="obj-av-971"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">971</td><td class="n">Hood 16 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="892" data-i="972" data-acc="W" data-u="CFM" id="obj-av-972"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">972</td><td class="n">Hood 16 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="893" data-i="973" data-acc="R" data-u="V" id="obj-av-973"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">973</td><td class="n">Hood 16 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="894" data-i="974" data-acc="R" data-u="V" id="obj-av-974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">974</td><td class="n">Hood 16 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="895" data-i="975" data-acc="W" data-u="CFM" id="obj-av-975"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">975</td><td class="n">Hood 16 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="896" data-i="976" data-acc="W" data-u="CFM" id="obj-av-976"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">976</td><td class="n">Hood 16 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="897" data-i="977" data-acc="W" data-u="CFM" id="obj-av-977"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">977</td><td class="n">Hood 17 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="898" data-i="978" data-acc="W" data-u="CFM" id="obj-av-978"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">978</td><td class="n">Hood 17 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="899" data-i="979" data-acc="W" data-u="s" id="obj-av-979"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">979</td><td class="n">Hood 17 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="900" data-i="980" data-acc="W" data-u="ft²" id="obj-av-980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">980</td><td class="n">Hood 17 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="901" data-i="981" data-acc="W" data-u="ft/min" id="obj-av-981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">981</td><td class="n">Hood 17 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="902" data-i="982" data-acc="W" data-u="V" id="obj-av-982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">982</td><td class="n">Hood 17 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="903" data-i="983" data-acc="W" data-u="V" id="obj-av-983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">983</td><td class="n">Hood 17 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="904" data-i="984" data-acc="R" data-u="V" id="obj-av-984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">984</td><td class="n">Hood 17 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="905" data-i="985" data-acc="W" data-u="V" id="obj-av-985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">985</td><td class="n">Hood 17 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="906" data-i="986" data-acc="W" data-u="V" id="obj-av-986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">986</td><td class="n">Hood 17 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="907" data-i="987" data-acc="W" data-u="ft²" id="obj-av-987"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">987</td><td class="n">Hood 17 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="908" data-i="988" data-acc="W" data-u="in. W.C." id="obj-av-988"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">988</td><td class="n">Hood 17 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="909" data-i="989" data-acc="W" data-u="CFM" id="obj-av-989"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">989</td><td class="n">Hood 17 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="910" data-i="990" data-acc="W" data-u="CFM" id="obj-av-990"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">990</td><td class="n">Hood 17 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="911" data-i="991" data-acc="R" data-u="V" id="obj-av-991"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">991</td><td class="n">Hood 17 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="912" data-i="992" data-acc="R" data-u="V" id="obj-av-992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">992</td><td class="n">Hood 17 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="913" data-i="993" data-acc="W" data-u="CFM" id="obj-av-993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">993</td><td class="n">Hood 17 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="914" data-i="994" data-acc="W" data-u="CFM" id="obj-av-994"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">994</td><td class="n">Hood 17 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="915" data-i="995" data-acc="W" data-u="CFM" id="obj-av-995"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">995</td><td class="n">Hood 18 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="916" data-i="996" data-acc="W" data-u="CFM" id="obj-av-996"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">996</td><td class="n">Hood 18 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="917" data-i="997" data-acc="W" data-u="s" id="obj-av-997"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">997</td><td class="n">Hood 18 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="918" data-i="998" data-acc="W" data-u="ft²" id="obj-av-998"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">998</td><td class="n">Hood 18 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="919" data-i="999" data-acc="W" data-u="ft/min" id="obj-av-999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">999</td><td class="n">Hood 18 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="920" data-i="1000" data-acc="W" data-u="V" id="obj-av-1000"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1000</td><td class="n">Hood 18 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="921" data-i="1001" data-acc="W" data-u="V" id="obj-av-1001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1001</td><td class="n">Hood 18 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="922" data-i="1002" data-acc="R" data-u="V" id="obj-av-1002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1002</td><td class="n">Hood 18 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="923" data-i="1003" data-acc="W" data-u="V" id="obj-av-1003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1003</td><td class="n">Hood 18 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="924" data-i="1004" data-acc="W" data-u="V" id="obj-av-1004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1004</td><td class="n">Hood 18 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="925" data-i="1005" data-acc="W" data-u="ft²" id="obj-av-1005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1005</td><td class="n">Hood 18 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="926" data-i="1006" data-acc="W" data-u="in. W.C." id="obj-av-1006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1006</td><td class="n">Hood 18 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="927" data-i="1007" data-acc="W" data-u="CFM" id="obj-av-1007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1007</td><td class="n">Hood 18 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="928" data-i="1008" data-acc="W" data-u="CFM" id="obj-av-1008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1008</td><td class="n">Hood 18 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="929" data-i="1009" data-acc="R" data-u="V" id="obj-av-1009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1009</td><td class="n">Hood 18 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="930" data-i="1010" data-acc="R" data-u="V" id="obj-av-1010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1010</td><td class="n">Hood 18 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="931" data-i="1011" data-acc="W" data-u="CFM" id="obj-av-1011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1011</td><td class="n">Hood 18 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="932" data-i="1012" data-acc="W" data-u="CFM" id="obj-av-1012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1012</td><td class="n">Hood 18 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="933" data-i="1013" data-acc="W" data-u="CFM" id="obj-av-1013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1013</td><td class="n">Hood 19 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="934" data-i="1014" data-acc="W" data-u="CFM" id="obj-av-1014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1014</td><td class="n">Hood 19 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="935" data-i="1015" data-acc="W" data-u="s" id="obj-av-1015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1015</td><td class="n">Hood 19 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="936" data-i="1016" data-acc="W" data-u="ft²" id="obj-av-1016"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1016</td><td class="n">Hood 19 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="937" data-i="1017" data-acc="W" data-u="ft/min" id="obj-av-1017"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1017</td><td class="n">Hood 19 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="938" data-i="1018" data-acc="W" data-u="V" id="obj-av-1018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1018</td><td class="n">Hood 19 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="939" data-i="1019" data-acc="W" data-u="V" id="obj-av-1019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1019</td><td class="n">Hood 19 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="940" data-i="1020" data-acc="R" data-u="V" id="obj-av-1020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1020</td><td class="n">Hood 19 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="941" data-i="1021" data-acc="W" data-u="V" id="obj-av-1021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1021</td><td class="n">Hood 19 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="942" data-i="1022" data-acc="W" data-u="V" id="obj-av-1022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1022</td><td class="n">Hood 19 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="943" data-i="1023" data-acc="W" data-u="ft²" id="obj-av-1023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1023</td><td class="n">Hood 19 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="944" data-i="1024" data-acc="W" data-u="in. W.C." id="obj-av-1024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1024</td><td class="n">Hood 19 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="945" data-i="1025" data-acc="W" data-u="CFM" id="obj-av-1025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1025</td><td class="n">Hood 19 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="946" data-i="1026" data-acc="W" data-u="CFM" id="obj-av-1026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1026</td><td class="n">Hood 19 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="947" data-i="1027" data-acc="R" data-u="V" id="obj-av-1027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1027</td><td class="n">Hood 19 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="948" data-i="1028" data-acc="R" data-u="V" id="obj-av-1028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1028</td><td class="n">Hood 19 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="949" data-i="1029" data-acc="W" data-u="CFM" id="obj-av-1029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1029</td><td class="n">Hood 19 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="950" data-i="1030" data-acc="W" data-u="CFM" id="obj-av-1030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1030</td><td class="n">Hood 19 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="951" data-i="1031" data-acc="W" data-u="CFM" id="obj-av-1031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1031</td><td class="n">Hood 20 Venturi Minimum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="952" data-i="1032" data-acc="W" data-u="CFM" id="obj-av-1032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1032</td><td class="n">Hood 20 Venturi Maximum Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="953" data-i="1033" data-acc="W" data-u="s" id="obj-av-1033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1033</td><td class="n">Hood 20 Venturi LOM ESC Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="954" data-i="1034" data-acc="W" data-u="ft²" id="obj-av-1034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1034</td><td class="n">Hood 20 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="955" data-i="1035" data-acc="W" data-u="ft/min" id="obj-av-1035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1035</td><td class="n">Hood 20 Linear Top Velocity</td><td class="d"></td><td class="u">ft/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="956" data-i="1036" data-acc="W" data-u="V" id="obj-av-1036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1036</td><td class="n">Hood 20 Linear Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="957" data-i="1037" data-acc="W" data-u="V" id="obj-av-1037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1037</td><td class="n">Hood 20 Linear Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="958" data-i="1038" data-acc="R" data-u="V" id="obj-av-1038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1038</td><td class="n">Hood 20 Pitot Sensor Zero</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="959" data-i="1039" data-acc="W" data-u="V" id="obj-av-1039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1039</td><td class="n">Hood 20 Transducer Signal Minimum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="960" data-i="1040" data-acc="W" data-u="V" id="obj-av-1040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1040</td><td class="n">Hood 20 Transducer Signal Maximum</td><td class="d"></td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="961" data-i="1041" data-acc="W" data-u="ft²" id="obj-av-1041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1041</td><td class="n">Hood 20 Pitot Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="962" data-i="1042" data-acc="W" data-u="in. W.C." id="obj-av-1042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1042</td><td class="n">Hood 20 Transducer Sensor Maximum</td><td class="d"></td><td class="u">in. W.C.</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="963" data-i="1043" data-acc="W" data-u="CFM" id="obj-av-1043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1043</td><td class="n">Hood 20 Pitot Low Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="964" data-i="1044" data-acc="W" data-u="CFM" id="obj-av-1044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1044</td><td class="n">Hood 20 Pitot High Cal Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="965" data-i="1045" data-acc="R" data-u="V" id="obj-av-1045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1045</td><td class="n">Hood 20 Pitot Low Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="966" data-i="1046" data-acc="R" data-u="V" id="obj-av-1046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1046</td><td class="n">Hood 20 Pitot High Cal Voltage</td><td class="d">TSI: do not overwrite</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="967" data-i="1047" data-acc="W" data-u="CFM" id="obj-av-1047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1047</td><td class="n">Hood 20 TP Min Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="968" data-i="1048" data-acc="W" data-u="CFM" id="obj-av-1048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1048</td><td class="n">Hood 20 TP Max Flow</td><td class="d"></td><td class="u">CFM</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="969" data-i="1049" data-acc="R" data-u="CFM" id="obj-av-1049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1049</td><td class="n">Hood 8 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="970" data-i="1050" data-acc="R" data-u="CFM" id="obj-av-1050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1050</td><td class="n">Hood 8 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="971" data-i="1051" data-acc="R" data-u="CFM" id="obj-av-1051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1051</td><td class="n">Hood 9 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="972" data-i="1052" data-acc="R" data-u="CFM" id="obj-av-1052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1052</td><td class="n">Hood 9 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="973" data-i="1053" data-acc="R" data-u="CFM" id="obj-av-1053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1053</td><td class="n">Hood 10 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="974" data-i="1054" data-acc="R" data-u="CFM" id="obj-av-1054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1054</td><td class="n">Hood 10 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="975" data-i="1055" data-acc="R" data-u="CFM" id="obj-av-1055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1055</td><td class="n">Hood 11 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="976" data-i="1056" data-acc="R" data-u="CFM" id="obj-av-1056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1056</td><td class="n">Hood 11 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="977" data-i="1057" data-acc="R" data-u="CFM" id="obj-av-1057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1057</td><td class="n">Hood 12 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="978" data-i="1058" data-acc="R" data-u="CFM" id="obj-av-1058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1058</td><td class="n">Hood 12 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="979" data-i="1059" data-acc="R" data-u="CFM" id="obj-av-1059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1059</td><td class="n">Hood 13 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="980" data-i="1060" data-acc="R" data-u="CFM" id="obj-av-1060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1060</td><td class="n">Hood 13 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="981" data-i="1061" data-acc="R" data-u="CFM" id="obj-av-1061"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1061</td><td class="n">Hood 14 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="982" data-i="1062" data-acc="R" data-u="CFM" id="obj-av-1062"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1062</td><td class="n">Hood 14 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="983" data-i="1063" data-acc="R" data-u="CFM" id="obj-av-1063"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1063</td><td class="n">Hood 15 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="984" data-i="1064" data-acc="R" data-u="CFM" id="obj-av-1064"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1064</td><td class="n">Hood 15 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="985" data-i="1065" data-acc="R" data-u="CFM" id="obj-av-1065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1065</td><td class="n">Hood 16 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="986" data-i="1066" data-acc="R" data-u="CFM" id="obj-av-1066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1066</td><td class="n">Hood 16 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="987" data-i="1067" data-acc="R" data-u="CFM" id="obj-av-1067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1067</td><td class="n">Hood 17 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="988" data-i="1068" data-acc="R" data-u="CFM" id="obj-av-1068"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1068</td><td class="n">Hood 17 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="989" data-i="1069" data-acc="R" data-u="CFM" id="obj-av-1069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1069</td><td class="n">Hood 18 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="990" data-i="1070" data-acc="R" data-u="CFM" id="obj-av-1070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1070</td><td class="n">Hood 18 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="991" data-i="1071" data-acc="R" data-u="CFM" id="obj-av-1071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1071</td><td class="n">Hood 19 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="992" data-i="1072" data-acc="R" data-u="CFM" id="obj-av-1072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1072</td><td class="n">Hood 19 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="993" data-i="1073" data-acc="R" data-u="CFM" id="obj-av-1073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1073</td><td class="n">Hood 20 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="994" data-i="1074" data-acc="R" data-u="CFM" id="obj-av-1074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1074</td><td class="n">Hood 20 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="995" data-i="1075" data-acc="W" data-u="" id="obj-av-1075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1075</td><td class="n">Hood 8 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="996" data-i="1076" data-acc="W" data-u="" id="obj-av-1076"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1076</td><td class="n">Hood 9 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="997" data-i="1077" data-acc="W" data-u="" id="obj-av-1077"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1077</td><td class="n">Hood 10 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="998" data-i="1078" data-acc="W" data-u="" id="obj-av-1078"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1078</td><td class="n">Hood 11 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="999" data-i="1079" data-acc="W" data-u="" id="obj-av-1079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1079</td><td class="n">Hood 12 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1000" data-i="1080" data-acc="W" data-u="" id="obj-av-1080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1080</td><td class="n">Hood 13 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1001" data-i="1081" data-acc="W" data-u="" id="obj-av-1081"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1081</td><td class="n">Hood 14 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1002" data-i="1082" data-acc="W" data-u="" id="obj-av-1082"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1082</td><td class="n">Hood 15 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1003" data-i="1083" data-acc="W" data-u="" id="obj-av-1083"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1083</td><td class="n">Hood 16 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1004" data-i="1084" data-acc="W" data-u="" id="obj-av-1084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1084</td><td class="n">Hood 17 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1005" data-i="1085" data-acc="W" data-u="" id="obj-av-1085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1085</td><td class="n">Hood 18 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1006" data-i="1086" data-acc="W" data-u="" id="obj-av-1086"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1086</td><td class="n">Hood 19 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1007" data-i="1087" data-acc="W" data-u="" id="obj-av-1087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1087</td><td class="n">Hood 20 Flow K factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1008" data-i="1088" data-acc="R" data-u="CFM" id="obj-av-1088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1088</td><td class="n">Supply 1 Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1009" data-i="1089" data-acc="R" data-u="CFM" id="obj-av-1089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1089</td><td class="n">Supply 2 Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1010" data-i="1090" data-acc="R" data-u="CFM" id="obj-av-1090"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1090</td><td class="n">Supply 3 Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1011" data-i="1091" data-acc="R" data-u="CFM" id="obj-av-1091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1091</td><td class="n">Supply 4 Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1012" data-i="1092" data-acc="R" data-u="CFM" id="obj-av-1092"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1092</td><td class="n">Exhaust 1 Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1013" data-i="1093" data-acc="R" data-u="CFM" id="obj-av-1093"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1093</td><td class="n">Exhaust 2 Flow Setpoint</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1014" data-i="1094" data-acc="W" data-u="" id="obj-av-1094"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1094</td><td class="n">Supply 5 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1015" data-i="1095" data-acc="W" data-u="s" id="obj-av-1095"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1095</td><td class="n">Supply 5 Flow Integral Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1016" data-i="1096" data-acc="W" data-u="%" id="obj-av-1096"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1096</td><td class="n">Supply 5 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1017" data-i="1097" data-acc="W" data-u="%" id="obj-av-1097"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1097</td><td class="n">Supply 5 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1018" data-i="1098" data-acc="W" data-u="" id="obj-av-1098"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1098</td><td class="n">Supply 6 Flow Proportional Gain</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1019" data-i="1099" data-acc="W" data-u="s" id="obj-av-1099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1099</td><td class="n">Supply 6 Flow Integral Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1020" data-i="1100" data-acc="W" data-u="%" id="obj-av-1100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1100</td><td class="n">Supply 6 Flow Speed</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1021" data-i="1101" data-acc="W" data-u="%" id="obj-av-1101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1101</td><td class="n">Supply 6 Flow Sensitivity</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1022" data-i="1102" data-acc="R" data-u="CFM" id="obj-av-1102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1102</td><td class="n">Supply 5 Pitot Uncal Low Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1023" data-i="1103" data-acc="R" data-u="CFM" id="obj-av-1103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1103</td><td class="n">Supply 5 Pitot Uncal High Cal Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1024" data-i="1104" data-acc="R" data-u="CFM" id="obj-av-1104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1104</td><td class="n">Supply 5 Venturi Minimum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1025" data-i="1105" data-acc="R" data-u="CFM" id="obj-av-1105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1105</td><td class="n">Supply 5 Venturi Minimum Flow</td><td class="d">TSI: do not overwrite</td><td class="u">CFM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1026" data-i="1106" data-acc="W" data-u="" id="obj-av-1106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1106</td><td class="n">Supply 5 Flow K Factor</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1027" data-i="1107" data-acc="W" data-u="%" id="obj-av-1107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1107</td><td class="n">Supply 5 Venturi Setup Position</td><td class="d"></td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1028" data-i="1108" data-acc="W" data-u="s" id="obj-av-1108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1108</td><td class="n">Supply 5 Venturi LOM Esc Time</td><td class="d"></td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1029" data-i="1109" data-acc="W" data-u="ft²" id="obj-av-1109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1109</td><td class="n">Supply 5 Linear Duct Area</td><td class="d"></td><td class="u">ft²</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
