<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>United CoolAir Marvel Premium controller BACnet Points List</title>
<meta name="description" content="United CoolAir Marvel Premium controller BACnet points list: 526 objects by ID and name (e.g. BV 1 = SystemOnOff), 223 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="United CoolAir Marvel Premium controller BACnet Points List">
<meta property="og:description" content="United CoolAir Marvel Premium controller BACnet points list: 526 objects by ID and name (e.g. BV 1 = SystemOnOff), 223 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="United CoolAir Marvel Premium controller BACnet Points List">
<meta name="twitter:description" content="United CoolAir Marvel Premium controller BACnet points list: 526 objects by ID and name (e.g. BV 1 = SystemOnOff), 223 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller",
   "url": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller",
   "name": "United CoolAir Marvel Premium controller BACnet Points List",
   "description": "United CoolAir Marvel Premium controller BACnet points list: 526 objects by ID and name (e.g. BV 1 = SystemOnOff), 223 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller#dataset",
   "name": "United CoolAir Marvel Premium controller (BMS points list) BACnet Points List",
   "description": "The Marvel Premium controller on United CoolAir units exposes its BMS points as Analog, Binary, Positive Integer, Integer and Multistate Values: temperatures, humidities, pressures and demands, return/space/supply setpoints for cooling, heating and humidity control, damper limits, fan motor data, compressor and system status, schedules (start/end hour and minute per day), BMS mode selection, on/off, unoccupied override and alarm flags with a BMS alarm reset. United CoolAir Marvel Premium controller BACnet points list: 526 objects by ID and name (e.g. BV 1 = SystemOnOff), 223 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller",
   "keywords": [
    "United CoolAir Marvel Premium controller (BMS points list) BACnet Points List",
    "United CoolAir Marvel Premium controller (BMS points list) BACnet objects",
    "United CoolAir BACnet",
    "Marvel Premium BACnet points list",
    "MARVPREM BACnet points list",
    "MARVPREM_BMS BACnet points list",
    "United CoolAir Marvel BACnet points list",
    "Marvel controller BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "BACNET Form MARVPREM_BMS_07_14_2023 (Marvel Premium BMS points list)",
    "url": "https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf",
    "author": {
     "@type": "Organization",
     "name": "United CoolAir"
    }
   },
   "about": {
    "@type": "Product",
    "name": "United CoolAir Marvel Premium controller (BMS points list)",
    "brand": {
     "@type": "Brand",
     "name": "United CoolAir"
    },
    "category": "Self-contained / packaged air conditioner controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the United CoolAir Marvel Premium controller (BMS points list) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 526 BACnet objects: 206 analog values, 140 binary values, 9 multi-state values, 8 integer values, 163 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which United CoolAir Marvel Premium controller (BMS points list) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "223 of the 526 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official United CoolAir Marvel Premium controller (BMS points list) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is BACNET Form MARVPREM_BMS_07_14_2023 (Marvel Premium BMS points list) (MARVPREM_BMS_07_14_2023 Rev. G), revision 2023-07-14, published free by United CoolAir at https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the United CoolAir Marvel Premium controller (BMS points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 1 SystemOnOff (Unit on/off command); MV 1 BMS_ModeSelection (BMS mode: occupied, unoccupied, setback, off); AV 65 SpaceTemp_Setpoint (Space temperature setpoint, default 73); AV 56 ReturnTemp_Setpoint (Return temperature setpoint, default 72); BV 141 AlarmReset_BMS (Reset active alarms); MV 7 SystemStatus (Unit state (off, on, unoccupied, cooling...)); BV 3 SupplyBlower (Supply blower status); AV 3 SpaceTemperature (Space temperature); AV 1 ReturnTemperature (Return air temperature); AV 7 SupplyTemperature (Supply air temperature (average))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the United CoolAir Marvel Premium controller (BMS points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 1 SystemOnOff (R/W) switches the unit; MV 1 BMS_ModeSelection (R/W) selects 1 disabled, 2 unit off, 3 morning warm-up, 4 cool-down, 5 setback, 6 unoccupied, 7 occupied, 8 emergency stop. Per the IOM, BMS-based unoccupied override, morning warm-up and cool-down need the BMS communications option."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Marvel Premium controller (BMS points list)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "United CoolAir",
     "item": "https://easybacnet.com/bacnet-points-lists/united-coolair/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Marvel Premium controller (BMS points list)",
     "item": "https://easybacnet.com/bacnet-points-lists/united-coolair/marvel-premium-controller"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/united-coolair/">United CoolAir</a></li><li aria-current="page">Marvel Premium controller (BMS points list)</li></ol>
<p class="eyebrow">Self-contained / packaged air conditioner controller &middot; BACnet points list</p><h1><span class="mfr">United CoolAir</span> Marvel Premium controller (BMS points list) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Marvel Premium controller on United CoolAir units exposes its BMS points as Analog, Binary, Positive Integer, Integer and Multistate Values: temperatures, humidities, pressures and demands, return/space/supply setpoints for cooling, heating and humidity control, damper limits, fan motor data, compressor and system status, schedules (start/end hour and minute per day), BMS mode selection, on/off, unoccupied override and alarm flags with a BMS alarm reset.</p>
<p>This page lists <strong>526 BACnet objects</strong> for the United CoolAir Marvel Premium controller (BMS points list) &mdash; 223 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from United CoolAir&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/united-coolair/">United CoolAir</a></dd></div><div><dt>Model</dt><dd>Marvel Premium controller (BMS points list)</dd></div><div><dt>Equipment</dt><dd>Self-contained / packaged air conditioner controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>526 (223 writable)</dd></div><div><dt>Transport</dt><dd>&mdash;</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Marvel Premium, MARVPREM, MARVPREM_BMS, United CoolAir Marvel, Marvel controller</dd></div><div><dt>Source document</dt><dd><a href="https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf" rel="nofollow noopener" target="_blank">BACNET Form MARVPREM_BMS_07_14_2023 (Marvel Premium BMS points list) &middot; MARVPREM_BMS_07_14_2023 Rev. G &middot; rev. 2023-07-14</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/united-coolair/marvel-premium-controller.csv" rel="nofollow" download>Download CSV <small>526 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/united-coolair/marvel-premium-controller-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/united-coolair/marvel-premium-controller.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=united-coolair/marvel-premium-controller">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against United CoolAir&rsquo;s current documentation and the live
device before use. Not official United CoolAir information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: United CoolAir Marvel Premium controller (BMS points list)</h2>
<div class="answer"><b>Integration in brief</b><p>Start and stop the unit with BV 1 SystemOnOff or drive modes with MV 1 BMS_ModeSelection, write the setpoint for the control type in use (return, space or supply), and read temperatures, MV 7 SystemStatus, blower status and alarms. BV 141 resets active alarms.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-1">BV 1</a></td><td class="n">SystemOnOff</td><td>Unit on/off command</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">BMS_ModeSelection</td><td>BMS mode: occupied, unoccupied, setback, off...</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-65">AV 65</a></td><td class="n">SpaceTemp_Setpoint</td><td>Space temperature setpoint, default 73</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-56">AV 56</a></td><td class="n">ReturnTemp_Setpoint</td><td>Return temperature setpoint, default 72</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-bv-141">BV 141</a></td><td class="n">AlarmReset_BMS</td><td>Reset active alarms</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-7">MV 7</a></td><td class="n">SystemStatus</td><td>Unit state (off, on, unoccupied, cooling...)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-3">BV 3</a></td><td class="n">SupplyBlower</td><td>Supply blower status</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-3">AV 3</a></td><td class="n">SpaceTemperature</td><td>Space temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">ReturnTemperature</td><td>Return air temperature</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">SupplyTemperature</td><td>Supply air temperature (average)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 1 SystemOnOff (R/W) switches the unit; MV 1 BMS_ModeSelection (R/W) selects 1 disabled, 2 unit off, 3 morning warm-up, 4 cool-down, 5 setback, 6 unoccupied, 7 occupied, 8 emergency stop. Per the IOM, BMS-based unoccupied override, morning warm-up and cool-down need the BMS communications option.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>The IOM shows BMS communications on the J25 RS-485 port (BACnet or Modbus) and pCOWeb as options.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Schedule PIVs (start/end hour and minute per day) are configuration; avoid cyclic writes.</li><li>Alarm flags are BVs with Normal/Alarm texts; check each alarm the unit options use.</li></ul>
</section>
<h2 id="points">United CoolAir Marvel Premium controller (BMS points list) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">526 of 526 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>206</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>140</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>9</b></button></span><span class="tg"><button type="button" class="tgl" data-g="IV PIV" title="Toggle all other types">Other</button><button type="button" class="chip" data-t="IV" aria-pressed="false" title="Integer Value">IV<b>8</b></button><button type="button" class="chip" data-t="PIV" aria-pressed="false" title="Positive Integer Value">PIV<b>163</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>526</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>303</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>223</b></button></div></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>149</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">United CoolAir Marvel Premium controller (BMS points list) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="1" data-acc="R" data-u="" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">ReturnTemperature</td><td class="d">Return Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">ReturnHumidity</td><td class="d">Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="3" data-acc="R" data-u="" data-min="1" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">SpaceTemperature</td><td class="d">Space Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">SpaceHumidity</td><td class="d">Space Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">SupplyTemperature_1</td><td class="d">Supply Temperature 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">SupplyTemperature_2</td><td class="d">Supply Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="7" data-acc="R" data-u="" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">SupplyTemperature</td><td class="d">Supply Temperature Average</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">OutdoorTemperature</td><td class="d">Outdoor Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">OutdoorHumidity</td><td class="d">Outdoor Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">WaterTemperature</td><td class="d">Water Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">PreheatTemperature</td><td class="d">Preheat Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">DuctPressure</td><td class="d">Duct Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="12" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">LiquidPressure_1</td><td class="d">Liquid Pressure 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="13" data-i="14" data-acc="R" data-u="" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">LiquidPressure_2</td><td class="d">Liquid Pressure 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="14" data-i="15" data-acc="R" data-u="" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">LiquidPressure_3</td><td class="d">Liquid Pressure 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="15" data-i="16" data-acc="R" data-u="" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">LiquidPressure_4</td><td class="d">Liquid Pressure 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="16" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">ControlPressure</td><td class="d">Maximum Liquid Pressure and Control Value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="17" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">SuctionPressure_1</td><td class="d">Suction Pressure 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">SuctionPressure_2</td><td class="d">Suction Pressure 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">SuctionPressure_3</td><td class="d">Suction Pressure 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">SuctionPressure_4</td><td class="d">Suction Pressure 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">CondenserTemperature_IN</td><td class="d">Condenser Inlet Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">CondenserTemperature_OUT</td><td class="d">Condenser Outlet Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">LiquidTemperature_1</td><td class="d">Liquid Temperature 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">LiquidTemperature_2</td><td class="d">Liquid Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">LiquidTemperature_3</td><td class="d">Liquid Temperature 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">LiquidTemperature_4</td><td class="d">Liquid Temperature 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">SuctionTemperature_1</td><td class="d">Suction Temperature 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">SuctionTemperature_2</td><td class="d">Suction Temperature 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">SuctionTemperature_3</td><td class="d">Suction Temperature 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="31" data-acc="R" data-u="" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">SuctionTemperature_4</td><td class="d">Suction Temperature 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="32" data-acc="R" data-u="" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Room_1_Temperature</td><td class="d">Room 1 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Room_2_Temperature</td><td class="d">Room 2 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Room_3_Temperature</td><td class="d">Room 3 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Room_4_Temperature</td><td class="d">Room 4 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">RoomPressure</td><td class="d">Room Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">VFD_1_Frequency</td><td class="d">VFD 1 Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">VFD_2_Frequency</td><td class="d">VFD 2 Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">VFD_3_Frequency</td><td class="d">VFD 3 Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">CoolDemand</td><td class="d">Cooling Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">HeatDemand</td><td class="d">Heating Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">DehumidifyDemand</td><td class="d">Dehumidification Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="43" data-acc="R" data-u="" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">HumidifyDemand</td><td class="d">Humidification Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="44" data-acc="R" data-u="" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">ReheatDemand</td><td class="d">Reheat Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="50" data-acc="W" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">ReturnCool_Setpoint</td><td class="d">Return Cooling Set Point; range 50.00 to 99.00, default 73.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="51" data-acc="W" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">ReturnCool_PropBand</td><td class="d">Return Cooling Proportional Band; range 0.50 to 30.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="52" data-acc="W" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">ReturnCool_DeadBand</td><td class="d">Return Cooling Dead Band; range 0.00 to 20.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="53" data-acc="W" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">ReturnHeat_Setpoint</td><td class="d">Return Heating Set Point; range 50.00 to 99.00, default 68.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="54" data-acc="W" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">ReturnHeat_PropBand</td><td class="d">Return Heating Proportional Band; range 0.50 to 40.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="55" data-acc="W" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">ReturnHeat_DeadBand</td><td class="d">Return Heating Dead Band; range 0.00 to 20.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="50" data-i="56" data-acc="W" data-u="" data-min="1" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">56</td><td class="n">ReturnTemp_Setpoint</td><td class="d">Return Temperature Set Point; range 50.0 to 99.0, default 72.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="51" data-i="57" data-acc="W" data-u="" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">ReturnTemp_PropBand</td><td class="d">Return Temperature Proportional Band; range 0.50 to 40.00, default 2.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="52" data-i="58" data-acc="W" data-u="" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">ReturnTemp_DeadBand</td><td class="d">Return Temperature Dead Band; range 0.00 to 20.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="53" data-i="59" data-acc="W" data-u="" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">SpaceCool_Setpoint</td><td class="d">Space Cooling Set Point; range 50.00 to 99.00, default 73.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="54" data-i="60" data-acc="W" data-u="" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">SpaceCool_PropBand</td><td class="d">Space Cooling Proportional Band; range 0.50 to 30.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="55" data-i="61" data-acc="W" data-u="" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">SpaceCool_DeadBand</td><td class="d">Space Cooling Dead Band; range 0.00 to 20.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="56" data-i="62" data-acc="W" data-u="" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">SpaceHeat_Setpoint</td><td class="d">Space Heating Set Point; range 50.00 to 99.00, default 68.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="57" data-i="63" data-acc="W" data-u="" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">SpaceHeat_PropBand</td><td class="d">Space Heating Proportional Band; range 0.50 to 40.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="58" data-i="64" data-acc="W" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">SpaceHeat_DeadBand</td><td class="d">Space Heating Dead Band; range 0.00 to 20.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="65" data-acc="W" data-u="" data-min="1" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">65</td><td class="n">SpaceTemp_Setpoint</td><td class="d">Space Temperature Set Point; range 50.00 to 99.00, default 73.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="66" data-acc="W" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">SpaceTemp_PropBand</td><td class="d">Space Temperature Proportional Band; range 0.50 to 30.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="67" data-acc="W" data-u="" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">SpaceTemp_DeadBand</td><td class="d">Space Temperature Dead Band; range 0.00 to 20.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="62" data-i="68" data-acc="W" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">SupplyCool_Setpoint</td><td class="d">Supply Temperature Cooling Set Point; range 45.00 to 99.00, default 55.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="63" data-i="69" data-acc="W" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">SupplyCool_PropBand</td><td class="d">Supply Temperature Proportional Band; range 0.00 to 30.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="70" data-acc="W" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">SupplyCool_Deadband</td><td class="d">Supply Cooling Dead Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="71" data-acc="W" data-u="" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">SupplyHeat_Setpoint</td><td class="d">Supply Heating Set Point; range 30.00 to 140.00, default 50.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="72" data-acc="W" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">SupplyHeat_PropBand</td><td class="d">Supply Heating Proportional Band; range 0.00 to 30.00, default 1.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="67" data-i="73" data-acc="W" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">SupplyHeat_Deadband</td><td class="d">Supply Heating Dead Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="68" data-i="74" data-acc="W" data-u="" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">DuctPressure_Setpoint</td><td class="d">Duct Pressure Set Point; range 0.00 to 3.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="75" data-acc="W" data-u="" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">ReturnDehumidify_Setpoint</td><td class="d">Return Dehumidification Set Point; range 20.00 to 80.00, default 55.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="76" data-acc="W" data-u="" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">ReturnDehum_PropBand</td><td class="d">Return Dehumidification Proportional Band; range 0.50 to 40.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="77" data-acc="W" data-u="" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">ReturnDehum_DeadBand</td><td class="d">Return Dehumdification Dead Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="72" data-i="78" data-acc="W" data-u="" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">ReturnHumidify_Setpoint</td><td class="d">Return Humidify Set Point; range 20.00 to 80.00, default 50.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="73" data-i="79" data-acc="W" data-u="" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">ReturnHumidify_DeadBand</td><td class="d">Return Humidify Dead Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="80" data-acc="W" data-u="" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">ReturnHumidity_Setpoint</td><td class="d">Return Humidity Set Point; range 20.00 to 80.00, default 50.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="81" data-acc="W" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">ReturnHumidity_PropBand</td><td class="d">Return Humidity Proportional Band; range 0.50 to 40.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="82" data-acc="W" data-u="" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">ReturnHumidity_DeadBand</td><td class="d">Return Humidity Dead Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="83" data-acc="W" data-u="" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">SpaceDehumidify_Setpoint</td><td class="d">Return Dehumidify Set Point; range 20.00 to 80.00, default 55.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="84" data-acc="W" data-u="" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">SpaceDehum_PropBand</td><td class="d">Space Dehumidification Proportional Band; range 0.50 to 40.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="86" data-acc="W" data-u="" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">SpaceHumidify_Setpoint</td><td class="d">Space Humidify Set Point; range 20.00 to 80.00, default 50.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="87" data-acc="W" data-u="" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">SpaceHumidify_PropBand</td><td class="d">Space Humidify Proportional Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="88" data-acc="W" data-u="" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">SpaceHumidify_DeadBand</td><td class="d">Space Humidify Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="89" data-acc="W" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">SpaceHumidity_Setpoint</td><td class="d">Space Humidity Set Point; range 20.00 to 80.00, default 50.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="90" data-acc="W" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">SpaceHumidity_PropBand</td><td class="d">Space Humidity Proportional Band; range 0.50 to 40.00, default 5.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="91" data-acc="W" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">SpaceHumidity_DeadBand</td><td class="d">Space Humidity Dead Band; range 0.00 to 20.00, default 0.00</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="92" data-acc="W" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">MixedAirTemp_Setpoint</td><td class="d">Mixed Air Temperature Set Point; range 45.0 to 75.0, default 55.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="93" data-acc="W" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">MixedAirTemp_PropBand</td><td class="d">Mixed Air Temperature Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="94" data-acc="W" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">MixedAirTemp_DeadBand</td><td class="d">Mixed Air Temperature Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="95" data-acc="R" data-u="" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">HGBP_1_CoolDem_Demand_vdc</td><td class="d">Mod Hot Gas Bypass 1 by Cooling Demand (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="96" data-acc="R" data-u="" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">HGBP_2_CoolDem_Demand_vdc</td><td class="d">Mod Hot Gas Bypass 2 by Cooling Demand (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="100" data-acc="R" data-u="" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">VFD_PressureDemand_vdc</td><td class="d">Variable Frequency Drive Pressure Control (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="101" data-acc="R" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">ECM_Pressure_Demand_vdc</td><td class="d">EC Motor Pressure Control (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="102" data-acc="R" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">HeadPress_Valve_1_vdc</td><td class="d">Discharge Pressure Valve 1 Output (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="103" data-acc="R" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">HeadPress_Valve_2_vdc</td><td class="d">Discharge Pressure Valve 2 Output (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="104" data-acc="R" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">HeadPress_Valve_3_vdc</td><td class="d">Discharge Pressure Valve 3 Output (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">HeadPress_Valve_4_vdc</td><td class="d">Discharge Pressure Valve 4 Output (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">DigComp_1_Demand_vdc</td><td class="d">Digital Compressor 1 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">DigComp_2_Demand_vdc</td><td class="d">Digital Compressor 2 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="108" data-acc="R" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">DigComp_3_Demand_vdc</td><td class="d">Digital Compressor 3 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="109" data-acc="R" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">DigComp_4_Demand_vdc</td><td class="d">Digital Compressor 4 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="110" data-acc="R" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">ModHeat_1_Demand_vdc</td><td class="d">Modulating Heater 1 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="111" data-acc="R" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">ModHeat_2_Demand_vdc</td><td class="d">Modulating Heater 2 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="112" data-acc="R" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">AirEcon_Demand_vdc</td><td class="d">Airside Economizer (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="113" data-acc="R" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">WSE_Demand_vdc</td><td class="d">Waterside Economizer (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="114" data-acc="R" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">ModReheat_1_Demand_vdc</td><td class="d">Modulating Reheat 1 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="115" data-acc="R" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">ModReheat_2_Demand_vdc</td><td class="d">Modulating Reheat 2 (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="116" data-acc="R" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">ModHumidifier_Demand_vdc</td><td class="d">Modulating Humidifier (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="117" data-acc="R" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">VFD_Temp_Demand_vdc</td><td class="d">Modulating Supply Blower - Single Zone VAV (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="118" data-acc="R" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Preheat_Demand_vdc</td><td class="d">Preheat Demand (vdc)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">SetbackCool_Setpoint</td><td class="d">Setback Cooling Set Point; range 50.0 to 95.0, default 80.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">SetbackCool_PropBand</td><td class="d">Setback Cooling Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">SetbackCool_DeadBand</td><td class="d">Setback Cooling Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">SetbackHeat_Setpoint</td><td class="d">Setback Heating Set Point; range 50.0 to 95.0, default 60.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">SetbackHeat_PropBand</td><td class="d">Setback Heating Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">SetbackHeat_DeadBand</td><td class="d">Setback Heating Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">SetbackDehum_Setpoint</td><td class="d">Setback Dehumidify Set Point; range 35.0 to 85.0, default 55.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">SetbackDehum_PropBand</td><td class="d">Setback Dehumidify Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">SetbackDehum_DeadBand</td><td class="d">Setback Dehumidify Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">SetbackHum_Setpoint</td><td class="d">Setback Humidify Set Point; range 35.0 to 85.0, default 40.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">SetbackHum_PropBand</td><td class="d">Setback Humidify Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">SetbackHum_DeadBand</td><td class="d">Unoccupied Humidify Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">UnoccCool_Setpoint</td><td class="d">Unoccupied Cooling Set Point; range 50.0 to 95.0, default 80.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">UnoccCool_PropBand</td><td class="d">Unoccupied Cooling Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">UnoccCool_DeadBand</td><td class="d">Unoccupied Cooling Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">UnoccHeat_Setpoint</td><td class="d">Unoccupied Heating Set Point; range 50.0 to 95.0, default 60.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">UnoccHeat_PropBand</td><td class="d">Unoccupied Heating Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">UnoccHeat_DeadBand</td><td class="d">Unoccupied Heating Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">UnoccDehum_Setpoint</td><td class="d">Unoccupied Dehumidify Set Point; range 35.0 to 85.0, default 55.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">UnoccDehum_PropBand</td><td class="d">Unoccupied Dehumidify Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">UnoccDehum_DeadBand</td><td class="d">Unoccupied Dehumidify Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">UnoccHum_Setpoint</td><td class="d">Unoccupied Humidify Set Point; range 35.0 to 85.0, default 40.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">UnoccHum_PropBand</td><td class="d">Unoccupied Humidify Proportional Band; range 0.5 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">UnoccHum_DeadBand</td><td class="d">Unoccupied Humidify Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">MorningWarmup_Setpoint</td><td class="d">Morning Warm-Up Set Point; range 50.0 to 95.0, default 80.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">MorningWarmup_PropBand</td><td class="d">Morning Warm-Up Proportional Band; range 0.5 to 40.0, default 10.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">MorningWarmup_DeadBand</td><td class="d">Morning Warm-Up Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">MorningCoolDown_Setpoint</td><td class="d">Morning Cool-Down Set Point; range 50.0 to 95.0, default 80.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">MorningCoolDown_PropBand</td><td class="d">Morning Cool-Down Proportional Band; range 0.5 to 40.0, default 10.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">MorningCoolDown_Deadband</td><td class="d">Morning Cool-Down Dead Band; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">DigComps_StartDemand</td><td class="d">Digital Compressor Start Demand; range 50.0 to 90.0, default 70.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">DigComps_MinimumDemand</td><td class="d">Digital Compressor Stop/End Demand; range 0.5 to 40.0, default 10.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">PercentDemand_ChangeUpdate</td><td class="d">Compressor Demand - Output to Update; range 0.0 to 20.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">DigCompMinDemand</td><td class="d">Digital Compressor Minimum Operating Demand; range 20.0 to 60.0, default 20.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">LowComp_Demand</td><td class="d">Low Demand Threshold to Start Oil Cycle Timer; range 30.0 to 70.0, default 40.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">LowOilSpeed_DemandReset</td><td class="d">Low Demand Threshold to Stop/Reset Oil Cycle Timer; range 40.0 to 80.0, default 45.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="155" data-acc="W" data-u="" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">OutdoorTemperature_BMS</td><td class="d">Outdoor Temperature by BMS; range -999.9 to 999.9, default 130.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="156" data-acc="W" data-u="" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">OutdoorHumidity_BMS</td><td class="d">Outdoor Humidity by BMS; range -999.9 to 999.9, default 50.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="157" data-acc="R" data-u="" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">OA_Enthalpy</td><td class="d">Outdoor Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="158" data-acc="R" data-u="" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">ReturnEnthalpy</td><td class="d">Return Air Enthalpy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="159" data-acc="R" data-u="" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">SupplyDewpoint_Setpoint</td><td class="d">Supply Dewpoint Set Point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">DuctPress_PropBand</td><td class="d">Duct Pressure Proportional Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="167" data-acc="R" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">ReturnHumidify_PropBand</td><td class="d">Return Humidify Proportional Gain</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">OutdoorTemperature_Setpoint</td><td class="d">Outdoor Temperature Set Point (Economizer); range 40.0 to 85.0, default 55.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="172" data-acc="W" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">OutdoorTemperature_PropBand</td><td class="d">Outdoor Temperature Proporationl Band (Economizer); range 1.0 to 40.0, default 5.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Reheat_Setpoint</td><td class="d">Reheat Set Point; range 0.0 to 120.0, default 68.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="174" data-acc="W" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Reheat_DeadBand</td><td class="d">Reheat Dead Band; range 0.0 to 20.0, default 1.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">ReheatTemp_PropBand</td><td class="d">Reheat Proportional Band; range 1.0 to 30.0, default 2.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="176" data-acc="W" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">SupplyDewpoint_DeadBand</td><td class="d">Supply Dew Point Dead Band; range 0.0 to 5.0, default 0.5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="177" data-acc="R" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">HumidifierCurrent</td><td class="d">Humidifier Operating Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="178" data-acc="R" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">SteamFlowRate</td><td class="d">Humidifier Steam Flow Rate</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="179" data-acc="R" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">HeatPumpDemand</td><td class="d">Heat Pump Demand</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">VAV_BoxTemperatureAvg</td><td class="d">Average Temperature All VAV Boxes; range 0.0 to 999.9, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Evaporator_1_Temperature</td><td class="d">Evaporator 1 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Evaporator_2_Temperature</td><td class="d">Evaporator 2 Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">EvaporatorTemperature</td><td class="d">Evaporator Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="184" data-acc="R" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">VSComp_1_MotorVoltage</td><td class="d">Variable Compressor 1 Motor Volts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="185" data-acc="R" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">VSComp_1_Horsepower</td><td class="d">Variable Compressor 1 Motor Horsepower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="186" data-acc="R" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">VSComp_1_MotorFrequency</td><td class="d">Variable Compressor 1 Motor Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="187" data-acc="R" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">VSComp_1_Power</td><td class="d">Variable Compressor 1 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="188" data-acc="R" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">ExpansionValve_1_SuctionPressure</td><td class="d">Electronic Expansion Valve 1 - Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="189" data-acc="R" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">ExpansionValve_1_SuctionTemperature</td><td class="d">Electronic Expansion Valve 1 - Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="190" data-acc="R" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">ExpansionValve_1_Superheat</td><td class="d">Electronic Expansion Valve 1 - Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="191" data-acc="R" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">ExpansionValve_2_SuctionPressure</td><td class="d">Electronic Expansion Valve 2 - Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="192" data-acc="R" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">ExpansionValve_2_SuctionTemperature</td><td class="d">Electronic Expansion Valve 2 - Suction Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="193" data-acc="R" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">ExpansionValve_2_Superheat</td><td class="d">Electronic Expansion Valve 2 - Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="194" data-acc="R" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">MotorAmps_ZA1</td><td class="d">ZiehlAbegg Motor 1 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="195" data-acc="R" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">MotorAmps_ZA2</td><td class="d">ZiehlAbegg Motor 2 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">MotorAmps_ZA3</td><td class="d">ZiehlAbegg Motor 3 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="197" data-acc="R" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">MotorAmps_ZA4</td><td class="d">ZiehlAbegg Motor 4 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="198" data-acc="R" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">MotorAmps_ZA5</td><td class="d">ZiehlAbegg Motor 1 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="199" data-acc="R" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">MotorAmps_ZA6</td><td class="d">ZiehlAbegg Motor 2 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="200" data-acc="R" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">MotorAmps_ZA7</td><td class="d">ZiehlAbegg Motor 3 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="201" data-acc="R" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">MotorAmps_ZA8</td><td class="d">ZiehlAbegg Motor 4 Current (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="202" data-acc="R" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">SupplyCoolSetpt_Actual</td><td class="d">Supply Cool Set Point Actual (Reset Applied)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="203" data-acc="R" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">SupplyHeatSetpt_Actual</td><td class="d">Supply Heat Set Point Actual (Reset Applied)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="204" data-acc="W" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">OutdoorDamper_Minimum</td><td class="d">Outdoor Air Damper Minimum Position; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="205" data-acc="W" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">OutdoorDamper_Maximum</td><td class="d">Outdoor Air Damper Maximum Position; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="206" data-acc="W" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">ReturnDamper_Minimum</td><td class="d">Return Air Damper Minimum Position; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">ReturnDamper_Maximum</td><td class="d">Return Air Damper Maximum Position; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">ExhaustDamper_Minimum</td><td class="d">Exhaust Air Damper Minimum Position; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">ExhaustDamper_Maximum</td><td class="d">Exhaust Air Damper Maximum Position; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="210" data-acc="R" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">OutdoorDamper_Position</td><td class="d">Outdoor Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">ReturnDamper_Position</td><td class="d">Return Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">ExhaustDamper_Position</td><td class="d">Exhaust Air Damper Position</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Yaskawa_DriveStatus_1.OutputCurrent</td><td class="d">Yaskawa Drive 1 Output Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Yaskawa_DriveStatus_2.OutputCurrent</td><td class="d">Yaskawa Drive 2 Output Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="215" data-acc="R" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Yaskawa_DriveStatus_1.OutputVoltage</td><td class="d">Yaskawa Drive 1 Output Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="216" data-acc="R" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Yaskawa_DriveStatus_2.OutputVoltage</td><td class="d">Yaskawa Drive 2 Output Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="217" data-acc="R" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Yaskawa_DriveStatus_1.OutputPower</td><td class="d">Yaskawa Drive 1 Output Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="218" data-acc="R" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Yaskawa_DriveStatus_2.OutputPower</td><td class="d">Yaskawa Drive 2 Output Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">WaterTemperature_Setpt</td><td class="d">Water Temperature Set Point; range 0.0 to 100.0, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">WaterTemperature_PropBand</td><td class="d">Water Temperature Proportional Band; range 0.0 to 100.1, default 0.0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="221" data-acc="R" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">VSComp_2_MotorVoltage</td><td class="d">Variable Compressor 2 Motor Volts</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="222" data-acc="R" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">VSComp_2_Horsepower</td><td class="d">Variable Compressor 2 Motor Horsepower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="223" data-acc="R" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">VSComp_2_MotorFrequency</td><td class="d">Variable Compressor 2 Motor Frequency</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">VSComp_2_Power</td><td class="d">Variable Compressor 2 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">SystemOnOff</td><td class="d">System ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">OutdoorAirDamper</td><td class="d">Outdoor Air Damper Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="3" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">SupplyBlower</td><td class="d">Supply Air Blower Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">UnoccFan_en</td><td class="d">Unoccupied Fan Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disable; Active=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">Unoccupied</td><td class="d">Unoccupied Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Occupied; Active=Unoccupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">Occupied</td><td class="d">Occupied Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Unoccupied; Active=Occupied</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">Override_ON</td><td class="d">Unoccupied Override Status</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Override OFF; Active=Override ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">Compressor_1</td><td class="d">Compressor 1 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">Compressor_2</td><td class="d">Compressor 2 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">Compressor_3</td><td class="d">Compressor 3 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">Compressor_4</td><td class="d">Compressor 4 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">Heater_1</td><td class="d">Heater 1 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">Heater_2</td><td class="d">Heater 2 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">Heater_3</td><td class="d">Heater 3 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">Heater_4</td><td class="d">Heater 4 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">ReversingValve_1</td><td class="d">Reversing Valve 1 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">ReversingValve_2</td><td class="d">Reversing Valve 2 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">ReversingValve_3</td><td class="d">Reversing Valve 3 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">ReversingValve_4</td><td class="d">Reversing Valve 4 ON/OFF Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Heat Pump - Valve Open; Active=Air Conditioning - Valve Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">Compressor_1_HP_Alarm</td><td class="d">Alarm - Compressor 1 High Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">Compressor_1_LP_Alarm</td><td class="d">Alarm - Compressor 1 Low Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">Compressor_2_HP_Alarm</td><td class="d">Alarm - Compressor 2 High Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">Compressor_2_LP_Alarm</td><td class="d">Alarm - Compressor 2 Low Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">Compressor_3_HP_Alarm</td><td class="d">Alarm - Compressor 3 High Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">Compressor_3_LP_Alarm</td><td class="d">Alarm - Compressor 3 Low Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">Compressor_4_HP_Alarm</td><td class="d">Alarm - Compressor 4 High Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">Compressor_4_LP_Alarm</td><td class="d">Alarm - Compressor 4 Low Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">Airflow_Alarm</td><td class="d">Alarm - Loss of Airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">FireSmoke_Alarm</td><td class="d">Alarm - Fire/Smoke Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">DrainPan_Alarm</td><td class="d">Alarm - Drain Pan</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">WaterFlow_Alarm</td><td class="d">Alarm - Loss of Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">DirtyFilter_Alarm</td><td class="d">Alarm - Dirty Air Filter(s)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">HighDuctStatic_Alarm</td><td class="d">Alarm - High Duct Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">HighHeatLimit_Alarm</td><td class="d">Alarm - Heater High Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">DigComp_1_Module_Alarm</td><td class="d">Alarm - Digital Compressor 1 Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">DigComp_2_Module_Alarm</td><td class="d">Alarm - Digital Compressor 2 Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">DigComp_3_Module_Alarm</td><td class="d">Alarm - Digital Compressor 3 Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">DigComp_4_Module_Alarm</td><td class="d">Alarm - Digital Compressor 4 Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">Motor_1_Overload_Alarm</td><td class="d">Alarm - Motor 1 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">Motor_2_Overload_Alarm</td><td class="d">Alarm - Motor 2 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">Motor_3_Overload_Alarm</td><td class="d">Alarm - Motor 3 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">Motor_4_Overload_Alarm</td><td class="d">Alarm - Motor 4 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">VFD_1_Overload_Alarm</td><td class="d">Alarm - VFD 1 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">VFD_2_Overload_Alarm</td><td class="d">Alarm - VFD 2 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">VFD_3_Overload_Alarm</td><td class="d">Alarm - VFD 3 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">VFD_4_Overload_Alarm</td><td class="d">Alarm - VFD 4 Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">WaterCoil_Freezestat_Alarm</td><td class="d">Alarm - Freeze Protect Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">CompsFreezeStat_Alarm</td><td class="d">Alarm - Compressor Freeze Protection</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">OA_Damper_Alarm</td><td class="d">Alarm - Outdoor Damper Failed to Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">AlarmReturnHighTemp</td><td class="d">Alarm - Return Temperature High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">AlarmReturnLowTemp</td><td class="d">Alarm - Return Temperature Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">AlarmReturnHighHumidity</td><td class="d">Alarm - Return Humidity High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">AlarmReturnLowHumidity</td><td class="d">Alarm - Return Humidity Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">AlarmSupplyHighTemp</td><td class="d">Alarm - Supply Temperature High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">AlarmSupplyLowTemp</td><td class="d">Alarm - Supply Temperature Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">AlarmDuctPressureHigh</td><td class="d">Alarm - Duct Pressure High</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">AlarmDuctPressureLow</td><td class="d">Alarm - Duct Pressure Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">ReturnTemperature_FAIL</td><td class="d">Alarm - Return Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">SpaceTemperature_FAIL</td><td class="d">Alarm - Space Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="60" data-acc="R" data-u="" data-st="1" id="obj-bv-60"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">60</td><td class="n">ReturnHumidity_FAIL</td><td class="d">Alarm - Return Humidity Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">SpaceHumidity_FAIL</td><td class="d">Alarm - Space Humidity Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">OutdoorTemperature_FAIL</td><td class="d">Alarm - Outdoor Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">OutdoorHumidity_FAIL</td><td class="d">Alarm - Outdoor Humidity Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-bv-64"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">64</td><td class="n">DuctPressure_FAIL</td><td class="d">Alarm - Duct Pressure Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">LiquidPressure_1_FAIL</td><td class="d">Alarm - Liquid Pressure 1 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">LiquidPressure_2_FAIL</td><td class="d">Alarm - Liquid Pressure 2 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">LiquidPressure_3_FAIL</td><td class="d">Alarm - Liquid Pressure 3 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">LiquidPressure_4_FAIL</td><td class="d">Alarm - Liquid Pressure 4 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">SuctionPressure_1_FAIL</td><td class="d">Alarm - Suction Pressure 1 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">SuctionPressure_2_FAIL</td><td class="d">Alarm - Suction Pressure 2 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">SuctionPressure_3_FAIL</td><td class="d">Alarm - Suction Pressure 3 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">SuctionPressure_4_FAIL</td><td class="d">Alarm - Suction Pressure 4 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">LiquidTemperature_1_FAIL</td><td class="d">Alarm - Liquid Temperature 1 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">LiquidTemperature_2_FAIL</td><td class="d">Alarm - Liquid Temperature 2 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">LiquidTemperature_3_FAIL</td><td class="d">Alarm - Liquid Temperature 3 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">LiquidTemperature_4_FAIL</td><td class="d">Alarm - Liquid Temperature 4 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">SuctionTemperature_1_FAIL</td><td class="d">Alarm - Suction Temperature 1 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">SuctionTemperature_2_FAIL</td><td class="d">Alarm - Suction Temperature 2 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">SuctionTemperature_3_FAIL</td><td class="d">Alarm - Suction Temperature 3 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">SuctionTemperature_4_FAIL</td><td class="d">Alarm - Suction Temperature 4 Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">VFD_1_Frequency_FAIL</td><td class="d">Alarm - VFD 1 Frequency Feedback Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">VFD_2_Frequency_FAIL</td><td class="d">Alarm - VFD 2 Frequency Feedback Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">VFD_3_Frequency_FAIL</td><td class="d">Alarm - VFD 3 Frequency Feedback Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">VFD_4_Frequency_FAIL</td><td class="d">Alarm - VFD 4 Frequency Feedback Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">RoomPressure_FAIL</td><td class="d">Alarm - Room Pressure Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Normal; Active=Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">Compressor_1_HP_Active</td><td class="d">Compressor 1 - High Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">Compressor_1_LP_Active</td><td class="d">Compressor 1 - Low Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">Compressor_2_HP_Active</td><td class="d">Compressor 2 - High Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">Compressor_2_LP_Active</td><td class="d">Compressor 2 - Low Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">Compressor_3_HP_Active</td><td class="d">Compressor 3 - High Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">Compressor_3_LP_Active</td><td class="d">Compressor 3 - Low Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">Compressor_4_HP_Active</td><td class="d">Compressor 4 - High Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">Compressor_4_LP_Active</td><td class="d">Compressor 4 - Low Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">Airflow_Active</td><td class="d">Airflow Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">DrainPan_Active</td><td class="d">Drain Pan Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">DirtyFilter_Active</td><td class="d">Dirty Filter Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">HeaterHighLimit_Active</td><td class="d">Heater High Limit Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">Cond_OUT_Damper_ES_Active</td><td class="d">Condenser Damper End Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">Cond_IN_Damper_ES_Active</td><td class="d">Condenser OUT Damper End Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">OA_Damper_ES_Active</td><td class="d">Outdoor Damper End Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">HighDuctPressure_Active</td><td class="d">High Duct Pressure Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">Motor_1_Overload_Active</td><td class="d">Motor 1 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">Motor_2_Overload_Active</td><td class="d">Motor 2 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">Motor_3_Overload_Active</td><td class="d">Motor 3 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">Motor_4_Overload_Active</td><td class="d">Motor 4 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">VFD_1_Overload_Active</td><td class="d">VFD 1 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">VFD_2_Overload_Active</td><td class="d">VFD 2 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">VFD_3_Overload_Active</td><td class="d">VFD 3 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">VFD_4_Overload_Active</td><td class="d">VFD 4 Overload Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-bv-110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">110</td><td class="n">WaterCoil_Freezestat_Active</td><td class="d">Hot Water, Steam, or Water Econ Freeze Stat Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-bv-111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">111</td><td class="n">DigComp_1_Module_Active</td><td class="d">Digital Compressor 1 Module Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-bv-112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">112</td><td class="n">DigComp_2_Module_Active</td><td class="d">Digital Compressor 2 Module Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-bv-113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">113</td><td class="n">DigComp_3_Module_Active</td><td class="d">Digital Compressor 3 Module Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-bv-114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">114</td><td class="n">DigComp_4_Module_Active</td><td class="d">Digital Compressor 4 Module Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">CompsFreezeStat_Active</td><td class="d">Compressor FreezeStat Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">WaterFlow_Active</td><td class="d">Water Flow Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Open; Active=Closed</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">WaterFlow_OK</td><td class="d">Water is Flowing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=No Water Flow; Active=Water Flow OK</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">No_WaterFlow</td><td class="d">No Water Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Water Flow OK; Active=No Water Flow</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">DefrostMode_Active</td><td class="d">Defrost Mode Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Defrost OFF; Active=Defrost ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">PreheatHighLimit_Active</td><td class="d">Preheat High Limit Switch Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Closed; Active=Open</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">OA_Dewpoint_Mode</td><td class="d">Supply Dewpoint Dehumidification Status (Digital Comps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">DewpointDehumMode_ON</td><td class="d">Dewpoint Control Status (No Digital Comps)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="123" data-acc="W" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">Schedule_en</td><td class="d">Schedule Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">EnableCompressor_1</td><td class="d">Compressor 1 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">EnableCompressor_2</td><td class="d">Compressor 2 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">EnableCompressor_3</td><td class="d">Compressor 3 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">EnableCompressor_4</td><td class="d">Compressor 4 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">EnableHeater_1</td><td class="d">Heater 1 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">EnableHeater_2</td><td class="d">Heater 2 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">EnableHeater_3</td><td class="d">Heater 3 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">EnableHeater_4</td><td class="d">Heater 4 Enable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">Humidifier_ON</td><td class="d">Humidifier ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">EnergyRecoveryWheel_en</td><td class="d">Energy Recovery Wheel Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="134" data-acc="W" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">ExhaustFan_en</td><td class="d">Exhaust Blower/Fan Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Enabled</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-bv-135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">135</td><td class="n">ERW_ON</td><td class="d">Ennergy Recovery Wheel Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-bv-136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">136</td><td class="n">ExhaustFan_ON</td><td class="d">Exhaust Blower/Fan Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-bv-137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">137</td><td class="n">GlobalAlarm_ON</td><td class="d">Alarms are Present</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=Inactive; Active=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-bv-138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">138</td><td class="n">MorningWarmUp_ON</td><td class="d">Morning Warm-Up Mode ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="139" data-acc="R" data-u="" data-st="1" id="obj-bv-139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">139</td><td class="n">MorningCoolDown_ON</td><td class="d">Morning Cool-Down Mode ON</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Inactive=OFF; Active=ON</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="141" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-141"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">141</td><td class="n">AlarmReset_BMS</td><td class="d">Reset Active Alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">Inactive=Disabled; Active=Trigger Reset</td></tr>
<tr data-row data-type="IV" data-to="19" data-o="346" data-i="2" data-acc="R" data-u="" id="obj-iv-2"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">2</td><td class="n">WarmupTimeRemain</td><td class="d">Morning Warm-Up Time Remaining</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="347" data-i="3" data-acc="R" data-u="" id="obj-iv-3"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">3</td><td class="n">CooldownTimeRemain</td><td class="d">Morning Cool-Down Time Remaining</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="348" data-i="4" data-acc="R" data-u="" id="obj-iv-4"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">4</td><td class="n">VSComp_1_MotorSpeed</td><td class="d">Variable Compressor 1 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="349" data-i="5" data-acc="R" data-u="" id="obj-iv-5"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">5</td><td class="n">VSComp_2_MotorSpeed</td><td class="d">Variable Compressor 2 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="350" data-i="6" data-acc="R" data-u="" id="obj-iv-6"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">6</td><td class="n">ExpansionValve_1_PercentOpen</td><td class="d">ExpansionValve_1_PercentOpen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="351" data-i="7" data-acc="R" data-u="" id="obj-iv-7"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">7</td><td class="n">ExpansionValve_2_PercentOpen</td><td class="d">ExpansionValve_2_PercentOpen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="352" data-i="8" data-acc="R" data-u="" id="obj-iv-8"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">8</td><td class="n">ExpansionValve_3_PercentOpen</td><td class="d">ExpansionValve_3_PercentOpen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="IV" data-to="19" data-o="353" data-i="9" data-acc="R" data-u="" id="obj-iv-9"><td class="t"><abbr title="Integer Value">IV</abbr></td><td class="i">9</td><td class="n">ExpansionValve_4_PercentOpen</td><td class="d">ExpansionValve_4_PercentOpen</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="354" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">BMS_ModeSelection</td><td class="d">BMS Mode Input Selector</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=BMS - Mode Disabled/OFF; 2=BMS - Unit OFF; 3=BMS - Morning Warmup Mode; 4=BMS - Morning CoolDown Mode; 5=BMS - Set-Back Mode; 6=BMS - Unoccupied; 7=BMS - Occupied; 8=BMS - Emergency Stop</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="355" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">UnoccMode_Status</td><td class="d">Unoccupied Mode of Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unoccupied Mode - OFF; 2=Unoccupied Cooling ON; 3=Unoccupied Heating ON; 4=Unoccupied Dehumidification ON; 5=Unoccupied Humidification ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="356" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">Compressor_1_Status</td><td class="d">Compressor 1 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Compressor 1 - OFF; 2=Compressor 1 - High Pressure; 3=Compressor 1 - Low Pressure; 4=Compressor 1 - In Delay; 5=Compressor 1 - Module Alarm; 6=Compressor 1 - ON; 7=Compressor 1 - Heat Pump Mode ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="357" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">Compressor_2_Status</td><td class="d">Compressor 2 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Compressor 2 - OFF; 2=Compressor 2 - High Pressure; 3=Compressor 2 - Low Pressure; 4=Compressor 2 - In Delay; 5=Compressor 2 - Module Alarm; 6=Compressor 2 - ON; 7=Compressor 2 - Heat Pump Mode ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="358" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">Compressor_3_Status</td><td class="d">Compressor 3 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Compressor 3 - OFF; 2=Compressor 3 - High Pressure; 3=Compressor 3 - Low Pressure; 4=Compressor 3 - In Delay; 5=Compressor 3 - Module Alarm; 6=Compressor 3 - ON; 7=Compressor 3 - Heat Pump Mode ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="359" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-mv-6"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">6</td><td class="n">Compressor_4_Status</td><td class="d">Compressor 4 Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Compressor 4 - OFF; 2=Compressor 4 - High Pressure; 3=Compressor 4 - Low Pressure; 4=Compressor 4 - In Delay; 5=Compressor 4 - Module Alarm; 6=Compressor 4 - ON; 7=Compressor 4 - Heat Pump Mode ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="360" data-i="7" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-7"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">SystemStatus</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unit OFF; 2=System Stand-By; 3=Unit ON; 4=Unoccupied; 5=Unocc Cool ON; 6=Unocc Heat ON; 7=Unocc Dehumidify ON; 8=Unocc Humidify ON; 9=Warm Up - Heating ON; 10=Cool Down - Cooling ON; 11=Setback Cooling ON; 12=Setback Heating ON; 13=Setback Dehumidify ON; 14=Setback Humidify ON; 15=Occupied; 16=Unoccupied Override ON; 17=Compressors ON; 18=Heaters ON; 19=Dehumidify ON; 20=Dehumidify &amp; Reheat ON; 21=Humidifier ON; 22=Airside Economizer ON; 23=Water Economizer Valve ON; 24=Chilled Water Valve ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="361" data-i="8" data-acc="W" data-u="" data-st="1" id="obj-mv-8"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">8</td><td class="n">Reheat_By</td><td class="d">Reheat By</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Space Temperature; 2=Supply Temperature; 3=Return Temperature</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="362" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-mv-9"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">9</td><td class="n">HumidifierStatus</td><td class="d">Humidifier Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Steam Production; 2=Updating Set Characteristics; 3=Filling Water; 4=Steam Evaporation; 5=Draining due to Foaming; 6=Draining Water; 7=Drain for Production; 8=Drain - Prolonged Inactivity; 9=Complete Drain Requested; 10=Restart Filling After Alarm; 11=Pre-Cleaning Cylinder; 12=Periodic Drain Request</td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="363" data-i="1" data-acc="R" data-u="" id="obj-piv-1"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">1</td><td class="n">BMS_SoftwareVersion</td><td class="d">Software Version</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="364" data-i="2" data-acc="W" data-u="" id="obj-piv-2"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">2</td><td class="n">UnitStartDelay</td><td class="d">Unit Start Delay; range 5 to 180, default 15</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="365" data-i="3" data-acc="W" data-u="" id="obj-piv-3"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">3</td><td class="n">BlowerModeStart_Delay</td><td class="d">Blower Mode Start Delay; range 30 to 180, default 60</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="366" data-i="4" data-acc="R" data-u="" id="obj-piv-4"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">4</td><td class="n">OutdoorDamper_Delay</td><td class="d">Outdoor Air Damper Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="367" data-i="5" data-acc="R" data-u="" id="obj-piv-5"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">5</td><td class="n">Compressor_1_StartDelay</td><td class="d">Compressor 1 Start Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="368" data-i="6" data-acc="R" data-u="" id="obj-piv-6"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">6</td><td class="n">Compressor_2_StartDelay</td><td class="d">Compressor 2 Start Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="369" data-i="7" data-acc="R" data-u="" id="obj-piv-7"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">7</td><td class="n">Compressor_3_StartDelay</td><td class="d">Compressor 3 Start Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="370" data-i="8" data-acc="R" data-u="" id="obj-piv-8"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">8</td><td class="n">Compressor_4_StartDelay</td><td class="d">Compressor 4 Start Delay</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="371" data-i="9" data-acc="R" data-u="" id="obj-piv-9"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">9</td><td class="n">Comp_1_MinRUN</td><td class="d">Compressor 1 Minimum Run Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="372" data-i="10" data-acc="R" data-u="" id="obj-piv-10"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">10</td><td class="n">Comp_2_MinRUN</td><td class="d">Compressor 2 Minimum Run Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="373" data-i="11" data-acc="R" data-u="" id="obj-piv-11"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">11</td><td class="n">Comp_3_MinRUN</td><td class="d">Compressor 3 Minimum Run Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="374" data-i="12" data-acc="R" data-u="" id="obj-piv-12"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">12</td><td class="n">Comp_4_MinRUN</td><td class="d">Compressor 4 Minimum Run Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="375" data-i="13" data-acc="R" data-u="" id="obj-piv-13"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">13</td><td class="n">Comp_1_MinOFF</td><td class="d">Compressor 1 Minimum OFF Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="376" data-i="14" data-acc="R" data-u="" id="obj-piv-14"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">14</td><td class="n">Comp_2_MinOFF</td><td class="d">Compressor 2 Minimum OFF Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="377" data-i="15" data-acc="R" data-u="" id="obj-piv-15"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">15</td><td class="n">Comp_3_MinOFF</td><td class="d">Compressor 3 Minimum OFF Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="378" data-i="16" data-acc="R" data-u="" id="obj-piv-16"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">16</td><td class="n">Comp_4_MinOFF</td><td class="d">Compressor 4 Minimum OFF Time</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="379" data-i="17" data-acc="W" data-u="" id="obj-piv-17"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">17</td><td class="n">CompMinRUN</td><td class="d">Compressor Minimum Run Time; range 60 to 600, default 120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="380" data-i="18" data-acc="W" data-u="" id="obj-piv-18"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">18</td><td class="n">CompMinOFF</td><td class="d">Compressor Minimum OFF Time; range 90 to 900, default 300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="381" data-i="19" data-acc="W" data-u="" id="obj-piv-19"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">19</td><td class="n">TimeBetweenCompressors</td><td class="d">Time Between Compressor Stages; range 30 to 600, default 300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="382" data-i="20" data-acc="W" data-u="" id="obj-piv-20"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">20</td><td class="n">CompressorUpate_Delay</td><td class="d">Digital Compressor Output Update Delay; range 5 to 60, default 10</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="383" data-i="21" data-acc="W" data-u="" id="obj-piv-21"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">21</td><td class="n">LowOilDelayTime</td><td class="d">Low Compressor Demand Oil Cycle Start Delay; range 2 to 8, default 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="384" data-i="22" data-acc="W" data-u="" id="obj-piv-22"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">22</td><td class="n">HGFlushOilRecovery_Delay</td><td class="d">Hot Gas Flush/Oil Recovery Time; range 30 to 600, default 300</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="385" data-i="23" data-acc="R" data-u="" id="obj-piv-23"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">23</td><td class="n">Hour</td><td class="d">Present Hour</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="386" data-i="24" data-acc="R" data-u="" id="obj-piv-24"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">24</td><td class="n">Minute</td><td class="d">Present Minute</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="387" data-i="25" data-acc="R" data-u="" id="obj-piv-25"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">25</td><td class="n">Month</td><td class="d">Present Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="388" data-i="26" data-acc="R" data-u="" id="obj-piv-26"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">26</td><td class="n">Day</td><td class="d">Present Day</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="389" data-i="27" data-acc="R" data-u="" id="obj-piv-27"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">27</td><td class="n">Year</td><td class="d">Present Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="390" data-i="28" data-acc="W" data-u="" id="obj-piv-28"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">28</td><td class="n">NewHour</td><td class="d">Write New Hour; range 0 to 24</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="391" data-i="29" data-acc="W" data-u="" id="obj-piv-29"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">29</td><td class="n">NewMinute</td><td class="d">Write New Minute; range 0 to 59</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="392" data-i="30" data-acc="W" data-u="" id="obj-piv-30"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">30</td><td class="n">NewMonth</td><td class="d">Write New Month; range 1 to 12</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="393" data-i="31" data-acc="W" data-u="" id="obj-piv-31"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">31</td><td class="n">NewDay</td><td class="d">Write New Day of Month; range 1 to 31</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="394" data-i="32" data-acc="R" data-u="" id="obj-piv-32"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">32</td><td class="n">DayOfWeek</td><td class="d">Day of the Week</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="395" data-i="33" data-acc="W" data-u="" id="obj-piv-33"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">33</td><td class="n">MON_StartHour</td><td class="d">Monday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="396" data-i="34" data-acc="W" data-u="" id="obj-piv-34"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">34</td><td class="n">MON_StartMin</td><td class="d">Monday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="397" data-i="35" data-acc="W" data-u="" id="obj-piv-35"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">35</td><td class="n">MON_EndHour</td><td class="d">Monday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="398" data-i="36" data-acc="W" data-u="" id="obj-piv-36"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">36</td><td class="n">MON_EndMin</td><td class="d">Monday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="399" data-i="37" data-acc="W" data-u="" id="obj-piv-37"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">37</td><td class="n">TUE_StartHour</td><td class="d">Tuesday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="400" data-i="38" data-acc="W" data-u="" id="obj-piv-38"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">38</td><td class="n">TUE_StartMin</td><td class="d">Tuesday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="401" data-i="39" data-acc="W" data-u="" id="obj-piv-39"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">39</td><td class="n">TUE_EndHour</td><td class="d">Tuesday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="402" data-i="40" data-acc="W" data-u="" id="obj-piv-40"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">40</td><td class="n">TUE_EndMin</td><td class="d">Tuesday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="403" data-i="41" data-acc="W" data-u="" id="obj-piv-41"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">41</td><td class="n">WED_StartHour</td><td class="d">Wednesday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="404" data-i="42" data-acc="W" data-u="" id="obj-piv-42"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">42</td><td class="n">WED_StartMin</td><td class="d">Wednesday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="405" data-i="43" data-acc="W" data-u="" id="obj-piv-43"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">43</td><td class="n">WED_EndHour</td><td class="d">Wednesday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="406" data-i="44" data-acc="W" data-u="" id="obj-piv-44"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">44</td><td class="n">WED_EndMin</td><td class="d">Wednesday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="407" data-i="45" data-acc="W" data-u="" id="obj-piv-45"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">45</td><td class="n">THU_StartHour</td><td class="d">Thursday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="408" data-i="46" data-acc="W" data-u="" id="obj-piv-46"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">46</td><td class="n">THU_StartMin</td><td class="d">Thursday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="409" data-i="47" data-acc="W" data-u="" id="obj-piv-47"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">47</td><td class="n">THU_EndHour</td><td class="d">Thursday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="410" data-i="48" data-acc="W" data-u="" id="obj-piv-48"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">48</td><td class="n">THU_EndMin</td><td class="d">Thursday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="411" data-i="49" data-acc="W" data-u="" id="obj-piv-49"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">49</td><td class="n">FRI_StartHour</td><td class="d">Friday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="412" data-i="50" data-acc="W" data-u="" id="obj-piv-50"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">50</td><td class="n">FRI_StartMin</td><td class="d">Friday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="413" data-i="51" data-acc="W" data-u="" id="obj-piv-51"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">51</td><td class="n">FRI_EndHour</td><td class="d">Friday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="414" data-i="52" data-acc="W" data-u="" id="obj-piv-52"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">52</td><td class="n">FRI_EndMin</td><td class="d">Friday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="415" data-i="53" data-acc="W" data-u="" id="obj-piv-53"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">53</td><td class="n">SAT_StartHour</td><td class="d">Saturday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="416" data-i="54" data-acc="W" data-u="" id="obj-piv-54"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">54</td><td class="n">SAT_StartMin</td><td class="d">Saturday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="417" data-i="55" data-acc="W" data-u="" id="obj-piv-55"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">55</td><td class="n">SAT_StartMin</td><td class="d">Saturday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="418" data-i="56" data-acc="W" data-u="" id="obj-piv-56"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">56</td><td class="n">SAT_EndMin</td><td class="d">Saturday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="419" data-i="57" data-acc="W" data-u="" id="obj-piv-57"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">57</td><td class="n">SUN_StartHour</td><td class="d">Sunday Occupied Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="420" data-i="58" data-acc="W" data-u="" id="obj-piv-58"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">58</td><td class="n">SUN_StartMin</td><td class="d">Sunday Occupied Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="421" data-i="59" data-acc="W" data-u="" id="obj-piv-59"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">59</td><td class="n">SUN_EndHour</td><td class="d">Sunday Occupied End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="422" data-i="60" data-acc="W" data-u="" id="obj-piv-60"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">60</td><td class="n">SUN_EndMin</td><td class="d">Sunday Occupied End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="423" data-i="61" data-acc="W" data-u="" id="obj-piv-61"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">61</td><td class="n">MON_NSB_StartHour</td><td class="d">Monday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="424" data-i="62" data-acc="W" data-u="" id="obj-piv-62"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">62</td><td class="n">MON_NSB_StartMin</td><td class="d">Monday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="425" data-i="63" data-acc="W" data-u="" id="obj-piv-63"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">63</td><td class="n">MON_NSB_EndHour</td><td class="d">Monday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="426" data-i="64" data-acc="W" data-u="" id="obj-piv-64"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">64</td><td class="n">MON_NSB_EndMin</td><td class="d">Monday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="427" data-i="65" data-acc="W" data-u="" id="obj-piv-65"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">65</td><td class="n">TUE_NSB_StartHour</td><td class="d">Tuesday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="428" data-i="66" data-acc="W" data-u="" id="obj-piv-66"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">66</td><td class="n">TUE_NSB_StartMin</td><td class="d">Tuesday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="429" data-i="67" data-acc="W" data-u="" id="obj-piv-67"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">67</td><td class="n">TUE_NSB_EndHour</td><td class="d">Tuesday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="430" data-i="68" data-acc="W" data-u="" id="obj-piv-68"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">68</td><td class="n">TUE_NSB_EndMin</td><td class="d">Tuesday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="431" data-i="69" data-acc="W" data-u="" id="obj-piv-69"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">69</td><td class="n">WED_NSB_StartHour</td><td class="d">Wednesday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="432" data-i="70" data-acc="W" data-u="" id="obj-piv-70"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">70</td><td class="n">WED_NSB_StartMin</td><td class="d">Wednesday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="433" data-i="71" data-acc="W" data-u="" id="obj-piv-71"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">71</td><td class="n">WED_NSB_EndHour</td><td class="d">Wednesday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="434" data-i="72" data-acc="W" data-u="" id="obj-piv-72"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">72</td><td class="n">WED_NSB_EndMin</td><td class="d">Wednesday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="435" data-i="73" data-acc="W" data-u="" id="obj-piv-73"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">73</td><td class="n">THU_NSB_StartHour</td><td class="d">Thursday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="436" data-i="74" data-acc="W" data-u="" id="obj-piv-74"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">74</td><td class="n">THU_NSB_StartMin</td><td class="d">Thursday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="437" data-i="75" data-acc="W" data-u="" id="obj-piv-75"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">75</td><td class="n">THU_NSB_EndHour</td><td class="d">Thursday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="438" data-i="76" data-acc="W" data-u="" id="obj-piv-76"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">76</td><td class="n">THU_NSB_EndMin</td><td class="d">Thursday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="439" data-i="77" data-acc="W" data-u="" id="obj-piv-77"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">77</td><td class="n">FRI_NSB_StartHour</td><td class="d">Friday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="440" data-i="78" data-acc="W" data-u="" id="obj-piv-78"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">78</td><td class="n">FRI_NSB_StartMin</td><td class="d">Friday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="441" data-i="79" data-acc="W" data-u="" id="obj-piv-79"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">79</td><td class="n">FRI_NSB_EndHour</td><td class="d">Friday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="442" data-i="80" data-acc="W" data-u="" id="obj-piv-80"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">80</td><td class="n">FRI_NSB_EndMin</td><td class="d">Friday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="443" data-i="81" data-acc="W" data-u="" id="obj-piv-81"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">81</td><td class="n">SAT_NSB_StartHour</td><td class="d">Saturday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="444" data-i="82" data-acc="W" data-u="" id="obj-piv-82"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">82</td><td class="n">SAT_NSB_StartMin</td><td class="d">Saturday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="445" data-i="83" data-acc="W" data-u="" id="obj-piv-83"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">83</td><td class="n">SAT_NSB_EndHour</td><td class="d">Saturday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="446" data-i="84" data-acc="W" data-u="" id="obj-piv-84"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">84</td><td class="n">SAT_NSB_EndMin</td><td class="d">Saturday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="447" data-i="85" data-acc="W" data-u="" id="obj-piv-85"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">85</td><td class="n">SUN_NSB_StartHour</td><td class="d">Sunday Setback Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="448" data-i="86" data-acc="W" data-u="" id="obj-piv-86"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">86</td><td class="n">SUN_NSB_StartMin</td><td class="d">Sunday Setback Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="449" data-i="87" data-acc="W" data-u="" id="obj-piv-87"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">87</td><td class="n">SUN_NSB_EndHour</td><td class="d">Sunday Setback End Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="450" data-i="88" data-acc="W" data-u="" id="obj-piv-88"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">88</td><td class="n">SUN_NSB_EndMin</td><td class="d">Sunday Setback End Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="451" data-i="89" data-acc="W" data-u="" id="obj-piv-89"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">89</td><td class="n">MON_MW_StartHour</td><td class="d">Monday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="452" data-i="90" data-acc="W" data-u="" id="obj-piv-90"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">90</td><td class="n">MON_MW_StartMin</td><td class="d">Monday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="453" data-i="91" data-acc="W" data-u="" id="obj-piv-91"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">91</td><td class="n">TUE_MW_StartHour</td><td class="d">Tuesday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="454" data-i="92" data-acc="W" data-u="" id="obj-piv-92"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">92</td><td class="n">TUE_MW_StartMin</td><td class="d">Tuesday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="455" data-i="93" data-acc="W" data-u="" id="obj-piv-93"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">93</td><td class="n">WED_MW_StartHour</td><td class="d">Wednesday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="456" data-i="94" data-acc="W" data-u="" id="obj-piv-94"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">94</td><td class="n">WED_MW_StartMin</td><td class="d">Wednesday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="457" data-i="95" data-acc="W" data-u="" id="obj-piv-95"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">95</td><td class="n">THU_MW_StartHour</td><td class="d">Thursday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="458" data-i="96" data-acc="W" data-u="" id="obj-piv-96"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">96</td><td class="n">THU_MW_StartMin</td><td class="d">Thursday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="459" data-i="97" data-acc="W" data-u="" id="obj-piv-97"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">97</td><td class="n">FRI_MW_StartHour</td><td class="d">Friday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="460" data-i="98" data-acc="W" data-u="" id="obj-piv-98"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">98</td><td class="n">FRI_MW_StartMin</td><td class="d">Friday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="461" data-i="99" data-acc="W" data-u="" id="obj-piv-99"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">99</td><td class="n">SAT_MW_StartHour</td><td class="d">Saturday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="462" data-i="100" data-acc="W" data-u="" id="obj-piv-100"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">100</td><td class="n">SAT_MW_StartMin</td><td class="d">Saturday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="463" data-i="101" data-acc="W" data-u="" id="obj-piv-101"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">101</td><td class="n">SUN_MW_StartHour</td><td class="d">Sunday Morning Warm-Up Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="464" data-i="102" data-acc="W" data-u="" id="obj-piv-102"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">102</td><td class="n">SUN_MW_StartMin</td><td class="d">Sunday Morning Warm-Up Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="465" data-i="103" data-acc="W" data-u="" id="obj-piv-103"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">103</td><td class="n">MON_CD_StartHour</td><td class="d">Monday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="466" data-i="104" data-acc="W" data-u="" id="obj-piv-104"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">104</td><td class="n">MON_CD_StartMin</td><td class="d">Monday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="467" data-i="105" data-acc="W" data-u="" id="obj-piv-105"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">105</td><td class="n">TUE_CD_StartHour</td><td class="d">Tuesday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="468" data-i="106" data-acc="W" data-u="" id="obj-piv-106"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">106</td><td class="n">TUE_CD_StartMin</td><td class="d">Tuesday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="469" data-i="107" data-acc="W" data-u="" id="obj-piv-107"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">107</td><td class="n">WED_CD_StartHour</td><td class="d">Wednesday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="470" data-i="108" data-acc="W" data-u="" id="obj-piv-108"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">108</td><td class="n">WED_CD_StartMin</td><td class="d">Wednesday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="471" data-i="109" data-acc="W" data-u="" id="obj-piv-109"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">109</td><td class="n">THU_CD_StartHour</td><td class="d">Thursday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="472" data-i="110" data-acc="W" data-u="" id="obj-piv-110"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">110</td><td class="n">THU_CD_StartMin</td><td class="d">Thursday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="473" data-i="111" data-acc="W" data-u="" id="obj-piv-111"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">111</td><td class="n">FRI_CD_StartHour</td><td class="d">Friday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="474" data-i="112" data-acc="W" data-u="" id="obj-piv-112"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">112</td><td class="n">FRI_CD_StartMin</td><td class="d">Friday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="475" data-i="113" data-acc="W" data-u="" id="obj-piv-113"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">113</td><td class="n">SAT_CD_StartHour</td><td class="d">Saturday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="476" data-i="114" data-acc="W" data-u="" id="obj-piv-114"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">114</td><td class="n">SAT_CD_StartMin</td><td class="d">Saturday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="477" data-i="115" data-acc="W" data-u="" id="obj-piv-115"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">115</td><td class="n">SUN_CD_StartHour</td><td class="d">Sunday Morning Cool-Down Start Hour; range 0 to 23, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="478" data-i="116" data-acc="W" data-u="" id="obj-piv-116"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">116</td><td class="n">SUN_CD_StartMin</td><td class="d">Sunday Morning Cool-Down Start Minute; range 0 to 59, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="479" data-i="117" data-acc="W" data-u="" id="obj-piv-117"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">117</td><td class="n">WarmupTime</td><td class="d">Morning Warm-Up Time (minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="480" data-i="118" data-acc="W" data-u="" id="obj-piv-118"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">118</td><td class="n">CoolDownTime</td><td class="d">Morning Cool-Down Time (minutes)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="481" data-i="119" data-acc="W" data-u="" id="obj-piv-119"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">119</td><td class="n">ReturnTemp_Ti</td><td class="d">Return Temperature Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="482" data-i="120" data-acc="W" data-u="" id="obj-piv-120"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">120</td><td class="n">SpaceTemp_Ti</td><td class="d">Space Temperature Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="483" data-i="121" data-acc="W" data-u="" id="obj-piv-121"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">121</td><td class="n">ReturnCool_Ti</td><td class="d">Return Cool Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="484" data-i="122" data-acc="W" data-u="" id="obj-piv-122"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">122</td><td class="n">SpaceCool_Ti</td><td class="d">Space Cool Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="485" data-i="123" data-acc="W" data-u="" id="obj-piv-123"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">123</td><td class="n">ReturnHeat_Ti</td><td class="d">Return Heat Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="486" data-i="124" data-acc="W" data-u="" id="obj-piv-124"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">124</td><td class="n">SpaceHeat_Ti</td><td class="d">Space Heating Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="487" data-i="125" data-acc="W" data-u="" id="obj-piv-125"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">125</td><td class="n">ReturnHumidify_Ti</td><td class="d">Return Humidification Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="488" data-i="126" data-acc="W" data-u="" id="obj-piv-126"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">126</td><td class="n">SpaceHumidify_Ti</td><td class="d">Space Humidification Integration Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="489" data-i="127" data-acc="W" data-u="" id="obj-piv-127"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">127</td><td class="n">ReturnTemp_Td</td><td class="d">Return Temperature Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="490" data-i="128" data-acc="W" data-u="" id="obj-piv-128"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">128</td><td class="n">SpaceTemp_Td</td><td class="d">Space Temperature Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="491" data-i="129" data-acc="W" data-u="" id="obj-piv-129"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">129</td><td class="n">ReturnCool_Td</td><td class="d">Return Cooling Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="492" data-i="130" data-acc="W" data-u="" id="obj-piv-130"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">130</td><td class="n">SpaceCool_Td</td><td class="d">Space Cooling Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="493" data-i="131" data-acc="W" data-u="" id="obj-piv-131"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">131</td><td class="n">ReturnHeat_Td</td><td class="d">Return Heating Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="494" data-i="132" data-acc="W" data-u="" id="obj-piv-132"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">132</td><td class="n">SpaceHeat_Td</td><td class="d">Space Heating Derivative Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="495" data-i="133" data-acc="W" data-u="" id="obj-piv-133"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">133</td><td class="n">SupplyCool_Ti</td><td class="d">Supply Cooling Integration Time (seconds); range 0 to 999, default 120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="496" data-i="134" data-acc="W" data-u="" id="obj-piv-134"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">134</td><td class="n">SupplyHeat_Ti</td><td class="d">Supply Heating Integration Time (seconds); range 0 to 999, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="497" data-i="135" data-acc="W" data-u="" id="obj-piv-135"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">135</td><td class="n">SupplyCool_Td</td><td class="d">Supply Cooling Derivative Time (seconds); range 0 to 999, default 120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="498" data-i="136" data-acc="W" data-u="" id="obj-piv-136"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">136</td><td class="n">SupplyHeat_Td</td><td class="d">Supply Heating Derivative Time (seconds); range 0 to 999, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="499" data-i="137" data-acc="R" data-u="" id="obj-piv-137"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">137</td><td class="n">Airflow_CFM</td><td class="d">Airflow CFM</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="500" data-i="138" data-acc="W" data-u="" id="obj-piv-138"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">138</td><td class="n">Airflow_CFM_Setpoint</td><td class="d">Airflow CFM Set Point; range 0 to 50000, default 0</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="501" data-i="139" data-acc="R" data-u="" id="obj-piv-139"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">139</td><td class="n">HumidifierConductivity</td><td class="d">Humidifier Water Conductivity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="502" data-i="140" data-acc="R" data-u="" id="obj-piv-140"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">140</td><td class="n">ECM_Blower_1_Speed</td><td class="d">ECM Blower 1 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="503" data-i="141" data-acc="R" data-u="" id="obj-piv-141"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">141</td><td class="n">ECM_Blower_2_Speed</td><td class="d">ECM Blower 2 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="504" data-i="142" data-acc="R" data-u="" id="obj-piv-142"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">142</td><td class="n">ECM_Blower_3_Speed</td><td class="d">ECM Blower 3 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="505" data-i="143" data-acc="R" data-u="" id="obj-piv-143"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">143</td><td class="n">ECM_Blower_4_Speed</td><td class="d">ECM Blower 4 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="506" data-i="144" data-acc="R" data-u="" id="obj-piv-144"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">144</td><td class="n">ECM_Motor_1_Power</td><td class="d">ECM Blower 1 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="507" data-i="145" data-acc="R" data-u="" id="obj-piv-145"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">145</td><td class="n">ECM_Motor_2_Power</td><td class="d">ECM Blower 2 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="508" data-i="146" data-acc="R" data-u="" id="obj-piv-146"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">146</td><td class="n">ECM_Motor_3_Power</td><td class="d">ECM Blower 3 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="509" data-i="147" data-acc="R" data-u="" id="obj-piv-147"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">147</td><td class="n">ECM_Motor_4_Power</td><td class="d">ECM Blower 4 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="510" data-i="148" data-acc="R" data-u="" id="obj-piv-148"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">148</td><td class="n">LineVoltage_ZA1</td><td class="d">ZiehlAbegg 1 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="511" data-i="149" data-acc="R" data-u="" id="obj-piv-149"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">149</td><td class="n">LineVoltage_ZA2</td><td class="d">ZiehlAbegg 2 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="512" data-i="150" data-acc="R" data-u="" id="obj-piv-150"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">150</td><td class="n">LineVoltage_ZA3</td><td class="d">ZiehlAbegg 3 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="513" data-i="151" data-acc="R" data-u="" id="obj-piv-151"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">151</td><td class="n">LineVoltage_ZA4</td><td class="d">ZiehlAbegg 4 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="514" data-i="152" data-acc="R" data-u="" id="obj-piv-152"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">152</td><td class="n">ECM_Blower_5_Speed</td><td class="d">ECM Blower 5 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="515" data-i="153" data-acc="R" data-u="" id="obj-piv-153"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">153</td><td class="n">ECM_Blower_6_Speed</td><td class="d">ECM Blower 6 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="516" data-i="154" data-acc="R" data-u="" id="obj-piv-154"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">154</td><td class="n">ECM_Blower_7_Speed</td><td class="d">ECM Blower 7 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="517" data-i="155" data-acc="R" data-u="" id="obj-piv-155"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">155</td><td class="n">ECM_Blower_8_Speed</td><td class="d">ECM Blower 8 Motor Speed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="518" data-i="156" data-acc="R" data-u="" id="obj-piv-156"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">156</td><td class="n">ECM_Motor_5_Power</td><td class="d">ECM Blower 5 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="519" data-i="157" data-acc="R" data-u="" id="obj-piv-157"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">157</td><td class="n">ECM_Motor_6_Power</td><td class="d">ECM Blower 6 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="520" data-i="158" data-acc="R" data-u="" id="obj-piv-158"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">158</td><td class="n">ECM_Motor_7_Power</td><td class="d">ECM Blower 7 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="521" data-i="159" data-acc="R" data-u="" id="obj-piv-159"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">159</td><td class="n">ECM_Motor_8_Power</td><td class="d">ECM Blower 8 Motor Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="522" data-i="160" data-acc="R" data-u="" id="obj-piv-160"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">160</td><td class="n">LineVoltage_ZA5</td><td class="d">ZiehlAbegg 5 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="523" data-i="161" data-acc="R" data-u="" id="obj-piv-161"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">161</td><td class="n">LineVoltage_ZA6</td><td class="d">ZiehlAbegg 6 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="524" data-i="162" data-acc="R" data-u="" id="obj-piv-162"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">162</td><td class="n">LineVoltage_ZA7</td><td class="d">ZiehlAbegg 7 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="PIV" data-to="22" data-o="525" data-i="163" data-acc="R" data-u="" id="obj-piv-163"><td class="t"><abbr title="Positive Integer Value">PIV</abbr></td><td class="i">163</td><td class="n">LineVoltage_ZA8</td><td class="d">ZiehlAbegg 5 Line Voltage (Ziehl-Abbegg Fans Only)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: United CoolAir Marvel Premium controller point IDs by name</summary><ul><li><a href="#obj-av-1"><code>AV1</code></a>ReturnTemperature</li><li><a href="#obj-av-2"><code>AV2</code></a>ReturnHumidity</li><li><a href="#obj-av-3"><code>AV3</code></a>SpaceTemperature</li><li><a href="#obj-av-4"><code>AV4</code></a>SpaceHumidity</li><li><a href="#obj-av-5"><code>AV5</code></a>SupplyTemperature_1</li><li><a href="#obj-av-6"><code>AV6</code></a>SupplyTemperature_2</li><li><a href="#obj-av-7"><code>AV7</code></a>SupplyTemperature</li><li><a href="#obj-av-8"><code>AV8</code></a>OutdoorTemperature</li><li><a href="#obj-av-9"><code>AV9</code></a>OutdoorHumidity</li><li><a href="#obj-av-10"><code>AV10</code></a>WaterTemperature</li><li><a href="#obj-av-11"><code>AV11</code></a>PreheatTemperature</li><li><a href="#obj-av-12"><code>AV12</code></a>DuctPressure</li><li><a href="#obj-av-13"><code>AV13</code></a>LiquidPressure_1</li><li><a href="#obj-av-14"><code>AV14</code></a>LiquidPressure_2</li><li><a href="#obj-av-15"><code>AV15</code></a>LiquidPressure_3</li><li><a href="#obj-av-16"><code>AV16</code></a>LiquidPressure_4</li><li><a href="#obj-av-17"><code>AV17</code></a>ControlPressure</li><li><a href="#obj-av-18"><code>AV18</code></a>SuctionPressure_1</li><li><a href="#obj-av-19"><code>AV19</code></a>SuctionPressure_2</li><li><a href="#obj-av-20"><code>AV20</code></a>SuctionPressure_3</li><li><a href="#obj-av-21"><code>AV21</code></a>SuctionPressure_4</li><li><a href="#obj-av-22"><code>AV22</code></a>CondenserTemperature_IN</li><li><a href="#obj-av-23"><code>AV23</code></a>CondenserTemperature_OUT</li><li><a href="#obj-av-24"><code>AV24</code></a>LiquidTemperature_1</li><li><a href="#obj-av-25"><code>AV25</code></a>LiquidTemperature_2</li><li><a href="#obj-av-26"><code>AV26</code></a>LiquidTemperature_3</li><li><a href="#obj-av-27"><code>AV27</code></a>LiquidTemperature_4</li><li><a href="#obj-av-28"><code>AV28</code></a>SuctionTemperature_1</li><li><a href="#obj-av-29"><code>AV29</code></a>SuctionTemperature_2</li><li><a href="#obj-av-30"><code>AV30</code></a>SuctionTemperature_3</li><li><a href="#obj-av-31"><code>AV31</code></a>SuctionTemperature_4</li><li><a href="#obj-av-32"><code>AV32</code></a>Room_1_Temperature</li><li><a href="#obj-av-33"><code>AV33</code></a>Room_2_Temperature</li><li><a href="#obj-av-34"><code>AV34</code></a>Room_3_Temperature</li><li><a href="#obj-av-35"><code>AV35</code></a>Room_4_Temperature</li><li><a href="#obj-av-36"><code>AV36</code></a>RoomPressure</li><li><a href="#obj-av-37"><code>AV37</code></a>VFD_1_Frequency</li><li><a href="#obj-av-38"><code>AV38</code></a>VFD_2_Frequency</li><li><a href="#obj-av-39"><code>AV39</code></a>VFD_3_Frequency</li><li><a href="#obj-av-40"><code>AV40</code></a>CoolDemand</li><li><a href="#obj-av-41"><code>AV41</code></a>HeatDemand</li><li><a href="#obj-av-42"><code>AV42</code></a>DehumidifyDemand</li><li><a href="#obj-av-43"><code>AV43</code></a>HumidifyDemand</li><li><a href="#obj-av-44"><code>AV44</code></a>ReheatDemand</li><li><a href="#obj-av-50"><code>AV50</code></a>ReturnCool_Setpoint</li><li><a href="#obj-av-51"><code>AV51</code></a>ReturnCool_PropBand</li><li><a href="#obj-av-52"><code>AV52</code></a>ReturnCool_DeadBand</li><li><a href="#obj-av-53"><code>AV53</code></a>ReturnHeat_Setpoint</li><li><a href="#obj-av-54"><code>AV54</code></a>ReturnHeat_PropBand</li><li><a href="#obj-av-55"><code>AV55</code></a>ReturnHeat_DeadBand</li><li><a href="#obj-av-56"><code>AV56</code></a>ReturnTemp_Setpoint</li><li><a href="#obj-av-57"><code>AV57</code></a>ReturnTemp_PropBand</li><li><a href="#obj-av-58"><code>AV58</code></a>ReturnTemp_DeadBand</li><li><a href="#obj-av-59"><code>AV59</code></a>SpaceCool_Setpoint</li><li><a href="#obj-av-60"><code>AV60</code></a>SpaceCool_PropBand</li><li><a href="#obj-av-61"><code>AV61</code></a>SpaceCool_DeadBand</li><li><a href="#obj-av-62"><code>AV62</code></a>SpaceHeat_Setpoint</li><li><a href="#obj-av-63"><code>AV63</code></a>SpaceHeat_PropBand</li><li><a href="#obj-av-64"><code>AV64</code></a>SpaceHeat_DeadBand</li><li><a href="#obj-av-65"><code>AV65</code></a>SpaceTemp_Setpoint</li><li><a href="#obj-av-66"><code>AV66</code></a>SpaceTemp_PropBand</li><li><a href="#obj-av-67"><code>AV67</code></a>SpaceTemp_DeadBand</li><li><a href="#obj-av-68"><code>AV68</code></a>SupplyCool_Setpoint</li><li><a href="#obj-av-69"><code>AV69</code></a>SupplyCool_PropBand</li><li><a href="#obj-av-70"><code>AV70</code></a>SupplyCool_Deadband</li><li><a href="#obj-av-71"><code>AV71</code></a>SupplyHeat_Setpoint</li><li><a href="#obj-av-72"><code>AV72</code></a>SupplyHeat_PropBand</li><li><a href="#obj-av-73"><code>AV73</code></a>SupplyHeat_Deadband</li><li><a href="#obj-av-74"><code>AV74</code></a>DuctPressure_Setpoint</li><li><a href="#obj-av-75"><code>AV75</code></a>ReturnDehumidify_Setpoint</li><li><a href="#obj-av-76"><code>AV76</code></a>ReturnDehum_PropBand</li><li><a href="#obj-av-77"><code>AV77</code></a>ReturnDehum_DeadBand</li><li><a href="#obj-av-78"><code>AV78</code></a>ReturnHumidify_Setpoint</li><li><a href="#obj-av-79"><code>AV79</code></a>ReturnHumidify_DeadBand</li><li><a href="#obj-av-80"><code>AV80</code></a>ReturnHumidity_Setpoint</li><li><a href="#obj-av-81"><code>AV81</code></a>ReturnHumidity_PropBand</li><li><a href="#obj-av-82"><code>AV82</code></a>ReturnHumidity_DeadBand</li><li><a href="#obj-av-83"><code>AV83</code></a>SpaceDehumidify_Setpoint</li><li><a href="#obj-av-84"><code>AV84</code></a>SpaceDehum_PropBand</li><li><a href="#obj-av-86"><code>AV86</code></a>SpaceHumidify_Setpoint</li><li><a href="#obj-av-87"><code>AV87</code></a>SpaceHumidify_PropBand</li><li><a href="#obj-av-88"><code>AV88</code></a>SpaceHumidify_DeadBand</li><li><a href="#obj-av-89"><code>AV89</code></a>SpaceHumidity_Setpoint</li><li><a href="#obj-av-90"><code>AV90</code></a>SpaceHumidity_PropBand</li><li><a href="#obj-av-91"><code>AV91</code></a>SpaceHumidity_DeadBand</li><li><a href="#obj-av-92"><code>AV92</code></a>MixedAirTemp_Setpoint</li><li><a href="#obj-av-93"><code>AV93</code></a>MixedAirTemp_PropBand</li><li><a href="#obj-av-94"><code>AV94</code></a>MixedAirTemp_DeadBand</li><li><a href="#obj-av-95"><code>AV95</code></a>HGBP_1_CoolDem_Demand_vdc</li><li><a href="#obj-av-96"><code>AV96</code></a>HGBP_2_CoolDem_Demand_vdc</li><li><a href="#obj-av-100"><code>AV100</code></a>VFD_PressureDemand_vdc</li><li><a href="#obj-av-101"><code>AV101</code></a>ECM_Pressure_Demand_vdc</li><li><a href="#obj-av-102"><code>AV102</code></a>HeadPress_Valve_1_vdc</li><li><a href="#obj-av-103"><code>AV103</code></a>HeadPress_Valve_2_vdc</li><li><a href="#obj-av-104"><code>AV104</code></a>HeadPress_Valve_3_vdc</li><li><a href="#obj-av-105"><code>AV105</code></a>HeadPress_Valve_4_vdc</li><li><a href="#obj-av-106"><code>AV106</code></a>DigComp_1_Demand_vdc</li><li><a href="#obj-av-107"><code>AV107</code></a>DigComp_2_Demand_vdc</li><li><a href="#obj-av-108"><code>AV108</code></a>DigComp_3_Demand_vdc</li><li><a href="#obj-av-109"><code>AV109</code></a>DigComp_4_Demand_vdc</li><li><a href="#obj-av-110"><code>AV110</code></a>ModHeat_1_Demand_vdc</li><li><a href="#obj-av-111"><code>AV111</code></a>ModHeat_2_Demand_vdc</li><li><a href="#obj-av-112"><code>AV112</code></a>AirEcon_Demand_vdc</li><li><a href="#obj-av-113"><code>AV113</code></a>WSE_Demand_vdc</li><li><a href="#obj-av-114"><code>AV114</code></a>ModReheat_1_Demand_vdc</li><li><a href="#obj-av-115"><code>AV115</code></a>ModReheat_2_Demand_vdc</li><li><a href="#obj-av-116"><code>AV116</code></a>ModHumidifier_Demand_vdc</li><li><a href="#obj-av-117"><code>AV117</code></a>VFD_Temp_Demand_vdc</li><li><a href="#obj-av-118"><code>AV118</code></a>Preheat_Demand_vdc</li><li><a href="#obj-av-119"><code>AV119</code></a>SetbackCool_Setpoint</li><li><a href="#obj-av-120"><code>AV120</code></a>SetbackCool_PropBand</li><li><a href="#obj-av-121"><code>AV121</code></a>SetbackCool_DeadBand</li><li><a href="#obj-av-122"><code>AV122</code></a>SetbackHeat_Setpoint</li><li><a href="#obj-av-123"><code>AV123</code></a>SetbackHeat_PropBand</li><li><a href="#obj-av-124"><code>AV124</code></a>SetbackHeat_DeadBand</li><li><a href="#obj-av-125"><code>AV125</code></a>SetbackDehum_Setpoint</li><li><a href="#obj-av-126"><code>AV126</code></a>SetbackDehum_PropBand</li><li><a href="#obj-av-127"><code>AV127</code></a>SetbackDehum_DeadBand</li><li><a href="#obj-av-128"><code>AV128</code></a>SetbackHum_Setpoint</li><li><a href="#obj-av-129"><code>AV129</code></a>SetbackHum_PropBand</li><li><a href="#obj-av-130"><code>AV130</code></a>SetbackHum_DeadBand</li><li><a href="#obj-av-131"><code>AV131</code></a>UnoccCool_Setpoint</li><li><a href="#obj-av-132"><code>AV132</code></a>UnoccCool_PropBand</li><li><a href="#obj-av-133"><code>AV133</code></a>UnoccCool_DeadBand</li><li><a href="#obj-av-134"><code>AV134</code></a>UnoccHeat_Setpoint</li><li><a href="#obj-av-135"><code>AV135</code></a>UnoccHeat_PropBand</li><li><a href="#obj-av-136"><code>AV136</code></a>UnoccHeat_DeadBand</li><li><a href="#obj-av-137"><code>AV137</code></a>UnoccDehum_Setpoint</li><li><a href="#obj-av-138"><code>AV138</code></a>UnoccDehum_PropBand</li><li><a href="#obj-av-139"><code>AV139</code></a>UnoccDehum_DeadBand</li><li><a href="#obj-av-140"><code>AV140</code></a>UnoccHum_Setpoint</li><li><a href="#obj-av-141"><code>AV141</code></a>UnoccHum_PropBand</li><li><a href="#obj-av-142"><code>AV142</code></a>UnoccHum_DeadBand</li><li><a href="#obj-av-143"><code>AV143</code></a>MorningWarmup_Setpoint</li><li><a href="#obj-av-144"><code>AV144</code></a>MorningWarmup_PropBand</li><li><a href="#obj-av-145"><code>AV145</code></a>MorningWarmup_DeadBand</li><li><a href="#obj-av-146"><code>AV146</code></a>MorningCoolDown_Setpoint</li><li><a href="#obj-av-147"><code>AV147</code></a>MorningCoolDown_PropBand</li><li><a href="#obj-av-148"><code>AV148</code></a>MorningCoolDown_Deadband</li><li><a href="#obj-av-149"><code>AV149</code></a>DigComps_StartDemand</li><li><a href="#obj-av-150"><code>AV150</code></a>DigComps_MinimumDemand</li><li><a href="#obj-av-151"><code>AV151</code></a>PercentDemand_ChangeUpdate</li><li><a href="#obj-av-152"><code>AV152</code></a>DigCompMinDemand</li><li><a href="#obj-av-153"><code>AV153</code></a>LowComp_Demand</li><li><a href="#obj-av-154"><code>AV154</code></a>LowOilSpeed_DemandReset</li><li><a href="#obj-av-155"><code>AV155</code></a>OutdoorTemperature_BMS</li><li><a href="#obj-av-156"><code>AV156</code></a>OutdoorHumidity_BMS</li><li><a href="#obj-av-157"><code>AV157</code></a>OA_Enthalpy</li><li><a href="#obj-av-158"><code>AV158</code></a>ReturnEnthalpy</li><li><a href="#obj-av-159"><code>AV159</code></a>SupplyDewpoint_Setpoint</li><li><a href="#obj-av-160"><code>AV160</code></a>DuctPress_PropBand</li><li><a href="#obj-av-167"><code>AV167</code></a>ReturnHumidify_PropBand</li><li><a href="#obj-av-171"><code>AV171</code></a>OutdoorTemperature_Setpoint</li><li><a href="#obj-av-172"><code>AV172</code></a>OutdoorTemperature_PropBand</li><li><a href="#obj-av-173"><code>AV173</code></a>Reheat_Setpoint</li><li><a href="#obj-av-174"><code>AV174</code></a>Reheat_DeadBand</li><li><a href="#obj-av-175"><code>AV175</code></a>ReheatTemp_PropBand</li><li><a href="#obj-av-176"><code>AV176</code></a>SupplyDewpoint_DeadBand</li><li><a href="#obj-av-177"><code>AV177</code></a>HumidifierCurrent</li><li><a href="#obj-av-178"><code>AV178</code></a>SteamFlowRate</li><li><a href="#obj-av-179"><code>AV179</code></a>HeatPumpDemand</li><li><a href="#obj-av-180"><code>AV180</code></a>VAV_BoxTemperatureAvg</li><li><a href="#obj-av-181"><code>AV181</code></a>Evaporator_1_Temperature</li><li><a href="#obj-av-182"><code>AV182</code></a>Evaporator_2_Temperature</li><li><a href="#obj-av-183"><code>AV183</code></a>EvaporatorTemperature</li><li><a href="#obj-av-184"><code>AV184</code></a>VSComp_1_MotorVoltage</li><li><a href="#obj-av-185"><code>AV185</code></a>VSComp_1_Horsepower</li><li><a href="#obj-av-186"><code>AV186</code></a>VSComp_1_MotorFrequency</li><li><a href="#obj-av-187"><code>AV187</code></a>VSComp_1_Power</li><li><a href="#obj-av-188"><code>AV188</code></a>ExpansionValve_1_SuctionPressure</li><li><a href="#obj-av-189"><code>AV189</code></a>ExpansionValve_1_SuctionTemperature</li><li><a href="#obj-av-190"><code>AV190</code></a>ExpansionValve_1_Superheat</li><li><a href="#obj-av-191"><code>AV191</code></a>ExpansionValve_2_SuctionPressure</li><li><a href="#obj-av-192"><code>AV192</code></a>ExpansionValve_2_SuctionTemperature</li><li><a href="#obj-av-193"><code>AV193</code></a>ExpansionValve_2_Superheat</li><li><a href="#obj-av-194"><code>AV194</code></a>MotorAmps_ZA1</li><li><a href="#obj-av-195"><code>AV195</code></a>MotorAmps_ZA2</li><li><a href="#obj-av-196"><code>AV196</code></a>MotorAmps_ZA3</li><li><a href="#obj-av-197"><code>AV197</code></a>MotorAmps_ZA4</li><li><a href="#obj-av-198"><code>AV198</code></a>MotorAmps_ZA5</li><li><a href="#obj-av-199"><code>AV199</code></a>MotorAmps_ZA6</li><li><a href="#obj-av-200"><code>AV200</code></a>MotorAmps_ZA7</li><li><a href="#obj-av-201"><code>AV201</code></a>MotorAmps_ZA8</li><li><a href="#obj-av-202"><code>AV202</code></a>SupplyCoolSetpt_Actual</li><li><a href="#obj-av-203"><code>AV203</code></a>SupplyHeatSetpt_Actual</li><li><a href="#obj-av-204"><code>AV204</code></a>OutdoorDamper_Minimum</li><li><a href="#obj-av-205"><code>AV205</code></a>OutdoorDamper_Maximum</li><li><a href="#obj-av-206"><code>AV206</code></a>ReturnDamper_Minimum</li><li><a href="#obj-av-207"><code>AV207</code></a>ReturnDamper_Maximum</li><li><a href="#obj-av-208"><code>AV208</code></a>ExhaustDamper_Minimum</li><li><a href="#obj-av-209"><code>AV209</code></a>ExhaustDamper_Maximum</li><li><a href="#obj-av-210"><code>AV210</code></a>OutdoorDamper_Position</li><li><a href="#obj-av-211"><code>AV211</code></a>ReturnDamper_Position</li><li><a href="#obj-av-212"><code>AV212</code></a>ExhaustDamper_Position</li><li><a href="#obj-av-213"><code>AV213</code></a>Yaskawa_DriveStatus_1.OutputCurrent</li><li><a href="#obj-av-214"><code>AV214</code></a>Yaskawa_DriveStatus_2.OutputCurrent</li><li><a href="#obj-av-215"><code>AV215</code></a>Yaskawa_DriveStatus_1.OutputVoltage</li><li><a href="#obj-av-216"><code>AV216</code></a>Yaskawa_DriveStatus_2.OutputVoltage</li><li><a href="#obj-av-217"><code>AV217</code></a>Yaskawa_DriveStatus_1.OutputPower</li><li><a href="#obj-av-218"><code>AV218</code></a>Yaskawa_DriveStatus_2.OutputPower</li><li><a href="#obj-av-219"><code>AV219</code></a>WaterTemperature_Setpt</li><li><a href="#obj-av-220"><code>AV220</code></a>WaterTemperature_PropBand</li><li><a href="#obj-av-221"><code>AV221</code></a>VSComp_2_MotorVoltage</li><li><a href="#obj-av-222"><code>AV222</code></a>VSComp_2_Horsepower</li><li><a href="#obj-av-223"><code>AV223</code></a>VSComp_2_MotorFrequency</li><li><a href="#obj-av-224"><code>AV224</code></a>VSComp_2_Power</li><li><a href="#obj-bv-1"><code>BV1</code></a>SystemOnOff</li><li><a href="#obj-bv-2"><code>BV2</code></a>OutdoorAirDamper</li><li><a href="#obj-bv-3"><code>BV3</code></a>SupplyBlower</li><li><a href="#obj-bv-4"><code>BV4</code></a>UnoccFan_en</li><li><a href="#obj-bv-5"><code>BV5</code></a>Unoccupied</li><li><a href="#obj-bv-6"><code>BV6</code></a>Occupied</li><li><a href="#obj-bv-7"><code>BV7</code></a>Override_ON</li><li><a href="#obj-bv-8"><code>BV8</code></a>Compressor_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>Compressor_2</li><li><a href="#obj-bv-10"><code>BV10</code></a>Compressor_3</li><li><a href="#obj-bv-11"><code>BV11</code></a>Compressor_4</li><li><a href="#obj-bv-12"><code>BV12</code></a>Heater_1</li><li><a href="#obj-bv-13"><code>BV13</code></a>Heater_2</li><li><a href="#obj-bv-14"><code>BV14</code></a>Heater_3</li><li><a href="#obj-bv-15"><code>BV15</code></a>Heater_4</li><li><a href="#obj-bv-16"><code>BV16</code></a>ReversingValve_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>ReversingValve_2</li><li><a href="#obj-bv-18"><code>BV18</code></a>ReversingValve_3</li><li><a href="#obj-bv-19"><code>BV19</code></a>ReversingValve_4</li><li><a href="#obj-bv-20"><code>BV20</code></a>Compressor_1_HP_Alarm</li><li><a href="#obj-bv-21"><code>BV21</code></a>Compressor_1_LP_Alarm</li><li><a href="#obj-bv-22"><code>BV22</code></a>Compressor_2_HP_Alarm</li><li><a href="#obj-bv-23"><code>BV23</code></a>Compressor_2_LP_Alarm</li><li><a href="#obj-bv-24"><code>BV24</code></a>Compressor_3_HP_Alarm</li><li><a href="#obj-bv-25"><code>BV25</code></a>Compressor_3_LP_Alarm</li><li><a href="#obj-bv-26"><code>BV26</code></a>Compressor_4_HP_Alarm</li><li><a href="#obj-bv-27"><code>BV27</code></a>Compressor_4_LP_Alarm</li><li><a href="#obj-bv-28"><code>BV28</code></a>Airflow_Alarm</li><li><a href="#obj-bv-29"><code>BV29</code></a>FireSmoke_Alarm</li><li><a href="#obj-bv-30"><code>BV30</code></a>DrainPan_Alarm</li><li><a href="#obj-bv-31"><code>BV31</code></a>WaterFlow_Alarm</li><li><a href="#obj-bv-32"><code>BV32</code></a>DirtyFilter_Alarm</li><li><a href="#obj-bv-33"><code>BV33</code></a>HighDuctStatic_Alarm</li><li><a href="#obj-bv-34"><code>BV34</code></a>HighHeatLimit_Alarm</li><li><a href="#obj-bv-35"><code>BV35</code></a>DigComp_1_Module_Alarm</li><li><a href="#obj-bv-36"><code>BV36</code></a>DigComp_2_Module_Alarm</li><li><a href="#obj-bv-37"><code>BV37</code></a>DigComp_3_Module_Alarm</li><li><a href="#obj-bv-38"><code>BV38</code></a>DigComp_4_Module_Alarm</li><li><a href="#obj-bv-39"><code>BV39</code></a>Motor_1_Overload_Alarm</li><li><a href="#obj-bv-40"><code>BV40</code></a>Motor_2_Overload_Alarm</li><li><a href="#obj-bv-41"><code>BV41</code></a>Motor_3_Overload_Alarm</li><li><a href="#obj-bv-42"><code>BV42</code></a>Motor_4_Overload_Alarm</li><li><a href="#obj-bv-43"><code>BV43</code></a>VFD_1_Overload_Alarm</li><li><a href="#obj-bv-44"><code>BV44</code></a>VFD_2_Overload_Alarm</li><li><a href="#obj-bv-45"><code>BV45</code></a>VFD_3_Overload_Alarm</li><li><a href="#obj-bv-46"><code>BV46</code></a>VFD_4_Overload_Alarm</li><li><a href="#obj-bv-47"><code>BV47</code></a>WaterCoil_Freezestat_Alarm</li><li><a href="#obj-bv-48"><code>BV48</code></a>CompsFreezeStat_Alarm</li><li><a href="#obj-bv-49"><code>BV49</code></a>OA_Damper_Alarm</li><li><a href="#obj-bv-50"><code>BV50</code></a>AlarmReturnHighTemp</li><li><a href="#obj-bv-51"><code>BV51</code></a>AlarmReturnLowTemp</li><li><a href="#obj-bv-52"><code>BV52</code></a>AlarmReturnHighHumidity</li><li><a href="#obj-bv-53"><code>BV53</code></a>AlarmReturnLowHumidity</li><li><a href="#obj-bv-54"><code>BV54</code></a>AlarmSupplyHighTemp</li><li><a href="#obj-bv-55"><code>BV55</code></a>AlarmSupplyLowTemp</li><li><a href="#obj-bv-56"><code>BV56</code></a>AlarmDuctPressureHigh</li><li><a href="#obj-bv-57"><code>BV57</code></a>AlarmDuctPressureLow</li><li><a href="#obj-bv-58"><code>BV58</code></a>ReturnTemperature_FAIL</li><li><a href="#obj-bv-59"><code>BV59</code></a>SpaceTemperature_FAIL</li><li><a href="#obj-bv-60"><code>BV60</code></a>ReturnHumidity_FAIL</li><li><a href="#obj-bv-61"><code>BV61</code></a>SpaceHumidity_FAIL</li><li><a href="#obj-bv-62"><code>BV62</code></a>OutdoorTemperature_FAIL</li><li><a href="#obj-bv-63"><code>BV63</code></a>OutdoorHumidity_FAIL</li><li><a href="#obj-bv-64"><code>BV64</code></a>DuctPressure_FAIL</li><li><a href="#obj-bv-65"><code>BV65</code></a>LiquidPressure_1_FAIL</li><li><a href="#obj-bv-66"><code>BV66</code></a>LiquidPressure_2_FAIL</li><li><a href="#obj-bv-67"><code>BV67</code></a>LiquidPressure_3_FAIL</li><li><a href="#obj-bv-68"><code>BV68</code></a>LiquidPressure_4_FAIL</li><li><a href="#obj-bv-69"><code>BV69</code></a>SuctionPressure_1_FAIL</li><li><a href="#obj-bv-70"><code>BV70</code></a>SuctionPressure_2_FAIL</li><li><a href="#obj-bv-71"><code>BV71</code></a>SuctionPressure_3_FAIL</li><li><a href="#obj-bv-72"><code>BV72</code></a>SuctionPressure_4_FAIL</li><li><a href="#obj-bv-73"><code>BV73</code></a>LiquidTemperature_1_FAIL</li><li><a href="#obj-bv-74"><code>BV74</code></a>LiquidTemperature_2_FAIL</li><li><a href="#obj-bv-75"><code>BV75</code></a>LiquidTemperature_3_FAIL</li><li><a href="#obj-bv-76"><code>BV76</code></a>LiquidTemperature_4_FAIL</li><li><a href="#obj-bv-77"><code>BV77</code></a>SuctionTemperature_1_FAIL</li><li><a href="#obj-bv-78"><code>BV78</code></a>SuctionTemperature_2_FAIL</li><li><a href="#obj-bv-79"><code>BV79</code></a>SuctionTemperature_3_FAIL</li><li><a href="#obj-bv-80"><code>BV80</code></a>SuctionTemperature_4_FAIL</li><li><a href="#obj-bv-81"><code>BV81</code></a>VFD_1_Frequency_FAIL</li><li><a href="#obj-bv-82"><code>BV82</code></a>VFD_2_Frequency_FAIL</li><li><a href="#obj-bv-83"><code>BV83</code></a>VFD_3_Frequency_FAIL</li><li><a href="#obj-bv-84"><code>BV84</code></a>VFD_4_Frequency_FAIL</li><li><a href="#obj-bv-85"><code>BV85</code></a>RoomPressure_FAIL</li><li><a href="#obj-bv-86"><code>BV86</code></a>Compressor_1_HP_Active</li><li><a href="#obj-bv-87"><code>BV87</code></a>Compressor_1_LP_Active</li><li><a href="#obj-bv-88"><code>BV88</code></a>Compressor_2_HP_Active</li><li><a href="#obj-bv-89"><code>BV89</code></a>Compressor_2_LP_Active</li><li><a href="#obj-bv-90"><code>BV90</code></a>Compressor_3_HP_Active</li><li><a href="#obj-bv-91"><code>BV91</code></a>Compressor_3_LP_Active</li><li><a href="#obj-bv-92"><code>BV92</code></a>Compressor_4_HP_Active</li><li><a href="#obj-bv-93"><code>BV93</code></a>Compressor_4_LP_Active</li><li><a href="#obj-bv-94"><code>BV94</code></a>Airflow_Active</li><li><a href="#obj-bv-95"><code>BV95</code></a>DrainPan_Active</li><li><a href="#obj-bv-96"><code>BV96</code></a>DirtyFilter_Active</li><li><a href="#obj-bv-97"><code>BV97</code></a>HeaterHighLimit_Active</li><li><a href="#obj-bv-98"><code>BV98</code></a>Cond_OUT_Damper_ES_Active</li><li><a href="#obj-bv-99"><code>BV99</code></a>Cond_IN_Damper_ES_Active</li><li><a href="#obj-bv-100"><code>BV100</code></a>OA_Damper_ES_Active</li><li><a href="#obj-bv-101"><code>BV101</code></a>HighDuctPressure_Active</li><li><a href="#obj-bv-102"><code>BV102</code></a>Motor_1_Overload_Active</li><li><a href="#obj-bv-103"><code>BV103</code></a>Motor_2_Overload_Active</li><li><a href="#obj-bv-104"><code>BV104</code></a>Motor_3_Overload_Active</li><li><a href="#obj-bv-105"><code>BV105</code></a>Motor_4_Overload_Active</li><li><a href="#obj-bv-106"><code>BV106</code></a>VFD_1_Overload_Active</li><li><a href="#obj-bv-107"><code>BV107</code></a>VFD_2_Overload_Active</li><li><a href="#obj-bv-108"><code>BV108</code></a>VFD_3_Overload_Active</li><li><a href="#obj-bv-109"><code>BV109</code></a>VFD_4_Overload_Active</li><li><a href="#obj-bv-110"><code>BV110</code></a>WaterCoil_Freezestat_Active</li><li><a href="#obj-bv-111"><code>BV111</code></a>DigComp_1_Module_Active</li><li><a href="#obj-bv-112"><code>BV112</code></a>DigComp_2_Module_Active</li><li><a href="#obj-bv-113"><code>BV113</code></a>DigComp_3_Module_Active</li><li><a href="#obj-bv-114"><code>BV114</code></a>DigComp_4_Module_Active</li><li><a href="#obj-bv-115"><code>BV115</code></a>CompsFreezeStat_Active</li><li><a href="#obj-bv-116"><code>BV116</code></a>WaterFlow_Active</li><li><a href="#obj-bv-117"><code>BV117</code></a>WaterFlow_OK</li><li><a href="#obj-bv-118"><code>BV118</code></a>No_WaterFlow</li><li><a href="#obj-bv-119"><code>BV119</code></a>DefrostMode_Active</li><li><a href="#obj-bv-120"><code>BV120</code></a>PreheatHighLimit_Active</li><li><a href="#obj-bv-121"><code>BV121</code></a>OA_Dewpoint_Mode</li><li><a href="#obj-bv-122"><code>BV122</code></a>DewpointDehumMode_ON</li><li><a href="#obj-bv-123"><code>BV123</code></a>Schedule_en</li><li><a href="#obj-bv-124"><code>BV124</code></a>EnableCompressor_1</li><li><a href="#obj-bv-125"><code>BV125</code></a>EnableCompressor_2</li><li><a href="#obj-bv-126"><code>BV126</code></a>EnableCompressor_3</li><li><a href="#obj-bv-127"><code>BV127</code></a>EnableCompressor_4</li><li><a href="#obj-bv-128"><code>BV128</code></a>EnableHeater_1</li><li><a href="#obj-bv-129"><code>BV129</code></a>EnableHeater_2</li><li><a href="#obj-bv-130"><code>BV130</code></a>EnableHeater_3</li><li><a href="#obj-bv-131"><code>BV131</code></a>EnableHeater_4</li><li><a href="#obj-bv-132"><code>BV132</code></a>Humidifier_ON</li><li><a href="#obj-bv-133"><code>BV133</code></a>EnergyRecoveryWheel_en</li><li><a href="#obj-bv-134"><code>BV134</code></a>ExhaustFan_en</li><li><a href="#obj-bv-135"><code>BV135</code></a>ERW_ON</li><li><a href="#obj-bv-136"><code>BV136</code></a>ExhaustFan_ON</li><li><a href="#obj-bv-137"><code>BV137</code></a>GlobalAlarm_ON</li><li><a href="#obj-bv-138"><code>BV138</code></a>MorningWarmUp_ON</li><li><a href="#obj-bv-139"><code>BV139</code></a>MorningCoolDown_ON</li><li><a href="#obj-bv-141"><code>BV141</code></a>AlarmReset_BMS</li><li><a href="#obj-iv-2"><code>IV2</code></a>WarmupTimeRemain</li><li><a href="#obj-iv-3"><code>IV3</code></a>CooldownTimeRemain</li><li><a href="#obj-iv-4"><code>IV4</code></a>VSComp_1_MotorSpeed</li><li><a href="#obj-iv-5"><code>IV5</code></a>VSComp_2_MotorSpeed</li><li><a href="#obj-iv-6"><code>IV6</code></a>ExpansionValve_1_PercentOpen</li><li><a href="#obj-iv-7"><code>IV7</code></a>ExpansionValve_2_PercentOpen</li><li><a href="#obj-iv-8"><code>IV8</code></a>ExpansionValve_3_PercentOpen</li><li><a href="#obj-iv-9"><code>IV9</code></a>ExpansionValve_4_PercentOpen</li><li><a href="#obj-mv-1"><code>MV1</code></a>BMS_ModeSelection</li><li><a href="#obj-mv-2"><code>MV2</code></a>UnoccMode_Status</li><li><a href="#obj-mv-3"><code>MV3</code></a>Compressor_1_Status</li><li><a href="#obj-mv-4"><code>MV4</code></a>Compressor_2_Status</li><li><a href="#obj-mv-5"><code>MV5</code></a>Compressor_3_Status</li><li><a href="#obj-mv-6"><code>MV6</code></a>Compressor_4_Status</li><li><a href="#obj-mv-7"><code>MV7</code></a>SystemStatus</li><li><a href="#obj-mv-8"><code>MV8</code></a>Reheat_By</li><li><a href="#obj-mv-9"><code>MV9</code></a>HumidifierStatus</li><li><a href="#obj-piv-1"><code>PIV1</code></a>BMS_SoftwareVersion</li><li><a href="#obj-piv-2"><code>PIV2</code></a>UnitStartDelay</li><li><a href="#obj-piv-3"><code>PIV3</code></a>BlowerModeStart_Delay</li><li><a href="#obj-piv-4"><code>PIV4</code></a>OutdoorDamper_Delay</li><li><a href="#obj-piv-5"><code>PIV5</code></a>Compressor_1_StartDelay</li><li><a href="#obj-piv-6"><code>PIV6</code></a>Compressor_2_StartDelay</li><li><a href="#obj-piv-7"><code>PIV7</code></a>Compressor_3_StartDelay</li><li><a href="#obj-piv-8"><code>PIV8</code></a>Compressor_4_StartDelay</li><li><a href="#obj-piv-9"><code>PIV9</code></a>Comp_1_MinRUN</li><li><a href="#obj-piv-10"><code>PIV10</code></a>Comp_2_MinRUN</li><li><a href="#obj-piv-11"><code>PIV11</code></a>Comp_3_MinRUN</li><li><a href="#obj-piv-12"><code>PIV12</code></a>Comp_4_MinRUN</li><li><a href="#obj-piv-13"><code>PIV13</code></a>Comp_1_MinOFF</li><li><a href="#obj-piv-14"><code>PIV14</code></a>Comp_2_MinOFF</li><li><a href="#obj-piv-15"><code>PIV15</code></a>Comp_3_MinOFF</li><li><a href="#obj-piv-16"><code>PIV16</code></a>Comp_4_MinOFF</li><li><a href="#obj-piv-17"><code>PIV17</code></a>CompMinRUN</li><li><a href="#obj-piv-18"><code>PIV18</code></a>CompMinOFF</li><li><a href="#obj-piv-19"><code>PIV19</code></a>TimeBetweenCompressors</li><li><a href="#obj-piv-20"><code>PIV20</code></a>CompressorUpate_Delay</li><li><a href="#obj-piv-21"><code>PIV21</code></a>LowOilDelayTime</li><li><a href="#obj-piv-22"><code>PIV22</code></a>HGFlushOilRecovery_Delay</li><li><a href="#obj-piv-23"><code>PIV23</code></a>Hour</li><li><a href="#obj-piv-24"><code>PIV24</code></a>Minute</li><li><a href="#obj-piv-25"><code>PIV25</code></a>Month</li><li><a href="#obj-piv-26"><code>PIV26</code></a>Day</li><li><a href="#obj-piv-27"><code>PIV27</code></a>Year</li><li><a href="#obj-piv-28"><code>PIV28</code></a>NewHour</li><li><a href="#obj-piv-29"><code>PIV29</code></a>NewMinute</li><li><a href="#obj-piv-30"><code>PIV30</code></a>NewMonth</li><li><a href="#obj-piv-31"><code>PIV31</code></a>NewDay</li><li><a href="#obj-piv-32"><code>PIV32</code></a>DayOfWeek</li><li><a href="#obj-piv-33"><code>PIV33</code></a>MON_StartHour</li><li><a href="#obj-piv-34"><code>PIV34</code></a>MON_StartMin</li><li><a href="#obj-piv-35"><code>PIV35</code></a>MON_EndHour</li><li><a href="#obj-piv-36"><code>PIV36</code></a>MON_EndMin</li><li><a href="#obj-piv-37"><code>PIV37</code></a>TUE_StartHour</li><li><a href="#obj-piv-38"><code>PIV38</code></a>TUE_StartMin</li><li><a href="#obj-piv-39"><code>PIV39</code></a>TUE_EndHour</li><li><a href="#obj-piv-40"><code>PIV40</code></a>TUE_EndMin</li><li><a href="#obj-piv-41"><code>PIV41</code></a>WED_StartHour</li><li><a href="#obj-piv-42"><code>PIV42</code></a>WED_StartMin</li><li><a href="#obj-piv-43"><code>PIV43</code></a>WED_EndHour</li><li><a href="#obj-piv-44"><code>PIV44</code></a>WED_EndMin</li><li><a href="#obj-piv-45"><code>PIV45</code></a>THU_StartHour</li><li><a href="#obj-piv-46"><code>PIV46</code></a>THU_StartMin</li><li><a href="#obj-piv-47"><code>PIV47</code></a>THU_EndHour</li><li><a href="#obj-piv-48"><code>PIV48</code></a>THU_EndMin</li><li><a href="#obj-piv-49"><code>PIV49</code></a>FRI_StartHour</li><li><a href="#obj-piv-50"><code>PIV50</code></a>FRI_StartMin</li><li><a href="#obj-piv-51"><code>PIV51</code></a>FRI_EndHour</li><li><a href="#obj-piv-52"><code>PIV52</code></a>FRI_EndMin</li><li><a href="#obj-piv-53"><code>PIV53</code></a>SAT_StartHour</li><li><a href="#obj-piv-54"><code>PIV54</code></a>SAT_StartMin</li><li><a href="#obj-piv-55"><code>PIV55</code></a>SAT_StartMin</li><li><a href="#obj-piv-56"><code>PIV56</code></a>SAT_EndMin</li><li><a href="#obj-piv-57"><code>PIV57</code></a>SUN_StartHour</li><li><a href="#obj-piv-58"><code>PIV58</code></a>SUN_StartMin</li><li><a href="#obj-piv-59"><code>PIV59</code></a>SUN_EndHour</li><li><a href="#obj-piv-60"><code>PIV60</code></a>SUN_EndMin</li><li><a href="#obj-piv-61"><code>PIV61</code></a>MON_NSB_StartHour</li><li><a href="#obj-piv-62"><code>PIV62</code></a>MON_NSB_StartMin</li><li><a href="#obj-piv-63"><code>PIV63</code></a>MON_NSB_EndHour</li><li><a href="#obj-piv-64"><code>PIV64</code></a>MON_NSB_EndMin</li><li><a href="#obj-piv-65"><code>PIV65</code></a>TUE_NSB_StartHour</li><li><a href="#obj-piv-66"><code>PIV66</code></a>TUE_NSB_StartMin</li><li><a href="#obj-piv-67"><code>PIV67</code></a>TUE_NSB_EndHour</li><li><a href="#obj-piv-68"><code>PIV68</code></a>TUE_NSB_EndMin</li><li><a href="#obj-piv-69"><code>PIV69</code></a>WED_NSB_StartHour</li><li><a href="#obj-piv-70"><code>PIV70</code></a>WED_NSB_StartMin</li><li><a href="#obj-piv-71"><code>PIV71</code></a>WED_NSB_EndHour</li><li><a href="#obj-piv-72"><code>PIV72</code></a>WED_NSB_EndMin</li><li><a href="#obj-piv-73"><code>PIV73</code></a>THU_NSB_StartHour</li><li><a href="#obj-piv-74"><code>PIV74</code></a>THU_NSB_StartMin</li><li><a href="#obj-piv-75"><code>PIV75</code></a>THU_NSB_EndHour</li><li><a href="#obj-piv-76"><code>PIV76</code></a>THU_NSB_EndMin</li><li><a href="#obj-piv-77"><code>PIV77</code></a>FRI_NSB_StartHour</li><li><a href="#obj-piv-78"><code>PIV78</code></a>FRI_NSB_StartMin</li><li><a href="#obj-piv-79"><code>PIV79</code></a>FRI_NSB_EndHour</li><li><a href="#obj-piv-80"><code>PIV80</code></a>FRI_NSB_EndMin</li><li><a href="#obj-piv-81"><code>PIV81</code></a>SAT_NSB_StartHour</li><li><a href="#obj-piv-82"><code>PIV82</code></a>SAT_NSB_StartMin</li><li><a href="#obj-piv-83"><code>PIV83</code></a>SAT_NSB_EndHour</li><li><a href="#obj-piv-84"><code>PIV84</code></a>SAT_NSB_EndMin</li><li><a href="#obj-piv-85"><code>PIV85</code></a>SUN_NSB_StartHour</li><li><a href="#obj-piv-86"><code>PIV86</code></a>SUN_NSB_StartMin</li><li><a href="#obj-piv-87"><code>PIV87</code></a>SUN_NSB_EndHour</li><li><a href="#obj-piv-88"><code>PIV88</code></a>SUN_NSB_EndMin</li><li><a href="#obj-piv-89"><code>PIV89</code></a>MON_MW_StartHour</li><li><a href="#obj-piv-90"><code>PIV90</code></a>MON_MW_StartMin</li><li><a href="#obj-piv-91"><code>PIV91</code></a>TUE_MW_StartHour</li><li><a href="#obj-piv-92"><code>PIV92</code></a>TUE_MW_StartMin</li><li><a href="#obj-piv-93"><code>PIV93</code></a>WED_MW_StartHour</li><li><a href="#obj-piv-94"><code>PIV94</code></a>WED_MW_StartMin</li><li><a href="#obj-piv-95"><code>PIV95</code></a>THU_MW_StartHour</li><li><a href="#obj-piv-96"><code>PIV96</code></a>THU_MW_StartMin</li><li><a href="#obj-piv-97"><code>PIV97</code></a>FRI_MW_StartHour</li><li><a href="#obj-piv-98"><code>PIV98</code></a>FRI_MW_StartMin</li><li><a href="#obj-piv-99"><code>PIV99</code></a>SAT_MW_StartHour</li><li><a href="#obj-piv-100"><code>PIV100</code></a>SAT_MW_StartMin</li><li><a href="#obj-piv-101"><code>PIV101</code></a>SUN_MW_StartHour</li><li><a href="#obj-piv-102"><code>PIV102</code></a>SUN_MW_StartMin</li><li><a href="#obj-piv-103"><code>PIV103</code></a>MON_CD_StartHour</li><li><a href="#obj-piv-104"><code>PIV104</code></a>MON_CD_StartMin</li><li><a href="#obj-piv-105"><code>PIV105</code></a>TUE_CD_StartHour</li><li><a href="#obj-piv-106"><code>PIV106</code></a>TUE_CD_StartMin</li><li><a href="#obj-piv-107"><code>PIV107</code></a>WED_CD_StartHour</li><li><a href="#obj-piv-108"><code>PIV108</code></a>WED_CD_StartMin</li><li><a href="#obj-piv-109"><code>PIV109</code></a>THU_CD_StartHour</li><li><a href="#obj-piv-110"><code>PIV110</code></a>THU_CD_StartMin</li><li><a href="#obj-piv-111"><code>PIV111</code></a>FRI_CD_StartHour</li><li><a href="#obj-piv-112"><code>PIV112</code></a>FRI_CD_StartMin</li><li><a href="#obj-piv-113"><code>PIV113</code></a>SAT_CD_StartHour</li><li><a href="#obj-piv-114"><code>PIV114</code></a>SAT_CD_StartMin</li><li><a href="#obj-piv-115"><code>PIV115</code></a>SUN_CD_StartHour</li><li><a href="#obj-piv-116"><code>PIV116</code></a>SUN_CD_StartMin</li><li><a href="#obj-piv-117"><code>PIV117</code></a>WarmupTime</li><li><a href="#obj-piv-118"><code>PIV118</code></a>CoolDownTime</li><li><a href="#obj-piv-119"><code>PIV119</code></a>ReturnTemp_Ti</li><li><a href="#obj-piv-120"><code>PIV120</code></a>SpaceTemp_Ti</li><li><a href="#obj-piv-121"><code>PIV121</code></a>ReturnCool_Ti</li><li><a href="#obj-piv-122"><code>PIV122</code></a>SpaceCool_Ti</li><li><a href="#obj-piv-123"><code>PIV123</code></a>ReturnHeat_Ti</li><li><a href="#obj-piv-124"><code>PIV124</code></a>SpaceHeat_Ti</li><li><a href="#obj-piv-125"><code>PIV125</code></a>ReturnHumidify_Ti</li><li><a href="#obj-piv-126"><code>PIV126</code></a>SpaceHumidify_Ti</li><li><a href="#obj-piv-127"><code>PIV127</code></a>ReturnTemp_Td</li><li><a href="#obj-piv-128"><code>PIV128</code></a>SpaceTemp_Td</li><li><a href="#obj-piv-129"><code>PIV129</code></a>ReturnCool_Td</li><li><a href="#obj-piv-130"><code>PIV130</code></a>SpaceCool_Td</li><li><a href="#obj-piv-131"><code>PIV131</code></a>ReturnHeat_Td</li><li><a href="#obj-piv-132"><code>PIV132</code></a>SpaceHeat_Td</li><li><a href="#obj-piv-133"><code>PIV133</code></a>SupplyCool_Ti</li><li><a href="#obj-piv-134"><code>PIV134</code></a>SupplyHeat_Ti</li><li><a href="#obj-piv-135"><code>PIV135</code></a>SupplyCool_Td</li><li><a href="#obj-piv-136"><code>PIV136</code></a>SupplyHeat_Td</li><li><a href="#obj-piv-137"><code>PIV137</code></a>Airflow_CFM</li><li><a href="#obj-piv-138"><code>PIV138</code></a>Airflow_CFM_Setpoint</li><li><a href="#obj-piv-139"><code>PIV139</code></a>HumidifierConductivity</li><li><a href="#obj-piv-140"><code>PIV140</code></a>ECM_Blower_1_Speed</li><li><a href="#obj-piv-141"><code>PIV141</code></a>ECM_Blower_2_Speed</li><li><a href="#obj-piv-142"><code>PIV142</code></a>ECM_Blower_3_Speed</li><li><a href="#obj-piv-143"><code>PIV143</code></a>ECM_Blower_4_Speed</li><li><a href="#obj-piv-144"><code>PIV144</code></a>ECM_Motor_1_Power</li><li><a href="#obj-piv-145"><code>PIV145</code></a>ECM_Motor_2_Power</li><li><a href="#obj-piv-146"><code>PIV146</code></a>ECM_Motor_3_Power</li><li><a href="#obj-piv-147"><code>PIV147</code></a>ECM_Motor_4_Power</li><li><a href="#obj-piv-148"><code>PIV148</code></a>LineVoltage_ZA1</li><li><a href="#obj-piv-149"><code>PIV149</code></a>LineVoltage_ZA2</li><li><a href="#obj-piv-150"><code>PIV150</code></a>LineVoltage_ZA3</li><li><a href="#obj-piv-151"><code>PIV151</code></a>LineVoltage_ZA4</li><li><a href="#obj-piv-152"><code>PIV152</code></a>ECM_Blower_5_Speed</li><li><a href="#obj-piv-153"><code>PIV153</code></a>ECM_Blower_6_Speed</li><li><a href="#obj-piv-154"><code>PIV154</code></a>ECM_Blower_7_Speed</li><li><a href="#obj-piv-155"><code>PIV155</code></a>ECM_Blower_8_Speed</li><li><a href="#obj-piv-156"><code>PIV156</code></a>ECM_Motor_5_Power</li><li><a href="#obj-piv-157"><code>PIV157</code></a>ECM_Motor_6_Power</li><li><a href="#obj-piv-158"><code>PIV158</code></a>ECM_Motor_7_Power</li><li><a href="#obj-piv-159"><code>PIV159</code></a>ECM_Motor_8_Power</li><li><a href="#obj-piv-160"><code>PIV160</code></a>LineVoltage_ZA5</li><li><a href="#obj-piv-161"><code>PIV161</code></a>LineVoltage_ZA6</li><li><a href="#obj-piv-162"><code>PIV162</code></a>LineVoltage_ZA7</li><li><a href="#obj-piv-163"><code>PIV163</code></a>LineVoltage_ZA8</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Instances here are the form&#x27;s Index column, which restarts at 1 for each object type. The form never says the Index is the BACnet object instance and the IOM does not cover BACnet object numbering, so treat the instances as unconfirmed and check them with a device scan before mapping.</li><li>Gaps in the index (e.g. AV 45-49) are not printed; rows marked Reserved (AV 85, 97-99, 161-170, BV 140, IV 1) are left out.</li><li>Units are not printed; temperatures default in °F (e.g. ReturnCool_Setpoint default 73.00).</li><li>PIV 55 is printed SAT_StartMin although its description is Saturday Occupied End Hour; kept as printed.</li><li>Fan-motor objects marked (Ziehl-Abegg Fans Only) apply only to units with those fans.</li><li>The IOM lists BACnet among the BMS options on the J25 RS-485 port but the points form does not state the transport.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Marvel Premium controller (BMS points list) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the United CoolAir Marvel Premium controller (BMS points list)</h2><div class="faq"><details open><summary>How many BACnet points does the United CoolAir Marvel Premium controller (BMS points list) have?</summary><p>This list has 526 BACnet objects: 206 analog values, 140 binary values, 9 multi-state values, 8 integer values, 163 positive integer values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which United CoolAir Marvel Premium controller (BMS points list) BACnet points are writable?</summary><p>223 of the 526 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official United CoolAir Marvel Premium controller (BMS points list) BACnet documentation?</summary><p>The source is BACNET Form MARVPREM_BMS_07_14_2023 (Marvel Premium BMS points list) (MARVPREM_BMS_07_14_2023 Rev. G), revision 2023-07-14, published free by United CoolAir at https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the United CoolAir Marvel Premium controller (BMS points list)?</summary><p>Start with BV 1 SystemOnOff (Unit on/off command); MV 1 BMS_ModeSelection (BMS mode: occupied, unoccupied, setback, off); AV 65 SpaceTemp_Setpoint (Space temperature setpoint, default 73); AV 56 ReturnTemp_Setpoint (Return temperature setpoint, default 72); BV 141 AlarmReset_BMS (Reset active alarms); MV 7 SystemStatus (Unit state (off, on, unoccupied, cooling...)); BV 3 SupplyBlower (Supply blower status); AV 3 SpaceTemperature (Space temperature); AV 1 ReturnTemperature (Return air temperature); AV 7 SupplyTemperature (Supply air temperature (average)).</p></details><details><summary>How do I enable BMS control of the United CoolAir Marvel Premium controller (BMS points list)?</summary><p>BV 1 SystemOnOff (R/W) switches the unit; MV 1 BMS_ModeSelection (R/W) selects 1 disabled, 2 unit off, 3 morning warm-up, 4 cool-down, 5 setback, 6 unoccupied, 7 occupied, 8 emergency stop. Per the IOM, BMS-based unoccupied override, morning warm-up and cool-down need the BMS communications option.</p></details><details><summary>How do I check these points on the real Marvel Premium controller (BMS points list)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>

<p class="updated">Source: <a href="https://www.unitedcoolair.com/wp-content/uploads/securepdfs/MARVPREM_BMS_7_14_23.pdf" rel="nofollow noopener" target="_blank">BACNET Form MARVPREM_BMS_07_14_2023 (Marvel Premium BMS points list) &middot; MARVPREM_BMS_07_14_2023 Rev. G &middot; rev. 2023-07-14</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
