<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List</title>
<meta name="description" content="Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points list: 148 objects by ID and name (e.g. BV 0 = OpStOo), 76 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List">
<meta property="og:description" content="Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points list: 148 objects by ID and name (e.g. BV 0 = OpStOo), 76 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List">
<meta name="twitter:description" content="Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points list: 148 objects by ID and name (e.g. BV 0 = OpStOo), 76 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp",
   "url": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp",
   "name": "Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List",
   "description": "Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points list: 148 objects by ID and name (e.g. BV 0 = OpStOo), 76 writable, free CSV/EDE.",
   "dateModified": "2026-11-12",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp#dataset",
   "name": "Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List",
   "description": "The X2 BACnet MS/TP module maps the X2 operating system into a fixed set of objects: controller state and access locks, universal and virtual inputs with offsets, up to four control loops, analog and digital outputs (with override values and state), fan stages and eight alarms. Objects only appear for the I/O the specific X2 product has. Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points list: 148 objects by ID and name (e.g. BV 0 = OpStOo), 76 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp",
   "keywords": [
    "Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List",
    "Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet objects",
    "Vector Controls BACnet",
    "X2-BAC BACnet points list",
    "CS1-BAC-002 BACnet points list",
    "AEX-BAC BACnet points list",
    "TCX2 BACnet points list",
    "TCI2 BACnet points list",
    "SxC2 BACnet points list",
    "TRI2 BACnet points list",
    "TCX2-40863 BACnet points list",
    "TCX2-23343 BACnet points list",
    "TCX2-24273 BACnet points list",
    "TCX2-14050 BACnet points list",
    "X2 BACnet MS/TP BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-12",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "X2-BACnet MS/TP",
    "url": "https://vectorcontrols.com/application/files/1517/8775/5952/70-00-0218D_X2-BACnet_V1_4.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vector Controls"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)",
    "brand": {
     "@type": "Brand",
     "name": "Vector Controls"
    },
    "category": "Thermostat / room controller"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-12"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 148 BACnet objects: 8 analog inputs, 75 analog values, 29 binary values, 36 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "76 of the 148 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is X2-BACnet MS/TP (70-00-0218D V1.4), revision 2026-08-26, published free by Vector Controls at https://vectorcontrols.com/application/files/1517/8775/5952/70-00-0218D_X2-BACnet_V1_4.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with BV 0 OpStOo (Controller on/off); MV 0 OpStCoSt (Occupied / unoccupied); MV 1 OpStHeCo (Cool / heat mode); AV 211 LP-01-SSP (Loop 1 set point); AI 101 UI-01 (Universal input 1 (e.g. room temperature)); MV 211 LP-01-ST (Loop 1 state); AV 213 LP-01-PROP (Loop 1 output, %); MV 601 AL-01 (Alarm 1 state)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I enable BMS control of the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "BV 3-7 lock or unlock local access to modes, set points, manual control, heat/cool change and time programs."
     }
    },
    {
     "@type": "Question",
     "name": "Does the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) need a BACnet heartbeat or have a communication timeout?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Virtual inputs (AV 109-116) set to the communication module must be rewritten within the controller's timeout, or the input and its functions are disabled and Err 4 shows."
     }
    },
    {
     "@type": "Question",
     "name": "Can the BMS supply sensor values to the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Write sensor values from the BMS to the virtual inputs VI-01..VI-04 (AV 109, 111, 113, 115) when they are set to the communication module."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real X2 controllers with BACnet MS/TP (CS1-BAC-002)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vector Controls",
     "item": "https://easybacnet.com/bacnet-points-lists/vector-controls/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "X2 controllers with BACnet MS/TP (CS1-BAC-002)",
     "item": "https://easybacnet.com/bacnet-points-lists/vector-controls/x2-bacnet-mstp"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vector-controls/">Vector Controls</a></li><li aria-current="page">X2 controllers with BACnet MS/TP (CS1-BAC-002)</li></ol>
<p class="eyebrow">Thermostat / room controller &middot; BACnet points list</p><h1><span class="mfr">Vector Controls</span> X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points list</h1><p class="updated">Updated 12 November 2026</p>

<div class="answer"><b>Short answer</b><p>The X2 BACnet MS/TP module maps the X2 operating system into a fixed set of objects: controller state and access locks, universal and virtual inputs with offsets, up to four control loops, analog and digital outputs (with override values and state), fan stages and eight alarms. Objects only appear for the I/O the specific X2 product has.</p>
<p>This page lists <strong>148 BACnet objects</strong> for the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) &mdash; 76 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vector Controls&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vector-controls/">Vector Controls</a></dd></div><div><dt>Model</dt><dd>X2 controllers with BACnet MS/TP (CS1-BAC-002)</dd></div><div><dt>Equipment</dt><dd>Thermostat / room controller</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>148 (76 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>X2-BAC, CS1-BAC-002, AEX-BAC, TCX2, TCI2, SxC2, TRI2, TCX2-40863, TCX2-23343, TCX2-24273, TCX2-14050, X2 BACnet MS/TP</dd></div><div><dt>Source document</dt><dd><a href="https://vectorcontrols.com/application/files/1517/8775/5952/70-00-0218D_X2-BACnet_V1_4.pdf" rel="nofollow noopener" target="_blank">X2-BACnet MS/TP &middot; 70-00-0218D V1.4 &middot; rev. 2026-08-26</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vector-controls/x2-bacnet-mstp.csv" rel="nofollow" download>Download CSV <small>148 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vector-controls/x2-bacnet-mstp-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vector-controls/x2-bacnet-mstp.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://vectorcontrols.com/application/files/1517/8775/5952/70-00-0218D_X2-BACnet_V1_4.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vector-controls/x2-bacnet-mstp">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vector Controls&rsquo;s current documentation and the live
device before use. Not official Vector Controls information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)</h2>
<div class="answer"><b>Integration in brief</b><p>Use BV 0 for on/off and MV 0 for occupied/unoccupied, write loop set points (AV 211 for loop 1) and feed sensor values through the virtual inputs if needed. Read the universal inputs, loop outputs and the alarm MVs.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-bv-0">BV 0</a></td><td class="n">OpStOo</td><td>Controller on/off</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-0">MV 0</a></td><td class="n">OpStCoSt</td><td>Occupied / unoccupied</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-1">MV 1</a></td><td class="n">OpStHeCo</td><td>Cool / heat mode</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-211">AV 211</a></td><td class="n">LP-01-SSP</td><td>Loop 1 set point</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-101">AI 101</a></td><td class="n">UI-01</td><td>Universal input 1 (e.g. room temperature)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-211">MV 211</a></td><td class="n">LP-01-ST</td><td>Loop 1 state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-213">AV 213</a></td><td class="n">LP-01-PROP</td><td>Loop 1 output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-601">MV 601</a></td><td class="n">AL-01</td><td>Alarm 1 state</td><td><span class="acc W">Write</span></td></tr></tbody></table></div>
<div class="ibgrid"><div class="ib"><h3>Enable &amp; remote start</h3><p>BV 3-7 lock or unlock local access to modes, set points, manual control, heat/cool change and time programs.</p></div><div class="ib"><h3>Heartbeat &amp; communication loss</h3><p>Virtual inputs (AV 109-116) set to the communication module must be rewritten within the controller&#x27;s timeout, or the input and its functions are disabled and Err 4 shows.</p></div><div class="ib"><h3>Sensors &amp; values from the BMS</h3><p>Write sensor values from the BMS to the virtual inputs VI-01..VI-04 (AV 109, 111, 113, 115) when they are set to the communication module.</p></div></div>
<h3>Network setup</h3><ul class="notes"><li>MS/TP MAC (CO03, default 3), baud (CO04, 0 = auto-detect, 9600-115200), max master (CO05) and device ID (CO06-CO09) are set in the controller&#x27;s COM parameters (login code 241).</li><li>Device object name auto-builds as AEX-BAC-&lt;device ID&gt; when CO15 = 2 or 3.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vector does not recommend changing parameters through ParAdd/ParValue (AV 12/AV 13); use it only as a workaround.</li><li>Temperature units follow MV 2 (Celsius/Fahrenheit).</li></ul>
</section>
<h2 id="points">Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">148 of 148 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>8</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>75</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>29</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>36</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>148</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>72</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>76</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (113)</option><option value="%">% (28)</option><option value="h">h (7)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>65</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AV" data-to="2" data-o="0" data-i="0" data-acc="R" data-u="" id="obj-av-0"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">0</td><td class="n">#CtrLp</td><td class="d">Number of control loops</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1" data-i="1" data-acc="R" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">#BinIn</td><td class="d">Number of binary inputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="2" data-i="2" data-acc="R" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">#uIn</td><td class="d">Number of universal inputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="3" data-i="3" data-acc="R" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">#vIn</td><td class="d">Number of virtual inputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="4" data-i="4" data-acc="R" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">#BinOut</td><td class="d">Number of binary outputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="5" data-i="5" data-acc="R" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">#aOut</td><td class="d">Number of analog outputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="6" data-i="6" data-acc="R" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">#Fan</td><td class="d">Number of fan outputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="7" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">#FlOut</td><td class="d">Number of floating outputs</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="8" data-i="8" data-acc="R" data-u="" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">#Alarm</td><td class="d">Number of alarms</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="9" data-i="9" data-acc="R" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">#AuxFun</td><td class="d">Number of auxiliary functions</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="10" data-i="10" data-acc="R" data-u="" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">#Sched</td><td class="d">Number of time schedules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="11" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">#PerSchd</td><td class="d">Number of switching times / time schedule</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-bv-0"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">OpStOo</td><td class="d">Operation state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="13" data-i="0" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-0"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">0</td><td class="n">OpStCoSt</td><td class="d">Operation state Occupied/Unoccupied</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Occupied, 2=Unoccupied</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="14" data-i="1" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">OpStHeCo</td><td class="d">Operation state Cool/Heat</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Cool, 2=Heat</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="15" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">Degree</td><td class="d">Operation state Celsius/Fahrenheit</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Celsius, 2=Fahrenheit</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="1" data-acc="W" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">FanOnly</td><td class="d">Operation state Fan Only</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="2" data-acc="W" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">Schedule</td><td class="d">Operation state Time Schedules</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Inactive, 1=Active</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">AccOpMod</td><td class="d">Enable access to operation modes</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">AccSp</td><td class="d">Enable access to set points</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">AccMan</td><td class="d">Enable manual control in cascade and for fan speeds</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="6" data-acc="W" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">AccHeCo</td><td class="d">Enable change of heating/cooling mode for 2 pipe systems</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="7" data-acc="W" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">AccSchd</td><td class="d">Enable access to time programs</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Disable, 1=Enable</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="23" data-i="3" data-acc="W" data-u="" data-st="1" id="obj-mv-3"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3</td><td class="n">OpStOPMS</td><td class="d">Operation State Master/Slave mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Master, 2=Slave</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="24" data-i="4" data-acc="W" data-u="" data-st="1" id="obj-mv-4"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4</td><td class="n">OpStWink</td><td class="d">Operation State “Wink” function</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Wink OFF, 2=Wink ON</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="25" data-i="5" data-acc="W" data-u="" data-st="1" id="obj-mv-5"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">5</td><td class="n">OpStSWM</td><td class="d">Operation State Summer/Winter mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Summer, 2=Winter</td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="101" data-acc="R" data-u="" data-min="1" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">101</td><td class="n">UI-01</td><td class="d">Universal input 1 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="101" data-acc="W" data-u="" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">UI-01-OS</td><td class="d">Universal input 1 offset (calibration = 01u6)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="102" data-acc="R" data-u="" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">UI-02</td><td class="d">Universal input 2 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="102" data-acc="W" data-u="" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">UI-02-OS</td><td class="d">Universal input 2 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="103" data-acc="R" data-u="" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">UI-03</td><td class="d">Universal input 3 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="103" data-acc="W" data-u="" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">UI-03-OS</td><td class="d">Universal input 3 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="104" data-acc="R" data-u="" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">UI-04</td><td class="d">Universal input 4 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="104" data-acc="W" data-u="" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">UI-04-OS</td><td class="d">Universal input 4 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="105" data-acc="R" data-u="" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">UI-05</td><td class="d">Universal input 5 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="35" data-i="105" data-acc="W" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">UI-05-OS</td><td class="d">Universal input 5 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="106" data-acc="R" data-u="" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">UI-06</td><td class="d">Universal input 6 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="37" data-i="106" data-acc="W" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">UI-06-OS</td><td class="d">Universal input 6 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="107" data-acc="R" data-u="" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">UI-07</td><td class="d">Universal input 7 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="39" data-i="107" data-acc="W" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">UI-07-OS</td><td class="d">Universal input 7 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="108" data-acc="R" data-u="" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">UI-08</td><td class="d">Universal input 8 value</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="41" data-i="108" data-acc="W" data-u="" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">UI-08-OS</td><td class="d">Universal input 8 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="42" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">VI-01</td><td class="d">Virtual input 1 value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="43" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">VI-01-OS</td><td class="d">Virtual input 1 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="44" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">VI-02</td><td class="d">Virtual input 2 value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="45" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">VI-02-OS</td><td class="d">Virtual input 2 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="46" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">VI-03</td><td class="d">Virtual input 3 value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="47" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">VI-03-OS</td><td class="d">Virtual input 3 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="48" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">VI-04</td><td class="d">Virtual input 4 value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="49" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">VI-04-OS</td><td class="d">Virtual input 4 offset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="50" data-i="601" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-601"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">601</td><td class="n">AL-01</td><td class="d">Alarm 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="51" data-i="602" data-acc="W" data-u="" data-st="1" id="obj-mv-602"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">602</td><td class="n">AL-02</td><td class="d">Alarm 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="52" data-i="603" data-acc="W" data-u="" data-st="1" id="obj-mv-603"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">603</td><td class="n">AL-03</td><td class="d">Alarm 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="53" data-i="604" data-acc="W" data-u="" data-st="1" id="obj-mv-604"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">604</td><td class="n">AL-04</td><td class="d">Alarm 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="54" data-i="605" data-acc="W" data-u="" data-st="1" id="obj-mv-605"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">605</td><td class="n">AL-05</td><td class="d">Alarm 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="55" data-i="606" data-acc="W" data-u="" data-st="1" id="obj-mv-606"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">606</td><td class="n">AL-06</td><td class="d">Alarm 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="56" data-i="607" data-acc="W" data-u="" data-st="1" id="obj-mv-607"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">607</td><td class="n">AL-07</td><td class="d">Alarm 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="57" data-i="608" data-acc="W" data-u="" data-st="1" id="obj-mv-608"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">608</td><td class="n">AL-08</td><td class="d">Alarm 8</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Not Active, 2=Active, 3=Not Active. Needs confirmation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="58" data-i="211" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-211"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">211</td><td class="n">LP-01-ST</td><td class="d">Loop 1 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="59" data-i="211" data-acc="W" data-u="" data-min="1" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">211</td><td class="n">LP-01-SSP</td><td class="d">Loop 1 saved set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="60" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">LP-01-CSP</td><td class="d">Loop 1 calculated set point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="61" data-i="213" data-acc="R" data-u="%" data-min="1" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">213</td><td class="n">LP-01-PROP</td><td class="d">Loop 1 proportional output 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="62" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-mv-212"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">212</td><td class="n">LP-01-DO</td><td class="d">Loop 1 binary output: Activated binary stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="63" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-mv-221"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">221</td><td class="n">LP-02-ST</td><td class="d">Loop 2 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="64" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">LP-02-SSP</td><td class="d">Loop 2 saved set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="65" data-i="222" data-acc="R" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">LP-02-CSP</td><td class="d">Loop 2 calculated set point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="66" data-i="223" data-acc="R" data-u="%" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">LP-02-PROP</td><td class="d">Loop 2 proportional output 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="67" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-mv-222"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">222</td><td class="n">LP-02-DO</td><td class="d">Loop 2 binary output: Activated binary stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="68" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-mv-231"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">231</td><td class="n">LP-03-ST</td><td class="d">Loop 3 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="69" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">LP-03-SSP</td><td class="d">Loop 3 saved set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="70" data-i="232" data-acc="R" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">LP-03-CSP</td><td class="d">Loop 3 calculated set point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="71" data-i="233" data-acc="R" data-u="%" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">LP-03-PROP</td><td class="d">Loop 3 proportional output 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="72" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-mv-232"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">232</td><td class="n">LP-03-DO</td><td class="d">Loop 3 binary output: Activated binary stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="73" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-mv-241"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">241</td><td class="n">LP-04-ST</td><td class="d">Loop 4 state</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Heating, 3=Cooling</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">LP-04-SSP</td><td class="d">Loop 4 saved set point</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">LP-04-CSP</td><td class="d">Loop 4 calculated set point</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="243" data-acc="R" data-u="%" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">LP-04-PROP</td><td class="d">Loop 4 proportional output 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="77" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-mv-242"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">242</td><td class="n">LP-04-DO</td><td class="d">Loop 4 binary output: Activated binary stage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=SOFF, 2=S01, 3=S02, 4=S03, …, 64=S63</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="78" data-i="311" data-acc="W" data-u="" data-st="1" id="obj-mv-311"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">311</td><td class="n">AO-01-ST</td><td class="d">Analog output 1 state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="311" data-acc="R" data-u="%" id="obj-av-311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">311</td><td class="n">AO-01-VAL</td><td class="d">Analog output 1 value 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="312" data-acc="W" data-u="%" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">AO-01-OV</td><td class="d">Analog output 1 override value 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="81" data-i="321" data-acc="W" data-u="" data-st="1" id="obj-mv-321"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">321</td><td class="n">AO-02-ST</td><td class="d">Analog output 2 state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="321" data-acc="R" data-u="%" id="obj-av-321"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">321</td><td class="n">AO-02-VAL</td><td class="d">Analog output 2 value 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="322" data-acc="W" data-u="%" id="obj-av-322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">322</td><td class="n">AO-02-OV</td><td class="d">Analog output 2 override value 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="84" data-i="331" data-acc="W" data-u="" data-st="1" id="obj-mv-331"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">331</td><td class="n">AO-03-ST</td><td class="d">Analog output 3 state</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="331" data-acc="R" data-u="%" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">AO-03-VAL</td><td class="d">Analog output 3 value 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="332" data-acc="W" data-u="%" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">AO-03-OV</td><td class="d">Analog output 3 override value 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="411" data-acc="R" data-u="%" id="obj-av-411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">411</td><td class="n">DO-01-FLT</td><td class="d">DO 1 value in 3-point floating (DO1 open / DO2 close)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="412" data-acc="W" data-u="%" id="obj-av-412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">412</td><td class="n">DO-01-FLT-OV</td><td class="d">DO 1 override value in analog mode 3-point floating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="89" data-i="411" data-acc="W" data-u="" data-st="1" id="obj-mv-411"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">411</td><td class="n">DO-01-ST</td><td class="d">Current State for DO 1</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="431" data-acc="R" data-u="" id="obj-av-431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">431</td><td class="n">DO-03-FLT</td><td class="d">DO 3 value in 3-point floating (DO3 open / DO4 close)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="432" data-acc="W" data-u="%" id="obj-av-432"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">432</td><td class="n">DO-03-FLT-OV</td><td class="d">DO 3 override value in 3-point floating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="92" data-i="431" data-acc="W" data-u="" data-st="1" id="obj-mv-431"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">431</td><td class="n">DO-03-ST</td><td class="d">Current State for DO 3</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="451" data-acc="R" data-u="" id="obj-av-451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">451</td><td class="n">DO-05-FLT</td><td class="d">DO 5 value in 3-point floating (DO5 open / DO6 close)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="452" data-acc="W" data-u="%" id="obj-av-452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">452</td><td class="n">DO-05-FLT-OV</td><td class="d">DO 5 override value in 3-point floating</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="95" data-i="451" data-acc="W" data-u="" data-st="1" id="obj-mv-451"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">451</td><td class="n">DO-05-ST</td><td class="d">Current State for DO 5</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="413" data-acc="R" data-u="%" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">DO-01-PWM</td><td class="d">DO 1 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="414" data-acc="W" data-u="%" id="obj-av-414"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">414</td><td class="n">DO-01-PWM-OV</td><td class="d">DO 1 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="423" data-acc="R" data-u="%" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">DO-02-PWM</td><td class="d">DO 2 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="424" data-acc="W" data-u="%" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">DO-02-PWM-OV</td><td class="d">DO 2 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="100" data-i="421" data-acc="W" data-u="" data-st="1" id="obj-mv-421"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">421</td><td class="n">DO-02-ST</td><td class="d">Current State for DO 2</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="433" data-acc="R" data-u="%" id="obj-av-433"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">433</td><td class="n">DO-03-PWM</td><td class="d">DO 3 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="434" data-acc="W" data-u="%" id="obj-av-434"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">434</td><td class="n">DO-03-PWM-OV</td><td class="d">DO 3 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="443" data-acc="R" data-u="%" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">DO-04-PWM</td><td class="d">DO 4 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="444" data-acc="W" data-u="%" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">DO-04-PWM-OV</td><td class="d">DO 4 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="105" data-i="441" data-acc="W" data-u="" data-st="1" id="obj-mv-441"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">441</td><td class="n">DO-04-ST</td><td class="d">Current State for DO 4</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="453" data-acc="R" data-u="%" id="obj-av-453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">453</td><td class="n">DO-05-PWM</td><td class="d">DO 5 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="454" data-acc="W" data-u="%" id="obj-av-454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">454</td><td class="n">DO-05-PWM-OV</td><td class="d">DO 5 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="463" data-acc="R" data-u="%" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">DO-06-PWM</td><td class="d">DO 6 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="464" data-acc="W" data-u="%" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">DO-06-PWM-OV</td><td class="d">DO 6 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="110" data-i="461" data-acc="W" data-u="" data-st="1" id="obj-mv-461"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">461</td><td class="n">DO-06-ST</td><td class="d">Current State for DO 6</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="473" data-acc="R" data-u="%" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">DO-07-PWM</td><td class="d">DO 7 in PWM from 0-100%</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="474" data-acc="W" data-u="%" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">DO-07-PWM-OV</td><td class="d">DO 7 override value in PWM from 0-100%</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="113" data-i="471" data-acc="W" data-u="" data-st="1" id="obj-mv-471"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">471</td><td class="n">DO-07-ST</td><td class="d">Current State for DO 7</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Off, 2=Normal, 3=Manual, 4=Override</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="411" data-acc="R" data-u="" data-st="1" id="obj-bv-411"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">411</td><td class="n">DO-01-BIN</td><td class="d">DO 1 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="412" data-acc="W" data-u="" data-st="1" id="obj-bv-412"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">412</td><td class="n">DO-01-BIN-OV</td><td class="d">DO 1 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="511" data-acc="R" data-u="h" id="obj-av-511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">511</td><td class="n">DO-01-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="511" data-acc="R" data-u="" data-st="1" id="obj-bv-511"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">511</td><td class="n">DO-01-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="421" data-acc="R" data-u="" data-st="1" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">DO-02-BIN</td><td class="d">DO 2 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="422" data-acc="W" data-u="" data-st="1" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">DO-02-BIN-OV</td><td class="d">DO 2 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="521" data-acc="R" data-u="h" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">DO-02-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="521" data-acc="R" data-u="" data-st="1" id="obj-bv-521"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">521</td><td class="n">DO-02-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="431" data-acc="R" data-u="" data-st="1" id="obj-bv-431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">431</td><td class="n">DO-03-BIN</td><td class="d">DO 3 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="432" data-acc="W" data-u="" data-st="1" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">DO-03-BIN-OV</td><td class="d">DO 3 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="531" data-acc="R" data-u="h" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">DO-03-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="531" data-acc="R" data-u="" data-st="1" id="obj-bv-531"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">531</td><td class="n">DO-03-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="441" data-acc="R" data-u="" data-st="1" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">DO-04-BIN</td><td class="d">DO 4 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="442" data-acc="W" data-u="" data-st="1" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">DO-04-BIN-OV</td><td class="d">DO 4 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="541" data-acc="R" data-u="h" id="obj-av-541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541</td><td class="n">DO-04-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="541" data-acc="R" data-u="" data-st="1" id="obj-bv-541"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">541</td><td class="n">DO-04-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="451" data-acc="R" data-u="" data-st="1" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">DO-05-BIN</td><td class="d">DO 5 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="452" data-acc="W" data-u="" data-st="1" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">DO-05-BIN-OV</td><td class="d">DO 5 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="551" data-acc="R" data-u="h" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">DO-05-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="551" data-acc="R" data-u="" data-st="1" id="obj-bv-551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">551</td><td class="n">DO-05-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="461" data-acc="R" data-u="" data-st="1" id="obj-bv-461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">461</td><td class="n">DO-06-BIN</td><td class="d">DO 6 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="462" data-acc="W" data-u="" data-st="1" id="obj-bv-462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">462</td><td class="n">DO-06-BIN-OV</td><td class="d">DO 6 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="561" data-acc="R" data-u="h" id="obj-av-561"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">561</td><td class="n">DO-06-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="561" data-acc="R" data-u="" data-st="1" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">DO-06-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="471" data-acc="R" data-u="" data-st="1" id="obj-bv-471"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">471</td><td class="n">DO-07-BIN</td><td class="d">DO 7 in binary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="472" data-acc="W" data-u="" data-st="1" id="obj-bv-472"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">472</td><td class="n">DO-07-BIN-OV</td><td class="d">DO 7 override value in binary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">0=Off, 1=On</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="571" data-acc="R" data-u="h" id="obj-av-571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">571</td><td class="n">DO-07-RT</td><td class="d">Run time totalizer in hours</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="571" data-acc="R" data-u="" data-st="1" id="obj-bv-571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">571</td><td class="n">DO-07-ALA</td><td class="d">Run time limit exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">0=No Error, 1=RT Limit Reached</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="142" data-i="412" data-acc="R" data-u="" data-st="1" id="obj-mv-412"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">412</td><td class="n">DO-01-FAN</td><td class="d">Analog output 1 value FAN1 (AO1); named FAN1 in lead-lag fan mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fan Off, 2=Fan Low, 3=Fan Medium, 4=Fan High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="143" data-i="413" data-acc="W" data-u="" data-st="1" id="obj-mv-413"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">413</td><td class="n">DO-01-FAN-OV</td><td class="d">Analog output 1 override value FAN1; named FAN1-OV in lead-lag fan mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fan Off, 2=Fan Low, 3=Fan Medium, 4=Fan High, 5=Fan Auto</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="144" data-i="442" data-acc="R" data-u="" data-st="1" id="obj-mv-442"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">442</td><td class="n">DO-04-FAN</td><td class="d">Analog output 2 value FAN2 (AO2); named FAN2 in lead-lag fan mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fan Off, 2=Fan Low, 3=Fan Medium, 4=Fan High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="145" data-i="443" data-acc="W" data-u="" data-st="1" id="obj-mv-443"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">443</td><td class="n">DO-04-FAN-OV</td><td class="d">Analog output 2 override value FAN2; named FAN2-OV in lead-lag fan mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Fan Off, 2=Fan Low, 3=Fan Medium, 4=Fan High, 5=Fan Auto</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="12" data-acc="W" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">ParAdd</td><td class="d">Address of parameter, address per the doc&#x27;s table</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="13" data-acc="W" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">ParValue</td><td class="d">Parameter value</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) point IDs by name</summary><ul><li><a href="#obj-av-0"><code>AV0</code></a>#CtrLp</li><li><a href="#obj-av-1"><code>AV1</code></a>#BinIn</li><li><a href="#obj-av-2"><code>AV2</code></a>#uIn</li><li><a href="#obj-av-3"><code>AV3</code></a>#vIn</li><li><a href="#obj-av-4"><code>AV4</code></a>#BinOut</li><li><a href="#obj-av-5"><code>AV5</code></a>#aOut</li><li><a href="#obj-av-6"><code>AV6</code></a>#Fan</li><li><a href="#obj-av-7"><code>AV7</code></a>#FlOut</li><li><a href="#obj-av-8"><code>AV8</code></a>#Alarm</li><li><a href="#obj-av-9"><code>AV9</code></a>#AuxFun</li><li><a href="#obj-av-10"><code>AV10</code></a>#Sched</li><li><a href="#obj-av-11"><code>AV11</code></a>#PerSchd</li><li><a href="#obj-bv-0"><code>BV0</code></a>OpStOo</li><li><a href="#obj-mv-0"><code>MV0</code></a>OpStCoSt</li><li><a href="#obj-mv-1"><code>MV1</code></a>OpStHeCo</li><li><a href="#obj-mv-2"><code>MV2</code></a>Degree</li><li><a href="#obj-bv-1"><code>BV1</code></a>FanOnly</li><li><a href="#obj-bv-2"><code>BV2</code></a>Schedule</li><li><a href="#obj-bv-3"><code>BV3</code></a>AccOpMod</li><li><a href="#obj-bv-4"><code>BV4</code></a>AccSp</li><li><a href="#obj-bv-5"><code>BV5</code></a>AccMan</li><li><a href="#obj-bv-6"><code>BV6</code></a>AccHeCo</li><li><a href="#obj-bv-7"><code>BV7</code></a>AccSchd</li><li><a href="#obj-mv-3"><code>MV3</code></a>OpStOPMS</li><li><a href="#obj-mv-4"><code>MV4</code></a>OpStWink</li><li><a href="#obj-mv-5"><code>MV5</code></a>OpStSWM</li><li><a href="#obj-ai-101"><code>AI101</code></a>UI-01</li><li><a href="#obj-av-101"><code>AV101</code></a>UI-01-OS</li><li><a href="#obj-ai-102"><code>AI102</code></a>UI-02</li><li><a href="#obj-av-102"><code>AV102</code></a>UI-02-OS</li><li><a href="#obj-ai-103"><code>AI103</code></a>UI-03</li><li><a href="#obj-av-103"><code>AV103</code></a>UI-03-OS</li><li><a href="#obj-ai-104"><code>AI104</code></a>UI-04</li><li><a href="#obj-av-104"><code>AV104</code></a>UI-04-OS</li><li><a href="#obj-ai-105"><code>AI105</code></a>UI-05</li><li><a href="#obj-av-105"><code>AV105</code></a>UI-05-OS</li><li><a href="#obj-ai-106"><code>AI106</code></a>UI-06</li><li><a href="#obj-av-106"><code>AV106</code></a>UI-06-OS</li><li><a href="#obj-ai-107"><code>AI107</code></a>UI-07</li><li><a href="#obj-av-107"><code>AV107</code></a>UI-07-OS</li><li><a href="#obj-ai-108"><code>AI108</code></a>UI-08</li><li><a href="#obj-av-108"><code>AV108</code></a>UI-08-OS</li><li><a href="#obj-av-109"><code>AV109</code></a>VI-01</li><li><a href="#obj-av-110"><code>AV110</code></a>VI-01-OS</li><li><a href="#obj-av-111"><code>AV111</code></a>VI-02</li><li><a href="#obj-av-112"><code>AV112</code></a>VI-02-OS</li><li><a href="#obj-av-113"><code>AV113</code></a>VI-03</li><li><a href="#obj-av-114"><code>AV114</code></a>VI-03-OS</li><li><a href="#obj-av-115"><code>AV115</code></a>VI-04</li><li><a href="#obj-av-116"><code>AV116</code></a>VI-04-OS</li><li><a href="#obj-mv-601"><code>MV601</code></a>AL-01</li><li><a href="#obj-mv-602"><code>MV602</code></a>AL-02</li><li><a href="#obj-mv-603"><code>MV603</code></a>AL-03</li><li><a href="#obj-mv-604"><code>MV604</code></a>AL-04</li><li><a href="#obj-mv-605"><code>MV605</code></a>AL-05</li><li><a href="#obj-mv-606"><code>MV606</code></a>AL-06</li><li><a href="#obj-mv-607"><code>MV607</code></a>AL-07</li><li><a href="#obj-mv-608"><code>MV608</code></a>AL-08</li><li><a href="#obj-mv-211"><code>MV211</code></a>LP-01-ST</li><li><a href="#obj-av-211"><code>AV211</code></a>LP-01-SSP</li><li><a href="#obj-av-212"><code>AV212</code></a>LP-01-CSP</li><li><a href="#obj-av-213"><code>AV213</code></a>LP-01-PROP</li><li><a href="#obj-mv-212"><code>MV212</code></a>LP-01-DO</li><li><a href="#obj-mv-221"><code>MV221</code></a>LP-02-ST</li><li><a href="#obj-av-221"><code>AV221</code></a>LP-02-SSP</li><li><a href="#obj-av-222"><code>AV222</code></a>LP-02-CSP</li><li><a href="#obj-av-223"><code>AV223</code></a>LP-02-PROP</li><li><a href="#obj-mv-222"><code>MV222</code></a>LP-02-DO</li><li><a href="#obj-mv-231"><code>MV231</code></a>LP-03-ST</li><li><a href="#obj-av-231"><code>AV231</code></a>LP-03-SSP</li><li><a href="#obj-av-232"><code>AV232</code></a>LP-03-CSP</li><li><a href="#obj-av-233"><code>AV233</code></a>LP-03-PROP</li><li><a href="#obj-mv-232"><code>MV232</code></a>LP-03-DO</li><li><a href="#obj-mv-241"><code>MV241</code></a>LP-04-ST</li><li><a href="#obj-av-241"><code>AV241</code></a>LP-04-SSP</li><li><a href="#obj-av-242"><code>AV242</code></a>LP-04-CSP</li><li><a href="#obj-av-243"><code>AV243</code></a>LP-04-PROP</li><li><a href="#obj-mv-242"><code>MV242</code></a>LP-04-DO</li><li><a href="#obj-mv-311"><code>MV311</code></a>AO-01-ST</li><li><a href="#obj-av-311"><code>AV311</code></a>AO-01-VAL</li><li><a href="#obj-av-312"><code>AV312</code></a>AO-01-OV</li><li><a href="#obj-mv-321"><code>MV321</code></a>AO-02-ST</li><li><a href="#obj-av-321"><code>AV321</code></a>AO-02-VAL</li><li><a href="#obj-av-322"><code>AV322</code></a>AO-02-OV</li><li><a href="#obj-mv-331"><code>MV331</code></a>AO-03-ST</li><li><a href="#obj-av-331"><code>AV331</code></a>AO-03-VAL</li><li><a href="#obj-av-332"><code>AV332</code></a>AO-03-OV</li><li><a href="#obj-av-411"><code>AV411</code></a>DO-01-FLT</li><li><a href="#obj-av-412"><code>AV412</code></a>DO-01-FLT-OV</li><li><a href="#obj-mv-411"><code>MV411</code></a>DO-01-ST</li><li><a href="#obj-av-431"><code>AV431</code></a>DO-03-FLT</li><li><a href="#obj-av-432"><code>AV432</code></a>DO-03-FLT-OV</li><li><a href="#obj-mv-431"><code>MV431</code></a>DO-03-ST</li><li><a href="#obj-av-451"><code>AV451</code></a>DO-05-FLT</li><li><a href="#obj-av-452"><code>AV452</code></a>DO-05-FLT-OV</li><li><a href="#obj-mv-451"><code>MV451</code></a>DO-05-ST</li><li><a href="#obj-av-413"><code>AV413</code></a>DO-01-PWM</li><li><a href="#obj-av-414"><code>AV414</code></a>DO-01-PWM-OV</li><li><a href="#obj-av-423"><code>AV423</code></a>DO-02-PWM</li><li><a href="#obj-av-424"><code>AV424</code></a>DO-02-PWM-OV</li><li><a href="#obj-mv-421"><code>MV421</code></a>DO-02-ST</li><li><a href="#obj-av-433"><code>AV433</code></a>DO-03-PWM</li><li><a href="#obj-av-434"><code>AV434</code></a>DO-03-PWM-OV</li><li><a href="#obj-av-443"><code>AV443</code></a>DO-04-PWM</li><li><a href="#obj-av-444"><code>AV444</code></a>DO-04-PWM-OV</li><li><a href="#obj-mv-441"><code>MV441</code></a>DO-04-ST</li><li><a href="#obj-av-453"><code>AV453</code></a>DO-05-PWM</li><li><a href="#obj-av-454"><code>AV454</code></a>DO-05-PWM-OV</li><li><a href="#obj-av-463"><code>AV463</code></a>DO-06-PWM</li><li><a href="#obj-av-464"><code>AV464</code></a>DO-06-PWM-OV</li><li><a href="#obj-mv-461"><code>MV461</code></a>DO-06-ST</li><li><a href="#obj-av-473"><code>AV473</code></a>DO-07-PWM</li><li><a href="#obj-av-474"><code>AV474</code></a>DO-07-PWM-OV</li><li><a href="#obj-mv-471"><code>MV471</code></a>DO-07-ST</li><li><a href="#obj-bv-411"><code>BV411</code></a>DO-01-BIN</li><li><a href="#obj-bv-412"><code>BV412</code></a>DO-01-BIN-OV</li><li><a href="#obj-av-511"><code>AV511</code></a>DO-01-RT</li><li><a href="#obj-bv-511"><code>BV511</code></a>DO-01-ALA</li><li><a href="#obj-bv-421"><code>BV421</code></a>DO-02-BIN</li><li><a href="#obj-bv-422"><code>BV422</code></a>DO-02-BIN-OV</li><li><a href="#obj-av-521"><code>AV521</code></a>DO-02-RT</li><li><a href="#obj-bv-521"><code>BV521</code></a>DO-02-ALA</li><li><a href="#obj-bv-431"><code>BV431</code></a>DO-03-BIN</li><li><a href="#obj-bv-432"><code>BV432</code></a>DO-03-BIN-OV</li><li><a href="#obj-av-531"><code>AV531</code></a>DO-03-RT</li><li><a href="#obj-bv-531"><code>BV531</code></a>DO-03-ALA</li><li><a href="#obj-bv-441"><code>BV441</code></a>DO-04-BIN</li><li><a href="#obj-bv-442"><code>BV442</code></a>DO-04-BIN-OV</li><li><a href="#obj-av-541"><code>AV541</code></a>DO-04-RT</li><li><a href="#obj-bv-541"><code>BV541</code></a>DO-04-ALA</li><li><a href="#obj-bv-451"><code>BV451</code></a>DO-05-BIN</li><li><a href="#obj-bv-452"><code>BV452</code></a>DO-05-BIN-OV</li><li><a href="#obj-av-551"><code>AV551</code></a>DO-05-RT</li><li><a href="#obj-bv-551"><code>BV551</code></a>DO-05-ALA</li><li><a href="#obj-bv-461"><code>BV461</code></a>DO-06-BIN</li><li><a href="#obj-bv-462"><code>BV462</code></a>DO-06-BIN-OV</li><li><a href="#obj-av-561"><code>AV561</code></a>DO-06-RT</li><li><a href="#obj-bv-561"><code>BV561</code></a>DO-06-ALA</li><li><a href="#obj-bv-471"><code>BV471</code></a>DO-07-BIN</li><li><a href="#obj-bv-472"><code>BV472</code></a>DO-07-BIN-OV</li><li><a href="#obj-av-571"><code>AV571</code></a>DO-07-RT</li><li><a href="#obj-bv-571"><code>BV571</code></a>DO-07-ALA</li><li><a href="#obj-mv-412"><code>MV412</code></a>DO-01-FAN</li><li><a href="#obj-mv-413"><code>MV413</code></a>DO-01-FAN-OV</li><li><a href="#obj-mv-442"><code>MV442</code></a>DO-04-FAN</li><li><a href="#obj-mv-443"><code>MV443</code></a>DO-04-FAN-OV</li><li><a href="#obj-av-12"><code>AV12</code></a>ParAdd</li><li><a href="#obj-av-13"><code>AV13</code></a>ParValue</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects are created only for the inputs, outputs, loops and alarms the X2 product actually has; the datasheet scope table says which exist.</li><li>Digital output objects depend on how each output is configured (fan, 3-point floating, PWM or binary); the same instance can appear in several of these tables, listed here once.</li><li>Alarm MVs (601-608) can only be written to Not Active when the alarm is waiting for confirmation.</li><li>Other controller parameters are reached through ParAdd/ParValue (an address + value pair), not as separate objects.</li><li>Controller information AVs 0-11 report how many loops, inputs, outputs, alarms and schedules the controller has.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the X2 controllers with BACnet MS/TP (CS1-BAC-002) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)</h2><div class="faq"><details open><summary>How many BACnet points does the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) have?</summary><p>This list has 148 BACnet objects: 8 analog inputs, 75 analog values, 29 binary values, 36 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet points are writable?</summary><p>76 of the 148 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) BACnet documentation?</summary><p>The source is X2-BACnet MS/TP (70-00-0218D V1.4), revision 2026-08-26, published free by Vector Controls at https://vectorcontrols.com/application/files/1517/8775/5952/70-00-0218D_X2-BACnet_V1_4.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)?</summary><p>Start with BV 0 OpStOo (Controller on/off); MV 0 OpStCoSt (Occupied / unoccupied); MV 1 OpStHeCo (Cool / heat mode); AV 211 LP-01-SSP (Loop 1 set point); AI 101 UI-01 (Universal input 1 (e.g. room temperature)); MV 211 LP-01-ST (Loop 1 state); AV 213 LP-01-PROP (Loop 1 output, %); MV 601 AL-01 (Alarm 1 state).</p></details><details><summary>How do I enable BMS control of the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)?</summary><p>BV 3-7 lock or unlock local access to modes, set points, manual control, heat/cool change and time programs.</p></details><details><summary>Does the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002) need a BACnet heartbeat or have a communication timeout?</summary><p>Virtual inputs (AV 109-116) set to the communication module must be rewritten within the controller&#x27;s timeout, or the input and its functions are disabled and Err 4 shows.</p></details><details><summary>Can the BMS supply sensor values to the Vector Controls X2 controllers with BACnet MS/TP (CS1-BAC-002)?</summary><p>Write sensor values from the BMS to the virtual inputs VI-01..VI-04 (AV 109, 111, 113, 115) when they are set to the communication module.</p></details><details><summary>How do I check these points on the real X2 controllers with BACnet MS/TP (CS1-BAC-002)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vector Controls BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vector-controls/x2-bacnet-ip" data-row><span class="k">Thermostat / room controller</span><h3>Vector Controls X2 controllers with BACnet IP (CS2-BAC-001)</h3><p>Vector Controls X2 family controllers fitted with the CS2-BAC-001 BACnet IP (Ethernet / Wi-Fi) communication module.</p><div class="meta">248 objects &middot; 186 writable &middot; 70-00-0899C V1.2</div><span class="sr-only"> Also known as: X2-BAC IP, CS2-BAC-001, X2 BACnet IP, TCX2, TCI2, SxC2, TRI2, X2 Wi-Fi BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://vectorcontrols.com/application/files/1517/8775/5952/70-00-0218D_X2-BACnet_V1_4.pdf" rel="nofollow noopener" target="_blank">X2-BACnet MS/TP &middot; 70-00-0218D V1.4 &middot; rev. 2026-08-26</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
