<tr data-row data-type="AI" data-to="0" data-o="943" data-i="944" data-acc="R" data-u="" id="obj-ai-944"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">944</td><td class="n">Power Factor Logical Circuit 41</td><td class="d">Instantaneous Power Factor - Ckt 41 (FW V1.023+)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="944" data-i="945" data-acc="R" data-u="" id="obj-ai-945"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">945</td><td class="n">Power Factor Logical Circuit 42</td><td class="d">Instantaneous Power Factor - Ckt 42 (FW V1.023+)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="945" data-i="946" data-acc="R" data-u="" id="obj-ai-946"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">946</td><td class="n">Power Factor Logical Circuit 43</td><td class="d">Instantaneous Power Factor - Ckt 43 (FW V1.023+)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="946" data-i="947" data-acc="R" data-u="" id="obj-ai-947"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">947</td><td class="n">Power Factor Logical Circuit 44</td><td class="d">Instantaneous Power Factor - Ckt 44 (FW V1.023+)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="947" data-i="948" data-acc="R" data-u="" id="obj-ai-948"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">948</td><td class="n">Power Factor Logical Circuit 45</td><td class="d">Instantaneous Power Factor - Ckt 45 (FW V1.023+)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="948" data-i="949" data-acc="R" data-u="" id="obj-ai-949"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">949</td><td class="n">Power Factor Logical Circuit 46</td><td class="d">Instantaneous Power Factor - Ckt 46 (FW V1.023+)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="949" data-i="950" data-acc="R" data-u="A" id="obj-ai-950"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">950</td><td class="n">Amps (Average) Logical Circuit 1</td><td class="d">Instantaneous Current - Circuit 1 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="950" data-i="951" data-acc="R" data-u="A" id="obj-ai-951"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">951</td><td class="n">Amps (Average) Logical Circuit 2</td><td class="d">Instantaneous Current - Circuit 2 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="951" data-i="952" data-acc="R" data-u="A" id="obj-ai-952"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">952</td><td class="n">Amps (Average) Logical Circuit 3</td><td class="d">Instantaneous Current - Circuit 3 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="952" data-i="953" data-acc="R" data-u="A" id="obj-ai-953"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">953</td><td class="n">Amps (Average) Logical Circuit 4</td><td class="d">Instantaneous Current - Circuit 4 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="953" data-i="954" data-acc="R" data-u="A" id="obj-ai-954"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">954</td><td class="n">Amps (Average) Logical Circuit 5</td><td class="d">Instantaneous Current - Circuit 5 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="954" data-i="955" data-acc="R" data-u="A" id="obj-ai-955"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">955</td><td class="n">Amps (Average) Logical Circuit 6</td><td class="d">Instantaneous Current - Circuit 6 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="955" data-i="956" data-acc="R" data-u="A" id="obj-ai-956"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">956</td><td class="n">Amps (Average) Logical Circuit 7</td><td class="d">Instantaneous Current - Circuit 7 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="956" data-i="957" data-acc="R" data-u="A" id="obj-ai-957"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">957</td><td class="n">Amps (Average) Logical Circuit 8</td><td class="d">Instantaneous Current - Circuit 8 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="957" data-i="958" data-acc="R" data-u="A" id="obj-ai-958"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">958</td><td class="n">Amps (Average) Logical Circuit 9</td><td class="d">Instantaneous Current - Circuit 9 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="958" data-i="959" data-acc="R" data-u="A" id="obj-ai-959"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">959</td><td class="n">Amps (Average) Logical Circuit 10</td><td class="d">Instantaneous Current - Circuit 10 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="959" data-i="960" data-acc="R" data-u="A" id="obj-ai-960"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">960</td><td class="n">Amps (Average) Logical Circuit 11</td><td class="d">Instantaneous Current - Circuit 11 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="960" data-i="961" data-acc="R" data-u="A" id="obj-ai-961"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">961</td><td class="n">Amps (Average) Logical Circuit 12</td><td class="d">Instantaneous Current - Circuit 12 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="961" data-i="962" data-acc="R" data-u="A" id="obj-ai-962"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">962</td><td class="n">Amps (Average) Logical Circuit 13</td><td class="d">Instantaneous Current - Circuit 13 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="962" data-i="963" data-acc="R" data-u="A" id="obj-ai-963"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">963</td><td class="n">Amps (Average) Logical Circuit 14</td><td class="d">Instantaneous Current - Circuit 14 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="963" data-i="964" data-acc="R" data-u="A" id="obj-ai-964"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">964</td><td class="n">Amps (Average) Logical Circuit 15</td><td class="d">Instantaneous Current - Circuit 15 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="964" data-i="965" data-acc="R" data-u="A" id="obj-ai-965"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">965</td><td class="n">Amps (Average) Logical Circuit 16</td><td class="d">Instantaneous Current - Circuit 16 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="965" data-i="966" data-acc="R" data-u="A" id="obj-ai-966"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">966</td><td class="n">Amps (Average) Logical Circuit 17</td><td class="d">Instantaneous Current - Circuit 17 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="966" data-i="967" data-acc="R" data-u="A" id="obj-ai-967"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">967</td><td class="n">Amps (Average) Logical Circuit 18</td><td class="d">Instantaneous Current - Circuit 18 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="967" data-i="968" data-acc="R" data-u="A" id="obj-ai-968"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">968</td><td class="n">Amps (Average) Logical Circuit 19</td><td class="d">Instantaneous Current - Circuit 19 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="968" data-i="969" data-acc="R" data-u="A" id="obj-ai-969"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">969</td><td class="n">Amps (Average) Logical Circuit 20</td><td class="d">Instantaneous Current - Circuit 20 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="969" data-i="970" data-acc="R" data-u="A" id="obj-ai-970"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">970</td><td class="n">Amps (Average) Logical Circuit 21</td><td class="d">Instantaneous Current - Circuit 21 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="970" data-i="971" data-acc="R" data-u="A" id="obj-ai-971"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">971</td><td class="n">Amps (Average) Logical Circuit 22</td><td class="d">Instantaneous Current - Circuit 22 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="971" data-i="972" data-acc="R" data-u="A" id="obj-ai-972"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">972</td><td class="n">Amps (Average) Logical Circuit 23</td><td class="d">Instantaneous Current - Circuit 23 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="972" data-i="973" data-acc="R" data-u="A" id="obj-ai-973"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">973</td><td class="n">Amps (Average) Logical Circuit 24</td><td class="d">Instantaneous Current - Circuit 24 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="973" data-i="974" data-acc="R" data-u="A" id="obj-ai-974"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">974</td><td class="n">Amps (Average) Logical Circuit 25</td><td class="d">Instantaneous Current - Circuit 25 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="974" data-i="975" data-acc="R" data-u="A" id="obj-ai-975"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">975</td><td class="n">Amps (Average) Logical Circuit 26</td><td class="d">Instantaneous Current - Circuit 26 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="975" data-i="976" data-acc="R" data-u="A" id="obj-ai-976"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">976</td><td class="n">Amps (Average) Logical Circuit 27</td><td class="d">Instantaneous Current - Circuit 27 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="976" data-i="977" data-acc="R" data-u="A" id="obj-ai-977"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">977</td><td class="n">Amps (Average) Logical Circuit 28</td><td class="d">Instantaneous Current - Circuit 28 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="977" data-i="978" data-acc="R" data-u="A" id="obj-ai-978"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">978</td><td class="n">Amps (Average) Logical Circuit 29</td><td class="d">Instantaneous Current - Circuit 29 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="978" data-i="979" data-acc="R" data-u="A" id="obj-ai-979"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">979</td><td class="n">Amps (Average) Logical Circuit 30</td><td class="d">Instantaneous Current - Circuit 30 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="979" data-i="980" data-acc="R" data-u="A" id="obj-ai-980"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">980</td><td class="n">Amps (Average) Logical Circuit 31</td><td class="d">Instantaneous Current - Circuit 31 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="980" data-i="981" data-acc="R" data-u="A" id="obj-ai-981"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">981</td><td class="n">Amps (Average) Logical Circuit 32</td><td class="d">Instantaneous Current - Circuit 32 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="981" data-i="982" data-acc="R" data-u="A" id="obj-ai-982"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">982</td><td class="n">Amps (Average) Logical Circuit 33</td><td class="d">Instantaneous Current - Circuit 33 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="982" data-i="983" data-acc="R" data-u="A" id="obj-ai-983"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">983</td><td class="n">Amps (Average) Logical Circuit 34</td><td class="d">Instantaneous Current - Circuit 34 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="983" data-i="984" data-acc="R" data-u="A" id="obj-ai-984"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">984</td><td class="n">Amps (Average) Logical Circuit 35</td><td class="d">Instantaneous Current - Circuit 35 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="984" data-i="985" data-acc="R" data-u="A" id="obj-ai-985"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">985</td><td class="n">Amps (Average) Logical Circuit 36</td><td class="d">Instantaneous Current - Circuit 36 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="985" data-i="986" data-acc="R" data-u="A" id="obj-ai-986"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">986</td><td class="n">Amps (Average) Logical Circuit 37</td><td class="d">Instantaneous Current - Circuit 37 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="986" data-i="987" data-acc="R" data-u="A" id="obj-ai-987"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">987</td><td class="n">Amps (Average) Logical Circuit 38</td><td class="d">Instantaneous Current - Circuit 38 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="987" data-i="988" data-acc="R" data-u="A" id="obj-ai-988"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">988</td><td class="n">Amps (Average) Logical Circuit 39</td><td class="d">Instantaneous Current - Circuit 39 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="988" data-i="989" data-acc="R" data-u="A" id="obj-ai-989"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">989</td><td class="n">Amps (Average) Logical Circuit 40</td><td class="d">Instantaneous Current - Circuit 40 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="989" data-i="990" data-acc="R" data-u="A" id="obj-ai-990"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">990</td><td class="n">Amps (Average) Logical Circuit 41</td><td class="d">Instantaneous Current - Circuit 41 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="990" data-i="991" data-acc="R" data-u="A" id="obj-ai-991"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">991</td><td class="n">Amps (Average) Logical Circuit 42</td><td class="d">Instantaneous Current - Circuit 42 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="991" data-i="992" data-acc="R" data-u="A" id="obj-ai-992"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">992</td><td class="n">Amps (Average) Logical Circuit 43</td><td class="d">Instantaneous Current - Circuit 43 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="992" data-i="993" data-acc="R" data-u="A" id="obj-ai-993"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">993</td><td class="n">Amps (Average) Logical Circuit 44</td><td class="d">Instantaneous Current - Circuit 44 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="993" data-i="994" data-acc="R" data-u="A" id="obj-ai-994"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">994</td><td class="n">Amps (Average) Logical Circuit 45</td><td class="d">Instantaneous Current - Circuit 45 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="994" data-i="995" data-acc="R" data-u="A" id="obj-ai-995"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">995</td><td class="n">Amps (Average) Logical Circuit 46</td><td class="d">Instantaneous Current - Circuit 46 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="995" data-i="996" data-acc="R" data-u="kW" id="obj-ai-996"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">996</td><td class="n">kW Present Demand Logical Circuit 1</td><td class="d">Present Real Power Demand - Ckt 1 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="996" data-i="997" data-acc="R" data-u="kW" id="obj-ai-997"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">997</td><td class="n">kW Present Demand Logical Circuit 2</td><td class="d">Present Real Power Demand - Ckt 2 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="997" data-i="998" data-acc="R" data-u="kW" id="obj-ai-998"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">998</td><td class="n">kW Present Demand Logical Circuit 3</td><td class="d">Present Real Power Demand - Ckt 3 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="998" data-i="999" data-acc="R" data-u="kW" id="obj-ai-999"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">999</td><td class="n">kW Present Demand Logical Circuit 4</td><td class="d">Present Real Power Demand - Ckt 4 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="999" data-i="1000" data-acc="R" data-u="kW" id="obj-ai-1000"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1000</td><td class="n">kW Present Demand Logical Circuit 5</td><td class="d">Present Real Power Demand - Ckt 5 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1000" data-i="1001" data-acc="R" data-u="kW" id="obj-ai-1001"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1001</td><td class="n">kW Present Demand Logical Circuit 6</td><td class="d">Present Real Power Demand - Ckt 6 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1001" data-i="1002" data-acc="R" data-u="kW" id="obj-ai-1002"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1002</td><td class="n">kW Present Demand Logical Circuit 7</td><td class="d">Present Real Power Demand - Ckt 7 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1002" data-i="1003" data-acc="R" data-u="kW" id="obj-ai-1003"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1003</td><td class="n">kW Present Demand Logical Circuit 8</td><td class="d">Present Real Power Demand - Ckt 8 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1003" data-i="1004" data-acc="R" data-u="kW" id="obj-ai-1004"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1004</td><td class="n">kW Present Demand Logical Circuit 9</td><td class="d">Present Real Power Demand - Ckt 9 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1004" data-i="1005" data-acc="R" data-u="kW" id="obj-ai-1005"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1005</td><td class="n">kW Present Demand Logical Circuit 10</td><td class="d">Present Real Power Demand - Ckt 10 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1005" data-i="1006" data-acc="R" data-u="kW" id="obj-ai-1006"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1006</td><td class="n">kW Present Demand Logical Circuit 11</td><td class="d">Present Real Power Demand - Ckt 11 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1006" data-i="1007" data-acc="R" data-u="kW" id="obj-ai-1007"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1007</td><td class="n">kW Present Demand Logical Circuit 12</td><td class="d">Present Real Power Demand - Ckt 12 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1007" data-i="1008" data-acc="R" data-u="kW" id="obj-ai-1008"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1008</td><td class="n">kW Present Demand Logical Circuit 13</td><td class="d">Present Real Power Demand - Ckt 13 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1008" data-i="1009" data-acc="R" data-u="kW" id="obj-ai-1009"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1009</td><td class="n">kW Present Demand Logical Circuit 14</td><td class="d">Present Real Power Demand - Ckt 14 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1009" data-i="1010" data-acc="R" data-u="kW" id="obj-ai-1010"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1010</td><td class="n">kW Present Demand Logical Circuit 15</td><td class="d">Present Real Power Demand - Ckt 15 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1010" data-i="1011" data-acc="R" data-u="kW" id="obj-ai-1011"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1011</td><td class="n">kW Present Demand Logical Circuit 16</td><td class="d">Present Real Power Demand - Ckt 16 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1011" data-i="1012" data-acc="R" data-u="kW" id="obj-ai-1012"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1012</td><td class="n">kW Present Demand Logical Circuit 17</td><td class="d">Present Real Power Demand - Ckt 17 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1012" data-i="1013" data-acc="R" data-u="kW" id="obj-ai-1013"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1013</td><td class="n">kW Present Demand Logical Circuit 18</td><td class="d">Present Real Power Demand - Ckt 18 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1013" data-i="1014" data-acc="R" data-u="kW" id="obj-ai-1014"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1014</td><td class="n">kW Present Demand Logical Circuit 19</td><td class="d">Present Real Power Demand - Ckt 19 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1014" data-i="1015" data-acc="R" data-u="kW" id="obj-ai-1015"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1015</td><td class="n">kW Present Demand Logical Circuit 20</td><td class="d">Present Real Power Demand - Ckt 20 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1015" data-i="1016" data-acc="R" data-u="kW" id="obj-ai-1016"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1016</td><td class="n">kW Present Demand Logical Circuit 21</td><td class="d">Present Real Power Demand - Ckt 21 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1016" data-i="1017" data-acc="R" data-u="kW" id="obj-ai-1017"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1017</td><td class="n">kW Present Demand Logical Circuit 22</td><td class="d">Present Real Power Demand - Ckt 22 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1017" data-i="1018" data-acc="R" data-u="kW" id="obj-ai-1018"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1018</td><td class="n">kW Present Demand Logical Circuit 23</td><td class="d">Present Real Power Demand - Ckt 23 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1018" data-i="1019" data-acc="R" data-u="kW" id="obj-ai-1019"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1019</td><td class="n">kW Present Demand Logical Circuit 24</td><td class="d">Present Real Power Demand - Ckt 24 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1019" data-i="1020" data-acc="R" data-u="kW" id="obj-ai-1020"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1020</td><td class="n">kW Present Demand Logical Circuit 25</td><td class="d">Present Real Power Demand - Ckt 25 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1020" data-i="1021" data-acc="R" data-u="kW" id="obj-ai-1021"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1021</td><td class="n">kW Present Demand Logical Circuit 26</td><td class="d">Present Real Power Demand - Ckt 26 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1021" data-i="1022" data-acc="R" data-u="kW" id="obj-ai-1022"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1022</td><td class="n">kW Present Demand Logical Circuit 27</td><td class="d">Present Real Power Demand - Ckt 27 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1022" data-i="1023" data-acc="R" data-u="kW" id="obj-ai-1023"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1023</td><td class="n">kW Present Demand Logical Circuit 28</td><td class="d">Present Real Power Demand - Ckt 28 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1023" data-i="1024" data-acc="R" data-u="kW" id="obj-ai-1024"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1024</td><td class="n">kW Present Demand Logical Circuit 29</td><td class="d">Present Real Power Demand - Ckt 29 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1024" data-i="1025" data-acc="R" data-u="kW" id="obj-ai-1025"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1025</td><td class="n">kW Present Demand Logical Circuit 30</td><td class="d">Present Real Power Demand - Ckt 30 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1025" data-i="1026" data-acc="R" data-u="kW" id="obj-ai-1026"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1026</td><td class="n">kW Present Demand Logical Circuit 31</td><td class="d">Present Real Power Demand - Ckt 31 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1026" data-i="1027" data-acc="R" data-u="kW" id="obj-ai-1027"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1027</td><td class="n">kW Present Demand Logical Circuit 32</td><td class="d">Present Real Power Demand - Ckt 32 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1027" data-i="1028" data-acc="R" data-u="kW" id="obj-ai-1028"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1028</td><td class="n">kW Present Demand Logical Circuit 33</td><td class="d">Present Real Power Demand - Ckt 33 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1028" data-i="1029" data-acc="R" data-u="kW" id="obj-ai-1029"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1029</td><td class="n">kW Present Demand Logical Circuit 34</td><td class="d">Present Real Power Demand - Ckt 34 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1029" data-i="1030" data-acc="R" data-u="kW" id="obj-ai-1030"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1030</td><td class="n">kW Present Demand Logical Circuit 35</td><td class="d">Present Real Power Demand - Ckt 35 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1030" data-i="1031" data-acc="R" data-u="kW" id="obj-ai-1031"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1031</td><td class="n">kW Present Demand Logical Circuit 36</td><td class="d">Present Real Power Demand - Ckt 36 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1031" data-i="1032" data-acc="R" data-u="kW" id="obj-ai-1032"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1032</td><td class="n">kW Present Demand Logical Circuit 37</td><td class="d">Present Real Power Demand - Ckt 37 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1032" data-i="1033" data-acc="R" data-u="kW" id="obj-ai-1033"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1033</td><td class="n">kW Present Demand Logical Circuit 38</td><td class="d">Present Real Power Demand - Ckt 38 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1033" data-i="1034" data-acc="R" data-u="kW" id="obj-ai-1034"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1034</td><td class="n">kW Present Demand Logical Circuit 39</td><td class="d">Present Real Power Demand - Ckt 39 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1034" data-i="1035" data-acc="R" data-u="kW" id="obj-ai-1035"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1035</td><td class="n">kW Present Demand Logical Circuit 40</td><td class="d">Present Real Power Demand - Ckt 40 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1035" data-i="1036" data-acc="R" data-u="kW" id="obj-ai-1036"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1036</td><td class="n">kW Present Demand Logical Circuit 41</td><td class="d">Present Real Power Demand - Ckt 41 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1036" data-i="1037" data-acc="R" data-u="kW" id="obj-ai-1037"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1037</td><td class="n">kW Present Demand Logical Circuit 42</td><td class="d">Present Real Power Demand - Ckt 42 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1037" data-i="1038" data-acc="R" data-u="kW" id="obj-ai-1038"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1038</td><td class="n">kW Present Demand Logical Circuit 43</td><td class="d">Present Real Power Demand - Ckt 43 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1038" data-i="1039" data-acc="R" data-u="kW" id="obj-ai-1039"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1039</td><td class="n">kW Present Demand Logical Circuit 44</td><td class="d">Present Real Power Demand - Ckt 44 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1039" data-i="1040" data-acc="R" data-u="kW" id="obj-ai-1040"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1040</td><td class="n">kW Present Demand Logical Circuit 45</td><td class="d">Present Real Power Demand - Ckt 45 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1040" data-i="1041" data-acc="R" data-u="kW" id="obj-ai-1041"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1041</td><td class="n">kW Present Demand Logical Circuit 46</td><td class="d">Present Real Power Demand - Ckt 46 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1041" data-i="1042" data-acc="R" data-u="kW" id="obj-ai-1042"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1042</td><td class="n">kW Max Demand Logical Circuit 1</td><td class="d">Max Real Power Demand - Circuit 1 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1042" data-i="1043" data-acc="R" data-u="kW" id="obj-ai-1043"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1043</td><td class="n">kW Max Demand Logical Circuit 2</td><td class="d">Max Real Power Demand - Circuit 2 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1043" data-i="1044" data-acc="R" data-u="kW" id="obj-ai-1044"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1044</td><td class="n">kW Max Demand Logical Circuit 3</td><td class="d">Max Real Power Demand - Circuit 3 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1044" data-i="1045" data-acc="R" data-u="kW" id="obj-ai-1045"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1045</td><td class="n">kW Max Demand Logical Circuit 4</td><td class="d">Max Real Power Demand - Circuit 4 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1045" data-i="1046" data-acc="R" data-u="kW" id="obj-ai-1046"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1046</td><td class="n">kW Max Demand Logical Circuit 5</td><td class="d">Max Real Power Demand - Circuit 5 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1046" data-i="1047" data-acc="R" data-u="kW" id="obj-ai-1047"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1047</td><td class="n">kW Max Demand Logical Circuit 6</td><td class="d">Max Real Power Demand - Circuit 6 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1047" data-i="1048" data-acc="R" data-u="kW" id="obj-ai-1048"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1048</td><td class="n">kW Max Demand Logical Circuit 7</td><td class="d">Max Real Power Demand - Circuit 7 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1048" data-i="1049" data-acc="R" data-u="kW" id="obj-ai-1049"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1049</td><td class="n">kW Max Demand Logical Circuit 8</td><td class="d">Max Real Power Demand - Circuit 8 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1049" data-i="1050" data-acc="R" data-u="kW" id="obj-ai-1050"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1050</td><td class="n">kW Max Demand Logical Circuit 9</td><td class="d">Max Real Power Demand - Circuit 9 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1050" data-i="1051" data-acc="R" data-u="kW" id="obj-ai-1051"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1051</td><td class="n">kW Max Demand Logical Circuit 10</td><td class="d">Max Real Power Demand - Circuit 10 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1051" data-i="1052" data-acc="R" data-u="kW" id="obj-ai-1052"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1052</td><td class="n">kW Max Demand Logical Circuit 11</td><td class="d">Max Real Power Demand - Circuit 11 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1052" data-i="1053" data-acc="R" data-u="kW" id="obj-ai-1053"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1053</td><td class="n">kW Max Demand Logical Circuit 12</td><td class="d">Max Real Power Demand - Circuit 12 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1053" data-i="1054" data-acc="R" data-u="kW" id="obj-ai-1054"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1054</td><td class="n">kW Max Demand Logical Circuit 13</td><td class="d">Max Real Power Demand - Circuit 13 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1054" data-i="1055" data-acc="R" data-u="kW" id="obj-ai-1055"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1055</td><td class="n">kW Max Demand Logical Circuit 14</td><td class="d">Max Real Power Demand - Circuit 14 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1055" data-i="1056" data-acc="R" data-u="kW" id="obj-ai-1056"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1056</td><td class="n">kW Max Demand Logical Circuit 15</td><td class="d">Max Real Power Demand - Circuit 15 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1056" data-i="1057" data-acc="R" data-u="kW" id="obj-ai-1057"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1057</td><td class="n">kW Max Demand Logical Circuit 16</td><td class="d">Max Real Power Demand - Circuit 16 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1057" data-i="1058" data-acc="R" data-u="kW" id="obj-ai-1058"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1058</td><td class="n">kW Max Demand Logical Circuit 17</td><td class="d">Max Real Power Demand - Circuit 17 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1058" data-i="1059" data-acc="R" data-u="kW" id="obj-ai-1059"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1059</td><td class="n">kW Max Demand Logical Circuit 18</td><td class="d">Max Real Power Demand - Circuit 18 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1059" data-i="1060" data-acc="R" data-u="kW" id="obj-ai-1060"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1060</td><td class="n">kW Max Demand Logical Circuit 19</td><td class="d">Max Real Power Demand - Circuit 19 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1060" data-i="1061" data-acc="R" data-u="kW" id="obj-ai-1061"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1061</td><td class="n">kW Max Demand Logical Circuit 20</td><td class="d">Max Real Power Demand - Circuit 20 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1061" data-i="1062" data-acc="R" data-u="kW" id="obj-ai-1062"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1062</td><td class="n">kW Max Demand Logical Circuit 21</td><td class="d">Max Real Power Demand - Circuit 21 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1062" data-i="1063" data-acc="R" data-u="kW" id="obj-ai-1063"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1063</td><td class="n">kW Max Demand Logical Circuit 22</td><td class="d">Max Real Power Demand - Circuit 22 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1063" data-i="1064" data-acc="R" data-u="kW" id="obj-ai-1064"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1064</td><td class="n">kW Max Demand Logical Circuit 23</td><td class="d">Max Real Power Demand - Circuit 23 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1064" data-i="1065" data-acc="R" data-u="kW" id="obj-ai-1065"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1065</td><td class="n">kW Max Demand Logical Circuit 24</td><td class="d">Max Real Power Demand - Circuit 24 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1065" data-i="1066" data-acc="R" data-u="kW" id="obj-ai-1066"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1066</td><td class="n">kW Max Demand Logical Circuit 25</td><td class="d">Max Real Power Demand - Circuit 25 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1066" data-i="1067" data-acc="R" data-u="kW" id="obj-ai-1067"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1067</td><td class="n">kW Max Demand Logical Circuit 26</td><td class="d">Max Real Power Demand - Circuit 26 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1067" data-i="1068" data-acc="R" data-u="kW" id="obj-ai-1068"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1068</td><td class="n">kW Max Demand Logical Circuit 27</td><td class="d">Max Real Power Demand - Circuit 27 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1068" data-i="1069" data-acc="R" data-u="kW" id="obj-ai-1069"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1069</td><td class="n">kW Max Demand Logical Circuit 28</td><td class="d">Max Real Power Demand - Circuit 28 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1069" data-i="1070" data-acc="R" data-u="kW" id="obj-ai-1070"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1070</td><td class="n">kW Max Demand Logical Circuit 29</td><td class="d">Max Real Power Demand - Circuit 29 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1070" data-i="1071" data-acc="R" data-u="kW" id="obj-ai-1071"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1071</td><td class="n">kW Max Demand Logical Circuit 30</td><td class="d">Max Real Power Demand - Circuit 30 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1071" data-i="1072" data-acc="R" data-u="kW" id="obj-ai-1072"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1072</td><td class="n">kW Max Demand Logical Circuit 31</td><td class="d">Max Real Power Demand - Circuit 31 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1072" data-i="1073" data-acc="R" data-u="kW" id="obj-ai-1073"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1073</td><td class="n">kW Max Demand Logical Circuit 32</td><td class="d">Max Real Power Demand - Circuit 32 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1073" data-i="1074" data-acc="R" data-u="kW" id="obj-ai-1074"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1074</td><td class="n">kW Max Demand Logical Circuit 33</td><td class="d">Max Real Power Demand - Circuit 33 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1074" data-i="1075" data-acc="R" data-u="kW" id="obj-ai-1075"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1075</td><td class="n">kW Max Demand Logical Circuit 34</td><td class="d">Max Real Power Demand - Circuit 34 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1075" data-i="1076" data-acc="R" data-u="kW" id="obj-ai-1076"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1076</td><td class="n">kW Max Demand Logical Circuit 35</td><td class="d">Max Real Power Demand - Circuit 35 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1076" data-i="1077" data-acc="R" data-u="kW" id="obj-ai-1077"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1077</td><td class="n">kW Max Demand Logical Circuit 36</td><td class="d">Max Real Power Demand - Circuit 36 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1077" data-i="1078" data-acc="R" data-u="kW" id="obj-ai-1078"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1078</td><td class="n">kW Max Demand Logical Circuit 37</td><td class="d">Max Real Power Demand - Circuit 37 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1078" data-i="1079" data-acc="R" data-u="kW" id="obj-ai-1079"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1079</td><td class="n">kW Max Demand Logical Circuit 38</td><td class="d">Max Real Power Demand - Circuit 38 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1079" data-i="1080" data-acc="R" data-u="kW" id="obj-ai-1080"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1080</td><td class="n">kW Max Demand Logical Circuit 39</td><td class="d">Max Real Power Demand - Circuit 39 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1080" data-i="1081" data-acc="R" data-u="kW" id="obj-ai-1081"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1081</td><td class="n">kW Max Demand Logical Circuit 40</td><td class="d">Max Real Power Demand - Circuit 40 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1081" data-i="1082" data-acc="R" data-u="kW" id="obj-ai-1082"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1082</td><td class="n">kW Max Demand Logical Circuit 41</td><td class="d">Max Real Power Demand - Circuit 41 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1082" data-i="1083" data-acc="R" data-u="kW" id="obj-ai-1083"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1083</td><td class="n">kW Max Demand Logical Circuit 42</td><td class="d">Max Real Power Demand - Circuit 42 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1083" data-i="1084" data-acc="R" data-u="kW" id="obj-ai-1084"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1084</td><td class="n">kW Max Demand Logical Circuit 43</td><td class="d">Max Real Power Demand - Circuit 43 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1084" data-i="1085" data-acc="R" data-u="kW" id="obj-ai-1085"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1085</td><td class="n">kW Max Demand Logical Circuit 44</td><td class="d">Max Real Power Demand - Circuit 44 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1085" data-i="1086" data-acc="R" data-u="kW" id="obj-ai-1086"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1086</td><td class="n">kW Max Demand Logical Circuit 45</td><td class="d">Max Real Power Demand - Circuit 45 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1086" data-i="1087" data-acc="R" data-u="kW" id="obj-ai-1087"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1087</td><td class="n">kW Max Demand Logical Circuit 46</td><td class="d">Max Real Power Demand - Circuit 46 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1087" data-i="1088" data-acc="R" data-u="kW" id="obj-ai-1088"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1088</td><td class="n">kW Max Logical Circuit 1</td><td class="d">Max Instantaneous Real Power - Ckt 1 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1088" data-i="1089" data-acc="R" data-u="kW" id="obj-ai-1089"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1089</td><td class="n">kW Max Logical Circuit 2</td><td class="d">Max Instantaneous Real Power - Ckt 2 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1089" data-i="1090" data-acc="R" data-u="kW" id="obj-ai-1090"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1090</td><td class="n">kW Max Logical Circuit 3</td><td class="d">Max Instantaneous Real Power - Ckt 3 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1090" data-i="1091" data-acc="R" data-u="kW" id="obj-ai-1091"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1091</td><td class="n">kW Max Logical Circuit 4</td><td class="d">Max Instantaneous Real Power - Ckt 4 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1091" data-i="1092" data-acc="R" data-u="kW" id="obj-ai-1092"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1092</td><td class="n">kW Max Logical Circuit 5</td><td class="d">Max Instantaneous Real Power - Ckt 5 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1092" data-i="1093" data-acc="R" data-u="kW" id="obj-ai-1093"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1093</td><td class="n">kW Max Logical Circuit 6</td><td class="d">Max Instantaneous Real Power - Ckt 6 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1093" data-i="1094" data-acc="R" data-u="kW" id="obj-ai-1094"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1094</td><td class="n">kW Max Logical Circuit 7</td><td class="d">Max Instantaneous Real Power - Ckt 7 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1094" data-i="1095" data-acc="R" data-u="kW" id="obj-ai-1095"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1095</td><td class="n">kW Max Logical Circuit 8</td><td class="d">Max Instantaneous Real Power - Ckt 8 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1095" data-i="1096" data-acc="R" data-u="kW" id="obj-ai-1096"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1096</td><td class="n">kW Max Logical Circuit 9</td><td class="d">Max Instantaneous Real Power - Ckt 9 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1096" data-i="1097" data-acc="R" data-u="kW" id="obj-ai-1097"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1097</td><td class="n">kW Max Logical Circuit 10</td><td class="d">Max Instantaneous Real Power - Ckt 10 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1097" data-i="1098" data-acc="R" data-u="kW" id="obj-ai-1098"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1098</td><td class="n">kW Max Logical Circuit 11</td><td class="d">Max Instantaneous Real Power - Ckt 11 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1098" data-i="1099" data-acc="R" data-u="kW" id="obj-ai-1099"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1099</td><td class="n">kW Max Logical Circuit 12</td><td class="d">Max Instantaneous Real Power - Ckt 12 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1099" data-i="1100" data-acc="R" data-u="kW" id="obj-ai-1100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1100</td><td class="n">kW Max Logical Circuit 13</td><td class="d">Max Instantaneous Real Power - Ckt 13 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1100" data-i="1101" data-acc="R" data-u="kW" id="obj-ai-1101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1101</td><td class="n">kW Max Logical Circuit 14</td><td class="d">Max Instantaneous Real Power - Ckt 14 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1101" data-i="1102" data-acc="R" data-u="kW" id="obj-ai-1102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1102</td><td class="n">kW Max Logical Circuit 15</td><td class="d">Max Instantaneous Real Power - Ckt 15 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1102" data-i="1103" data-acc="R" data-u="kW" id="obj-ai-1103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1103</td><td class="n">kW Max Logical Circuit 16</td><td class="d">Max Instantaneous Real Power - Ckt 16 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1103" data-i="1104" data-acc="R" data-u="kW" id="obj-ai-1104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1104</td><td class="n">kW Max Logical Circuit 17</td><td class="d">Max Instantaneous Real Power - Ckt 17 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1104" data-i="1105" data-acc="R" data-u="kW" id="obj-ai-1105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1105</td><td class="n">kW Max Logical Circuit 18</td><td class="d">Max Instantaneous Real Power - Ckt 18 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1105" data-i="1106" data-acc="R" data-u="kW" id="obj-ai-1106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1106</td><td class="n">kW Max Logical Circuit 19</td><td class="d">Max Instantaneous Real Power - Ckt 19 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1106" data-i="1107" data-acc="R" data-u="kW" id="obj-ai-1107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1107</td><td class="n">kW Max Logical Circuit 20</td><td class="d">Max Instantaneous Real Power - Ckt 20 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1107" data-i="1108" data-acc="R" data-u="kW" id="obj-ai-1108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1108</td><td class="n">kW Max Logical Circuit 21</td><td class="d">Max Instantaneous Real Power - Ckt 21 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1108" data-i="1109" data-acc="R" data-u="kW" id="obj-ai-1109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1109</td><td class="n">kW Max Logical Circuit 22</td><td class="d">Max Instantaneous Real Power - Ckt 22 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1109" data-i="1110" data-acc="R" data-u="kW" id="obj-ai-1110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1110</td><td class="n">kW Max Logical Circuit 23</td><td class="d">Max Instantaneous Real Power - Ckt 23 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1110" data-i="1111" data-acc="R" data-u="kW" id="obj-ai-1111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1111</td><td class="n">kW Max Logical Circuit 24</td><td class="d">Max Instantaneous Real Power - Ckt 24 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1111" data-i="1112" data-acc="R" data-u="kW" id="obj-ai-1112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1112</td><td class="n">kW Max Logical Circuit 25</td><td class="d">Max Instantaneous Real Power - Ckt 25 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1112" data-i="1113" data-acc="R" data-u="kW" id="obj-ai-1113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1113</td><td class="n">kW Max Logical Circuit 26</td><td class="d">Max Instantaneous Real Power - Ckt 26 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1113" data-i="1114" data-acc="R" data-u="kW" id="obj-ai-1114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1114</td><td class="n">kW Max Logical Circuit 27</td><td class="d">Max Instantaneous Real Power - Ckt 27 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1114" data-i="1115" data-acc="R" data-u="kW" id="obj-ai-1115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1115</td><td class="n">kW Max Logical Circuit 28</td><td class="d">Max Instantaneous Real Power - Ckt 28 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1115" data-i="1116" data-acc="R" data-u="kW" id="obj-ai-1116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1116</td><td class="n">kW Max Logical Circuit 29</td><td class="d">Max Instantaneous Real Power - Ckt 29 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1116" data-i="1117" data-acc="R" data-u="kW" id="obj-ai-1117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1117</td><td class="n">kW Max Logical Circuit 30</td><td class="d">Max Instantaneous Real Power - Ckt 30 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1117" data-i="1118" data-acc="R" data-u="kW" id="obj-ai-1118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1118</td><td class="n">kW Max Logical Circuit 31</td><td class="d">Max Instantaneous Real Power - Ckt 31 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1118" data-i="1119" data-acc="R" data-u="kW" id="obj-ai-1119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1119</td><td class="n">kW Max Logical Circuit 32</td><td class="d">Max Instantaneous Real Power - Ckt 32 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1119" data-i="1120" data-acc="R" data-u="kW" id="obj-ai-1120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1120</td><td class="n">kW Max Logical Circuit 33</td><td class="d">Max Instantaneous Real Power - Ckt 33 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1120" data-i="1121" data-acc="R" data-u="kW" id="obj-ai-1121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1121</td><td class="n">kW Max Logical Circuit 34</td><td class="d">Max Instantaneous Real Power - Ckt 34 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1121" data-i="1122" data-acc="R" data-u="kW" id="obj-ai-1122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1122</td><td class="n">kW Max Logical Circuit 35</td><td class="d">Max Instantaneous Real Power - Ckt 35 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1122" data-i="1123" data-acc="R" data-u="kW" id="obj-ai-1123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1123</td><td class="n">kW Max Logical Circuit 36</td><td class="d">Max Instantaneous Real Power - Ckt 36 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1123" data-i="1124" data-acc="R" data-u="kW" id="obj-ai-1124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1124</td><td class="n">kW Max Logical Circuit 37</td><td class="d">Max Instantaneous Real Power - Ckt 37 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1124" data-i="1125" data-acc="R" data-u="kW" id="obj-ai-1125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1125</td><td class="n">kW Max Logical Circuit 38</td><td class="d">Max Instantaneous Real Power - Ckt 38 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1125" data-i="1126" data-acc="R" data-u="kW" id="obj-ai-1126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1126</td><td class="n">kW Max Logical Circuit 39</td><td class="d">Max Instantaneous Real Power - Ckt 39 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1126" data-i="1127" data-acc="R" data-u="kW" id="obj-ai-1127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1127</td><td class="n">kW Max Logical Circuit 40</td><td class="d">Max Instantaneous Real Power - Ckt 40 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1127" data-i="1128" data-acc="R" data-u="kW" id="obj-ai-1128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1128</td><td class="n">kW Max Logical Circuit 41</td><td class="d">Max Instantaneous Real Power - Ckt 41 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1128" data-i="1129" data-acc="R" data-u="kW" id="obj-ai-1129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1129</td><td class="n">kW Max Logical Circuit 42</td><td class="d">Max Instantaneous Real Power - Ckt 42 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1129" data-i="1130" data-acc="R" data-u="kW" id="obj-ai-1130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1130</td><td class="n">kW Max Logical Circuit 43</td><td class="d">Max Instantaneous Real Power - Ckt 43 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1130" data-i="1131" data-acc="R" data-u="kW" id="obj-ai-1131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1131</td><td class="n">kW Max Logical Circuit 44</td><td class="d">Max Instantaneous Real Power - Ckt 44 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1131" data-i="1132" data-acc="R" data-u="kW" id="obj-ai-1132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1132</td><td class="n">kW Max Logical Circuit 45</td><td class="d">Max Instantaneous Real Power - Ckt 45 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1132" data-i="1133" data-acc="R" data-u="kW" id="obj-ai-1133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1133</td><td class="n">kW Max Logical Circuit 46</td><td class="d">Max Instantaneous Real Power - Ckt 46 (FW V1.023+)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1133" data-i="1134" data-acc="R" data-u="kWh" id="obj-ai-1134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1134</td><td class="n">kWh Snapshot Logical Circuit 1</td><td class="d">Energy Snapshot - Circuit 1 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1134" data-i="1135" data-acc="R" data-u="kWh" id="obj-ai-1135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1135</td><td class="n">kWh Snapshot Logical Circuit 2</td><td class="d">Energy Snapshot - Circuit 2 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1135" data-i="1136" data-acc="R" data-u="kWh" id="obj-ai-1136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1136</td><td class="n">kWh Snapshot Logical Circuit 3</td><td class="d">Energy Snapshot - Circuit 3 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1136" data-i="1137" data-acc="R" data-u="kWh" id="obj-ai-1137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1137</td><td class="n">kWh Snapshot Logical Circuit 4</td><td class="d">Energy Snapshot - Circuit 4 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1137" data-i="1138" data-acc="R" data-u="kWh" id="obj-ai-1138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1138</td><td class="n">kWh Snapshot Logical Circuit 5</td><td class="d">Energy Snapshot - Circuit 5 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1138" data-i="1139" data-acc="R" data-u="kWh" id="obj-ai-1139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1139</td><td class="n">kWh Snapshot Logical Circuit 6</td><td class="d">Energy Snapshot - Circuit 6 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1139" data-i="1140" data-acc="R" data-u="kWh" id="obj-ai-1140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1140</td><td class="n">kWh Snapshot Logical Circuit 7</td><td class="d">Energy Snapshot - Circuit 7 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1140" data-i="1141" data-acc="R" data-u="kWh" id="obj-ai-1141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1141</td><td class="n">kWh Snapshot Logical Circuit 8</td><td class="d">Energy Snapshot - Circuit 8 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1141" data-i="1142" data-acc="R" data-u="kWh" id="obj-ai-1142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1142</td><td class="n">kWh Snapshot Logical Circuit 9</td><td class="d">Energy Snapshot - Circuit 9 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1142" data-i="1143" data-acc="R" data-u="kWh" id="obj-ai-1143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1143</td><td class="n">kWh Snapshot Logical Circuit 10</td><td class="d">Energy Snapshot - Circuit 10 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1143" data-i="1144" data-acc="R" data-u="kWh" id="obj-ai-1144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1144</td><td class="n">kWh Snapshot Logical Circuit 11</td><td class="d">Energy Snapshot - Circuit 11 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1144" data-i="1145" data-acc="R" data-u="kWh" id="obj-ai-1145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1145</td><td class="n">kWh Snapshot Logical Circuit 12</td><td class="d">Energy Snapshot - Circuit 12 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1145" data-i="1146" data-acc="R" data-u="kWh" id="obj-ai-1146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1146</td><td class="n">kWh Snapshot Logical Circuit 13</td><td class="d">Energy Snapshot - Circuit 13 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1146" data-i="1147" data-acc="R" data-u="kWh" id="obj-ai-1147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1147</td><td class="n">kWh Snapshot Logical Circuit 14</td><td class="d">Energy Snapshot - Circuit 14 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1147" data-i="1148" data-acc="R" data-u="kWh" id="obj-ai-1148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1148</td><td class="n">kWh Snapshot Logical Circuit 15</td><td class="d">Energy Snapshot - Circuit 15 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1148" data-i="1149" data-acc="R" data-u="kWh" id="obj-ai-1149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1149</td><td class="n">kWh Snapshot Logical Circuit 16</td><td class="d">Energy Snapshot - Circuit 16 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1149" data-i="1150" data-acc="R" data-u="kWh" id="obj-ai-1150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1150</td><td class="n">kWh Snapshot Logical Circuit 17</td><td class="d">Energy Snapshot - Circuit 17 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1150" data-i="1151" data-acc="R" data-u="kWh" id="obj-ai-1151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1151</td><td class="n">kWh Snapshot Logical Circuit 18</td><td class="d">Energy Snapshot - Circuit 18 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1151" data-i="1152" data-acc="R" data-u="kWh" id="obj-ai-1152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1152</td><td class="n">kWh Snapshot Logical Circuit 19</td><td class="d">Energy Snapshot - Circuit 19 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1152" data-i="1153" data-acc="R" data-u="kWh" id="obj-ai-1153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1153</td><td class="n">kWh Snapshot Logical Circuit 20</td><td class="d">Energy Snapshot - Circuit 20 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1153" data-i="1154" data-acc="R" data-u="kWh" id="obj-ai-1154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1154</td><td class="n">kWh Snapshot Logical Circuit 21</td><td class="d">Energy Snapshot - Circuit 21 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1154" data-i="1155" data-acc="R" data-u="kWh" id="obj-ai-1155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1155</td><td class="n">kWh Snapshot Logical Circuit 22</td><td class="d">Energy Snapshot - Circuit 22 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1155" data-i="1156" data-acc="R" data-u="kWh" id="obj-ai-1156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1156</td><td class="n">kWh Snapshot Logical Circuit 23</td><td class="d">Energy Snapshot - Circuit 23 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1156" data-i="1157" data-acc="R" data-u="kWh" id="obj-ai-1157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1157</td><td class="n">kWh Snapshot Logical Circuit 24</td><td class="d">Energy Snapshot - Circuit 24 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1157" data-i="1158" data-acc="R" data-u="kWh" id="obj-ai-1158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1158</td><td class="n">kWh Snapshot Logical Circuit 25</td><td class="d">Energy Snapshot - Circuit 25 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1158" data-i="1159" data-acc="R" data-u="kWh" id="obj-ai-1159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1159</td><td class="n">kWh Snapshot Logical Circuit 26</td><td class="d">Energy Snapshot - Circuit 26 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1159" data-i="1160" data-acc="R" data-u="kWh" id="obj-ai-1160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1160</td><td class="n">kWh Snapshot Logical Circuit 27</td><td class="d">Energy Snapshot - Circuit 27 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1160" data-i="1161" data-acc="R" data-u="kWh" id="obj-ai-1161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1161</td><td class="n">kWh Snapshot Logical Circuit 28</td><td class="d">Energy Snapshot - Circuit 28 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1161" data-i="1162" data-acc="R" data-u="kWh" id="obj-ai-1162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1162</td><td class="n">kWh Snapshot Logical Circuit 29</td><td class="d">Energy Snapshot - Circuit 29 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1162" data-i="1163" data-acc="R" data-u="kWh" id="obj-ai-1163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1163</td><td class="n">kWh Snapshot Logical Circuit 30</td><td class="d">Energy Snapshot - Circuit 30 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1163" data-i="1164" data-acc="R" data-u="kWh" id="obj-ai-1164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1164</td><td class="n">kWh Snapshot Logical Circuit 31</td><td class="d">Energy Snapshot - Circuit 31 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1164" data-i="1165" data-acc="R" data-u="kWh" id="obj-ai-1165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1165</td><td class="n">kWh Snapshot Logical Circuit 32</td><td class="d">Energy Snapshot - Circuit 32 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1165" data-i="1166" data-acc="R" data-u="kWh" id="obj-ai-1166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1166</td><td class="n">kWh Snapshot Logical Circuit 33</td><td class="d">Energy Snapshot - Circuit 33 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1166" data-i="1167" data-acc="R" data-u="kWh" id="obj-ai-1167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1167</td><td class="n">kWh Snapshot Logical Circuit 34</td><td class="d">Energy Snapshot - Circuit 34 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1167" data-i="1168" data-acc="R" data-u="kWh" id="obj-ai-1168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1168</td><td class="n">kWh Snapshot Logical Circuit 35</td><td class="d">Energy Snapshot - Circuit 35 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1168" data-i="1169" data-acc="R" data-u="kWh" id="obj-ai-1169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1169</td><td class="n">kWh Snapshot Logical Circuit 36</td><td class="d">Energy Snapshot - Circuit 36 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1169" data-i="1170" data-acc="R" data-u="kWh" id="obj-ai-1170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1170</td><td class="n">kWh Snapshot Logical Circuit 37</td><td class="d">Energy Snapshot - Circuit 37 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1170" data-i="1171" data-acc="R" data-u="kWh" id="obj-ai-1171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1171</td><td class="n">kWh Snapshot Logical Circuit 38</td><td class="d">Energy Snapshot - Circuit 38 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1171" data-i="1172" data-acc="R" data-u="kWh" id="obj-ai-1172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1172</td><td class="n">kWh Snapshot Logical Circuit 39</td><td class="d">Energy Snapshot - Circuit 39 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1172" data-i="1173" data-acc="R" data-u="kWh" id="obj-ai-1173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1173</td><td class="n">kWh Snapshot Logical Circuit 40</td><td class="d">Energy Snapshot - Circuit 40 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1173" data-i="1174" data-acc="R" data-u="kWh" id="obj-ai-1174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1174</td><td class="n">kWh Snapshot Logical Circuit 41</td><td class="d">Energy Snapshot - Circuit 41 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1174" data-i="1175" data-acc="R" data-u="kWh" id="obj-ai-1175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1175</td><td class="n">kWh Snapshot Logical Circuit 42</td><td class="d">Energy Snapshot - Circuit 42 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1175" data-i="1176" data-acc="R" data-u="kWh" id="obj-ai-1176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1176</td><td class="n">kWh Snapshot Logical Circuit 43</td><td class="d">Energy Snapshot - Circuit 43 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1176" data-i="1177" data-acc="R" data-u="kWh" id="obj-ai-1177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1177</td><td class="n">kWh Snapshot Logical Circuit 44</td><td class="d">Energy Snapshot - Circuit 44 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1177" data-i="1178" data-acc="R" data-u="kWh" id="obj-ai-1178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1178</td><td class="n">kWh Snapshot Logical Circuit 45</td><td class="d">Energy Snapshot - Circuit 45 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1178" data-i="1179" data-acc="R" data-u="kWh" id="obj-ai-1179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1179</td><td class="n">kWh Snapshot Logical Circuit 46</td><td class="d">Energy Snapshot - Circuit 46 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1179" data-i="1180" data-acc="R" data-u="A" id="obj-ai-1180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1180</td><td class="n">Amps Demand Logical Circuit 1</td><td class="d">Present Current Demand - Circuit 1 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1180" data-i="1181" data-acc="R" data-u="A" id="obj-ai-1181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1181</td><td class="n">Amps Demand Logical Circuit 2</td><td class="d">Present Current Demand - Circuit 2 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1181" data-i="1182" data-acc="R" data-u="A" id="obj-ai-1182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1182</td><td class="n">Amps Demand Logical Circuit 3</td><td class="d">Present Current Demand - Circuit 3 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1182" data-i="1183" data-acc="R" data-u="A" id="obj-ai-1183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1183</td><td class="n">Amps Demand Logical Circuit 4</td><td class="d">Present Current Demand - Circuit 4 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1183" data-i="1184" data-acc="R" data-u="A" id="obj-ai-1184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1184</td><td class="n">Amps Demand Logical Circuit 5</td><td class="d">Present Current Demand - Circuit 5 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1184" data-i="1185" data-acc="R" data-u="A" id="obj-ai-1185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1185</td><td class="n">Amps Demand Logical Circuit 6</td><td class="d">Present Current Demand - Circuit 6 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1185" data-i="1186" data-acc="R" data-u="A" id="obj-ai-1186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1186</td><td class="n">Amps Demand Logical Circuit 7</td><td class="d">Present Current Demand - Circuit 7 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1186" data-i="1187" data-acc="R" data-u="A" id="obj-ai-1187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1187</td><td class="n">Amps Demand Logical Circuit 8</td><td class="d">Present Current Demand - Circuit 8 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1187" data-i="1188" data-acc="R" data-u="A" id="obj-ai-1188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1188</td><td class="n">Amps Demand Logical Circuit 9</td><td class="d">Present Current Demand - Circuit 9 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1188" data-i="1189" data-acc="R" data-u="A" id="obj-ai-1189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1189</td><td class="n">Amps Demand Logical Circuit 10</td><td class="d">Present Current Demand - Circuit 10 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1189" data-i="1190" data-acc="R" data-u="A" id="obj-ai-1190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1190</td><td class="n">Amps Demand Logical Circuit 11</td><td class="d">Present Current Demand - Circuit 11 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1190" data-i="1191" data-acc="R" data-u="A" id="obj-ai-1191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1191</td><td class="n">Amps Demand Logical Circuit 12</td><td class="d">Present Current Demand - Circuit 12 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1191" data-i="1192" data-acc="R" data-u="A" id="obj-ai-1192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1192</td><td class="n">Amps Demand Logical Circuit 13</td><td class="d">Present Current Demand - Circuit 13 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1192" data-i="1193" data-acc="R" data-u="A" id="obj-ai-1193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1193</td><td class="n">Amps Demand Logical Circuit 14</td><td class="d">Present Current Demand - Circuit 14 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1193" data-i="1194" data-acc="R" data-u="A" id="obj-ai-1194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1194</td><td class="n">Amps Demand Logical Circuit 15</td><td class="d">Present Current Demand - Circuit 15 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1194" data-i="1195" data-acc="R" data-u="A" id="obj-ai-1195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1195</td><td class="n">Amps Demand Logical Circuit 16</td><td class="d">Present Current Demand - Circuit 16 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1195" data-i="1196" data-acc="R" data-u="A" id="obj-ai-1196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1196</td><td class="n">Amps Demand Logical Circuit 17</td><td class="d">Present Current Demand - Circuit 17 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1196" data-i="1197" data-acc="R" data-u="A" id="obj-ai-1197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1197</td><td class="n">Amps Demand Logical Circuit 18</td><td class="d">Present Current Demand - Circuit 18 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1197" data-i="1198" data-acc="R" data-u="A" id="obj-ai-1198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1198</td><td class="n">Amps Demand Logical Circuit 19</td><td class="d">Present Current Demand - Circuit 19 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1198" data-i="1199" data-acc="R" data-u="A" id="obj-ai-1199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1199</td><td class="n">Amps Demand Logical Circuit 20</td><td class="d">Present Current Demand - Circuit 20 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1199" data-i="1200" data-acc="R" data-u="A" id="obj-ai-1200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1200</td><td class="n">Amps Demand Logical Circuit 21</td><td class="d">Present Current Demand - Circuit 21 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1200" data-i="1201" data-acc="R" data-u="A" id="obj-ai-1201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1201</td><td class="n">Amps Demand Logical Circuit 22</td><td class="d">Present Current Demand - Circuit 22 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1201" data-i="1202" data-acc="R" data-u="A" id="obj-ai-1202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1202</td><td class="n">Amps Demand Logical Circuit 23</td><td class="d">Present Current Demand - Circuit 23 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1202" data-i="1203" data-acc="R" data-u="A" id="obj-ai-1203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1203</td><td class="n">Amps Demand Logical Circuit 24</td><td class="d">Present Current Demand - Circuit 24 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1203" data-i="1204" data-acc="R" data-u="A" id="obj-ai-1204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1204</td><td class="n">Amps Demand Logical Circuit 25</td><td class="d">Present Current Demand - Circuit 25 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1204" data-i="1205" data-acc="R" data-u="A" id="obj-ai-1205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1205</td><td class="n">Amps Demand Logical Circuit 26</td><td class="d">Present Current Demand - Circuit 26 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1205" data-i="1206" data-acc="R" data-u="A" id="obj-ai-1206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1206</td><td class="n">Amps Demand Logical Circuit 27</td><td class="d">Present Current Demand - Circuit 27 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1206" data-i="1207" data-acc="R" data-u="A" id="obj-ai-1207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1207</td><td class="n">Amps Demand Logical Circuit 28</td><td class="d">Present Current Demand - Circuit 28 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1207" data-i="1208" data-acc="R" data-u="A" id="obj-ai-1208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1208</td><td class="n">Amps Demand Logical Circuit 29</td><td class="d">Present Current Demand - Circuit 29 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1208" data-i="1209" data-acc="R" data-u="A" id="obj-ai-1209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1209</td><td class="n">Amps Demand Logical Circuit 30</td><td class="d">Present Current Demand - Circuit 30 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1209" data-i="1210" data-acc="R" data-u="A" id="obj-ai-1210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1210</td><td class="n">Amps Demand Logical Circuit 31</td><td class="d">Present Current Demand - Circuit 31 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1210" data-i="1211" data-acc="R" data-u="A" id="obj-ai-1211"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1211</td><td class="n">Amps Demand Logical Circuit 32</td><td class="d">Present Current Demand - Circuit 32 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1211" data-i="1212" data-acc="R" data-u="A" id="obj-ai-1212"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1212</td><td class="n">Amps Demand Logical Circuit 33</td><td class="d">Present Current Demand - Circuit 33 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1212" data-i="1213" data-acc="R" data-u="A" id="obj-ai-1213"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1213</td><td class="n">Amps Demand Logical Circuit 34</td><td class="d">Present Current Demand - Circuit 34 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1213" data-i="1214" data-acc="R" data-u="A" id="obj-ai-1214"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1214</td><td class="n">Amps Demand Logical Circuit 35</td><td class="d">Present Current Demand - Circuit 35 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1214" data-i="1215" data-acc="R" data-u="A" id="obj-ai-1215"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1215</td><td class="n">Amps Demand Logical Circuit 36</td><td class="d">Present Current Demand - Circuit 36 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1215" data-i="1216" data-acc="R" data-u="A" id="obj-ai-1216"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1216</td><td class="n">Amps Demand Logical Circuit 37</td><td class="d">Present Current Demand - Circuit 37 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1216" data-i="1217" data-acc="R" data-u="A" id="obj-ai-1217"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1217</td><td class="n">Amps Demand Logical Circuit 38</td><td class="d">Present Current Demand - Circuit 38 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1217" data-i="1218" data-acc="R" data-u="A" id="obj-ai-1218"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1218</td><td class="n">Amps Demand Logical Circuit 39</td><td class="d">Present Current Demand - Circuit 39 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1218" data-i="1219" data-acc="R" data-u="A" id="obj-ai-1219"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1219</td><td class="n">Amps Demand Logical Circuit 40</td><td class="d">Present Current Demand - Circuit 40 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1219" data-i="1220" data-acc="R" data-u="A" id="obj-ai-1220"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1220</td><td class="n">Amps Demand Logical Circuit 41</td><td class="d">Present Current Demand - Circuit 41 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1220" data-i="1221" data-acc="R" data-u="A" id="obj-ai-1221"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1221</td><td class="n">Amps Demand Logical Circuit 42</td><td class="d">Present Current Demand - Circuit 42 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1221" data-i="1222" data-acc="R" data-u="A" id="obj-ai-1222"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1222</td><td class="n">Amps Demand Logical Circuit 43</td><td class="d">Present Current Demand - Circuit 43 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1222" data-i="1223" data-acc="R" data-u="A" id="obj-ai-1223"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1223</td><td class="n">Amps Demand Logical Circuit 44</td><td class="d">Present Current Demand - Circuit 44 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1223" data-i="1224" data-acc="R" data-u="A" id="obj-ai-1224"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1224</td><td class="n">Amps Demand Logical Circuit 45</td><td class="d">Present Current Demand - Circuit 45 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1224" data-i="1225" data-acc="R" data-u="A" id="obj-ai-1225"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1225</td><td class="n">Amps Demand Logical Circuit 46</td><td class="d">Present Current Demand - Circuit 46 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1225" data-i="1226" data-acc="R" data-u="A" id="obj-ai-1226"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1226</td><td class="n">Amps Max Demand Logical Circuit 1</td><td class="d">Maximum Current Demand - Circuit 1 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1226" data-i="1227" data-acc="R" data-u="A" id="obj-ai-1227"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1227</td><td class="n">Amps Max Demand Logical Circuit 2</td><td class="d">Maximum Current Demand - Circuit 2 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1227" data-i="1228" data-acc="R" data-u="A" id="obj-ai-1228"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1228</td><td class="n">Amps Max Demand Logical Circuit 3</td><td class="d">Maximum Current Demand - Circuit 3 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1228" data-i="1229" data-acc="R" data-u="A" id="obj-ai-1229"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1229</td><td class="n">Amps Max Demand Logical Circuit 4</td><td class="d">Maximum Current Demand - Circuit 4 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1229" data-i="1230" data-acc="R" data-u="A" id="obj-ai-1230"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1230</td><td class="n">Amps Max Demand Logical Circuit 5</td><td class="d">Maximum Current Demand - Circuit 5 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1230" data-i="1231" data-acc="R" data-u="A" id="obj-ai-1231"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1231</td><td class="n">Amps Max Demand Logical Circuit 6</td><td class="d">Maximum Current Demand - Circuit 6 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1231" data-i="1232" data-acc="R" data-u="A" id="obj-ai-1232"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1232</td><td class="n">Amps Max Demand Logical Circuit 7</td><td class="d">Maximum Current Demand - Circuit 7 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1232" data-i="1233" data-acc="R" data-u="A" id="obj-ai-1233"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1233</td><td class="n">Amps Max Demand Logical Circuit 8</td><td class="d">Maximum Current Demand - Circuit 8 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1233" data-i="1234" data-acc="R" data-u="A" id="obj-ai-1234"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1234</td><td class="n">Amps Max Demand Logical Circuit 9</td><td class="d">Maximum Current Demand - Circuit 9 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1234" data-i="1235" data-acc="R" data-u="A" id="obj-ai-1235"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1235</td><td class="n">Amps Max Demand Logical Circuit 10</td><td class="d">Maximum Current Demand - Circuit 10 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1235" data-i="1236" data-acc="R" data-u="A" id="obj-ai-1236"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1236</td><td class="n">Amps Max Demand Logical Circuit 11</td><td class="d">Maximum Current Demand - Circuit 11 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1236" data-i="1237" data-acc="R" data-u="A" id="obj-ai-1237"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1237</td><td class="n">Amps Max Demand Logical Circuit 12</td><td class="d">Maximum Current Demand - Circuit 12 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1237" data-i="1238" data-acc="R" data-u="A" id="obj-ai-1238"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1238</td><td class="n">Amps Max Demand Logical Circuit 13</td><td class="d">Maximum Current Demand - Circuit 13 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1238" data-i="1239" data-acc="R" data-u="A" id="obj-ai-1239"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1239</td><td class="n">Amps Max Demand Logical Circuit 14</td><td class="d">Maximum Current Demand - Circuit 14 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1239" data-i="1240" data-acc="R" data-u="A" id="obj-ai-1240"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1240</td><td class="n">Amps Max Demand Logical Circuit 15</td><td class="d">Maximum Current Demand - Circuit 15 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1240" data-i="1241" data-acc="R" data-u="A" id="obj-ai-1241"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1241</td><td class="n">Amps Max Demand Logical Circuit 16</td><td class="d">Maximum Current Demand - Circuit 16 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1241" data-i="1242" data-acc="R" data-u="A" id="obj-ai-1242"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1242</td><td class="n">Amps Max Demand Logical Circuit 17</td><td class="d">Maximum Current Demand - Circuit 17 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1242" data-i="1243" data-acc="R" data-u="A" id="obj-ai-1243"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1243</td><td class="n">Amps Max Demand Logical Circuit 18</td><td class="d">Maximum Current Demand - Circuit 18 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1243" data-i="1244" data-acc="R" data-u="A" id="obj-ai-1244"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1244</td><td class="n">Amps Max Demand Logical Circuit 19</td><td class="d">Maximum Current Demand - Circuit 19 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1244" data-i="1245" data-acc="R" data-u="A" id="obj-ai-1245"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1245</td><td class="n">Amps Max Demand Logical Circuit 20</td><td class="d">Maximum Current Demand - Circuit 20 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1245" data-i="1246" data-acc="R" data-u="A" id="obj-ai-1246"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1246</td><td class="n">Amps Max Demand Logical Circuit 21</td><td class="d">Maximum Current Demand - Circuit 21 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1246" data-i="1247" data-acc="R" data-u="A" id="obj-ai-1247"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1247</td><td class="n">Amps Max Demand Logical Circuit 22</td><td class="d">Maximum Current Demand - Circuit 22 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1247" data-i="1248" data-acc="R" data-u="A" id="obj-ai-1248"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1248</td><td class="n">Amps Max Demand Logical Circuit 23</td><td class="d">Maximum Current Demand - Circuit 23 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1248" data-i="1249" data-acc="R" data-u="A" id="obj-ai-1249"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1249</td><td class="n">Amps Max Demand Logical Circuit 24</td><td class="d">Maximum Current Demand - Circuit 24 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1249" data-i="1250" data-acc="R" data-u="A" id="obj-ai-1250"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1250</td><td class="n">Amps Max Demand Logical Circuit 25</td><td class="d">Maximum Current Demand - Circuit 25 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1250" data-i="1251" data-acc="R" data-u="A" id="obj-ai-1251"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1251</td><td class="n">Amps Max Demand Logical Circuit 26</td><td class="d">Maximum Current Demand - Circuit 26 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1251" data-i="1252" data-acc="R" data-u="A" id="obj-ai-1252"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1252</td><td class="n">Amps Max Demand Logical Circuit 27</td><td class="d">Maximum Current Demand - Circuit 27 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1252" data-i="1253" data-acc="R" data-u="A" id="obj-ai-1253"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1253</td><td class="n">Amps Max Demand Logical Circuit 28</td><td class="d">Maximum Current Demand - Circuit 28 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1253" data-i="1254" data-acc="R" data-u="A" id="obj-ai-1254"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1254</td><td class="n">Amps Max Demand Logical Circuit 29</td><td class="d">Maximum Current Demand - Circuit 29 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1254" data-i="1255" data-acc="R" data-u="A" id="obj-ai-1255"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1255</td><td class="n">Amps Max Demand Logical Circuit 30</td><td class="d">Maximum Current Demand - Circuit 30 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1255" data-i="1256" data-acc="R" data-u="A" id="obj-ai-1256"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1256</td><td class="n">Amps Max Demand Logical Circuit 31</td><td class="d">Maximum Current Demand - Circuit 31 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1256" data-i="1257" data-acc="R" data-u="A" id="obj-ai-1257"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1257</td><td class="n">Amps Max Demand Logical Circuit 32</td><td class="d">Maximum Current Demand - Circuit 32 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1257" data-i="1258" data-acc="R" data-u="A" id="obj-ai-1258"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1258</td><td class="n">Amps Max Demand Logical Circuit 33</td><td class="d">Maximum Current Demand - Circuit 33 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1258" data-i="1259" data-acc="R" data-u="A" id="obj-ai-1259"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1259</td><td class="n">Amps Max Demand Logical Circuit 34</td><td class="d">Maximum Current Demand - Circuit 34 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1259" data-i="1260" data-acc="R" data-u="A" id="obj-ai-1260"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1260</td><td class="n">Amps Max Demand Logical Circuit 35</td><td class="d">Maximum Current Demand - Circuit 35 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1260" data-i="1261" data-acc="R" data-u="A" id="obj-ai-1261"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1261</td><td class="n">Amps Max Demand Logical Circuit 36</td><td class="d">Maximum Current Demand - Circuit 36 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1261" data-i="1262" data-acc="R" data-u="A" id="obj-ai-1262"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1262</td><td class="n">Amps Max Demand Logical Circuit 37</td><td class="d">Maximum Current Demand - Circuit 37 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1262" data-i="1263" data-acc="R" data-u="A" id="obj-ai-1263"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1263</td><td class="n">Amps Max Demand Logical Circuit 38</td><td class="d">Maximum Current Demand - Circuit 38 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1263" data-i="1264" data-acc="R" data-u="A" id="obj-ai-1264"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1264</td><td class="n">Amps Max Demand Logical Circuit 39</td><td class="d">Maximum Current Demand - Circuit 39 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1264" data-i="1265" data-acc="R" data-u="A" id="obj-ai-1265"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1265</td><td class="n">Amps Max Demand Logical Circuit 40</td><td class="d">Maximum Current Demand - Circuit 40 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1265" data-i="1266" data-acc="R" data-u="A" id="obj-ai-1266"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1266</td><td class="n">Amps Max Demand Logical Circuit 41</td><td class="d">Maximum Current Demand - Circuit 41 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1266" data-i="1267" data-acc="R" data-u="A" id="obj-ai-1267"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1267</td><td class="n">Amps Max Demand Logical Circuit 42</td><td class="d">Maximum Current Demand - Circuit 42 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1267" data-i="1268" data-acc="R" data-u="A" id="obj-ai-1268"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1268</td><td class="n">Amps Max Demand Logical Circuit 43</td><td class="d">Maximum Current Demand - Circuit 43 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1268" data-i="1269" data-acc="R" data-u="A" id="obj-ai-1269"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1269</td><td class="n">Amps Max Demand Logical Circuit 44</td><td class="d">Maximum Current Demand - Circuit 44 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1269" data-i="1270" data-acc="R" data-u="A" id="obj-ai-1270"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1270</td><td class="n">Amps Max Demand Logical Circuit 45</td><td class="d">Maximum Current Demand - Circuit 45 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1270" data-i="1271" data-acc="R" data-u="A" id="obj-ai-1271"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1271</td><td class="n">Amps Max Demand Logical Circuit 46</td><td class="d">Maximum Current Demand - Circuit 46 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1271" data-i="1272" data-acc="R" data-u="A" id="obj-ai-1272"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1272</td><td class="n">Amps (Maximum) Logical Circuit 1</td><td class="d">Maximum Instantaneous Current - Ckt 1 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1272" data-i="1273" data-acc="R" data-u="A" id="obj-ai-1273"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1273</td><td class="n">Amps (Maximum) Logical Circuit 2</td><td class="d">Maximum Instantaneous Current - Ckt 2 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1273" data-i="1274" data-acc="R" data-u="A" id="obj-ai-1274"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1274</td><td class="n">Amps (Maximum) Logical Circuit 3</td><td class="d">Maximum Instantaneous Current - Ckt 3 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1274" data-i="1275" data-acc="R" data-u="A" id="obj-ai-1275"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1275</td><td class="n">Amps (Maximum) Logical Circuit 4</td><td class="d">Maximum Instantaneous Current - Ckt 4 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1275" data-i="1276" data-acc="R" data-u="A" id="obj-ai-1276"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1276</td><td class="n">Amps (Maximum) Logical Circuit 5</td><td class="d">Maximum Instantaneous Current - Ckt 5 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1276" data-i="1277" data-acc="R" data-u="A" id="obj-ai-1277"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1277</td><td class="n">Amps (Maximum) Logical Circuit 6</td><td class="d">Maximum Instantaneous Current - Ckt 6 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1277" data-i="1278" data-acc="R" data-u="A" id="obj-ai-1278"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1278</td><td class="n">Amps (Maximum) Logical Circuit 7</td><td class="d">Maximum Instantaneous Current - Ckt 7 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1278" data-i="1279" data-acc="R" data-u="A" id="obj-ai-1279"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1279</td><td class="n">Amps (Maximum) Logical Circuit 8</td><td class="d">Maximum Instantaneous Current - Ckt 8 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1279" data-i="1280" data-acc="R" data-u="A" id="obj-ai-1280"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1280</td><td class="n">Amps (Maximum) Logical Circuit 9</td><td class="d">Maximum Instantaneous Current - Ckt 9 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1280" data-i="1281" data-acc="R" data-u="A" id="obj-ai-1281"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1281</td><td class="n">Amps (Maximum) Logical Circuit 10</td><td class="d">Maximum Instantaneous Current - Ckt 10 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1281" data-i="1282" data-acc="R" data-u="A" id="obj-ai-1282"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1282</td><td class="n">Amps (Maximum) Logical Circuit 11</td><td class="d">Maximum Instantaneous Current - Ckt 11 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1282" data-i="1283" data-acc="R" data-u="A" id="obj-ai-1283"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1283</td><td class="n">Amps (Maximum) Logical Circuit 12</td><td class="d">Maximum Instantaneous Current - Ckt 12 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1283" data-i="1284" data-acc="R" data-u="A" id="obj-ai-1284"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1284</td><td class="n">Amps (Maximum) Logical Circuit 13</td><td class="d">Maximum Instantaneous Current - Ckt 13 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1284" data-i="1285" data-acc="R" data-u="A" id="obj-ai-1285"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1285</td><td class="n">Amps (Maximum) Logical Circuit 14</td><td class="d">Maximum Instantaneous Current - Ckt 14 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1285" data-i="1286" data-acc="R" data-u="A" id="obj-ai-1286"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1286</td><td class="n">Amps (Maximum) Logical Circuit 15</td><td class="d">Maximum Instantaneous Current - Ckt 15 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1286" data-i="1287" data-acc="R" data-u="A" id="obj-ai-1287"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1287</td><td class="n">Amps (Maximum) Logical Circuit 16</td><td class="d">Maximum Instantaneous Current - Ckt 16 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1287" data-i="1288" data-acc="R" data-u="A" id="obj-ai-1288"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1288</td><td class="n">Amps (Maximum) Logical Circuit 17</td><td class="d">Maximum Instantaneous Current - Ckt 17 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1288" data-i="1289" data-acc="R" data-u="A" id="obj-ai-1289"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1289</td><td class="n">Amps (Maximum) Logical Circuit 18</td><td class="d">Maximum Instantaneous Current - Ckt 18 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1289" data-i="1290" data-acc="R" data-u="A" id="obj-ai-1290"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1290</td><td class="n">Amps (Maximum) Logical Circuit 19</td><td class="d">Maximum Instantaneous Current - Ckt 19 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1290" data-i="1291" data-acc="R" data-u="A" id="obj-ai-1291"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1291</td><td class="n">Amps (Maximum) Logical Circuit 20</td><td class="d">Maximum Instantaneous Current - Ckt 20 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1291" data-i="1292" data-acc="R" data-u="A" id="obj-ai-1292"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1292</td><td class="n">Amps (Maximum) Logical Circuit 21</td><td class="d">Maximum Instantaneous Current - Ckt 21 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1292" data-i="1293" data-acc="R" data-u="A" id="obj-ai-1293"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1293</td><td class="n">Amps (Maximum) Logical Circuit 22</td><td class="d">Maximum Instantaneous Current - Ckt 22 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1293" data-i="1294" data-acc="R" data-u="A" id="obj-ai-1294"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1294</td><td class="n">Amps (Maximum) Logical Circuit 23</td><td class="d">Maximum Instantaneous Current - Ckt 23 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1294" data-i="1295" data-acc="R" data-u="A" id="obj-ai-1295"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1295</td><td class="n">Amps (Maximum) Logical Circuit 24</td><td class="d">Maximum Instantaneous Current - Ckt 24 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1295" data-i="1296" data-acc="R" data-u="A" id="obj-ai-1296"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1296</td><td class="n">Amps (Maximum) Logical Circuit 25</td><td class="d">Maximum Instantaneous Current - Ckt 25 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1296" data-i="1297" data-acc="R" data-u="A" id="obj-ai-1297"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1297</td><td class="n">Amps (Maximum) Logical Circuit 26</td><td class="d">Maximum Instantaneous Current - Ckt 26 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1297" data-i="1298" data-acc="R" data-u="A" id="obj-ai-1298"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1298</td><td class="n">Amps (Maximum) Logical Circuit 27</td><td class="d">Maximum Instantaneous Current - Ckt 27 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1298" data-i="1299" data-acc="R" data-u="A" id="obj-ai-1299"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1299</td><td class="n">Amps (Maximum) Logical Circuit 28</td><td class="d">Maximum Instantaneous Current - Ckt 28 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1299" data-i="1300" data-acc="R" data-u="A" id="obj-ai-1300"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1300</td><td class="n">Amps (Maximum) Logical Circuit 29</td><td class="d">Maximum Instantaneous Current - Ckt 29 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1300" data-i="1301" data-acc="R" data-u="A" id="obj-ai-1301"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1301</td><td class="n">Amps (Maximum) Logical Circuit 30</td><td class="d">Maximum Instantaneous Current - Ckt 30 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1301" data-i="1302" data-acc="R" data-u="A" id="obj-ai-1302"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1302</td><td class="n">Amps (Maximum) Logical Circuit 31</td><td class="d">Maximum Instantaneous Current - Ckt 31 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1302" data-i="1303" data-acc="R" data-u="A" id="obj-ai-1303"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1303</td><td class="n">Amps (Maximum) Logical Circuit 32</td><td class="d">Maximum Instantaneous Current - Ckt 32 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1303" data-i="1304" data-acc="R" data-u="A" id="obj-ai-1304"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1304</td><td class="n">Amps (Maximum) Logical Circuit 33</td><td class="d">Maximum Instantaneous Current - Ckt 33 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1304" data-i="1305" data-acc="R" data-u="A" id="obj-ai-1305"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1305</td><td class="n">Amps (Maximum) Logical Circuit 34</td><td class="d">Maximum Instantaneous Current - Ckt 34 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1305" data-i="1306" data-acc="R" data-u="A" id="obj-ai-1306"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1306</td><td class="n">Amps (Maximum) Logical Circuit 35</td><td class="d">Maximum Instantaneous Current - Ckt 35 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1306" data-i="1307" data-acc="R" data-u="A" id="obj-ai-1307"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1307</td><td class="n">Amps (Maximum) Logical Circuit 36</td><td class="d">Maximum Instantaneous Current - Ckt 36 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1307" data-i="1308" data-acc="R" data-u="A" id="obj-ai-1308"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1308</td><td class="n">Amps (Maximum) Logical Circuit 37</td><td class="d">Maximum Instantaneous Current - Ckt 37 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1308" data-i="1309" data-acc="R" data-u="A" id="obj-ai-1309"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1309</td><td class="n">Amps (Maximum) Logical Circuit 38</td><td class="d">Maximum Instantaneous Current - Ckt 38 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1309" data-i="1310" data-acc="R" data-u="A" id="obj-ai-1310"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1310</td><td class="n">Amps (Maximum) Logical Circuit 39</td><td class="d">Maximum Instantaneous Current - Ckt 39 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1310" data-i="1311" data-acc="R" data-u="A" id="obj-ai-1311"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1311</td><td class="n">Amps (Maximum) Logical Circuit 40</td><td class="d">Maximum Instantaneous Current - Ckt 40 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1311" data-i="1312" data-acc="R" data-u="A" id="obj-ai-1312"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1312</td><td class="n">Amps (Maximum) Logical Circuit 41</td><td class="d">Maximum Instantaneous Current - Ckt 41 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1312" data-i="1313" data-acc="R" data-u="A" id="obj-ai-1313"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1313</td><td class="n">Amps (Maximum) Logical Circuit 42</td><td class="d">Maximum Instantaneous Current - Ckt 42 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1313" data-i="1314" data-acc="R" data-u="A" id="obj-ai-1314"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1314</td><td class="n">Amps (Maximum) Logical Circuit 43</td><td class="d">Maximum Instantaneous Current - Ckt 43 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1314" data-i="1315" data-acc="R" data-u="A" id="obj-ai-1315"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1315</td><td class="n">Amps (Maximum) Logical Circuit 44</td><td class="d">Maximum Instantaneous Current - Ckt 44 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1315" data-i="1316" data-acc="R" data-u="A" id="obj-ai-1316"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1316</td><td class="n">Amps (Maximum) Logical Circuit 45</td><td class="d">Maximum Instantaneous Current - Ckt 45 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1316" data-i="1317" data-acc="R" data-u="A" id="obj-ai-1317"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1317</td><td class="n">Amps (Maximum) Logical Circuit 46</td><td class="d">Maximum Instantaneous Current - Ckt 46 (FW V1.023+)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1317" data-i="1318" data-acc="R" data-u="degrees-angular" id="obj-ai-1318"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1318</td><td class="n">Phase Angle Channel 1</td><td class="d">Current Phase Angle - Channel 1 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1318" data-i="1319" data-acc="R" data-u="degrees-angular" id="obj-ai-1319"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1319</td><td class="n">Phase Angle Channel 2</td><td class="d">Current Phase Angle - Channel 2 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1319" data-i="1320" data-acc="R" data-u="degrees-angular" id="obj-ai-1320"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1320</td><td class="n">Phase Angle Channel 3</td><td class="d">Current Phase Angle - Channel 3 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1320" data-i="1321" data-acc="R" data-u="degrees-angular" id="obj-ai-1321"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1321</td><td class="n">Phase Angle Channel 4</td><td class="d">Current Phase Angle - Channel 4 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1321" data-i="1322" data-acc="R" data-u="degrees-angular" id="obj-ai-1322"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1322</td><td class="n">Phase Angle Channel 5</td><td class="d">Current Phase Angle - Channel 5 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1322" data-i="1323" data-acc="R" data-u="degrees-angular" id="obj-ai-1323"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1323</td><td class="n">Phase Angle Channel 6</td><td class="d">Current Phase Angle - Channel 6 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1323" data-i="1324" data-acc="R" data-u="degrees-angular" id="obj-ai-1324"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1324</td><td class="n">Phase Angle Channel 7</td><td class="d">Current Phase Angle - Channel 7 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1324" data-i="1325" data-acc="R" data-u="degrees-angular" id="obj-ai-1325"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1325</td><td class="n">Phase Angle Channel 8</td><td class="d">Current Phase Angle - Channel 8 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1325" data-i="1326" data-acc="R" data-u="degrees-angular" id="obj-ai-1326"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1326</td><td class="n">Phase Angle Channel 9</td><td class="d">Current Phase Angle - Channel 9 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1326" data-i="1327" data-acc="R" data-u="degrees-angular" id="obj-ai-1327"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1327</td><td class="n">Phase Angle Channel 10</td><td class="d">Current Phase Angle - Channel 10 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1327" data-i="1328" data-acc="R" data-u="degrees-angular" id="obj-ai-1328"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1328</td><td class="n">Phase Angle Channel 11</td><td class="d">Current Phase Angle - Channel 11 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1328" data-i="1329" data-acc="R" data-u="degrees-angular" id="obj-ai-1329"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1329</td><td class="n">Phase Angle Channel 12</td><td class="d">Current Phase Angle - Channel 12 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1329" data-i="1330" data-acc="R" data-u="degrees-angular" id="obj-ai-1330"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1330</td><td class="n">Phase Angle Channel 13</td><td class="d">Current Phase Angle - Channel 13 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1330" data-i="1331" data-acc="R" data-u="degrees-angular" id="obj-ai-1331"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1331</td><td class="n">Phase Angle Channel 14</td><td class="d">Current Phase Angle - Channel 14 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1331" data-i="1332" data-acc="R" data-u="degrees-angular" id="obj-ai-1332"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1332</td><td class="n">Phase Angle Channel 15</td><td class="d">Current Phase Angle - Channel 15 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1332" data-i="1333" data-acc="R" data-u="degrees-angular" id="obj-ai-1333"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1333</td><td class="n">Phase Angle Channel 16</td><td class="d">Current Phase Angle - Channel 16 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1333" data-i="1334" data-acc="R" data-u="degrees-angular" id="obj-ai-1334"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1334</td><td class="n">Phase Angle Channel 17</td><td class="d">Current Phase Angle - Channel 17 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1334" data-i="1335" data-acc="R" data-u="degrees-angular" id="obj-ai-1335"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1335</td><td class="n">Phase Angle Channel 18</td><td class="d">Current Phase Angle - Channel 18 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1335" data-i="1336" data-acc="R" data-u="degrees-angular" id="obj-ai-1336"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1336</td><td class="n">Phase Angle Channel 19</td><td class="d">Current Phase Angle - Channel 19 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1336" data-i="1337" data-acc="R" data-u="degrees-angular" id="obj-ai-1337"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1337</td><td class="n">Phase Angle Channel 20</td><td class="d">Current Phase Angle - Channel 20 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1337" data-i="1338" data-acc="R" data-u="degrees-angular" id="obj-ai-1338"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1338</td><td class="n">Phase Angle Channel 21</td><td class="d">Current Phase Angle - Channel 21 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1338" data-i="1339" data-acc="R" data-u="degrees-angular" id="obj-ai-1339"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1339</td><td class="n">Phase Angle Channel 22</td><td class="d">Current Phase Angle - Channel 22 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1339" data-i="1340" data-acc="R" data-u="degrees-angular" id="obj-ai-1340"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1340</td><td class="n">Phase Angle Channel 23</td><td class="d">Current Phase Angle - Channel 23 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1340" data-i="1341" data-acc="R" data-u="degrees-angular" id="obj-ai-1341"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1341</td><td class="n">Phase Angle Channel 24</td><td class="d">Current Phase Angle - Channel 24 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1341" data-i="1342" data-acc="R" data-u="degrees-angular" id="obj-ai-1342"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1342</td><td class="n">Phase Angle Channel 25</td><td class="d">Current Phase Angle - Channel 25 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1342" data-i="1343" data-acc="R" data-u="degrees-angular" id="obj-ai-1343"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1343</td><td class="n">Phase Angle Channel 26</td><td class="d">Current Phase Angle - Channel 26 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1343" data-i="1344" data-acc="R" data-u="degrees-angular" id="obj-ai-1344"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1344</td><td class="n">Phase Angle Channel 27</td><td class="d">Current Phase Angle - Channel 27 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1344" data-i="1345" data-acc="R" data-u="degrees-angular" id="obj-ai-1345"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1345</td><td class="n">Phase Angle Channel 28</td><td class="d">Current Phase Angle - Channel 28 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1345" data-i="1346" data-acc="R" data-u="degrees-angular" id="obj-ai-1346"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1346</td><td class="n">Phase Angle Channel 29</td><td class="d">Current Phase Angle - Channel 29 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1346" data-i="1347" data-acc="R" data-u="degrees-angular" id="obj-ai-1347"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1347</td><td class="n">Phase Angle Channel 30</td><td class="d">Current Phase Angle - Channel 30 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1347" data-i="1348" data-acc="R" data-u="degrees-angular" id="obj-ai-1348"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1348</td><td class="n">Phase Angle Channel 31</td><td class="d">Current Phase Angle - Channel 31 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1348" data-i="1349" data-acc="R" data-u="degrees-angular" id="obj-ai-1349"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1349</td><td class="n">Phase Angle Channel 32</td><td class="d">Current Phase Angle - Channel 32 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1349" data-i="1350" data-acc="R" data-u="degrees-angular" id="obj-ai-1350"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1350</td><td class="n">Phase Angle Channel 33</td><td class="d">Current Phase Angle - Channel 33 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1350" data-i="1351" data-acc="R" data-u="degrees-angular" id="obj-ai-1351"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1351</td><td class="n">Phase Angle Channel 34</td><td class="d">Current Phase Angle - Channel 34 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1351" data-i="1352" data-acc="R" data-u="degrees-angular" id="obj-ai-1352"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1352</td><td class="n">Phase Angle Channel 35</td><td class="d">Current Phase Angle - Channel 35 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1352" data-i="1353" data-acc="R" data-u="degrees-angular" id="obj-ai-1353"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1353</td><td class="n">Phase Angle Channel 36</td><td class="d">Current Phase Angle - Channel 36 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1353" data-i="1354" data-acc="R" data-u="degrees-angular" id="obj-ai-1354"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1354</td><td class="n">Phase Angle Channel 37</td><td class="d">Current Phase Angle - Channel 37 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1354" data-i="1355" data-acc="R" data-u="degrees-angular" id="obj-ai-1355"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1355</td><td class="n">Phase Angle Channel 38</td><td class="d">Current Phase Angle - Channel 38 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1355" data-i="1356" data-acc="R" data-u="degrees-angular" id="obj-ai-1356"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1356</td><td class="n">Phase Angle Channel 39</td><td class="d">Current Phase Angle - Channel 39 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1356" data-i="1357" data-acc="R" data-u="degrees-angular" id="obj-ai-1357"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1357</td><td class="n">Phase Angle Channel 40</td><td class="d">Current Phase Angle - Channel 40 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1357" data-i="1358" data-acc="R" data-u="degrees-angular" id="obj-ai-1358"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1358</td><td class="n">Phase Angle Channel 41</td><td class="d">Current Phase Angle - Channel 41 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1358" data-i="1359" data-acc="R" data-u="degrees-angular" id="obj-ai-1359"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1359</td><td class="n">Phase Angle Channel 42</td><td class="d">Current Phase Angle - Channel 42 (FW V1.023+)</td><td class="u">degrees-angular</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1359" data-i="1360" data-acc="R" data-u="kWh" id="obj-ai-1360"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1360</td><td class="n">kWh Snapshot Channel 1</td><td class="d">Energy Snapshot - Channel 1 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1360" data-i="1361" data-acc="R" data-u="kWh" id="obj-ai-1361"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1361</td><td class="n">kWh Snapshot Channel 2</td><td class="d">Energy Snapshot - Channel 2 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1361" data-i="1362" data-acc="R" data-u="kWh" id="obj-ai-1362"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1362</td><td class="n">kWh Snapshot Channel 3</td><td class="d">Energy Snapshot - Channel 3 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1362" data-i="1363" data-acc="R" data-u="kWh" id="obj-ai-1363"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1363</td><td class="n">kWh Snapshot Channel 4</td><td class="d">Energy Snapshot - Channel 4 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1363" data-i="1364" data-acc="R" data-u="kWh" id="obj-ai-1364"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1364</td><td class="n">kWh Snapshot Channel 5</td><td class="d">Energy Snapshot - Channel 5 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1364" data-i="1365" data-acc="R" data-u="kWh" id="obj-ai-1365"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1365</td><td class="n">kWh Snapshot Channel 6</td><td class="d">Energy Snapshot - Channel 6 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1365" data-i="1366" data-acc="R" data-u="kWh" id="obj-ai-1366"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1366</td><td class="n">kWh Snapshot Channel 7</td><td class="d">Energy Snapshot - Channel 7 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1366" data-i="1367" data-acc="R" data-u="kWh" id="obj-ai-1367"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1367</td><td class="n">kWh Snapshot Channel 8</td><td class="d">Energy Snapshot - Channel 8 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1367" data-i="1368" data-acc="R" data-u="kWh" id="obj-ai-1368"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1368</td><td class="n">kWh Snapshot Channel 9</td><td class="d">Energy Snapshot - Channel 9 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1368" data-i="1369" data-acc="R" data-u="kWh" id="obj-ai-1369"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1369</td><td class="n">kWh Snapshot Channel 10</td><td class="d">Energy Snapshot - Channel 10 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1369" data-i="1370" data-acc="R" data-u="kWh" id="obj-ai-1370"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1370</td><td class="n">kWh Snapshot Channel 11</td><td class="d">Energy Snapshot - Channel 11 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1370" data-i="1371" data-acc="R" data-u="kWh" id="obj-ai-1371"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1371</td><td class="n">kWh Snapshot Channel 12</td><td class="d">Energy Snapshot - Channel 12 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1371" data-i="1372" data-acc="R" data-u="kWh" id="obj-ai-1372"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1372</td><td class="n">kWh Snapshot Channel 13</td><td class="d">Energy Snapshot - Channel 13 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1372" data-i="1373" data-acc="R" data-u="kWh" id="obj-ai-1373"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1373</td><td class="n">kWh Snapshot Channel 14</td><td class="d">Energy Snapshot - Channel 14 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1373" data-i="1374" data-acc="R" data-u="kWh" id="obj-ai-1374"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1374</td><td class="n">kWh Snapshot Channel 15</td><td class="d">Energy Snapshot - Channel 15 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1374" data-i="1375" data-acc="R" data-u="kWh" id="obj-ai-1375"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1375</td><td class="n">kWh Snapshot Channel 16</td><td class="d">Energy Snapshot - Channel 16 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1375" data-i="1376" data-acc="R" data-u="kWh" id="obj-ai-1376"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1376</td><td class="n">kWh Snapshot Channel 17</td><td class="d">Energy Snapshot - Channel 17 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1376" data-i="1377" data-acc="R" data-u="kWh" id="obj-ai-1377"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1377</td><td class="n">kWh Snapshot Channel 18</td><td class="d">Energy Snapshot - Channel 18 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1377" data-i="1378" data-acc="R" data-u="kWh" id="obj-ai-1378"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1378</td><td class="n">kWh Snapshot Channel 19</td><td class="d">Energy Snapshot - Channel 19 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1378" data-i="1379" data-acc="R" data-u="kWh" id="obj-ai-1379"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1379</td><td class="n">kWh Snapshot Channel 20</td><td class="d">Energy Snapshot - Channel 20 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1379" data-i="1380" data-acc="R" data-u="kWh" id="obj-ai-1380"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1380</td><td class="n">kWh Snapshot Channel 21</td><td class="d">Energy Snapshot - Channel 21 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1380" data-i="1381" data-acc="R" data-u="kWh" id="obj-ai-1381"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1381</td><td class="n">kWh Snapshot Channel 22</td><td class="d">Energy Snapshot - Channel 22 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1381" data-i="1382" data-acc="R" data-u="kWh" id="obj-ai-1382"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1382</td><td class="n">kWh Snapshot Channel 23</td><td class="d">Energy Snapshot - Channel 23 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1382" data-i="1383" data-acc="R" data-u="kWh" id="obj-ai-1383"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1383</td><td class="n">kWh Snapshot Channel 24</td><td class="d">Energy Snapshot - Channel 24 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1383" data-i="1384" data-acc="R" data-u="kWh" id="obj-ai-1384"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1384</td><td class="n">kWh Snapshot Channel 25</td><td class="d">Energy Snapshot - Channel 25 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1384" data-i="1385" data-acc="R" data-u="kWh" id="obj-ai-1385"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1385</td><td class="n">kWh Snapshot Channel 26</td><td class="d">Energy Snapshot - Channel 26 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1385" data-i="1386" data-acc="R" data-u="kWh" id="obj-ai-1386"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1386</td><td class="n">kWh Snapshot Channel 27</td><td class="d">Energy Snapshot - Channel 27 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1386" data-i="1387" data-acc="R" data-u="kWh" id="obj-ai-1387"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1387</td><td class="n">kWh Snapshot Channel 28</td><td class="d">Energy Snapshot - Channel 28 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1387" data-i="1388" data-acc="R" data-u="kWh" id="obj-ai-1388"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1388</td><td class="n">kWh Snapshot Channel 29</td><td class="d">Energy Snapshot - Channel 29 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1388" data-i="1389" data-acc="R" data-u="kWh" id="obj-ai-1389"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1389</td><td class="n">kWh Snapshot Channel 30</td><td class="d">Energy Snapshot - Channel 30 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1389" data-i="1390" data-acc="R" data-u="kWh" id="obj-ai-1390"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1390</td><td class="n">kWh Snapshot Channel 31</td><td class="d">Energy Snapshot - Channel 31 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1390" data-i="1391" data-acc="R" data-u="kWh" id="obj-ai-1391"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1391</td><td class="n">kWh Snapshot Channel 32</td><td class="d">Energy Snapshot - Channel 32 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1391" data-i="1392" data-acc="R" data-u="kWh" id="obj-ai-1392"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1392</td><td class="n">kWh Snapshot Channel 33</td><td class="d">Energy Snapshot - Channel 33 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1392" data-i="1393" data-acc="R" data-u="kWh" id="obj-ai-1393"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1393</td><td class="n">kWh Snapshot Channel 34</td><td class="d">Energy Snapshot - Channel 34 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1393" data-i="1394" data-acc="R" data-u="kWh" id="obj-ai-1394"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1394</td><td class="n">kWh Snapshot Channel 35</td><td class="d">Energy Snapshot - Channel 35 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1394" data-i="1395" data-acc="R" data-u="kWh" id="obj-ai-1395"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1395</td><td class="n">kWh Snapshot Channel 36</td><td class="d">Energy Snapshot - Channel 36 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1395" data-i="1396" data-acc="R" data-u="kWh" id="obj-ai-1396"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1396</td><td class="n">kWh Snapshot Channel 37</td><td class="d">Energy Snapshot - Channel 37 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1396" data-i="1397" data-acc="R" data-u="kWh" id="obj-ai-1397"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1397</td><td class="n">kWh Snapshot Channel 38</td><td class="d">Energy Snapshot - Channel 38 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1397" data-i="1398" data-acc="R" data-u="kWh" id="obj-ai-1398"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1398</td><td class="n">kWh Snapshot Channel 39</td><td class="d">Energy Snapshot - Channel 39 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1398" data-i="1399" data-acc="R" data-u="kWh" id="obj-ai-1399"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1399</td><td class="n">kWh Snapshot Channel 40</td><td class="d">Energy Snapshot - Channel 40 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1399" data-i="1400" data-acc="R" data-u="kWh" id="obj-ai-1400"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1400</td><td class="n">kWh Snapshot Channel 41</td><td class="d">Energy Snapshot - Channel 41 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1400" data-i="1401" data-acc="R" data-u="kWh" id="obj-ai-1401"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1401</td><td class="n">kWh Snapshot Channel 42</td><td class="d">Energy Snapshot - Channel 42 (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1401" data-i="1402" data-acc="R" data-u="kWh" id="obj-ai-1402"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">1402</td><td class="n">kWh Snapshot - Aux Total</td><td class="d">Energy Snapshot - Total of Aux inputs (FW V1.023+)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1402" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Configuration (bit 0 is LSB):</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1403" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n"># of Sub-Intervals per Demand Int.</td><td class="d">Number of Sub-Intervals per Interval</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1404" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Sub-Interval Length in seconds.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1405" data-i="4" data-acc="W" data-u="A" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Branch 1 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1406" data-i="5" data-acc="W" data-u="A" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Branch 2 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1407" data-i="6" data-acc="W" data-u="A" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Branch 3 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1408" data-i="7" data-acc="W" data-u="A" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Branch 4 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1409" data-i="8" data-acc="W" data-u="A" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Branch 5 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1410" data-i="9" data-acc="W" data-u="A" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Branch 6 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1411" data-i="10" data-acc="W" data-u="A" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Branch 7 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1412" data-i="11" data-acc="W" data-u="A" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Branch 8 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1413" data-i="12" data-acc="W" data-u="A" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Branch 9 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1414" data-i="13" data-acc="W" data-u="A" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Branch 10 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1415" data-i="14" data-acc="W" data-u="A" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Branch 11 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1416" data-i="15" data-acc="W" data-u="A" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Branch 12 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1417" data-i="16" data-acc="W" data-u="A" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Branch 13 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1418" data-i="17" data-acc="W" data-u="A" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Branch 14 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1419" data-i="18" data-acc="W" data-u="A" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Branch 15 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1420" data-i="19" data-acc="W" data-u="A" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Branch 16 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1421" data-i="20" data-acc="W" data-u="A" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Branch 17 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1422" data-i="21" data-acc="W" data-u="A" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Branch 18 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1423" data-i="22" data-acc="W" data-u="A" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Branch 19 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1424" data-i="23" data-acc="W" data-u="A" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Branch 20 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1425" data-i="24" data-acc="W" data-u="A" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Branch 21 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1426" data-i="25" data-acc="W" data-u="A" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Branch 22 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1427" data-i="26" data-acc="W" data-u="A" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Branch 23 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1428" data-i="27" data-acc="W" data-u="A" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Branch 24 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1429" data-i="28" data-acc="W" data-u="A" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Branch 25 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1430" data-i="29" data-acc="W" data-u="A" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Branch 26 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1431" data-i="30" data-acc="W" data-u="A" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Branch 27 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1432" data-i="31" data-acc="W" data-u="A" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Branch 28 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1433" data-i="32" data-acc="W" data-u="A" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Branch 29 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1434" data-i="33" data-acc="W" data-u="A" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Branch 30 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1435" data-i="34" data-acc="W" data-u="A" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Branch 31 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1436" data-i="35" data-acc="W" data-u="A" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Branch 32 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1437" data-i="36" data-acc="W" data-u="A" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Branch 33 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1438" data-i="37" data-acc="W" data-u="A" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Branch 34 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1439" data-i="38" data-acc="W" data-u="A" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Branch 35 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1440" data-i="39" data-acc="W" data-u="A" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Branch 36 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1441" data-i="40" data-acc="W" data-u="A" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Branch 37 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1442" data-i="41" data-acc="W" data-u="A" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Branch 38 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1443" data-i="42" data-acc="W" data-u="A" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Branch 39 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1444" data-i="43" data-acc="W" data-u="A" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Branch 40 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1445" data-i="44" data-acc="W" data-u="A" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Branch 41 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1446" data-i="45" data-acc="W" data-u="A" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Branch 42 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1447" data-i="46" data-acc="W" data-u="A" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">AUX Channel (phase 1) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1448" data-i="47" data-acc="W" data-u="A" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">AUX Channel (phase 2) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1449" data-i="48" data-acc="W" data-u="A" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">AUX Channel (phase 3) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1450" data-i="49" data-acc="W" data-u="A" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">AUX Channel (Neutral) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1451" data-i="50" data-acc="W" data-u="A" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Branch 1 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1452" data-i="51" data-acc="W" data-u="A" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Branch 2 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1453" data-i="52" data-acc="W" data-u="A" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Branch 3 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1454" data-i="53" data-acc="W" data-u="A" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Branch 4 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1455" data-i="54" data-acc="W" data-u="A" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Branch 5 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1456" data-i="55" data-acc="W" data-u="A" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Branch 6 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1457" data-i="56" data-acc="W" data-u="A" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Branch 7 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1458" data-i="57" data-acc="W" data-u="A" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Branch 8 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1459" data-i="58" data-acc="W" data-u="A" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Branch 9 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1460" data-i="59" data-acc="W" data-u="A" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Branch 10 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1461" data-i="60" data-acc="W" data-u="A" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Branch 11 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1462" data-i="61" data-acc="W" data-u="A" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Branch 12 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1463" data-i="62" data-acc="W" data-u="A" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Branch 13 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1464" data-i="63" data-acc="W" data-u="A" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Branch 14 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1465" data-i="64" data-acc="W" data-u="A" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Branch 15 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1466" data-i="65" data-acc="W" data-u="A" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Branch 16 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1467" data-i="66" data-acc="W" data-u="A" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Branch 17 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1468" data-i="67" data-acc="W" data-u="A" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Branch 18 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1469" data-i="68" data-acc="W" data-u="A" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Branch 19 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1470" data-i="69" data-acc="W" data-u="A" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Branch 20 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1471" data-i="70" data-acc="W" data-u="A" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Branch 21 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1472" data-i="71" data-acc="W" data-u="A" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Branch 22 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1473" data-i="72" data-acc="W" data-u="A" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Branch 23 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1474" data-i="73" data-acc="W" data-u="A" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Branch 24 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1475" data-i="74" data-acc="W" data-u="A" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Branch 25 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1476" data-i="75" data-acc="W" data-u="A" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Branch 26 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1477" data-i="76" data-acc="W" data-u="A" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Branch 27 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1478" data-i="77" data-acc="W" data-u="A" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Branch 28 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1479" data-i="78" data-acc="W" data-u="A" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Branch 29 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1480" data-i="79" data-acc="W" data-u="A" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Branch 30 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1481" data-i="80" data-acc="W" data-u="A" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Branch 31 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1482" data-i="81" data-acc="W" data-u="A" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Branch 32 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1483" data-i="82" data-acc="W" data-u="A" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Branch 33 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1484" data-i="83" data-acc="W" data-u="A" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Branch 34 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1485" data-i="84" data-acc="W" data-u="A" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Branch 35 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1486" data-i="85" data-acc="W" data-u="A" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Branch 36 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1487" data-i="86" data-acc="W" data-u="A" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Branch 37 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1488" data-i="87" data-acc="W" data-u="A" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Branch 38 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1489" data-i="88" data-acc="W" data-u="A" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Branch 39 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1490" data-i="89" data-acc="W" data-u="A" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Branch 40 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1491" data-i="90" data-acc="W" data-u="A" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Branch 41 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1492" data-i="91" data-acc="W" data-u="A" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Branch 42 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1493" data-i="92" data-acc="W" data-u="A" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">AUX Channel (phase 1) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1494" data-i="93" data-acc="W" data-u="A" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">AUX Channel (phase 2) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1495" data-i="94" data-acc="W" data-u="A" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">AUX Channel (phase 3) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1496" data-i="95" data-acc="W" data-u="A" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">AUX Channel (Neutral) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1497" data-i="96" data-acc="W" data-u="s" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">High-High Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1498" data-i="97" data-acc="W" data-u="s" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">High Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1499" data-i="98" data-acc="W" data-u="s" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Low Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1500" data-i="99" data-acc="W" data-u="s" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Low-Low Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1501" data-i="100" data-acc="W" data-u="s" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Latching Alarm ON Time</td><td class="d">From initial current to alarms enabled</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1502" data-i="101" data-acc="W" data-u="s" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Latching Alarms time until OFF state</td><td class="d">time until OFF state declared</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1503" data-i="102" data-acc="W" data-u="%" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">High-High Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1504" data-i="103" data-acc="W" data-u="%" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">High Alarm Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1505" data-i="104" data-acc="W" data-u="%" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Low Alarm Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1506" data-i="105" data-acc="W" data-u="%" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Low Low Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1507" data-i="106" data-acc="W" data-u="%" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Non-Latching High Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1508" data-i="107" data-acc="W" data-u="%" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Non-Latching Low Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1509" data-i="108" data-acc="W" data-u="%" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Non-Latching Hysteresis (0-100%)</td><td class="d">Non-Latching Hysteresis (% of setpoint)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1510" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Branch 1 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1511" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Branch 2 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1512" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Branch 3 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1513" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Branch 4 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1514" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Branch 5 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1515" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Branch 6 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1516" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Branch 7 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1517" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Branch 8 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1518" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Branch 9 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1519" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Branch 10 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1520" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Branch 11 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1521" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Branch 12 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1522" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Branch 13 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1523" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Branch 14 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1524" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Branch 15 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1525" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Branch 16 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1526" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Branch 17 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1527" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Branch 18 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1528" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Branch 19 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1529" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Branch 20 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1530" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Branch 21 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1531" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Branch 22 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1532" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Branch 23 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1533" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Branch 24 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1534" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Branch 25 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1535" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Branch 26 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1536" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Branch 27 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1537" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Branch 28 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1538" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Branch 29 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1539" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Branch 30 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1540" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Branch 31 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1541" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Branch 32 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1542" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Branch 33 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1543" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Branch 34 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1544" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Branch 35 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1545" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Branch 36 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1546" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Branch 37 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1547" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Branch 38 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1548" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Branch 39 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1549" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Branch 40 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1550" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Branch 41 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1551" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Branch 42 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1552" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">AUX Channel (phase 1) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1553" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">AUX Channel (phase 2) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1554" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">AUX Channel (phase 3) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1555" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">AUX Channel (Neutral) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1556" data-i="155" data-acc="W" data-u="s" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Overvoltage Alarm Timer</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1557" data-i="156" data-acc="W" data-u="s" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Undervoltage Alarm Timer</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1558" data-i="157" data-acc="W" data-u="V" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Overvoltage Alarm Threshold</td><td class="d">Overvoltage level threshold (0=OFF)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1559" data-i="158" data-acc="W" data-u="V" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Undervoltage Alarm Threshold</td><td class="d">Undervoltage level threshold (0=OFF)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1560" data-i="159" data-acc="W" data-u="%" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Voltage Alarm Hysteresis</td><td class="d">Voltage Alarm Hysteresis (% of setpoint)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1561" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Voltage 1 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1562" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Voltage 2 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1563" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Voltage 3 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1564" data-i="163" data-acc="W" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Power Up Counter</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1565" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">User Defined Status Register</td><td class="d">1 in bit 0 enables CT phase assignment (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1566" data-i="165" data-acc="W" data-u="" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">Voltage Phase for Branch Channel 1</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1567" data-i="166" data-acc="W" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">Voltage Phase for Branch Channel 2</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1568" data-i="167" data-acc="W" data-u="" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">Voltage Phase for Branch Channel 3</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1569" data-i="168" data-acc="W" data-u="" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">Voltage Phase for Branch Channel 4</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1570" data-i="169" data-acc="W" data-u="" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">Voltage Phase for Branch Channel 5</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1571" data-i="170" data-acc="W" data-u="" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">Voltage Phase for Branch Channel 6</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1572" data-i="171" data-acc="W" data-u="" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">Voltage Phase for Branch Channel 7</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1573" data-i="172" data-acc="W" data-u="" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">Voltage Phase for Branch Channel 8</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1574" data-i="173" data-acc="W" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">Voltage Phase for Branch Channel 9</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1575" data-i="174" data-acc="W" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">Voltage Phase for Branch Channel 10</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1576" data-i="175" data-acc="W" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">Voltage Phase for Branch Channel 11</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1577" data-i="176" data-acc="W" data-u="" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">Voltage Phase for Branch Channel 12</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1578" data-i="177" data-acc="W" data-u="" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">Voltage Phase for Branch Channel 13</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1579" data-i="178" data-acc="W" data-u="" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">Voltage Phase for Branch Channel 14</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1580" data-i="179" data-acc="W" data-u="" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">Voltage Phase for Branch Channel 15</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1581" data-i="180" data-acc="W" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">Voltage Phase for Branch Channel 16</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1582" data-i="181" data-acc="W" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">Voltage Phase for Branch Channel 17</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1583" data-i="182" data-acc="W" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">Voltage Phase for Branch Channel 18</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1584" data-i="183" data-acc="W" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">Voltage Phase for Branch Channel 19</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1585" data-i="184" data-acc="W" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">Voltage Phase for Branch Channel 20</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1586" data-i="185" data-acc="W" data-u="" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">Voltage Phase for Branch Channel 21</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1587" data-i="186" data-acc="W" data-u="" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">Voltage Phase for Branch Channel 22</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1588" data-i="187" data-acc="W" data-u="" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">Voltage Phase for Branch Channel 23</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1589" data-i="188" data-acc="W" data-u="" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">Voltage Phase for Branch Channel 24</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1590" data-i="189" data-acc="W" data-u="" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">Voltage Phase for Branch Channel 25</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1591" data-i="190" data-acc="W" data-u="" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">Voltage Phase for Branch Channel 26</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1592" data-i="191" data-acc="W" data-u="" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">Voltage Phase for Branch Channel 27</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1593" data-i="192" data-acc="W" data-u="" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">Voltage Phase for Branch Channel 28</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1594" data-i="193" data-acc="W" data-u="" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">Voltage Phase for Branch Channel 29</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1595" data-i="194" data-acc="W" data-u="" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">Voltage Phase for Branch Channel 30</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1596" data-i="195" data-acc="W" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">Voltage Phase for Branch Channel 31</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1597" data-i="196" data-acc="W" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">Voltage Phase for Branch Channel 32</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1598" data-i="197" data-acc="W" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">Voltage Phase for Branch Channel 33</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1599" data-i="198" data-acc="W" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">Voltage Phase for Branch Channel 34</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1600" data-i="199" data-acc="W" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">Voltage Phase for Branch Channel 35</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1601" data-i="200" data-acc="W" data-u="" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">Voltage Phase for Branch Channel 36</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1602" data-i="201" data-acc="W" data-u="" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">Voltage Phase for Branch Channel 37</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1603" data-i="202" data-acc="W" data-u="" id="obj-av-202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">202</td><td class="n">Voltage Phase for Branch Channel 38</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1604" data-i="203" data-acc="W" data-u="" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">Voltage Phase for Branch Channel 39</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1605" data-i="204" data-acc="W" data-u="" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">Voltage Phase for Branch Channel 40</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1606" data-i="205" data-acc="W" data-u="" id="obj-av-205"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">205</td><td class="n">Voltage Phase for Branch Channel 41</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1607" data-i="206" data-acc="W" data-u="" id="obj-av-206"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">206</td><td class="n">Voltage Phase for Branch Channel 42</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1608" data-i="207" data-acc="W" data-u="" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">Voltage Phase for Aux Channel 1</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1609" data-i="208" data-acc="W" data-u="" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">Voltage Phase for Aux Channel 2</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1610" data-i="209" data-acc="W" data-u="" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">Voltage Phase for Aux Channel 3</td><td class="d">0=phase-1/A, 1=phase-2/B, 2=phase-3/C (FW V1.016+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1611" data-i="210" data-acc="W" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">Logical Circuit for Branch Channel 1</td><td class="d">Logical Circuit Number for Branch Channel 1 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1612" data-i="211" data-acc="W" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">Logical Circuit for Branch Channel 2</td><td class="d">Logical Circuit Number for Branch Channel 2 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1613" data-i="212" data-acc="W" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">Logical Circuit for Branch Channel 3</td><td class="d">Logical Circuit Number for Branch Channel 3 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1614" data-i="213" data-acc="W" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">Logical Circuit for Branch Channel 4</td><td class="d">Logical Circuit Number for Branch Channel 4 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1615" data-i="214" data-acc="W" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">Logical Circuit for Branch Channel 5</td><td class="d">Logical Circuit Number for Branch Channel 5 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1616" data-i="215" data-acc="W" data-u="" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">Logical Circuit for Branch Channel 6</td><td class="d">Logical Circuit Number for Branch Channel 6 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1617" data-i="216" data-acc="W" data-u="" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">Logical Circuit for Branch Channel 7</td><td class="d">Logical Circuit Number for Branch Channel 7 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1618" data-i="217" data-acc="W" data-u="" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">Logical Circuit for Branch Channel 8</td><td class="d">Logical Circuit Number for Branch Channel 8 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1619" data-i="218" data-acc="W" data-u="" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">Logical Circuit for Branch Channel 9</td><td class="d">Logical Circuit Number for Branch Channel 9 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1620" data-i="219" data-acc="W" data-u="" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">Logical Circuit for Branch Channel 10</td><td class="d">Logical Circuit Number for Branch Channel 10 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1621" data-i="220" data-acc="W" data-u="" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">Logical Circuit for Branch Channel 11</td><td class="d">Logical Circuit Number for Branch Channel 11 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1622" data-i="221" data-acc="W" data-u="" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">Logical Circuit for Branch Channel 12</td><td class="d">Logical Circuit Number for Branch Channel 12 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1623" data-i="222" data-acc="W" data-u="" id="obj-av-222"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">222</td><td class="n">Logical Circuit for Branch Channel 13</td><td class="d">Logical Circuit Number for Branch Channel 13 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1624" data-i="223" data-acc="W" data-u="" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">Logical Circuit for Branch Channel 14</td><td class="d">Logical Circuit Number for Branch Channel 14 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1625" data-i="224" data-acc="W" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">Logical Circuit for Branch Channel 15</td><td class="d">Logical Circuit Number for Branch Channel 15 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1626" data-i="225" data-acc="W" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">Logical Circuit for Branch Channel 16</td><td class="d">Logical Circuit Number for Branch Channel 16 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1627" data-i="226" data-acc="W" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">Logical Circuit for Branch Channel 17</td><td class="d">Logical Circuit Number for Branch Channel 17 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1628" data-i="227" data-acc="W" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">Logical Circuit for Branch Channel 18</td><td class="d">Logical Circuit Number for Branch Channel 18 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1629" data-i="228" data-acc="W" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">Logical Circuit for Branch Channel 19</td><td class="d">Logical Circuit Number for Branch Channel 19 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1630" data-i="229" data-acc="W" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">Logical Circuit for Branch Channel 20</td><td class="d">Logical Circuit Number for Branch Channel 20 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1631" data-i="230" data-acc="W" data-u="" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">Logical Circuit for Branch Channel 21</td><td class="d">Logical Circuit Number for Branch Channel 21 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1632" data-i="231" data-acc="W" data-u="" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">Logical Circuit for Branch Channel 22</td><td class="d">Logical Circuit Number for Branch Channel 22 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1633" data-i="232" data-acc="W" data-u="" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">Logical Circuit for Branch Channel 23</td><td class="d">Logical Circuit Number for Branch Channel 23 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1634" data-i="233" data-acc="W" data-u="" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">Logical Circuit for Branch Channel 24</td><td class="d">Logical Circuit Number for Branch Channel 24 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1635" data-i="234" data-acc="W" data-u="" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">Logical Circuit for Branch Channel 25</td><td class="d">Logical Circuit Number for Branch Channel 25 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1636" data-i="235" data-acc="W" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">Logical Circuit for Branch Channel 26</td><td class="d">Logical Circuit Number for Branch Channel 26 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1637" data-i="236" data-acc="W" data-u="" id="obj-av-236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">236</td><td class="n">Logical Circuit for Branch Channel 27</td><td class="d">Logical Circuit Number for Branch Channel 27 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1638" data-i="237" data-acc="W" data-u="" id="obj-av-237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">237</td><td class="n">Logical Circuit for Branch Channel 28</td><td class="d">Logical Circuit Number for Branch Channel 28 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1639" data-i="238" data-acc="W" data-u="" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">Logical Circuit for Branch Channel 29</td><td class="d">Logical Circuit Number for Branch Channel 29 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1640" data-i="239" data-acc="W" data-u="" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">Logical Circuit for Branch Channel 30</td><td class="d">Logical Circuit Number for Branch Channel 30 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1641" data-i="240" data-acc="W" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">Logical Circuit for Branch Channel 31</td><td class="d">Logical Circuit Number for Branch Channel 31 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1642" data-i="241" data-acc="W" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">Logical Circuit for Branch Channel 32</td><td class="d">Logical Circuit Number for Branch Channel 32 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1643" data-i="242" data-acc="W" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">Logical Circuit for Branch Channel 33</td><td class="d">Logical Circuit Number for Branch Channel 33 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1644" data-i="243" data-acc="W" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">Logical Circuit for Branch Channel 34</td><td class="d">Logical Circuit Number for Branch Channel 34 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1645" data-i="244" data-acc="W" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">Logical Circuit for Branch Channel 35</td><td class="d">Logical Circuit Number for Branch Channel 35 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1646" data-i="245" data-acc="W" data-u="" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">Logical Circuit for Branch Channel 36</td><td class="d">Logical Circuit Number for Branch Channel 36 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1647" data-i="246" data-acc="W" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">Logical Circuit for Branch Channel 37</td><td class="d">Logical Circuit Number for Branch Channel 37 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1648" data-i="247" data-acc="W" data-u="" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">Logical Circuit for Branch Channel 38</td><td class="d">Logical Circuit Number for Branch Channel 38 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1649" data-i="248" data-acc="W" data-u="" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">Logical Circuit for Branch Channel 39</td><td class="d">Logical Circuit Number for Branch Channel 39 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1650" data-i="249" data-acc="W" data-u="" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">Logical Circuit for Branch Channel 40</td><td class="d">Logical Circuit Number for Branch Channel 40 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1651" data-i="250" data-acc="W" data-u="" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">Logical Circuit for Branch Channel 41</td><td class="d">Logical Circuit Number for Branch Channel 41 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1652" data-i="251" data-acc="W" data-u="" id="obj-av-251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">251</td><td class="n">Logical Circuit for Branch Channel 42</td><td class="d">Logical Circuit Number for Branch Channel 42 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1653" data-i="252" data-acc="W" data-u="" id="obj-av-252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">252</td><td class="n">Logical Circuit for Aux Channel 1</td><td class="d">Logical Circuit Number for Aux Channel 1 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1654" data-i="253" data-acc="W" data-u="" id="obj-av-253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">253</td><td class="n">Logical Circuit for Aux Channel 2</td><td class="d">Logical Circuit Number for Aux Channel 2 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1655" data-i="254" data-acc="W" data-u="" id="obj-av-254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">254</td><td class="n">Logical Circuit for Aux Channel 3</td><td class="d">Logical Circuit Number for Aux Channel 3 (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1656" data-i="255" data-acc="W" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">Latching Alarm Status: Logical Ckt 1</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1657" data-i="256" data-acc="W" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">Latching Alarm Status: Logical Ckt 2</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1658" data-i="257" data-acc="W" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">Latching Alarm Status: Logical Ckt 3</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1659" data-i="258" data-acc="W" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">Latching Alarm Status: Logical Ckt 4</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1660" data-i="259" data-acc="W" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">Latching Alarm Status: Logical Ckt 5</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1661" data-i="260" data-acc="W" data-u="" id="obj-av-260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">260</td><td class="n">Latching Alarm Status: Logical Ckt 6</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1662" data-i="261" data-acc="W" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">Latching Alarm Status: Logical Ckt 7</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1663" data-i="262" data-acc="W" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">Latching Alarm Status: Logical Ckt 8</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1664" data-i="263" data-acc="W" data-u="" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">Latching Alarm Status: Logical Ckt 9</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1665" data-i="264" data-acc="W" data-u="" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">Latching Alarm Status: Logical Ckt 10</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1666" data-i="265" data-acc="W" data-u="" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">Latching Alarm Status: Logical Ckt 11</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1667" data-i="266" data-acc="W" data-u="" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">Latching Alarm Status: Logical Ckt 12</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1668" data-i="267" data-acc="W" data-u="" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">Latching Alarm Status: Logical Ckt 13</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1669" data-i="268" data-acc="W" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">Latching Alarm Status: Logical Ckt 14</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1670" data-i="269" data-acc="W" data-u="" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">Latching Alarm Status: Logical Ckt 15</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1671" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">Latching Alarm Status: Logical Ckt 16</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1672" data-i="271" data-acc="W" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">Latching Alarm Status: Logical Ckt 17</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1673" data-i="272" data-acc="W" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">Latching Alarm Status: Logical Ckt 18</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1674" data-i="273" data-acc="W" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">Latching Alarm Status: Logical Ckt 19</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1675" data-i="274" data-acc="W" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">Latching Alarm Status: Logical Ckt 20</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1676" data-i="275" data-acc="W" data-u="" id="obj-av-275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">275</td><td class="n">Latching Alarm Status: Logical Ckt 21</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1677" data-i="276" data-acc="W" data-u="" id="obj-av-276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">276</td><td class="n">Latching Alarm Status: Logical Ckt 22</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1678" data-i="277" data-acc="W" data-u="" id="obj-av-277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">277</td><td class="n">Latching Alarm Status: Logical Ckt 23</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1679" data-i="278" data-acc="W" data-u="" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">Latching Alarm Status: Logical Ckt 24</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1680" data-i="279" data-acc="W" data-u="" id="obj-av-279"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">279</td><td class="n">Latching Alarm Status: Logical Ckt 25</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1681" data-i="280" data-acc="W" data-u="" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">Latching Alarm Status: Logical Ckt 26</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1682" data-i="281" data-acc="W" data-u="" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">Latching Alarm Status: Logical Ckt 27</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1683" data-i="282" data-acc="W" data-u="" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">Latching Alarm Status: Logical Ckt 28</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1684" data-i="283" data-acc="W" data-u="" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">Latching Alarm Status: Logical Ckt 29</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1685" data-i="284" data-acc="W" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">Latching Alarm Status: Logical Ckt 30</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1686" data-i="285" data-acc="W" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">Latching Alarm Status: Logical Ckt 31</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1687" data-i="286" data-acc="W" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">Latching Alarm Status: Logical Ckt 32</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1688" data-i="287" data-acc="W" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">Latching Alarm Status: Logical Ckt 33</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1689" data-i="288" data-acc="W" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">Latching Alarm Status: Logical Ckt 34</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1690" data-i="289" data-acc="W" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">Latching Alarm Status: Logical Ckt 35</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1691" data-i="290" data-acc="W" data-u="" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">Latching Alarm Status: Logical Ckt 36</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1692" data-i="291" data-acc="W" data-u="" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">Latching Alarm Status: Logical Ckt 37</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1693" data-i="292" data-acc="W" data-u="" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">Latching Alarm Status: Logical Ckt 38</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1694" data-i="293" data-acc="W" data-u="" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">Latching Alarm Status: Logical Ckt 39</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1695" data-i="294" data-acc="W" data-u="" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">Latching Alarm Status: Logical Ckt 30</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1696" data-i="295" data-acc="W" data-u="" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">Latching Alarm Status: Logical Ckt 41</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1697" data-i="296" data-acc="W" data-u="" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">Latching Alarm Status: Logical Ckt 42</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1698" data-i="297" data-acc="W" data-u="" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">Latching Alarm Status: Logical Ckt 43</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1699" data-i="298" data-acc="W" data-u="" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">Latching Alarm Status: Logical Ckt 44</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1700" data-i="299" data-acc="W" data-u="" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">Latching Alarm Status: Logical Ckt 45</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="1701" data-i="300" data-acc="W" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">Latching Alarm Status: Logical Ckt 46</td><td class="d">bitmap: (0=HH;1=H;2=L;3=LL;4=State [1=OFF*];5-15=Rsv) (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1702" data-i="1" data-acc="W" data-u="" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AUX Resets: Write value to reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1703" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Global Resets: Write value to reset</td><td class="d">10203=kWh, others…</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1704" data-i="3" data-acc="W" data-u="" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Channel 1 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1705" data-i="4" data-acc="W" data-u="" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Channel 2 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1706" data-i="5" data-acc="W" data-u="" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Channel 3 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1707" data-i="6" data-acc="W" data-u="" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Channel 4 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1708" data-i="7" data-acc="W" data-u="" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Channel 5 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1709" data-i="8" data-acc="W" data-u="" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Channel 6 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1710" data-i="9" data-acc="W" data-u="" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Channel 7 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1711" data-i="10" data-acc="W" data-u="" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Channel 8 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1712" data-i="11" data-acc="W" data-u="" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Channel 9 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1713" data-i="12" data-acc="W" data-u="" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">Channel 10 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1714" data-i="13" data-acc="W" data-u="" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">Channel 11 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1715" data-i="14" data-acc="W" data-u="" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">Channel 12 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1716" data-i="15" data-acc="W" data-u="" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">Channel 13 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1717" data-i="16" data-acc="W" data-u="" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">Channel 14 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1718" data-i="17" data-acc="W" data-u="" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17</td><td class="n">Channel 15 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1719" data-i="18" data-acc="W" data-u="" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18</td><td class="n">Channel 16 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1720" data-i="19" data-acc="W" data-u="" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">Channel 17 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1721" data-i="20" data-acc="W" data-u="" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">Channel 18 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1722" data-i="21" data-acc="W" data-u="" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">Channel 19 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1723" data-i="22" data-acc="W" data-u="" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">Channel 20 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1724" data-i="23" data-acc="W" data-u="" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">Channel 21 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1725" data-i="24" data-acc="W" data-u="" id="obj-ao-24"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24</td><td class="n">Channel 22 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1726" data-i="25" data-acc="W" data-u="" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">Channel 23 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1727" data-i="26" data-acc="W" data-u="" id="obj-ao-26"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26</td><td class="n">Channel 24 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1728" data-i="27" data-acc="W" data-u="" id="obj-ao-27"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">27</td><td class="n">Channel 25 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1729" data-i="28" data-acc="W" data-u="" id="obj-ao-28"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">28</td><td class="n">Channel 26 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1730" data-i="29" data-acc="W" data-u="" id="obj-ao-29"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29</td><td class="n">Channel 27 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1731" data-i="30" data-acc="W" data-u="" id="obj-ao-30"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30</td><td class="n">Channel 28 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1732" data-i="31" data-acc="W" data-u="" id="obj-ao-31"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">31</td><td class="n">Channel 29 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1733" data-i="32" data-acc="W" data-u="" id="obj-ao-32"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">32</td><td class="n">Channel 30 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1734" data-i="33" data-acc="W" data-u="" id="obj-ao-33"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33</td><td class="n">Channel 31 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1735" data-i="34" data-acc="W" data-u="" id="obj-ao-34"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34</td><td class="n">Channel 32 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1736" data-i="35" data-acc="W" data-u="" id="obj-ao-35"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">35</td><td class="n">Channel 33 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1737" data-i="36" data-acc="W" data-u="" id="obj-ao-36"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">36</td><td class="n">Channel 34 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1738" data-i="37" data-acc="W" data-u="" id="obj-ao-37"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37</td><td class="n">Channel 35 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1739" data-i="38" data-acc="W" data-u="" id="obj-ao-38"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">38</td><td class="n">Channel 36 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1740" data-i="39" data-acc="W" data-u="" id="obj-ao-39"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39</td><td class="n">Channel 37 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1741" data-i="40" data-acc="W" data-u="" id="obj-ao-40"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40</td><td class="n">Channel 38 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1742" data-i="41" data-acc="W" data-u="" id="obj-ao-41"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">41</td><td class="n">Channel 39 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1743" data-i="42" data-acc="W" data-u="" id="obj-ao-42"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">42</td><td class="n">Channel 40 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1744" data-i="43" data-acc="W" data-u="" id="obj-ao-43"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">43</td><td class="n">Channel 41 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1745" data-i="44" data-acc="W" data-u="" id="obj-ao-44"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">44</td><td class="n">Channel 42 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1746" data-i="45" data-acc="W" data-u="" id="obj-ao-45"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">45</td><td class="n">Logical Ckt 1: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1747" data-i="46" data-acc="W" data-u="" id="obj-ao-46"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">46</td><td class="n">Logical Ckt 2: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1748" data-i="47" data-acc="W" data-u="" id="obj-ao-47"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">47</td><td class="n">Logical Ckt 3: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1749" data-i="48" data-acc="W" data-u="" id="obj-ao-48"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">48</td><td class="n">Logical Ckt 4: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1750" data-i="49" data-acc="W" data-u="" id="obj-ao-49"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">49</td><td class="n">Logical Ckt 5: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1751" data-i="50" data-acc="W" data-u="" id="obj-ao-50"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">50</td><td class="n">Logical Ckt 6: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1752" data-i="51" data-acc="W" data-u="" id="obj-ao-51"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">51</td><td class="n">Logical Ckt 7: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1753" data-i="52" data-acc="W" data-u="" id="obj-ao-52"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">52</td><td class="n">Logical Ckt 8: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1754" data-i="53" data-acc="W" data-u="" id="obj-ao-53"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">53</td><td class="n">Logical Ckt 9: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1755" data-i="54" data-acc="W" data-u="" id="obj-ao-54"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">54</td><td class="n">Logical Ckt 10: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1756" data-i="55" data-acc="W" data-u="" id="obj-ao-55"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">55</td><td class="n">Logical Ckt 11: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1757" data-i="56" data-acc="W" data-u="" id="obj-ao-56"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">56</td><td class="n">Logical Ckt 12: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1758" data-i="57" data-acc="W" data-u="" id="obj-ao-57"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">57</td><td class="n">Logical Ckt 13: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1759" data-i="58" data-acc="W" data-u="" id="obj-ao-58"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">58</td><td class="n">Logical Ckt 14: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1760" data-i="59" data-acc="W" data-u="" id="obj-ao-59"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">59</td><td class="n">Logical Ckt 15: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1761" data-i="60" data-acc="W" data-u="" id="obj-ao-60"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">60</td><td class="n">Logical Ckt 16: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1762" data-i="61" data-acc="W" data-u="" id="obj-ao-61"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">61</td><td class="n">Logical Ckt 17: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1763" data-i="62" data-acc="W" data-u="" id="obj-ao-62"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">62</td><td class="n">Logical Ckt 18: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1764" data-i="63" data-acc="W" data-u="" id="obj-ao-63"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">63</td><td class="n">Logical Ckt 19: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1765" data-i="64" data-acc="W" data-u="" id="obj-ao-64"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">64</td><td class="n">Logical Ckt 20: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1766" data-i="65" data-acc="W" data-u="" id="obj-ao-65"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">65</td><td class="n">Logical Ckt 21: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1767" data-i="66" data-acc="W" data-u="" id="obj-ao-66"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">66</td><td class="n">Logical Ckt 22: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1768" data-i="67" data-acc="W" data-u="" id="obj-ao-67"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">67</td><td class="n">Logical Ckt 23: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1769" data-i="68" data-acc="W" data-u="" id="obj-ao-68"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">68</td><td class="n">Logical Ckt 24: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1770" data-i="69" data-acc="W" data-u="" id="obj-ao-69"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">69</td><td class="n">Logical Ckt 25: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1771" data-i="70" data-acc="W" data-u="" id="obj-ao-70"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">70</td><td class="n">Logical Ckt 26: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1772" data-i="71" data-acc="W" data-u="" id="obj-ao-71"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">71</td><td class="n">Logical Ckt 27: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1773" data-i="72" data-acc="W" data-u="" id="obj-ao-72"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">72</td><td class="n">Logical Ckt 28: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1774" data-i="73" data-acc="W" data-u="" id="obj-ao-73"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">73</td><td class="n">Logical Ckt 29: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1775" data-i="74" data-acc="W" data-u="" id="obj-ao-74"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">74</td><td class="n">Logical Ckt 30: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1776" data-i="75" data-acc="W" data-u="" id="obj-ao-75"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">75</td><td class="n">Logical Ckt 31: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1777" data-i="76" data-acc="W" data-u="" id="obj-ao-76"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">76</td><td class="n">Logical Ckt 32: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1778" data-i="77" data-acc="W" data-u="" id="obj-ao-77"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">77</td><td class="n">Logical Ckt 33: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1779" data-i="78" data-acc="W" data-u="" id="obj-ao-78"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">78</td><td class="n">Logical Ckt 34: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1780" data-i="79" data-acc="W" data-u="" id="obj-ao-79"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">79</td><td class="n">Logical Ckt 35: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1781" data-i="80" data-acc="W" data-u="" id="obj-ao-80"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">80</td><td class="n">Logical Ckt 36: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1782" data-i="81" data-acc="W" data-u="" id="obj-ao-81"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">81</td><td class="n">Logical Ckt 37: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1783" data-i="82" data-acc="W" data-u="" id="obj-ao-82"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">82</td><td class="n">Logical Ckt 38: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1784" data-i="83" data-acc="W" data-u="" id="obj-ao-83"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">83</td><td class="n">Logical Ckt 39: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1785" data-i="84" data-acc="W" data-u="" id="obj-ao-84"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">84</td><td class="n">Logical Ckt 30: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1786" data-i="85" data-acc="W" data-u="" id="obj-ao-85"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">85</td><td class="n">Logical Ckt 41: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1787" data-i="86" data-acc="W" data-u="" id="obj-ao-86"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">86</td><td class="n">Logical Ckt 42: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1788" data-i="87" data-acc="W" data-u="" id="obj-ao-87"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">87</td><td class="n">Logical Ckt 43: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1789" data-i="88" data-acc="W" data-u="" id="obj-ao-88"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">88</td><td class="n">Logical Ckt 44: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1790" data-i="89" data-acc="W" data-u="" id="obj-ao-89"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">89</td><td class="n">Logical Ckt 45: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="1791" data-i="90" data-acc="W" data-u="" id="obj-ao-90"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">90</td><td class="n">Logical Ckt 46: Reset (1 of 6 values)</td><td class="d">10203=kWh; 29877=Max Amps&amp;KW; 20097=Max Dmnd; 31010=Latching Alarms (FW V1.023+)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Veris E8951 gateway, E3xA/E3xE profile point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Frequency: (derived from Phase A)</li><li><a href="#obj-ai-2"><code>AI2</code></a>VOLTS L-N: 3ph Ave</li><li><a href="#obj-ai-3"><code>AI3</code></a>VOLTS L-L: 3ph Ave</li><li><a href="#obj-ai-4"><code>AI4</code></a>VOLTS A-N</li><li><a href="#obj-ai-5"><code>AI5</code></a>VOLTS B-N</li><li><a href="#obj-ai-6"><code>AI6</code></a>VOLTS C-N</li><li><a href="#obj-ai-7"><code>AI7</code></a>VOLTS A-B</li><li><a href="#obj-ai-8"><code>AI8</code></a>VOLTS B-C</li><li><a href="#obj-ai-9"><code>AI9</code></a>VOLTS A-C</li><li><a href="#obj-ai-10"><code>AI10</code></a>kWh Energy: 3ph Total</li><li><a href="#obj-ai-11"><code>AI11</code></a>kW: 3ph Total</li><li><a href="#obj-ai-12"><code>AI12</code></a>Power Factor: 3ph Total</li><li><a href="#obj-ai-13"><code>AI13</code></a>Amps: 3ph Average (phases 1,2,3)</li><li><a href="#obj-ai-14"><code>AI14</code></a>kW: Phase 1</li><li><a href="#obj-ai-15"><code>AI15</code></a>kW: Phase 2</li><li><a href="#obj-ai-16"><code>AI16</code></a>kW: Phase 3</li><li><a href="#obj-ai-17"><code>AI17</code></a>Power Factor: Phase 1</li><li><a href="#obj-ai-18"><code>AI18</code></a>Power Factor: Phase 2</li><li><a href="#obj-ai-19"><code>AI19</code></a>Power Factor: Phase 3</li><li><a href="#obj-ai-20"><code>AI20</code></a>Amps: Phase 1</li><li><a href="#obj-ai-21"><code>AI21</code></a>Amps: Phase 2</li><li><a href="#obj-ai-22"><code>AI22</code></a>Amps: Phase 3</li><li><a href="#obj-ai-23"><code>AI23</code></a>Amps: Phase 4 (Neutral)</li><li><a href="#obj-ai-24"><code>AI24</code></a>Amps Present Demand: Phase 1</li><li><a href="#obj-ai-25"><code>AI25</code></a>Amps Present Demand: Phase 2</li><li><a href="#obj-ai-26"><code>AI26</code></a>Amps Present Demand: Phase 3</li><li><a href="#obj-ai-27"><code>AI27</code></a>Amps Present Demand: (Neutral)</li><li><a href="#obj-ai-28"><code>AI28</code></a>Amps Max Demand: Phase 1</li><li><a href="#obj-ai-29"><code>AI29</code></a>Amps Max Demand: Phase 2</li><li><a href="#obj-ai-30"><code>AI30</code></a>Amps Max Demand: Phase 3</li><li><a href="#obj-ai-31"><code>AI31</code></a>Amps Max Demand: (Neutral)</li><li><a href="#obj-ai-32"><code>AI32</code></a>kW Present Demand: 3ph Total</li><li><a href="#obj-ai-33"><code>AI33</code></a>kW Max Demand: 3ph Total</li><li><a href="#obj-ai-34"><code>AI34</code></a>Max Amps: Phase 1</li><li><a href="#obj-ai-35"><code>AI35</code></a>Max Amps: Phase 2</li><li><a href="#obj-ai-36"><code>AI36</code></a>Max Amps: Phase 3</li><li><a href="#obj-ai-37"><code>AI37</code></a>Max Amps: (Neutral)</li><li><a href="#obj-ai-38"><code>AI38</code></a>kW: 3ph Max</li><li><a href="#obj-ai-39"><code>AI39</code></a>Device Health</li><li><a href="#obj-ai-40"><code>AI40</code></a>Reserved for future use</li><li><a href="#obj-ai-41"><code>AI41</code></a>Reserved for future use</li><li><a href="#obj-ai-42"><code>AI42</code></a>Reserved for future use</li><li><a href="#obj-ai-43"><code>AI43</code></a>Reserved for future use</li><li><a href="#obj-ai-44"><code>AI44</code></a>Reserved for future use</li><li><a href="#obj-ai-45"><code>AI45</code></a>Reserved for future use</li><li><a href="#obj-ai-46"><code>AI46</code></a>Product ID</li><li><a href="#obj-ai-47"><code>AI47</code></a>kVA: 3ph Total</li><li><a href="#obj-ai-48"><code>AI48</code></a>kVA: Phase 1</li><li><a href="#obj-ai-49"><code>AI49</code></a>kVA: Phase 2</li><li><a href="#obj-ai-50"><code>AI50</code></a>kVA: Phase 3</li><li><a href="#obj-ai-51"><code>AI51</code></a>Serial Number MSW</li><li><a href="#obj-ai-52"><code>AI52</code></a>Serial Number LSW</li><li><a href="#obj-ai-53"><code>AI53</code></a>Firmware Revision RS</li><li><a href="#obj-ai-54"><code>AI54</code></a>Firmware Revision OS</li><li><a href="#obj-ai-55"><code>AI55</code></a>Device ID:</li><li><a href="#obj-ai-56"><code>AI56</code></a>Global Latching Alarm Status</li><li><a href="#obj-ai-57"><code>AI57</code></a>Global Non-Latching Alarm Status</li><li><a href="#obj-ai-58"><code>AI58</code></a>Global Most-Recent Latching Alarm Ch</li><li><a href="#obj-ai-59"><code>AI59</code></a>Global Most-Recent Non-Latch Alarm Ch</li><li><a href="#obj-ai-60"><code>AI60</code></a>Total number of Latch ch in alarm</li><li><a href="#obj-ai-61"><code>AI61</code></a>Total number of non-Latch ch in alarm</li><li><a href="#obj-ai-62"><code>AI62</code></a>Error Bitmap1 (placeholder - TBD)</li><li><a href="#obj-ai-63"><code>AI63</code></a>Error Bitmap2 (placeholder - TBD)</li><li><a href="#obj-ai-64"><code>AI64</code></a>Error Bitmap3 (placeholder - TBD)</li><li><a href="#obj-ai-65"><code>AI65</code></a>Error Bitmap4 (placeholder - TBD)</li><li><a href="#obj-ai-66"><code>AI66</code></a>Error Bitmap5 (placeholder - TBD)</li><li><a href="#obj-ai-67"><code>AI67</code></a>Error Bitmap6 (placeholder - TBD)</li><li><a href="#obj-ai-68"><code>AI68</code></a>kWh: Channel 1</li><li><a href="#obj-ai-69"><code>AI69</code></a>kWh: Channel 2</li><li><a href="#obj-ai-70"><code>AI70</code></a>kWh: Channel 3</li><li><a href="#obj-ai-71"><code>AI71</code></a>kWh: Channel 4</li><li><a href="#obj-ai-72"><code>AI72</code></a>kWh: Channel 5</li><li><a href="#obj-ai-73"><code>AI73</code></a>kWh: Channel 6</li><li><a href="#obj-ai-74"><code>AI74</code></a>kWh: Channel 7</li><li><a href="#obj-ai-75"><code>AI75</code></a>kWh: Channel 8</li><li><a href="#obj-ai-76"><code>AI76</code></a>kWh: Channel 9</li><li><a href="#obj-ai-77"><code>AI77</code></a>kWh: Channel 10</li><li><a href="#obj-ai-78"><code>AI78</code></a>kWh: Channel 11</li><li><a href="#obj-ai-79"><code>AI79</code></a>kWh: Channel 12</li><li><a href="#obj-ai-80"><code>AI80</code></a>kWh: Channel 13</li><li><a href="#obj-ai-81"><code>AI81</code></a>kWh: Channel 14</li><li><a href="#obj-ai-82"><code>AI82</code></a>kWh: Channel 15</li><li><a href="#obj-ai-83"><code>AI83</code></a>kWh: Channel 16</li><li><a href="#obj-ai-84"><code>AI84</code></a>kWh: Channel 17</li><li><a href="#obj-ai-85"><code>AI85</code></a>kWh: Channel 18</li><li><a href="#obj-ai-86"><code>AI86</code></a>kWh: Channel 19</li><li><a href="#obj-ai-87"><code>AI87</code></a>kWh: Channel 20</li><li><a href="#obj-ai-88"><code>AI88</code></a>kWh: Channel 21</li><li><a href="#obj-ai-89"><code>AI89</code></a>kWh: Channel 22</li><li><a href="#obj-ai-90"><code>AI90</code></a>kWh: Channel 23</li><li><a href="#obj-ai-91"><code>AI91</code></a>kWh: Channel 24</li><li><a href="#obj-ai-92"><code>AI92</code></a>kWh: Channel 25</li><li><a href="#obj-ai-93"><code>AI93</code></a>kWh: Channel 26</li><li><a href="#obj-ai-94"><code>AI94</code></a>kWh: Channel 27</li><li><a href="#obj-ai-95"><code>AI95</code></a>kWh: Channel 28</li><li><a href="#obj-ai-96"><code>AI96</code></a>kWh: Channel 29</li><li><a href="#obj-ai-97"><code>AI97</code></a>kWh: Channel 30</li><li><a href="#obj-ai-98"><code>AI98</code></a>kWh: Channel 31</li><li><a href="#obj-ai-99"><code>AI99</code></a>kWh: Channel 32</li><li><a href="#obj-ai-100"><code>AI100</code></a>kWh: Channel 33</li><li><a href="#obj-ai-101"><code>AI101</code></a>kWh: Channel 34</li><li><a href="#obj-ai-102"><code>AI102</code></a>kWh: Channel 35</li><li><a href="#obj-ai-103"><code>AI103</code></a>kWh: Channel 36</li><li><a href="#obj-ai-104"><code>AI104</code></a>kWh: Channel 37</li><li><a href="#obj-ai-105"><code>AI105</code></a>kWh: Channel 38</li><li><a href="#obj-ai-106"><code>AI106</code></a>kWh: Channel 39</li><li><a href="#obj-ai-107"><code>AI107</code></a>kWh: Channel 40</li><li><a href="#obj-ai-108"><code>AI108</code></a>kWh: Channel 41</li><li><a href="#obj-ai-109"><code>AI109</code></a>kWh: Channel 42</li><li><a href="#obj-ai-110"><code>AI110</code></a>kW: Channel 1</li><li><a href="#obj-ai-111"><code>AI111</code></a>kW: Channel 2</li><li><a href="#obj-ai-112"><code>AI112</code></a>kW: Channel 3</li><li><a href="#obj-ai-113"><code>AI113</code></a>kW: Channel 4</li><li><a href="#obj-ai-114"><code>AI114</code></a>kW: Channel 5</li><li><a href="#obj-ai-115"><code>AI115</code></a>kW: Channel 6</li><li><a href="#obj-ai-116"><code>AI116</code></a>kW: Channel 7</li><li><a href="#obj-ai-117"><code>AI117</code></a>kW: Channel 8</li><li><a href="#obj-ai-118"><code>AI118</code></a>kW: Channel 9</li><li><a href="#obj-ai-119"><code>AI119</code></a>kW: Channel 10</li><li><a href="#obj-ai-120"><code>AI120</code></a>kW: Channel 11</li><li><a href="#obj-ai-121"><code>AI121</code></a>kW: Channel 12</li><li><a href="#obj-ai-122"><code>AI122</code></a>kW: Channel 13</li><li><a href="#obj-ai-123"><code>AI123</code></a>kW: Channel 14</li><li><a href="#obj-ai-124"><code>AI124</code></a>kW: Channel 15</li><li><a href="#obj-ai-125"><code>AI125</code></a>kW: Channel 16</li><li><a href="#obj-ai-126"><code>AI126</code></a>kW: Channel 17</li><li><a href="#obj-ai-127"><code>AI127</code></a>kW: Channel 18</li><li><a href="#obj-ai-128"><code>AI128</code></a>kW: Channel 19</li><li><a href="#obj-ai-129"><code>AI129</code></a>kW: Channel 20</li><li><a href="#obj-ai-130"><code>AI130</code></a>kW: Channel 21</li><li><a href="#obj-ai-131"><code>AI131</code></a>kW: Channel 22</li><li><a href="#obj-ai-132"><code>AI132</code></a>kW: Channel 23</li><li><a href="#obj-ai-133"><code>AI133</code></a>kW: Channel 24</li><li><a href="#obj-ai-134"><code>AI134</code></a>kW: Channel 25</li><li><a href="#obj-ai-135"><code>AI135</code></a>kW: Channel 26</li><li><a href="#obj-ai-136"><code>AI136</code></a>kW: Channel 27</li><li><a href="#obj-ai-137"><code>AI137</code></a>kW: Channel 28</li><li><a href="#obj-ai-138"><code>AI138</code></a>kW: Channel 29</li><li><a href="#obj-ai-139"><code>AI139</code></a>kW: Channel 30</li><li><a href="#obj-ai-140"><code>AI140</code></a>kW: Channel 31</li><li><a href="#obj-ai-141"><code>AI141</code></a>kW: Channel 32</li><li><a href="#obj-ai-142"><code>AI142</code></a>kW: Channel 33</li><li><a href="#obj-ai-143"><code>AI143</code></a>kW: Channel 34</li><li><a href="#obj-ai-144"><code>AI144</code></a>kW: Channel 35</li><li><a href="#obj-ai-145"><code>AI145</code></a>kW: Channel 36</li><li><a href="#obj-ai-146"><code>AI146</code></a>kW: Channel 37</li><li><a href="#obj-ai-147"><code>AI147</code></a>kW: Channel 38</li><li><a href="#obj-ai-148"><code>AI148</code></a>kW: Channel 39</li><li><a href="#obj-ai-149"><code>AI149</code></a>kW: Channel 40</li><li><a href="#obj-ai-150"><code>AI150</code></a>kW: Channel 41</li><li><a href="#obj-ai-151"><code>AI151</code></a>kW: Channel 42</li><li><a href="#obj-ai-152"><code>AI152</code></a>Power Factor: Channel 1</li><li><a href="#obj-ai-153"><code>AI153</code></a>Power Factor: Channel 2</li><li><a href="#obj-ai-154"><code>AI154</code></a>Power Factor: Channel 3</li><li><a href="#obj-ai-155"><code>AI155</code></a>Power Factor: Channel 4</li><li><a href="#obj-ai-156"><code>AI156</code></a>Power Factor: Channel 5</li><li><a href="#obj-ai-157"><code>AI157</code></a>Power Factor: Channel 6</li><li><a href="#obj-ai-158"><code>AI158</code></a>Power Factor: Channel 7</li><li><a href="#obj-ai-159"><code>AI159</code></a>Power Factor: Channel 8</li><li><a href="#obj-ai-160"><code>AI160</code></a>Power Factor: Channel 9</li><li><a href="#obj-ai-161"><code>AI161</code></a>Power Factor: Channel 10</li><li><a href="#obj-ai-162"><code>AI162</code></a>Power Factor: Channel 11</li><li><a href="#obj-ai-163"><code>AI163</code></a>Power Factor: Channel 12</li><li><a href="#obj-ai-164"><code>AI164</code></a>Power Factor: Channel 13</li><li><a href="#obj-ai-165"><code>AI165</code></a>Power Factor: Channel 14</li><li><a href="#obj-ai-166"><code>AI166</code></a>Power Factor: Channel 15</li><li><a href="#obj-ai-167"><code>AI167</code></a>Power Factor: Channel 16</li><li><a href="#obj-ai-168"><code>AI168</code></a>Power Factor: Channel 17</li><li><a href="#obj-ai-169"><code>AI169</code></a>Power Factor: Channel 18</li><li><a href="#obj-ai-170"><code>AI170</code></a>Power Factor: Channel 19</li><li><a href="#obj-ai-171"><code>AI171</code></a>Power Factor: Channel 20</li><li><a href="#obj-ai-172"><code>AI172</code></a>Power Factor: Channel 21</li><li><a href="#obj-ai-173"><code>AI173</code></a>Power Factor: Channel 22</li><li><a href="#obj-ai-174"><code>AI174</code></a>Power Factor: Channel 23</li><li><a href="#obj-ai-175"><code>AI175</code></a>Power Factor: Channel 24</li><li><a href="#obj-ai-176"><code>AI176</code></a>Power Factor: Channel 25</li><li><a href="#obj-ai-177"><code>AI177</code></a>Power Factor: Channel 26</li><li><a href="#obj-ai-178"><code>AI178</code></a>Power Factor: Channel 27</li><li><a href="#obj-ai-179"><code>AI179</code></a>Power Factor: Channel 28</li><li><a href="#obj-ai-180"><code>AI180</code></a>Power Factor: Channel 29</li><li><a href="#obj-ai-181"><code>AI181</code></a>Power Factor: Channel 30</li><li><a href="#obj-ai-182"><code>AI182</code></a>Power Factor: Channel 31</li><li><a href="#obj-ai-183"><code>AI183</code></a>Power Factor: Channel 32</li><li><a href="#obj-ai-184"><code>AI184</code></a>Power Factor: Channel 33</li><li><a href="#obj-ai-185"><code>AI185</code></a>Power Factor: Channel 34</li><li><a href="#obj-ai-186"><code>AI186</code></a>Power Factor: Channel 35</li><li><a href="#obj-ai-187"><code>AI187</code></a>Power Factor: Channel 36</li><li><a href="#obj-ai-188"><code>AI188</code></a>Power Factor: Channel 37</li><li><a href="#obj-ai-189"><code>AI189</code></a>Power Factor: Channel 38</li><li><a href="#obj-ai-190"><code>AI190</code></a>Power Factor: Channel 39</li><li><a href="#obj-ai-191"><code>AI191</code></a>Power Factor: Channel 40</li><li><a href="#obj-ai-192"><code>AI192</code></a>Power Factor: Channel 41</li><li><a href="#obj-ai-193"><code>AI193</code></a>Power Factor: Channel 42</li><li><a href="#obj-ai-194"><code>AI194</code></a>Amps: Channel 1</li><li><a href="#obj-ai-195"><code>AI195</code></a>Amps: Channel 2</li><li><a href="#obj-ai-196"><code>AI196</code></a>Amps: Channel 3</li><li><a href="#obj-ai-197"><code>AI197</code></a>Amps: Channel 4</li><li><a href="#obj-ai-198"><code>AI198</code></a>Amps: Channel 5</li><li><a href="#obj-ai-199"><code>AI199</code></a>Amps: Channel 6</li><li><a href="#obj-ai-200"><code>AI200</code></a>Amps: Channel 7</li><li><a href="#obj-ai-201"><code>AI201</code></a>Amps: Channel 8</li><li><a href="#obj-ai-202"><code>AI202</code></a>Amps: Channel 9</li><li><a href="#obj-ai-203"><code>AI203</code></a>Amps: Channel 10</li><li><a href="#obj-ai-204"><code>AI204</code></a>Amps: Channel 11</li><li><a href="#obj-ai-205"><code>AI205</code></a>Amps: Channel 12</li><li><a href="#obj-ai-206"><code>AI206</code></a>Amps: Channel 13</li><li><a href="#obj-ai-207"><code>AI207</code></a>Amps: Channel 14</li><li><a href="#obj-ai-208"><code>AI208</code></a>Amps: Channel 15</li><li><a href="#obj-ai-209"><code>AI209</code></a>Amps: Channel 16</li><li><a href="#obj-ai-210"><code>AI210</code></a>Amps: Channel 17</li><li><a href="#obj-ai-211"><code>AI211</code></a>Amps: Channel 18</li><li><a href="#obj-ai-212"><code>AI212</code></a>Amps: Channel 19</li><li><a href="#obj-ai-213"><code>AI213</code></a>Amps: Channel 20</li><li><a href="#obj-ai-214"><code>AI214</code></a>Amps: Channel 21</li><li><a href="#obj-ai-215"><code>AI215</code></a>Amps: Channel 22</li><li><a href="#obj-ai-216"><code>AI216</code></a>Amps: Channel 23</li><li><a href="#obj-ai-217"><code>AI217</code></a>Amps: Channel 24</li><li><a href="#obj-ai-218"><code>AI218</code></a>Amps: Channel 25</li><li><a href="#obj-ai-219"><code>AI219</code></a>Amps: Channel 26</li><li><a href="#obj-ai-220"><code>AI220</code></a>Amps: Channel 27</li><li><a href="#obj-ai-221"><code>AI221</code></a>Amps: Channel 28</li><li><a href="#obj-ai-222"><code>AI222</code></a>Amps: Channel 29</li><li><a href="#obj-ai-223"><code>AI223</code></a>Amps: Channel 30</li><li><a href="#obj-ai-224"><code>AI224</code></a>Amps: Channel 31</li><li><a href="#obj-ai-225"><code>AI225</code></a>Amps: Channel 32</li><li><a href="#obj-ai-226"><code>AI226</code></a>Amps: Channel 33</li><li><a href="#obj-ai-227"><code>AI227</code></a>Amps: Channel 34</li><li><a href="#obj-ai-228"><code>AI228</code></a>Amps: Channel 35</li><li><a href="#obj-ai-229"><code>AI229</code></a>Amps: Channel 36</li><li><a href="#obj-ai-230"><code>AI230</code></a>Amps: Channel 37</li><li><a href="#obj-ai-231"><code>AI231</code></a>Amps: Channel 38</li><li><a href="#obj-ai-232"><code>AI232</code></a>Amps: Channel 39</li><li><a href="#obj-ai-233"><code>AI233</code></a>Amps: Channel 40</li><li><a href="#obj-ai-234"><code>AI234</code></a>Amps: Channel 41</li><li><a href="#obj-ai-235"><code>AI235</code></a>Amps: Channel 42</li><li><a href="#obj-ai-236"><code>AI236</code></a>kW Present Demand: Channel 1</li><li><a href="#obj-ai-237"><code>AI237</code></a>kW Present Demand: Channel 2</li><li><a href="#obj-ai-238"><code>AI238</code></a>kW Present Demand: Channel 3</li><li><a href="#obj-ai-239"><code>AI239</code></a>kW Present Demand: Channel 4</li><li><a href="#obj-ai-240"><code>AI240</code></a>kW Present Demand: Channel 5</li><li><a href="#obj-ai-241"><code>AI241</code></a>kW Present Demand: Channel 6</li><li><a href="#obj-ai-242"><code>AI242</code></a>kW Present Demand: Channel 7</li><li><a href="#obj-ai-243"><code>AI243</code></a>kW Present Demand: Channel 8</li><li><a href="#obj-ai-244"><code>AI244</code></a>kW Present Demand: Channel 9</li><li><a href="#obj-ai-245"><code>AI245</code></a>kW Present Demand: Channel 10</li><li><a href="#obj-ai-246"><code>AI246</code></a>kW Present Demand: Channel 11</li><li><a href="#obj-ai-247"><code>AI247</code></a>kW Present Demand: Channel 12</li><li><a href="#obj-ai-248"><code>AI248</code></a>kW Present Demand: Channel 13</li><li><a href="#obj-ai-249"><code>AI249</code></a>kW Present Demand: Channel 14</li><li><a href="#obj-ai-250"><code>AI250</code></a>kW Present Demand: Channel 15</li><li><a href="#obj-ai-251"><code>AI251</code></a>kW Present Demand: Channel 16</li><li><a href="#obj-ai-252"><code>AI252</code></a>kW Present Demand: Channel 17</li><li><a href="#obj-ai-253"><code>AI253</code></a>kW Present Demand: Channel 18</li><li><a href="#obj-ai-254"><code>AI254</code></a>kW Present Demand: Channel 19</li><li><a href="#obj-ai-255"><code>AI255</code></a>kW Present Demand: Channel 20</li><li><a href="#obj-ai-256"><code>AI256</code></a>kW Present Demand: Channel 21</li><li><a href="#obj-ai-257"><code>AI257</code></a>kW Present Demand: Channel 22</li><li><a href="#obj-ai-258"><code>AI258</code></a>kW Present Demand: Channel 23</li><li><a href="#obj-ai-259"><code>AI259</code></a>kW Present Demand: Channel 24</li><li><a href="#obj-ai-260"><code>AI260</code></a>kW Present Demand: Channel 25</li><li><a href="#obj-ai-261"><code>AI261</code></a>kW Present Demand: Channel 26</li><li><a href="#obj-ai-262"><code>AI262</code></a>kW Present Demand: Channel 27</li><li><a href="#obj-ai-263"><code>AI263</code></a>kW Present Demand: Channel 28</li><li><a href="#obj-ai-264"><code>AI264</code></a>kW Present Demand: Channel 29</li><li><a href="#obj-ai-265"><code>AI265</code></a>kW Present Demand: Channel 30</li><li><a href="#obj-ai-266"><code>AI266</code></a>kW Present Demand: Channel 31</li><li><a href="#obj-ai-267"><code>AI267</code></a>kW Present Demand: Channel 32</li><li><a href="#obj-ai-268"><code>AI268</code></a>kW Present Demand: Channel 33</li><li><a href="#obj-ai-269"><code>AI269</code></a>kW Present Demand: Channel 34</li><li><a href="#obj-ai-270"><code>AI270</code></a>kW Present Demand: Channel 35</li><li><a href="#obj-ai-271"><code>AI271</code></a>kW Present Demand: Channel 36</li><li><a href="#obj-ai-272"><code>AI272</code></a>kW Present Demand: Channel 37</li><li><a href="#obj-ai-273"><code>AI273</code></a>kW Present Demand: Channel 38</li><li><a href="#obj-ai-274"><code>AI274</code></a>kW Present Demand: Channel 39</li><li><a href="#obj-ai-275"><code>AI275</code></a>kW Present Demand: Channel 40</li><li><a href="#obj-ai-276"><code>AI276</code></a>kW Present Demand: Channel 41</li><li><a href="#obj-ai-277"><code>AI277</code></a>kW Present Demand: Channel 42</li><li><a href="#obj-ai-278"><code>AI278</code></a>kW Max Demand: Channel 1</li><li><a href="#obj-ai-279"><code>AI279</code></a>kW Max Demand: Channel 2</li><li><a href="#obj-ai-280"><code>AI280</code></a>kW Max Demand: Channel 3</li><li><a href="#obj-ai-281"><code>AI281</code></a>kW Max Demand: Channel 4</li><li><a href="#obj-ai-282"><code>AI282</code></a>kW Max Demand: Channel 5</li><li><a href="#obj-ai-283"><code>AI283</code></a>kW Max Demand: Channel 6</li><li><a href="#obj-ai-284"><code>AI284</code></a>kW Max Demand: Channel 7</li><li><a href="#obj-ai-285"><code>AI285</code></a>kW Max Demand: Channel 8</li><li><a href="#obj-ai-286"><code>AI286</code></a>kW Max Demand: Channel 9</li><li><a href="#obj-ai-287"><code>AI287</code></a>kW Max Demand: Channel 10</li><li><a href="#obj-ai-288"><code>AI288</code></a>kW Max Demand: Channel 11</li><li><a href="#obj-ai-289"><code>AI289</code></a>kW Max Demand: Channel 12</li><li><a href="#obj-ai-290"><code>AI290</code></a>kW Max Demand: Channel 13</li><li><a href="#obj-ai-291"><code>AI291</code></a>kW Max Demand: Channel 14</li><li><a href="#obj-ai-292"><code>AI292</code></a>kW Max Demand: Channel 15</li><li><a href="#obj-ai-293"><code>AI293</code></a>kW Max Demand: Channel 16</li><li><a href="#obj-ai-294"><code>AI294</code></a>kW Max Demand: Channel 17</li><li><a href="#obj-ai-295"><code>AI295</code></a>kW Max Demand: Channel 18</li><li><a href="#obj-ai-296"><code>AI296</code></a>kW Max Demand: Channel 19</li><li><a href="#obj-ai-297"><code>AI297</code></a>kW Max Demand: Channel 20</li><li><a href="#obj-ai-298"><code>AI298</code></a>kW Max Demand: Channel 21</li><li><a href="#obj-ai-299"><code>AI299</code></a>kW Max Demand: Channel 22</li><li><a href="#obj-ai-300"><code>AI300</code></a>kW Max Demand: Channel 23</li><li><a href="#obj-ai-301"><code>AI301</code></a>kW Max Demand: Channel 24</li><li><a href="#obj-ai-302"><code>AI302</code></a>kW Max Demand: Channel 25</li><li><a href="#obj-ai-303"><code>AI303</code></a>kW Max Demand: Channel 26</li><li><a href="#obj-ai-304"><code>AI304</code></a>kW Max Demand: Channel 27</li><li><a href="#obj-ai-305"><code>AI305</code></a>kW Max Demand: Channel 28</li><li><a href="#obj-ai-306"><code>AI306</code></a>kW Max Demand: Channel 29</li><li><a href="#obj-ai-307"><code>AI307</code></a>kW Max Demand: Channel 30</li><li><a href="#obj-ai-308"><code>AI308</code></a>kW Max Demand: Channel 31</li><li><a href="#obj-ai-309"><code>AI309</code></a>kW Max Demand: Channel 32</li><li><a href="#obj-ai-310"><code>AI310</code></a>kW Max Demand: Channel 33</li><li><a href="#obj-ai-311"><code>AI311</code></a>kW Max Demand: Channel 34</li><li><a href="#obj-ai-312"><code>AI312</code></a>kW Max Demand: Channel 35</li><li><a href="#obj-ai-313"><code>AI313</code></a>kW Max Demand: Channel 36</li><li><a href="#obj-ai-314"><code>AI314</code></a>kW Max Demand: Channel 37</li><li><a href="#obj-ai-315"><code>AI315</code></a>kW Max Demand: Channel 38</li><li><a href="#obj-ai-316"><code>AI316</code></a>kW Max Demand: Channel 39</li><li><a href="#obj-ai-317"><code>AI317</code></a>kW Max Demand: Channel 40</li><li><a href="#obj-ai-318"><code>AI318</code></a>kW Max Demand: Channel 41</li><li><a href="#obj-ai-319"><code>AI319</code></a>kW Max Demand: Channel 42</li><li><a href="#obj-ai-320"><code>AI320</code></a>Amps Present Demand: Channel 1</li><li><a href="#obj-ai-321"><code>AI321</code></a>Amps Present Demand: Channel 2</li><li><a href="#obj-ai-322"><code>AI322</code></a>Amps Present Demand: Channel 3</li><li><a href="#obj-ai-323"><code>AI323</code></a>Amps Present Demand: Channel 4</li><li><a href="#obj-ai-324"><code>AI324</code></a>Amps Present Demand: Channel 5</li><li><a href="#obj-ai-325"><code>AI325</code></a>Amps Present Demand: Channel 6</li><li><a href="#obj-ai-326"><code>AI326</code></a>Amps Present Demand: Channel 7</li><li><a href="#obj-ai-327"><code>AI327</code></a>Amps Present Demand: Channel 8</li><li><a href="#obj-ai-328"><code>AI328</code></a>Amps Present Demand: Channel 9</li><li><a href="#obj-ai-329"><code>AI329</code></a>Amps Present Demand: Channel 10</li><li><a href="#obj-ai-330"><code>AI330</code></a>Amps Present Demand: Channel 11</li><li><a href="#obj-ai-331"><code>AI331</code></a>Amps Present Demand: Channel 12</li><li><a href="#obj-ai-332"><code>AI332</code></a>Amps Present Demand: Channel 13</li><li><a href="#obj-ai-333"><code>AI333</code></a>Amps Present Demand: Channel 14</li><li><a href="#obj-ai-334"><code>AI334</code></a>Amps Present Demand: Channel 15</li><li><a href="#obj-ai-335"><code>AI335</code></a>Amps Present Demand: Channel 16</li><li><a href="#obj-ai-336"><code>AI336</code></a>Amps Present Demand: Channel 17</li><li><a href="#obj-ai-337"><code>AI337</code></a>Amps Present Demand: Channel 18</li><li><a href="#obj-ai-338"><code>AI338</code></a>Amps Present Demand: Channel 19</li><li><a href="#obj-ai-339"><code>AI339</code></a>Amps Present Demand: Channel 20</li><li><a href="#obj-ai-340"><code>AI340</code></a>Amps Present Demand: Channel 21</li><li><a href="#obj-ai-341"><code>AI341</code></a>Amps Present Demand: Channel 22</li><li><a href="#obj-ai-342"><code>AI342</code></a>Amps Present Demand: Channel 23</li><li><a href="#obj-ai-343"><code>AI343</code></a>Amps Present Demand: Channel 24</li><li><a href="#obj-ai-344"><code>AI344</code></a>Amps Present Demand: Channel 25</li><li><a href="#obj-ai-345"><code>AI345</code></a>Amps Present Demand: Channel 26</li><li><a href="#obj-ai-346"><code>AI346</code></a>Amps Present Demand: Channel 27</li><li><a href="#obj-ai-347"><code>AI347</code></a>Amps Present Demand: Channel 28</li><li><a href="#obj-ai-348"><code>AI348</code></a>Amps Present Demand: Channel 29</li><li><a href="#obj-ai-349"><code>AI349</code></a>Amps Present Demand: Channel 30</li><li><a href="#obj-ai-350"><code>AI350</code></a>Amps Present Demand: Channel 31</li><li><a href="#obj-ai-351"><code>AI351</code></a>Amps Present Demand: Channel 32</li><li><a href="#obj-ai-352"><code>AI352</code></a>Amps Present Demand: Channel 33</li><li><a href="#obj-ai-353"><code>AI353</code></a>Amps Present Demand: Channel 34</li><li><a href="#obj-ai-354"><code>AI354</code></a>Amps Present Demand: Channel 35</li><li><a href="#obj-ai-355"><code>AI355</code></a>Amps Present Demand: Channel 36</li><li><a href="#obj-ai-356"><code>AI356</code></a>Amps Present Demand: Channel 37</li><li><a href="#obj-ai-357"><code>AI357</code></a>Amps Present Demand: Channel 38</li><li><a href="#obj-ai-358"><code>AI358</code></a>Amps Present Demand: Channel 39</li><li><a href="#obj-ai-359"><code>AI359</code></a>Amps Present Demand: Channel 40</li><li><a href="#obj-ai-360"><code>AI360</code></a>Amps Present Demand: Channel 41</li><li><a href="#obj-ai-361"><code>AI361</code></a>Amps Present Demand: Channel 42</li><li><a href="#obj-ai-362"><code>AI362</code></a>Amps Max Demand: Channel 1</li><li><a href="#obj-ai-363"><code>AI363</code></a>Amps Max Demand: Channel 2</li><li><a href="#obj-ai-364"><code>AI364</code></a>Amps Max Demand: Channel 3</li><li><a href="#obj-ai-365"><code>AI365</code></a>Amps Max Demand: Channel 4</li><li><a href="#obj-ai-366"><code>AI366</code></a>Amps Max Demand: Channel 5</li><li><a href="#obj-ai-367"><code>AI367</code></a>Amps Max Demand: Channel 6</li><li><a href="#obj-ai-368"><code>AI368</code></a>Amps Max Demand: Channel 7</li><li><a href="#obj-ai-369"><code>AI369</code></a>Amps Max Demand: Channel 8</li><li><a href="#obj-ai-370"><code>AI370</code></a>Amps Max Demand: Channel 9</li><li><a href="#obj-ai-371"><code>AI371</code></a>Amps Max Demand: Channel 10</li><li><a href="#obj-ai-372"><code>AI372</code></a>Amps Max Demand: Channel 11</li><li><a href="#obj-ai-373"><code>AI373</code></a>Amps Max Demand: Channel 12</li><li><a href="#obj-ai-374"><code>AI374</code></a>Amps Max Demand: Channel 13</li><li><a href="#obj-ai-375"><code>AI375</code></a>Amps Max Demand: Channel 14</li><li><a href="#obj-ai-376"><code>AI376</code></a>Amps Max Demand: Channel 15</li><li><a href="#obj-ai-377"><code>AI377</code></a>Amps Max Demand: Channel 16</li><li><a href="#obj-ai-378"><code>AI378</code></a>Amps Max Demand: Channel 17</li><li><a href="#obj-ai-379"><code>AI379</code></a>Amps Max Demand: Channel 18</li><li><a href="#obj-ai-380"><code>AI380</code></a>Amps Max Demand: Channel 19</li><li><a href="#obj-ai-381"><code>AI381</code></a>Amps Max Demand: Channel 20</li><li><a href="#obj-ai-382"><code>AI382</code></a>Amps Max Demand: Channel 21</li><li><a href="#obj-ai-383"><code>AI383</code></a>Amps Max Demand: Channel 22</li><li><a href="#obj-ai-384"><code>AI384</code></a>Amps Max Demand: Channel 23</li><li><a href="#obj-ai-385"><code>AI385</code></a>Amps Max Demand: Channel 24</li><li><a href="#obj-ai-386"><code>AI386</code></a>Amps Max Demand: Channel 25</li><li><a href="#obj-ai-387"><code>AI387</code></a>Amps Max Demand: Channel 26</li><li><a href="#obj-ai-388"><code>AI388</code></a>Amps Max Demand: Channel 27</li><li><a href="#obj-ai-389"><code>AI389</code></a>Amps Max Demand: Channel 28</li><li><a href="#obj-ai-390"><code>AI390</code></a>Amps Max Demand: Channel 29</li><li><a href="#obj-ai-391"><code>AI391</code></a>Amps Max Demand: Channel 30</li><li><a href="#obj-ai-392"><code>AI392</code></a>Amps Max Demand: Channel 31</li><li><a href="#obj-ai-393"><code>AI393</code></a>Amps Max Demand: Channel 32</li><li><a href="#obj-ai-394"><code>AI394</code></a>Amps Max Demand: Channel 33</li><li><a href="#obj-ai-395"><code>AI395</code></a>Amps Max Demand: Channel 34</li><li><a href="#obj-ai-396"><code>AI396</code></a>Amps Max Demand: Channel 35</li><li><a href="#obj-ai-397"><code>AI397</code></a>Amps Max Demand: Channel 36</li><li><a href="#obj-ai-398"><code>AI398</code></a>Amps Max Demand: Channel 37</li><li><a href="#obj-ai-399"><code>AI399</code></a>Amps Max Demand: Channel 38</li><li><a href="#obj-ai-400"><code>AI400</code></a>Amps Max Demand: Channel 39</li><li><a href="#obj-ai-401"><code>AI401</code></a>Amps Max Demand: Channel 40</li><li><a href="#obj-ai-402"><code>AI402</code></a>Amps Max Demand: Channel 41</li><li><a href="#obj-ai-403"><code>AI403</code></a>Amps Max Demand: Channel 42</li><li><a href="#obj-ai-404"><code>AI404</code></a>kW Max Total: Channel 1</li><li><a href="#obj-ai-405"><code>AI405</code></a>kW Max Total: Channel 2</li><li><a href="#obj-ai-406"><code>AI406</code></a>kW Max Total: Channel 3</li><li><a href="#obj-ai-407"><code>AI407</code></a>kW Max Total: Channel 4</li><li><a href="#obj-ai-408"><code>AI408</code></a>kW Max Total: Channel 5</li><li><a href="#obj-ai-409"><code>AI409</code></a>kW Max Total: Channel 6</li><li><a href="#obj-ai-410"><code>AI410</code></a>kW Max Total: Channel 7</li><li><a href="#obj-ai-411"><code>AI411</code></a>kW Max Total: Channel 8</li><li><a href="#obj-ai-412"><code>AI412</code></a>kW Max Total: Channel 9</li><li><a href="#obj-ai-413"><code>AI413</code></a>kW Max Total: Channel 10</li><li><a href="#obj-ai-414"><code>AI414</code></a>kW Max Total: Channel 11</li><li><a href="#obj-ai-415"><code>AI415</code></a>kW Max Total: Channel 12</li><li><a href="#obj-ai-416"><code>AI416</code></a>kW Max Total: Channel 13</li><li><a href="#obj-ai-417"><code>AI417</code></a>kW Max Total: Channel 14</li><li><a href="#obj-ai-418"><code>AI418</code></a>kW Max Total: Channel 15</li><li><a href="#obj-ai-419"><code>AI419</code></a>kW Max Total: Channel 16</li><li><a href="#obj-ai-420"><code>AI420</code></a>kW Max Total: Channel 17</li><li><a href="#obj-ai-421"><code>AI421</code></a>kW Max Total: Channel 18</li><li><a href="#obj-ai-422"><code>AI422</code></a>kW Max Total: Channel 19</li><li><a href="#obj-ai-423"><code>AI423</code></a>kW Max Total: Channel 20</li><li><a href="#obj-ai-424"><code>AI424</code></a>kW Max Total: Channel 21</li><li><a href="#obj-ai-425"><code>AI425</code></a>kW Max Total: Channel 22</li><li><a href="#obj-ai-426"><code>AI426</code></a>kW Max Total: Channel 23</li><li><a href="#obj-ai-427"><code>AI427</code></a>kW Max Total: Channel 24</li><li><a href="#obj-ai-428"><code>AI428</code></a>kW Max Total: Channel 25</li><li><a href="#obj-ai-429"><code>AI429</code></a>kW Max Total: Channel 26</li><li><a href="#obj-ai-430"><code>AI430</code></a>kW Max Total: Channel 27</li><li><a href="#obj-ai-431"><code>AI431</code></a>kW Max Total: Channel 28</li><li><a href="#obj-ai-432"><code>AI432</code></a>kW Max Total: Channel 29</li><li><a href="#obj-ai-433"><code>AI433</code></a>kW Max Total: Channel 30</li><li><a href="#obj-ai-434"><code>AI434</code></a>kW Max Total: Channel 31</li><li><a href="#obj-ai-435"><code>AI435</code></a>kW Max Total: Channel 32</li><li><a href="#obj-ai-436"><code>AI436</code></a>kW Max Total: Channel 33</li><li><a href="#obj-ai-437"><code>AI437</code></a>kW Max Total: Channel 34</li><li><a href="#obj-ai-438"><code>AI438</code></a>kW Max Total: Channel 35</li><li><a href="#obj-ai-439"><code>AI439</code></a>kW Max Total: Channel 36</li><li><a href="#obj-ai-440"><code>AI440</code></a>kW Max Total: Channel 37</li><li><a href="#obj-ai-441"><code>AI441</code></a>kW Max Total: Channel 38</li><li><a href="#obj-ai-442"><code>AI442</code></a>kW Max Total: Channel 39</li><li><a href="#obj-ai-443"><code>AI443</code></a>kW Max Total: Channel 40</li><li><a href="#obj-ai-444"><code>AI444</code></a>kW Max Total: Channel 41</li><li><a href="#obj-ai-445"><code>AI445</code></a>kW Max Total: Channel 42</li><li><a href="#obj-ai-446"><code>AI446</code></a>Max Amps: Channel 1</li><li><a href="#obj-ai-447"><code>AI447</code></a>Max Amps: Channel 2</li><li><a href="#obj-ai-448"><code>AI448</code></a>Max Amps: Channel 3</li><li><a href="#obj-ai-449"><code>AI449</code></a>Max Amps: Channel 4</li><li><a href="#obj-ai-450"><code>AI450</code></a>Max Amps: Channel 5</li><li><a href="#obj-ai-451"><code>AI451</code></a>Max Amps: Channel 6</li><li><a href="#obj-ai-452"><code>AI452</code></a>Max Amps: Channel 7</li><li><a href="#obj-ai-453"><code>AI453</code></a>Max Amps: Channel 8</li><li><a href="#obj-ai-454"><code>AI454</code></a>Max Amps: Channel 9</li><li><a href="#obj-ai-455"><code>AI455</code></a>Max Amps: Channel 10</li><li><a href="#obj-ai-456"><code>AI456</code></a>Max Amps: Channel 11</li><li><a href="#obj-ai-457"><code>AI457</code></a>Max Amps: Channel 12</li><li><a href="#obj-ai-458"><code>AI458</code></a>Max Amps: Channel 13</li><li><a href="#obj-ai-459"><code>AI459</code></a>Max Amps: Channel 14</li><li><a href="#obj-ai-460"><code>AI460</code></a>Max Amps: Channel 15</li><li><a href="#obj-ai-461"><code>AI461</code></a>Max Amps: Channel 16</li><li><a href="#obj-ai-462"><code>AI462</code></a>Max Amps: Channel 17</li><li><a href="#obj-ai-463"><code>AI463</code></a>Max Amps: Channel 18</li><li><a href="#obj-ai-464"><code>AI464</code></a>Max Amps: Channel 19</li><li><a href="#obj-ai-465"><code>AI465</code></a>Max Amps: Channel 20</li><li><a href="#obj-ai-466"><code>AI466</code></a>Max Amps: Channel 21</li><li><a href="#obj-ai-467"><code>AI467</code></a>Max Amps: Channel 22</li><li><a href="#obj-ai-468"><code>AI468</code></a>Max Amps: Channel 23</li><li><a href="#obj-ai-469"><code>AI469</code></a>Max Amps: Channel 24</li><li><a href="#obj-ai-470"><code>AI470</code></a>Max Amps: Channel 25</li><li><a href="#obj-ai-471"><code>AI471</code></a>Max Amps: Channel 26</li><li><a href="#obj-ai-472"><code>AI472</code></a>Max Amps: Channel 27</li><li><a href="#obj-ai-473"><code>AI473</code></a>Max Amps: Channel 28</li><li><a href="#obj-ai-474"><code>AI474</code></a>Max Amps: Channel 29</li><li><a href="#obj-ai-475"><code>AI475</code></a>Max Amps: Channel 30</li><li><a href="#obj-ai-476"><code>AI476</code></a>Max Amps: Channel 31</li><li><a href="#obj-ai-477"><code>AI477</code></a>Max Amps: Channel 32</li><li><a href="#obj-ai-478"><code>AI478</code></a>Max Amps: Channel 33</li><li><a href="#obj-ai-479"><code>AI479</code></a>Max Amps: Channel 34</li><li><a href="#obj-ai-480"><code>AI480</code></a>Max Amps: Channel 35</li><li><a href="#obj-ai-481"><code>AI481</code></a>Max Amps: Channel 36</li><li><a href="#obj-ai-482"><code>AI482</code></a>Max Amps: Channel 37</li><li><a href="#obj-ai-483"><code>AI483</code></a>Max Amps: Channel 38</li><li><a href="#obj-ai-484"><code>AI484</code></a>Max Amps: Channel 39</li><li><a href="#obj-ai-485"><code>AI485</code></a>Max Amps: Channel 40</li><li><a href="#obj-ai-486"><code>AI486</code></a>Max Amps: Channel 41</li><li><a href="#obj-ai-487"><code>AI487</code></a>Max Amps: Channel 42</li><li><a href="#obj-ai-488"><code>AI488</code></a>kVA: Channel 1</li><li><a href="#obj-ai-489"><code>AI489</code></a>kVA: Channel 2</li><li><a href="#obj-ai-490"><code>AI490</code></a>kVA: Channel 3</li><li><a href="#obj-ai-491"><code>AI491</code></a>kVA: Channel 4</li><li><a href="#obj-ai-492"><code>AI492</code></a>kVA: Channel 5</li><li><a href="#obj-ai-493"><code>AI493</code></a>kVA: Channel 6</li><li><a href="#obj-ai-494"><code>AI494</code></a>kVA: Channel 7</li><li><a href="#obj-ai-495"><code>AI495</code></a>kVA: Channel 8</li><li><a href="#obj-ai-496"><code>AI496</code></a>kVA: Channel 9</li><li><a href="#obj-ai-497"><code>AI497</code></a>kVA: Channel 10</li><li><a href="#obj-ai-498"><code>AI498</code></a>kVA: Channel 11</li><li><a href="#obj-ai-499"><code>AI499</code></a>kVA: Channel 12</li><li><a href="#obj-ai-500"><code>AI500</code></a>kVA: Channel 13</li><li><a href="#obj-ai-501"><code>AI501</code></a>kVA: Channel 14</li><li><a href="#obj-ai-502"><code>AI502</code></a>kVA: Channel 15</li><li><a href="#obj-ai-503"><code>AI503</code></a>kVA: Channel 16</li><li><a href="#obj-ai-504"><code>AI504</code></a>kVA: Channel 17</li><li><a href="#obj-ai-505"><code>AI505</code></a>kVA: Channel 18</li><li><a href="#obj-ai-506"><code>AI506</code></a>kVA: Channel 19</li><li><a href="#obj-ai-507"><code>AI507</code></a>kVA: Channel 20</li><li><a href="#obj-ai-508"><code>AI508</code></a>kVA: Channel 21</li><li><a href="#obj-ai-509"><code>AI509</code></a>kVA: Channel 22</li><li><a href="#obj-ai-510"><code>AI510</code></a>kVA: Channel 23</li><li><a href="#obj-ai-511"><code>AI511</code></a>kVA: Channel 24</li><li><a href="#obj-ai-512"><code>AI512</code></a>kVA: Channel 25</li><li><a href="#obj-ai-513"><code>AI513</code></a>kVA: Channel 26</li><li><a href="#obj-ai-514"><code>AI514</code></a>kVA: Channel 27</li><li><a href="#obj-ai-515"><code>AI515</code></a>kVA: Channel 28</li><li><a href="#obj-ai-516"><code>AI516</code></a>kVA: Channel 29</li><li><a href="#obj-ai-517"><code>AI517</code></a>kVA: Channel 30</li><li><a href="#obj-ai-518"><code>AI518</code></a>kVA: Channel 31</li><li><a href="#obj-ai-519"><code>AI519</code></a>kVA: Channel 32</li><li><a href="#obj-ai-520"><code>AI520</code></a>kVA: Channel 33</li><li><a href="#obj-ai-521"><code>AI521</code></a>kVA: Channel 34</li><li><a href="#obj-ai-522"><code>AI522</code></a>kVA: Channel 35</li><li><a href="#obj-ai-523"><code>AI523</code></a>kVA: Channel 36</li><li><a href="#obj-ai-524"><code>AI524</code></a>kVA: Channel 37</li><li><a href="#obj-ai-525"><code>AI525</code></a>kVA: Channel 38</li><li><a href="#obj-ai-526"><code>AI526</code></a>kVA: Channel 39</li><li><a href="#obj-ai-527"><code>AI527</code></a>kVA: Channel 40</li><li><a href="#obj-ai-528"><code>AI528</code></a>kVA: Channel 41</li><li><a href="#obj-ai-529"><code>AI529</code></a>kVA: Channel 42</li><li><a href="#obj-ai-530"><code>AI530</code></a>Amp Phase Angle: Aux Phase 1 (Ch 43)</li><li><a href="#obj-ai-531"><code>AI531</code></a>Amp Phase Angle: Aux Phase 2 (Ch 44)</li><li><a href="#obj-ai-532"><code>AI532</code></a>Amp Phase Angle: Aux Phase 3 (Ch 45)</li><li><a href="#obj-ai-533"><code>AI533</code></a>Volt Phase Angle: Aux Phase 1 (Ch 43)</li><li><a href="#obj-ai-534"><code>AI534</code></a>Volt Phase Angle: Aux Phase 2 (Ch 44)</li><li><a href="#obj-ai-535"><code>AI535</code></a>Volt Phase Angle: Aux Phase 3 (Ch 45)</li><li><a href="#obj-ai-536"><code>AI536</code></a>Non-Latching Alarm Logical Circuit 1</li><li><a href="#obj-ai-537"><code>AI537</code></a>Non-Latching Alarm Logical Circuit 2</li><li><a href="#obj-ai-538"><code>AI538</code></a>Non-Latching Alarm Logical Circuit 3</li><li><a href="#obj-ai-539"><code>AI539</code></a>Non-Latching Alarm Logical Circuit 4</li><li><a href="#obj-ai-540"><code>AI540</code></a>Non-Latching Alarm Logical Circuit 5</li><li><a href="#obj-ai-541"><code>AI541</code></a>Non-Latching Alarm Logical Circuit 6</li><li><a href="#obj-ai-542"><code>AI542</code></a>Non-Latching Alarm Logical Circuit 7</li><li><a href="#obj-ai-543"><code>AI543</code></a>Non-Latching Alarm Logical Circuit 8</li><li><a href="#obj-ai-544"><code>AI544</code></a>Non-Latching Alarm Logical Circuit 9</li><li><a href="#obj-ai-545"><code>AI545</code></a>Non-Latching Alarm Logical Circuit 10</li><li><a href="#obj-ai-546"><code>AI546</code></a>Non-Latching Alarm Logical Circuit 11</li><li><a href="#obj-ai-547"><code>AI547</code></a>Non-Latching Alarm Logical Circuit 12</li><li><a href="#obj-ai-548"><code>AI548</code></a>Non-Latching Alarm Logical Circuit 13</li><li><a href="#obj-ai-549"><code>AI549</code></a>Non-Latching Alarm Logical Circuit 14</li><li><a href="#obj-ai-550"><code>AI550</code></a>Non-Latching Alarm Logical Circuit 15</li><li><a href="#obj-ai-551"><code>AI551</code></a>Non-Latching Alarm Logical Circuit 16</li><li><a href="#obj-ai-552"><code>AI552</code></a>Non-Latching Alarm Logical Circuit 17</li><li><a href="#obj-ai-553"><code>AI553</code></a>Non-Latching Alarm Logical Circuit 18</li><li><a href="#obj-ai-554"><code>AI554</code></a>Non-Latching Alarm Logical Circuit 19</li><li><a href="#obj-ai-555"><code>AI555</code></a>Non-Latching Alarm Logical Circuit 20</li><li><a href="#obj-ai-556"><code>AI556</code></a>Non-Latching Alarm Logical Circuit 21</li><li><a href="#obj-ai-557"><code>AI557</code></a>Non-Latching Alarm Logical Circuit 22</li><li><a href="#obj-ai-558"><code>AI558</code></a>Non-Latching Alarm Logical Circuit 23</li><li><a href="#obj-ai-559"><code>AI559</code></a>Non-Latching Alarm Logical Circuit 24</li><li><a href="#obj-ai-560"><code>AI560</code></a>Non-Latching Alarm Logical Circuit 25</li><li><a href="#obj-ai-561"><code>AI561</code></a>Non-Latching Alarm Logical Circuit 26</li><li><a href="#obj-ai-562"><code>AI562</code></a>Non-Latching Alarm Logical Circuit 27</li><li><a href="#obj-ai-563"><code>AI563</code></a>Non-Latching Alarm Logical Circuit 28</li><li><a href="#obj-ai-564"><code>AI564</code></a>Non-Latching Alarm Logical Circuit 29</li><li><a href="#obj-ai-565"><code>AI565</code></a>Non-Latching Alarm Logical Circuit 30</li><li><a href="#obj-ai-566"><code>AI566</code></a>Non-Latching Alarm Logical Circuit 31</li><li><a href="#obj-ai-567"><code>AI567</code></a>Non-Latching Alarm Logical Circuit 32</li><li><a href="#obj-ai-568"><code>AI568</code></a>Non-Latching Alarm Logical Circuit 33</li><li><a href="#obj-ai-569"><code>AI569</code></a>Non-Latching Alarm Logical Circuit 34</li><li><a href="#obj-ai-570"><code>AI570</code></a>Non-Latching Alarm Logical Circuit 35</li><li><a href="#obj-ai-571"><code>AI571</code></a>Non-Latching Alarm Logical Circuit 36</li><li><a href="#obj-ai-572"><code>AI572</code></a>Non-Latching Alarm Logical Circuit 37</li><li><a href="#obj-ai-573"><code>AI573</code></a>Non-Latching Alarm Logical Circuit 38</li><li><a href="#obj-ai-574"><code>AI574</code></a>Non-Latching Alarm Logical Circuit 39</li><li><a href="#obj-ai-575"><code>AI575</code></a>Non-Latching Alarm Logical Circuit 30</li><li><a href="#obj-ai-576"><code>AI576</code></a>Non-Latching Alarm Logical Circuit 41</li><li><a href="#obj-ai-577"><code>AI577</code></a>Non-Latching Alarm Logical Circuit 42</li><li><a href="#obj-ai-578"><code>AI578</code></a>Non-Latching Alarm Logical Circuit 43</li><li><a href="#obj-ai-579"><code>AI579</code></a>Non-Latching Alarm Logical Circuit 44</li><li><a href="#obj-ai-580"><code>AI580</code></a>Non-Latching Alarm Logical Circuit 45</li><li><a href="#obj-ai-581"><code>AI581</code></a>Non-Latching Alarm Logical Circuit 46</li><li><a href="#obj-ai-582"><code>AI582</code></a>Number of Channels Logical Circuit 1</li><li><a href="#obj-ai-583"><code>AI583</code></a>Number of Channels Logical Circuit 2</li><li><a href="#obj-ai-584"><code>AI584</code></a>Number of Channels Logical Circuit 3</li><li><a href="#obj-ai-585"><code>AI585</code></a>Number of Channels Logical Circuit 4</li><li><a href="#obj-ai-586"><code>AI586</code></a>Number of Channels Logical Circuit 5</li><li><a href="#obj-ai-587"><code>AI587</code></a>Number of Channels Logical Circuit 6</li><li><a href="#obj-ai-588"><code>AI588</code></a>Number of Channels Logical Circuit 7</li><li><a href="#obj-ai-589"><code>AI589</code></a>Number of Channels Logical Circuit 8</li><li><a href="#obj-ai-590"><code>AI590</code></a>Number of Channels Logical Circuit 9</li><li><a href="#obj-ai-591"><code>AI591</code></a>Number of Channels Logical Circuit 10</li><li><a href="#obj-ai-592"><code>AI592</code></a>Number of Channels Logical Circuit 11</li><li><a href="#obj-ai-593"><code>AI593</code></a>Number of Channels Logical Circuit 12</li><li><a href="#obj-ai-594"><code>AI594</code></a>Number of Channels Logical Circuit 13</li><li><a href="#obj-ai-595"><code>AI595</code></a>Number of Channels Logical Circuit 14</li><li><a href="#obj-ai-596"><code>AI596</code></a>Number of Channels Logical Circuit 15</li><li><a href="#obj-ai-597"><code>AI597</code></a>Number of Channels Logical Circuit 16</li><li><a href="#obj-ai-598"><code>AI598</code></a>Number of Channels Logical Circuit 17</li><li><a href="#obj-ai-599"><code>AI599</code></a>Number of Channels Logical Circuit 18</li><li><a href="#obj-ai-600"><code>AI600</code></a>Number of Channels Logical Circuit 19</li><li><a href="#obj-ai-601"><code>AI601</code></a>Number of Channels Logical Circuit 20</li><li><a href="#obj-ai-602"><code>AI602</code></a>Number of Channels Logical Circuit 21</li><li><a href="#obj-ai-603"><code>AI603</code></a>Number of Channels Logical Circuit 22</li><li><a href="#obj-ai-604"><code>AI604</code></a>Number of Channels Logical Circuit 23</li><li><a href="#obj-ai-605"><code>AI605</code></a>Number of Channels Logical Circuit 24</li><li><a href="#obj-ai-606"><code>AI606</code></a>Number of Channels Logical Circuit 25</li><li><a href="#obj-ai-607"><code>AI607</code></a>Number of Channels Logical Circuit 26</li><li><a href="#obj-ai-608"><code>AI608</code></a>Number of Channels Logical Circuit 27</li><li><a href="#obj-ai-609"><code>AI609</code></a>Number of Channels Logical Circuit 28</li><li><a href="#obj-ai-610"><code>AI610</code></a>Number of Channels Logical Circuit 29</li><li><a href="#obj-ai-611"><code>AI611</code></a>Number of Channels Logical Circuit 30</li><li><a href="#obj-ai-612"><code>AI612</code></a>Number of Channels Logical Circuit 31</li><li><a href="#obj-ai-613"><code>AI613</code></a>Number of Channels Logical Circuit 32</li><li><a href="#obj-ai-614"><code>AI614</code></a>Number of Channels Logical Circuit 33</li><li><a href="#obj-ai-615"><code>AI615</code></a>Number of Channels Logical Circuit 34</li><li><a href="#obj-ai-616"><code>AI616</code></a>Number of Channels Logical Circuit 35</li><li><a href="#obj-ai-617"><code>AI617</code></a>Number of Channels Logical Circuit 36</li><li><a href="#obj-ai-618"><code>AI618</code></a>Number of Channels Logical Circuit 37</li><li><a href="#obj-ai-619"><code>AI619</code></a>Number of Channels Logical Circuit 38</li><li><a href="#obj-ai-620"><code>AI620</code></a>Number of Channels Logical Circuit 39</li><li><a href="#obj-ai-621"><code>AI621</code></a>Number of Channels Logical Circuit 30</li><li><a href="#obj-ai-622"><code>AI622</code></a>Number of Channels Logical Circuit 41</li><li><a href="#obj-ai-623"><code>AI623</code></a>Number of Channels Logical Circuit 42</li><li><a href="#obj-ai-624"><code>AI624</code></a>Number of Channels Logical Circuit 43</li><li><a href="#obj-ai-625"><code>AI625</code></a>Number of Channels Logical Circuit 44</li><li><a href="#obj-ai-626"><code>AI626</code></a>Number of Channels Logical Circuit 45</li><li><a href="#obj-ai-627"><code>AI627</code></a>Number of Channels Logical Circuit 46</li><li><a href="#obj-ai-628"><code>AI628</code></a>Logical Ckt 1: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-629"><code>AI629</code></a>Logical Ckt 2: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-630"><code>AI630</code></a>Logical Ckt 3: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-631"><code>AI631</code></a>Logical Ckt 4: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-632"><code>AI632</code></a>Logical Ckt 5: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-633"><code>AI633</code></a>Logical Ckt 6: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-634"><code>AI634</code></a>Logical Ckt 7: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-635"><code>AI635</code></a>Logical Ckt 8: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-636"><code>AI636</code></a>Logical Ckt 9: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-637"><code>AI637</code></a>Logical Ckt 10: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-638"><code>AI638</code></a>Logical Ckt 11: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-639"><code>AI639</code></a>Logical Ckt 12: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-640"><code>AI640</code></a>Logical Ckt 13: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-641"><code>AI641</code></a>Logical Ckt 14: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-642"><code>AI642</code></a>Logical Ckt 15: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-643"><code>AI643</code></a>Logical Ckt 16: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-644"><code>AI644</code></a>Logical Ckt 17: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-645"><code>AI645</code></a>Logical Ckt 18: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-646"><code>AI646</code></a>Logical Ckt 19: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-647"><code>AI647</code></a>Logical Ckt 20: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-648"><code>AI648</code></a>Logical Ckt 21: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-649"><code>AI649</code></a>Logical Ckt 22: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-650"><code>AI650</code></a>Logical Ckt 23: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-651"><code>AI651</code></a>Logical Ckt 24: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-652"><code>AI652</code></a>Logical Ckt 25: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-653"><code>AI653</code></a>Logical Ckt 26: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-654"><code>AI654</code></a>Logical Ckt 27: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-655"><code>AI655</code></a>Logical Ckt 28: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-656"><code>AI656</code></a>Logical Ckt 29: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-657"><code>AI657</code></a>Logical Ckt 30: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-658"><code>AI658</code></a>Logical Ckt 31: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-659"><code>AI659</code></a>Logical Ckt 32: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-660"><code>AI660</code></a>Logical Ckt 33: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-661"><code>AI661</code></a>Logical Ckt 34: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-662"><code>AI662</code></a>Logical Ckt 35: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-663"><code>AI663</code></a>Logical Ckt 36: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-664"><code>AI664</code></a>Logical Ckt 37: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-665"><code>AI665</code></a>Logical Ckt 38: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-666"><code>AI666</code></a>Logical Ckt 39: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-667"><code>AI667</code></a>Logical Ckt 30: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-668"><code>AI668</code></a>Logical Ckt 41: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-669"><code>AI669</code></a>Logical Ckt 42: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-670"><code>AI670</code></a>Logical Ckt 43: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-671"><code>AI671</code></a>Logical Ckt 44: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-672"><code>AI672</code></a>Logical Ckt 45: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-673"><code>AI673</code></a>Logical Ckt 46: Phase 1 - Panel &amp; Chan</li><li><a href="#obj-ai-674"><code>AI674</code></a>Logical Ckt 1: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-675"><code>AI675</code></a>Logical Ckt 2: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-676"><code>AI676</code></a>Logical Ckt 3: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-677"><code>AI677</code></a>Logical Ckt 4: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-678"><code>AI678</code></a>Logical Ckt 5: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-679"><code>AI679</code></a>Logical Ckt 6: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-680"><code>AI680</code></a>Logical Ckt 7: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-681"><code>AI681</code></a>Logical Ckt 8: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-682"><code>AI682</code></a>Logical Ckt 9: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-683"><code>AI683</code></a>Logical Ckt 10: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-684"><code>AI684</code></a>Logical Ckt 11: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-685"><code>AI685</code></a>Logical Ckt 12: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-686"><code>AI686</code></a>Logical Ckt 13: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-687"><code>AI687</code></a>Logical Ckt 14: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-688"><code>AI688</code></a>Logical Ckt 15: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-689"><code>AI689</code></a>Logical Ckt 16: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-690"><code>AI690</code></a>Logical Ckt 17: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-691"><code>AI691</code></a>Logical Ckt 18: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-692"><code>AI692</code></a>Logical Ckt 19: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-693"><code>AI693</code></a>Logical Ckt 20: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-694"><code>AI694</code></a>Logical Ckt 21: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-695"><code>AI695</code></a>Logical Ckt 22: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-696"><code>AI696</code></a>Logical Ckt 23: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-697"><code>AI697</code></a>Logical Ckt 24: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-698"><code>AI698</code></a>Logical Ckt 25: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-699"><code>AI699</code></a>Logical Ckt 26: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-700"><code>AI700</code></a>Logical Ckt 27: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-701"><code>AI701</code></a>Logical Ckt 28: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-702"><code>AI702</code></a>Logical Ckt 29: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-703"><code>AI703</code></a>Logical Ckt 30: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-704"><code>AI704</code></a>Logical Ckt 31: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-705"><code>AI705</code></a>Logical Ckt 32: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-706"><code>AI706</code></a>Logical Ckt 33: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-707"><code>AI707</code></a>Logical Ckt 34: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-708"><code>AI708</code></a>Logical Ckt 35: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-709"><code>AI709</code></a>Logical Ckt 36: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-710"><code>AI710</code></a>Logical Ckt 37: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-711"><code>AI711</code></a>Logical Ckt 38: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-712"><code>AI712</code></a>Logical Ckt 39: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-713"><code>AI713</code></a>Logical Ckt 30: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-714"><code>AI714</code></a>Logical Ckt 41: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-715"><code>AI715</code></a>Logical Ckt 42: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-716"><code>AI716</code></a>Logical Ckt 43: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-717"><code>AI717</code></a>Logical Ckt 44: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-718"><code>AI718</code></a>Logical Ckt 45: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-719"><code>AI719</code></a>Logical Ckt 46: Phase 2 - Panel &amp; Chan</li><li><a href="#obj-ai-720"><code>AI720</code></a>Logical Ckt 1: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-721"><code>AI721</code></a>Logical Ckt 2: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-722"><code>AI722</code></a>Logical Ckt 3: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-723"><code>AI723</code></a>Logical Ckt 4: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-724"><code>AI724</code></a>Logical Ckt 5: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-725"><code>AI725</code></a>Logical Ckt 6: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-726"><code>AI726</code></a>Logical Ckt 7: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-727"><code>AI727</code></a>Logical Ckt 8: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-728"><code>AI728</code></a>Logical Ckt 9: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-729"><code>AI729</code></a>Logical Ckt 10: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-730"><code>AI730</code></a>Logical Ckt 11: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-731"><code>AI731</code></a>Logical Ckt 12: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-732"><code>AI732</code></a>Logical Ckt 13: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-733"><code>AI733</code></a>Logical Ckt 14: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-734"><code>AI734</code></a>Logical Ckt 15: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-735"><code>AI735</code></a>Logical Ckt 16: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-736"><code>AI736</code></a>Logical Ckt 17: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-737"><code>AI737</code></a>Logical Ckt 18: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-738"><code>AI738</code></a>Logical Ckt 19: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-739"><code>AI739</code></a>Logical Ckt 20: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-740"><code>AI740</code></a>Logical Ckt 21: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-741"><code>AI741</code></a>Logical Ckt 22: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-742"><code>AI742</code></a>Logical Ckt 23: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-743"><code>AI743</code></a>Logical Ckt 24: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-744"><code>AI744</code></a>Logical Ckt 25: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-745"><code>AI745</code></a>Logical Ckt 26: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-746"><code>AI746</code></a>Logical Ckt 27: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-747"><code>AI747</code></a>Logical Ckt 28: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-748"><code>AI748</code></a>Logical Ckt 29: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-749"><code>AI749</code></a>Logical Ckt 30: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-750"><code>AI750</code></a>Logical Ckt 31: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-751"><code>AI751</code></a>Logical Ckt 32: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-752"><code>AI752</code></a>Logical Ckt 33: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-753"><code>AI753</code></a>Logical Ckt 34: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-754"><code>AI754</code></a>Logical Ckt 35: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-755"><code>AI755</code></a>Logical Ckt 36: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-756"><code>AI756</code></a>Logical Ckt 37: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-757"><code>AI757</code></a>Logical Ckt 38: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-758"><code>AI758</code></a>Logical Ckt 39: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-759"><code>AI759</code></a>Logical Ckt 30: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-760"><code>AI760</code></a>Logical Ckt 41: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-761"><code>AI761</code></a>Logical Ckt 42: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-762"><code>AI762</code></a>Logical Ckt 43: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-763"><code>AI763</code></a>Logical Ckt 44: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-764"><code>AI764</code></a>Logical Ckt 45: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-765"><code>AI765</code></a>Logical Ckt 46: Phase 3 - Panel &amp; Chan</li><li><a href="#obj-ai-766"><code>AI766</code></a>kWh Logical Circuit 1</li><li><a href="#obj-ai-767"><code>AI767</code></a>kWh Logical Circuit 2</li><li><a href="#obj-ai-768"><code>AI768</code></a>kWh Logical Circuit 3</li><li><a href="#obj-ai-769"><code>AI769</code></a>kWh Logical Circuit 4</li><li><a href="#obj-ai-770"><code>AI770</code></a>kWh Logical Circuit 5</li><li><a href="#obj-ai-771"><code>AI771</code></a>kWh Logical Circuit 6</li><li><a href="#obj-ai-772"><code>AI772</code></a>kWh Logical Circuit 7</li><li><a href="#obj-ai-773"><code>AI773</code></a>kWh Logical Circuit 8</li><li><a href="#obj-ai-774"><code>AI774</code></a>kWh Logical Circuit 9</li><li><a href="#obj-ai-775"><code>AI775</code></a>kWh Logical Circuit 10</li><li><a href="#obj-ai-776"><code>AI776</code></a>kWh Logical Circuit 11</li><li><a href="#obj-ai-777"><code>AI777</code></a>kWh Logical Circuit 12</li><li><a href="#obj-ai-778"><code>AI778</code></a>kWh Logical Circuit 13</li><li><a href="#obj-ai-779"><code>AI779</code></a>kWh Logical Circuit 14</li><li><a href="#obj-ai-780"><code>AI780</code></a>kWh Logical Circuit 15</li><li><a href="#obj-ai-781"><code>AI781</code></a>kWh Logical Circuit 16</li><li><a href="#obj-ai-782"><code>AI782</code></a>kWh Logical Circuit 17</li><li><a href="#obj-ai-783"><code>AI783</code></a>kWh Logical Circuit 18</li><li><a href="#obj-ai-784"><code>AI784</code></a>kWh Logical Circuit 19</li><li><a href="#obj-ai-785"><code>AI785</code></a>kWh Logical Circuit 20</li><li><a href="#obj-ai-786"><code>AI786</code></a>kWh Logical Circuit 21</li><li><a href="#obj-ai-787"><code>AI787</code></a>kWh Logical Circuit 22</li><li><a href="#obj-ai-788"><code>AI788</code></a>kWh Logical Circuit 23</li><li><a href="#obj-ai-789"><code>AI789</code></a>kWh Logical Circuit 24</li><li><a href="#obj-ai-790"><code>AI790</code></a>kWh Logical Circuit 25</li><li><a href="#obj-ai-791"><code>AI791</code></a>kWh Logical Circuit 26</li><li><a href="#obj-ai-792"><code>AI792</code></a>kWh Logical Circuit 27</li><li><a href="#obj-ai-793"><code>AI793</code></a>kWh Logical Circuit 28</li><li><a href="#obj-ai-794"><code>AI794</code></a>kWh Logical Circuit 29</li><li><a href="#obj-ai-795"><code>AI795</code></a>kWh Logical Circuit 30</li><li><a href="#obj-ai-796"><code>AI796</code></a>kWh Logical Circuit 31</li><li><a href="#obj-ai-797"><code>AI797</code></a>kWh Logical Circuit 32</li><li><a href="#obj-ai-798"><code>AI798</code></a>kWh Logical Circuit 33</li><li><a href="#obj-ai-799"><code>AI799</code></a>kWh Logical Circuit 34</li><li><a href="#obj-ai-800"><code>AI800</code></a>kWh Logical Circuit 35</li><li><a href="#obj-ai-801"><code>AI801</code></a>kWh Logical Circuit 36</li><li><a href="#obj-ai-802"><code>AI802</code></a>kWh Logical Circuit 37</li><li><a href="#obj-ai-803"><code>AI803</code></a>kWh Logical Circuit 38</li><li><a href="#obj-ai-804"><code>AI804</code></a>kWh Logical Circuit 39</li><li><a href="#obj-ai-805"><code>AI805</code></a>kWh Logical Circuit 40</li><li><a href="#obj-ai-806"><code>AI806</code></a>kWh Logical Circuit 41</li><li><a href="#obj-ai-807"><code>AI807</code></a>kWh Logical Circuit 42</li><li><a href="#obj-ai-808"><code>AI808</code></a>kWh Logical Circuit 43</li><li><a href="#obj-ai-809"><code>AI809</code></a>kWh Logical Circuit 44</li><li><a href="#obj-ai-810"><code>AI810</code></a>kWh Logical Circuit 45</li><li><a href="#obj-ai-811"><code>AI811</code></a>kWh Logical Circuit 46</li><li><a href="#obj-ai-812"><code>AI812</code></a>kW Logical Circuit 1</li><li><a href="#obj-ai-813"><code>AI813</code></a>kW Logical Circuit 2</li><li><a href="#obj-ai-814"><code>AI814</code></a>kW Logical Circuit 3</li><li><a href="#obj-ai-815"><code>AI815</code></a>kW Logical Circuit 4</li><li><a href="#obj-ai-816"><code>AI816</code></a>kW Logical Circuit 5</li><li><a href="#obj-ai-817"><code>AI817</code></a>kW Logical Circuit 6</li><li><a href="#obj-ai-818"><code>AI818</code></a>kW Logical Circuit 7</li><li><a href="#obj-ai-819"><code>AI819</code></a>kW Logical Circuit 8</li><li><a href="#obj-ai-820"><code>AI820</code></a>kW Logical Circuit 9</li><li><a href="#obj-ai-821"><code>AI821</code></a>kW Logical Circuit 10</li><li><a href="#obj-ai-822"><code>AI822</code></a>kW Logical Circuit 11</li><li><a href="#obj-ai-823"><code>AI823</code></a>kW Logical Circuit 12</li><li><a href="#obj-ai-824"><code>AI824</code></a>kW Logical Circuit 13</li><li><a href="#obj-ai-825"><code>AI825</code></a>kW Logical Circuit 14</li><li><a href="#obj-ai-826"><code>AI826</code></a>kW Logical Circuit 15</li><li><a href="#obj-ai-827"><code>AI827</code></a>kW Logical Circuit 16</li><li><a href="#obj-ai-828"><code>AI828</code></a>kW Logical Circuit 17</li><li><a href="#obj-ai-829"><code>AI829</code></a>kW Logical Circuit 18</li><li><a href="#obj-ai-830"><code>AI830</code></a>kW Logical Circuit 19</li><li><a href="#obj-ai-831"><code>AI831</code></a>kW Logical Circuit 20</li><li><a href="#obj-ai-832"><code>AI832</code></a>kW Logical Circuit 21</li><li><a href="#obj-ai-833"><code>AI833</code></a>kW Logical Circuit 22</li><li><a href="#obj-ai-834"><code>AI834</code></a>kW Logical Circuit 23</li><li><a href="#obj-ai-835"><code>AI835</code></a>kW Logical Circuit 24</li><li><a href="#obj-ai-836"><code>AI836</code></a>kW Logical Circuit 25</li><li><a href="#obj-ai-837"><code>AI837</code></a>kW Logical Circuit 26</li><li><a href="#obj-ai-838"><code>AI838</code></a>kW Logical Circuit 27</li><li><a href="#obj-ai-839"><code>AI839</code></a>kW Logical Circuit 28</li><li><a href="#obj-ai-840"><code>AI840</code></a>kW Logical Circuit 29</li><li><a href="#obj-ai-841"><code>AI841</code></a>kW Logical Circuit 30</li><li><a href="#obj-ai-842"><code>AI842</code></a>kW Logical Circuit 31</li><li><a href="#obj-ai-843"><code>AI843</code></a>kW Logical Circuit 32</li><li><a href="#obj-ai-844"><code>AI844</code></a>kW Logical Circuit 33</li><li><a href="#obj-ai-845"><code>AI845</code></a>kW Logical Circuit 34</li><li><a href="#obj-ai-846"><code>AI846</code></a>kW Logical Circuit 35</li><li><a href="#obj-ai-847"><code>AI847</code></a>kW Logical Circuit 36</li><li><a href="#obj-ai-848"><code>AI848</code></a>kW Logical Circuit 37</li><li><a href="#obj-ai-849"><code>AI849</code></a>kW Logical Circuit 38</li><li><a href="#obj-ai-850"><code>AI850</code></a>kW Logical Circuit 39</li><li><a href="#obj-ai-851"><code>AI851</code></a>kW Logical Circuit 40</li><li><a href="#obj-ai-852"><code>AI852</code></a>kW Logical Circuit 41</li><li><a href="#obj-ai-853"><code>AI853</code></a>kW Logical Circuit 42</li><li><a href="#obj-ai-854"><code>AI854</code></a>kW Logical Circuit 43</li><li><a href="#obj-ai-855"><code>AI855</code></a>kW Logical Circuit 44</li><li><a href="#obj-ai-856"><code>AI856</code></a>kW Logical Circuit 45</li><li><a href="#obj-ai-857"><code>AI857</code></a>kW Logical Circuit 46</li><li><a href="#obj-ai-858"><code>AI858</code></a>kVA Logical Circuit 1</li><li><a href="#obj-ai-859"><code>AI859</code></a>kVA Logical Circuit 2</li><li><a href="#obj-ai-860"><code>AI860</code></a>kVA Logical Circuit 3</li><li><a href="#obj-ai-861"><code>AI861</code></a>kVA Logical Circuit 4</li><li><a href="#obj-ai-862"><code>AI862</code></a>kVA Logical Circuit 5</li><li><a href="#obj-ai-863"><code>AI863</code></a>kVA Logical Circuit 6</li><li><a href="#obj-ai-864"><code>AI864</code></a>kVA Logical Circuit 7</li><li><a href="#obj-ai-865"><code>AI865</code></a>kVA Logical Circuit 8</li><li><a href="#obj-ai-866"><code>AI866</code></a>kVA Logical Circuit 9</li><li><a href="#obj-ai-867"><code>AI867</code></a>kVA Logical Circuit 10</li><li><a href="#obj-ai-868"><code>AI868</code></a>kVA Logical Circuit 11</li><li><a href="#obj-ai-869"><code>AI869</code></a>kVA Logical Circuit 12</li><li><a href="#obj-ai-870"><code>AI870</code></a>kVA Logical Circuit 13</li><li><a href="#obj-ai-871"><code>AI871</code></a>kVA Logical Circuit 14</li><li><a href="#obj-ai-872"><code>AI872</code></a>kVA Logical Circuit 15</li><li><a href="#obj-ai-873"><code>AI873</code></a>kVA Logical Circuit 16</li><li><a href="#obj-ai-874"><code>AI874</code></a>kVA Logical Circuit 17</li><li><a href="#obj-ai-875"><code>AI875</code></a>kVA Logical Circuit 18</li><li><a href="#obj-ai-876"><code>AI876</code></a>kVA Logical Circuit 19</li><li><a href="#obj-ai-877"><code>AI877</code></a>kVA Logical Circuit 20</li><li><a href="#obj-ai-878"><code>AI878</code></a>kVA Logical Circuit 21</li><li><a href="#obj-ai-879"><code>AI879</code></a>kVA Logical Circuit 22</li><li><a href="#obj-ai-880"><code>AI880</code></a>kVA Logical Circuit 23</li><li><a href="#obj-ai-881"><code>AI881</code></a>kVA Logical Circuit 24</li><li><a href="#obj-ai-882"><code>AI882</code></a>kVA Logical Circuit 25</li><li><a href="#obj-ai-883"><code>AI883</code></a>kVA Logical Circuit 26</li><li><a href="#obj-ai-884"><code>AI884</code></a>kVA Logical Circuit 27</li><li><a href="#obj-ai-885"><code>AI885</code></a>kVA Logical Circuit 28</li><li><a href="#obj-ai-886"><code>AI886</code></a>kVA Logical Circuit 29</li><li><a href="#obj-ai-887"><code>AI887</code></a>kVA Logical Circuit 30</li><li><a href="#obj-ai-888"><code>AI888</code></a>kVA Logical Circuit 31</li><li><a href="#obj-ai-889"><code>AI889</code></a>kVA Logical Circuit 32</li><li><a href="#obj-ai-890"><code>AI890</code></a>kVA Logical Circuit 33</li><li><a href="#obj-ai-891"><code>AI891</code></a>kVA Logical Circuit 34</li><li><a href="#obj-ai-892"><code>AI892</code></a>kVA Logical Circuit 35</li><li><a href="#obj-ai-893"><code>AI893</code></a>kVA Logical Circuit 36</li><li><a href="#obj-ai-894"><code>AI894</code></a>kVA Logical Circuit 37</li><li><a href="#obj-ai-895"><code>AI895</code></a>kVA Logical Circuit 38</li><li><a href="#obj-ai-896"><code>AI896</code></a>kVA Logical Circuit 39</li><li><a href="#obj-ai-897"><code>AI897</code></a>kVA Logical Circuit 40</li><li><a href="#obj-ai-898"><code>AI898</code></a>kVA Logical Circuit 41</li><li><a href="#obj-ai-899"><code>AI899</code></a>kVA Logical Circuit 42</li><li><a href="#obj-ai-900"><code>AI900</code></a>kVA Logical Circuit 43</li><li><a href="#obj-ai-901"><code>AI901</code></a>kVA Logical Circuit 44</li><li><a href="#obj-ai-902"><code>AI902</code></a>kVA Logical Circuit 45</li><li><a href="#obj-ai-903"><code>AI903</code></a>kVA Logical Circuit 46</li><li><a href="#obj-ai-904"><code>AI904</code></a>Power Factor Logical Circuit 1</li><li><a href="#obj-ai-905"><code>AI905</code></a>Power Factor Logical Circuit 2</li><li><a href="#obj-ai-906"><code>AI906</code></a>Power Factor Logical Circuit 3</li><li><a href="#obj-ai-907"><code>AI907</code></a>Power Factor Logical Circuit 4</li><li><a href="#obj-ai-908"><code>AI908</code></a>Power Factor Logical Circuit 5</li><li><a href="#obj-ai-909"><code>AI909</code></a>Power Factor Logical Circuit 6</li><li><a href="#obj-ai-910"><code>AI910</code></a>Power Factor Logical Circuit 7</li><li><a href="#obj-ai-911"><code>AI911</code></a>Power Factor Logical Circuit 8</li><li><a href="#obj-ai-912"><code>AI912</code></a>Power Factor Logical Circuit 9</li><li><a href="#obj-ai-913"><code>AI913</code></a>Power Factor Logical Circuit 10</li><li><a href="#obj-ai-914"><code>AI914</code></a>Power Factor Logical Circuit 11</li><li><a href="#obj-ai-915"><code>AI915</code></a>Power Factor Logical Circuit 12</li><li><a href="#obj-ai-916"><code>AI916</code></a>Power Factor Logical Circuit 13</li><li><a href="#obj-ai-917"><code>AI917</code></a>Power Factor Logical Circuit 14</li><li><a href="#obj-ai-918"><code>AI918</code></a>Power Factor Logical Circuit 15</li><li><a href="#obj-ai-919"><code>AI919</code></a>Power Factor Logical Circuit 16</li><li><a href="#obj-ai-920"><code>AI920</code></a>Power Factor Logical Circuit 17</li><li><a href="#obj-ai-921"><code>AI921</code></a>Power Factor Logical Circuit 18</li><li><a href="#obj-ai-922"><code>AI922</code></a>Power Factor Logical Circuit 19</li><li><a href="#obj-ai-923"><code>AI923</code></a>Power Factor Logical Circuit 20</li><li><a href="#obj-ai-924"><code>AI924</code></a>Power Factor Logical Circuit 21</li><li><a href="#obj-ai-925"><code>AI925</code></a>Power Factor Logical Circuit 22</li><li><a href="#obj-ai-926"><code>AI926</code></a>Power Factor Logical Circuit 23</li><li><a href="#obj-ai-927"><code>AI927</code></a>Power Factor Logical Circuit 24</li><li><a href="#obj-ai-928"><code>AI928</code></a>Power Factor Logical Circuit 25</li><li><a href="#obj-ai-929"><code>AI929</code></a>Power Factor Logical Circuit 26</li><li><a href="#obj-ai-930"><code>AI930</code></a>Power Factor Logical Circuit 27</li><li><a href="#obj-ai-931"><code>AI931</code></a>Power Factor Logical Circuit 28</li><li><a href="#obj-ai-932"><code>AI932</code></a>Power Factor Logical Circuit 29</li><li><a href="#obj-ai-933"><code>AI933</code></a>Power Factor Logical Circuit 30</li><li><a href="#obj-ai-934"><code>AI934</code></a>Power Factor Logical Circuit 31</li><li><a href="#obj-ai-935"><code>AI935</code></a>Power Factor Logical Circuit 32</li><li><a href="#obj-ai-936"><code>AI936</code></a>Power Factor Logical Circuit 33</li><li><a href="#obj-ai-937"><code>AI937</code></a>Power Factor Logical Circuit 34</li><li><a href="#obj-ai-938"><code>AI938</code></a>Power Factor Logical Circuit 35</li><li><a href="#obj-ai-939"><code>AI939</code></a>Power Factor Logical Circuit 36</li><li><a href="#obj-ai-940"><code>AI940</code></a>Power Factor Logical Circuit 37</li><li><a href="#obj-ai-941"><code>AI941</code></a>Power Factor Logical Circuit 38</li><li><a href="#obj-ai-942"><code>AI942</code></a>Power Factor Logical Circuit 39</li><li><a href="#obj-ai-943"><code>AI943</code></a>Power Factor Logical Circuit 40</li><li><a href="#obj-ai-944"><code>AI944</code></a>Power Factor Logical Circuit 41</li><li><a href="#obj-ai-945"><code>AI945</code></a>Power Factor Logical Circuit 42</li><li><a href="#obj-ai-946"><code>AI946</code></a>Power Factor Logical Circuit 43</li><li><a href="#obj-ai-947"><code>AI947</code></a>Power Factor Logical Circuit 44</li><li><a href="#obj-ai-948"><code>AI948</code></a>Power Factor Logical Circuit 45</li><li><a href="#obj-ai-949"><code>AI949</code></a>Power Factor Logical Circuit 46</li><li><a href="#obj-ai-950"><code>AI950</code></a>Amps (Average) Logical Circuit 1</li><li><a href="#obj-ai-951"><code>AI951</code></a>Amps (Average) Logical Circuit 2</li><li><a href="#obj-ai-952"><code>AI952</code></a>Amps (Average) Logical Circuit 3</li><li><a href="#obj-ai-953"><code>AI953</code></a>Amps (Average) Logical Circuit 4</li><li><a href="#obj-ai-954"><code>AI954</code></a>Amps (Average) Logical Circuit 5</li><li><a href="#obj-ai-955"><code>AI955</code></a>Amps (Average) Logical Circuit 6</li><li><a href="#obj-ai-956"><code>AI956</code></a>Amps (Average) Logical Circuit 7</li><li><a href="#obj-ai-957"><code>AI957</code></a>Amps (Average) Logical Circuit 8</li><li><a href="#obj-ai-958"><code>AI958</code></a>Amps (Average) Logical Circuit 9</li><li><a href="#obj-ai-959"><code>AI959</code></a>Amps (Average) Logical Circuit 10</li><li><a href="#obj-ai-960"><code>AI960</code></a>Amps (Average) Logical Circuit 11</li><li><a href="#obj-ai-961"><code>AI961</code></a>Amps (Average) Logical Circuit 12</li><li><a href="#obj-ai-962"><code>AI962</code></a>Amps (Average) Logical Circuit 13</li><li><a href="#obj-ai-963"><code>AI963</code></a>Amps (Average) Logical Circuit 14</li><li><a href="#obj-ai-964"><code>AI964</code></a>Amps (Average) Logical Circuit 15</li><li><a href="#obj-ai-965"><code>AI965</code></a>Amps (Average) Logical Circuit 16</li><li><a href="#obj-ai-966"><code>AI966</code></a>Amps (Average) Logical Circuit 17</li><li><a href="#obj-ai-967"><code>AI967</code></a>Amps (Average) Logical Circuit 18</li><li><a href="#obj-ai-968"><code>AI968</code></a>Amps (Average) Logical Circuit 19</li><li><a href="#obj-ai-969"><code>AI969</code></a>Amps (Average) Logical Circuit 20</li><li><a href="#obj-ai-970"><code>AI970</code></a>Amps (Average) Logical Circuit 21</li><li><a href="#obj-ai-971"><code>AI971</code></a>Amps (Average) Logical Circuit 22</li><li><a href="#obj-ai-972"><code>AI972</code></a>Amps (Average) Logical Circuit 23</li><li><a href="#obj-ai-973"><code>AI973</code></a>Amps (Average) Logical Circuit 24</li><li><a href="#obj-ai-974"><code>AI974</code></a>Amps (Average) Logical Circuit 25</li><li><a href="#obj-ai-975"><code>AI975</code></a>Amps (Average) Logical Circuit 26</li><li><a href="#obj-ai-976"><code>AI976</code></a>Amps (Average) Logical Circuit 27</li><li><a href="#obj-ai-977"><code>AI977</code></a>Amps (Average) Logical Circuit 28</li><li><a href="#obj-ai-978"><code>AI978</code></a>Amps (Average) Logical Circuit 29</li><li><a href="#obj-ai-979"><code>AI979</code></a>Amps (Average) Logical Circuit 30</li><li><a href="#obj-ai-980"><code>AI980</code></a>Amps (Average) Logical Circuit 31</li><li><a href="#obj-ai-981"><code>AI981</code></a>Amps (Average) Logical Circuit 32</li><li><a href="#obj-ai-982"><code>AI982</code></a>Amps (Average) Logical Circuit 33</li><li><a href="#obj-ai-983"><code>AI983</code></a>Amps (Average) Logical Circuit 34</li><li><a href="#obj-ai-984"><code>AI984</code></a>Amps (Average) Logical Circuit 35</li><li><a href="#obj-ai-985"><code>AI985</code></a>Amps (Average) Logical Circuit 36</li><li><a href="#obj-ai-986"><code>AI986</code></a>Amps (Average) Logical Circuit 37</li><li><a href="#obj-ai-987"><code>AI987</code></a>Amps (Average) Logical Circuit 38</li><li><a href="#obj-ai-988"><code>AI988</code></a>Amps (Average) Logical Circuit 39</li><li><a href="#obj-ai-989"><code>AI989</code></a>Amps (Average) Logical Circuit 40</li><li><a href="#obj-ai-990"><code>AI990</code></a>Amps (Average) Logical Circuit 41</li><li><a href="#obj-ai-991"><code>AI991</code></a>Amps (Average) Logical Circuit 42</li><li><a href="#obj-ai-992"><code>AI992</code></a>Amps (Average) Logical Circuit 43</li><li><a href="#obj-ai-993"><code>AI993</code></a>Amps (Average) Logical Circuit 44</li><li><a href="#obj-ai-994"><code>AI994</code></a>Amps (Average) Logical Circuit 45</li><li><a href="#obj-ai-995"><code>AI995</code></a>Amps (Average) Logical Circuit 46</li><li><a href="#obj-ai-996"><code>AI996</code></a>kW Present Demand Logical Circuit 1</li><li><a href="#obj-ai-997"><code>AI997</code></a>kW Present Demand Logical Circuit 2</li><li><a href="#obj-ai-998"><code>AI998</code></a>kW Present Demand Logical Circuit 3</li><li><a href="#obj-ai-999"><code>AI999</code></a>kW Present Demand Logical Circuit 4</li><li><a href="#obj-ai-1000"><code>AI1000</code></a>kW Present Demand Logical Circuit 5</li><li><a href="#obj-ai-1001"><code>AI1001</code></a>kW Present Demand Logical Circuit 6</li><li><a href="#obj-ai-1002"><code>AI1002</code></a>kW Present Demand Logical Circuit 7</li><li><a href="#obj-ai-1003"><code>AI1003</code></a>kW Present Demand Logical Circuit 8</li><li><a href="#obj-ai-1004"><code>AI1004</code></a>kW Present Demand Logical Circuit 9</li><li><a href="#obj-ai-1005"><code>AI1005</code></a>kW Present Demand Logical Circuit 10</li><li><a href="#obj-ai-1006"><code>AI1006</code></a>kW Present Demand Logical Circuit 11</li><li><a href="#obj-ai-1007"><code>AI1007</code></a>kW Present Demand Logical Circuit 12</li><li><a href="#obj-ai-1008"><code>AI1008</code></a>kW Present Demand Logical Circuit 13</li><li><a href="#obj-ai-1009"><code>AI1009</code></a>kW Present Demand Logical Circuit 14</li><li><a href="#obj-ai-1010"><code>AI1010</code></a>kW Present Demand Logical Circuit 15</li><li><a href="#obj-ai-1011"><code>AI1011</code></a>kW Present Demand Logical Circuit 16</li><li><a href="#obj-ai-1012"><code>AI1012</code></a>kW Present Demand Logical Circuit 17</li><li><a href="#obj-ai-1013"><code>AI1013</code></a>kW Present Demand Logical Circuit 18</li><li><a href="#obj-ai-1014"><code>AI1014</code></a>kW Present Demand Logical Circuit 19</li><li><a href="#obj-ai-1015"><code>AI1015</code></a>kW Present Demand Logical Circuit 20</li><li><a href="#obj-ai-1016"><code>AI1016</code></a>kW Present Demand Logical Circuit 21</li><li><a href="#obj-ai-1017"><code>AI1017</code></a>kW Present Demand Logical Circuit 22</li><li><a href="#obj-ai-1018"><code>AI1018</code></a>kW Present Demand Logical Circuit 23</li><li><a href="#obj-ai-1019"><code>AI1019</code></a>kW Present Demand Logical Circuit 24</li><li><a href="#obj-ai-1020"><code>AI1020</code></a>kW Present Demand Logical Circuit 25</li><li><a href="#obj-ai-1021"><code>AI1021</code></a>kW Present Demand Logical Circuit 26</li><li><a href="#obj-ai-1022"><code>AI1022</code></a>kW Present Demand Logical Circuit 27</li><li><a href="#obj-ai-1023"><code>AI1023</code></a>kW Present Demand Logical Circuit 28</li><li><a href="#obj-ai-1024"><code>AI1024</code></a>kW Present Demand Logical Circuit 29</li><li><a href="#obj-ai-1025"><code>AI1025</code></a>kW Present Demand Logical Circuit 30</li><li><a href="#obj-ai-1026"><code>AI1026</code></a>kW Present Demand Logical Circuit 31</li><li><a href="#obj-ai-1027"><code>AI1027</code></a>kW Present Demand Logical Circuit 32</li><li><a href="#obj-ai-1028"><code>AI1028</code></a>kW Present Demand Logical Circuit 33</li><li><a href="#obj-ai-1029"><code>AI1029</code></a>kW Present Demand Logical Circuit 34</li><li><a href="#obj-ai-1030"><code>AI1030</code></a>kW Present Demand Logical Circuit 35</li><li><a href="#obj-ai-1031"><code>AI1031</code></a>kW Present Demand Logical Circuit 36</li><li><a href="#obj-ai-1032"><code>AI1032</code></a>kW Present Demand Logical Circuit 37</li><li><a href="#obj-ai-1033"><code>AI1033</code></a>kW Present Demand Logical Circuit 38</li><li><a href="#obj-ai-1034"><code>AI1034</code></a>kW Present Demand Logical Circuit 39</li><li><a href="#obj-ai-1035"><code>AI1035</code></a>kW Present Demand Logical Circuit 40</li><li><a href="#obj-ai-1036"><code>AI1036</code></a>kW Present Demand Logical Circuit 41</li><li><a href="#obj-ai-1037"><code>AI1037</code></a>kW Present Demand Logical Circuit 42</li><li><a href="#obj-ai-1038"><code>AI1038</code></a>kW Present Demand Logical Circuit 43</li><li><a href="#obj-ai-1039"><code>AI1039</code></a>kW Present Demand Logical Circuit 44</li><li><a href="#obj-ai-1040"><code>AI1040</code></a>kW Present Demand Logical Circuit 45</li><li><a href="#obj-ai-1041"><code>AI1041</code></a>kW Present Demand Logical Circuit 46</li><li><a href="#obj-ai-1042"><code>AI1042</code></a>kW Max Demand Logical Circuit 1</li><li><a href="#obj-ai-1043"><code>AI1043</code></a>kW Max Demand Logical Circuit 2</li><li><a href="#obj-ai-1044"><code>AI1044</code></a>kW Max Demand Logical Circuit 3</li><li><a href="#obj-ai-1045"><code>AI1045</code></a>kW Max Demand Logical Circuit 4</li><li><a href="#obj-ai-1046"><code>AI1046</code></a>kW Max Demand Logical Circuit 5</li><li><a href="#obj-ai-1047"><code>AI1047</code></a>kW Max Demand Logical Circuit 6</li><li><a href="#obj-ai-1048"><code>AI1048</code></a>kW Max Demand Logical Circuit 7</li><li><a href="#obj-ai-1049"><code>AI1049</code></a>kW Max Demand Logical Circuit 8</li><li><a href="#obj-ai-1050"><code>AI1050</code></a>kW Max Demand Logical Circuit 9</li><li><a href="#obj-ai-1051"><code>AI1051</code></a>kW Max Demand Logical Circuit 10</li><li><a href="#obj-ai-1052"><code>AI1052</code></a>kW Max Demand Logical Circuit 11</li><li><a href="#obj-ai-1053"><code>AI1053</code></a>kW Max Demand Logical Circuit 12</li><li><a href="#obj-ai-1054"><code>AI1054</code></a>kW Max Demand Logical Circuit 13</li><li><a href="#obj-ai-1055"><code>AI1055</code></a>kW Max Demand Logical Circuit 14</li><li><a href="#obj-ai-1056"><code>AI1056</code></a>kW Max Demand Logical Circuit 15</li><li><a href="#obj-ai-1057"><code>AI1057</code></a>kW Max Demand Logical Circuit 16</li><li><a href="#obj-ai-1058"><code>AI1058</code></a>kW Max Demand Logical Circuit 17</li><li><a href="#obj-ai-1059"><code>AI1059</code></a>kW Max Demand Logical Circuit 18</li><li><a href="#obj-ai-1060"><code>AI1060</code></a>kW Max Demand Logical Circuit 19</li><li><a href="#obj-ai-1061"><code>AI1061</code></a>kW Max Demand Logical Circuit 20</li><li><a href="#obj-ai-1062"><code>AI1062</code></a>kW Max Demand Logical Circuit 21</li><li><a href="#obj-ai-1063"><code>AI1063</code></a>kW Max Demand Logical Circuit 22</li><li><a href="#obj-ai-1064"><code>AI1064</code></a>kW Max Demand Logical Circuit 23</li><li><a href="#obj-ai-1065"><code>AI1065</code></a>kW Max Demand Logical Circuit 24</li><li><a href="#obj-ai-1066"><code>AI1066</code></a>kW Max Demand Logical Circuit 25</li><li><a href="#obj-ai-1067"><code>AI1067</code></a>kW Max Demand Logical Circuit 26</li><li><a href="#obj-ai-1068"><code>AI1068</code></a>kW Max Demand Logical Circuit 27</li><li><a href="#obj-ai-1069"><code>AI1069</code></a>kW Max Demand Logical Circuit 28</li><li><a href="#obj-ai-1070"><code>AI1070</code></a>kW Max Demand Logical Circuit 29</li><li><a href="#obj-ai-1071"><code>AI1071</code></a>kW Max Demand Logical Circuit 30</li><li><a href="#obj-ai-1072"><code>AI1072</code></a>kW Max Demand Logical Circuit 31</li><li><a href="#obj-ai-1073"><code>AI1073</code></a>kW Max Demand Logical Circuit 32</li><li><a href="#obj-ai-1074"><code>AI1074</code></a>kW Max Demand Logical Circuit 33</li><li><a href="#obj-ai-1075"><code>AI1075</code></a>kW Max Demand Logical Circuit 34</li><li><a href="#obj-ai-1076"><code>AI1076</code></a>kW Max Demand Logical Circuit 35</li><li><a href="#obj-ai-1077"><code>AI1077</code></a>kW Max Demand Logical Circuit 36</li><li><a href="#obj-ai-1078"><code>AI1078</code></a>kW Max Demand Logical Circuit 37</li><li><a href="#obj-ai-1079"><code>AI1079</code></a>kW Max Demand Logical Circuit 38</li><li><a href="#obj-ai-1080"><code>AI1080</code></a>kW Max Demand Logical Circuit 39</li><li><a href="#obj-ai-1081"><code>AI1081</code></a>kW Max Demand Logical Circuit 40</li><li><a href="#obj-ai-1082"><code>AI1082</code></a>kW Max Demand Logical Circuit 41</li><li><a href="#obj-ai-1083"><code>AI1083</code></a>kW Max Demand Logical Circuit 42</li><li><a href="#obj-ai-1084"><code>AI1084</code></a>kW Max Demand Logical Circuit 43</li><li><a href="#obj-ai-1085"><code>AI1085</code></a>kW Max Demand Logical Circuit 44</li><li><a href="#obj-ai-1086"><code>AI1086</code></a>kW Max Demand Logical Circuit 45</li><li><a href="#obj-ai-1087"><code>AI1087</code></a>kW Max Demand Logical Circuit 46</li><li><a href="#obj-ai-1088"><code>AI1088</code></a>kW Max Logical Circuit 1</li><li><a href="#obj-ai-1089"><code>AI1089</code></a>kW Max Logical Circuit 2</li><li><a href="#obj-ai-1090"><code>AI1090</code></a>kW Max Logical Circuit 3</li><li><a href="#obj-ai-1091"><code>AI1091</code></a>kW Max Logical Circuit 4</li><li><a href="#obj-ai-1092"><code>AI1092</code></a>kW Max Logical Circuit 5</li><li><a href="#obj-ai-1093"><code>AI1093</code></a>kW Max Logical Circuit 6</li><li><a href="#obj-ai-1094"><code>AI1094</code></a>kW Max Logical Circuit 7</li><li><a href="#obj-ai-1095"><code>AI1095</code></a>kW Max Logical Circuit 8</li><li><a href="#obj-ai-1096"><code>AI1096</code></a>kW Max Logical Circuit 9</li><li><a href="#obj-ai-1097"><code>AI1097</code></a>kW Max Logical Circuit 10</li><li><a href="#obj-ai-1098"><code>AI1098</code></a>kW Max Logical Circuit 11</li><li><a href="#obj-ai-1099"><code>AI1099</code></a>kW Max Logical Circuit 12</li><li><a href="#obj-ai-1100"><code>AI1100</code></a>kW Max Logical Circuit 13</li><li><a href="#obj-ai-1101"><code>AI1101</code></a>kW Max Logical Circuit 14</li><li><a href="#obj-ai-1102"><code>AI1102</code></a>kW Max Logical Circuit 15</li><li><a href="#obj-ai-1103"><code>AI1103</code></a>kW Max Logical Circuit 16</li><li><a href="#obj-ai-1104"><code>AI1104</code></a>kW Max Logical Circuit 17</li><li><a href="#obj-ai-1105"><code>AI1105</code></a>kW Max Logical Circuit 18</li><li><a href="#obj-ai-1106"><code>AI1106</code></a>kW Max Logical Circuit 19</li><li><a href="#obj-ai-1107"><code>AI1107</code></a>kW Max Logical Circuit 20</li><li><a href="#obj-ai-1108"><code>AI1108</code></a>kW Max Logical Circuit 21</li><li><a href="#obj-ai-1109"><code>AI1109</code></a>kW Max Logical Circuit 22</li><li><a href="#obj-ai-1110"><code>AI1110</code></a>kW Max Logical Circuit 23</li><li><a href="#obj-ai-1111"><code>AI1111</code></a>kW Max Logical Circuit 24</li><li><a href="#obj-ai-1112"><code>AI1112</code></a>kW Max Logical Circuit 25</li><li><a href="#obj-ai-1113"><code>AI1113</code></a>kW Max Logical Circuit 26</li><li><a href="#obj-ai-1114"><code>AI1114</code></a>kW Max Logical Circuit 27</li><li><a href="#obj-ai-1115"><code>AI1115</code></a>kW Max Logical Circuit 28</li><li><a href="#obj-ai-1116"><code>AI1116</code></a>kW Max Logical Circuit 29</li><li><a href="#obj-ai-1117"><code>AI1117</code></a>kW Max Logical Circuit 30</li><li><a href="#obj-ai-1118"><code>AI1118</code></a>kW Max Logical Circuit 31</li><li><a href="#obj-ai-1119"><code>AI1119</code></a>kW Max Logical Circuit 32</li><li><a href="#obj-ai-1120"><code>AI1120</code></a>kW Max Logical Circuit 33</li><li><a href="#obj-ai-1121"><code>AI1121</code></a>kW Max Logical Circuit 34</li><li><a href="#obj-ai-1122"><code>AI1122</code></a>kW Max Logical Circuit 35</li><li><a href="#obj-ai-1123"><code>AI1123</code></a>kW Max Logical Circuit 36</li><li><a href="#obj-ai-1124"><code>AI1124</code></a>kW Max Logical Circuit 37</li><li><a href="#obj-ai-1125"><code>AI1125</code></a>kW Max Logical Circuit 38</li><li><a href="#obj-ai-1126"><code>AI1126</code></a>kW Max Logical Circuit 39</li><li><a href="#obj-ai-1127"><code>AI1127</code></a>kW Max Logical Circuit 40</li><li><a href="#obj-ai-1128"><code>AI1128</code></a>kW Max Logical Circuit 41</li><li><a href="#obj-ai-1129"><code>AI1129</code></a>kW Max Logical Circuit 42</li><li><a href="#obj-ai-1130"><code>AI1130</code></a>kW Max Logical Circuit 43</li><li><a href="#obj-ai-1131"><code>AI1131</code></a>kW Max Logical Circuit 44</li><li><a href="#obj-ai-1132"><code>AI1132</code></a>kW Max Logical Circuit 45</li><li><a href="#obj-ai-1133"><code>AI1133</code></a>kW Max Logical Circuit 46</li><li><a href="#obj-ai-1134"><code>AI1134</code></a>kWh Snapshot Logical Circuit 1</li><li><a href="#obj-ai-1135"><code>AI1135</code></a>kWh Snapshot Logical Circuit 2</li><li><a href="#obj-ai-1136"><code>AI1136</code></a>kWh Snapshot Logical Circuit 3</li><li><a href="#obj-ai-1137"><code>AI1137</code></a>kWh Snapshot Logical Circuit 4</li><li><a href="#obj-ai-1138"><code>AI1138</code></a>kWh Snapshot Logical Circuit 5</li><li><a href="#obj-ai-1139"><code>AI1139</code></a>kWh Snapshot Logical Circuit 6</li><li><a href="#obj-ai-1140"><code>AI1140</code></a>kWh Snapshot Logical Circuit 7</li><li><a href="#obj-ai-1141"><code>AI1141</code></a>kWh Snapshot Logical Circuit 8</li><li><a href="#obj-ai-1142"><code>AI1142</code></a>kWh Snapshot Logical Circuit 9</li><li><a href="#obj-ai-1143"><code>AI1143</code></a>kWh Snapshot Logical Circuit 10</li><li><a href="#obj-ai-1144"><code>AI1144</code></a>kWh Snapshot Logical Circuit 11</li><li><a href="#obj-ai-1145"><code>AI1145</code></a>kWh Snapshot Logical Circuit 12</li><li><a href="#obj-ai-1146"><code>AI1146</code></a>kWh Snapshot Logical Circuit 13</li><li><a href="#obj-ai-1147"><code>AI1147</code></a>kWh Snapshot Logical Circuit 14</li><li><a href="#obj-ai-1148"><code>AI1148</code></a>kWh Snapshot Logical Circuit 15</li><li><a href="#obj-ai-1149"><code>AI1149</code></a>kWh Snapshot Logical Circuit 16</li><li><a href="#obj-ai-1150"><code>AI1150</code></a>kWh Snapshot Logical Circuit 17</li><li><a href="#obj-ai-1151"><code>AI1151</code></a>kWh Snapshot Logical Circuit 18</li><li><a href="#obj-ai-1152"><code>AI1152</code></a>kWh Snapshot Logical Circuit 19</li><li><a href="#obj-ai-1153"><code>AI1153</code></a>kWh Snapshot Logical Circuit 20</li><li><a href="#obj-ai-1154"><code>AI1154</code></a>kWh Snapshot Logical Circuit 21</li><li><a href="#obj-ai-1155"><code>AI1155</code></a>kWh Snapshot Logical Circuit 22</li><li><a href="#obj-ai-1156"><code>AI1156</code></a>kWh Snapshot Logical Circuit 23</li><li><a href="#obj-ai-1157"><code>AI1157</code></a>kWh Snapshot Logical Circuit 24</li><li><a href="#obj-ai-1158"><code>AI1158</code></a>kWh Snapshot Logical Circuit 25</li><li><a href="#obj-ai-1159"><code>AI1159</code></a>kWh Snapshot Logical Circuit 26</li><li><a href="#obj-ai-1160"><code>AI1160</code></a>kWh Snapshot Logical Circuit 27</li><li><a href="#obj-ai-1161"><code>AI1161</code></a>kWh Snapshot Logical Circuit 28</li><li><a href="#obj-ai-1162"><code>AI1162</code></a>kWh Snapshot Logical Circuit 29</li><li><a href="#obj-ai-1163"><code>AI1163</code></a>kWh Snapshot Logical Circuit 30</li><li><a href="#obj-ai-1164"><code>AI1164</code></a>kWh Snapshot Logical Circuit 31</li><li><a href="#obj-ai-1165"><code>AI1165</code></a>kWh Snapshot Logical Circuit 32</li><li><a href="#obj-ai-1166"><code>AI1166</code></a>kWh Snapshot Logical Circuit 33</li><li><a href="#obj-ai-1167"><code>AI1167</code></a>kWh Snapshot Logical Circuit 34</li><li><a href="#obj-ai-1168"><code>AI1168</code></a>kWh Snapshot Logical Circuit 35</li><li><a href="#obj-ai-1169"><code>AI1169</code></a>kWh Snapshot Logical Circuit 36</li><li><a href="#obj-ai-1170"><code>AI1170</code></a>kWh Snapshot Logical Circuit 37</li><li><a href="#obj-ai-1171"><code>AI1171</code></a>kWh Snapshot Logical Circuit 38</li><li><a href="#obj-ai-1172"><code>AI1172</code></a>kWh Snapshot Logical Circuit 39</li><li><a href="#obj-ai-1173"><code>AI1173</code></a>kWh Snapshot Logical Circuit 40</li><li><a href="#obj-ai-1174"><code>AI1174</code></a>kWh Snapshot Logical Circuit 41</li><li><a href="#obj-ai-1175"><code>AI1175</code></a>kWh Snapshot Logical Circuit 42</li><li><a href="#obj-ai-1176"><code>AI1176</code></a>kWh Snapshot Logical Circuit 43</li><li><a href="#obj-ai-1177"><code>AI1177</code></a>kWh Snapshot Logical Circuit 44</li><li><a href="#obj-ai-1178"><code>AI1178</code></a>kWh Snapshot Logical Circuit 45</li><li><a href="#obj-ai-1179"><code>AI1179</code></a>kWh Snapshot Logical Circuit 46</li><li><a href="#obj-ai-1180"><code>AI1180</code></a>Amps Demand Logical Circuit 1</li><li><a href="#obj-ai-1181"><code>AI1181</code></a>Amps Demand Logical Circuit 2</li><li><a href="#obj-ai-1182"><code>AI1182</code></a>Amps Demand Logical Circuit 3</li><li><a href="#obj-ai-1183"><code>AI1183</code></a>Amps Demand Logical Circuit 4</li><li><a href="#obj-ai-1184"><code>AI1184</code></a>Amps Demand Logical Circuit 5</li><li><a href="#obj-ai-1185"><code>AI1185</code></a>Amps Demand Logical Circuit 6</li><li><a href="#obj-ai-1186"><code>AI1186</code></a>Amps Demand Logical Circuit 7</li><li><a href="#obj-ai-1187"><code>AI1187</code></a>Amps Demand Logical Circuit 8</li><li><a href="#obj-ai-1188"><code>AI1188</code></a>Amps Demand Logical Circuit 9</li><li><a href="#obj-ai-1189"><code>AI1189</code></a>Amps Demand Logical Circuit 10</li><li><a href="#obj-ai-1190"><code>AI1190</code></a>Amps Demand Logical Circuit 11</li><li><a href="#obj-ai-1191"><code>AI1191</code></a>Amps Demand Logical Circuit 12</li><li><a href="#obj-ai-1192"><code>AI1192</code></a>Amps Demand Logical Circuit 13</li><li><a href="#obj-ai-1193"><code>AI1193</code></a>Amps Demand Logical Circuit 14</li><li><a href="#obj-ai-1194"><code>AI1194</code></a>Amps Demand Logical Circuit 15</li><li><a href="#obj-ai-1195"><code>AI1195</code></a>Amps Demand Logical Circuit 16</li><li><a href="#obj-ai-1196"><code>AI1196</code></a>Amps Demand Logical Circuit 17</li><li><a href="#obj-ai-1197"><code>AI1197</code></a>Amps Demand Logical Circuit 18</li><li><a href="#obj-ai-1198"><code>AI1198</code></a>Amps Demand Logical Circuit 19</li><li><a href="#obj-ai-1199"><code>AI1199</code></a>Amps Demand Logical Circuit 20</li><li><a href="#obj-ai-1200"><code>AI1200</code></a>Amps Demand Logical Circuit 21</li><li><a href="#obj-ai-1201"><code>AI1201</code></a>Amps Demand Logical Circuit 22</li><li><a href="#obj-ai-1202"><code>AI1202</code></a>Amps Demand Logical Circuit 23</li><li><a href="#obj-ai-1203"><code>AI1203</code></a>Amps Demand Logical Circuit 24</li><li><a href="#obj-ai-1204"><code>AI1204</code></a>Amps Demand Logical Circuit 25</li><li><a href="#obj-ai-1205"><code>AI1205</code></a>Amps Demand Logical Circuit 26</li><li><a href="#obj-ai-1206"><code>AI1206</code></a>Amps Demand Logical Circuit 27</li><li><a href="#obj-ai-1207"><code>AI1207</code></a>Amps Demand Logical Circuit 28</li><li><a href="#obj-ai-1208"><code>AI1208</code></a>Amps Demand Logical Circuit 29</li><li><a href="#obj-ai-1209"><code>AI1209</code></a>Amps Demand Logical Circuit 30</li><li><a href="#obj-ai-1210"><code>AI1210</code></a>Amps Demand Logical Circuit 31</li><li><a href="#obj-ai-1211"><code>AI1211</code></a>Amps Demand Logical Circuit 32</li><li><a href="#obj-ai-1212"><code>AI1212</code></a>Amps Demand Logical Circuit 33</li><li><a href="#obj-ai-1213"><code>AI1213</code></a>Amps Demand Logical Circuit 34</li><li><a href="#obj-ai-1214"><code>AI1214</code></a>Amps Demand Logical Circuit 35</li><li><a href="#obj-ai-1215"><code>AI1215</code></a>Amps Demand Logical Circuit 36</li><li><a href="#obj-ai-1216"><code>AI1216</code></a>Amps Demand Logical Circuit 37</li><li><a href="#obj-ai-1217"><code>AI1217</code></a>Amps Demand Logical Circuit 38</li><li><a href="#obj-ai-1218"><code>AI1218</code></a>Amps Demand Logical Circuit 39</li><li><a href="#obj-ai-1219"><code>AI1219</code></a>Amps Demand Logical Circuit 40</li><li><a href="#obj-ai-1220"><code>AI1220</code></a>Amps Demand Logical Circuit 41</li><li><a href="#obj-ai-1221"><code>AI1221</code></a>Amps Demand Logical Circuit 42</li><li><a href="#obj-ai-1222"><code>AI1222</code></a>Amps Demand Logical Circuit 43</li><li><a href="#obj-ai-1223"><code>AI1223</code></a>Amps Demand Logical Circuit 44</li><li><a href="#obj-ai-1224"><code>AI1224</code></a>Amps Demand Logical Circuit 45</li><li><a href="#obj-ai-1225"><code>AI1225</code></a>Amps Demand Logical Circuit 46</li><li><a href="#obj-ai-1226"><code>AI1226</code></a>Amps Max Demand Logical Circuit 1</li><li><a href="#obj-ai-1227"><code>AI1227</code></a>Amps Max Demand Logical Circuit 2</li><li><a href="#obj-ai-1228"><code>AI1228</code></a>Amps Max Demand Logical Circuit 3</li><li><a href="#obj-ai-1229"><code>AI1229</code></a>Amps Max Demand Logical Circuit 4</li><li><a href="#obj-ai-1230"><code>AI1230</code></a>Amps Max Demand Logical Circuit 5</li><li><a href="#obj-ai-1231"><code>AI1231</code></a>Amps Max Demand Logical Circuit 6</li><li><a href="#obj-ai-1232"><code>AI1232</code></a>Amps Max Demand Logical Circuit 7</li><li><a href="#obj-ai-1233"><code>AI1233</code></a>Amps Max Demand Logical Circuit 8</li><li><a href="#obj-ai-1234"><code>AI1234</code></a>Amps Max Demand Logical Circuit 9</li><li><a href="#obj-ai-1235"><code>AI1235</code></a>Amps Max Demand Logical Circuit 10</li><li><a href="#obj-ai-1236"><code>AI1236</code></a>Amps Max Demand Logical Circuit 11</li><li><a href="#obj-ai-1237"><code>AI1237</code></a>Amps Max Demand Logical Circuit 12</li><li><a href="#obj-ai-1238"><code>AI1238</code></a>Amps Max Demand Logical Circuit 13</li><li><a href="#obj-ai-1239"><code>AI1239</code></a>Amps Max Demand Logical Circuit 14</li><li><a href="#obj-ai-1240"><code>AI1240</code></a>Amps Max Demand Logical Circuit 15</li><li><a href="#obj-ai-1241"><code>AI1241</code></a>Amps Max Demand Logical Circuit 16</li><li><a href="#obj-ai-1242"><code>AI1242</code></a>Amps Max Demand Logical Circuit 17</li><li><a href="#obj-ai-1243"><code>AI1243</code></a>Amps Max Demand Logical Circuit 18</li><li><a href="#obj-ai-1244"><code>AI1244</code></a>Amps Max Demand Logical Circuit 19</li><li><a href="#obj-ai-1245"><code>AI1245</code></a>Amps Max Demand Logical Circuit 20</li><li><a href="#obj-ai-1246"><code>AI1246</code></a>Amps Max Demand Logical Circuit 21</li><li><a href="#obj-ai-1247"><code>AI1247</code></a>Amps Max Demand Logical Circuit 22</li><li><a href="#obj-ai-1248"><code>AI1248</code></a>Amps Max Demand Logical Circuit 23</li><li><a href="#obj-ai-1249"><code>AI1249</code></a>Amps Max Demand Logical Circuit 24</li><li><a href="#obj-ai-1250"><code>AI1250</code></a>Amps Max Demand Logical Circuit 25</li><li><a href="#obj-ai-1251"><code>AI1251</code></a>Amps Max Demand Logical Circuit 26</li><li><a href="#obj-ai-1252"><code>AI1252</code></a>Amps Max Demand Logical Circuit 27</li><li><a href="#obj-ai-1253"><code>AI1253</code></a>Amps Max Demand Logical Circuit 28</li><li><a href="#obj-ai-1254"><code>AI1254</code></a>Amps Max Demand Logical Circuit 29</li><li><a href="#obj-ai-1255"><code>AI1255</code></a>Amps Max Demand Logical Circuit 30</li><li><a href="#obj-ai-1256"><code>AI1256</code></a>Amps Max Demand Logical Circuit 31</li><li><a href="#obj-ai-1257"><code>AI1257</code></a>Amps Max Demand Logical Circuit 32</li><li><a href="#obj-ai-1258"><code>AI1258</code></a>Amps Max Demand Logical Circuit 33</li><li><a href="#obj-ai-1259"><code>AI1259</code></a>Amps Max Demand Logical Circuit 34</li><li><a href="#obj-ai-1260"><code>AI1260</code></a>Amps Max Demand Logical Circuit 35</li><li><a href="#obj-ai-1261"><code>AI1261</code></a>Amps Max Demand Logical Circuit 36</li><li><a href="#obj-ai-1262"><code>AI1262</code></a>Amps Max Demand Logical Circuit 37</li><li><a href="#obj-ai-1263"><code>AI1263</code></a>Amps Max Demand Logical Circuit 38</li><li><a href="#obj-ai-1264"><code>AI1264</code></a>Amps Max Demand Logical Circuit 39</li><li><a href="#obj-ai-1265"><code>AI1265</code></a>Amps Max Demand Logical Circuit 40</li><li><a href="#obj-ai-1266"><code>AI1266</code></a>Amps Max Demand Logical Circuit 41</li><li><a href="#obj-ai-1267"><code>AI1267</code></a>Amps Max Demand Logical Circuit 42</li><li><a href="#obj-ai-1268"><code>AI1268</code></a>Amps Max Demand Logical Circuit 43</li><li><a href="#obj-ai-1269"><code>AI1269</code></a>Amps Max Demand Logical Circuit 44</li><li><a href="#obj-ai-1270"><code>AI1270</code></a>Amps Max Demand Logical Circuit 45</li><li><a href="#obj-ai-1271"><code>AI1271</code></a>Amps Max Demand Logical Circuit 46</li><li><a href="#obj-ai-1272"><code>AI1272</code></a>Amps (Maximum) Logical Circuit 1</li><li><a href="#obj-ai-1273"><code>AI1273</code></a>Amps (Maximum) Logical Circuit 2</li><li><a href="#obj-ai-1274"><code>AI1274</code></a>Amps (Maximum) Logical Circuit 3</li><li><a href="#obj-ai-1275"><code>AI1275</code></a>Amps (Maximum) Logical Circuit 4</li><li><a href="#obj-ai-1276"><code>AI1276</code></a>Amps (Maximum) Logical Circuit 5</li><li><a href="#obj-ai-1277"><code>AI1277</code></a>Amps (Maximum) Logical Circuit 6</li><li><a href="#obj-ai-1278"><code>AI1278</code></a>Amps (Maximum) Logical Circuit 7</li><li><a href="#obj-ai-1279"><code>AI1279</code></a>Amps (Maximum) Logical Circuit 8</li><li><a href="#obj-ai-1280"><code>AI1280</code></a>Amps (Maximum) Logical Circuit 9</li><li><a href="#obj-ai-1281"><code>AI1281</code></a>Amps (Maximum) Logical Circuit 10</li><li><a href="#obj-ai-1282"><code>AI1282</code></a>Amps (Maximum) Logical Circuit 11</li><li><a href="#obj-ai-1283"><code>AI1283</code></a>Amps (Maximum) Logical Circuit 12</li><li><a href="#obj-ai-1284"><code>AI1284</code></a>Amps (Maximum) Logical Circuit 13</li><li><a href="#obj-ai-1285"><code>AI1285</code></a>Amps (Maximum) Logical Circuit 14</li><li><a href="#obj-ai-1286"><code>AI1286</code></a>Amps (Maximum) Logical Circuit 15</li><li><a href="#obj-ai-1287"><code>AI1287</code></a>Amps (Maximum) Logical Circuit 16</li><li><a href="#obj-ai-1288"><code>AI1288</code></a>Amps (Maximum) Logical Circuit 17</li><li><a href="#obj-ai-1289"><code>AI1289</code></a>Amps (Maximum) Logical Circuit 18</li><li><a href="#obj-ai-1290"><code>AI1290</code></a>Amps (Maximum) Logical Circuit 19</li><li><a href="#obj-ai-1291"><code>AI1291</code></a>Amps (Maximum) Logical Circuit 20</li><li><a href="#obj-ai-1292"><code>AI1292</code></a>Amps (Maximum) Logical Circuit 21</li><li><a href="#obj-ai-1293"><code>AI1293</code></a>Amps (Maximum) Logical Circuit 22</li><li><a href="#obj-ai-1294"><code>AI1294</code></a>Amps (Maximum) Logical Circuit 23</li><li><a href="#obj-ai-1295"><code>AI1295</code></a>Amps (Maximum) Logical Circuit 24</li><li><a href="#obj-ai-1296"><code>AI1296</code></a>Amps (Maximum) Logical Circuit 25</li><li><a href="#obj-ai-1297"><code>AI1297</code></a>Amps (Maximum) Logical Circuit 26</li><li><a href="#obj-ai-1298"><code>AI1298</code></a>Amps (Maximum) Logical Circuit 27</li><li><a href="#obj-ai-1299"><code>AI1299</code></a>Amps (Maximum) Logical Circuit 28</li><li><a href="#obj-ai-1300"><code>AI1300</code></a>Amps (Maximum) Logical Circuit 29</li><li><a href="#obj-ai-1301"><code>AI1301</code></a>Amps (Maximum) Logical Circuit 30</li><li><a href="#obj-ai-1302"><code>AI1302</code></a>Amps (Maximum) Logical Circuit 31</li><li><a href="#obj-ai-1303"><code>AI1303</code></a>Amps (Maximum) Logical Circuit 32</li><li><a href="#obj-ai-1304"><code>AI1304</code></a>Amps (Maximum) Logical Circuit 33</li><li><a href="#obj-ai-1305"><code>AI1305</code></a>Amps (Maximum) Logical Circuit 34</li><li><a href="#obj-ai-1306"><code>AI1306</code></a>Amps (Maximum) Logical Circuit 35</li><li><a href="#obj-ai-1307"><code>AI1307</code></a>Amps (Maximum) Logical Circuit 36</li><li><a href="#obj-ai-1308"><code>AI1308</code></a>Amps (Maximum) Logical Circuit 37</li><li><a href="#obj-ai-1309"><code>AI1309</code></a>Amps (Maximum) Logical Circuit 38</li><li><a href="#obj-ai-1310"><code>AI1310</code></a>Amps (Maximum) Logical Circuit 39</li><li><a href="#obj-ai-1311"><code>AI1311</code></a>Amps (Maximum) Logical Circuit 40</li><li><a href="#obj-ai-1312"><code>AI1312</code></a>Amps (Maximum) Logical Circuit 41</li><li><a href="#obj-ai-1313"><code>AI1313</code></a>Amps (Maximum) Logical Circuit 42</li><li><a href="#obj-ai-1314"><code>AI1314</code></a>Amps (Maximum) Logical Circuit 43</li><li><a href="#obj-ai-1315"><code>AI1315</code></a>Amps (Maximum) Logical Circuit 44</li><li><a href="#obj-ai-1316"><code>AI1316</code></a>Amps (Maximum) Logical Circuit 45</li><li><a href="#obj-ai-1317"><code>AI1317</code></a>Amps (Maximum) Logical Circuit 46</li><li><a href="#obj-ai-1318"><code>AI1318</code></a>Phase Angle Channel 1</li><li><a href="#obj-ai-1319"><code>AI1319</code></a>Phase Angle Channel 2</li><li><a href="#obj-ai-1320"><code>AI1320</code></a>Phase Angle Channel 3</li><li><a href="#obj-ai-1321"><code>AI1321</code></a>Phase Angle Channel 4</li><li><a href="#obj-ai-1322"><code>AI1322</code></a>Phase Angle Channel 5</li><li><a href="#obj-ai-1323"><code>AI1323</code></a>Phase Angle Channel 6</li><li><a href="#obj-ai-1324"><code>AI1324</code></a>Phase Angle Channel 7</li><li><a href="#obj-ai-1325"><code>AI1325</code></a>Phase Angle Channel 8</li><li><a href="#obj-ai-1326"><code>AI1326</code></a>Phase Angle Channel 9</li><li><a href="#obj-ai-1327"><code>AI1327</code></a>Phase Angle Channel 10</li><li><a href="#obj-ai-1328"><code>AI1328</code></a>Phase Angle Channel 11</li><li><a href="#obj-ai-1329"><code>AI1329</code></a>Phase Angle Channel 12</li><li><a href="#obj-ai-1330"><code>AI1330</code></a>Phase Angle Channel 13</li><li><a href="#obj-ai-1331"><code>AI1331</code></a>Phase Angle Channel 14</li><li><a href="#obj-ai-1332"><code>AI1332</code></a>Phase Angle Channel 15</li><li><a href="#obj-ai-1333"><code>AI1333</code></a>Phase Angle Channel 16</li><li><a href="#obj-ai-1334"><code>AI1334</code></a>Phase Angle Channel 17</li><li><a href="#obj-ai-1335"><code>AI1335</code></a>Phase Angle Channel 18</li><li><a href="#obj-ai-1336"><code>AI1336</code></a>Phase Angle Channel 19</li><li><a href="#obj-ai-1337"><code>AI1337</code></a>Phase Angle Channel 20</li><li><a href="#obj-ai-1338"><code>AI1338</code></a>Phase Angle Channel 21</li><li><a href="#obj-ai-1339"><code>AI1339</code></a>Phase Angle Channel 22</li><li><a href="#obj-ai-1340"><code>AI1340</code></a>Phase Angle Channel 23</li><li><a href="#obj-ai-1341"><code>AI1341</code></a>Phase Angle Channel 24</li><li><a href="#obj-ai-1342"><code>AI1342</code></a>Phase Angle Channel 25</li><li><a href="#obj-ai-1343"><code>AI1343</code></a>Phase Angle Channel 26</li><li><a href="#obj-ai-1344"><code>AI1344</code></a>Phase Angle Channel 27</li><li><a href="#obj-ai-1345"><code>AI1345</code></a>Phase Angle Channel 28</li><li><a href="#obj-ai-1346"><code>AI1346</code></a>Phase Angle Channel 29</li><li><a href="#obj-ai-1347"><code>AI1347</code></a>Phase Angle Channel 30</li><li><a href="#obj-ai-1348"><code>AI1348</code></a>Phase Angle Channel 31</li><li><a href="#obj-ai-1349"><code>AI1349</code></a>Phase Angle Channel 32</li><li><a href="#obj-ai-1350"><code>AI1350</code></a>Phase Angle Channel 33</li><li><a href="#obj-ai-1351"><code>AI1351</code></a>Phase Angle Channel 34</li><li><a href="#obj-ai-1352"><code>AI1352</code></a>Phase Angle Channel 35</li><li><a href="#obj-ai-1353"><code>AI1353</code></a>Phase Angle Channel 36</li><li><a href="#obj-ai-1354"><code>AI1354</code></a>Phase Angle Channel 37</li><li><a href="#obj-ai-1355"><code>AI1355</code></a>Phase Angle Channel 38</li><li><a href="#obj-ai-1356"><code>AI1356</code></a>Phase Angle Channel 39</li><li><a href="#obj-ai-1357"><code>AI1357</code></a>Phase Angle Channel 40</li><li><a href="#obj-ai-1358"><code>AI1358</code></a>Phase Angle Channel 41</li><li><a href="#obj-ai-1359"><code>AI1359</code></a>Phase Angle Channel 42</li><li><a href="#obj-ai-1360"><code>AI1360</code></a>kWh Snapshot Channel 1</li><li><a href="#obj-ai-1361"><code>AI1361</code></a>kWh Snapshot Channel 2</li><li><a href="#obj-ai-1362"><code>AI1362</code></a>kWh Snapshot Channel 3</li><li><a href="#obj-ai-1363"><code>AI1363</code></a>kWh Snapshot Channel 4</li><li><a href="#obj-ai-1364"><code>AI1364</code></a>kWh Snapshot Channel 5</li><li><a href="#obj-ai-1365"><code>AI1365</code></a>kWh Snapshot Channel 6</li><li><a href="#obj-ai-1366"><code>AI1366</code></a>kWh Snapshot Channel 7</li><li><a href="#obj-ai-1367"><code>AI1367</code></a>kWh Snapshot Channel 8</li><li><a href="#obj-ai-1368"><code>AI1368</code></a>kWh Snapshot Channel 9</li><li><a href="#obj-ai-1369"><code>AI1369</code></a>kWh Snapshot Channel 10</li><li><a href="#obj-ai-1370"><code>AI1370</code></a>kWh Snapshot Channel 11</li><li><a href="#obj-ai-1371"><code>AI1371</code></a>kWh Snapshot Channel 12</li><li><a href="#obj-ai-1372"><code>AI1372</code></a>kWh Snapshot Channel 13</li><li><a href="#obj-ai-1373"><code>AI1373</code></a>kWh Snapshot Channel 14</li><li><a href="#obj-ai-1374"><code>AI1374</code></a>kWh Snapshot Channel 15</li><li><a href="#obj-ai-1375"><code>AI1375</code></a>kWh Snapshot Channel 16</li><li><a href="#obj-ai-1376"><code>AI1376</code></a>kWh Snapshot Channel 17</li><li><a href="#obj-ai-1377"><code>AI1377</code></a>kWh Snapshot Channel 18</li><li><a href="#obj-ai-1378"><code>AI1378</code></a>kWh Snapshot Channel 19</li><li><a href="#obj-ai-1379"><code>AI1379</code></a>kWh Snapshot Channel 20</li><li><a href="#obj-ai-1380"><code>AI1380</code></a>kWh Snapshot Channel 21</li><li><a href="#obj-ai-1381"><code>AI1381</code></a>kWh Snapshot Channel 22</li><li><a href="#obj-ai-1382"><code>AI1382</code></a>kWh Snapshot Channel 23</li><li><a href="#obj-ai-1383"><code>AI1383</code></a>kWh Snapshot Channel 24</li><li><a href="#obj-ai-1384"><code>AI1384</code></a>kWh Snapshot Channel 25</li><li><a href="#obj-ai-1385"><code>AI1385</code></a>kWh Snapshot Channel 26</li><li><a href="#obj-ai-1386"><code>AI1386</code></a>kWh Snapshot Channel 27</li><li><a href="#obj-ai-1387"><code>AI1387</code></a>kWh Snapshot Channel 28</li><li><a href="#obj-ai-1388"><code>AI1388</code></a>kWh Snapshot Channel 29</li><li><a href="#obj-ai-1389"><code>AI1389</code></a>kWh Snapshot Channel 30</li><li><a href="#obj-ai-1390"><code>AI1390</code></a>kWh Snapshot Channel 31</li><li><a href="#obj-ai-1391"><code>AI1391</code></a>kWh Snapshot Channel 32</li><li><a href="#obj-ai-1392"><code>AI1392</code></a>kWh Snapshot Channel 33</li><li><a href="#obj-ai-1393"><code>AI1393</code></a>kWh Snapshot Channel 34</li><li><a href="#obj-ai-1394"><code>AI1394</code></a>kWh Snapshot Channel 35</li><li><a href="#obj-ai-1395"><code>AI1395</code></a>kWh Snapshot Channel 36</li><li><a href="#obj-ai-1396"><code>AI1396</code></a>kWh Snapshot Channel 37</li><li><a href="#obj-ai-1397"><code>AI1397</code></a>kWh Snapshot Channel 38</li><li><a href="#obj-ai-1398"><code>AI1398</code></a>kWh Snapshot Channel 39</li><li><a href="#obj-ai-1399"><code>AI1399</code></a>kWh Snapshot Channel 40</li><li><a href="#obj-ai-1400"><code>AI1400</code></a>kWh Snapshot Channel 41</li><li><a href="#obj-ai-1401"><code>AI1401</code></a>kWh Snapshot Channel 42</li><li><a href="#obj-ai-1402"><code>AI1402</code></a>kWh Snapshot - Aux Total</li><li><a href="#obj-av-1"><code>AV1</code></a>Configuration (bit 0 is LSB):</li><li><a href="#obj-av-2"><code>AV2</code></a># of Sub-Intervals per Demand Int.</li><li><a href="#obj-av-3"><code>AV3</code></a>Sub-Interval Length in seconds.</li><li><a href="#obj-av-4"><code>AV4</code></a>Branch 1 CT Size</li><li><a href="#obj-av-5"><code>AV5</code></a>Branch 2 CT Size</li><li><a href="#obj-av-6"><code>AV6</code></a>Branch 3 CT Size</li><li><a href="#obj-av-7"><code>AV7</code></a>Branch 4 CT Size</li><li><a href="#obj-av-8"><code>AV8</code></a>Branch 5 CT Size</li><li><a href="#obj-av-9"><code>AV9</code></a>Branch 6 CT Size</li><li><a href="#obj-av-10"><code>AV10</code></a>Branch 7 CT Size</li><li><a href="#obj-av-11"><code>AV11</code></a>Branch 8 CT Size</li><li><a href="#obj-av-12"><code>AV12</code></a>Branch 9 CT Size</li><li><a href="#obj-av-13"><code>AV13</code></a>Branch 10 CT Size</li><li><a href="#obj-av-14"><code>AV14</code></a>Branch 11 CT Size</li><li><a href="#obj-av-15"><code>AV15</code></a>Branch 12 CT Size</li><li><a href="#obj-av-16"><code>AV16</code></a>Branch 13 CT Size</li><li><a href="#obj-av-17"><code>AV17</code></a>Branch 14 CT Size</li><li><a href="#obj-av-18"><code>AV18</code></a>Branch 15 CT Size</li><li><a href="#obj-av-19"><code>AV19</code></a>Branch 16 CT Size</li><li><a href="#obj-av-20"><code>AV20</code></a>Branch 17 CT Size</li><li><a href="#obj-av-21"><code>AV21</code></a>Branch 18 CT Size</li><li><a href="#obj-av-22"><code>AV22</code></a>Branch 19 CT Size</li><li><a href="#obj-av-23"><code>AV23</code></a>Branch 20 CT Size</li><li><a href="#obj-av-24"><code>AV24</code></a>Branch 21 CT Size</li><li><a href="#obj-av-25"><code>AV25</code></a>Branch 22 CT Size</li><li><a href="#obj-av-26"><code>AV26</code></a>Branch 23 CT Size</li><li><a href="#obj-av-27"><code>AV27</code></a>Branch 24 CT Size</li><li><a href="#obj-av-28"><code>AV28</code></a>Branch 25 CT Size</li><li><a href="#obj-av-29"><code>AV29</code></a>Branch 26 CT Size</li><li><a href="#obj-av-30"><code>AV30</code></a>Branch 27 CT Size</li><li><a href="#obj-av-31"><code>AV31</code></a>Branch 28 CT Size</li><li><a href="#obj-av-32"><code>AV32</code></a>Branch 29 CT Size</li><li><a href="#obj-av-33"><code>AV33</code></a>Branch 30 CT Size</li><li><a href="#obj-av-34"><code>AV34</code></a>Branch 31 CT Size</li><li><a href="#obj-av-35"><code>AV35</code></a>Branch 32 CT Size</li><li><a href="#obj-av-36"><code>AV36</code></a>Branch 33 CT Size</li><li><a href="#obj-av-37"><code>AV37</code></a>Branch 34 CT Size</li><li><a href="#obj-av-38"><code>AV38</code></a>Branch 35 CT Size</li><li><a href="#obj-av-39"><code>AV39</code></a>Branch 36 CT Size</li><li><a href="#obj-av-40"><code>AV40</code></a>Branch 37 CT Size</li><li><a href="#obj-av-41"><code>AV41</code></a>Branch 38 CT Size</li><li><a href="#obj-av-42"><code>AV42</code></a>Branch 39 CT Size</li><li><a href="#obj-av-43"><code>AV43</code></a>Branch 40 CT Size</li><li><a href="#obj-av-44"><code>AV44</code></a>Branch 41 CT Size</li><li><a href="#obj-av-45"><code>AV45</code></a>Branch 42 CT Size</li><li><a href="#obj-av-46"><code>AV46</code></a>AUX Channel (phase 1) CT Size</li><li><a href="#obj-av-47"><code>AV47</code></a>AUX Channel (phase 2) CT Size</li><li><a href="#obj-av-48"><code>AV48</code></a>AUX Channel (phase 3) CT Size</li><li><a href="#obj-av-49"><code>AV49</code></a>AUX Channel (Neutral) CT Size</li><li><a href="#obj-av-50"><code>AV50</code></a>Branch 1 Breaker Size</li><li><a href="#obj-av-51"><code>AV51</code></a>Branch 2 Breaker Size</li><li><a href="#obj-av-52"><code>AV52</code></a>Branch 3 Breaker Size</li><li><a href="#obj-av-53"><code>AV53</code></a>Branch 4 Breaker Size</li><li><a href="#obj-av-54"><code>AV54</code></a>Branch 5 Breaker Size</li><li><a href="#obj-av-55"><code>AV55</code></a>Branch 6 Breaker Size</li><li><a href="#obj-av-56"><code>AV56</code></a>Branch 7 Breaker Size</li><li><a href="#obj-av-57"><code>AV57</code></a>Branch 8 Breaker Size</li><li><a href="#obj-av-58"><code>AV58</code></a>Branch 9 Breaker Size</li><li><a href="#obj-av-59"><code>AV59</code></a>Branch 10 Breaker Size</li><li><a href="#obj-av-60"><code>AV60</code></a>Branch 11 Breaker Size</li><li><a href="#obj-av-61"><code>AV61</code></a>Branch 12 Breaker Size</li><li><a href="#obj-av-62"><code>AV62</code></a>Branch 13 Breaker Size</li><li><a href="#obj-av-63"><code>AV63</code></a>Branch 14 Breaker Size</li><li><a href="#obj-av-64"><code>AV64</code></a>Branch 15 Breaker Size</li><li><a href="#obj-av-65"><code>AV65</code></a>Branch 16 Breaker Size</li><li><a href="#obj-av-66"><code>AV66</code></a>Branch 17 Breaker Size</li><li><a href="#obj-av-67"><code>AV67</code></a>Branch 18 Breaker Size</li><li><a href="#obj-av-68"><code>AV68</code></a>Branch 19 Breaker Size</li><li><a href="#obj-av-69"><code>AV69</code></a>Branch 20 Breaker Size</li><li><a href="#obj-av-70"><code>AV70</code></a>Branch 21 Breaker Size</li><li><a href="#obj-av-71"><code>AV71</code></a>Branch 22 Breaker Size</li><li><a href="#obj-av-72"><code>AV72</code></a>Branch 23 Breaker Size</li><li><a href="#obj-av-73"><code>AV73</code></a>Branch 24 Breaker Size</li><li><a href="#obj-av-74"><code>AV74</code></a>Branch 25 Breaker Size</li><li><a href="#obj-av-75"><code>AV75</code></a>Branch 26 Breaker Size</li><li><a href="#obj-av-76"><code>AV76</code></a>Branch 27 Breaker Size</li><li><a href="#obj-av-77"><code>AV77</code></a>Branch 28 Breaker Size</li><li><a href="#obj-av-78"><code>AV78</code></a>Branch 29 Breaker Size</li><li><a href="#obj-av-79"><code>AV79</code></a>Branch 30 Breaker Size</li><li><a href="#obj-av-80"><code>AV80</code></a>Branch 31 Breaker Size</li><li><a href="#obj-av-81"><code>AV81</code></a>Branch 32 Breaker Size</li><li><a href="#obj-av-82"><code>AV82</code></a>Branch 33 Breaker Size</li><li><a href="#obj-av-83"><code>AV83</code></a>Branch 34 Breaker Size</li><li><a href="#obj-av-84"><code>AV84</code></a>Branch 35 Breaker Size</li><li><a href="#obj-av-85"><code>AV85</code></a>Branch 36 Breaker Size</li><li><a href="#obj-av-86"><code>AV86</code></a>Branch 37 Breaker Size</li><li><a href="#obj-av-87"><code>AV87</code></a>Branch 38 Breaker Size</li><li><a href="#obj-av-88"><code>AV88</code></a>Branch 39 Breaker Size</li><li><a href="#obj-av-89"><code>AV89</code></a>Branch 40 Breaker Size</li><li><a href="#obj-av-90"><code>AV90</code></a>Branch 41 Breaker Size</li><li><a href="#obj-av-91"><code>AV91</code></a>Branch 42 Breaker Size</li><li><a href="#obj-av-92"><code>AV92</code></a>AUX Channel (phase 1) Breaker Size</li><li><a href="#obj-av-93"><code>AV93</code></a>AUX Channel (phase 2) Breaker Size</li><li><a href="#obj-av-94"><code>AV94</code></a>AUX Channel (phase 3) Breaker Size</li><li><a href="#obj-av-95"><code>AV95</code></a>AUX Channel (Neutral) Breaker Size</li><li><a href="#obj-av-96"><code>AV96</code></a>High-High Latching Alarm Time Delay</li><li><a href="#obj-av-97"><code>AV97</code></a>High Latching Alarm Time Delay</li><li><a href="#obj-av-98"><code>AV98</code></a>Low Latching Alarm Time Delay</li><li><a href="#obj-av-99"><code>AV99</code></a>Low-Low Latching Alarm Time Delay</li><li><a href="#obj-av-100"><code>AV100</code></a>Latching Alarm ON Time</li><li><a href="#obj-av-101"><code>AV101</code></a>Latching Alarms time until OFF state</li><li><a href="#obj-av-102"><code>AV102</code></a>High-High Latching Alarm Threshold</li><li><a href="#obj-av-103"><code>AV103</code></a>High Alarm Latching Alarm Threshold</li><li><a href="#obj-av-104"><code>AV104</code></a>Low Alarm Latching Alarm Threshold</li><li><a href="#obj-av-105"><code>AV105</code></a>Low Low Latching Alarm Threshold</li><li><a href="#obj-av-106"><code>AV106</code></a>Non-Latching High Threshold</li><li><a href="#obj-av-107"><code>AV107</code></a>Non-Latching Low Threshold</li><li><a href="#obj-av-108"><code>AV108</code></a>Non-Latching Hysteresis (0-100%)</li><li><a href="#obj-av-109"><code>AV109</code></a>Branch 1 Alarm Status</li><li><a href="#obj-av-110"><code>AV110</code></a>Branch 2 Alarm Status</li><li><a href="#obj-av-111"><code>AV111</code></a>Branch 3 Alarm Status</li><li><a href="#obj-av-112"><code>AV112</code></a>Branch 4 Alarm Status</li><li><a href="#obj-av-113"><code>AV113</code></a>Branch 5 Alarm Status</li><li><a href="#obj-av-114"><code>AV114</code></a>Branch 6 Alarm Status</li><li><a href="#obj-av-115"><code>AV115</code></a>Branch 7 Alarm Status</li><li><a href="#obj-av-116"><code>AV116</code></a>Branch 8 Alarm Status</li><li><a href="#obj-av-117"><code>AV117</code></a>Branch 9 Alarm Status</li><li><a href="#obj-av-118"><code>AV118</code></a>Branch 10 Alarm Status</li><li><a href="#obj-av-119"><code>AV119</code></a>Branch 11 Alarm Status</li><li><a href="#obj-av-120"><code>AV120</code></a>Branch 12 Alarm Status</li><li><a href="#obj-av-121"><code>AV121</code></a>Branch 13 Alarm Status</li><li><a href="#obj-av-122"><code>AV122</code></a>Branch 14 Alarm Status</li><li><a href="#obj-av-123"><code>AV123</code></a>Branch 15 Alarm Status</li><li><a href="#obj-av-124"><code>AV124</code></a>Branch 16 Alarm Status</li><li><a href="#obj-av-125"><code>AV125</code></a>Branch 17 Alarm Status</li><li><a href="#obj-av-126"><code>AV126</code></a>Branch 18 Alarm Status</li><li><a href="#obj-av-127"><code>AV127</code></a>Branch 19 Alarm Status</li><li><a href="#obj-av-128"><code>AV128</code></a>Branch 20 Alarm Status</li><li><a href="#obj-av-129"><code>AV129</code></a>Branch 21 Alarm Status</li><li><a href="#obj-av-130"><code>AV130</code></a>Branch 22 Alarm Status</li><li><a href="#obj-av-131"><code>AV131</code></a>Branch 23 Alarm Status</li><li><a href="#obj-av-132"><code>AV132</code></a>Branch 24 Alarm Status</li><li><a href="#obj-av-133"><code>AV133</code></a>Branch 25 Alarm Status</li><li><a href="#obj-av-134"><code>AV134</code></a>Branch 26 Alarm Status</li><li><a href="#obj-av-135"><code>AV135</code></a>Branch 27 Alarm Status</li><li><a href="#obj-av-136"><code>AV136</code></a>Branch 28 Alarm Status</li><li><a href="#obj-av-137"><code>AV137</code></a>Branch 29 Alarm Status</li><li><a href="#obj-av-138"><code>AV138</code></a>Branch 30 Alarm Status</li><li><a href="#obj-av-139"><code>AV139</code></a>Branch 31 Alarm Status</li><li><a href="#obj-av-140"><code>AV140</code></a>Branch 32 Alarm Status</li><li><a href="#obj-av-141"><code>AV141</code></a>Branch 33 Alarm Status</li><li><a href="#obj-av-142"><code>AV142</code></a>Branch 34 Alarm Status</li><li><a href="#obj-av-143"><code>AV143</code></a>Branch 35 Alarm Status</li><li><a href="#obj-av-144"><code>AV144</code></a>Branch 36 Alarm Status</li><li><a href="#obj-av-145"><code>AV145</code></a>Branch 37 Alarm Status</li><li><a href="#obj-av-146"><code>AV146</code></a>Branch 38 Alarm Status</li><li><a href="#obj-av-147"><code>AV147</code></a>Branch 39 Alarm Status</li><li><a href="#obj-av-148"><code>AV148</code></a>Branch 40 Alarm Status</li><li><a href="#obj-av-149"><code>AV149</code></a>Branch 41 Alarm Status</li><li><a href="#obj-av-150"><code>AV150</code></a>Branch 42 Alarm Status</li><li><a href="#obj-av-151"><code>AV151</code></a>AUX Channel (phase 1) Alarm Status</li><li><a href="#obj-av-152"><code>AV152</code></a>AUX Channel (phase 2) Alarm Status</li><li><a href="#obj-av-153"><code>AV153</code></a>AUX Channel (phase 3) Alarm Status</li><li><a href="#obj-av-154"><code>AV154</code></a>AUX Channel (Neutral) Alarm Status</li><li><a href="#obj-av-155"><code>AV155</code></a>Overvoltage Alarm Timer</li><li><a href="#obj-av-156"><code>AV156</code></a>Undervoltage Alarm Timer</li><li><a href="#obj-av-157"><code>AV157</code></a>Overvoltage Alarm Threshold</li><li><a href="#obj-av-158"><code>AV158</code></a>Undervoltage Alarm Threshold</li><li><a href="#obj-av-159"><code>AV159</code></a>Voltage Alarm Hysteresis</li><li><a href="#obj-av-160"><code>AV160</code></a>Voltage 1 Alarm Status</li><li><a href="#obj-av-161"><code>AV161</code></a>Voltage 2 Alarm Status</li><li><a href="#obj-av-162"><code>AV162</code></a>Voltage 3 Alarm Status</li><li><a href="#obj-av-163"><code>AV163</code></a>Power Up Counter</li><li><a href="#obj-av-164"><code>AV164</code></a>User Defined Status Register</li><li><a href="#obj-av-165"><code>AV165</code></a>Voltage Phase for Branch Channel 1</li><li><a href="#obj-av-166"><code>AV166</code></a>Voltage Phase for Branch Channel 2</li><li><a href="#obj-av-167"><code>AV167</code></a>Voltage Phase for Branch Channel 3</li><li><a href="#obj-av-168"><code>AV168</code></a>Voltage Phase for Branch Channel 4</li><li><a href="#obj-av-169"><code>AV169</code></a>Voltage Phase for Branch Channel 5</li><li><a href="#obj-av-170"><code>AV170</code></a>Voltage Phase for Branch Channel 6</li><li><a href="#obj-av-171"><code>AV171</code></a>Voltage Phase for Branch Channel 7</li><li><a href="#obj-av-172"><code>AV172</code></a>Voltage Phase for Branch Channel 8</li><li><a href="#obj-av-173"><code>AV173</code></a>Voltage Phase for Branch Channel 9</li><li><a href="#obj-av-174"><code>AV174</code></a>Voltage Phase for Branch Channel 10</li><li><a href="#obj-av-175"><code>AV175</code></a>Voltage Phase for Branch Channel 11</li><li><a href="#obj-av-176"><code>AV176</code></a>Voltage Phase for Branch Channel 12</li><li><a href="#obj-av-177"><code>AV177</code></a>Voltage Phase for Branch Channel 13</li><li><a href="#obj-av-178"><code>AV178</code></a>Voltage Phase for Branch Channel 14</li><li><a href="#obj-av-179"><code>AV179</code></a>Voltage Phase for Branch Channel 15</li><li><a href="#obj-av-180"><code>AV180</code></a>Voltage Phase for Branch Channel 16</li><li><a href="#obj-av-181"><code>AV181</code></a>Voltage Phase for Branch Channel 17</li><li><a href="#obj-av-182"><code>AV182</code></a>Voltage Phase for Branch Channel 18</li><li><a href="#obj-av-183"><code>AV183</code></a>Voltage Phase for Branch Channel 19</li><li><a href="#obj-av-184"><code>AV184</code></a>Voltage Phase for Branch Channel 20</li><li><a href="#obj-av-185"><code>AV185</code></a>Voltage Phase for Branch Channel 21</li><li><a href="#obj-av-186"><code>AV186</code></a>Voltage Phase for Branch Channel 22</li><li><a href="#obj-av-187"><code>AV187</code></a>Voltage Phase for Branch Channel 23</li><li><a href="#obj-av-188"><code>AV188</code></a>Voltage Phase for Branch Channel 24</li><li><a href="#obj-av-189"><code>AV189</code></a>Voltage Phase for Branch Channel 25</li><li><a href="#obj-av-190"><code>AV190</code></a>Voltage Phase for Branch Channel 26</li><li><a href="#obj-av-191"><code>AV191</code></a>Voltage Phase for Branch Channel 27</li><li><a href="#obj-av-192"><code>AV192</code></a>Voltage Phase for Branch Channel 28</li><li><a href="#obj-av-193"><code>AV193</code></a>Voltage Phase for Branch Channel 29</li><li><a href="#obj-av-194"><code>AV194</code></a>Voltage Phase for Branch Channel 30</li><li><a href="#obj-av-195"><code>AV195</code></a>Voltage Phase for Branch Channel 31</li><li><a href="#obj-av-196"><code>AV196</code></a>Voltage Phase for Branch Channel 32</li><li><a href="#obj-av-197"><code>AV197</code></a>Voltage Phase for Branch Channel 33</li><li><a href="#obj-av-198"><code>AV198</code></a>Voltage Phase for Branch Channel 34</li><li><a href="#obj-av-199"><code>AV199</code></a>Voltage Phase for Branch Channel 35</li><li><a href="#obj-av-200"><code>AV200</code></a>Voltage Phase for Branch Channel 36</li><li><a href="#obj-av-201"><code>AV201</code></a>Voltage Phase for Branch Channel 37</li><li><a href="#obj-av-202"><code>AV202</code></a>Voltage Phase for Branch Channel 38</li><li><a href="#obj-av-203"><code>AV203</code></a>Voltage Phase for Branch Channel 39</li><li><a href="#obj-av-204"><code>AV204</code></a>Voltage Phase for Branch Channel 40</li><li><a href="#obj-av-205"><code>AV205</code></a>Voltage Phase for Branch Channel 41</li><li><a href="#obj-av-206"><code>AV206</code></a>Voltage Phase for Branch Channel 42</li><li><a href="#obj-av-207"><code>AV207</code></a>Voltage Phase for Aux Channel 1</li><li><a href="#obj-av-208"><code>AV208</code></a>Voltage Phase for Aux Channel 2</li><li><a href="#obj-av-209"><code>AV209</code></a>Voltage Phase for Aux Channel 3</li><li><a href="#obj-av-210"><code>AV210</code></a>Logical Circuit for Branch Channel 1</li><li><a href="#obj-av-211"><code>AV211</code></a>Logical Circuit for Branch Channel 2</li><li><a href="#obj-av-212"><code>AV212</code></a>Logical Circuit for Branch Channel 3</li><li><a href="#obj-av-213"><code>AV213</code></a>Logical Circuit for Branch Channel 4</li><li><a href="#obj-av-214"><code>AV214</code></a>Logical Circuit for Branch Channel 5</li><li><a href="#obj-av-215"><code>AV215</code></a>Logical Circuit for Branch Channel 6</li><li><a href="#obj-av-216"><code>AV216</code></a>Logical Circuit for Branch Channel 7</li><li><a href="#obj-av-217"><code>AV217</code></a>Logical Circuit for Branch Channel 8</li><li><a href="#obj-av-218"><code>AV218</code></a>Logical Circuit for Branch Channel 9</li><li><a href="#obj-av-219"><code>AV219</code></a>Logical Circuit for Branch Channel 10</li><li><a href="#obj-av-220"><code>AV220</code></a>Logical Circuit for Branch Channel 11</li><li><a href="#obj-av-221"><code>AV221</code></a>Logical Circuit for Branch Channel 12</li><li><a href="#obj-av-222"><code>AV222</code></a>Logical Circuit for Branch Channel 13</li><li><a href="#obj-av-223"><code>AV223</code></a>Logical Circuit for Branch Channel 14</li><li><a href="#obj-av-224"><code>AV224</code></a>Logical Circuit for Branch Channel 15</li><li><a href="#obj-av-225"><code>AV225</code></a>Logical Circuit for Branch Channel 16</li><li><a href="#obj-av-226"><code>AV226</code></a>Logical Circuit for Branch Channel 17</li><li><a href="#obj-av-227"><code>AV227</code></a>Logical Circuit for Branch Channel 18</li><li><a href="#obj-av-228"><code>AV228</code></a>Logical Circuit for Branch Channel 19</li><li><a href="#obj-av-229"><code>AV229</code></a>Logical Circuit for Branch Channel 20</li><li><a href="#obj-av-230"><code>AV230</code></a>Logical Circuit for Branch Channel 21</li><li><a href="#obj-av-231"><code>AV231</code></a>Logical Circuit for Branch Channel 22</li><li><a href="#obj-av-232"><code>AV232</code></a>Logical Circuit for Branch Channel 23</li><li><a href="#obj-av-233"><code>AV233</code></a>Logical Circuit for Branch Channel 24</li><li><a href="#obj-av-234"><code>AV234</code></a>Logical Circuit for Branch Channel 25</li><li><a href="#obj-av-235"><code>AV235</code></a>Logical Circuit for Branch Channel 26</li><li><a href="#obj-av-236"><code>AV236</code></a>Logical Circuit for Branch Channel 27</li><li><a href="#obj-av-237"><code>AV237</code></a>Logical Circuit for Branch Channel 28</li><li><a href="#obj-av-238"><code>AV238</code></a>Logical Circuit for Branch Channel 29</li><li><a href="#obj-av-239"><code>AV239</code></a>Logical Circuit for Branch Channel 30</li><li><a href="#obj-av-240"><code>AV240</code></a>Logical Circuit for Branch Channel 31</li><li><a href="#obj-av-241"><code>AV241</code></a>Logical Circuit for Branch Channel 32</li><li><a href="#obj-av-242"><code>AV242</code></a>Logical Circuit for Branch Channel 33</li><li><a href="#obj-av-243"><code>AV243</code></a>Logical Circuit for Branch Channel 34</li><li><a href="#obj-av-244"><code>AV244</code></a>Logical Circuit for Branch Channel 35</li><li><a href="#obj-av-245"><code>AV245</code></a>Logical Circuit for Branch Channel 36</li><li><a href="#obj-av-246"><code>AV246</code></a>Logical Circuit for Branch Channel 37</li><li><a href="#obj-av-247"><code>AV247</code></a>Logical Circuit for Branch Channel 38</li><li><a href="#obj-av-248"><code>AV248</code></a>Logical Circuit for Branch Channel 39</li><li><a href="#obj-av-249"><code>AV249</code></a>Logical Circuit for Branch Channel 40</li><li><a href="#obj-av-250"><code>AV250</code></a>Logical Circuit for Branch Channel 41</li><li><a href="#obj-av-251"><code>AV251</code></a>Logical Circuit for Branch Channel 42</li><li><a href="#obj-av-252"><code>AV252</code></a>Logical Circuit for Aux Channel 1</li><li><a href="#obj-av-253"><code>AV253</code></a>Logical Circuit for Aux Channel 2</li><li><a href="#obj-av-254"><code>AV254</code></a>Logical Circuit for Aux Channel 3</li><li><a href="#obj-av-255"><code>AV255</code></a>Latching Alarm Status: Logical Ckt 1</li><li><a href="#obj-av-256"><code>AV256</code></a>Latching Alarm Status: Logical Ckt 2</li><li><a href="#obj-av-257"><code>AV257</code></a>Latching Alarm Status: Logical Ckt 3</li><li><a href="#obj-av-258"><code>AV258</code></a>Latching Alarm Status: Logical Ckt 4</li><li><a href="#obj-av-259"><code>AV259</code></a>Latching Alarm Status: Logical Ckt 5</li><li><a href="#obj-av-260"><code>AV260</code></a>Latching Alarm Status: Logical Ckt 6</li><li><a href="#obj-av-261"><code>AV261</code></a>Latching Alarm Status: Logical Ckt 7</li><li><a href="#obj-av-262"><code>AV262</code></a>Latching Alarm Status: Logical Ckt 8</li><li><a href="#obj-av-263"><code>AV263</code></a>Latching Alarm Status: Logical Ckt 9</li><li><a href="#obj-av-264"><code>AV264</code></a>Latching Alarm Status: Logical Ckt 10</li><li><a href="#obj-av-265"><code>AV265</code></a>Latching Alarm Status: Logical Ckt 11</li><li><a href="#obj-av-266"><code>AV266</code></a>Latching Alarm Status: Logical Ckt 12</li><li><a href="#obj-av-267"><code>AV267</code></a>Latching Alarm Status: Logical Ckt 13</li><li><a href="#obj-av-268"><code>AV268</code></a>Latching Alarm Status: Logical Ckt 14</li><li><a href="#obj-av-269"><code>AV269</code></a>Latching Alarm Status: Logical Ckt 15</li><li><a href="#obj-av-270"><code>AV270</code></a>Latching Alarm Status: Logical Ckt 16</li><li><a href="#obj-av-271"><code>AV271</code></a>Latching Alarm Status: Logical Ckt 17</li><li><a href="#obj-av-272"><code>AV272</code></a>Latching Alarm Status: Logical Ckt 18</li><li><a href="#obj-av-273"><code>AV273</code></a>Latching Alarm Status: Logical Ckt 19</li><li><a href="#obj-av-274"><code>AV274</code></a>Latching Alarm Status: Logical Ckt 20</li><li><a href="#obj-av-275"><code>AV275</code></a>Latching Alarm Status: Logical Ckt 21</li><li><a href="#obj-av-276"><code>AV276</code></a>Latching Alarm Status: Logical Ckt 22</li><li><a href="#obj-av-277"><code>AV277</code></a>Latching Alarm Status: Logical Ckt 23</li><li><a href="#obj-av-278"><code>AV278</code></a>Latching Alarm Status: Logical Ckt 24</li><li><a href="#obj-av-279"><code>AV279</code></a>Latching Alarm Status: Logical Ckt 25</li><li><a href="#obj-av-280"><code>AV280</code></a>Latching Alarm Status: Logical Ckt 26</li><li><a href="#obj-av-281"><code>AV281</code></a>Latching Alarm Status: Logical Ckt 27</li><li><a href="#obj-av-282"><code>AV282</code></a>Latching Alarm Status: Logical Ckt 28</li><li><a href="#obj-av-283"><code>AV283</code></a>Latching Alarm Status: Logical Ckt 29</li><li><a href="#obj-av-284"><code>AV284</code></a>Latching Alarm Status: Logical Ckt 30</li><li><a href="#obj-av-285"><code>AV285</code></a>Latching Alarm Status: Logical Ckt 31</li><li><a href="#obj-av-286"><code>AV286</code></a>Latching Alarm Status: Logical Ckt 32</li><li><a href="#obj-av-287"><code>AV287</code></a>Latching Alarm Status: Logical Ckt 33</li><li><a href="#obj-av-288"><code>AV288</code></a>Latching Alarm Status: Logical Ckt 34</li><li><a href="#obj-av-289"><code>AV289</code></a>Latching Alarm Status: Logical Ckt 35</li><li><a href="#obj-av-290"><code>AV290</code></a>Latching Alarm Status: Logical Ckt 36</li><li><a href="#obj-av-291"><code>AV291</code></a>Latching Alarm Status: Logical Ckt 37</li><li><a href="#obj-av-292"><code>AV292</code></a>Latching Alarm Status: Logical Ckt 38</li><li><a href="#obj-av-293"><code>AV293</code></a>Latching Alarm Status: Logical Ckt 39</li><li><a href="#obj-av-294"><code>AV294</code></a>Latching Alarm Status: Logical Ckt 30</li><li><a href="#obj-av-295"><code>AV295</code></a>Latching Alarm Status: Logical Ckt 41</li><li><a href="#obj-av-296"><code>AV296</code></a>Latching Alarm Status: Logical Ckt 42</li><li><a href="#obj-av-297"><code>AV297</code></a>Latching Alarm Status: Logical Ckt 43</li><li><a href="#obj-av-298"><code>AV298</code></a>Latching Alarm Status: Logical Ckt 44</li><li><a href="#obj-av-299"><code>AV299</code></a>Latching Alarm Status: Logical Ckt 45</li><li><a href="#obj-av-300"><code>AV300</code></a>Latching Alarm Status: Logical Ckt 46</li><li><a href="#obj-ao-1"><code>AO1</code></a>AUX Resets: Write value to reset</li><li><a href="#obj-ao-2"><code>AO2</code></a>Global Resets: Write value to reset</li><li><a href="#obj-ao-3"><code>AO3</code></a>Channel 1 Reset</li><li><a href="#obj-ao-4"><code>AO4</code></a>Channel 2 Reset</li><li><a href="#obj-ao-5"><code>AO5</code></a>Channel 3 Reset</li><li><a href="#obj-ao-6"><code>AO6</code></a>Channel 4 Reset</li><li><a href="#obj-ao-7"><code>AO7</code></a>Channel 5 Reset</li><li><a href="#obj-ao-8"><code>AO8</code></a>Channel 6 Reset</li><li><a href="#obj-ao-9"><code>AO9</code></a>Channel 7 Reset</li><li><a href="#obj-ao-10"><code>AO10</code></a>Channel 8 Reset</li><li><a href="#obj-ao-11"><code>AO11</code></a>Channel 9 Reset</li><li><a href="#obj-ao-12"><code>AO12</code></a>Channel 10 Reset</li><li><a href="#obj-ao-13"><code>AO13</code></a>Channel 11 Reset</li><li><a href="#obj-ao-14"><code>AO14</code></a>Channel 12 Reset</li><li><a href="#obj-ao-15"><code>AO15</code></a>Channel 13 Reset</li><li><a href="#obj-ao-16"><code>AO16</code></a>Channel 14 Reset</li><li><a href="#obj-ao-17"><code>AO17</code></a>Channel 15 Reset</li><li><a href="#obj-ao-18"><code>AO18</code></a>Channel 16 Reset</li><li><a href="#obj-ao-19"><code>AO19</code></a>Channel 17 Reset</li><li><a href="#obj-ao-20"><code>AO20</code></a>Channel 18 Reset</li><li><a href="#obj-ao-21"><code>AO21</code></a>Channel 19 Reset</li><li><a href="#obj-ao-22"><code>AO22</code></a>Channel 20 Reset</li><li><a href="#obj-ao-23"><code>AO23</code></a>Channel 21 Reset</li><li><a href="#obj-ao-24"><code>AO24</code></a>Channel 22 Reset</li><li><a href="#obj-ao-25"><code>AO25</code></a>Channel 23 Reset</li><li><a href="#obj-ao-26"><code>AO26</code></a>Channel 24 Reset</li><li><a href="#obj-ao-27"><code>AO27</code></a>Channel 25 Reset</li><li><a href="#obj-ao-28"><code>AO28</code></a>Channel 26 Reset</li><li><a href="#obj-ao-29"><code>AO29</code></a>Channel 27 Reset</li><li><a href="#obj-ao-30"><code>AO30</code></a>Channel 28 Reset</li><li><a href="#obj-ao-31"><code>AO31</code></a>Channel 29 Reset</li><li><a href="#obj-ao-32"><code>AO32</code></a>Channel 30 Reset</li><li><a href="#obj-ao-33"><code>AO33</code></a>Channel 31 Reset</li><li><a href="#obj-ao-34"><code>AO34</code></a>Channel 32 Reset</li><li><a href="#obj-ao-35"><code>AO35</code></a>Channel 33 Reset</li><li><a href="#obj-ao-36"><code>AO36</code></a>Channel 34 Reset</li><li><a href="#obj-ao-37"><code>AO37</code></a>Channel 35 Reset</li><li><a href="#obj-ao-38"><code>AO38</code></a>Channel 36 Reset</li><li><a href="#obj-ao-39"><code>AO39</code></a>Channel 37 Reset</li><li><a href="#obj-ao-40"><code>AO40</code></a>Channel 38 Reset</li><li><a href="#obj-ao-41"><code>AO41</code></a>Channel 39 Reset</li><li><a href="#obj-ao-42"><code>AO42</code></a>Channel 40 Reset</li><li><a href="#obj-ao-43"><code>AO43</code></a>Channel 41 Reset</li><li><a href="#obj-ao-44"><code>AO44</code></a>Channel 42 Reset</li><li><a href="#obj-ao-45"><code>AO45</code></a>Logical Ckt 1: Reset (1 of 6 values)</li><li><a href="#obj-ao-46"><code>AO46</code></a>Logical Ckt 2: Reset (1 of 6 values)</li><li><a href="#obj-ao-47"><code>AO47</code></a>Logical Ckt 3: Reset (1 of 6 values)</li><li><a href="#obj-ao-48"><code>AO48</code></a>Logical Ckt 4: Reset (1 of 6 values)</li><li><a href="#obj-ao-49"><code>AO49</code></a>Logical Ckt 5: Reset (1 of 6 values)</li><li><a href="#obj-ao-50"><code>AO50</code></a>Logical Ckt 6: Reset (1 of 6 values)</li><li><a href="#obj-ao-51"><code>AO51</code></a>Logical Ckt 7: Reset (1 of 6 values)</li><li><a href="#obj-ao-52"><code>AO52</code></a>Logical Ckt 8: Reset (1 of 6 values)</li><li><a href="#obj-ao-53"><code>AO53</code></a>Logical Ckt 9: Reset (1 of 6 values)</li><li><a href="#obj-ao-54"><code>AO54</code></a>Logical Ckt 10: Reset (1 of 6 values)</li><li><a href="#obj-ao-55"><code>AO55</code></a>Logical Ckt 11: Reset (1 of 6 values)</li><li><a href="#obj-ao-56"><code>AO56</code></a>Logical Ckt 12: Reset (1 of 6 values)</li><li><a href="#obj-ao-57"><code>AO57</code></a>Logical Ckt 13: Reset (1 of 6 values)</li><li><a href="#obj-ao-58"><code>AO58</code></a>Logical Ckt 14: Reset (1 of 6 values)</li><li><a href="#obj-ao-59"><code>AO59</code></a>Logical Ckt 15: Reset (1 of 6 values)</li><li><a href="#obj-ao-60"><code>AO60</code></a>Logical Ckt 16: Reset (1 of 6 values)</li><li><a href="#obj-ao-61"><code>AO61</code></a>Logical Ckt 17: Reset (1 of 6 values)</li><li><a href="#obj-ao-62"><code>AO62</code></a>Logical Ckt 18: Reset (1 of 6 values)</li><li><a href="#obj-ao-63"><code>AO63</code></a>Logical Ckt 19: Reset (1 of 6 values)</li><li><a href="#obj-ao-64"><code>AO64</code></a>Logical Ckt 20: Reset (1 of 6 values)</li><li><a href="#obj-ao-65"><code>AO65</code></a>Logical Ckt 21: Reset (1 of 6 values)</li><li><a href="#obj-ao-66"><code>AO66</code></a>Logical Ckt 22: Reset (1 of 6 values)</li><li><a href="#obj-ao-67"><code>AO67</code></a>Logical Ckt 23: Reset (1 of 6 values)</li><li><a href="#obj-ao-68"><code>AO68</code></a>Logical Ckt 24: Reset (1 of 6 values)</li><li><a href="#obj-ao-69"><code>AO69</code></a>Logical Ckt 25: Reset (1 of 6 values)</li><li><a href="#obj-ao-70"><code>AO70</code></a>Logical Ckt 26: Reset (1 of 6 values)</li><li><a href="#obj-ao-71"><code>AO71</code></a>Logical Ckt 27: Reset (1 of 6 values)</li><li><a href="#obj-ao-72"><code>AO72</code></a>Logical Ckt 28: Reset (1 of 6 values)</li><li><a href="#obj-ao-73"><code>AO73</code></a>Logical Ckt 29: Reset (1 of 6 values)</li><li><a href="#obj-ao-74"><code>AO74</code></a>Logical Ckt 30: Reset (1 of 6 values)</li><li><a href="#obj-ao-75"><code>AO75</code></a>Logical Ckt 31: Reset (1 of 6 values)</li><li><a href="#obj-ao-76"><code>AO76</code></a>Logical Ckt 32: Reset (1 of 6 values)</li><li><a href="#obj-ao-77"><code>AO77</code></a>Logical Ckt 33: Reset (1 of 6 values)</li><li><a href="#obj-ao-78"><code>AO78</code></a>Logical Ckt 34: Reset (1 of 6 values)</li><li><a href="#obj-ao-79"><code>AO79</code></a>Logical Ckt 35: Reset (1 of 6 values)</li><li><a href="#obj-ao-80"><code>AO80</code></a>Logical Ckt 36: Reset (1 of 6 values)</li><li><a href="#obj-ao-81"><code>AO81</code></a>Logical Ckt 37: Reset (1 of 6 values)</li><li><a href="#obj-ao-82"><code>AO82</code></a>Logical Ckt 38: Reset (1 of 6 values)</li><li><a href="#obj-ao-83"><code>AO83</code></a>Logical Ckt 39: Reset (1 of 6 values)</li><li><a href="#obj-ao-84"><code>AO84</code></a>Logical Ckt 30: Reset (1 of 6 values)</li><li><a href="#obj-ao-85"><code>AO85</code></a>Logical Ckt 41: Reset (1 of 6 values)</li><li><a href="#obj-ao-86"><code>AO86</code></a>Logical Ckt 42: Reset (1 of 6 values)</li><li><a href="#obj-ao-87"><code>AO87</code></a>Logical Ckt 43: Reset (1 of 6 values)</li><li><a href="#obj-ao-88"><code>AO88</code></a>Logical Ckt 44: Reset (1 of 6 values)</li><li><a href="#obj-ao-89"><code>AO89</code></a>Logical Ckt 45: Reset (1 of 6 values)</li><li><a href="#obj-ao-90"><code>AO90</code></a>Logical Ckt 46: Reset (1 of 6 values)</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects as printed in the E8951 Appendix 1 profile table; names are the table&#x27;s Data Variable column (the guide does not spell out the BACnet Object_Name).</li><li>The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + &quot;_&quot; + Modbus address.</li><li>Which objects exist depends on meter firmware: descriptions marked (FW V1.023+) or (FW V1.016+) need that firmware; the guide gives 1793 objects for V1.023+, 783 for V1.016-1.022 and 737 below V1.016 (the printed table holds 1792).</li><li>E30A/E models with more than 42 channels and all E31A/E models use two Modbus addresses, so they appear as two BACnet devices with this same profile.</li><li>AO 1/AO 2 take magic numbers (e.g. 10203 clears kWh, 31010 resets latching alarms); AO 84 is printed as &quot;Logical Ckt 30&quot; although it follows Ckt 39.</li><li>E3x meters run at 9600, 19200 or 38400 baud.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the E8951 gateway - E3xA / E3xE branch circuit power meter profile and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile</h2><div class="faq"><details open><summary>How many BACnet points does the Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile have?</summary><p>This list has 1792 BACnet objects: 1402 analog inputs, 90 analog outputs, 300 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile BACnet points are writable?</summary><p>390 of the 1792 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile BACnet documentation?</summary><p>Veris does not publish it on its own website. This list comes from E8951 Modbus-to-BACnet Protocol Converter Installation Guide (ZL0135-0A), revision 2015-06, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf. Ask Veris or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile?</summary><p>Start with AO 2 Global Resets: Write value to reset (Global reset command (write the listed code)); AI 10 kWh Energy: 3ph Total (Mains total real energy, kWh); AI 11 kW: 3ph Total (Mains total real power, kW); AI 12 Power Factor: 3ph Total (Mains power factor); AI 3 VOLTS L-L: 3ph Ave (Mains average voltage); AI 13 Amps: 3ph Average (phases 1,2,3) (Mains average current, phases 1-3); AI 32 kW Present Demand: 3ph Total (Present kW demand, mains); AI 39 Device Health (Device health); AI 56 Global Latching Alarm Status (Global latching alarm status (bitmap)); AI 57 Global Non-Latching Alarm Status (Global non-latching alarm status (bitmap)).</p></details><details><summary>How do I check these points on the real E8951 gateway - E3xA / E3xE branch circuit power meter profile?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Veris BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/veris/cd2-protocol-air-quality-sensor" data-row><span class="k">Duct air quality sensor (CO2, VOC, PM, humidity, temperature)</span><h3>Veris CD2 Protocol Series duct / plant-room air quality sensor</h3><p>Veris CD2 Protocol Series duct and plant-room air quality sensors (and the Schneider SpaceLogic SCD2 twin) set to BACnet MS/TP.</p><div class="meta">11 objects &middot; 3 writable &middot; GEX55250-03</div><span class="sr-only"> Also known as: CD2, CD2 Protocol, CD2XPXXXX, Plant Room Air Quality Unit, SpaceLogic SCD2, SCD2 Series, GEX55250, GEX55240</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/cw2-protocol-air-quality-sensor" data-row><span class="k">Indoor air quality sensor (CO2, VOC, temperature, humidity)</span><h3>Veris CW2 Protocol Series CO2, VOC, humidity and temperature room sensor</h3><p>Veris CW2 Protocol Series wall air quality sensors, and the identical Schneider SpaceLogic SLP Air Quality Series, on BACnet MS/TP.</p><div class="meta">27 objects &middot; 22 writable &middot; Z207932-0N</div><span class="sr-only"> Also known as: CW2, CW2 Protocol, SpaceLogic SLP Air Quality, SLP Series Air Quality, Z207902, Living Space Room Unit</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/cwlp-cwxp-co2-sensor" data-row><span class="k">Room CO2 sensor (wall)</span><h3>Veris CWLP / CWXP wall CO2 sensor with BACnet MS/TP (older generation)</h3><p>Veris CWLP and CWXP wall CO2 sensors with optional humidity, temperature and slider, set to BACnet MS/TP.</p><div class="meta">15 objects &middot; 10 writable &middot; Z205597-0G &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CWLP, CWXP, CWxP, CWLP2TX3, CWxPxxx, Veris CWxP Environmental Sensor, Z205597</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e50h2-e50h5" data-row><span class="k">Power and energy meter</span><h3>Veris E50H2 / E50H5 compact power and energy meter (BACnet MS/TP)</h3><p>Veris E50H2 and E50H5 DIN-rail power and energy meters with BACnet MS/TP; the E50H5 adds data logging and a real-time clock alert.</p><div class="meta">78 objects &middot; 11 writable &middot; ZL0071-0F</div><span class="sr-only"> Also known as: E50H2, E50H5, E50H2A, E50H5A, Veris E50, E50Hx, ZL0071</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e51h2-e51h5" data-row><span class="k">Power and energy meter (bi-directional)</span><h3>Veris E51H2 / E51H5 bi-directional compact power and energy meter (BACnet MS/TP)</h3><p>Veris E51H2 and E51H5 DIN-rail three-phase meters with BACnet MS/TP that measure import and export energy; the E51H5 adds data logging.</p><div class="meta">104 objects &middot; 11 writable &middot; ZL0109-0B &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E51H2, E51H5, Veris E51, E51Hx, E51 Series, ZL0109</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e71-energy-meter" data-row><span class="k">Power and energy meter</span><h3>Veris E71 series energy meter (BACnet IP)</h3><p>Veris E71 series DIN-rail three-phase energy meters (E71E3, E71E3A, E71E3X, E71E3AX) with dual Ethernet ports.</p><div class="meta">131 objects &middot; 33 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E71, E71E3, E71E3A, E71E3X, E71E3AX, Veris E71, E71 Series Energy Meter</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xb-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xB branch circuit meter profile</h3><p>Veris E30/E31 B-level branch circuit meters (current on 42 branches; power, demand and energy on the mains), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">446 objects &middot; 211 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30B, E31B, E3xB, E30Bx42, E30Bx84</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xc-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xC branch circuit current meter profile</h3><p>Veris E30/E31 C-level branch circuit meters (current only, 42 branches and mains), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">418 objects &middot; 208 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30C, E31C, E3xC, E30Cx42, E30Cx84</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e50c-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E50C2 / E50C3 meter profile</h3><p>Veris E50C2 and E50C3 uni-directional compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">63 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E50C2, E50C3, E50C2A, E50C3A, E50 BACnet via E8951</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e51c-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E51C2 / E51C3 bi-directional meter profile</h3><p>Veris E51C2 and E51C3 bi-directional (import/export) compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">94 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E51C2, E51C3, E51C2A, E51C3A, E51 BACnet via E8951</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-enercept-h8035-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - Enercept H8035 meter profile</h3><p>Veris Enercept H8035 series networked kW/kWh meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">3 objects &middot; 1 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8035, Enercept H8035, H8035 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-enercept-h8036-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - Enercept H8036 meter profile</h3><p>Veris Enercept H8036 series networked power meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">28 objects &middot; 2 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8036, Enercept H8036, H8036 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h704-h663-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H704 / H663 branch current monitor profile</h3><p>Veris H704 solid-core and H663 split-core branch current monitors (42 channels), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">355 objects &middot; 307 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H704, H663, H704 branch current monitor, H663 split-core</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8163-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8163 meter with H8163-CB profile</h3><p>Veris H8163 series energy meters fitted with the H8163-CB Modbus communication board, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">54 objects &middot; 7 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8163, H8163-CB, H8163 Modbus communication board</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8238-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8238 multi-circuit meter profile (per logical meter)</h3><p>Veris H8238, H8238E and H8238EL multi-circuit meters (one profile per logical meter, up to 8), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">90 objects &middot; 26 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8238, H8238E, H8238EL, H8238 multi-circuit meter</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8436-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8436 meter profile</h3><p>Veris H8436V, H8436VB and H8436VBS power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">34 objects &middot; 9 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8436, H8436V, H8436VB, H8436VBS</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8437-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8437 meter profile</h3><p>Veris H8437V, H8437VB and H8437VBS power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">68 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8437, H8437V, H8437VB, H8437VBS</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/gwnp-gas-sensor-platform" data-row><span class="k">Gas detection sensor (wall platform)</span><h3>Veris GWNP Series wall gas sensor platform (AG sensors)</h3><p>Veris GWNP wall-mounted gas platforms fitted with a Veris AG Series gas sensor, on BACnet MS/TP.</p><div class="meta">22 objects &middot; 16 writable &middot; Z207135-0F</div><span class="sr-only"> Also known as: GWNP, GWNPxx, GWN, Veris gas platform BACnet, AG Series gas sensor</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/hd2-protocol-humidity-temperature-sensor" data-row><span class="k">Duct humidity and temperature sensor</span><h3>Veris HD2 Protocol Series duct humidity / temperature sensor</h3><p>Veris HD2 Protocol Series duct and plant-room humidity/temperature sensors (and the Schneider SpaceLogic SHD2 twin) set to BACnet MS/TP.</p><div class="meta">3 objects &middot; 1 writable &middot; GEX55253-03</div><span class="sr-only"> Also known as: HD2, HD2 Protocol, HD2XPXXXX, Plant Room Humidity and Temperature Unit, SpaceLogic SHD2, SHD2 Series, GEX55253, GEX55243</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/hw2-protocol-humidity-temperature-sensor" data-row><span class="k">Room humidity and temperature sensor (wall)</span><h3>Veris HW2 Protocol Series humidity and temperature room sensor</h3><p>Veris HW2 Protocol Series wall humidity/temperature sensors (optional touchscreen) set to BACnet MS/TP.</p><div class="meta">13 objects &middot; 11 writable &middot; Z207936-0K</div><span class="sr-only"> Also known as: HW2, HW2 Protocol, HW2TP2A, Living Space Room Unit, Veris HW2 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/pmw-protocol-air-quality-sensor" data-row><span class="k">Indoor air quality sensor (PM, CO2, VOC, temperature, humidity)</span><h3>Veris PMW Protocol Series particulate (PM), CO2 and VOC room sensor</h3><p>Veris PMW Protocol Series wall air quality sensors, and the identical Schneider SpaceLogic SLP PM Series, on BACnet MS/TP.</p><div class="meta">38 objects &middot; 30 writable &middot; ZL0201-0A</div><span class="sr-only"> Also known as: PMW, PMW Protocol, SpaceLogic SLP PM, SLP Series PM, ZL0199, Veris PM sensor BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/tw2-protocol-temperature-sensor" data-row><span class="k">Room temperature sensor (wall)</span><h3>Veris TW2 Protocol Series temperature room sensor</h3><p>Veris TW2 Protocol Series wall temperature sensors (optional touchscreen) set to BACnet MS/TP.</p><div class="meta">11 objects &middot; 10 writable &middot; Z207938-0H</div><span class="sr-only"> Also known as: TW2, TW2 Protocol, Living Space Room Unit, Veris TW2 BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">E8951 Modbus-to-BACnet Protocol Converter Installation Guide &middot; ZL0135-0A &middot; rev. 2015-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
