<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List</title>
<meta name="description" content="Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points list: 418 objects by ID and name, e.g. AO 2 = Global Resets: Write value to reset.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List">
<meta property="og:description" content="Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points list: 418 objects by ID and name, e.g. AO 2 = Global Resets: Write value to reset.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List">
<meta name="twitter:description" content="Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points list: 418 objects by ID and name, e.g. AO 2 = Global Resets: Write value to reset.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile",
   "url": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile",
   "name": "Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List",
   "description": "Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points list: 418 objects by ID and name, e.g. AO 2 = Global Resets: Write value to reset.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile#dataset",
   "name": "Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List",
   "description": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The E3xC profile is current-only: mains current, demand and max current, the same for 42 branch channels, alarm registers, CT sizes, alarm thresholds and per-channel reset outputs. Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points list: 418 objects by ID and name, e.g. AO 2 = Global Resets: Write value to reset.",
   "url": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile",
   "keywords": [
    "Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List",
    "Veris E8951 gateway - E3xC branch circuit current meter profile BACnet objects",
    "Veris BACnet",
    "E8951 BACnet points list",
    "Veris E8951 BACnet points list",
    "E30C BACnet points list",
    "E31C BACnet points list",
    "E3xC BACnet points list",
    "E30Cx42 BACnet points list",
    "E30Cx84 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Veris"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Veris E8951 gateway - E3xC branch circuit current meter profile",
    "brand": {
     "@type": "Brand",
     "name": "Veris"
    },
    "category": "Power and energy meter (via E8951 BACnet gateway)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Veris E8951 gateway - E3xC branch circuit current meter profile have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 418 BACnet objects: 210 analog inputs, 44 analog outputs, 164 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "208 of the 418 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Veris E8951 gateway - E3xC branch circuit current meter profile BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Veris does not publish it on its own website. This list comes from E8951 Modbus-to-BACnet Protocol Converter Installation Guide (ZL0135-0A), revision 2015-06, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf. Ask Veris or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Veris E8951 gateway - E3xC branch circuit current meter profile?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AO 2 Global Resets: Write value to reset (Global reset command (write the listed code)); AI 1 Amps: 3ph Average (phases 1,2,3) (Mains average current, phases 1-3); AI 2 Amps: Phase 1 (Mains current, phase 1); AI 3 Amps: Phase 2 (Mains current, phase 2); AI 4 Amps: Phase 3 (Mains current, phase 3); AI 18 Device Health (Device health); AI 31 Global Latching Alarm Status (Global latching alarm status (bitmap)); AI 32 Global Non-Latching Alarm Status (Global non-latching alarm status (bitmap))."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real E8951 gateway - E3xC branch circuit current meter profile?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Veris",
     "item": "https://easybacnet.com/bacnet-points-lists/veris/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "E8951 gateway - E3xC branch circuit current meter profile",
     "item": "https://easybacnet.com/bacnet-points-lists/veris/e8951-e3xc-profile"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/veris/">Veris</a></li><li aria-current="page">E8951 gateway - E3xC branch circuit current meter profile</li></ol>
<p class="eyebrow">Power and energy meter (via E8951 BACnet gateway) &middot; BACnet points list</p><h1><span class="mfr">Veris</span> E8951 gateway - E3xC branch circuit current meter profile BACnet points list</h1><p class="updated">Updated 21 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Veris doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Veris doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The E3xC profile is current-only: mains current, demand and max current, the same for 42 branch channels, alarm registers, CT sizes, alarm thresholds and per-channel reset outputs.</p>
<p>This page lists <strong>418 BACnet objects</strong> for the Veris E8951 gateway - E3xC branch circuit current meter profile &mdash; 208 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Veris&rsquo;s documentation hosted by Cochrane Supply, not by Veris itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/veris/">Veris</a></dd></div><div><dt>Model</dt><dd>E8951 gateway - E3xC branch circuit current meter profile</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (via E8951 BACnet gateway)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>418 (208 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000 + Modbus address</dd></div><div><dt>Also known as</dt><dd>E8951, Veris E8951, E30C, E31C, E3xC, E30Cx42, E30Cx84</dd></div><div><dt>Source document</dt><dd><a href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">E8951 Modbus-to-BACnet Protocol Converter Installation Guide &middot; ZL0135-0A &middot; rev. 2015-06</a> <span class="unofftag">(unofficial copy, hosted by Cochrane Supply)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/veris/e8951-e3xc-profile.csv" rel="nofollow" download>Download CSV <small>418 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/veris/e8951-e3xc-profile-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/veris/e8951-e3xc-profile.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=veris/e8951-e3xc-profile">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Veris&rsquo;s current documentation and the live
device before use. Not official Veris information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Veris E8951 gateway - E3xC branch circuit current meter profile</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951&#x27;s virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ao-2">AO 2</a></td><td class="n">Global Resets: Write value to reset</td><td>Global reset command (write the listed code)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">Amps: 3ph Average (phases 1,2,3)</td><td>Mains average current, phases 1-3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">Amps: Phase 1</td><td>Mains current, phase 1</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-3">AI 3</a></td><td class="n">Amps: Phase 2</td><td>Mains current, phase 2</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-4">AI 4</a></td><td class="n">Amps: Phase 3</td><td>Mains current, phase 3</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-18">AI 18</a></td><td class="n">Device Health</td><td>Device health</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-31">AI 31</a></td><td class="n">Global Latching Alarm Status</td><td>Global latching alarm status (bitmap)</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-32">AI 32</a></td><td class="n">Global Non-Latching Alarm Status</td><td>Global non-latching alarm status (bitmap)</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.</li><li>Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.</li><li>Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.</li><li>Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.</li><li>Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Invalid AV writes are not rejected over BACnet; read the value back after the next scan.</li><li>COV increments revert to their defaults and subscriptions are lost after a power cycle.</li></ul>
</section>
<h2 id="points">Veris E8951 gateway - E3xC branch circuit current meter profile BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">418 of 418 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AO AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>210</b></button><button type="button" class="chip" data-t="AO" aria-pressed="false" title="Analog Output">AO<b>44</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>164</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>418</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>210</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>208</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (123)</option><option value="A">A (277)</option><option value="%">% (8)</option><option value="s">s (8)</option><option value="V">V (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Veris E8951 gateway - E3xC branch circuit current meter profile BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="A" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">Amps: 3ph Average (phases 1,2,3)</td><td class="d">Inst Current-average of active phases</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="A" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Amps: Phase 1</td><td class="d">Instantaneous Current - Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="A" data-min="1" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">3</td><td class="n">Amps: Phase 2</td><td class="d">Instantaneous Current - Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="A" data-min="1" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">4</td><td class="n">Amps: Phase 3</td><td class="d">Instantaneous Current - Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="A" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">5</td><td class="n">Amps: Phase 4 (Neutral)</td><td class="d">Instantaneous Neutral Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="A" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">6</td><td class="n">Amps Present Demand: Phase 1</td><td class="d">Present Current Demand-Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="A" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Amps Present Demand: Phase 2</td><td class="d">Present Current Demand - Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="A" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">8</td><td class="n">Amps Present Demand: Phase 3</td><td class="d">Present Current Demand - Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="A" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">Amps Present Demand: Phase 4 (Neutral)</td><td class="d">Present Current Demand - Neutral</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="A" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">Amps Max Demand: Phase 1</td><td class="d">Max Current Demand - Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="A" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">Amps Max Demand: Phase 2</td><td class="d">Max Current Demand - Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="A" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">Amps Max Demand: Phase 3</td><td class="d">Max Current Demand - Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="A" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">Amps Max Demand: Phase 4 (Neutral)</td><td class="d">Max Current Demand - Neutral</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="A" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">Max Amps: Phase 1</td><td class="d">Max Instantaneous Current - Phase 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="A" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Max Amps: Phase 2</td><td class="d">Max Instantaneous Current - Phase 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="A" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Max Amps: Phase 3</td><td class="d">Max Instantaneous Current - Phase 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="A" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Max Amps: Phase 4 (Neutal)</td><td class="d">Max Instantaneous Neutral Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="" data-min="1" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">18</td><td class="n">Device Health</td><td class="d">Bit Map of Device Health Indicators</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Reserved for future use</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Reserved for future use</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Reserved for future use</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Reserved for future use</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Reserved for future use</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">24</td><td class="n">Reserved for future use</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Product ID</td><td class="d">bit Map of Model configuration</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="25" data-i="26" data-acc="R" data-u="" id="obj-ai-26"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">26</td><td class="n">Serial Number MSW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="26" data-i="27" data-acc="R" data-u="" id="obj-ai-27"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">27</td><td class="n">Serial Number LSW</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="27" data-i="28" data-acc="R" data-u="" id="obj-ai-28"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">28</td><td class="n">Firmware Revision RS</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="28" data-i="29" data-acc="R" data-u="" id="obj-ai-29"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">29</td><td class="n">Firmware Revision OS</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="29" data-i="30" data-acc="R" data-u="" id="obj-ai-30"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">30</td><td class="n">Device ID:</td><td class="d">15170=C, 15171=B, 15172=A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="30" data-i="31" data-acc="R" data-u="" data-min="1" id="obj-ai-31"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">Global Latching Alarm Status</td><td class="d">(HHL,HL,LL,LLL,ON,Rsv,R sv,Rsv,HVL,LVL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="31" data-i="32" data-acc="R" data-u="" data-min="1" id="obj-ai-32"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">32</td><td class="n">Global Non-Latching Alarm Status</td><td class="d">(HL,LL,Rsv,Rsv,Rsv,Rsv,Rs v,Rsv,HVL,LVL)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="32" data-i="33" data-acc="R" data-u="" id="obj-ai-33"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">33</td><td class="n">Global Most-Recent Latching Alarm Chan</td><td class="d"># of Most-Recent Channel (0=none)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="33" data-i="34" data-acc="R" data-u="" id="obj-ai-34"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">34</td><td class="n">Global Most-Recent Non-Latching Alrm Ch</td><td class="d"># of Most-Recent Channel (0=none)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="34" data-i="35" data-acc="R" data-u="" id="obj-ai-35"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">35</td><td class="n">Total number of Latch channels in alarm</td><td class="d"># alarm chan (non-latching alarms)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="35" data-i="36" data-acc="R" data-u="" id="obj-ai-36"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">36</td><td class="n">Total number of non-Latch chan in alarm</td><td class="d"># alarm chan (based on latching alarms)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="36" data-i="37" data-acc="R" data-u="" id="obj-ai-37"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">37</td><td class="n">Error Bitmap1 (placeholder - bits TBD)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="37" data-i="38" data-acc="R" data-u="" id="obj-ai-38"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">38</td><td class="n">Error Bitmap2 (placeholder - bits TBD)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="38" data-i="39" data-acc="R" data-u="" id="obj-ai-39"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">39</td><td class="n">Error Bitmap3 (placeholder - bits TBD)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="39" data-i="40" data-acc="R" data-u="" id="obj-ai-40"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">40</td><td class="n">Error Bitmap4 (placeholder - bits TBD)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="40" data-i="41" data-acc="R" data-u="" id="obj-ai-41"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">41</td><td class="n">Error Bitmap5 (placeholder - bits TBD)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="41" data-i="42" data-acc="R" data-u="" id="obj-ai-42"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">42</td><td class="n">Error Bitmap6 (placeholder - bits TBD)</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="42" data-i="43" data-acc="R" data-u="A" id="obj-ai-43"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">43</td><td class="n">Amps: Channel 1</td><td class="d">Instantaneous Current - Channel 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="43" data-i="44" data-acc="R" data-u="A" id="obj-ai-44"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">44</td><td class="n">Amps: Channel 2</td><td class="d">Instantaneous Current - Channel 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="44" data-i="45" data-acc="R" data-u="A" id="obj-ai-45"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">45</td><td class="n">Amps: Channel 3</td><td class="d">Instantaneous Current - Channel 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="45" data-i="46" data-acc="R" data-u="A" id="obj-ai-46"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">46</td><td class="n">Amps: Channel 4</td><td class="d">Instantaneous Current - Channel 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="46" data-i="47" data-acc="R" data-u="A" id="obj-ai-47"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">47</td><td class="n">Amps: Channel 5</td><td class="d">Instantaneous Current - Channel 5</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="47" data-i="48" data-acc="R" data-u="A" id="obj-ai-48"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">48</td><td class="n">Amps: Channel 6</td><td class="d">Instantaneous Current - Channel 6</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="48" data-i="49" data-acc="R" data-u="A" id="obj-ai-49"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">49</td><td class="n">Amps: Channel 7</td><td class="d">Instantaneous Current - Channel 7</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="49" data-i="50" data-acc="R" data-u="A" id="obj-ai-50"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">50</td><td class="n">Amps: Channel 8</td><td class="d">Instantaneous Current - Channel 8</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="50" data-i="51" data-acc="R" data-u="A" id="obj-ai-51"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">51</td><td class="n">Amps: Channel 9</td><td class="d">Instantaneous Current - Channel 9</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="51" data-i="52" data-acc="R" data-u="A" id="obj-ai-52"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">52</td><td class="n">Amps: Channel 10</td><td class="d">Instantaneous Current - Channel 10</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="52" data-i="53" data-acc="R" data-u="A" id="obj-ai-53"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">53</td><td class="n">Amps: Channel 11</td><td class="d">Instantaneous Current - Channel 11</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="53" data-i="54" data-acc="R" data-u="A" id="obj-ai-54"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">54</td><td class="n">Amps: Channel 12</td><td class="d">Instantaneous Current - Channel 12</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="54" data-i="55" data-acc="R" data-u="A" id="obj-ai-55"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">55</td><td class="n">Amps: Channel 13</td><td class="d">Instantaneous Current - Channel 13</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="55" data-i="56" data-acc="R" data-u="A" id="obj-ai-56"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">56</td><td class="n">Amps: Channel 14</td><td class="d">Instantaneous Current - Channel 14</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="56" data-i="57" data-acc="R" data-u="A" id="obj-ai-57"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">57</td><td class="n">Amps: Channel 15</td><td class="d">Instantaneous Current - Channel 15</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="57" data-i="58" data-acc="R" data-u="A" id="obj-ai-58"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">58</td><td class="n">Amps: Channel 16</td><td class="d">Instantaneous Current - Channel 16</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="58" data-i="59" data-acc="R" data-u="A" id="obj-ai-59"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">59</td><td class="n">Amps: Channel 17</td><td class="d">Instantaneous Current - Channel 17</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="59" data-i="60" data-acc="R" data-u="A" id="obj-ai-60"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">60</td><td class="n">Amps: Channel 18</td><td class="d">Instantaneous Current - Channel 18</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="60" data-i="61" data-acc="R" data-u="A" id="obj-ai-61"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">61</td><td class="n">Amps: Channel 19</td><td class="d">Instantaneous Current - Channel 19</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="61" data-i="62" data-acc="R" data-u="A" id="obj-ai-62"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">62</td><td class="n">Amps: Channel 20</td><td class="d">Instantaneous Current - Channel 20</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="62" data-i="63" data-acc="R" data-u="A" id="obj-ai-63"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">63</td><td class="n">Amps: Channel 21</td><td class="d">Instantaneous Current - Channel 21</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="63" data-i="64" data-acc="R" data-u="A" id="obj-ai-64"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">64</td><td class="n">Amps: Channel 22</td><td class="d">Instantaneous Current - Channel 22</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="64" data-i="65" data-acc="R" data-u="A" id="obj-ai-65"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">65</td><td class="n">Amps: Channel 23</td><td class="d">Instantaneous Current - Channel 23</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="65" data-i="66" data-acc="R" data-u="A" id="obj-ai-66"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">66</td><td class="n">Amps: Channel 24</td><td class="d">Instantaneous Current - Channel 24</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="66" data-i="67" data-acc="R" data-u="A" id="obj-ai-67"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">67</td><td class="n">Amps: Channel 25</td><td class="d">Instantaneous Current - Channel 25</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="67" data-i="68" data-acc="R" data-u="A" id="obj-ai-68"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">68</td><td class="n">Amps: Channel 26</td><td class="d">Instantaneous Current - Channel 26</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="68" data-i="69" data-acc="R" data-u="A" id="obj-ai-69"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">69</td><td class="n">Amps: Channel 27</td><td class="d">Instantaneous Current - Channel 27</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="69" data-i="70" data-acc="R" data-u="A" id="obj-ai-70"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">70</td><td class="n">Amps: Channel 28</td><td class="d">Instantaneous Current - Channel 28</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="70" data-i="71" data-acc="R" data-u="A" id="obj-ai-71"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">71</td><td class="n">Amps: Channel 29</td><td class="d">Instantaneous Current - Channel 29</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="71" data-i="72" data-acc="R" data-u="A" id="obj-ai-72"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">72</td><td class="n">Amps: Channel 30</td><td class="d">Instantaneous Current - Channel 30</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="72" data-i="73" data-acc="R" data-u="A" id="obj-ai-73"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">73</td><td class="n">Amps: Channel 31</td><td class="d">Instantaneous Current - Channel 31</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="73" data-i="74" data-acc="R" data-u="A" id="obj-ai-74"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">74</td><td class="n">Amps: Channel 32</td><td class="d">Instantaneous Current - Channel 32</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="74" data-i="75" data-acc="R" data-u="A" id="obj-ai-75"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">75</td><td class="n">Amps: Channel 33</td><td class="d">Instantaneous Current - Channel 33</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="75" data-i="76" data-acc="R" data-u="A" id="obj-ai-76"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">76</td><td class="n">Amps: Channel 34</td><td class="d">Instantaneous Current - Channel 34</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="76" data-i="77" data-acc="R" data-u="A" id="obj-ai-77"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">77</td><td class="n">Amps: Channel 35</td><td class="d">Instantaneous Current - Channel 35</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="77" data-i="78" data-acc="R" data-u="A" id="obj-ai-78"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">78</td><td class="n">Amps: Channel 36</td><td class="d">Instantaneous Current - Channel 36</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="78" data-i="79" data-acc="R" data-u="A" id="obj-ai-79"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">79</td><td class="n">Amps: Channel 37</td><td class="d">Instantaneous Current - Channel 37</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="79" data-i="80" data-acc="R" data-u="A" id="obj-ai-80"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">80</td><td class="n">Amps: Channel 38</td><td class="d">Instantaneous Current - Channel 38</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="80" data-i="81" data-acc="R" data-u="A" id="obj-ai-81"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">81</td><td class="n">Amps: Channel 39</td><td class="d">Instantaneous Current - Channel 39</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="81" data-i="82" data-acc="R" data-u="A" id="obj-ai-82"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">82</td><td class="n">Amps: Channel 40</td><td class="d">Instantaneous Current - Channel 40</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="82" data-i="83" data-acc="R" data-u="A" id="obj-ai-83"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">83</td><td class="n">Amps: Channel 41</td><td class="d">Instantaneous Current - Channel 41</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="83" data-i="84" data-acc="R" data-u="A" id="obj-ai-84"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">84</td><td class="n">Amps: Channel 42</td><td class="d">Instantaneous Current - Channel 42</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="84" data-i="85" data-acc="R" data-u="A" id="obj-ai-85"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">85</td><td class="n">Amps Present Demand: Channel 1</td><td class="d">Present Current Demand - Channel 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="85" data-i="86" data-acc="R" data-u="A" id="obj-ai-86"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">86</td><td class="n">Amps Present Demand: Channel 2</td><td class="d">Present Current Demand - Channel 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="86" data-i="87" data-acc="R" data-u="A" id="obj-ai-87"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">87</td><td class="n">Amps Present Demand: Channel 3</td><td class="d">Present Current Demand - Channel 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="87" data-i="88" data-acc="R" data-u="A" id="obj-ai-88"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">88</td><td class="n">Amps Present Demand: Channel 4</td><td class="d">Present Current Demand - Channel 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="88" data-i="89" data-acc="R" data-u="A" id="obj-ai-89"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">89</td><td class="n">Amps Present Demand: Channel 5</td><td class="d">Present Current Demand - Channel 5</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="89" data-i="90" data-acc="R" data-u="A" id="obj-ai-90"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">90</td><td class="n">Amps Present Demand: Channel 6</td><td class="d">Present Current Demand - Channel 6</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="90" data-i="91" data-acc="R" data-u="A" id="obj-ai-91"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">91</td><td class="n">Amps Present Demand: Channel 7</td><td class="d">Present Current Demand - Channel 7</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="91" data-i="92" data-acc="R" data-u="A" id="obj-ai-92"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">92</td><td class="n">Amps Present Demand: Channel 8</td><td class="d">Present Current Demand - Channel 8</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="92" data-i="93" data-acc="R" data-u="A" id="obj-ai-93"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">93</td><td class="n">Amps Present Demand: Channel 9</td><td class="d">Present Current Demand - Channel 9</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="93" data-i="94" data-acc="R" data-u="A" id="obj-ai-94"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">94</td><td class="n">Amps Present Demand: Channel 10</td><td class="d">Present Current Demand - Channel 10</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="94" data-i="95" data-acc="R" data-u="A" id="obj-ai-95"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">95</td><td class="n">Amps Present Demand: Channel 11</td><td class="d">Present Current Demand - Channel 11</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="95" data-i="96" data-acc="R" data-u="A" id="obj-ai-96"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">96</td><td class="n">Amps Present Demand: Channel 12</td><td class="d">Present Current Demand - Channel 12</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="96" data-i="97" data-acc="R" data-u="A" id="obj-ai-97"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">97</td><td class="n">Amps Present Demand: Channel 13</td><td class="d">Present Current Demand - Channel 13</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="97" data-i="98" data-acc="R" data-u="A" id="obj-ai-98"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">98</td><td class="n">Amps Present Demand: Channel 14</td><td class="d">Present Current Demand - Channel 14</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="98" data-i="99" data-acc="R" data-u="A" id="obj-ai-99"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">99</td><td class="n">Amps Present Demand: Channel 15</td><td class="d">Present Current Demand - Channel 15</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="99" data-i="100" data-acc="R" data-u="A" id="obj-ai-100"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">100</td><td class="n">Amps Present Demand: Channel 16</td><td class="d">Present Current Demand - Channel 16</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="100" data-i="101" data-acc="R" data-u="A" id="obj-ai-101"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">101</td><td class="n">Amps Present Demand: Channel 17</td><td class="d">Present Current Demand - Channel 17</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="101" data-i="102" data-acc="R" data-u="A" id="obj-ai-102"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">102</td><td class="n">Amps Present Demand: Channel 18</td><td class="d">Present Current Demand - Channel 18</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="102" data-i="103" data-acc="R" data-u="A" id="obj-ai-103"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">103</td><td class="n">Amps Present Demand: Channel 19</td><td class="d">Present Current Demand - Channel 19</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="103" data-i="104" data-acc="R" data-u="A" id="obj-ai-104"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">104</td><td class="n">Amps Present Demand: Channel 20</td><td class="d">Present Current Demand - Channel 20</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="104" data-i="105" data-acc="R" data-u="A" id="obj-ai-105"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">105</td><td class="n">Amps Present Demand: Channel 21</td><td class="d">Present Current Demand - Channel 21</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="105" data-i="106" data-acc="R" data-u="A" id="obj-ai-106"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">106</td><td class="n">Amps Present Demand: Channel 22</td><td class="d">Present Current Demand - Channel 22</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="106" data-i="107" data-acc="R" data-u="A" id="obj-ai-107"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">107</td><td class="n">Amps Present Demand: Channel 23</td><td class="d">Present Current Demand - Channel 23</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="107" data-i="108" data-acc="R" data-u="A" id="obj-ai-108"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">108</td><td class="n">Amps Present Demand: Channel 24</td><td class="d">Present Current Demand - Channel 24</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="108" data-i="109" data-acc="R" data-u="A" id="obj-ai-109"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">109</td><td class="n">Amps Present Demand: Channel 25</td><td class="d">Present Current Demand - Channel 25</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="109" data-i="110" data-acc="R" data-u="A" id="obj-ai-110"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">110</td><td class="n">Amps Present Demand: Channel 26</td><td class="d">Present Current Demand - Channel 26</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="110" data-i="111" data-acc="R" data-u="A" id="obj-ai-111"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">111</td><td class="n">Amps Present Demand: Channel 27</td><td class="d">Present Current Demand - Channel 27</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="111" data-i="112" data-acc="R" data-u="A" id="obj-ai-112"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">112</td><td class="n">Amps Present Demand: Channel 28</td><td class="d">Present Current Demand - Channel 28</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="112" data-i="113" data-acc="R" data-u="A" id="obj-ai-113"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">113</td><td class="n">Amps Present Demand: Channel 29</td><td class="d">Present Current Demand - Channel 29</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="113" data-i="114" data-acc="R" data-u="A" id="obj-ai-114"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">114</td><td class="n">Amps Present Demand: Channel 30</td><td class="d">Present Current Demand - Channel 30</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="114" data-i="115" data-acc="R" data-u="A" id="obj-ai-115"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">115</td><td class="n">Amps Present Demand: Channel 31</td><td class="d">Present Current Demand - Channel 31</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="115" data-i="116" data-acc="R" data-u="A" id="obj-ai-116"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">116</td><td class="n">Amps Present Demand: Channel 32</td><td class="d">Present Current Demand - Channel 32</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="116" data-i="117" data-acc="R" data-u="A" id="obj-ai-117"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">117</td><td class="n">Amps Present Demand: Channel 33</td><td class="d">Present Current Demand - Channel 33</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="117" data-i="118" data-acc="R" data-u="A" id="obj-ai-118"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">118</td><td class="n">Amps Present Demand: Channel 34</td><td class="d">Present Current Demand - Channel 34</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="118" data-i="119" data-acc="R" data-u="A" id="obj-ai-119"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">119</td><td class="n">Amps Present Demand: Channel 35</td><td class="d">Present Current Demand - Channel 35</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="119" data-i="120" data-acc="R" data-u="A" id="obj-ai-120"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">120</td><td class="n">Amps Present Demand: Channel 36</td><td class="d">Present Current Demand - Channel 36</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="120" data-i="121" data-acc="R" data-u="A" id="obj-ai-121"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">121</td><td class="n">Amps Present Demand: Channel 37</td><td class="d">Present Current Demand - Channel 37</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="121" data-i="122" data-acc="R" data-u="A" id="obj-ai-122"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">122</td><td class="n">Amps Present Demand: Channel 38</td><td class="d">Present Current Demand - Channel 38</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="122" data-i="123" data-acc="R" data-u="A" id="obj-ai-123"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">123</td><td class="n">Amps Present Demand: Channel 39</td><td class="d">Present Current Demand - Channel 39</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="123" data-i="124" data-acc="R" data-u="A" id="obj-ai-124"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">124</td><td class="n">Amps Present Demand: Channel 40</td><td class="d">Present Current Demand - Channel 40</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="124" data-i="125" data-acc="R" data-u="A" id="obj-ai-125"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">125</td><td class="n">Amps Present Demand: Channel 41</td><td class="d">Present Current Demand - Channel 41</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="125" data-i="126" data-acc="R" data-u="A" id="obj-ai-126"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">126</td><td class="n">Amps Present Demand: Channel 42</td><td class="d">Present Current Demand - Channel 42</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="126" data-i="127" data-acc="R" data-u="A" id="obj-ai-127"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">127</td><td class="n">Amps Max Demand: Channel 1</td><td class="d">Max Current Demand - Channel 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="127" data-i="128" data-acc="R" data-u="A" id="obj-ai-128"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">128</td><td class="n">Amps Max Demand: Channel 2</td><td class="d">Max Current Demand - Channel 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="128" data-i="129" data-acc="R" data-u="A" id="obj-ai-129"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">129</td><td class="n">Amps Max Demand: Channel 3</td><td class="d">Max Current Demand - Channel 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="129" data-i="130" data-acc="R" data-u="A" id="obj-ai-130"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">130</td><td class="n">Amps Max Demand: Channel 4</td><td class="d">Max Current Demand - Channel 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="130" data-i="131" data-acc="R" data-u="A" id="obj-ai-131"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">131</td><td class="n">Amps Max Demand: Channel 5</td><td class="d">Max Current Demand - Channel 5</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="131" data-i="132" data-acc="R" data-u="A" id="obj-ai-132"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">132</td><td class="n">Amps Max Demand: Channel 6</td><td class="d">Max Current Demand - Channel 6</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="132" data-i="133" data-acc="R" data-u="A" id="obj-ai-133"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">133</td><td class="n">Amps Max Demand: Channel 7</td><td class="d">Max Current Demand - Channel 7</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="133" data-i="134" data-acc="R" data-u="A" id="obj-ai-134"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">134</td><td class="n">Amps Max Demand: Channel 8</td><td class="d">Max Current Demand - Channel 8</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="134" data-i="135" data-acc="R" data-u="A" id="obj-ai-135"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">135</td><td class="n">Amps Max Demand: Channel 9</td><td class="d">Max Current Demand - Channel 9</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="135" data-i="136" data-acc="R" data-u="A" id="obj-ai-136"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">136</td><td class="n">Amps Max Demand: Channel 10</td><td class="d">Max Current Demand - Channel 10</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="136" data-i="137" data-acc="R" data-u="A" id="obj-ai-137"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">137</td><td class="n">Amps Max Demand: Channel 11</td><td class="d">Max Current Demand - Channel 11</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="137" data-i="138" data-acc="R" data-u="A" id="obj-ai-138"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">138</td><td class="n">Amps Max Demand: Channel 12</td><td class="d">Max Current Demand - Channel 12</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="138" data-i="139" data-acc="R" data-u="A" id="obj-ai-139"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">139</td><td class="n">Amps Max Demand: Channel 13</td><td class="d">Max Current Demand - Channel 13</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="139" data-i="140" data-acc="R" data-u="A" id="obj-ai-140"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">140</td><td class="n">Amps Max Demand: Channel 14</td><td class="d">Max Current Demand - Channel 14</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="140" data-i="141" data-acc="R" data-u="A" id="obj-ai-141"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">141</td><td class="n">Amps Max Demand: Channel 15</td><td class="d">Max Current Demand - Channel 15</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="141" data-i="142" data-acc="R" data-u="A" id="obj-ai-142"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">142</td><td class="n">Amps Max Demand: Channel 16</td><td class="d">Max Current Demand - Channel 16</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="142" data-i="143" data-acc="R" data-u="A" id="obj-ai-143"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">143</td><td class="n">Amps Max Demand: Channel 17</td><td class="d">Max Current Demand - Channel 17</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="143" data-i="144" data-acc="R" data-u="A" id="obj-ai-144"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">144</td><td class="n">Amps Max Demand: Channel 18</td><td class="d">Max Current Demand - Channel 18</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="144" data-i="145" data-acc="R" data-u="A" id="obj-ai-145"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">145</td><td class="n">Amps Max Demand: Channel 19</td><td class="d">Max Current Demand - Channel 19</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="145" data-i="146" data-acc="R" data-u="A" id="obj-ai-146"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">146</td><td class="n">Amps Max Demand: Channel 20</td><td class="d">Max Current Demand - Channel 20</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="146" data-i="147" data-acc="R" data-u="A" id="obj-ai-147"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">147</td><td class="n">Amps Max Demand: Channel 21</td><td class="d">Max Current Demand - Channel 21</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="147" data-i="148" data-acc="R" data-u="A" id="obj-ai-148"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">148</td><td class="n">Amps Max Demand: Channel 22</td><td class="d">Max Current Demand - Channel 22</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="148" data-i="149" data-acc="R" data-u="A" id="obj-ai-149"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">149</td><td class="n">Amps Max Demand: Channel 23</td><td class="d">Max Current Demand - Channel 23</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="149" data-i="150" data-acc="R" data-u="A" id="obj-ai-150"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">150</td><td class="n">Amps Max Demand: Channel 24</td><td class="d">Max Current Demand - Channel 24</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="150" data-i="151" data-acc="R" data-u="A" id="obj-ai-151"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">151</td><td class="n">Amps Max Demand: Channel 25</td><td class="d">Max Current Demand - Channel 25</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="151" data-i="152" data-acc="R" data-u="A" id="obj-ai-152"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">152</td><td class="n">Amps Max Demand: Channel 26</td><td class="d">Max Current Demand - Channel 26</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="152" data-i="153" data-acc="R" data-u="A" id="obj-ai-153"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">153</td><td class="n">Amps Max Demand: Channel 27</td><td class="d">Max Current Demand - Channel 27</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="153" data-i="154" data-acc="R" data-u="A" id="obj-ai-154"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">154</td><td class="n">Amps Max Demand: Channel 28</td><td class="d">Max Current Demand - Channel 28</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="154" data-i="155" data-acc="R" data-u="A" id="obj-ai-155"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">155</td><td class="n">Amps Max Demand: Channel 29</td><td class="d">Max Current Demand - Channel 29</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="155" data-i="156" data-acc="R" data-u="A" id="obj-ai-156"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">156</td><td class="n">Amps Max Demand: Channel 30</td><td class="d">Max Current Demand - Channel 30</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="156" data-i="157" data-acc="R" data-u="A" id="obj-ai-157"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">157</td><td class="n">Amps Max Demand: Channel 31</td><td class="d">Max Current Demand - Channel 31</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="157" data-i="158" data-acc="R" data-u="A" id="obj-ai-158"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">158</td><td class="n">Amps Max Demand: Channel 32</td><td class="d">Max Current Demand - Channel 32</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="158" data-i="159" data-acc="R" data-u="A" id="obj-ai-159"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">159</td><td class="n">Amps Max Demand: Channel 33</td><td class="d">Max Current Demand - Channel 33</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="159" data-i="160" data-acc="R" data-u="A" id="obj-ai-160"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">160</td><td class="n">Amps Max Demand: Channel 34</td><td class="d">Max Current Demand - Channel 34</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="160" data-i="161" data-acc="R" data-u="A" id="obj-ai-161"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">161</td><td class="n">Amps Max Demand: Channel 35</td><td class="d">Max Current Demand - Channel 35</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="161" data-i="162" data-acc="R" data-u="A" id="obj-ai-162"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">162</td><td class="n">Amps Max Demand: Channel 36</td><td class="d">Max Current Demand - Channel 36</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="162" data-i="163" data-acc="R" data-u="A" id="obj-ai-163"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">163</td><td class="n">Amps Max Demand: Channel 37</td><td class="d">Max Current Demand - Channel 37</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="163" data-i="164" data-acc="R" data-u="A" id="obj-ai-164"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">164</td><td class="n">Amps Max Demand: Channel 38</td><td class="d">Max Current Demand - Channel 38</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="164" data-i="165" data-acc="R" data-u="A" id="obj-ai-165"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">165</td><td class="n">Amps Max Demand: Channel 39</td><td class="d">Max Current Demand - Channel 39</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="165" data-i="166" data-acc="R" data-u="A" id="obj-ai-166"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">166</td><td class="n">Amps Max Demand: Channel 40</td><td class="d">Max Current Demand - Channel 40</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="166" data-i="167" data-acc="R" data-u="A" id="obj-ai-167"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">167</td><td class="n">Amps Max Demand: Channel 41</td><td class="d">Max Current Demand - Channel 41</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="167" data-i="168" data-acc="R" data-u="A" id="obj-ai-168"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">168</td><td class="n">Amps Max Demand: Channel 42</td><td class="d">Max Current Demand - Channel 42</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="168" data-i="169" data-acc="R" data-u="A" id="obj-ai-169"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">169</td><td class="n">Max Amps: Channel 1</td><td class="d">Max Instantaneous Current - Channel 1</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="169" data-i="170" data-acc="R" data-u="A" id="obj-ai-170"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">170</td><td class="n">Max Amps: Channel 2</td><td class="d">Max Instantaneous Current - Channel 2</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="170" data-i="171" data-acc="R" data-u="A" id="obj-ai-171"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">171</td><td class="n">Max Amps: Channel 3</td><td class="d">Max Instantaneous Current - Channel 3</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="171" data-i="172" data-acc="R" data-u="A" id="obj-ai-172"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">172</td><td class="n">Max Amps: Channel 4</td><td class="d">Max Instantaneous Current - Channel 4</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="172" data-i="173" data-acc="R" data-u="A" id="obj-ai-173"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">173</td><td class="n">Max Amps: Channel 5</td><td class="d">Max Instantaneous Current - Channel 5</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="173" data-i="174" data-acc="R" data-u="A" id="obj-ai-174"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">174</td><td class="n">Max Amps: Channel 6</td><td class="d">Max Instantaneous Current - Channel 6</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="174" data-i="175" data-acc="R" data-u="A" id="obj-ai-175"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">175</td><td class="n">Max Amps: Channel 7</td><td class="d">Max Instantaneous Current - Channel 7</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="175" data-i="176" data-acc="R" data-u="A" id="obj-ai-176"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">176</td><td class="n">Max Amps: Channel 8</td><td class="d">Max Instantaneous Current - Channel 8</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="176" data-i="177" data-acc="R" data-u="A" id="obj-ai-177"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">177</td><td class="n">Max Amps: Channel 9</td><td class="d">Max Instantaneous Current - Channel 9</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="177" data-i="178" data-acc="R" data-u="A" id="obj-ai-178"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">178</td><td class="n">Max Amps: Channel 10</td><td class="d">Max Instantaneous Current - Channel 10</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="178" data-i="179" data-acc="R" data-u="A" id="obj-ai-179"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">179</td><td class="n">Max Amps: Channel 11</td><td class="d">Max Instantaneous Current - Channel 11</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="179" data-i="180" data-acc="R" data-u="A" id="obj-ai-180"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">180</td><td class="n">Max Amps: Channel 12</td><td class="d">Max Instantaneous Current - Channel 12</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="180" data-i="181" data-acc="R" data-u="A" id="obj-ai-181"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">181</td><td class="n">Max Amps: Channel 13</td><td class="d">Max Instantaneous Current - Channel 13</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="181" data-i="182" data-acc="R" data-u="A" id="obj-ai-182"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">182</td><td class="n">Max Amps: Channel 14</td><td class="d">Max Instantaneous Current - Channel 14</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="182" data-i="183" data-acc="R" data-u="A" id="obj-ai-183"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">183</td><td class="n">Max Amps: Channel 15</td><td class="d">Max Instantaneous Current - Channel 15</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="183" data-i="184" data-acc="R" data-u="A" id="obj-ai-184"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">184</td><td class="n">Max Amps: Channel 16</td><td class="d">Max Instantaneous Current - Channel 16</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="184" data-i="185" data-acc="R" data-u="A" id="obj-ai-185"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">185</td><td class="n">Max Amps: Channel 17</td><td class="d">Max Instantaneous Current - Channel 17</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="185" data-i="186" data-acc="R" data-u="A" id="obj-ai-186"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">186</td><td class="n">Max Amps: Channel 18</td><td class="d">Max Instantaneous Current - Channel 18</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="186" data-i="187" data-acc="R" data-u="A" id="obj-ai-187"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">187</td><td class="n">Max Amps: Channel 19</td><td class="d">Max Instantaneous Current - Channel 19</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="187" data-i="188" data-acc="R" data-u="A" id="obj-ai-188"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">188</td><td class="n">Max Amps: Channel 20</td><td class="d">Max Instantaneous Current - Channel 20</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="188" data-i="189" data-acc="R" data-u="A" id="obj-ai-189"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">189</td><td class="n">Max Amps: Channel 21</td><td class="d">Max Instantaneous Current - Channel 21</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="189" data-i="190" data-acc="R" data-u="A" id="obj-ai-190"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">190</td><td class="n">Max Amps: Channel 22</td><td class="d">Max Instantaneous Current - Channel 22</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="190" data-i="191" data-acc="R" data-u="A" id="obj-ai-191"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">191</td><td class="n">Max Amps: Channel 23</td><td class="d">Max Instantaneous Current - Channel 23</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="191" data-i="192" data-acc="R" data-u="A" id="obj-ai-192"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">192</td><td class="n">Max Amps: Channel 24</td><td class="d">Max Instantaneous Current - Channel 24</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="192" data-i="193" data-acc="R" data-u="A" id="obj-ai-193"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">193</td><td class="n">Max Amps: Channel 25</td><td class="d">Max Instantaneous Current - Channel 25</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="193" data-i="194" data-acc="R" data-u="A" id="obj-ai-194"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">194</td><td class="n">Max Amps: Channel 26</td><td class="d">Max Instantaneous Current - Channel 26</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="194" data-i="195" data-acc="R" data-u="A" id="obj-ai-195"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">195</td><td class="n">Max Amps: Channel 27</td><td class="d">Max Instantaneous Current - Channel 27</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="195" data-i="196" data-acc="R" data-u="A" id="obj-ai-196"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">196</td><td class="n">Max Amps: Channel 28</td><td class="d">Max Instantaneous Current - Channel 28</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="196" data-i="197" data-acc="R" data-u="A" id="obj-ai-197"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">197</td><td class="n">Max Amps: Channel 29</td><td class="d">Max Instantaneous Current - Channel 29</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="197" data-i="198" data-acc="R" data-u="A" id="obj-ai-198"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">198</td><td class="n">Max Amps: Channel 30</td><td class="d">Max Instantaneous Current - Channel 30</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="198" data-i="199" data-acc="R" data-u="A" id="obj-ai-199"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">199</td><td class="n">Max Amps: Channel 31</td><td class="d">Max Instantaneous Current - Channel 31</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="199" data-i="200" data-acc="R" data-u="A" id="obj-ai-200"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">200</td><td class="n">Max Amps: Channel 32</td><td class="d">Max Instantaneous Current - Channel 32</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="200" data-i="201" data-acc="R" data-u="A" id="obj-ai-201"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">201</td><td class="n">Max Amps: Channel 33</td><td class="d">Max Instantaneous Current - Channel 33</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="201" data-i="202" data-acc="R" data-u="A" id="obj-ai-202"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">202</td><td class="n">Max Amps: Channel 34</td><td class="d">Max Instantaneous Current - Channel 34</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="202" data-i="203" data-acc="R" data-u="A" id="obj-ai-203"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">203</td><td class="n">Max Amps: Channel 35</td><td class="d">Max Instantaneous Current - Channel 35</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="203" data-i="204" data-acc="R" data-u="A" id="obj-ai-204"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">204</td><td class="n">Max Amps: Channel 36</td><td class="d">Max Instantaneous Current - Channel 36</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="204" data-i="205" data-acc="R" data-u="A" id="obj-ai-205"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">205</td><td class="n">Max Amps: Channel 37</td><td class="d">Max Instantaneous Current - Channel 37</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="205" data-i="206" data-acc="R" data-u="A" id="obj-ai-206"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">206</td><td class="n">Max Amps: Channel 38</td><td class="d">Max Instantaneous Current - Channel 38</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="206" data-i="207" data-acc="R" data-u="A" id="obj-ai-207"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">207</td><td class="n">Max Amps: Channel 39</td><td class="d">Max Instantaneous Current - Channel 39</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="207" data-i="208" data-acc="R" data-u="A" id="obj-ai-208"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">208</td><td class="n">Max Amps: Channel 40</td><td class="d">Max Instantaneous Current - Channel 40</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="208" data-i="209" data-acc="R" data-u="A" id="obj-ai-209"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">209</td><td class="n">Max Amps: Channel 41</td><td class="d">Max Instantaneous Current - Channel 41</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="209" data-i="210" data-acc="R" data-u="A" id="obj-ai-210"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">210</td><td class="n">Max Amps: Channel 42</td><td class="d">Max Instantaneous Current - Channel 42</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Configuration (bit 0 is LSB):</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n"># of Sub-Intervals per Demand Int.</td><td class="d">Number of Sub-Interval per Dem Interval</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">Sub-Interval Length in seconds.</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="4" data-acc="W" data-u="A" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">Branch 1 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="5" data-acc="W" data-u="A" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">Branch 2 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="6" data-acc="W" data-u="A" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">Branch 3 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="7" data-acc="W" data-u="A" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">Branch 4 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="8" data-acc="W" data-u="A" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Branch 5 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="9" data-acc="W" data-u="A" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Branch 6 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="10" data-acc="W" data-u="A" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">Branch 7 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="11" data-acc="W" data-u="A" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">Branch 8 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="12" data-acc="W" data-u="A" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">Branch 9 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="13" data-acc="W" data-u="A" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">Branch 10 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="14" data-acc="W" data-u="A" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">Branch 11 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="15" data-acc="W" data-u="A" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">Branch 12 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="16" data-acc="W" data-u="A" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">Branch 13 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="17" data-acc="W" data-u="A" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">Branch 14 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="18" data-acc="W" data-u="A" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">Branch 15 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="19" data-acc="W" data-u="A" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">Branch 16 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="20" data-acc="W" data-u="A" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">Branch 17 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="21" data-acc="W" data-u="A" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">Branch 18 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="22" data-acc="W" data-u="A" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">Branch 19 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="23" data-acc="W" data-u="A" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">Branch 20 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="24" data-acc="W" data-u="A" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">Branch 21 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="25" data-acc="W" data-u="A" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">Branch 22 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="26" data-acc="W" data-u="A" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">Branch 23 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="27" data-acc="W" data-u="A" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">Branch 24 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="28" data-acc="W" data-u="A" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">Branch 25 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="29" data-acc="W" data-u="A" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">Branch 26 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="30" data-acc="W" data-u="A" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">Branch 27 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="31" data-acc="W" data-u="A" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">Branch 28 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="32" data-acc="W" data-u="A" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">Branch 29 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="33" data-acc="W" data-u="A" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">Branch 30 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="34" data-acc="W" data-u="A" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">Branch 31 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="35" data-acc="W" data-u="A" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">Branch 32 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="36" data-acc="W" data-u="A" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">Branch 33 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="37" data-acc="W" data-u="A" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">Branch 34 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="38" data-acc="W" data-u="A" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">Branch 35 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="39" data-acc="W" data-u="A" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">Branch 36 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="40" data-acc="W" data-u="A" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">Branch 37 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="41" data-acc="W" data-u="A" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">Branch 38 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="42" data-acc="W" data-u="A" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">Branch 39 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="43" data-acc="W" data-u="A" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">Branch 40 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="44" data-acc="W" data-u="A" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">Branch 41 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="45" data-acc="W" data-u="A" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">Branch 42 CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="46" data-acc="W" data-u="A" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">AUX Channel (phase 1) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="47" data-acc="W" data-u="A" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">AUX Channel (phase 2) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="48" data-acc="W" data-u="A" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">AUX Channel (phase 3) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="49" data-acc="W" data-u="A" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">AUX Channel (Neutral) CT Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="50" data-acc="W" data-u="A" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">Branch 1 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="51" data-acc="W" data-u="A" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">Branch 2 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="52" data-acc="W" data-u="A" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">Branch 3 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="53" data-acc="W" data-u="A" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">Branch 4 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="54" data-acc="W" data-u="A" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">Branch 5 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="55" data-acc="W" data-u="A" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">Branch 6 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="56" data-acc="W" data-u="A" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">Branch 7 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="57" data-acc="W" data-u="A" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">Branch 8 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="58" data-acc="W" data-u="A" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">Branch 9 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="59" data-acc="W" data-u="A" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">Branch 10 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="60" data-acc="W" data-u="A" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">Branch 11 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="61" data-acc="W" data-u="A" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">Branch 12 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="62" data-acc="W" data-u="A" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">Branch 13 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="63" data-acc="W" data-u="A" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">Branch 14 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="64" data-acc="W" data-u="A" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">Branch 15 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="65" data-acc="W" data-u="A" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">Branch 16 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="66" data-acc="W" data-u="A" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">Branch 17 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="67" data-acc="W" data-u="A" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">Branch 18 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="68" data-acc="W" data-u="A" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">Branch 19 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="69" data-acc="W" data-u="A" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">Branch 20 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="70" data-acc="W" data-u="A" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">Branch 21 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="71" data-acc="W" data-u="A" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">Branch 22 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="72" data-acc="W" data-u="A" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">Branch 23 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="73" data-acc="W" data-u="A" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">Branch 24 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="74" data-acc="W" data-u="A" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">Branch 25 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="75" data-acc="W" data-u="A" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">Branch 26 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="76" data-acc="W" data-u="A" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">Branch 27 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="77" data-acc="W" data-u="A" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">Branch 28 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="78" data-acc="W" data-u="A" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">Branch 29 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="79" data-acc="W" data-u="A" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">Branch 30 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="80" data-acc="W" data-u="A" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">Branch 31 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="81" data-acc="W" data-u="A" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">Branch 32 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="82" data-acc="W" data-u="A" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">Branch 33 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="83" data-acc="W" data-u="A" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">Branch 34 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="84" data-acc="W" data-u="A" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">Branch 35 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="85" data-acc="W" data-u="A" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">Branch 36 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="86" data-acc="W" data-u="A" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">Branch 37 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="87" data-acc="W" data-u="A" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">Branch 38 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="88" data-acc="W" data-u="A" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">Branch 39 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="89" data-acc="W" data-u="A" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">Branch 40 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="90" data-acc="W" data-u="A" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">Branch 41 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="91" data-acc="W" data-u="A" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">Branch 42 Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="92" data-acc="W" data-u="A" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">AUX Channel (phase 1) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="93" data-acc="W" data-u="A" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">AUX Channel (phase 2) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="94" data-acc="W" data-u="A" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">AUX Channel (phase 3) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="95" data-acc="W" data-u="A" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">AUX Channel (Neutral) Breaker Size</td><td class="d"></td><td class="u">A</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="96" data-acc="W" data-u="s" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">High-High Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="97" data-acc="W" data-u="s" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">High Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="98" data-acc="W" data-u="s" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">Low Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="99" data-acc="W" data-u="s" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">Low-Low Latching Alarm Time Delay</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="100" data-acc="W" data-u="s" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">Latching Alarm ON Time</td><td class="d">From initial current to alarms enabled</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="101" data-acc="W" data-u="s" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">Latching Alarms time until OFF state</td><td class="d">time until OFF state declared</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="102" data-acc="W" data-u="%" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">High-High Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="103" data-acc="W" data-u="%" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">103</td><td class="n">High Alarm Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="104" data-acc="W" data-u="%" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">Low Alarm Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="105" data-acc="W" data-u="%" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">Low Low Latching Alarm Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="106" data-acc="W" data-u="%" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">Non-Latching High Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="107" data-acc="W" data-u="%" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">Non-Latching Low Threshold</td><td class="d">% of breaker size</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="108" data-acc="W" data-u="%" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">Non-Latching Hysteresis (0-100%)</td><td class="d">Non-Latching Hysteresis (% of setpoint)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="109" data-acc="W" data-u="" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">Branch 1 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="110" data-acc="W" data-u="" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">Branch 2 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="111" data-acc="W" data-u="" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">Branch 3 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="112" data-acc="W" data-u="" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">Branch 4 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="113" data-acc="W" data-u="" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">Branch 5 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="114" data-acc="W" data-u="" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">Branch 6 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="115" data-acc="W" data-u="" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">Branch 7 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="116" data-acc="W" data-u="" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">Branch 8 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="117" data-acc="W" data-u="" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">Branch 9 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="118" data-acc="W" data-u="" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">Branch 10 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="119" data-acc="W" data-u="" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">Branch 11 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="120" data-acc="W" data-u="" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">Branch 12 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="121" data-acc="W" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">Branch 13 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="122" data-acc="W" data-u="" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">Branch 14 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="123" data-acc="W" data-u="" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">Branch 15 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="124" data-acc="W" data-u="" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">Branch 16 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="125" data-acc="W" data-u="" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">Branch 17 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="126" data-acc="W" data-u="" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">Branch 18 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="127" data-acc="W" data-u="" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">Branch 19 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="128" data-acc="W" data-u="" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">Branch 20 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="129" data-acc="W" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">Branch 21 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="130" data-acc="W" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">Branch 22 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="131" data-acc="W" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">Branch 23 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="132" data-acc="W" data-u="" id="obj-av-132"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">132</td><td class="n">Branch 24 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="133" data-acc="W" data-u="" id="obj-av-133"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">133</td><td class="n">Branch 25 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="134" data-acc="W" data-u="" id="obj-av-134"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">134</td><td class="n">Branch 26 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="135" data-acc="W" data-u="" id="obj-av-135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">135</td><td class="n">Branch 27 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="136" data-acc="W" data-u="" id="obj-av-136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">136</td><td class="n">Branch 28 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="137" data-acc="W" data-u="" id="obj-av-137"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">137</td><td class="n">Branch 29 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="138" data-acc="W" data-u="" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">Branch 30 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="139" data-acc="W" data-u="" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">Branch 31 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="140" data-acc="W" data-u="" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">Branch 32 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="141" data-acc="W" data-u="" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">Branch 33 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="142" data-acc="W" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">Branch 34 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="143" data-acc="W" data-u="" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">Branch 35 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="144" data-acc="W" data-u="" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">Branch 36 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="145" data-acc="W" data-u="" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">Branch 37 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="146" data-acc="W" data-u="" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">Branch 38 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="147" data-acc="W" data-u="" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">Branch 39 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="148" data-acc="W" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">Branch 40 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="149" data-acc="W" data-u="" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">Branch 41 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="150" data-acc="W" data-u="" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">Branch 42 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="151" data-acc="W" data-u="" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">AUX Channel (phase 1) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="152" data-acc="W" data-u="" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">AUX Channel (phase 2) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="153" data-acc="W" data-u="" id="obj-av-153"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">153</td><td class="n">AUX Channel (phase 3) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="154" data-acc="W" data-u="" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">AUX Channel (Neutral) Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="155" data-acc="W" data-u="s" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">Overvoltage Alarm Timer</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="156" data-acc="W" data-u="s" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">Undervoltage Alarm Timer</td><td class="d">Alarm event duration threshold</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="157" data-acc="W" data-u="V" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">Overvoltage Alarm Threshold</td><td class="d">Overvoltage level threshold (0=OFF)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="158" data-acc="W" data-u="V" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">Undervoltage Alarm Threshold</td><td class="d">Undervoltage level threshold (0=OFF)</td><td class="u">V</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="159" data-acc="W" data-u="%" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">Voltage Alarm Hysteresis</td><td class="d">Voltage Alarm Hysteresis (% of setpoint)</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="160" data-acc="W" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">Voltage 1 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="161" data-acc="W" data-u="" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">Voltage 2 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="162" data-acc="W" data-u="" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">Voltage 3 Alarm Status</td><td class="d">Write 0 to alarm bits to clear alarms</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="163" data-acc="W" data-u="" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">Power Up Counter</td><td class="d"></td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="164" data-acc="W" data-u="" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">User Defined Status Register</td><td class="d">1 in bit 0 enables CT phase assignment</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="374" data-i="1" data-acc="W" data-u="" id="obj-ao-1"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">1</td><td class="n">AUX Resets: Write value to reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="375" data-i="2" data-acc="W" data-u="" data-min="1" id="obj-ao-2"><td class="t"><abbr title="Analog Output">AO</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">Global Resets: Write value to reset</td><td class="d">10203=kWh, others…</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="376" data-i="3" data-acc="W" data-u="" id="obj-ao-3"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">3</td><td class="n">Channel 1 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="377" data-i="4" data-acc="W" data-u="" id="obj-ao-4"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">4</td><td class="n">Channel 2 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="378" data-i="5" data-acc="W" data-u="" id="obj-ao-5"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">5</td><td class="n">Channel 3 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="379" data-i="6" data-acc="W" data-u="" id="obj-ao-6"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">6</td><td class="n">Channel 4 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="380" data-i="7" data-acc="W" data-u="" id="obj-ao-7"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">7</td><td class="n">Channel 5 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="381" data-i="8" data-acc="W" data-u="" id="obj-ao-8"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">8</td><td class="n">Channel 6 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="382" data-i="9" data-acc="W" data-u="" id="obj-ao-9"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">9</td><td class="n">Channel 7 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="383" data-i="10" data-acc="W" data-u="" id="obj-ao-10"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">10</td><td class="n">Channel 8 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="384" data-i="11" data-acc="W" data-u="" id="obj-ao-11"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">11</td><td class="n">Channel 9 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="385" data-i="12" data-acc="W" data-u="" id="obj-ao-12"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">12</td><td class="n">Channel 10 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="386" data-i="13" data-acc="W" data-u="" id="obj-ao-13"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">13</td><td class="n">Channel 11 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="387" data-i="14" data-acc="W" data-u="" id="obj-ao-14"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">14</td><td class="n">Channel 12 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="388" data-i="15" data-acc="W" data-u="" id="obj-ao-15"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">15</td><td class="n">Channel 13 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="389" data-i="16" data-acc="W" data-u="" id="obj-ao-16"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">16</td><td class="n">Channel 14 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="390" data-i="17" data-acc="W" data-u="" id="obj-ao-17"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">17</td><td class="n">Channel 15 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="391" data-i="18" data-acc="W" data-u="" id="obj-ao-18"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">18</td><td class="n">Channel 16 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="392" data-i="19" data-acc="W" data-u="" id="obj-ao-19"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">19</td><td class="n">Channel 17 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="393" data-i="20" data-acc="W" data-u="" id="obj-ao-20"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">20</td><td class="n">Channel 18 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="394" data-i="21" data-acc="W" data-u="" id="obj-ao-21"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">21</td><td class="n">Channel 19 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="395" data-i="22" data-acc="W" data-u="" id="obj-ao-22"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">22</td><td class="n">Channel 20 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="396" data-i="23" data-acc="W" data-u="" id="obj-ao-23"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">23</td><td class="n">Channel 21 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="397" data-i="24" data-acc="W" data-u="" id="obj-ao-24"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">24</td><td class="n">Channel 22 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="398" data-i="25" data-acc="W" data-u="" id="obj-ao-25"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">25</td><td class="n">Channel 23 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="399" data-i="26" data-acc="W" data-u="" id="obj-ao-26"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">26</td><td class="n">Channel 24 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="400" data-i="27" data-acc="W" data-u="" id="obj-ao-27"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">27</td><td class="n">Channel 25 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="401" data-i="28" data-acc="W" data-u="" id="obj-ao-28"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">28</td><td class="n">Channel 26 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="402" data-i="29" data-acc="W" data-u="" id="obj-ao-29"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">29</td><td class="n">Channel 27 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="403" data-i="30" data-acc="W" data-u="" id="obj-ao-30"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">30</td><td class="n">Channel 28 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="404" data-i="31" data-acc="W" data-u="" id="obj-ao-31"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">31</td><td class="n">Channel 29 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="405" data-i="32" data-acc="W" data-u="" id="obj-ao-32"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">32</td><td class="n">Channel 30 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="406" data-i="33" data-acc="W" data-u="" id="obj-ao-33"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">33</td><td class="n">Channel 31 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="407" data-i="34" data-acc="W" data-u="" id="obj-ao-34"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">34</td><td class="n">Channel 32 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="408" data-i="35" data-acc="W" data-u="" id="obj-ao-35"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">35</td><td class="n">Channel 33 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="409" data-i="36" data-acc="W" data-u="" id="obj-ao-36"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">36</td><td class="n">Channel 34 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="410" data-i="37" data-acc="W" data-u="" id="obj-ao-37"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">37</td><td class="n">Channel 35 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="411" data-i="38" data-acc="W" data-u="" id="obj-ao-38"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">38</td><td class="n">Channel 36 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="412" data-i="39" data-acc="W" data-u="" id="obj-ao-39"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">39</td><td class="n">Channel 37 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="413" data-i="40" data-acc="W" data-u="" id="obj-ao-40"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">40</td><td class="n">Channel 38 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="414" data-i="41" data-acc="W" data-u="" id="obj-ao-41"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">41</td><td class="n">Channel 39 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="415" data-i="42" data-acc="W" data-u="" id="obj-ao-42"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">42</td><td class="n">Channel 40 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="416" data-i="43" data-acc="W" data-u="" id="obj-ao-43"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">43</td><td class="n">Channel 41 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AO" data-to="1" data-o="417" data-i="44" data-acc="W" data-u="" id="obj-ao-44"><td class="t"><abbr title="Analog Output">AO</abbr></td><td class="i">44</td><td class="n">Channel 42 Reset</td><td class="d">10203=kWh, 29877=Max Current &amp; Max kW</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Veris E8951 gateway - E3xC branch circuit current meter profile point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>Amps: 3ph Average (phases 1,2,3)</li><li><a href="#obj-ai-2"><code>AI2</code></a>Amps: Phase 1</li><li><a href="#obj-ai-3"><code>AI3</code></a>Amps: Phase 2</li><li><a href="#obj-ai-4"><code>AI4</code></a>Amps: Phase 3</li><li><a href="#obj-ai-5"><code>AI5</code></a>Amps: Phase 4 (Neutral)</li><li><a href="#obj-ai-6"><code>AI6</code></a>Amps Present Demand: Phase 1</li><li><a href="#obj-ai-7"><code>AI7</code></a>Amps Present Demand: Phase 2</li><li><a href="#obj-ai-8"><code>AI8</code></a>Amps Present Demand: Phase 3</li><li><a href="#obj-ai-9"><code>AI9</code></a>Amps Present Demand: Phase 4 (Neutral)</li><li><a href="#obj-ai-10"><code>AI10</code></a>Amps Max Demand: Phase 1</li><li><a href="#obj-ai-11"><code>AI11</code></a>Amps Max Demand: Phase 2</li><li><a href="#obj-ai-12"><code>AI12</code></a>Amps Max Demand: Phase 3</li><li><a href="#obj-ai-13"><code>AI13</code></a>Amps Max Demand: Phase 4 (Neutral)</li><li><a href="#obj-ai-14"><code>AI14</code></a>Max Amps: Phase 1</li><li><a href="#obj-ai-15"><code>AI15</code></a>Max Amps: Phase 2</li><li><a href="#obj-ai-16"><code>AI16</code></a>Max Amps: Phase 3</li><li><a href="#obj-ai-17"><code>AI17</code></a>Max Amps: Phase 4 (Neutal)</li><li><a href="#obj-ai-18"><code>AI18</code></a>Device Health</li><li><a href="#obj-ai-19"><code>AI19</code></a>Reserved for future use</li><li><a href="#obj-ai-20"><code>AI20</code></a>Reserved for future use</li><li><a href="#obj-ai-21"><code>AI21</code></a>Reserved for future use</li><li><a href="#obj-ai-22"><code>AI22</code></a>Reserved for future use</li><li><a href="#obj-ai-23"><code>AI23</code></a>Reserved for future use</li><li><a href="#obj-ai-24"><code>AI24</code></a>Reserved for future use</li><li><a href="#obj-ai-25"><code>AI25</code></a>Product ID</li><li><a href="#obj-ai-26"><code>AI26</code></a>Serial Number MSW</li><li><a href="#obj-ai-27"><code>AI27</code></a>Serial Number LSW</li><li><a href="#obj-ai-28"><code>AI28</code></a>Firmware Revision RS</li><li><a href="#obj-ai-29"><code>AI29</code></a>Firmware Revision OS</li><li><a href="#obj-ai-30"><code>AI30</code></a>Device ID:</li><li><a href="#obj-ai-31"><code>AI31</code></a>Global Latching Alarm Status</li><li><a href="#obj-ai-32"><code>AI32</code></a>Global Non-Latching Alarm Status</li><li><a href="#obj-ai-33"><code>AI33</code></a>Global Most-Recent Latching Alarm Chan</li><li><a href="#obj-ai-34"><code>AI34</code></a>Global Most-Recent Non-Latching Alrm Ch</li><li><a href="#obj-ai-35"><code>AI35</code></a>Total number of Latch channels in alarm</li><li><a href="#obj-ai-36"><code>AI36</code></a>Total number of non-Latch chan in alarm</li><li><a href="#obj-ai-37"><code>AI37</code></a>Error Bitmap1 (placeholder - bits TBD)</li><li><a href="#obj-ai-38"><code>AI38</code></a>Error Bitmap2 (placeholder - bits TBD)</li><li><a href="#obj-ai-39"><code>AI39</code></a>Error Bitmap3 (placeholder - bits TBD)</li><li><a href="#obj-ai-40"><code>AI40</code></a>Error Bitmap4 (placeholder - bits TBD)</li><li><a href="#obj-ai-41"><code>AI41</code></a>Error Bitmap5 (placeholder - bits TBD)</li><li><a href="#obj-ai-42"><code>AI42</code></a>Error Bitmap6 (placeholder - bits TBD)</li><li><a href="#obj-ai-43"><code>AI43</code></a>Amps: Channel 1</li><li><a href="#obj-ai-44"><code>AI44</code></a>Amps: Channel 2</li><li><a href="#obj-ai-45"><code>AI45</code></a>Amps: Channel 3</li><li><a href="#obj-ai-46"><code>AI46</code></a>Amps: Channel 4</li><li><a href="#obj-ai-47"><code>AI47</code></a>Amps: Channel 5</li><li><a href="#obj-ai-48"><code>AI48</code></a>Amps: Channel 6</li><li><a href="#obj-ai-49"><code>AI49</code></a>Amps: Channel 7</li><li><a href="#obj-ai-50"><code>AI50</code></a>Amps: Channel 8</li><li><a href="#obj-ai-51"><code>AI51</code></a>Amps: Channel 9</li><li><a href="#obj-ai-52"><code>AI52</code></a>Amps: Channel 10</li><li><a href="#obj-ai-53"><code>AI53</code></a>Amps: Channel 11</li><li><a href="#obj-ai-54"><code>AI54</code></a>Amps: Channel 12</li><li><a href="#obj-ai-55"><code>AI55</code></a>Amps: Channel 13</li><li><a href="#obj-ai-56"><code>AI56</code></a>Amps: Channel 14</li><li><a href="#obj-ai-57"><code>AI57</code></a>Amps: Channel 15</li><li><a href="#obj-ai-58"><code>AI58</code></a>Amps: Channel 16</li><li><a href="#obj-ai-59"><code>AI59</code></a>Amps: Channel 17</li><li><a href="#obj-ai-60"><code>AI60</code></a>Amps: Channel 18</li><li><a href="#obj-ai-61"><code>AI61</code></a>Amps: Channel 19</li><li><a href="#obj-ai-62"><code>AI62</code></a>Amps: Channel 20</li><li><a href="#obj-ai-63"><code>AI63</code></a>Amps: Channel 21</li><li><a href="#obj-ai-64"><code>AI64</code></a>Amps: Channel 22</li><li><a href="#obj-ai-65"><code>AI65</code></a>Amps: Channel 23</li><li><a href="#obj-ai-66"><code>AI66</code></a>Amps: Channel 24</li><li><a href="#obj-ai-67"><code>AI67</code></a>Amps: Channel 25</li><li><a href="#obj-ai-68"><code>AI68</code></a>Amps: Channel 26</li><li><a href="#obj-ai-69"><code>AI69</code></a>Amps: Channel 27</li><li><a href="#obj-ai-70"><code>AI70</code></a>Amps: Channel 28</li><li><a href="#obj-ai-71"><code>AI71</code></a>Amps: Channel 29</li><li><a href="#obj-ai-72"><code>AI72</code></a>Amps: Channel 30</li><li><a href="#obj-ai-73"><code>AI73</code></a>Amps: Channel 31</li><li><a href="#obj-ai-74"><code>AI74</code></a>Amps: Channel 32</li><li><a href="#obj-ai-75"><code>AI75</code></a>Amps: Channel 33</li><li><a href="#obj-ai-76"><code>AI76</code></a>Amps: Channel 34</li><li><a href="#obj-ai-77"><code>AI77</code></a>Amps: Channel 35</li><li><a href="#obj-ai-78"><code>AI78</code></a>Amps: Channel 36</li><li><a href="#obj-ai-79"><code>AI79</code></a>Amps: Channel 37</li><li><a href="#obj-ai-80"><code>AI80</code></a>Amps: Channel 38</li><li><a href="#obj-ai-81"><code>AI81</code></a>Amps: Channel 39</li><li><a href="#obj-ai-82"><code>AI82</code></a>Amps: Channel 40</li><li><a href="#obj-ai-83"><code>AI83</code></a>Amps: Channel 41</li><li><a href="#obj-ai-84"><code>AI84</code></a>Amps: Channel 42</li><li><a href="#obj-ai-85"><code>AI85</code></a>Amps Present Demand: Channel 1</li><li><a href="#obj-ai-86"><code>AI86</code></a>Amps Present Demand: Channel 2</li><li><a href="#obj-ai-87"><code>AI87</code></a>Amps Present Demand: Channel 3</li><li><a href="#obj-ai-88"><code>AI88</code></a>Amps Present Demand: Channel 4</li><li><a href="#obj-ai-89"><code>AI89</code></a>Amps Present Demand: Channel 5</li><li><a href="#obj-ai-90"><code>AI90</code></a>Amps Present Demand: Channel 6</li><li><a href="#obj-ai-91"><code>AI91</code></a>Amps Present Demand: Channel 7</li><li><a href="#obj-ai-92"><code>AI92</code></a>Amps Present Demand: Channel 8</li><li><a href="#obj-ai-93"><code>AI93</code></a>Amps Present Demand: Channel 9</li><li><a href="#obj-ai-94"><code>AI94</code></a>Amps Present Demand: Channel 10</li><li><a href="#obj-ai-95"><code>AI95</code></a>Amps Present Demand: Channel 11</li><li><a href="#obj-ai-96"><code>AI96</code></a>Amps Present Demand: Channel 12</li><li><a href="#obj-ai-97"><code>AI97</code></a>Amps Present Demand: Channel 13</li><li><a href="#obj-ai-98"><code>AI98</code></a>Amps Present Demand: Channel 14</li><li><a href="#obj-ai-99"><code>AI99</code></a>Amps Present Demand: Channel 15</li><li><a href="#obj-ai-100"><code>AI100</code></a>Amps Present Demand: Channel 16</li><li><a href="#obj-ai-101"><code>AI101</code></a>Amps Present Demand: Channel 17</li><li><a href="#obj-ai-102"><code>AI102</code></a>Amps Present Demand: Channel 18</li><li><a href="#obj-ai-103"><code>AI103</code></a>Amps Present Demand: Channel 19</li><li><a href="#obj-ai-104"><code>AI104</code></a>Amps Present Demand: Channel 20</li><li><a href="#obj-ai-105"><code>AI105</code></a>Amps Present Demand: Channel 21</li><li><a href="#obj-ai-106"><code>AI106</code></a>Amps Present Demand: Channel 22</li><li><a href="#obj-ai-107"><code>AI107</code></a>Amps Present Demand: Channel 23</li><li><a href="#obj-ai-108"><code>AI108</code></a>Amps Present Demand: Channel 24</li><li><a href="#obj-ai-109"><code>AI109</code></a>Amps Present Demand: Channel 25</li><li><a href="#obj-ai-110"><code>AI110</code></a>Amps Present Demand: Channel 26</li><li><a href="#obj-ai-111"><code>AI111</code></a>Amps Present Demand: Channel 27</li><li><a href="#obj-ai-112"><code>AI112</code></a>Amps Present Demand: Channel 28</li><li><a href="#obj-ai-113"><code>AI113</code></a>Amps Present Demand: Channel 29</li><li><a href="#obj-ai-114"><code>AI114</code></a>Amps Present Demand: Channel 30</li><li><a href="#obj-ai-115"><code>AI115</code></a>Amps Present Demand: Channel 31</li><li><a href="#obj-ai-116"><code>AI116</code></a>Amps Present Demand: Channel 32</li><li><a href="#obj-ai-117"><code>AI117</code></a>Amps Present Demand: Channel 33</li><li><a href="#obj-ai-118"><code>AI118</code></a>Amps Present Demand: Channel 34</li><li><a href="#obj-ai-119"><code>AI119</code></a>Amps Present Demand: Channel 35</li><li><a href="#obj-ai-120"><code>AI120</code></a>Amps Present Demand: Channel 36</li><li><a href="#obj-ai-121"><code>AI121</code></a>Amps Present Demand: Channel 37</li><li><a href="#obj-ai-122"><code>AI122</code></a>Amps Present Demand: Channel 38</li><li><a href="#obj-ai-123"><code>AI123</code></a>Amps Present Demand: Channel 39</li><li><a href="#obj-ai-124"><code>AI124</code></a>Amps Present Demand: Channel 40</li><li><a href="#obj-ai-125"><code>AI125</code></a>Amps Present Demand: Channel 41</li><li><a href="#obj-ai-126"><code>AI126</code></a>Amps Present Demand: Channel 42</li><li><a href="#obj-ai-127"><code>AI127</code></a>Amps Max Demand: Channel 1</li><li><a href="#obj-ai-128"><code>AI128</code></a>Amps Max Demand: Channel 2</li><li><a href="#obj-ai-129"><code>AI129</code></a>Amps Max Demand: Channel 3</li><li><a href="#obj-ai-130"><code>AI130</code></a>Amps Max Demand: Channel 4</li><li><a href="#obj-ai-131"><code>AI131</code></a>Amps Max Demand: Channel 5</li><li><a href="#obj-ai-132"><code>AI132</code></a>Amps Max Demand: Channel 6</li><li><a href="#obj-ai-133"><code>AI133</code></a>Amps Max Demand: Channel 7</li><li><a href="#obj-ai-134"><code>AI134</code></a>Amps Max Demand: Channel 8</li><li><a href="#obj-ai-135"><code>AI135</code></a>Amps Max Demand: Channel 9</li><li><a href="#obj-ai-136"><code>AI136</code></a>Amps Max Demand: Channel 10</li><li><a href="#obj-ai-137"><code>AI137</code></a>Amps Max Demand: Channel 11</li><li><a href="#obj-ai-138"><code>AI138</code></a>Amps Max Demand: Channel 12</li><li><a href="#obj-ai-139"><code>AI139</code></a>Amps Max Demand: Channel 13</li><li><a href="#obj-ai-140"><code>AI140</code></a>Amps Max Demand: Channel 14</li><li><a href="#obj-ai-141"><code>AI141</code></a>Amps Max Demand: Channel 15</li><li><a href="#obj-ai-142"><code>AI142</code></a>Amps Max Demand: Channel 16</li><li><a href="#obj-ai-143"><code>AI143</code></a>Amps Max Demand: Channel 17</li><li><a href="#obj-ai-144"><code>AI144</code></a>Amps Max Demand: Channel 18</li><li><a href="#obj-ai-145"><code>AI145</code></a>Amps Max Demand: Channel 19</li><li><a href="#obj-ai-146"><code>AI146</code></a>Amps Max Demand: Channel 20</li><li><a href="#obj-ai-147"><code>AI147</code></a>Amps Max Demand: Channel 21</li><li><a href="#obj-ai-148"><code>AI148</code></a>Amps Max Demand: Channel 22</li><li><a href="#obj-ai-149"><code>AI149</code></a>Amps Max Demand: Channel 23</li><li><a href="#obj-ai-150"><code>AI150</code></a>Amps Max Demand: Channel 24</li><li><a href="#obj-ai-151"><code>AI151</code></a>Amps Max Demand: Channel 25</li><li><a href="#obj-ai-152"><code>AI152</code></a>Amps Max Demand: Channel 26</li><li><a href="#obj-ai-153"><code>AI153</code></a>Amps Max Demand: Channel 27</li><li><a href="#obj-ai-154"><code>AI154</code></a>Amps Max Demand: Channel 28</li><li><a href="#obj-ai-155"><code>AI155</code></a>Amps Max Demand: Channel 29</li><li><a href="#obj-ai-156"><code>AI156</code></a>Amps Max Demand: Channel 30</li><li><a href="#obj-ai-157"><code>AI157</code></a>Amps Max Demand: Channel 31</li><li><a href="#obj-ai-158"><code>AI158</code></a>Amps Max Demand: Channel 32</li><li><a href="#obj-ai-159"><code>AI159</code></a>Amps Max Demand: Channel 33</li><li><a href="#obj-ai-160"><code>AI160</code></a>Amps Max Demand: Channel 34</li><li><a href="#obj-ai-161"><code>AI161</code></a>Amps Max Demand: Channel 35</li><li><a href="#obj-ai-162"><code>AI162</code></a>Amps Max Demand: Channel 36</li><li><a href="#obj-ai-163"><code>AI163</code></a>Amps Max Demand: Channel 37</li><li><a href="#obj-ai-164"><code>AI164</code></a>Amps Max Demand: Channel 38</li><li><a href="#obj-ai-165"><code>AI165</code></a>Amps Max Demand: Channel 39</li><li><a href="#obj-ai-166"><code>AI166</code></a>Amps Max Demand: Channel 40</li><li><a href="#obj-ai-167"><code>AI167</code></a>Amps Max Demand: Channel 41</li><li><a href="#obj-ai-168"><code>AI168</code></a>Amps Max Demand: Channel 42</li><li><a href="#obj-ai-169"><code>AI169</code></a>Max Amps: Channel 1</li><li><a href="#obj-ai-170"><code>AI170</code></a>Max Amps: Channel 2</li><li><a href="#obj-ai-171"><code>AI171</code></a>Max Amps: Channel 3</li><li><a href="#obj-ai-172"><code>AI172</code></a>Max Amps: Channel 4</li><li><a href="#obj-ai-173"><code>AI173</code></a>Max Amps: Channel 5</li><li><a href="#obj-ai-174"><code>AI174</code></a>Max Amps: Channel 6</li><li><a href="#obj-ai-175"><code>AI175</code></a>Max Amps: Channel 7</li><li><a href="#obj-ai-176"><code>AI176</code></a>Max Amps: Channel 8</li><li><a href="#obj-ai-177"><code>AI177</code></a>Max Amps: Channel 9</li><li><a href="#obj-ai-178"><code>AI178</code></a>Max Amps: Channel 10</li><li><a href="#obj-ai-179"><code>AI179</code></a>Max Amps: Channel 11</li><li><a href="#obj-ai-180"><code>AI180</code></a>Max Amps: Channel 12</li><li><a href="#obj-ai-181"><code>AI181</code></a>Max Amps: Channel 13</li><li><a href="#obj-ai-182"><code>AI182</code></a>Max Amps: Channel 14</li><li><a href="#obj-ai-183"><code>AI183</code></a>Max Amps: Channel 15</li><li><a href="#obj-ai-184"><code>AI184</code></a>Max Amps: Channel 16</li><li><a href="#obj-ai-185"><code>AI185</code></a>Max Amps: Channel 17</li><li><a href="#obj-ai-186"><code>AI186</code></a>Max Amps: Channel 18</li><li><a href="#obj-ai-187"><code>AI187</code></a>Max Amps: Channel 19</li><li><a href="#obj-ai-188"><code>AI188</code></a>Max Amps: Channel 20</li><li><a href="#obj-ai-189"><code>AI189</code></a>Max Amps: Channel 21</li><li><a href="#obj-ai-190"><code>AI190</code></a>Max Amps: Channel 22</li><li><a href="#obj-ai-191"><code>AI191</code></a>Max Amps: Channel 23</li><li><a href="#obj-ai-192"><code>AI192</code></a>Max Amps: Channel 24</li><li><a href="#obj-ai-193"><code>AI193</code></a>Max Amps: Channel 25</li><li><a href="#obj-ai-194"><code>AI194</code></a>Max Amps: Channel 26</li><li><a href="#obj-ai-195"><code>AI195</code></a>Max Amps: Channel 27</li><li><a href="#obj-ai-196"><code>AI196</code></a>Max Amps: Channel 28</li><li><a href="#obj-ai-197"><code>AI197</code></a>Max Amps: Channel 29</li><li><a href="#obj-ai-198"><code>AI198</code></a>Max Amps: Channel 30</li><li><a href="#obj-ai-199"><code>AI199</code></a>Max Amps: Channel 31</li><li><a href="#obj-ai-200"><code>AI200</code></a>Max Amps: Channel 32</li><li><a href="#obj-ai-201"><code>AI201</code></a>Max Amps: Channel 33</li><li><a href="#obj-ai-202"><code>AI202</code></a>Max Amps: Channel 34</li><li><a href="#obj-ai-203"><code>AI203</code></a>Max Amps: Channel 35</li><li><a href="#obj-ai-204"><code>AI204</code></a>Max Amps: Channel 36</li><li><a href="#obj-ai-205"><code>AI205</code></a>Max Amps: Channel 37</li><li><a href="#obj-ai-206"><code>AI206</code></a>Max Amps: Channel 38</li><li><a href="#obj-ai-207"><code>AI207</code></a>Max Amps: Channel 39</li><li><a href="#obj-ai-208"><code>AI208</code></a>Max Amps: Channel 40</li><li><a href="#obj-ai-209"><code>AI209</code></a>Max Amps: Channel 41</li><li><a href="#obj-ai-210"><code>AI210</code></a>Max Amps: Channel 42</li><li><a href="#obj-av-1"><code>AV1</code></a>Configuration (bit 0 is LSB):</li><li><a href="#obj-av-2"><code>AV2</code></a># of Sub-Intervals per Demand Int.</li><li><a href="#obj-av-3"><code>AV3</code></a>Sub-Interval Length in seconds.</li><li><a href="#obj-av-4"><code>AV4</code></a>Branch 1 CT Size</li><li><a href="#obj-av-5"><code>AV5</code></a>Branch 2 CT Size</li><li><a href="#obj-av-6"><code>AV6</code></a>Branch 3 CT Size</li><li><a href="#obj-av-7"><code>AV7</code></a>Branch 4 CT Size</li><li><a href="#obj-av-8"><code>AV8</code></a>Branch 5 CT Size</li><li><a href="#obj-av-9"><code>AV9</code></a>Branch 6 CT Size</li><li><a href="#obj-av-10"><code>AV10</code></a>Branch 7 CT Size</li><li><a href="#obj-av-11"><code>AV11</code></a>Branch 8 CT Size</li><li><a href="#obj-av-12"><code>AV12</code></a>Branch 9 CT Size</li><li><a href="#obj-av-13"><code>AV13</code></a>Branch 10 CT Size</li><li><a href="#obj-av-14"><code>AV14</code></a>Branch 11 CT Size</li><li><a href="#obj-av-15"><code>AV15</code></a>Branch 12 CT Size</li><li><a href="#obj-av-16"><code>AV16</code></a>Branch 13 CT Size</li><li><a href="#obj-av-17"><code>AV17</code></a>Branch 14 CT Size</li><li><a href="#obj-av-18"><code>AV18</code></a>Branch 15 CT Size</li><li><a href="#obj-av-19"><code>AV19</code></a>Branch 16 CT Size</li><li><a href="#obj-av-20"><code>AV20</code></a>Branch 17 CT Size</li><li><a href="#obj-av-21"><code>AV21</code></a>Branch 18 CT Size</li><li><a href="#obj-av-22"><code>AV22</code></a>Branch 19 CT Size</li><li><a href="#obj-av-23"><code>AV23</code></a>Branch 20 CT Size</li><li><a href="#obj-av-24"><code>AV24</code></a>Branch 21 CT Size</li><li><a href="#obj-av-25"><code>AV25</code></a>Branch 22 CT Size</li><li><a href="#obj-av-26"><code>AV26</code></a>Branch 23 CT Size</li><li><a href="#obj-av-27"><code>AV27</code></a>Branch 24 CT Size</li><li><a href="#obj-av-28"><code>AV28</code></a>Branch 25 CT Size</li><li><a href="#obj-av-29"><code>AV29</code></a>Branch 26 CT Size</li><li><a href="#obj-av-30"><code>AV30</code></a>Branch 27 CT Size</li><li><a href="#obj-av-31"><code>AV31</code></a>Branch 28 CT Size</li><li><a href="#obj-av-32"><code>AV32</code></a>Branch 29 CT Size</li><li><a href="#obj-av-33"><code>AV33</code></a>Branch 30 CT Size</li><li><a href="#obj-av-34"><code>AV34</code></a>Branch 31 CT Size</li><li><a href="#obj-av-35"><code>AV35</code></a>Branch 32 CT Size</li><li><a href="#obj-av-36"><code>AV36</code></a>Branch 33 CT Size</li><li><a href="#obj-av-37"><code>AV37</code></a>Branch 34 CT Size</li><li><a href="#obj-av-38"><code>AV38</code></a>Branch 35 CT Size</li><li><a href="#obj-av-39"><code>AV39</code></a>Branch 36 CT Size</li><li><a href="#obj-av-40"><code>AV40</code></a>Branch 37 CT Size</li><li><a href="#obj-av-41"><code>AV41</code></a>Branch 38 CT Size</li><li><a href="#obj-av-42"><code>AV42</code></a>Branch 39 CT Size</li><li><a href="#obj-av-43"><code>AV43</code></a>Branch 40 CT Size</li><li><a href="#obj-av-44"><code>AV44</code></a>Branch 41 CT Size</li><li><a href="#obj-av-45"><code>AV45</code></a>Branch 42 CT Size</li><li><a href="#obj-av-46"><code>AV46</code></a>AUX Channel (phase 1) CT Size</li><li><a href="#obj-av-47"><code>AV47</code></a>AUX Channel (phase 2) CT Size</li><li><a href="#obj-av-48"><code>AV48</code></a>AUX Channel (phase 3) CT Size</li><li><a href="#obj-av-49"><code>AV49</code></a>AUX Channel (Neutral) CT Size</li><li><a href="#obj-av-50"><code>AV50</code></a>Branch 1 Breaker Size</li><li><a href="#obj-av-51"><code>AV51</code></a>Branch 2 Breaker Size</li><li><a href="#obj-av-52"><code>AV52</code></a>Branch 3 Breaker Size</li><li><a href="#obj-av-53"><code>AV53</code></a>Branch 4 Breaker Size</li><li><a href="#obj-av-54"><code>AV54</code></a>Branch 5 Breaker Size</li><li><a href="#obj-av-55"><code>AV55</code></a>Branch 6 Breaker Size</li><li><a href="#obj-av-56"><code>AV56</code></a>Branch 7 Breaker Size</li><li><a href="#obj-av-57"><code>AV57</code></a>Branch 8 Breaker Size</li><li><a href="#obj-av-58"><code>AV58</code></a>Branch 9 Breaker Size</li><li><a href="#obj-av-59"><code>AV59</code></a>Branch 10 Breaker Size</li><li><a href="#obj-av-60"><code>AV60</code></a>Branch 11 Breaker Size</li><li><a href="#obj-av-61"><code>AV61</code></a>Branch 12 Breaker Size</li><li><a href="#obj-av-62"><code>AV62</code></a>Branch 13 Breaker Size</li><li><a href="#obj-av-63"><code>AV63</code></a>Branch 14 Breaker Size</li><li><a href="#obj-av-64"><code>AV64</code></a>Branch 15 Breaker Size</li><li><a href="#obj-av-65"><code>AV65</code></a>Branch 16 Breaker Size</li><li><a href="#obj-av-66"><code>AV66</code></a>Branch 17 Breaker Size</li><li><a href="#obj-av-67"><code>AV67</code></a>Branch 18 Breaker Size</li><li><a href="#obj-av-68"><code>AV68</code></a>Branch 19 Breaker Size</li><li><a href="#obj-av-69"><code>AV69</code></a>Branch 20 Breaker Size</li><li><a href="#obj-av-70"><code>AV70</code></a>Branch 21 Breaker Size</li><li><a href="#obj-av-71"><code>AV71</code></a>Branch 22 Breaker Size</li><li><a href="#obj-av-72"><code>AV72</code></a>Branch 23 Breaker Size</li><li><a href="#obj-av-73"><code>AV73</code></a>Branch 24 Breaker Size</li><li><a href="#obj-av-74"><code>AV74</code></a>Branch 25 Breaker Size</li><li><a href="#obj-av-75"><code>AV75</code></a>Branch 26 Breaker Size</li><li><a href="#obj-av-76"><code>AV76</code></a>Branch 27 Breaker Size</li><li><a href="#obj-av-77"><code>AV77</code></a>Branch 28 Breaker Size</li><li><a href="#obj-av-78"><code>AV78</code></a>Branch 29 Breaker Size</li><li><a href="#obj-av-79"><code>AV79</code></a>Branch 30 Breaker Size</li><li><a href="#obj-av-80"><code>AV80</code></a>Branch 31 Breaker Size</li><li><a href="#obj-av-81"><code>AV81</code></a>Branch 32 Breaker Size</li><li><a href="#obj-av-82"><code>AV82</code></a>Branch 33 Breaker Size</li><li><a href="#obj-av-83"><code>AV83</code></a>Branch 34 Breaker Size</li><li><a href="#obj-av-84"><code>AV84</code></a>Branch 35 Breaker Size</li><li><a href="#obj-av-85"><code>AV85</code></a>Branch 36 Breaker Size</li><li><a href="#obj-av-86"><code>AV86</code></a>Branch 37 Breaker Size</li><li><a href="#obj-av-87"><code>AV87</code></a>Branch 38 Breaker Size</li><li><a href="#obj-av-88"><code>AV88</code></a>Branch 39 Breaker Size</li><li><a href="#obj-av-89"><code>AV89</code></a>Branch 40 Breaker Size</li><li><a href="#obj-av-90"><code>AV90</code></a>Branch 41 Breaker Size</li><li><a href="#obj-av-91"><code>AV91</code></a>Branch 42 Breaker Size</li><li><a href="#obj-av-92"><code>AV92</code></a>AUX Channel (phase 1) Breaker Size</li><li><a href="#obj-av-93"><code>AV93</code></a>AUX Channel (phase 2) Breaker Size</li><li><a href="#obj-av-94"><code>AV94</code></a>AUX Channel (phase 3) Breaker Size</li><li><a href="#obj-av-95"><code>AV95</code></a>AUX Channel (Neutral) Breaker Size</li><li><a href="#obj-av-96"><code>AV96</code></a>High-High Latching Alarm Time Delay</li><li><a href="#obj-av-97"><code>AV97</code></a>High Latching Alarm Time Delay</li><li><a href="#obj-av-98"><code>AV98</code></a>Low Latching Alarm Time Delay</li><li><a href="#obj-av-99"><code>AV99</code></a>Low-Low Latching Alarm Time Delay</li><li><a href="#obj-av-100"><code>AV100</code></a>Latching Alarm ON Time</li><li><a href="#obj-av-101"><code>AV101</code></a>Latching Alarms time until OFF state</li><li><a href="#obj-av-102"><code>AV102</code></a>High-High Latching Alarm Threshold</li><li><a href="#obj-av-103"><code>AV103</code></a>High Alarm Latching Alarm Threshold</li><li><a href="#obj-av-104"><code>AV104</code></a>Low Alarm Latching Alarm Threshold</li><li><a href="#obj-av-105"><code>AV105</code></a>Low Low Latching Alarm Threshold</li><li><a href="#obj-av-106"><code>AV106</code></a>Non-Latching High Threshold</li><li><a href="#obj-av-107"><code>AV107</code></a>Non-Latching Low Threshold</li><li><a href="#obj-av-108"><code>AV108</code></a>Non-Latching Hysteresis (0-100%)</li><li><a href="#obj-av-109"><code>AV109</code></a>Branch 1 Alarm Status</li><li><a href="#obj-av-110"><code>AV110</code></a>Branch 2 Alarm Status</li><li><a href="#obj-av-111"><code>AV111</code></a>Branch 3 Alarm Status</li><li><a href="#obj-av-112"><code>AV112</code></a>Branch 4 Alarm Status</li><li><a href="#obj-av-113"><code>AV113</code></a>Branch 5 Alarm Status</li><li><a href="#obj-av-114"><code>AV114</code></a>Branch 6 Alarm Status</li><li><a href="#obj-av-115"><code>AV115</code></a>Branch 7 Alarm Status</li><li><a href="#obj-av-116"><code>AV116</code></a>Branch 8 Alarm Status</li><li><a href="#obj-av-117"><code>AV117</code></a>Branch 9 Alarm Status</li><li><a href="#obj-av-118"><code>AV118</code></a>Branch 10 Alarm Status</li><li><a href="#obj-av-119"><code>AV119</code></a>Branch 11 Alarm Status</li><li><a href="#obj-av-120"><code>AV120</code></a>Branch 12 Alarm Status</li><li><a href="#obj-av-121"><code>AV121</code></a>Branch 13 Alarm Status</li><li><a href="#obj-av-122"><code>AV122</code></a>Branch 14 Alarm Status</li><li><a href="#obj-av-123"><code>AV123</code></a>Branch 15 Alarm Status</li><li><a href="#obj-av-124"><code>AV124</code></a>Branch 16 Alarm Status</li><li><a href="#obj-av-125"><code>AV125</code></a>Branch 17 Alarm Status</li><li><a href="#obj-av-126"><code>AV126</code></a>Branch 18 Alarm Status</li><li><a href="#obj-av-127"><code>AV127</code></a>Branch 19 Alarm Status</li><li><a href="#obj-av-128"><code>AV128</code></a>Branch 20 Alarm Status</li><li><a href="#obj-av-129"><code>AV129</code></a>Branch 21 Alarm Status</li><li><a href="#obj-av-130"><code>AV130</code></a>Branch 22 Alarm Status</li><li><a href="#obj-av-131"><code>AV131</code></a>Branch 23 Alarm Status</li><li><a href="#obj-av-132"><code>AV132</code></a>Branch 24 Alarm Status</li><li><a href="#obj-av-133"><code>AV133</code></a>Branch 25 Alarm Status</li><li><a href="#obj-av-134"><code>AV134</code></a>Branch 26 Alarm Status</li><li><a href="#obj-av-135"><code>AV135</code></a>Branch 27 Alarm Status</li><li><a href="#obj-av-136"><code>AV136</code></a>Branch 28 Alarm Status</li><li><a href="#obj-av-137"><code>AV137</code></a>Branch 29 Alarm Status</li><li><a href="#obj-av-138"><code>AV138</code></a>Branch 30 Alarm Status</li><li><a href="#obj-av-139"><code>AV139</code></a>Branch 31 Alarm Status</li><li><a href="#obj-av-140"><code>AV140</code></a>Branch 32 Alarm Status</li><li><a href="#obj-av-141"><code>AV141</code></a>Branch 33 Alarm Status</li><li><a href="#obj-av-142"><code>AV142</code></a>Branch 34 Alarm Status</li><li><a href="#obj-av-143"><code>AV143</code></a>Branch 35 Alarm Status</li><li><a href="#obj-av-144"><code>AV144</code></a>Branch 36 Alarm Status</li><li><a href="#obj-av-145"><code>AV145</code></a>Branch 37 Alarm Status</li><li><a href="#obj-av-146"><code>AV146</code></a>Branch 38 Alarm Status</li><li><a href="#obj-av-147"><code>AV147</code></a>Branch 39 Alarm Status</li><li><a href="#obj-av-148"><code>AV148</code></a>Branch 40 Alarm Status</li><li><a href="#obj-av-149"><code>AV149</code></a>Branch 41 Alarm Status</li><li><a href="#obj-av-150"><code>AV150</code></a>Branch 42 Alarm Status</li><li><a href="#obj-av-151"><code>AV151</code></a>AUX Channel (phase 1) Alarm Status</li><li><a href="#obj-av-152"><code>AV152</code></a>AUX Channel (phase 2) Alarm Status</li><li><a href="#obj-av-153"><code>AV153</code></a>AUX Channel (phase 3) Alarm Status</li><li><a href="#obj-av-154"><code>AV154</code></a>AUX Channel (Neutral) Alarm Status</li><li><a href="#obj-av-155"><code>AV155</code></a>Overvoltage Alarm Timer</li><li><a href="#obj-av-156"><code>AV156</code></a>Undervoltage Alarm Timer</li><li><a href="#obj-av-157"><code>AV157</code></a>Overvoltage Alarm Threshold</li><li><a href="#obj-av-158"><code>AV158</code></a>Undervoltage Alarm Threshold</li><li><a href="#obj-av-159"><code>AV159</code></a>Voltage Alarm Hysteresis</li><li><a href="#obj-av-160"><code>AV160</code></a>Voltage 1 Alarm Status</li><li><a href="#obj-av-161"><code>AV161</code></a>Voltage 2 Alarm Status</li><li><a href="#obj-av-162"><code>AV162</code></a>Voltage 3 Alarm Status</li><li><a href="#obj-av-163"><code>AV163</code></a>Power Up Counter</li><li><a href="#obj-av-164"><code>AV164</code></a>User Defined Status Register</li><li><a href="#obj-ao-1"><code>AO1</code></a>AUX Resets: Write value to reset</li><li><a href="#obj-ao-2"><code>AO2</code></a>Global Resets: Write value to reset</li><li><a href="#obj-ao-3"><code>AO3</code></a>Channel 1 Reset</li><li><a href="#obj-ao-4"><code>AO4</code></a>Channel 2 Reset</li><li><a href="#obj-ao-5"><code>AO5</code></a>Channel 3 Reset</li><li><a href="#obj-ao-6"><code>AO6</code></a>Channel 4 Reset</li><li><a href="#obj-ao-7"><code>AO7</code></a>Channel 5 Reset</li><li><a href="#obj-ao-8"><code>AO8</code></a>Channel 6 Reset</li><li><a href="#obj-ao-9"><code>AO9</code></a>Channel 7 Reset</li><li><a href="#obj-ao-10"><code>AO10</code></a>Channel 8 Reset</li><li><a href="#obj-ao-11"><code>AO11</code></a>Channel 9 Reset</li><li><a href="#obj-ao-12"><code>AO12</code></a>Channel 10 Reset</li><li><a href="#obj-ao-13"><code>AO13</code></a>Channel 11 Reset</li><li><a href="#obj-ao-14"><code>AO14</code></a>Channel 12 Reset</li><li><a href="#obj-ao-15"><code>AO15</code></a>Channel 13 Reset</li><li><a href="#obj-ao-16"><code>AO16</code></a>Channel 14 Reset</li><li><a href="#obj-ao-17"><code>AO17</code></a>Channel 15 Reset</li><li><a href="#obj-ao-18"><code>AO18</code></a>Channel 16 Reset</li><li><a href="#obj-ao-19"><code>AO19</code></a>Channel 17 Reset</li><li><a href="#obj-ao-20"><code>AO20</code></a>Channel 18 Reset</li><li><a href="#obj-ao-21"><code>AO21</code></a>Channel 19 Reset</li><li><a href="#obj-ao-22"><code>AO22</code></a>Channel 20 Reset</li><li><a href="#obj-ao-23"><code>AO23</code></a>Channel 21 Reset</li><li><a href="#obj-ao-24"><code>AO24</code></a>Channel 22 Reset</li><li><a href="#obj-ao-25"><code>AO25</code></a>Channel 23 Reset</li><li><a href="#obj-ao-26"><code>AO26</code></a>Channel 24 Reset</li><li><a href="#obj-ao-27"><code>AO27</code></a>Channel 25 Reset</li><li><a href="#obj-ao-28"><code>AO28</code></a>Channel 26 Reset</li><li><a href="#obj-ao-29"><code>AO29</code></a>Channel 27 Reset</li><li><a href="#obj-ao-30"><code>AO30</code></a>Channel 28 Reset</li><li><a href="#obj-ao-31"><code>AO31</code></a>Channel 29 Reset</li><li><a href="#obj-ao-32"><code>AO32</code></a>Channel 30 Reset</li><li><a href="#obj-ao-33"><code>AO33</code></a>Channel 31 Reset</li><li><a href="#obj-ao-34"><code>AO34</code></a>Channel 32 Reset</li><li><a href="#obj-ao-35"><code>AO35</code></a>Channel 33 Reset</li><li><a href="#obj-ao-36"><code>AO36</code></a>Channel 34 Reset</li><li><a href="#obj-ao-37"><code>AO37</code></a>Channel 35 Reset</li><li><a href="#obj-ao-38"><code>AO38</code></a>Channel 36 Reset</li><li><a href="#obj-ao-39"><code>AO39</code></a>Channel 37 Reset</li><li><a href="#obj-ao-40"><code>AO40</code></a>Channel 38 Reset</li><li><a href="#obj-ao-41"><code>AO41</code></a>Channel 39 Reset</li><li><a href="#obj-ao-42"><code>AO42</code></a>Channel 40 Reset</li><li><a href="#obj-ao-43"><code>AO43</code></a>Channel 41 Reset</li><li><a href="#obj-ao-44"><code>AO44</code></a>Channel 42 Reset</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects as printed in the E8951 Appendix 1 profile table; names are the table&#x27;s Data Variable column (the guide does not spell out the BACnet Object_Name).</li><li>The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + &quot;_&quot; + Modbus address.</li><li>The guide&#x27;s text says 446 objects per address; the table lists 418 (210 AI, 164 AV, 44 AO).</li><li>AV 4-45 (CT size) are fixed at 100 A on E30C solid-core models; writable on E31C split-core.</li><li>E30Cx84 models and all E31C models use two Modbus addresses and appear as two BACnet devices with this profile.</li><li>E3x meters run at 9600, 19200 or 38400 baud.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the E8951 gateway - E3xC branch circuit current meter profile and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Veris E8951 gateway - E3xC branch circuit current meter profile</h2><div class="faq"><details open><summary>How many BACnet points does the Veris E8951 gateway - E3xC branch circuit current meter profile have?</summary><p>This list has 418 BACnet objects: 210 analog inputs, 44 analog outputs, 164 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Veris E8951 gateway - E3xC branch circuit current meter profile BACnet points are writable?</summary><p>208 of the 418 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Veris E8951 gateway - E3xC branch circuit current meter profile BACnet documentation?</summary><p>Veris does not publish it on its own website. This list comes from E8951 Modbus-to-BACnet Protocol Converter Installation Guide (ZL0135-0A), revision 2015-06, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf. Ask Veris or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Veris E8951 gateway - E3xC branch circuit current meter profile?</summary><p>Start with AO 2 Global Resets: Write value to reset (Global reset command (write the listed code)); AI 1 Amps: 3ph Average (phases 1,2,3) (Mains average current, phases 1-3); AI 2 Amps: Phase 1 (Mains current, phase 1); AI 3 Amps: Phase 2 (Mains current, phase 2); AI 4 Amps: Phase 3 (Mains current, phase 3); AI 18 Device Health (Device health); AI 31 Global Latching Alarm Status (Global latching alarm status (bitmap)); AI 32 Global Non-Latching Alarm Status (Global non-latching alarm status (bitmap)).</p></details><details><summary>How do I check these points on the real E8951 gateway - E3xC branch circuit current meter profile?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Veris BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/veris/cd2-protocol-air-quality-sensor" data-row><span class="k">Duct air quality sensor (CO2, VOC, PM, humidity, temperature)</span><h3>Veris CD2 Protocol Series duct / plant-room air quality sensor</h3><p>Veris CD2 Protocol Series duct and plant-room air quality sensors (and the Schneider SpaceLogic SCD2 twin) set to BACnet MS/TP.</p><div class="meta">11 objects &middot; 3 writable &middot; GEX55250-03</div><span class="sr-only"> Also known as: CD2, CD2 Protocol, CD2XPXXXX, Plant Room Air Quality Unit, SpaceLogic SCD2, SCD2 Series, GEX55250, GEX55240</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/cw2-protocol-air-quality-sensor" data-row><span class="k">Indoor air quality sensor (CO2, VOC, temperature, humidity)</span><h3>Veris CW2 Protocol Series CO2, VOC, humidity and temperature room sensor</h3><p>Veris CW2 Protocol Series wall air quality sensors, and the identical Schneider SpaceLogic SLP Air Quality Series, on BACnet MS/TP.</p><div class="meta">27 objects &middot; 22 writable &middot; Z207932-0N</div><span class="sr-only"> Also known as: CW2, CW2 Protocol, SpaceLogic SLP Air Quality, SLP Series Air Quality, Z207902, Living Space Room Unit</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/cwlp-cwxp-co2-sensor" data-row><span class="k">Room CO2 sensor (wall)</span><h3>Veris CWLP / CWXP wall CO2 sensor with BACnet MS/TP (older generation)</h3><p>Veris CWLP and CWXP wall CO2 sensors with optional humidity, temperature and slider, set to BACnet MS/TP.</p><div class="meta">15 objects &middot; 10 writable &middot; Z205597-0G &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CWLP, CWXP, CWxP, CWLP2TX3, CWxPxxx, Veris CWxP Environmental Sensor, Z205597</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e50h2-e50h5" data-row><span class="k">Power and energy meter</span><h3>Veris E50H2 / E50H5 compact power and energy meter (BACnet MS/TP)</h3><p>Veris E50H2 and E50H5 DIN-rail power and energy meters with BACnet MS/TP; the E50H5 adds data logging and a real-time clock alert.</p><div class="meta">78 objects &middot; 11 writable &middot; ZL0071-0F</div><span class="sr-only"> Also known as: E50H2, E50H5, E50H2A, E50H5A, Veris E50, E50Hx, ZL0071</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e51h2-e51h5" data-row><span class="k">Power and energy meter (bi-directional)</span><h3>Veris E51H2 / E51H5 bi-directional compact power and energy meter (BACnet MS/TP)</h3><p>Veris E51H2 and E51H5 DIN-rail three-phase meters with BACnet MS/TP that measure import and export energy; the E51H5 adds data logging.</p><div class="meta">104 objects &middot; 11 writable &middot; ZL0109-0B &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E51H2, E51H5, Veris E51, E51Hx, E51 Series, ZL0109</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e71-energy-meter" data-row><span class="k">Power and energy meter</span><h3>Veris E71 series energy meter (BACnet IP)</h3><p>Veris E71 series DIN-rail three-phase energy meters (E71E3, E71E3A, E71E3X, E71E3AX) with dual Ethernet ports.</p><div class="meta">131 objects &middot; 33 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E71, E71E3, E71E3A, E71E3X, E71E3AX, Veris E71, E71 Series Energy Meter</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xa-e3xe-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile</h3><p>Veris E30/E31 A- and E-level branch circuit power meters (42 branch channels plus mains per Modbus address), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">1792 objects &middot; 390 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30A, E31A, E30E, E31E, E3xA, E3xE, E31A42, branch circuit power meter BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xb-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xB branch circuit meter profile</h3><p>Veris E30/E31 B-level branch circuit meters (current on 42 branches; power, demand and energy on the mains), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">446 objects &middot; 211 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30B, E31B, E3xB, E30Bx42, E30Bx84</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e50c-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E50C2 / E50C3 meter profile</h3><p>Veris E50C2 and E50C3 uni-directional compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">63 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E50C2, E50C3, E50C2A, E50C3A, E50 BACnet via E8951</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e51c-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E51C2 / E51C3 bi-directional meter profile</h3><p>Veris E51C2 and E51C3 bi-directional (import/export) compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">94 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E51C2, E51C3, E51C2A, E51C3A, E51 BACnet via E8951</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-enercept-h8035-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - Enercept H8035 meter profile</h3><p>Veris Enercept H8035 series networked kW/kWh meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">3 objects &middot; 1 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8035, Enercept H8035, H8035 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-enercept-h8036-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - Enercept H8036 meter profile</h3><p>Veris Enercept H8036 series networked power meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">28 objects &middot; 2 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8036, Enercept H8036, H8036 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h704-h663-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H704 / H663 branch current monitor profile</h3><p>Veris H704 solid-core and H663 split-core branch current monitors (42 channels), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">355 objects &middot; 307 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H704, H663, H704 branch current monitor, H663 split-core</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8163-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8163 meter with H8163-CB profile</h3><p>Veris H8163 series energy meters fitted with the H8163-CB Modbus communication board, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">54 objects &middot; 7 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8163, H8163-CB, H8163 Modbus communication board</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8238-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8238 multi-circuit meter profile (per logical meter)</h3><p>Veris H8238, H8238E and H8238EL multi-circuit meters (one profile per logical meter, up to 8), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">90 objects &middot; 26 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8238, H8238E, H8238EL, H8238 multi-circuit meter</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8436-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8436 meter profile</h3><p>Veris H8436V, H8436VB and H8436VBS power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">34 objects &middot; 9 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8436, H8436V, H8436VB, H8436VBS</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8437-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8437 meter profile</h3><p>Veris H8437V, H8437VB and H8437VBS power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">68 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8437, H8437V, H8437VB, H8437VBS</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/gwnp-gas-sensor-platform" data-row><span class="k">Gas detection sensor (wall platform)</span><h3>Veris GWNP Series wall gas sensor platform (AG sensors)</h3><p>Veris GWNP wall-mounted gas platforms fitted with a Veris AG Series gas sensor, on BACnet MS/TP.</p><div class="meta">22 objects &middot; 16 writable &middot; Z207135-0F</div><span class="sr-only"> Also known as: GWNP, GWNPxx, GWN, Veris gas platform BACnet, AG Series gas sensor</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/hd2-protocol-humidity-temperature-sensor" data-row><span class="k">Duct humidity and temperature sensor</span><h3>Veris HD2 Protocol Series duct humidity / temperature sensor</h3><p>Veris HD2 Protocol Series duct and plant-room humidity/temperature sensors (and the Schneider SpaceLogic SHD2 twin) set to BACnet MS/TP.</p><div class="meta">3 objects &middot; 1 writable &middot; GEX55253-03</div><span class="sr-only"> Also known as: HD2, HD2 Protocol, HD2XPXXXX, Plant Room Humidity and Temperature Unit, SpaceLogic SHD2, SHD2 Series, GEX55253, GEX55243</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/hw2-protocol-humidity-temperature-sensor" data-row><span class="k">Room humidity and temperature sensor (wall)</span><h3>Veris HW2 Protocol Series humidity and temperature room sensor</h3><p>Veris HW2 Protocol Series wall humidity/temperature sensors (optional touchscreen) set to BACnet MS/TP.</p><div class="meta">13 objects &middot; 11 writable &middot; Z207936-0K</div><span class="sr-only"> Also known as: HW2, HW2 Protocol, HW2TP2A, Living Space Room Unit, Veris HW2 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/pmw-protocol-air-quality-sensor" data-row><span class="k">Indoor air quality sensor (PM, CO2, VOC, temperature, humidity)</span><h3>Veris PMW Protocol Series particulate (PM), CO2 and VOC room sensor</h3><p>Veris PMW Protocol Series wall air quality sensors, and the identical Schneider SpaceLogic SLP PM Series, on BACnet MS/TP.</p><div class="meta">38 objects &middot; 30 writable &middot; ZL0201-0A</div><span class="sr-only"> Also known as: PMW, PMW Protocol, SpaceLogic SLP PM, SLP Series PM, ZL0199, Veris PM sensor BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/tw2-protocol-temperature-sensor" data-row><span class="k">Room temperature sensor (wall)</span><h3>Veris TW2 Protocol Series temperature room sensor</h3><p>Veris TW2 Protocol Series wall temperature sensors (optional touchscreen) set to BACnet MS/TP.</p><div class="meta">11 objects &middot; 10 writable &middot; Z207938-0H</div><span class="sr-only"> Also known as: TW2, TW2 Protocol, Living Space Room Unit, Veris TW2 BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">E8951 Modbus-to-BACnet Protocol Converter Installation Guide &middot; ZL0135-0A &middot; rev. 2015-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
