<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Veris E8951 gateway - H8436 meter profile BACnet Points List</title>
<meta name="description" content="Veris E8951 gateway - H8436 meter profile BACnet points list: 34 objects by ID and name (e.g. AI 1 = kWh Energy: Total), 9 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Veris E8951 gateway - H8436 meter profile BACnet Points List">
<meta property="og:description" content="Veris E8951 gateway - H8436 meter profile BACnet points list: 34 objects by ID and name (e.g. AI 1 = kWh Energy: Total), 9 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Veris E8951 gateway - H8436 meter profile BACnet Points List">
<meta name="twitter:description" content="Veris E8951 gateway - H8436 meter profile BACnet points list: 34 objects by ID and name (e.g. AI 1 = kWh Energy: Total), 9 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile",
   "url": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile",
   "name": "Veris E8951 gateway - H8436 meter profile BACnet Points List",
   "description": "Veris E8951 gateway - H8436 meter profile BACnet points list: 34 objects by ID and name (e.g. AI 1 = kWh Energy: Total), 9 writable, free CSV/EDE.",
   "dateModified": "2026-11-21",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile#dataset",
   "name": "Veris E8951 gateway - H8436 meter profile BACnet Points List",
   "description": "The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8436 profile gives energy, total and per-phase power, PF, voltage and current, an alarm bitmap, a reset counter and set-up AVs (system type, CT/PT ratios, frequency, display units). Veris E8951 gateway - H8436 meter profile BACnet points list: 34 objects by ID and name (e.g. AI 1 = kWh Energy: Total), 9 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile",
   "keywords": [
    "Veris E8951 gateway - H8436 meter profile BACnet Points List",
    "Veris E8951 gateway - H8436 meter profile BACnet objects",
    "Veris BACnet",
    "E8951 BACnet points list",
    "Veris E8951 BACnet points list",
    "H8436 BACnet points list",
    "H8436V BACnet points list",
    "H8436VB BACnet points list",
    "H8436VBS BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-21",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "E8951 Modbus-to-BACnet Protocol Converter Installation Guide",
    "url": "https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf",
    "author": {
     "@type": "Organization",
     "name": "Veris"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Veris E8951 gateway - H8436 meter profile",
    "brand": {
     "@type": "Brand",
     "name": "Veris"
    },
    "category": "Power and energy meter (via E8951 BACnet gateway)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-21"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Veris E8951 gateway - H8436 meter profile have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 34 BACnet objects: 25 analog inputs, 9 analog values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Veris E8951 gateway - H8436 meter profile BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "9 of the 34 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Veris E8951 gateway - H8436 meter profile BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Veris does not publish it on its own website. This list comes from E8951 Modbus-to-BACnet Protocol Converter Installation Guide (ZL0135-0A), revision 2015-06, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf. Ask Veris or its representative for the current revision."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Veris E8951 gateway - H8436 meter profile?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with AI 1 kWh Energy: Total (Total real energy, kWh); AI 2 kW: Total (Total real power, kW); AI 5 PF: Total (Total power factor); AI 6 Volts: L-L Avg (Average line-to-line voltage); AI 8 Amps: Avg (Average current); AI 24 Alarm Error Bitmap (Alarm / error bitmap)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real E8951 gateway - H8436 meter profile?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Veris",
     "item": "https://easybacnet.com/bacnet-points-lists/veris/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "E8951 gateway - H8436 meter profile",
     "item": "https://easybacnet.com/bacnet-points-lists/veris/e8951-h8436-profile"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/veris/">Veris</a></li><li aria-current="page">E8951 gateway - H8436 meter profile</li></ol>
<p class="eyebrow">Power and energy meter (via E8951 BACnet gateway) &middot; BACnet points list</p><h1><span class="mfr">Veris</span> E8951 gateway - H8436 meter profile BACnet points list</h1><p class="updated">Updated 21 November 2026<span class="unoff" tabindex="0" role="note" aria-label="Unofficial source. Veris doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it." data-tip="Veris doesn&#x27;t publish this document on its own website. This list was re-typed from a copy hosted by Cochrane Supply, so it may be an older revision. Check it against the live unit before you rely on it.">Unofficial source<span class="unoff-i" aria-hidden="true">?</span></span></p>

<div class="answer"><b>Short answer</b><p>The Veris E8951 discovers supported Veris Modbus RTU meters and presents each one as its own BACnet device on BACnet MS/TP or BACnet IP, with a fixed object profile per meter type. The H8436 profile gives energy, total and per-phase power, PF, voltage and current, an alarm bitmap, a reset counter and set-up AVs (system type, CT/PT ratios, frequency, display units).</p>
<p>This page lists <strong>34 BACnet objects</strong> for the Veris E8951 gateway - H8436 meter profile &mdash; 9 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from a copy of Veris&rsquo;s documentation hosted by Cochrane Supply, not by Veris itself, so treat it as unofficial.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/veris/">Veris</a></dd></div><div><dt>Model</dt><dd>E8951 gateway - H8436 meter profile</dd></div><div><dt>Equipment</dt><dd>Power and energy meter (via E8951 BACnet gateway)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/sensors-thermostats/">Thermostats, sensors &amp; meters</a></dd></div><div><dt>BACnet objects</dt><dd>34 (9 writable)</dd></div><div><dt>Transport</dt><dd>BACnet MS/TP, BACnet IP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Default device instance</dt><dd>50000 + Modbus address</dd></div><div><dt>Also known as</dt><dd>E8951, Veris E8951, H8436, H8436V, H8436VB, H8436VBS</dd></div><div><dt>Source document</dt><dd><a href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">E8951 Modbus-to-BACnet Protocol Converter Installation Guide &middot; ZL0135-0A &middot; rev. 2015-06</a> <span class="unofftag">(unofficial copy, hosted by Cochrane Supply)</span></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/veris/e8951-h8436-profile.csv" rel="nofollow" download>Download CSV <small>34 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/veris/e8951-h8436-profile-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/veris/e8951-h8436-profile.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">Source PDF (unofficial copy) &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=veris/e8951-h8436-profile">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Veris&rsquo;s current documentation and the live
device before use. Not official Veris information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Veris E8951 gateway - H8436 meter profile</h2>
<div class="answer"><b>Integration in brief</b><p>Wire the meters to the E8951 downstream port at one baud rate with no parity, power up in Discovery mode and wait 2-3 minutes; each meter then shows up as a device behind the E8951&#x27;s virtual network. Read the energy, power and alarm objects; AVs and AOs are meter set-up and reset registers.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-ai-1">AI 1</a></td><td class="n">kWh Energy: Total</td><td>Total real energy, kWh</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-2">AI 2</a></td><td class="n">kW: Total</td><td>Total real power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-5">AI 5</a></td><td class="n">PF: Total</td><td>Total power factor</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-6">AI 6</a></td><td class="n">Volts: L-L Avg</td><td>Average line-to-line voltage</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-8">AI 8</a></td><td class="n">Amps: Avg</td><td>Average current</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-ai-24">AI 24</a></td><td class="n">Alarm Error Bitmap</td><td>Alarm / error bitmap</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>E8951 converts Modbus RTU (downstream RS-485) to BACnet MS/TP (up to 76.8 kbps) or BACnet IP; DIP switches A6/A7 pick the protocol, A0-A6 set the MS/TP MAC.</li><li>Meters sit behind a virtual router network (default network number 50); change it in the web GUI if 50 is in use.</li><li>Device ID offset (default 50000) is set in the GUI; written device instances and names stick even in Discovery mode.</li><li>Set S3 to Discovery to find meters on power-up (2-3 minutes), then Locked to skip rediscovery; all meters need the same baud and no parity.</li><li>Limits: 32 meters and 10,000 BACnet points per E8951; BBMD via an uploaded bdt.ini.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Invalid AV writes are not rejected over BACnet; read the value back after the next scan.</li><li>COV increments revert to their defaults and subscriptions are lost after a power cycle.</li></ul>
</section>
<h2 id="points">Veris E8951 gateway - H8436 meter profile BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">34 of 34 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><button type="button" class="tgl" data-g="AI AV" title="Toggle all analog types">Analog</button><button type="button" class="chip" data-t="AI" aria-pressed="false" title="Analog Input">AI<b>25</b></button><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>9</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>34</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>25</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>9</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (10)</option><option value="V">V (8)</option><option value="A">A (4)</option><option value="kW">kW (4)</option><option value="PF">PF (4)</option><option value="Hz">Hz (1)</option><option value="kVA">kVA (1)</option><option value="kVAR">kVAR (1)</option><option value="kWh">kWh (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>6</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Veris E8951 gateway - H8436 meter profile BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="AI" data-to="0" data-o="0" data-i="1" data-acc="R" data-u="kWh" data-min="1" id="obj-ai-1"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">kWh Energy: Total</td><td class="d">Accumulated Real Energy</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="1" data-i="2" data-acc="R" data-u="kW" data-min="1" id="obj-ai-2"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">kW: Total</td><td class="d">Total Instantaneous Real Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="2" data-i="3" data-acc="R" data-u="kVA" id="obj-ai-3"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">3</td><td class="n">kVA: Total</td><td class="d">Total Instantaneous Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="3" data-i="4" data-acc="R" data-u="kVAR" id="obj-ai-4"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">4</td><td class="n">kVAR: Total</td><td class="d">Total Instantaneous Reactive Power</td><td class="u">kVAR</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="4" data-i="5" data-acc="R" data-u="PF" data-min="1" id="obj-ai-5"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">5</td><td class="n">PF: Total</td><td class="d">Total Instantaneous Power Factor</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="5" data-i="6" data-acc="R" data-u="V" data-min="1" id="obj-ai-6"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">Volts: L-L Avg</td><td class="d">Voltage L-L average of active phases</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="6" data-i="7" data-acc="R" data-u="V" id="obj-ai-7"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">7</td><td class="n">Volts: L-N Avg</td><td class="d">Voltage L-N average of active phases</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="7" data-i="8" data-acc="R" data-u="A" data-min="1" id="obj-ai-8"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">Amps: Avg</td><td class="d">Current Avg of active phases</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="8" data-i="9" data-acc="R" data-u="kW" id="obj-ai-9"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">9</td><td class="n">kW: Ph A</td><td class="d">Instantaneous Real Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="9" data-i="10" data-acc="R" data-u="kW" id="obj-ai-10"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">10</td><td class="n">kW: Ph B</td><td class="d">Instantaneous Real Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="10" data-i="11" data-acc="R" data-u="kW" id="obj-ai-11"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">11</td><td class="n">kW: Ph C</td><td class="d">Instantaneous Real Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="11" data-i="12" data-acc="R" data-u="PF" id="obj-ai-12"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">12</td><td class="n">PF: Ph A</td><td class="d">Instantaneous Power Factor Phase A</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="12" data-i="13" data-acc="R" data-u="PF" id="obj-ai-13"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">13</td><td class="n">PF: Ph B</td><td class="d">Instantaneous Power Factor Phase B</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="13" data-i="14" data-acc="R" data-u="PF" id="obj-ai-14"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">14</td><td class="n">PF: Ph C</td><td class="d">Instantaneous Power Factor Phase C</td><td class="u">PF</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="14" data-i="15" data-acc="R" data-u="V" id="obj-ai-15"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">15</td><td class="n">Volts: Ph A-B</td><td class="d">Instantaneous Voltage Phase A to Phase B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="15" data-i="16" data-acc="R" data-u="V" id="obj-ai-16"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">16</td><td class="n">Volts: Ph B-C</td><td class="d">Instantaneous Voltage Phase B to Phase C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="16" data-i="17" data-acc="R" data-u="V" id="obj-ai-17"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">17</td><td class="n">Volts: Ph A-C</td><td class="d">Instantaneous Voltage Phase A to Phase C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="17" data-i="18" data-acc="R" data-u="V" id="obj-ai-18"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">18</td><td class="n">Volts: Ph A-N</td><td class="d">Instantaneous Voltage Phase A to Neutral</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="18" data-i="19" data-acc="R" data-u="V" id="obj-ai-19"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">19</td><td class="n">Volts: Ph B-N</td><td class="d">Instantaneous Voltage Phase B to Neutral</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="19" data-i="20" data-acc="R" data-u="V" id="obj-ai-20"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">20</td><td class="n">Volts: Ph C-N</td><td class="d">Instantaneous Voltage Phase C to Neutral</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="20" data-i="21" data-acc="R" data-u="A" id="obj-ai-21"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">21</td><td class="n">Amps: Ph A</td><td class="d">Instantaneous Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="21" data-i="22" data-acc="R" data-u="A" id="obj-ai-22"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">22</td><td class="n">Amps: Ph B</td><td class="d">Instantaneous Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="22" data-i="23" data-acc="R" data-u="A" id="obj-ai-23"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">23</td><td class="n">Amps: Ph C</td><td class="d">Instantaneous Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="23" data-i="24" data-acc="R" data-u="" data-min="1" id="obj-ai-24"><td class="t"><abbr title="Analog Input">AI</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">24</td><td class="n">Alarm Error Bitmap</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AI" data-to="0" data-o="24" data-i="25" data-acc="R" data-u="" id="obj-ai-25"><td class="t"><abbr title="Analog Input">AI</abbr></td><td class="i">25</td><td class="n">Count of Energy Accumulator Resets</td><td class="d"></td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="25" data-i="1" data-acc="W" data-u="" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1</td><td class="n">Reset: write values to reset configs</td><td class="d">30078= Clear All Accumulators</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="26" data-i="2" data-acc="W" data-u="" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">System Type</td><td class="d">10, 11, 12, 30, 31, 32, 40, 42, 44</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="27" data-i="3" data-acc="W" data-u="" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">CT Ratio Primary</td><td class="d">CT Ratio Primary (1A to 32767A)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="28" data-i="4" data-acc="W" data-u="" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">CT Ratio Secondary</td><td class="d">CT Ratio Secondary (1=1AC 5=5A)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="29" data-i="5" data-acc="W" data-u="" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">PT Ratio Primary</td><td class="d">Potential Transformer Ratio Primary</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="30" data-i="6" data-acc="W" data-u="" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">PT Ratio Scale (0 = No PT)</td><td class="d">0, 1, 10, 100 (0 = no PT)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="31" data-i="7" data-acc="W" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">PT Ratio Secondary</td><td class="d">100, 110, 115, 120</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="32" data-i="8" data-acc="W" data-u="Hz" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">Service Frequency</td><td class="d">50 or 60 Hz</td><td class="u">Hz</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="33" data-i="9" data-acc="W" data-u="" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">Display Units</td><td class="d">Display Units (0=IEC 1=IEEE)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Veris E8951 gateway - H8436 meter profile point IDs by name</summary><ul><li><a href="#obj-ai-1"><code>AI1</code></a>kWh Energy: Total</li><li><a href="#obj-ai-2"><code>AI2</code></a>kW: Total</li><li><a href="#obj-ai-3"><code>AI3</code></a>kVA: Total</li><li><a href="#obj-ai-4"><code>AI4</code></a>kVAR: Total</li><li><a href="#obj-ai-5"><code>AI5</code></a>PF: Total</li><li><a href="#obj-ai-6"><code>AI6</code></a>Volts: L-L Avg</li><li><a href="#obj-ai-7"><code>AI7</code></a>Volts: L-N Avg</li><li><a href="#obj-ai-8"><code>AI8</code></a>Amps: Avg</li><li><a href="#obj-ai-9"><code>AI9</code></a>kW: Ph A</li><li><a href="#obj-ai-10"><code>AI10</code></a>kW: Ph B</li><li><a href="#obj-ai-11"><code>AI11</code></a>kW: Ph C</li><li><a href="#obj-ai-12"><code>AI12</code></a>PF: Ph A</li><li><a href="#obj-ai-13"><code>AI13</code></a>PF: Ph B</li><li><a href="#obj-ai-14"><code>AI14</code></a>PF: Ph C</li><li><a href="#obj-ai-15"><code>AI15</code></a>Volts: Ph A-B</li><li><a href="#obj-ai-16"><code>AI16</code></a>Volts: Ph B-C</li><li><a href="#obj-ai-17"><code>AI17</code></a>Volts: Ph A-C</li><li><a href="#obj-ai-18"><code>AI18</code></a>Volts: Ph A-N</li><li><a href="#obj-ai-19"><code>AI19</code></a>Volts: Ph B-N</li><li><a href="#obj-ai-20"><code>AI20</code></a>Volts: Ph C-N</li><li><a href="#obj-ai-21"><code>AI21</code></a>Amps: Ph A</li><li><a href="#obj-ai-22"><code>AI22</code></a>Amps: Ph B</li><li><a href="#obj-ai-23"><code>AI23</code></a>Amps: Ph C</li><li><a href="#obj-ai-24"><code>AI24</code></a>Alarm Error Bitmap</li><li><a href="#obj-ai-25"><code>AI25</code></a>Count of Energy Accumulator Resets</li><li><a href="#obj-av-1"><code>AV1</code></a>Reset: write values to reset configs</li><li><a href="#obj-av-2"><code>AV2</code></a>System Type</li><li><a href="#obj-av-3"><code>AV3</code></a>CT Ratio Primary</li><li><a href="#obj-av-4"><code>AV4</code></a>CT Ratio Secondary</li><li><a href="#obj-av-5"><code>AV5</code></a>PT Ratio Primary</li><li><a href="#obj-av-6"><code>AV6</code></a>PT Ratio Scale (0 = No PT)</li><li><a href="#obj-av-7"><code>AV7</code></a>PT Ratio Secondary</li><li><a href="#obj-av-8"><code>AV8</code></a>Service Frequency</li><li><a href="#obj-av-9"><code>AV9</code></a>Display Units</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Objects as printed in the E8951 Appendix 1 profile table; names are the table&#x27;s Data Variable column (the guide does not spell out the BACnet Object_Name).</li><li>The E8951 creates one virtual BACnet device per discovered Modbus meter; default device instance = 50000 + Modbus address, default device name = meter series abbreviation + &quot;_&quot; + Modbus address.</li><li>H8436 meters run at 9600 or 19200 baud.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the E8951 gateway - H8436 meter profile and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Veris E8951 gateway - H8436 meter profile</h2><div class="faq"><details open><summary>How many BACnet points does the Veris E8951 gateway - H8436 meter profile have?</summary><p>This list has 34 BACnet objects: 25 analog inputs, 9 analog values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Veris E8951 gateway - H8436 meter profile BACnet points are writable?</summary><p>9 of the 34 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Veris E8951 gateway - H8436 meter profile BACnet documentation?</summary><p>Veris does not publish it on its own website. This list comes from E8951 Modbus-to-BACnet Protocol Converter Installation Guide (ZL0135-0A), revision 2015-06, a copy hosted by Cochrane Supply at https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf. Ask Veris or its representative for the current revision.</p></details><details><summary>What are the minimum BACnet points to integrate the Veris E8951 gateway - H8436 meter profile?</summary><p>Start with AI 1 kWh Energy: Total (Total real energy, kWh); AI 2 kW: Total (Total real power, kW); AI 5 PF: Total (Total power factor); AI 6 Volts: L-L Avg (Average line-to-line voltage); AI 8 Amps: Avg (Average current); AI 24 Alarm Error Bitmap (Alarm / error bitmap).</p></details><details><summary>How do I check these points on the real E8951 gateway - H8436 meter profile?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Veris BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/veris/cd2-protocol-air-quality-sensor" data-row><span class="k">Duct air quality sensor (CO2, VOC, PM, humidity, temperature)</span><h3>Veris CD2 Protocol Series duct / plant-room air quality sensor</h3><p>Veris CD2 Protocol Series duct and plant-room air quality sensors (and the Schneider SpaceLogic SCD2 twin) set to BACnet MS/TP.</p><div class="meta">11 objects &middot; 3 writable &middot; GEX55250-03</div><span class="sr-only"> Also known as: CD2, CD2 Protocol, CD2XPXXXX, Plant Room Air Quality Unit, SpaceLogic SCD2, SCD2 Series, GEX55250, GEX55240</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/cw2-protocol-air-quality-sensor" data-row><span class="k">Indoor air quality sensor (CO2, VOC, temperature, humidity)</span><h3>Veris CW2 Protocol Series CO2, VOC, humidity and temperature room sensor</h3><p>Veris CW2 Protocol Series wall air quality sensors, and the identical Schneider SpaceLogic SLP Air Quality Series, on BACnet MS/TP.</p><div class="meta">27 objects &middot; 22 writable &middot; Z207932-0N</div><span class="sr-only"> Also known as: CW2, CW2 Protocol, SpaceLogic SLP Air Quality, SLP Series Air Quality, Z207902, Living Space Room Unit</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/cwlp-cwxp-co2-sensor" data-row><span class="k">Room CO2 sensor (wall)</span><h3>Veris CWLP / CWXP wall CO2 sensor with BACnet MS/TP (older generation)</h3><p>Veris CWLP and CWXP wall CO2 sensors with optional humidity, temperature and slider, set to BACnet MS/TP.</p><div class="meta">15 objects &middot; 10 writable &middot; Z205597-0G &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: CWLP, CWXP, CWxP, CWLP2TX3, CWxPxxx, Veris CWxP Environmental Sensor, Z205597</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e50h2-e50h5" data-row><span class="k">Power and energy meter</span><h3>Veris E50H2 / E50H5 compact power and energy meter (BACnet MS/TP)</h3><p>Veris E50H2 and E50H5 DIN-rail power and energy meters with BACnet MS/TP; the E50H5 adds data logging and a real-time clock alert.</p><div class="meta">78 objects &middot; 11 writable &middot; ZL0071-0F</div><span class="sr-only"> Also known as: E50H2, E50H5, E50H2A, E50H5A, Veris E50, E50Hx, ZL0071</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e51h2-e51h5" data-row><span class="k">Power and energy meter (bi-directional)</span><h3>Veris E51H2 / E51H5 bi-directional compact power and energy meter (BACnet MS/TP)</h3><p>Veris E51H2 and E51H5 DIN-rail three-phase meters with BACnet MS/TP that measure import and export energy; the E51H5 adds data logging.</p><div class="meta">104 objects &middot; 11 writable &middot; ZL0109-0B &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E51H2, E51H5, Veris E51, E51Hx, E51 Series, ZL0109</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e71-energy-meter" data-row><span class="k">Power and energy meter</span><h3>Veris E71 series energy meter (BACnet IP)</h3><p>Veris E71 series DIN-rail three-phase energy meters (E71E3, E71E3A, E71E3X, E71E3AX) with dual Ethernet ports.</p><div class="meta">131 objects &middot; 33 writable &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E71, E71E3, E71E3A, E71E3X, E71E3AX, Veris E71, E71 Series Energy Meter</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xa-e3xe-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xA / E3xE branch circuit power meter profile</h3><p>Veris E30/E31 A- and E-level branch circuit power meters (42 branch channels plus mains per Modbus address), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">1792 objects &middot; 390 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30A, E31A, E30E, E31E, E3xA, E3xE, E31A42, branch circuit power meter BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xb-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xB branch circuit meter profile</h3><p>Veris E30/E31 B-level branch circuit meters (current on 42 branches; power, demand and energy on the mains), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">446 objects &middot; 211 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30B, E31B, E3xB, E30Bx42, E30Bx84</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e3xc-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E3xC branch circuit current meter profile</h3><p>Veris E30/E31 C-level branch circuit meters (current only, 42 branches and mains), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">418 objects &middot; 208 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E30C, E31C, E3xC, E30Cx42, E30Cx84</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e50c-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E50C2 / E50C3 meter profile</h3><p>Veris E50C2 and E50C3 uni-directional compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">63 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E50C2, E50C3, E50C2A, E50C3A, E50 BACnet via E8951</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-e51c-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - E51C2 / E51C3 bi-directional meter profile</h3><p>Veris E51C2 and E51C3 bi-directional (import/export) compact power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">94 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, E51C2, E51C3, E51C2A, E51C3A, E51 BACnet via E8951</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-enercept-h8035-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - Enercept H8035 meter profile</h3><p>Veris Enercept H8035 series networked kW/kWh meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">3 objects &middot; 1 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8035, Enercept H8035, H8035 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-enercept-h8036-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - Enercept H8036 meter profile</h3><p>Veris Enercept H8036 series networked power meters (all models), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">28 objects &middot; 2 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8036, Enercept H8036, H8036 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h704-h663-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H704 / H663 branch current monitor profile</h3><p>Veris H704 solid-core and H663 split-core branch current monitors (42 channels), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">355 objects &middot; 307 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H704, H663, H704 branch current monitor, H663 split-core</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8163-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8163 meter with H8163-CB profile</h3><p>Veris H8163 series energy meters fitted with the H8163-CB Modbus communication board, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">54 objects &middot; 7 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8163, H8163-CB, H8163 Modbus communication board</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8238-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8238 multi-circuit meter profile (per logical meter)</h3><p>Veris H8238, H8238E and H8238EL multi-circuit meters (one profile per logical meter, up to 8), read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">90 objects &middot; 26 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8238, H8238E, H8238EL, H8238 multi-circuit meter</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/e8951-h8437-profile" data-row><span class="k">Power and energy meter (via E8951 BACnet gateway)</span><h3>Veris E8951 gateway - H8437 meter profile</h3><p>Veris H8437V, H8437VB and H8437VBS power meters, read through a Veris E8951 Modbus-to-BACnet protocol converter.</p><div class="meta">68 objects &middot; 11 writable &middot; ZL0135-0A &middot; <span class="unofftag">unofficial source</span></div><span class="sr-only"> Also known as: E8951, Veris E8951, H8437, H8437V, H8437VB, H8437VBS</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/gwnp-gas-sensor-platform" data-row><span class="k">Gas detection sensor (wall platform)</span><h3>Veris GWNP Series wall gas sensor platform (AG sensors)</h3><p>Veris GWNP wall-mounted gas platforms fitted with a Veris AG Series gas sensor, on BACnet MS/TP.</p><div class="meta">22 objects &middot; 16 writable &middot; Z207135-0F</div><span class="sr-only"> Also known as: GWNP, GWNPxx, GWN, Veris gas platform BACnet, AG Series gas sensor</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/hd2-protocol-humidity-temperature-sensor" data-row><span class="k">Duct humidity and temperature sensor</span><h3>Veris HD2 Protocol Series duct humidity / temperature sensor</h3><p>Veris HD2 Protocol Series duct and plant-room humidity/temperature sensors (and the Schneider SpaceLogic SHD2 twin) set to BACnet MS/TP.</p><div class="meta">3 objects &middot; 1 writable &middot; GEX55253-03</div><span class="sr-only"> Also known as: HD2, HD2 Protocol, HD2XPXXXX, Plant Room Humidity and Temperature Unit, SpaceLogic SHD2, SHD2 Series, GEX55253, GEX55243</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/hw2-protocol-humidity-temperature-sensor" data-row><span class="k">Room humidity and temperature sensor (wall)</span><h3>Veris HW2 Protocol Series humidity and temperature room sensor</h3><p>Veris HW2 Protocol Series wall humidity/temperature sensors (optional touchscreen) set to BACnet MS/TP.</p><div class="meta">13 objects &middot; 11 writable &middot; Z207936-0K</div><span class="sr-only"> Also known as: HW2, HW2 Protocol, HW2TP2A, Living Space Room Unit, Veris HW2 BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/pmw-protocol-air-quality-sensor" data-row><span class="k">Indoor air quality sensor (PM, CO2, VOC, temperature, humidity)</span><h3>Veris PMW Protocol Series particulate (PM), CO2 and VOC room sensor</h3><p>Veris PMW Protocol Series wall air quality sensors, and the identical Schneider SpaceLogic SLP PM Series, on BACnet MS/TP.</p><div class="meta">38 objects &middot; 30 writable &middot; ZL0201-0A</div><span class="sr-only"> Also known as: PMW, PMW Protocol, SpaceLogic SLP PM, SLP Series PM, ZL0199, Veris PM sensor BACnet</span></a></li><li><a class="card" href="/bacnet-points-lists/veris/tw2-protocol-temperature-sensor" data-row><span class="k">Room temperature sensor (wall)</span><h3>Veris TW2 Protocol Series temperature room sensor</h3><p>Veris TW2 Protocol Series wall temperature sensors (optional touchscreen) set to BACnet MS/TP.</p><div class="meta">11 objects &middot; 10 writable &middot; Z207938-0H</div><span class="sr-only"> Also known as: TW2, TW2 Protocol, Living Space Room Unit, Veris TW2 BACnet</span></a></li></ul>
<p class="updated">Source: <a href="https://www.cochranesupply.com/media/assets/product/documents/Veris/e8951_full_i0a2.pdf" rel="nofollow noopener" target="_blank">E8951 Modbus-to-BACnet Protocol Converter Installation Guide &middot; ZL0135-0A &middot; rev. 2015-06</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
