<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert APM2 UPS BACnet Points List | Easy BACnet</title>
<meta name="description" content="Vertiv Liebert APM2 UPS BACnet points list: 845 objects by ID and name (e.g. MV 643 = 4123_1), 1 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/apm2">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert APM2 UPS BACnet Points List | Easy BACnet">
<meta property="og:description" content="Vertiv Liebert APM2 UPS BACnet points list: 845 objects by ID and name (e.g. MV 643 = 4123_1), 1 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/apm2">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert APM2 UPS BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Vertiv Liebert APM2 UPS BACnet points list: 845 objects by ID and name (e.g. MV 643 = 4123_1), 1 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2",
   "name": "Vertiv Liebert APM2 UPS BACnet Points List | Easy BACnet",
   "description": "Vertiv Liebert APM2 UPS BACnet points list: 845 objects by ID and name (e.g. MV 643 = 4123_1), 1 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2#dataset",
   "name": "Vertiv Liebert APM2 UPS BACnet Points List",
   "description": "The Liebert APM2 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS. Vertiv Liebert APM2 UPS BACnet points list: 845 objects by ID and name (e.g. MV 643 = 4123_1), 1 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2",
   "keywords": [
    "Vertiv Liebert APM2 UPS BACnet Points List",
    "Vertiv Liebert APM2 UPS BACnet objects",
    "Vertiv BACnet",
    "APM2 BACnet points list",
    "Liebert APM2 BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert APM2 UPS",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "UPS (uninterruptible power supply)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert APM2 UPS have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 845 BACnet objects: 409 analog values, 359 binary values, 77 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert APM2 UPS BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "1 of the 845 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert APM2 UPS BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert APM2 UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 643 4123_1 (Normal, warning or alarm state); AV 267 4150_1 (Estimated battery runtime, min); AV 77 4208_1 (Output power, kW); AV 1 4097_1 (Input voltage, V); AV 55 4201_1 (Output voltage, V); AV 61 4204_1 (Output current, A); BV 939 4168_1 (Load is on battery); BV 909 4300_1 (Internal communication lost)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert APM2 UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert APM2 UPS",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/apm2"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert APM2 UPS</li></ol>
<p class="eyebrow">UPS (uninterruptible power supply) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert APM2 UPS BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert APM2 UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.</p>
<p>This page lists <strong>845 BACnet objects</strong> for the Vertiv Liebert APM2 UPS &mdash; 1 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert APM2 UPS</dd></div><div><dt>Equipment</dt><dd>UPS (uninterruptible power supply)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>845 (1 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>APM2, Liebert APM2, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/apm2.csv" rel="nofollow" download>Download CSV <small>845 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/apm2-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/apm2.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/apm2">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert APM2 UPS</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-643">MV 643</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-267">AV 267</a></td><td class="n">4150_1</td><td>Estimated battery runtime, min</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-77">AV 77</a></td><td class="n">4208_1</td><td>Output power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">4097_1</td><td>Input voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-55">AV 55</a></td><td class="n">4201_1</td><td>Output voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">4204_1</td><td>Output current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-939">BV 939</a></td><td class="n">4168_1</td><td>Load is on battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-909">BV 909</a></td><td class="n">4300_1</td><td>Internal communication lost</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert APM2 UPS BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">845 of 845 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>409</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>359</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>77</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>845</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>844</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>1</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (453)</option><option value="VDC">VDC (97)</option><option value="°C">°C (92)</option><option value="°F">°F (92)</option><option value="%">% (23)</option><option value="V">V (21)</option><option value="A DC">A DC (16)</option><option value="kVA">kVA (12)</option><option value="kW">kW (11)</option><option value="milliOhm">milliOhm (9)</option><option value="A">A (7)</option><option value="Hz">Hz (4)</option><option value="min">min (3)</option><option value="h">h (2)</option><option value="day">day (1)</option><option value="s">s (1)</option><option value="Secs since Epoch(UTC)">Secs since Epoch(UTC) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>8</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>436</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert APM2 UPS BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">5155_1</td><td class="d">Mains Input Neutral Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">4146_1</td><td class="d">System Input Phs Rotation Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">4122_1</td><td class="d">System Input Power Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">6630_1</td><td class="d">Input Under Voltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">6061_1</td><td class="d">Input Source Backfeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">6333_1</td><td class="d">Bypass out of sync</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">5957_1</td><td class="d">Bypass Input Voltage Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">4325_1</td><td class="d">Backfeed Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">5976_1</td><td class="d">Maintenance Bypass Breaker Closed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">8489_1</td><td class="d">System Bypass Phase Rotation Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">5806_1</td><td class="d">Output Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">4389_1</td><td class="d">System Output Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">6220_1</td><td class="d">Module Output Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">8494_1</td><td class="d">System Control Card Not Ready (System Control Card 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">8495_1</td><td class="d">System Control Card Power Supply Failure (System Control Card 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">8496_1</td><td class="d">System Control Card Communication Fail (System Control Card 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">8494_2</td><td class="d">System Control Card Not Ready (System Control Card 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">8495_2</td><td class="d">System Control Card Power Supply Failure (System Control Card 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">8496_2</td><td class="d">System Control Card Communication Fail (System Control Card 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">8501_1</td><td class="d">Bypass Module Not Ready</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">8502_1</td><td class="d">Bypass Module Power Supply Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">8503_1</td><td class="d">Bypass Module Communication Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">4143_1</td><td class="d">Bypass Static Switch Unavailable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">4216_1</td><td class="d">Bypass Backfeed Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">8096_1</td><td class="d">Bypass controlling the SCR autonomously</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">4139_1</td><td class="d">Bypass - Excess Auto Retransfers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">8504_1</td><td class="d">Bypass Module Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">8505_1</td><td class="d">Bypass Module Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">8512_1</td><td class="d">Power Module Not Ready (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">6441_1</td><td class="d">Power Module Power Supply Failure (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">8098_1</td><td class="d">Power Module Communication status (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">6440_1</td><td class="d">Power Module Fuse Failure (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">5838_1</td><td class="d">Power Module Fan Fault (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">5839_1</td><td class="d">Power Module Over Temperature (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">6438_1_1</td><td class="d">Power Module Input Current Abnormal (Power Module 1 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">8285_1_1</td><td class="d">Power Module Input Current High (Power Module 1 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">4295_1_1</td><td class="d">Rectifier Failure (Power Module 1 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">5154_1_1</td><td class="d">DC Bus Abnormal (Power Module 1 DC Bus 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">6439_1_1</td><td class="d">Power Module Balancer of DC Bus Failure (Power Module 1 DC Bus 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">5153_1_1</td><td class="d">Load Sharing Fault (Power Module 1 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">6059_1_1</td><td class="d">Inverter Relay Fault (Power Module 1 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">4290_1_1</td><td class="d">Inverter Shutdown - Overload (Power Module 1 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-bv-133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">133</td><td class="n">6062_1_1</td><td class="d">Loss of Synchronization (Power Module 1 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-bv-134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">134</td><td class="n">4233_1_1</td><td class="d">Inverter Failure (Power Module 1 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="145" data-acc="R" data-u="" data-st="1" id="obj-bv-145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">145</td><td class="n">6254_1_1</td><td class="d">Charger Failure (Power Module 1 Charger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">8510_1_1</td><td class="d">Discharger Failure (Power Module 1 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">8274_1_1</td><td class="d">Discharger Shutdown (Power Module 1 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">6063_1_1</td><td class="d">Battery Converter Current Limit (Power Module 1 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">8512_2</td><td class="d">Power Module Not Ready (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">6441_2</td><td class="d">Power Module Power Supply Failure (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">8098_2</td><td class="d">Power Module Communication status (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="172" data-acc="R" data-u="" data-st="1" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">6440_2</td><td class="d">Power Module Fuse Failure (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="173" data-acc="R" data-u="" data-st="1" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">5838_2</td><td class="d">Power Module Fan Fault (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">5839_2</td><td class="d">Power Module Over Temperature (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="185" data-acc="R" data-u="" data-st="1" id="obj-bv-185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">185</td><td class="n">6438_2_1</td><td class="d">Power Module Input Current Abnormal (Power Module 2 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="186" data-acc="R" data-u="" data-st="1" id="obj-bv-186"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">186</td><td class="n">8285_2_1</td><td class="d">Power Module Input Current High (Power Module 2 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="187" data-acc="R" data-u="" data-st="1" id="obj-bv-187"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">187</td><td class="n">4295_2_1</td><td class="d">Rectifier Failure (Power Module 2 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">5154_2_1</td><td class="d">DC Bus Abnormal (Power Module 2 DC Bus 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="199" data-acc="R" data-u="" data-st="1" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">6439_2_1</td><td class="d">Power Module Balancer of DC Bus Failure (Power Module 2 DC Bus 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">5153_2_1</td><td class="d">Load Sharing Fault (Power Module 2 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-bv-211"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">211</td><td class="n">6059_2_1</td><td class="d">Inverter Relay Fault (Power Module 2 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-bv-212"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">212</td><td class="n">4290_2_1</td><td class="d">Inverter Shutdown - Overload (Power Module 2 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-bv-213"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">213</td><td class="n">6062_2_1</td><td class="d">Loss of Synchronization (Power Module 2 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-bv-214"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">214</td><td class="n">4233_2_1</td><td class="d">Inverter Failure (Power Module 2 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">6254_2_1</td><td class="d">Charger Failure (Power Module 2 Charger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">8510_2_1</td><td class="d">Discharger Failure (Power Module 2 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">8274_2_1</td><td class="d">Discharger Shutdown (Power Module 2 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">6063_2_1</td><td class="d">Battery Converter Current Limit (Power Module 2 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="809" data-acc="R" data-u="" data-st="1" id="obj-bv-809"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">809</td><td class="n">8512_10</td><td class="d">Power Module Not Ready (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="810" data-acc="R" data-u="" data-st="1" id="obj-bv-810"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">810</td><td class="n">6441_10</td><td class="d">Power Module Power Supply Failure (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="811" data-acc="R" data-u="" data-st="1" id="obj-bv-811"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">811</td><td class="n">8098_10</td><td class="d">Power Module Communication status (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="812" data-acc="R" data-u="" data-st="1" id="obj-bv-812"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">812</td><td class="n">6440_10</td><td class="d">Power Module Fuse Failure (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="813" data-acc="R" data-u="" data-st="1" id="obj-bv-813"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">813</td><td class="n">5838_10</td><td class="d">Power Module Fan Fault (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="814" data-acc="R" data-u="" data-st="1" id="obj-bv-814"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">814</td><td class="n">5839_10</td><td class="d">Power Module Over Temperature (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="825" data-acc="R" data-u="" data-st="1" id="obj-bv-825"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">825</td><td class="n">6438_10_1</td><td class="d">Power Module Input Current Abnormal (Power Module 10 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="826" data-acc="R" data-u="" data-st="1" id="obj-bv-826"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">826</td><td class="n">8285_10_1</td><td class="d">Power Module Input Current High (Power Module 10 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="827" data-acc="R" data-u="" data-st="1" id="obj-bv-827"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">827</td><td class="n">4295_10_1</td><td class="d">Rectifier Failure (Power Module 10 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="838" data-acc="R" data-u="" data-st="1" id="obj-bv-838"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">838</td><td class="n">5154_10_1</td><td class="d">DC Bus Abnormal (Power Module 10 DC Bus 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="839" data-acc="R" data-u="" data-st="1" id="obj-bv-839"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">839</td><td class="n">6439_10_1</td><td class="d">Power Module Balancer of DC Bus Failure (Power Module 10 DC Bus 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="850" data-acc="R" data-u="" data-st="1" id="obj-bv-850"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">850</td><td class="n">5153_10_1</td><td class="d">Load Sharing Fault (Power Module 10 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="851" data-acc="R" data-u="" data-st="1" id="obj-bv-851"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">851</td><td class="n">6059_10_1</td><td class="d">Inverter Relay Fault (Power Module 10 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="852" data-acc="R" data-u="" data-st="1" id="obj-bv-852"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">852</td><td class="n">4290_10_1</td><td class="d">Inverter Shutdown - Overload (Power Module 10 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="853" data-acc="R" data-u="" data-st="1" id="obj-bv-853"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">853</td><td class="n">6062_10_1</td><td class="d">Loss of Synchronization (Power Module 10 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="854" data-acc="R" data-u="" data-st="1" id="obj-bv-854"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">854</td><td class="n">4233_10_1</td><td class="d">Inverter Failure (Power Module 10 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="865" data-acc="R" data-u="" data-st="1" id="obj-bv-865"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">865</td><td class="n">6254_10_1</td><td class="d">Charger Failure (Power Module 10 Charger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="876" data-acc="R" data-u="" data-st="1" id="obj-bv-876"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">876</td><td class="n">8510_10_1</td><td class="d">Discharger Failure (Power Module 10 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="877" data-acc="R" data-u="" data-st="1" id="obj-bv-877"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">877</td><td class="n">8274_10_1</td><td class="d">Discharger Shutdown (Power Module 10 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="878" data-acc="R" data-u="" data-st="1" id="obj-bv-878"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">878</td><td class="n">6063_10_1</td><td class="d">Battery Converter Current Limit (Power Module 10 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="889" data-acc="R" data-u="" data-st="1" id="obj-bv-889"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">889</td><td class="n">6066_1</td><td class="d">Parallel Cable Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="890" data-acc="R" data-u="" data-st="1" id="obj-bv-890"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">890</td><td class="n">4823_1</td><td class="d">Parallel Comm Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="891" data-acc="R" data-u="" data-st="1" id="obj-bv-891"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">891</td><td class="n">6536_1</td><td class="d">MMS Capacity Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="892" data-acc="R" data-u="" data-st="1" id="obj-bv-892"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">892</td><td class="n">5817_1</td><td class="d">Loss of Redundancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="903" data-acc="R" data-u="" data-st="1" id="obj-bv-903"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">903</td><td class="n">6529_1</td><td class="d">Hardware Mismatch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="904" data-acc="R" data-u="" data-st="1" id="obj-bv-904"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">904</td><td class="n">6064_1</td><td class="d">LBS Cable Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="905" data-acc="R" data-u="" data-st="1" id="obj-bv-905"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">905</td><td class="n">6060_1</td><td class="d">Transfer to Bypass - System Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="906" data-acc="R" data-u="" data-st="1" id="obj-bv-906"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">906</td><td class="n">5458_1</td><td class="d">Excess ECO Suspends</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="907" data-acc="R" data-u="" data-st="1" id="obj-bv-907"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">907</td><td class="n">5157_1</td><td class="d">User Operation Invalid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="908" data-acc="R" data-u="" data-st="1" id="obj-bv-908"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">908</td><td class="n">5156_1</td><td class="d">Load Impact Transfer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="909" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-909"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">909</td><td class="n">4300_1</td><td class="d">Internal Communications Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="910" data-acc="R" data-u="" data-st="1" id="obj-bv-910"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">910</td><td class="n">4310_1</td><td class="d">Equipment Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="911" data-acc="R" data-u="" data-st="1" id="obj-bv-911"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">911</td><td class="n">4758_1</td><td class="d">LBS Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="912" data-acc="R" data-u="" data-st="1" id="obj-bv-912"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">912</td><td class="n">4315_1</td><td class="d">On Generator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="913" data-acc="R" data-u="" data-st="1" id="obj-bv-913"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">913</td><td class="n">4757_1</td><td class="d">LBS Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="914" data-acc="R" data-u="" data-st="1" id="obj-bv-914"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">914</td><td class="n">4213_1</td><td class="d">System Shutdown - EPO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="915" data-acc="R" data-u="" data-st="1" id="obj-bv-915"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">915</td><td class="n">4440_1</td><td class="d">Fuse Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="916" data-acc="R" data-u="" data-st="1" id="obj-bv-916"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">916</td><td class="n">5970_1</td><td class="d">Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="917" data-acc="R" data-u="" data-st="1" id="obj-bv-917"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">917</td><td class="n">4311_1</td><td class="d">System Fan Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="918" data-acc="R" data-u="" data-st="1" id="obj-bv-918"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">918</td><td class="n">8286_1</td><td class="d">Parameter Configuration Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="919" data-acc="R" data-u="" data-st="1" id="obj-bv-919"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">919</td><td class="n">4215_1</td><td class="d">System Output Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="920" data-acc="R" data-u="" data-st="1" id="obj-bv-920"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">920</td><td class="n">8287_1</td><td class="d">Output Disabled</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="921" data-acc="R" data-u="" data-st="1" id="obj-bv-921"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">921</td><td class="n">5770_1</td><td class="d">Top Outlet Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="922" data-acc="R" data-u="" data-st="1" id="obj-bv-922"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">922</td><td class="n">8100_1</td><td class="d">ECO mode Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="923" data-acc="R" data-u="" data-st="1" id="obj-bv-923"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">923</td><td class="n">4289_1</td><td class="d">Inverter Transfer Inhibit - Ext</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="924" data-acc="R" data-u="" data-st="1" id="obj-bv-924"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">924</td><td class="n">4298_1</td><td class="d">UPS Output on Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="925" data-acc="R" data-u="" data-st="1" id="obj-bv-925"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">925</td><td class="n">4299_1</td><td class="d">Output Load on Maint. Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="926" data-acc="R" data-u="" data-st="1" id="obj-bv-926"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">926</td><td class="n">5185_1</td><td class="d">Transformer Overtemperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="937" data-acc="R" data-u="" data-st="1" id="obj-bv-937"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">937</td><td class="n">4741_1</td><td class="d">Battery Self Test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="938" data-acc="R" data-u="" data-st="1" id="obj-bv-938"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">938</td><td class="n">4200_1</td><td class="d">Battery Charging Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="939" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-939"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">939</td><td class="n">4168_1</td><td class="d">Battery Discharging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="940" data-acc="R" data-u="" data-st="1" id="obj-bv-940"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">940</td><td class="n">4171_1</td><td class="d">Battery Manual Test In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="941" data-acc="R" data-u="" data-st="1" id="obj-bv-941"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">941</td><td class="n">4172_1</td><td class="d">Battery Auto Test In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="942" data-acc="R" data-u="" data-st="1" id="obj-bv-942"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">942</td><td class="n">4323_1</td><td class="d">Battery Test Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="943" data-acc="R" data-u="" data-st="1" id="obj-bv-943"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">943</td><td class="n">4162_1</td><td class="d">Battery Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="944" data-acc="R" data-u="" data-st="1" id="obj-bv-944"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">944</td><td class="n">4222_1</td><td class="d">Battery Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="945" data-acc="R" data-u="" data-st="1" id="obj-bv-945"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">945</td><td class="n">5149_1</td><td class="d">Battery Not Qualified</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="946" data-acc="R" data-u="" data-st="1" id="obj-bv-946"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">946</td><td class="n">5150_1</td><td class="d">Battery Terminals Reversed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="947" data-acc="R" data-u="" data-st="1" id="obj-bv-947"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">947</td><td class="n">6182_1</td><td class="d">Replace Battery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="948" data-acc="R" data-u="" data-st="1" id="obj-bv-948"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">948</td><td class="n">6065_1</td><td class="d">Battery Charge Equalization Timeout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="949" data-acc="R" data-u="" data-st="1" id="obj-bv-949"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">949</td><td class="n">6068_1</td><td class="d">Battery Room Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="950" data-acc="R" data-u="" data-st="1" id="obj-bv-950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">950</td><td class="n">4170_1</td><td class="d">Battery Equalize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="951" data-acc="R" data-u="" data-st="1" id="obj-bv-951"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">951</td><td class="n">8288_1</td><td class="d">Battery Terminal Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="952" data-acc="R" data-u="" data-st="1" id="obj-bv-952"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">952</td><td class="n">8429_1</td><td class="d">Battery System Communication Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="953" data-acc="R" data-u="" data-st="1" id="obj-bv-953"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">953</td><td class="n">8430_1</td><td class="d">Battery System Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="954" data-acc="R" data-u="" data-st="1" id="obj-bv-954"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">954</td><td class="n">8431_1</td><td class="d">Battery System Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="955" data-acc="R" data-u="" data-st="1" id="obj-bv-955"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">955</td><td class="n">4176_1</td><td class="d">Battery Circuit Breaker 1 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="956" data-acc="R" data-u="" data-st="1" id="obj-bv-956"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">956</td><td class="n">4179_1</td><td class="d">Battery Circuit Breaker 2 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="957" data-acc="R" data-u="" data-st="1" id="obj-bv-957"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">957</td><td class="n">4182_1</td><td class="d">Battery Circuit Breaker 3 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="958" data-acc="R" data-u="" data-st="1" id="obj-bv-958"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">958</td><td class="n">4185_1</td><td class="d">Battery Circuit Breaker 4 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="959" data-acc="R" data-u="" data-st="1" id="obj-bv-959"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">959</td><td class="n">4188_1</td><td class="d">Battery Circuit Breaker 5 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="960" data-acc="R" data-u="" data-st="1" id="obj-bv-960"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">960</td><td class="n">4191_1</td><td class="d">Battery Circuit Breaker 6 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="961" data-acc="R" data-u="" data-st="1" id="obj-bv-961"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">961</td><td class="n">4194_1</td><td class="d">Battery Circuit Breaker 7 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="962" data-acc="R" data-u="" data-st="1" id="obj-bv-962"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">962</td><td class="n">4197_1</td><td class="d">Battery Circuit Breaker 8 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="963" data-acc="R" data-u="" data-st="1" id="obj-bv-963"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">963</td><td class="n">8517_1</td><td class="d">Battery Circuit Breaker 9 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="964" data-acc="R" data-u="" data-st="1" id="obj-bv-964"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">964</td><td class="n">8518_1</td><td class="d">Battery Circuit Breaker 10 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="965" data-acc="R" data-u="" data-st="1" id="obj-bv-965"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">965</td><td class="n">8519_1</td><td class="d">Battery Circuit Breaker 11 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="966" data-acc="R" data-u="" data-st="1" id="obj-bv-966"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">966</td><td class="n">8520_1</td><td class="d">Battery Circuit Breaker 12 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="967" data-acc="R" data-u="" data-st="1" id="obj-bv-967"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">967</td><td class="n">4178_1</td><td class="d">Battery Breaker 1 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="968" data-acc="R" data-u="" data-st="1" id="obj-bv-968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">968</td><td class="n">4180_1</td><td class="d">Battery Breaker 2 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="969" data-acc="R" data-u="" data-st="1" id="obj-bv-969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">969</td><td class="n">4183_1</td><td class="d">Battery Breaker 3 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="970" data-acc="R" data-u="" data-st="1" id="obj-bv-970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">970</td><td class="n">4186_1</td><td class="d">Battery Breaker 4 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="971" data-acc="R" data-u="" data-st="1" id="obj-bv-971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">971</td><td class="n">4190_1</td><td class="d">Battery Breaker 5 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="972" data-acc="R" data-u="" data-st="1" id="obj-bv-972"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">972</td><td class="n">4192_1</td><td class="d">Battery Breaker 6 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="973" data-acc="R" data-u="" data-st="1" id="obj-bv-973"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">973</td><td class="n">4195_1</td><td class="d">Battery Breaker 7 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="974" data-acc="R" data-u="" data-st="1" id="obj-bv-974"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">974</td><td class="n">4198_1</td><td class="d">Battery Breaker 8 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="975" data-acc="R" data-u="" data-st="1" id="obj-bv-975"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">975</td><td class="n">8521_1</td><td class="d">Battery Breaker 9 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="976" data-acc="R" data-u="" data-st="1" id="obj-bv-976"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">976</td><td class="n">8522_1</td><td class="d">Battery Breaker 10 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="977" data-acc="R" data-u="" data-st="1" id="obj-bv-977"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">977</td><td class="n">8523_1</td><td class="d">Battery Breaker 11 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="978" data-acc="R" data-u="" data-st="1" id="obj-bv-978"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">978</td><td class="n">8524_1</td><td class="d">Battery Breaker 12 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="989" data-acc="R" data-u="" data-st="1" id="obj-bv-989"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">989</td><td class="n">8537_1</td><td class="d">Battery Cabinet High Overall Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="990" data-acc="R" data-u="" data-st="1" id="obj-bv-990"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">990</td><td class="n">8538_1</td><td class="d">Battery Cabinet Low Overall Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="991" data-acc="R" data-u="" data-st="1" id="obj-bv-991"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">991</td><td class="n">8539_1</td><td class="d">Battery Cabinet High Cell Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="992" data-acc="R" data-u="" data-st="1" id="obj-bv-992"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">992</td><td class="n">8540_1</td><td class="d">Battery Cabinet Low Cell Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="993" data-acc="R" data-u="" data-st="1" id="obj-bv-993"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">993</td><td class="n">8541_1</td><td class="d">Battery Cabinet Over Overall Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="994" data-acc="R" data-u="" data-st="1" id="obj-bv-994"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">994</td><td class="n">8542_1</td><td class="d">Battery Cabinet Under Overall Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="995" data-acc="R" data-u="" data-st="1" id="obj-bv-995"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">995</td><td class="n">8543_1</td><td class="d">Battery Cabinet Over Cell Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="996" data-acc="R" data-u="" data-st="1" id="obj-bv-996"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">996</td><td class="n">8544_1</td><td class="d">Battery Cabinet Under Cell Voltage (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="997" data-acc="R" data-u="" data-st="1" id="obj-bv-997"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">997</td><td class="n">8545_1</td><td class="d">Battery Cabinet Charge Over Current (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="998" data-acc="R" data-u="" data-st="1" id="obj-bv-998"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">998</td><td class="n">8546_1</td><td class="d">Battery Cabinet Discharge Over Current (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="999" data-acc="R" data-u="" data-st="1" id="obj-bv-999"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">999</td><td class="n">8547_1</td><td class="d">Battery Cabinet Over Temperature (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="1000" data-acc="R" data-u="" data-st="1" id="obj-bv-1000"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1000</td><td class="n">8548_1</td><td class="d">Battery Cabinet Under Temperature (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">4174_1</td><td class="d">Battery Temperature Sensor Fault (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="1012" data-acc="R" data-u="" data-st="1" id="obj-bv-1012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1012</td><td class="n">8587_1_1</td><td class="d">Battery Module Disconnected (Battery Cabinet 1 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="1013" data-acc="R" data-u="" data-st="1" id="obj-bv-1013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1013</td><td class="n">8590_1_1</td><td class="d">Battery Module Over Temperature (Battery Cabinet 1 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="1024" data-acc="R" data-u="" data-st="1" id="obj-bv-1024"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1024</td><td class="n">8579_1_1_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="1025" data-acc="R" data-u="" data-st="1" id="obj-bv-1025"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1025</td><td class="n">8580_1_1_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="1026" data-acc="R" data-u="" data-st="1" id="obj-bv-1026"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1026</td><td class="n">8581_1_1_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="1027" data-acc="R" data-u="" data-st="1" id="obj-bv-1027"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1027</td><td class="n">8582_1_1_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="1028" data-acc="R" data-u="" data-st="1" id="obj-bv-1028"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1028</td><td class="n">8583_1_1_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="1029" data-acc="R" data-u="" data-st="1" id="obj-bv-1029"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1029</td><td class="n">8584_1_1_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="1030" data-acc="R" data-u="" data-st="1" id="obj-bv-1030"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1030</td><td class="n">8585_1_1_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">8586_1_1_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">8588_1_1_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="1033" data-acc="R" data-u="" data-st="1" id="obj-bv-1033"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1033</td><td class="n">8589_1_1_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="1034" data-acc="R" data-u="" data-st="1" id="obj-bv-1034"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1034</td><td class="n">8591_1_1_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="1035" data-acc="R" data-u="" data-st="1" id="obj-bv-1035"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1035</td><td class="n">8592_1_1_1</td><td class="d">Battery Module Fault (Battery Cabinet 1 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="1046" data-acc="R" data-u="" data-st="1" id="obj-bv-1046"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1046</td><td class="n">8587_1_2</td><td class="d">Battery Module Disconnected (Battery Cabinet 1 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="1047" data-acc="R" data-u="" data-st="1" id="obj-bv-1047"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1047</td><td class="n">8590_1_2</td><td class="d">Battery Module Over Temperature (Battery Cabinet 1 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="1058" data-acc="R" data-u="" data-st="1" id="obj-bv-1058"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1058</td><td class="n">8579_1_2_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="1059" data-acc="R" data-u="" data-st="1" id="obj-bv-1059"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1059</td><td class="n">8580_1_2_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="1060" data-acc="R" data-u="" data-st="1" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">8581_1_2_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="1061" data-acc="R" data-u="" data-st="1" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">8582_1_2_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="1062" data-acc="R" data-u="" data-st="1" id="obj-bv-1062"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1062</td><td class="n">8583_1_2_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="1063" data-acc="R" data-u="" data-st="1" id="obj-bv-1063"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1063</td><td class="n">8584_1_2_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="1064" data-acc="R" data-u="" data-st="1" id="obj-bv-1064"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1064</td><td class="n">8585_1_2_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="1065" data-acc="R" data-u="" data-st="1" id="obj-bv-1065"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1065</td><td class="n">8586_1_2_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="1066" data-acc="R" data-u="" data-st="1" id="obj-bv-1066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1066</td><td class="n">8588_1_2_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="1067" data-acc="R" data-u="" data-st="1" id="obj-bv-1067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1067</td><td class="n">8589_1_2_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="1068" data-acc="R" data-u="" data-st="1" id="obj-bv-1068"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1068</td><td class="n">8591_1_2_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="1069" data-acc="R" data-u="" data-st="1" id="obj-bv-1069"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1069</td><td class="n">8592_1_2_1</td><td class="d">Battery Module Fault (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="2066" data-acc="R" data-u="" data-st="1" id="obj-bv-2066"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2066</td><td class="n">8587_1_32</td><td class="d">Battery Module Disconnected (Battery Cabinet 1 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="2067" data-acc="R" data-u="" data-st="1" id="obj-bv-2067"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2067</td><td class="n">8590_1_32</td><td class="d">Battery Module Over Temperature (Battery Cabinet 1 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="2078" data-acc="R" data-u="" data-st="1" id="obj-bv-2078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2078</td><td class="n">8579_1_32_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="2079" data-acc="R" data-u="" data-st="1" id="obj-bv-2079"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2079</td><td class="n">8580_1_32_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="2080" data-acc="R" data-u="" data-st="1" id="obj-bv-2080"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2080</td><td class="n">8581_1_32_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="2081" data-acc="R" data-u="" data-st="1" id="obj-bv-2081"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2081</td><td class="n">8582_1_32_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="2082" data-acc="R" data-u="" data-st="1" id="obj-bv-2082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2082</td><td class="n">8583_1_32_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="2083" data-acc="R" data-u="" data-st="1" id="obj-bv-2083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2083</td><td class="n">8584_1_32_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="2084" data-acc="R" data-u="" data-st="1" id="obj-bv-2084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2084</td><td class="n">8585_1_32_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="2085" data-acc="R" data-u="" data-st="1" id="obj-bv-2085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2085</td><td class="n">8586_1_32_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="2086" data-acc="R" data-u="" data-st="1" id="obj-bv-2086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2086</td><td class="n">8588_1_32_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="2087" data-acc="R" data-u="" data-st="1" id="obj-bv-2087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2087</td><td class="n">8589_1_32_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="2088" data-acc="R" data-u="" data-st="1" id="obj-bv-2088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2088</td><td class="n">8591_1_32_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="2089" data-acc="R" data-u="" data-st="1" id="obj-bv-2089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2089</td><td class="n">8592_1_32_1</td><td class="d">Battery Module Fault (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="2100" data-acc="R" data-u="" data-st="1" id="obj-bv-2100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2100</td><td class="n">8537_2</td><td class="d">Battery Cabinet High Overall Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="2101" data-acc="R" data-u="" data-st="1" id="obj-bv-2101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2101</td><td class="n">8538_2</td><td class="d">Battery Cabinet Low Overall Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="2102" data-acc="R" data-u="" data-st="1" id="obj-bv-2102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2102</td><td class="n">8539_2</td><td class="d">Battery Cabinet High Cell Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="2103" data-acc="R" data-u="" data-st="1" id="obj-bv-2103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2103</td><td class="n">8540_2</td><td class="d">Battery Cabinet Low Cell Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="2104" data-acc="R" data-u="" data-st="1" id="obj-bv-2104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2104</td><td class="n">8541_2</td><td class="d">Battery Cabinet Over Overall Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="2105" data-acc="R" data-u="" data-st="1" id="obj-bv-2105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2105</td><td class="n">8542_2</td><td class="d">Battery Cabinet Under Overall Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="2106" data-acc="R" data-u="" data-st="1" id="obj-bv-2106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2106</td><td class="n">8543_2</td><td class="d">Battery Cabinet Over Cell Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="2107" data-acc="R" data-u="" data-st="1" id="obj-bv-2107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2107</td><td class="n">8544_2</td><td class="d">Battery Cabinet Under Cell Voltage (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="2108" data-acc="R" data-u="" data-st="1" id="obj-bv-2108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2108</td><td class="n">8545_2</td><td class="d">Battery Cabinet Charge Over Current (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="2109" data-acc="R" data-u="" data-st="1" id="obj-bv-2109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2109</td><td class="n">8546_2</td><td class="d">Battery Cabinet Discharge Over Current (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="2110" data-acc="R" data-u="" data-st="1" id="obj-bv-2110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2110</td><td class="n">8547_2</td><td class="d">Battery Cabinet Over Temperature (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="2111" data-acc="R" data-u="" data-st="1" id="obj-bv-2111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2111</td><td class="n">8548_2</td><td class="d">Battery Cabinet Under Temperature (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="2112" data-acc="R" data-u="" data-st="1" id="obj-bv-2112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2112</td><td class="n">4174_2</td><td class="d">Battery Temperature Sensor Fault (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="2123" data-acc="R" data-u="" data-st="1" id="obj-bv-2123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2123</td><td class="n">8587_2_1</td><td class="d">Battery Module Disconnected (Battery Cabinet 2 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="2124" data-acc="R" data-u="" data-st="1" id="obj-bv-2124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2124</td><td class="n">8590_2_1</td><td class="d">Battery Module Over Temperature (Battery Cabinet 2 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="2135" data-acc="R" data-u="" data-st="1" id="obj-bv-2135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2135</td><td class="n">8579_2_1_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="2136" data-acc="R" data-u="" data-st="1" id="obj-bv-2136"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2136</td><td class="n">8580_2_1_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="2137" data-acc="R" data-u="" data-st="1" id="obj-bv-2137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2137</td><td class="n">8581_2_1_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="2138" data-acc="R" data-u="" data-st="1" id="obj-bv-2138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2138</td><td class="n">8582_2_1_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="2139" data-acc="R" data-u="" data-st="1" id="obj-bv-2139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2139</td><td class="n">8583_2_1_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="2140" data-acc="R" data-u="" data-st="1" id="obj-bv-2140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2140</td><td class="n">8584_2_1_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="2141" data-acc="R" data-u="" data-st="1" id="obj-bv-2141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2141</td><td class="n">8585_2_1_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="2142" data-acc="R" data-u="" data-st="1" id="obj-bv-2142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2142</td><td class="n">8586_2_1_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="2143" data-acc="R" data-u="" data-st="1" id="obj-bv-2143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2143</td><td class="n">8588_2_1_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="2144" data-acc="R" data-u="" data-st="1" id="obj-bv-2144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2144</td><td class="n">8589_2_1_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="2145" data-acc="R" data-u="" data-st="1" id="obj-bv-2145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2145</td><td class="n">8591_2_1_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="2146" data-acc="R" data-u="" data-st="1" id="obj-bv-2146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2146</td><td class="n">8592_2_1_1</td><td class="d">Battery Module Fault (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="2157" data-acc="R" data-u="" data-st="1" id="obj-bv-2157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2157</td><td class="n">8587_2_2</td><td class="d">Battery Module Disconnected (Battery Cabinet 2 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="2158" data-acc="R" data-u="" data-st="1" id="obj-bv-2158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2158</td><td class="n">8590_2_2</td><td class="d">Battery Module Over Temperature (Battery Cabinet 2 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="2169" data-acc="R" data-u="" data-st="1" id="obj-bv-2169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2169</td><td class="n">8579_2_2_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="2170" data-acc="R" data-u="" data-st="1" id="obj-bv-2170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2170</td><td class="n">8580_2_2_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="2171" data-acc="R" data-u="" data-st="1" id="obj-bv-2171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2171</td><td class="n">8581_2_2_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="2172" data-acc="R" data-u="" data-st="1" id="obj-bv-2172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2172</td><td class="n">8582_2_2_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="2173" data-acc="R" data-u="" data-st="1" id="obj-bv-2173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2173</td><td class="n">8583_2_2_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="2174" data-acc="R" data-u="" data-st="1" id="obj-bv-2174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2174</td><td class="n">8584_2_2_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="2175" data-acc="R" data-u="" data-st="1" id="obj-bv-2175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2175</td><td class="n">8585_2_2_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="2176" data-acc="R" data-u="" data-st="1" id="obj-bv-2176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2176</td><td class="n">8586_2_2_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="2177" data-acc="R" data-u="" data-st="1" id="obj-bv-2177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2177</td><td class="n">8588_2_2_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="2178" data-acc="R" data-u="" data-st="1" id="obj-bv-2178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2178</td><td class="n">8589_2_2_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="2179" data-acc="R" data-u="" data-st="1" id="obj-bv-2179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2179</td><td class="n">8591_2_2_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="2180" data-acc="R" data-u="" data-st="1" id="obj-bv-2180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2180</td><td class="n">8592_2_2_1</td><td class="d">Battery Module Fault (Battery Cabinet 2 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="3177" data-acc="R" data-u="" data-st="1" id="obj-bv-3177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3177</td><td class="n">8587_2_32</td><td class="d">Battery Module Disconnected (Battery Cabinet 2 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="3178" data-acc="R" data-u="" data-st="1" id="obj-bv-3178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3178</td><td class="n">8590_2_32</td><td class="d">Battery Module Over Temperature (Battery Cabinet 2 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="3189" data-acc="R" data-u="" data-st="1" id="obj-bv-3189"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3189</td><td class="n">8579_2_32_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="3190" data-acc="R" data-u="" data-st="1" id="obj-bv-3190"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3190</td><td class="n">8580_2_32_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="3191" data-acc="R" data-u="" data-st="1" id="obj-bv-3191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3191</td><td class="n">8581_2_32_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="3192" data-acc="R" data-u="" data-st="1" id="obj-bv-3192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3192</td><td class="n">8582_2_32_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="3193" data-acc="R" data-u="" data-st="1" id="obj-bv-3193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3193</td><td class="n">8583_2_32_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="3194" data-acc="R" data-u="" data-st="1" id="obj-bv-3194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3194</td><td class="n">8584_2_32_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="3195" data-acc="R" data-u="" data-st="1" id="obj-bv-3195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3195</td><td class="n">8585_2_32_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="3196" data-acc="R" data-u="" data-st="1" id="obj-bv-3196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3196</td><td class="n">8586_2_32_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="3197" data-acc="R" data-u="" data-st="1" id="obj-bv-3197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3197</td><td class="n">8588_2_32_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="3198" data-acc="R" data-u="" data-st="1" id="obj-bv-3198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3198</td><td class="n">8589_2_32_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="3199" data-acc="R" data-u="" data-st="1" id="obj-bv-3199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3199</td><td class="n">8591_2_32_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="3200" data-acc="R" data-u="" data-st="1" id="obj-bv-3200"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3200</td><td class="n">8592_2_32_1</td><td class="d">Battery Module Fault (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="9877" data-acc="R" data-u="" data-st="1" id="obj-bv-9877"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9877</td><td class="n">8537_9</td><td class="d">Battery Cabinet High Overall Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="9878" data-acc="R" data-u="" data-st="1" id="obj-bv-9878"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9878</td><td class="n">8538_9</td><td class="d">Battery Cabinet Low Overall Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="9879" data-acc="R" data-u="" data-st="1" id="obj-bv-9879"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9879</td><td class="n">8539_9</td><td class="d">Battery Cabinet High Cell Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="9880" data-acc="R" data-u="" data-st="1" id="obj-bv-9880"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9880</td><td class="n">8540_9</td><td class="d">Battery Cabinet Low Cell Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="9881" data-acc="R" data-u="" data-st="1" id="obj-bv-9881"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9881</td><td class="n">8541_9</td><td class="d">Battery Cabinet Over Overall Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="9882" data-acc="R" data-u="" data-st="1" id="obj-bv-9882"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9882</td><td class="n">8542_9</td><td class="d">Battery Cabinet Under Overall Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="9883" data-acc="R" data-u="" data-st="1" id="obj-bv-9883"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9883</td><td class="n">8543_9</td><td class="d">Battery Cabinet Over Cell Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="9884" data-acc="R" data-u="" data-st="1" id="obj-bv-9884"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9884</td><td class="n">8544_9</td><td class="d">Battery Cabinet Under Cell Voltage (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="9885" data-acc="R" data-u="" data-st="1" id="obj-bv-9885"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9885</td><td class="n">8545_9</td><td class="d">Battery Cabinet Charge Over Current (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="9886" data-acc="R" data-u="" data-st="1" id="obj-bv-9886"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9886</td><td class="n">8546_9</td><td class="d">Battery Cabinet Discharge Over Current (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="9887" data-acc="R" data-u="" data-st="1" id="obj-bv-9887"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9887</td><td class="n">8547_9</td><td class="d">Battery Cabinet Over Temperature (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="9888" data-acc="R" data-u="" data-st="1" id="obj-bv-9888"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9888</td><td class="n">8548_9</td><td class="d">Battery Cabinet Under Temperature (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="9889" data-acc="R" data-u="" data-st="1" id="obj-bv-9889"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9889</td><td class="n">4174_9</td><td class="d">Battery Temperature Sensor Fault (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="9900" data-acc="R" data-u="" data-st="1" id="obj-bv-9900"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9900</td><td class="n">8587_9_1</td><td class="d">Battery Module Disconnected (Battery Cabinet 9 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="9901" data-acc="R" data-u="" data-st="1" id="obj-bv-9901"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9901</td><td class="n">8590_9_1</td><td class="d">Battery Module Over Temperature (Battery Cabinet 9 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="9912" data-acc="R" data-u="" data-st="1" id="obj-bv-9912"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9912</td><td class="n">8579_9_1_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="9913" data-acc="R" data-u="" data-st="1" id="obj-bv-9913"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9913</td><td class="n">8580_9_1_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="9914" data-acc="R" data-u="" data-st="1" id="obj-bv-9914"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9914</td><td class="n">8581_9_1_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="9915" data-acc="R" data-u="" data-st="1" id="obj-bv-9915"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9915</td><td class="n">8582_9_1_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="9916" data-acc="R" data-u="" data-st="1" id="obj-bv-9916"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9916</td><td class="n">8583_9_1_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="9917" data-acc="R" data-u="" data-st="1" id="obj-bv-9917"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9917</td><td class="n">8584_9_1_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="9918" data-acc="R" data-u="" data-st="1" id="obj-bv-9918"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9918</td><td class="n">8585_9_1_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="9919" data-acc="R" data-u="" data-st="1" id="obj-bv-9919"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9919</td><td class="n">8586_9_1_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="9920" data-acc="R" data-u="" data-st="1" id="obj-bv-9920"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9920</td><td class="n">8588_9_1_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="9921" data-acc="R" data-u="" data-st="1" id="obj-bv-9921"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9921</td><td class="n">8589_9_1_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="9922" data-acc="R" data-u="" data-st="1" id="obj-bv-9922"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9922</td><td class="n">8591_9_1_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="9923" data-acc="R" data-u="" data-st="1" id="obj-bv-9923"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9923</td><td class="n">8592_9_1_1</td><td class="d">Battery Module Fault (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="9934" data-acc="R" data-u="" data-st="1" id="obj-bv-9934"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9934</td><td class="n">8587_9_2</td><td class="d">Battery Module Disconnected (Battery Cabinet 9 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="9935" data-acc="R" data-u="" data-st="1" id="obj-bv-9935"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9935</td><td class="n">8590_9_2</td><td class="d">Battery Module Over Temperature (Battery Cabinet 9 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="9946" data-acc="R" data-u="" data-st="1" id="obj-bv-9946"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9946</td><td class="n">8579_9_2_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="9947" data-acc="R" data-u="" data-st="1" id="obj-bv-9947"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9947</td><td class="n">8580_9_2_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="9948" data-acc="R" data-u="" data-st="1" id="obj-bv-9948"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9948</td><td class="n">8581_9_2_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="9949" data-acc="R" data-u="" data-st="1" id="obj-bv-9949"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9949</td><td class="n">8582_9_2_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="9950" data-acc="R" data-u="" data-st="1" id="obj-bv-9950"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9950</td><td class="n">8583_9_2_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="9951" data-acc="R" data-u="" data-st="1" id="obj-bv-9951"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9951</td><td class="n">8584_9_2_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="9952" data-acc="R" data-u="" data-st="1" id="obj-bv-9952"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9952</td><td class="n">8585_9_2_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="9953" data-acc="R" data-u="" data-st="1" id="obj-bv-9953"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9953</td><td class="n">8586_9_2_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="9954" data-acc="R" data-u="" data-st="1" id="obj-bv-9954"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9954</td><td class="n">8588_9_2_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="9955" data-acc="R" data-u="" data-st="1" id="obj-bv-9955"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9955</td><td class="n">8589_9_2_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="9956" data-acc="R" data-u="" data-st="1" id="obj-bv-9956"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9956</td><td class="n">8591_9_2_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="9957" data-acc="R" data-u="" data-st="1" id="obj-bv-9957"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9957</td><td class="n">8592_9_2_1</td><td class="d">Battery Module Fault (Battery Cabinet 9 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="10954" data-acc="R" data-u="" data-st="1" id="obj-bv-10954"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10954</td><td class="n">8587_9_32</td><td class="d">Battery Module Disconnected (Battery Cabinet 9 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="10955" data-acc="R" data-u="" data-st="1" id="obj-bv-10955"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10955</td><td class="n">8590_9_32</td><td class="d">Battery Module Over Temperature (Battery Cabinet 9 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="10966" data-acc="R" data-u="" data-st="1" id="obj-bv-10966"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10966</td><td class="n">8579_9_32_1</td><td class="d">Battery Module High Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="10967" data-acc="R" data-u="" data-st="1" id="obj-bv-10967"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10967</td><td class="n">8580_9_32_1</td><td class="d">Battery Module Low Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="10968" data-acc="R" data-u="" data-st="1" id="obj-bv-10968"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10968</td><td class="n">8581_9_32_1</td><td class="d">Battery Module High Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="10969" data-acc="R" data-u="" data-st="1" id="obj-bv-10969"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10969</td><td class="n">8582_9_32_1</td><td class="d">Battery Module Low Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="10970" data-acc="R" data-u="" data-st="1" id="obj-bv-10970"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10970</td><td class="n">8583_9_32_1</td><td class="d">Battery Module Over Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="10971" data-acc="R" data-u="" data-st="1" id="obj-bv-10971"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10971</td><td class="n">8584_9_32_1</td><td class="d">Battery Module Under Overall Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="10972" data-acc="R" data-u="" data-st="1" id="obj-bv-10972"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10972</td><td class="n">8585_9_32_1</td><td class="d">Battery Module Over Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="10973" data-acc="R" data-u="" data-st="1" id="obj-bv-10973"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10973</td><td class="n">8586_9_32_1</td><td class="d">Battery Module Under Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="10974" data-acc="R" data-u="" data-st="1" id="obj-bv-10974"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10974</td><td class="n">8588_9_32_1</td><td class="d">Battery Module Charge Over Current (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="10975" data-acc="R" data-u="" data-st="1" id="obj-bv-10975"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10975</td><td class="n">8589_9_32_1</td><td class="d">Battery Module Discharge Over Current (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="10976" data-acc="R" data-u="" data-st="1" id="obj-bv-10976"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10976</td><td class="n">8591_9_32_1</td><td class="d">Battery Module Under Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="10977" data-acc="R" data-u="" data-st="1" id="obj-bv-10977"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10977</td><td class="n">8592_9_32_1</td><td class="d">Battery Module Fault (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="10988" data-acc="R" data-u="" data-st="1" id="obj-bv-10988"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10988</td><td class="n">8605_1</td><td class="d">Battery String High Overall Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="10989" data-acc="R" data-u="" data-st="1" id="obj-bv-10989"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10989</td><td class="n">8606_1</td><td class="d">Battery String Low Overall Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="10990" data-acc="R" data-u="" data-st="1" id="obj-bv-10990"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10990</td><td class="n">8558_1</td><td class="d">Battery String High Cell Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="10991" data-acc="R" data-u="" data-st="1" id="obj-bv-10991"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10991</td><td class="n">8559_1</td><td class="d">Battery String Low Cell Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="10992" data-acc="R" data-u="" data-st="1" id="obj-bv-10992"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10992</td><td class="n">8560_1</td><td class="d">Battery String Over Overall Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="10993" data-acc="R" data-u="" data-st="1" id="obj-bv-10993"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10993</td><td class="n">8561_1</td><td class="d">Battery String Under Overall Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="10994" data-acc="R" data-u="" data-st="1" id="obj-bv-10994"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10994</td><td class="n">8562_1</td><td class="d">Battery String Over Cell Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="10995" data-acc="R" data-u="" data-st="1" id="obj-bv-10995"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10995</td><td class="n">8563_1</td><td class="d">Battery String Under Cell Voltage (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="10996" data-acc="R" data-u="" data-st="1" id="obj-bv-10996"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10996</td><td class="n">8564_1</td><td class="d">Battery String Charge Over Current (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="10997" data-acc="R" data-u="" data-st="1" id="obj-bv-10997"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10997</td><td class="n">8565_1</td><td class="d">Battery String Discharge Over Current (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="10998" data-acc="R" data-u="" data-st="1" id="obj-bv-10998"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10998</td><td class="n">8566_1</td><td class="d">Battery String Over Temperature (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="10999" data-acc="R" data-u="" data-st="1" id="obj-bv-10999"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10999</td><td class="n">8567_1</td><td class="d">Battery String Under Temperature (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="11010" data-acc="R" data-u="" data-st="1" id="obj-bv-11010"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11010</td><td class="n">8605_2</td><td class="d">Battery String High Overall Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="11011" data-acc="R" data-u="" data-st="1" id="obj-bv-11011"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11011</td><td class="n">8606_2</td><td class="d">Battery String Low Overall Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="11012" data-acc="R" data-u="" data-st="1" id="obj-bv-11012"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11012</td><td class="n">8558_2</td><td class="d">Battery String High Cell Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="11013" data-acc="R" data-u="" data-st="1" id="obj-bv-11013"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11013</td><td class="n">8559_2</td><td class="d">Battery String Low Cell Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="11014" data-acc="R" data-u="" data-st="1" id="obj-bv-11014"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11014</td><td class="n">8560_2</td><td class="d">Battery String Over Overall Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="11015" data-acc="R" data-u="" data-st="1" id="obj-bv-11015"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11015</td><td class="n">8561_2</td><td class="d">Battery String Under Overall Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="11016" data-acc="R" data-u="" data-st="1" id="obj-bv-11016"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11016</td><td class="n">8562_2</td><td class="d">Battery String Over Cell Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="11017" data-acc="R" data-u="" data-st="1" id="obj-bv-11017"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11017</td><td class="n">8563_2</td><td class="d">Battery String Under Cell Voltage (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="11018" data-acc="R" data-u="" data-st="1" id="obj-bv-11018"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11018</td><td class="n">8564_2</td><td class="d">Battery String Charge Over Current (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="11019" data-acc="R" data-u="" data-st="1" id="obj-bv-11019"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11019</td><td class="n">8565_2</td><td class="d">Battery String Discharge Over Current (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="11020" data-acc="R" data-u="" data-st="1" id="obj-bv-11020"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11020</td><td class="n">8566_2</td><td class="d">Battery String Over Temperature (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="11021" data-acc="R" data-u="" data-st="1" id="obj-bv-11021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11021</td><td class="n">8567_2</td><td class="d">Battery String Under Temperature (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="11142" data-acc="R" data-u="" data-st="1" id="obj-bv-11142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11142</td><td class="n">8605_8</td><td class="d">Battery String High Overall Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="11143" data-acc="R" data-u="" data-st="1" id="obj-bv-11143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11143</td><td class="n">8606_8</td><td class="d">Battery String Low Overall Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="11144" data-acc="R" data-u="" data-st="1" id="obj-bv-11144"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11144</td><td class="n">8558_8</td><td class="d">Battery String High Cell Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="11145" data-acc="R" data-u="" data-st="1" id="obj-bv-11145"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11145</td><td class="n">8559_8</td><td class="d">Battery String Low Cell Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="11146" data-acc="R" data-u="" data-st="1" id="obj-bv-11146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11146</td><td class="n">8560_8</td><td class="d">Battery String Over Overall Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="11147" data-acc="R" data-u="" data-st="1" id="obj-bv-11147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11147</td><td class="n">8561_8</td><td class="d">Battery String Under Overall Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="11148" data-acc="R" data-u="" data-st="1" id="obj-bv-11148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11148</td><td class="n">8562_8</td><td class="d">Battery String Over Cell Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="11149" data-acc="R" data-u="" data-st="1" id="obj-bv-11149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11149</td><td class="n">8563_8</td><td class="d">Battery String Under Cell Voltage (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="11150" data-acc="R" data-u="" data-st="1" id="obj-bv-11150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11150</td><td class="n">8564_8</td><td class="d">Battery String Charge Over Current (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="11151" data-acc="R" data-u="" data-st="1" id="obj-bv-11151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11151</td><td class="n">8565_8</td><td class="d">Battery String Discharge Over Current (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="11152" data-acc="R" data-u="" data-st="1" id="obj-bv-11152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11152</td><td class="n">8566_8</td><td class="d">Battery String Over Temperature (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="11153" data-acc="R" data-u="" data-st="1" id="obj-bv-11153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11153</td><td class="n">8567_8</td><td class="d">Battery String Under Temperature (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="1" data-acc="R" data-u="V" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">4097_1</td><td class="d">System Input RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="2" data-acc="R" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">4099_1</td><td class="d">System Input RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="3" data-acc="R" data-u="V" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">4101_1</td><td class="d">System Input RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="4" data-acc="R" data-u="V" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">4096_1</td><td class="d">System Input RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="5" data-acc="R" data-u="V" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">4098_1</td><td class="d">System Input RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="6" data-acc="R" data-u="V" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">4100_1</td><td class="d">System Input RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="7" data-acc="R" data-u="A" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="8" data-acc="R" data-u="A" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="9" data-acc="R" data-u="A" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="10" data-acc="R" data-u="Hz" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">4105_1</td><td class="d">System Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">4116_1</td><td class="d">System Input Power Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">4117_1</td><td class="d">System Input Power Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">4118_1</td><td class="d">System Input Power Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="14" data-acc="R" data-u="kW" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">6318_1</td><td class="d">System Input Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="15" data-acc="R" data-u="kW" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">6319_1</td><td class="d">System Input Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="16" data-acc="R" data-u="kW" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">6320_1</td><td class="d">System Input Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="17" data-acc="R" data-u="kVA" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">8093_1</td><td class="d">System Input Apparent Power Phs A</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="18" data-acc="R" data-u="kVA" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">8094_1</td><td class="d">System Input Apparent Power Phs B</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="19" data-acc="R" data-u="kVA" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">8095_1</td><td class="d">System Input Apparent Power Phs C</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="20" data-acc="R" data-u="" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">4119_1</td><td class="d">System Input Brown Out Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="21" data-acc="R" data-u="" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">4120_1</td><td class="d">System Input Black Out Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="32" data-acc="R" data-u="V" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">4125_1</td><td class="d">Bypass Input Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="33" data-acc="R" data-u="V" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">4126_1</td><td class="d">Bypass Input Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="34" data-acc="R" data-u="V" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">4127_1</td><td class="d">Bypass Input Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="35" data-acc="R" data-u="V" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">4128_1</td><td class="d">Bypass Input Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="36" data-acc="R" data-u="V" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">4129_1</td><td class="d">Bypass Input Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="37" data-acc="R" data-u="V" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">4130_1</td><td class="d">Bypass Input Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="38" data-acc="R" data-u="Hz" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">4131_1</td><td class="d">Bypass Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="39" data-acc="R" data-u="kW" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">6325_1</td><td class="d">Bypass Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="40" data-acc="R" data-u="kW" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">6326_1</td><td class="d">Bypass Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="41" data-acc="R" data-u="kW" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">6327_1</td><td class="d">Bypass Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="42" data-acc="R" data-u="kVA" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">6328_1</td><td class="d">Bypass Apparent Power Phase A</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="43" data-acc="R" data-u="kVA" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">6329_1</td><td class="d">Bypass Apparent Power Phase B</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="44" data-acc="R" data-u="kVA" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">6330_1</td><td class="d">Bypass Apparent Power Phase C</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="55" data-acc="R" data-u="V" data-min="1" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">55</td><td class="n">4201_1</td><td class="d">System Output Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="56" data-acc="R" data-u="V" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">4202_1</td><td class="d">System Output Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="57" data-acc="R" data-u="V" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">4203_1</td><td class="d">System Output Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="58" data-acc="R" data-u="V" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">4385_1</td><td class="d">System Output Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="59" data-acc="R" data-u="V" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">4386_1</td><td class="d">System Output Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="60" data-acc="R" data-u="V" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">4387_1</td><td class="d">System Output Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="61" data-acc="R" data-u="A" data-min="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">4204_1</td><td class="d">System Output RMS Current Phs A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="62" data-acc="R" data-u="A" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">4205_1</td><td class="d">System Output RMS Current Phs B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="63" data-acc="R" data-u="A" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">4206_1</td><td class="d">System Output RMS Current Phs C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="64" data-acc="R" data-u="" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">5159_1</td><td class="d">Output Current Crest Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="65" data-acc="R" data-u="" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">5160_1</td><td class="d">Output Current Crest Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="66" data-acc="R" data-u="" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">5161_1</td><td class="d">Output Current Crest Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="67" data-acc="R" data-u="Hz" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">4207_1</td><td class="d">System Output Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="68" data-acc="R" data-u="" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">4210_1</td><td class="d">System Output Power Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="69" data-acc="R" data-u="" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">4211_1</td><td class="d">System Output Power Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="70" data-acc="R" data-u="" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">4212_1</td><td class="d">System Output Power Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="71" data-acc="R" data-u="kW" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">5859_1</td><td class="d">System Output Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="72" data-acc="R" data-u="kW" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">5860_1</td><td class="d">System Output Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="73" data-acc="R" data-u="kW" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">5959_1</td><td class="d">System Output Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="74" data-acc="R" data-u="kVA" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">5868_1</td><td class="d">System Output Apparent Power Phs A</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="75" data-acc="R" data-u="kVA" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">5869_1</td><td class="d">System Output Apparent Power Phs B</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="76" data-acc="R" data-u="kVA" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">5870_1</td><td class="d">System Output Apparent Power Phs C</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="77" data-acc="R" data-u="kW" data-min="1" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">77</td><td class="n">4208_1</td><td class="d">System Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="78" data-acc="R" data-u="kVA" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">4209_1</td><td class="d">System Output Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="79" data-acc="R" data-u="%" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">4226_1</td><td class="d">System Output Pct Pwr (VA) Phs A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="80" data-acc="R" data-u="%" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">4227_1</td><td class="d">System Output Pct Pwr (VA) Phs B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="81" data-acc="R" data-u="%" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">4228_1</td><td class="d">System Output Pct Pwr (VA) Phs C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">4223_1</td><td class="d">System Output Pct Power Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="83" data-acc="R" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">4224_1</td><td class="d">System Output Pct Power Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="84" data-acc="R" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">4225_1</td><td class="d">System Output Pct Power Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="95" data-acc="R" data-u="VDC" id="obj-av-95"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">95</td><td class="n">8281_1_1</td><td class="d">Positive DC Bus Voltage (Power Module 1 DC Bus 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="96" data-acc="R" data-u="VDC" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">96</td><td class="n">8282_1_1</td><td class="d">Negative DC Bus Voltage (Power Module 1 DC Bus 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="107" data-acc="R" data-u="VDC" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">8281_2_1</td><td class="d">Positive DC Bus Voltage (Power Module 2 DC Bus 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="108" data-acc="R" data-u="VDC" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">8282_2_1</td><td class="d">Negative DC Bus Voltage (Power Module 2 DC Bus 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="203" data-acc="R" data-u="VDC" id="obj-av-203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">203</td><td class="n">8281_10_1</td><td class="d">Positive DC Bus Voltage (Power Module 10 DC Bus 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="204" data-acc="R" data-u="VDC" id="obj-av-204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">204</td><td class="n">8282_10_1</td><td class="d">Negative DC Bus Voltage (Power Module 10 DC Bus 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="215" data-acc="R" data-u="kW" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">4811_1</td><td class="d">MMS Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="216" data-acc="R" data-u="kVA" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">4812_1</td><td class="d">MMS Output Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="227" data-acc="R" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">5824_1</td><td class="d">Number Of Active Power Modules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="228" data-acc="R" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">5823_1</td><td class="d">Number of Installed Power Modules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">8513_1</td><td class="d">Redundant Count of Power Module</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="230" data-acc="R" data-u="°C" id="obj-av-230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">230</td><td class="n">4291_1</td><td class="d">Inlet Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="500230" data-acc="R" data-u="°F" id="obj-av-500230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500230</td><td class="n">4291_1_deg_F</td><td class="d">Inlet Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="231" data-acc="R" data-u="%" id="obj-av-231"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">231</td><td class="n">6069_1</td><td class="d">Average system efficiency</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="232" data-acc="R" data-u="s" id="obj-av-232"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">232</td><td class="n">8097_1</td><td class="d">ECO Suspended Time Remaining</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="233" data-acc="R" data-u="h" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">4292_1</td><td class="d">Total System Operating Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="244" data-acc="W" data-u="Secs since Epoch(UTC)" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="245" data-acc="R" data-u="kVA" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">5821_1</td><td class="d">System Capacity</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="246" data-acc="R" data-u="V" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">4102_1</td><td class="d">System Input Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="247" data-acc="R" data-u="A" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">4104_1</td><td class="d">System Input Nominal Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="248" data-acc="R" data-u="V" id="obj-av-248"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">248</td><td class="n">4259_1</td><td class="d">Bypass Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="249" data-acc="R" data-u="V" id="obj-av-249"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">249</td><td class="n">4260_1</td><td class="d">System Output Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="250" data-acc="R" data-u="Hz" id="obj-av-250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">250</td><td class="n">4261_1</td><td class="d">System Output Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="261" data-acc="R" data-u="" id="obj-av-261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">261</td><td class="n">8514_1</td><td class="d">External Battery Cabinet Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="262" data-acc="R" data-u="" id="obj-av-262"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">262</td><td class="n">8515_1</td><td class="d">Battery String Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="263" data-acc="R" data-u="VDC" id="obj-av-263"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">263</td><td class="n">4148_1</td><td class="d">DC Bus Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="264" data-acc="R" data-u="A DC" id="obj-av-264"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">264</td><td class="n">4149_1</td><td class="d">DC Bus Current</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="265" data-acc="R" data-u="°C" id="obj-av-265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">265</td><td class="n">8516_1</td><td class="d">Battery Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="500265" data-acc="R" data-u="°F" id="obj-av-500265"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500265</td><td class="n">8516_1_deg_F</td><td class="d">Battery Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="266" data-acc="R" data-u="%" id="obj-av-266"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">266</td><td class="n">4153_1</td><td class="d">Battery Percentage Charge</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="267" data-acc="R" data-u="min" data-min="1" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">267</td><td class="n">4150_1</td><td class="d">Battery Time Remaining</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="268" data-acc="R" data-u="" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">5845_1</td><td class="d">Number of Discharge Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="269" data-acc="R" data-u="h" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">5846_1</td><td class="d">Accumulated Discharge Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="270" data-acc="R" data-u="day" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">5991_1</td><td class="d">Battery Self Test Cycle Time</td><td class="u">day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="271" data-acc="R" data-u="min" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">5804_1</td><td class="d">Time Until Next Auto Battery Test</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="272" data-acc="R" data-u="min" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">5802_1</td><td class="d">Low Battery Warning Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="283" data-acc="R" data-u="VDC" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">4155_1</td><td class="d">Battery Volts for Cabinet (Battery Cabinet 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="284" data-acc="R" data-u="A DC" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">8527_1</td><td class="d">Battery Current for Cabinet (Battery Cabinet 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="285" data-acc="R" data-u="°C" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">4156_1</td><td class="d">Battery Temperature for Cabinet (Battery Cabinet 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="500285" data-acc="R" data-u="°F" id="obj-av-500285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500285</td><td class="n">4156_1_deg_F</td><td class="d">Battery Temperature for Cabinet (Battery Cabinet 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="286" data-acc="R" data-u="%" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">8528_1</td><td class="d">Battery Cabinet Capacity (Battery Cabinet 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="287" data-acc="R" data-u="VDC" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">8529_1</td><td class="d">Battery Cabinet Max Cell Voltage (Battery Cabinet 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="288" data-acc="R" data-u="VDC" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">8530_1</td><td class="d">Battery Cabinet Min Cell Voltage (Battery Cabinet 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="289" data-acc="R" data-u="°C" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">8531_1</td><td class="d">Battery Cabinet Highest Cell Temperature (Battery Cabinet 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="500289" data-acc="R" data-u="°F" id="obj-av-500289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500289</td><td class="n">8531_1_deg_F</td><td class="d">Battery Cabinet Highest Cell Temperature (Battery Cabinet 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="290" data-acc="R" data-u="°C" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">8532_1</td><td class="d">Battery Cabinet Lowest Cell Temperature (Battery Cabinet 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="500290" data-acc="R" data-u="°F" id="obj-av-500290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500290</td><td class="n">8532_1_deg_F</td><td class="d">Battery Cabinet Lowest Cell Temperature (Battery Cabinet 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="301" data-acc="R" data-u="VDC" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">4962_1_1</td><td class="d">Cell Voltage (Battery Cabinet 1 Battery Cell In Cabinet 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="302" data-acc="R" data-u="°C" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">4963_1_1</td><td class="d">Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="500302" data-acc="R" data-u="°F" id="obj-av-500302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500302</td><td class="n">4963_1_1_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="303" data-acc="R" data-u="milliOhm" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">5443_1_1</td><td class="d">Internal Resistance Value (Battery Cabinet 1 Battery Cell In Cabinet 1)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="314" data-acc="R" data-u="VDC" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">4962_1_2</td><td class="d">Cell Voltage (Battery Cabinet 1 Battery Cell In Cabinet 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="315" data-acc="R" data-u="°C" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">4963_1_2</td><td class="d">Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="500315" data-acc="R" data-u="°F" id="obj-av-500315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">500315</td><td class="n">4963_1_2_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="316" data-acc="R" data-u="milliOhm" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">5443_1_2</td><td class="d">Internal Resistance Value (Battery Cabinet 1 Battery Cell In Cabinet 2)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="2888" data-acc="R" data-u="VDC" id="obj-av-2888"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2888</td><td class="n">4962_1_200</td><td class="d">Cell Voltage (Battery Cabinet 1 Battery Cell In Cabinet 200)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="2889" data-acc="R" data-u="°C" id="obj-av-2889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2889</td><td class="n">4963_1_200</td><td class="d">Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 200)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="502889" data-acc="R" data-u="°F" id="obj-av-502889"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502889</td><td class="n">4963_1_200_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 1 Battery Cell In Cabinet 200)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="2890" data-acc="R" data-u="milliOhm" id="obj-av-2890"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2890</td><td class="n">5443_1_200</td><td class="d">Internal Resistance Value (Battery Cabinet 1 Battery Cell In Cabinet 200)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="2901" data-acc="R" data-u="°C" id="obj-av-2901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2901</td><td class="n">5844_1_1</td><td class="d">Battery Module Temperature (Battery Cabinet 1 Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="502901" data-acc="R" data-u="°F" id="obj-av-502901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502901</td><td class="n">5844_1_1_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 1 Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="2912" data-acc="R" data-u="VDC" id="obj-av-2912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2912</td><td class="n">8571_1_1_1</td><td class="d">Battery Module Voltage (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="2913" data-acc="R" data-u="A DC" id="obj-av-2913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2913</td><td class="n">8572_1_1_1</td><td class="d">Battery Module Current (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="2914" data-acc="R" data-u="%" id="obj-av-2914"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2914</td><td class="n">8573_1_1_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="2915" data-acc="R" data-u="VDC" id="obj-av-2915"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2915</td><td class="n">8574_1_1_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="2916" data-acc="R" data-u="VDC" id="obj-av-2916"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2916</td><td class="n">8575_1_1_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="2917" data-acc="R" data-u="°C" id="obj-av-2917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2917</td><td class="n">8576_1_1_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="502917" data-acc="R" data-u="°F" id="obj-av-502917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502917</td><td class="n">8576_1_1_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="2918" data-acc="R" data-u="°C" id="obj-av-2918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2918</td><td class="n">8577_1_1_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="502918" data-acc="R" data-u="°F" id="obj-av-502918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502918</td><td class="n">8577_1_1_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="2930" data-acc="R" data-u="VDC" id="obj-av-2930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2930</td><td class="n">8593_1_1_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="2931" data-acc="R" data-u="°C" id="obj-av-2931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2931</td><td class="n">8570_1_1_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="502931" data-acc="R" data-u="°F" id="obj-av-502931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502931</td><td class="n">8570_1_1_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="2942" data-acc="R" data-u="VDC" id="obj-av-2942"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2942</td><td class="n">8593_1_1_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="2943" data-acc="R" data-u="°C" id="obj-av-2943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2943</td><td class="n">8570_1_1_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="502943" data-acc="R" data-u="°F" id="obj-av-502943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">502943</td><td class="n">8570_1_1_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="4118" data-acc="R" data-u="VDC" id="obj-av-4118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4118</td><td class="n">8593_1_1_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="4119" data-acc="R" data-u="°C" id="obj-av-4119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4119</td><td class="n">8570_1_1_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="504119" data-acc="R" data-u="°F" id="obj-av-504119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504119</td><td class="n">8570_1_1_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 1 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="4129" data-acc="R" data-u="°C" id="obj-av-4129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4129</td><td class="n">5844_1_2</td><td class="d">Battery Module Temperature (Battery Cabinet 1 Battery Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="504129" data-acc="R" data-u="°F" id="obj-av-504129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504129</td><td class="n">5844_1_2_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 1 Battery Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="4140" data-acc="R" data-u="VDC" id="obj-av-4140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4140</td><td class="n">8571_1_2_1</td><td class="d">Battery Module Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="4141" data-acc="R" data-u="A DC" id="obj-av-4141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4141</td><td class="n">8572_1_2_1</td><td class="d">Battery Module Current (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="4142" data-acc="R" data-u="%" id="obj-av-4142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4142</td><td class="n">8573_1_2_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="4143" data-acc="R" data-u="VDC" id="obj-av-4143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4143</td><td class="n">8574_1_2_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="4144" data-acc="R" data-u="VDC" id="obj-av-4144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4144</td><td class="n">8575_1_2_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="4145" data-acc="R" data-u="°C" id="obj-av-4145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4145</td><td class="n">8576_1_2_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="504145" data-acc="R" data-u="°F" id="obj-av-504145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504145</td><td class="n">8576_1_2_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="4146" data-acc="R" data-u="°C" id="obj-av-4146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4146</td><td class="n">8577_1_2_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="504146" data-acc="R" data-u="°F" id="obj-av-504146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504146</td><td class="n">8577_1_2_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="4158" data-acc="R" data-u="VDC" id="obj-av-4158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4158</td><td class="n">8593_1_2_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="4159" data-acc="R" data-u="°C" id="obj-av-4159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4159</td><td class="n">8570_1_2_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="504159" data-acc="R" data-u="°F" id="obj-av-504159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504159</td><td class="n">8570_1_2_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="4170" data-acc="R" data-u="VDC" id="obj-av-4170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4170</td><td class="n">8593_1_2_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="4171" data-acc="R" data-u="°C" id="obj-av-4171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4171</td><td class="n">8570_1_2_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="504171" data-acc="R" data-u="°F" id="obj-av-504171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">504171</td><td class="n">8570_1_2_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="5346" data-acc="R" data-u="VDC" id="obj-av-5346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5346</td><td class="n">8593_1_2_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="5347" data-acc="R" data-u="°C" id="obj-av-5347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5347</td><td class="n">8570_1_2_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="505347" data-acc="R" data-u="°F" id="obj-av-505347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505347</td><td class="n">8570_1_2_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 2 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="40969" data-acc="R" data-u="°C" id="obj-av-40969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40969</td><td class="n">5844_1_32</td><td class="d">Battery Module Temperature (Battery Cabinet 1 Battery Module 32)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="540969" data-acc="R" data-u="°F" id="obj-av-540969"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540969</td><td class="n">5844_1_32_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 1 Battery Module 32)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="40980" data-acc="R" data-u="VDC" id="obj-av-40980"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40980</td><td class="n">8571_1_32_1</td><td class="d">Battery Module Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="40981" data-acc="R" data-u="A DC" id="obj-av-40981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40981</td><td class="n">8572_1_32_1</td><td class="d">Battery Module Current (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="40982" data-acc="R" data-u="%" id="obj-av-40982"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40982</td><td class="n">8573_1_32_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="40983" data-acc="R" data-u="VDC" id="obj-av-40983"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40983</td><td class="n">8574_1_32_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="40984" data-acc="R" data-u="VDC" id="obj-av-40984"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40984</td><td class="n">8575_1_32_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="40985" data-acc="R" data-u="°C" id="obj-av-40985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40985</td><td class="n">8576_1_32_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="540985" data-acc="R" data-u="°F" id="obj-av-540985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540985</td><td class="n">8576_1_32_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="40986" data-acc="R" data-u="°C" id="obj-av-40986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40986</td><td class="n">8577_1_32_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="540986" data-acc="R" data-u="°F" id="obj-av-540986"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540986</td><td class="n">8577_1_32_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 1 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="40998" data-acc="R" data-u="VDC" id="obj-av-40998"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40998</td><td class="n">8593_1_32_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="40999" data-acc="R" data-u="°C" id="obj-av-40999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40999</td><td class="n">8570_1_32_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="540999" data-acc="R" data-u="°F" id="obj-av-540999"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540999</td><td class="n">8570_1_32_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="41010" data-acc="R" data-u="VDC" id="obj-av-41010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41010</td><td class="n">8593_1_32_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="41011" data-acc="R" data-u="°C" id="obj-av-41011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41011</td><td class="n">8570_1_32_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="541011" data-acc="R" data-u="°F" id="obj-av-541011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">541011</td><td class="n">8570_1_32_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="42186" data-acc="R" data-u="VDC" id="obj-av-42186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42186</td><td class="n">8593_1_32_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="42187" data-acc="R" data-u="°C" id="obj-av-42187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42187</td><td class="n">8570_1_32_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="542187" data-acc="R" data-u="°F" id="obj-av-542187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542187</td><td class="n">8570_1_32_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 1 Battery Module 32 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="42197" data-acc="R" data-u="VDC" id="obj-av-42197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42197</td><td class="n">4155_2</td><td class="d">Battery Volts for Cabinet (Battery Cabinet 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="42198" data-acc="R" data-u="A DC" id="obj-av-42198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42198</td><td class="n">8527_2</td><td class="d">Battery Current for Cabinet (Battery Cabinet 2)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="42199" data-acc="R" data-u="°C" id="obj-av-42199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42199</td><td class="n">4156_2</td><td class="d">Battery Temperature for Cabinet (Battery Cabinet 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="542199" data-acc="R" data-u="°F" id="obj-av-542199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542199</td><td class="n">4156_2_deg_F</td><td class="d">Battery Temperature for Cabinet (Battery Cabinet 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="42200" data-acc="R" data-u="%" id="obj-av-42200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42200</td><td class="n">8528_2</td><td class="d">Battery Cabinet Capacity (Battery Cabinet 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="42201" data-acc="R" data-u="VDC" id="obj-av-42201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42201</td><td class="n">8529_2</td><td class="d">Battery Cabinet Max Cell Voltage (Battery Cabinet 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="42202" data-acc="R" data-u="VDC" id="obj-av-42202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42202</td><td class="n">8530_2</td><td class="d">Battery Cabinet Min Cell Voltage (Battery Cabinet 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="42203" data-acc="R" data-u="°C" id="obj-av-42203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42203</td><td class="n">8531_2</td><td class="d">Battery Cabinet Highest Cell Temperature (Battery Cabinet 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="542203" data-acc="R" data-u="°F" id="obj-av-542203"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542203</td><td class="n">8531_2_deg_F</td><td class="d">Battery Cabinet Highest Cell Temperature (Battery Cabinet 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="42204" data-acc="R" data-u="°C" id="obj-av-42204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42204</td><td class="n">8532_2</td><td class="d">Battery Cabinet Lowest Cell Temperature (Battery Cabinet 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="542204" data-acc="R" data-u="°F" id="obj-av-542204"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542204</td><td class="n">8532_2_deg_F</td><td class="d">Battery Cabinet Lowest Cell Temperature (Battery Cabinet 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="42215" data-acc="R" data-u="VDC" id="obj-av-42215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42215</td><td class="n">4962_2_1</td><td class="d">Cell Voltage (Battery Cabinet 2 Battery Cell In Cabinet 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="42216" data-acc="R" data-u="°C" id="obj-av-42216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42216</td><td class="n">4963_2_1</td><td class="d">Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="542216" data-acc="R" data-u="°F" id="obj-av-542216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542216</td><td class="n">4963_2_1_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="42217" data-acc="R" data-u="milliOhm" id="obj-av-42217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42217</td><td class="n">5443_2_1</td><td class="d">Internal Resistance Value (Battery Cabinet 2 Battery Cell In Cabinet 1)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="42228" data-acc="R" data-u="VDC" id="obj-av-42228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42228</td><td class="n">4962_2_2</td><td class="d">Cell Voltage (Battery Cabinet 2 Battery Cell In Cabinet 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="42229" data-acc="R" data-u="°C" id="obj-av-42229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42229</td><td class="n">4963_2_2</td><td class="d">Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="542229" data-acc="R" data-u="°F" id="obj-av-542229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">542229</td><td class="n">4963_2_2_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="42230" data-acc="R" data-u="milliOhm" id="obj-av-42230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42230</td><td class="n">5443_2_2</td><td class="d">Internal Resistance Value (Battery Cabinet 2 Battery Cell In Cabinet 2)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="44802" data-acc="R" data-u="VDC" id="obj-av-44802"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44802</td><td class="n">4962_2_200</td><td class="d">Cell Voltage (Battery Cabinet 2 Battery Cell In Cabinet 200)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="44803" data-acc="R" data-u="°C" id="obj-av-44803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44803</td><td class="n">4963_2_200</td><td class="d">Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 200)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="544803" data-acc="R" data-u="°F" id="obj-av-544803"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544803</td><td class="n">4963_2_200_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 2 Battery Cell In Cabinet 200)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="44804" data-acc="R" data-u="milliOhm" id="obj-av-44804"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44804</td><td class="n">5443_2_200</td><td class="d">Internal Resistance Value (Battery Cabinet 2 Battery Cell In Cabinet 200)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="44815" data-acc="R" data-u="°C" id="obj-av-44815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44815</td><td class="n">5844_2_1</td><td class="d">Battery Module Temperature (Battery Cabinet 2 Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="544815" data-acc="R" data-u="°F" id="obj-av-544815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544815</td><td class="n">5844_2_1_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 2 Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="44826" data-acc="R" data-u="VDC" id="obj-av-44826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44826</td><td class="n">8571_2_1_1</td><td class="d">Battery Module Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="44827" data-acc="R" data-u="A DC" id="obj-av-44827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44827</td><td class="n">8572_2_1_1</td><td class="d">Battery Module Current (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="44828" data-acc="R" data-u="%" id="obj-av-44828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44828</td><td class="n">8573_2_1_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="44829" data-acc="R" data-u="VDC" id="obj-av-44829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44829</td><td class="n">8574_2_1_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="44830" data-acc="R" data-u="VDC" id="obj-av-44830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44830</td><td class="n">8575_2_1_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="44831" data-acc="R" data-u="°C" id="obj-av-44831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44831</td><td class="n">8576_2_1_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="544831" data-acc="R" data-u="°F" id="obj-av-544831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544831</td><td class="n">8576_2_1_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="44832" data-acc="R" data-u="°C" id="obj-av-44832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44832</td><td class="n">8577_2_1_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="544832" data-acc="R" data-u="°F" id="obj-av-544832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544832</td><td class="n">8577_2_1_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 1 LithiumIon Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="44844" data-acc="R" data-u="VDC" id="obj-av-44844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44844</td><td class="n">8593_2_1_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="44845" data-acc="R" data-u="°C" id="obj-av-44845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44845</td><td class="n">8570_2_1_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="544845" data-acc="R" data-u="°F" id="obj-av-544845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544845</td><td class="n">8570_2_1_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="44856" data-acc="R" data-u="VDC" id="obj-av-44856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44856</td><td class="n">8593_2_1_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="44857" data-acc="R" data-u="°C" id="obj-av-44857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44857</td><td class="n">8570_2_1_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="544857" data-acc="R" data-u="°F" id="obj-av-544857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">544857</td><td class="n">8570_2_1_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="46032" data-acc="R" data-u="VDC" id="obj-av-46032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46032</td><td class="n">8593_2_1_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="46033" data-acc="R" data-u="°C" id="obj-av-46033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46033</td><td class="n">8570_2_1_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="546033" data-acc="R" data-u="°F" id="obj-av-546033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546033</td><td class="n">8570_2_1_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 1 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="46043" data-acc="R" data-u="°C" id="obj-av-46043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46043</td><td class="n">5844_2_2</td><td class="d">Battery Module Temperature (Battery Cabinet 2 Battery Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="546043" data-acc="R" data-u="°F" id="obj-av-546043"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546043</td><td class="n">5844_2_2_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 2 Battery Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="46054" data-acc="R" data-u="VDC" id="obj-av-46054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46054</td><td class="n">8571_2_2_1</td><td class="d">Battery Module Voltage (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="46055" data-acc="R" data-u="A DC" id="obj-av-46055"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46055</td><td class="n">8572_2_2_1</td><td class="d">Battery Module Current (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="46056" data-acc="R" data-u="%" id="obj-av-46056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46056</td><td class="n">8573_2_2_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="46057" data-acc="R" data-u="VDC" id="obj-av-46057"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46057</td><td class="n">8574_2_2_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="46058" data-acc="R" data-u="VDC" id="obj-av-46058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46058</td><td class="n">8575_2_2_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="46059" data-acc="R" data-u="°C" id="obj-av-46059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46059</td><td class="n">8576_2_2_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="546059" data-acc="R" data-u="°F" id="obj-av-546059"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546059</td><td class="n">8576_2_2_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="46060" data-acc="R" data-u="°C" id="obj-av-46060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46060</td><td class="n">8577_2_2_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="546060" data-acc="R" data-u="°F" id="obj-av-546060"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546060</td><td class="n">8577_2_2_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 2 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="46072" data-acc="R" data-u="VDC" id="obj-av-46072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46072</td><td class="n">8593_2_2_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="46073" data-acc="R" data-u="°C" id="obj-av-46073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46073</td><td class="n">8570_2_2_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="546073" data-acc="R" data-u="°F" id="obj-av-546073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546073</td><td class="n">8570_2_2_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="46084" data-acc="R" data-u="VDC" id="obj-av-46084"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46084</td><td class="n">8593_2_2_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="46085" data-acc="R" data-u="°C" id="obj-av-46085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46085</td><td class="n">8570_2_2_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="546085" data-acc="R" data-u="°F" id="obj-av-546085"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">546085</td><td class="n">8570_2_2_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="47260" data-acc="R" data-u="VDC" id="obj-av-47260"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47260</td><td class="n">8593_2_2_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="47261" data-acc="R" data-u="°C" id="obj-av-47261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47261</td><td class="n">8570_2_2_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="547261" data-acc="R" data-u="°F" id="obj-av-547261"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">547261</td><td class="n">8570_2_2_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 2 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="82883" data-acc="R" data-u="°C" id="obj-av-82883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82883</td><td class="n">5844_2_32</td><td class="d">Battery Module Temperature (Battery Cabinet 2 Battery Module 32)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="582883" data-acc="R" data-u="°F" id="obj-av-582883"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582883</td><td class="n">5844_2_32_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 2 Battery Module 32)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="82894" data-acc="R" data-u="VDC" id="obj-av-82894"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82894</td><td class="n">8571_2_32_1</td><td class="d">Battery Module Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="82895" data-acc="R" data-u="A DC" id="obj-av-82895"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82895</td><td class="n">8572_2_32_1</td><td class="d">Battery Module Current (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="82896" data-acc="R" data-u="%" id="obj-av-82896"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82896</td><td class="n">8573_2_32_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="82897" data-acc="R" data-u="VDC" id="obj-av-82897"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82897</td><td class="n">8574_2_32_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="82898" data-acc="R" data-u="VDC" id="obj-av-82898"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82898</td><td class="n">8575_2_32_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="82899" data-acc="R" data-u="°C" id="obj-av-82899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82899</td><td class="n">8576_2_32_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="582899" data-acc="R" data-u="°F" id="obj-av-582899"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582899</td><td class="n">8576_2_32_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="82900" data-acc="R" data-u="°C" id="obj-av-82900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82900</td><td class="n">8577_2_32_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="582900" data-acc="R" data-u="°F" id="obj-av-582900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582900</td><td class="n">8577_2_32_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 2 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="82912" data-acc="R" data-u="VDC" id="obj-av-82912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82912</td><td class="n">8593_2_32_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="82913" data-acc="R" data-u="°C" id="obj-av-82913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82913</td><td class="n">8570_2_32_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="582913" data-acc="R" data-u="°F" id="obj-av-582913"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582913</td><td class="n">8570_2_32_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="82924" data-acc="R" data-u="VDC" id="obj-av-82924"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82924</td><td class="n">8593_2_32_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="82925" data-acc="R" data-u="°C" id="obj-av-82925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82925</td><td class="n">8570_2_32_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="582925" data-acc="R" data-u="°F" id="obj-av-582925"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582925</td><td class="n">8570_2_32_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="84100" data-acc="R" data-u="VDC" id="obj-av-84100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84100</td><td class="n">8593_2_32_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="84101" data-acc="R" data-u="°C" id="obj-av-84101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84101</td><td class="n">8570_2_32_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="584101" data-acc="R" data-u="°F" id="obj-av-584101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">584101</td><td class="n">8570_2_32_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 2 Battery Module 32 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="335595" data-acc="R" data-u="VDC" id="obj-av-335595"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335595</td><td class="n">4155_9</td><td class="d">Battery Volts for Cabinet (Battery Cabinet 9)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="335596" data-acc="R" data-u="A DC" id="obj-av-335596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335596</td><td class="n">8527_9</td><td class="d">Battery Current for Cabinet (Battery Cabinet 9)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="335597" data-acc="R" data-u="°C" id="obj-av-335597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335597</td><td class="n">4156_9</td><td class="d">Battery Temperature for Cabinet (Battery Cabinet 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="835597" data-acc="R" data-u="°F" id="obj-av-835597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835597</td><td class="n">4156_9_deg_F</td><td class="d">Battery Temperature for Cabinet (Battery Cabinet 9)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="335598" data-acc="R" data-u="%" id="obj-av-335598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335598</td><td class="n">8528_9</td><td class="d">Battery Cabinet Capacity (Battery Cabinet 9)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="335599" data-acc="R" data-u="VDC" id="obj-av-335599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335599</td><td class="n">8529_9</td><td class="d">Battery Cabinet Max Cell Voltage (Battery Cabinet 9)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="335600" data-acc="R" data-u="VDC" id="obj-av-335600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335600</td><td class="n">8530_9</td><td class="d">Battery Cabinet Min Cell Voltage (Battery Cabinet 9)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="335601" data-acc="R" data-u="°C" id="obj-av-335601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335601</td><td class="n">8531_9</td><td class="d">Battery Cabinet Highest Cell Temperature (Battery Cabinet 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="835601" data-acc="R" data-u="°F" id="obj-av-835601"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835601</td><td class="n">8531_9_deg_F</td><td class="d">Battery Cabinet Highest Cell Temperature (Battery Cabinet 9)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="335602" data-acc="R" data-u="°C" id="obj-av-335602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335602</td><td class="n">8532_9</td><td class="d">Battery Cabinet Lowest Cell Temperature (Battery Cabinet 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="835602" data-acc="R" data-u="°F" id="obj-av-835602"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835602</td><td class="n">8532_9_deg_F</td><td class="d">Battery Cabinet Lowest Cell Temperature (Battery Cabinet 9)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="335613" data-acc="R" data-u="VDC" id="obj-av-335613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335613</td><td class="n">4962_9_1</td><td class="d">Cell Voltage (Battery Cabinet 9 Battery Cell In Cabinet 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="335614" data-acc="R" data-u="°C" id="obj-av-335614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335614</td><td class="n">4963_9_1</td><td class="d">Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="835614" data-acc="R" data-u="°F" id="obj-av-835614"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835614</td><td class="n">4963_9_1_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="335615" data-acc="R" data-u="milliOhm" id="obj-av-335615"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335615</td><td class="n">5443_9_1</td><td class="d">Internal Resistance Value (Battery Cabinet 9 Battery Cell In Cabinet 1)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="335626" data-acc="R" data-u="VDC" id="obj-av-335626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335626</td><td class="n">4962_9_2</td><td class="d">Cell Voltage (Battery Cabinet 9 Battery Cell In Cabinet 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="335627" data-acc="R" data-u="°C" id="obj-av-335627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335627</td><td class="n">4963_9_2</td><td class="d">Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="835627" data-acc="R" data-u="°F" id="obj-av-835627"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835627</td><td class="n">4963_9_2_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="335628" data-acc="R" data-u="milliOhm" id="obj-av-335628"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">335628</td><td class="n">5443_9_2</td><td class="d">Internal Resistance Value (Battery Cabinet 9 Battery Cell In Cabinet 2)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="338200" data-acc="R" data-u="VDC" id="obj-av-338200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338200</td><td class="n">4962_9_200</td><td class="d">Cell Voltage (Battery Cabinet 9 Battery Cell In Cabinet 200)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="338201" data-acc="R" data-u="°C" id="obj-av-338201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338201</td><td class="n">4963_9_200</td><td class="d">Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 200)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="838201" data-acc="R" data-u="°F" id="obj-av-838201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838201</td><td class="n">4963_9_200_deg_F</td><td class="d">Cell Temperature (Battery Cabinet 9 Battery Cell In Cabinet 200)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="338202" data-acc="R" data-u="milliOhm" id="obj-av-338202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338202</td><td class="n">5443_9_200</td><td class="d">Internal Resistance Value (Battery Cabinet 9 Battery Cell In Cabinet 200)</td><td class="u">milliOhm</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="338213" data-acc="R" data-u="°C" id="obj-av-338213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338213</td><td class="n">5844_9_1</td><td class="d">Battery Module Temperature (Battery Cabinet 9 Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="838213" data-acc="R" data-u="°F" id="obj-av-838213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838213</td><td class="n">5844_9_1_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 9 Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="338224" data-acc="R" data-u="VDC" id="obj-av-338224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338224</td><td class="n">8571_9_1_1</td><td class="d">Battery Module Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="338225" data-acc="R" data-u="A DC" id="obj-av-338225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338225</td><td class="n">8572_9_1_1</td><td class="d">Battery Module Current (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="338226" data-acc="R" data-u="%" id="obj-av-338226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338226</td><td class="n">8573_9_1_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="338227" data-acc="R" data-u="VDC" id="obj-av-338227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338227</td><td class="n">8574_9_1_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="338228" data-acc="R" data-u="VDC" id="obj-av-338228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338228</td><td class="n">8575_9_1_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="338229" data-acc="R" data-u="°C" id="obj-av-338229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338229</td><td class="n">8576_9_1_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="838229" data-acc="R" data-u="°F" id="obj-av-838229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838229</td><td class="n">8576_9_1_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="338230" data-acc="R" data-u="°C" id="obj-av-338230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338230</td><td class="n">8577_9_1_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="838230" data-acc="R" data-u="°F" id="obj-av-838230"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838230</td><td class="n">8577_9_1_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 1 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="338242" data-acc="R" data-u="VDC" id="obj-av-338242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338242</td><td class="n">8593_9_1_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="338243" data-acc="R" data-u="°C" id="obj-av-338243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338243</td><td class="n">8570_9_1_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="838243" data-acc="R" data-u="°F" id="obj-av-838243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838243</td><td class="n">8570_9_1_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="338254" data-acc="R" data-u="VDC" id="obj-av-338254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338254</td><td class="n">8593_9_1_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="338255" data-acc="R" data-u="°C" id="obj-av-338255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">338255</td><td class="n">8570_9_1_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="838255" data-acc="R" data-u="°F" id="obj-av-838255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">838255</td><td class="n">8570_9_1_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="339430" data-acc="R" data-u="VDC" id="obj-av-339430"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339430</td><td class="n">8593_9_1_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="339431" data-acc="R" data-u="°C" id="obj-av-339431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339431</td><td class="n">8570_9_1_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="839431" data-acc="R" data-u="°F" id="obj-av-839431"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839431</td><td class="n">8570_9_1_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 1 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="339441" data-acc="R" data-u="°C" id="obj-av-339441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339441</td><td class="n">5844_9_2</td><td class="d">Battery Module Temperature (Battery Cabinet 9 Battery Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="839441" data-acc="R" data-u="°F" id="obj-av-839441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839441</td><td class="n">5844_9_2_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 9 Battery Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="339452" data-acc="R" data-u="VDC" id="obj-av-339452"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339452</td><td class="n">8571_9_2_1</td><td class="d">Battery Module Voltage (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="339453" data-acc="R" data-u="A DC" id="obj-av-339453"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339453</td><td class="n">8572_9_2_1</td><td class="d">Battery Module Current (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="339454" data-acc="R" data-u="%" id="obj-av-339454"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339454</td><td class="n">8573_9_2_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="339455" data-acc="R" data-u="VDC" id="obj-av-339455"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339455</td><td class="n">8574_9_2_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="339456" data-acc="R" data-u="VDC" id="obj-av-339456"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339456</td><td class="n">8575_9_2_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="339457" data-acc="R" data-u="°C" id="obj-av-339457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339457</td><td class="n">8576_9_2_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="839457" data-acc="R" data-u="°F" id="obj-av-839457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839457</td><td class="n">8576_9_2_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="339458" data-acc="R" data-u="°C" id="obj-av-339458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339458</td><td class="n">8577_9_2_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="839458" data-acc="R" data-u="°F" id="obj-av-839458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839458</td><td class="n">8577_9_2_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 2 LithiumIon Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="339470" data-acc="R" data-u="VDC" id="obj-av-339470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339470</td><td class="n">8593_9_2_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="339471" data-acc="R" data-u="°C" id="obj-av-339471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339471</td><td class="n">8570_9_2_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="839471" data-acc="R" data-u="°F" id="obj-av-839471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839471</td><td class="n">8570_9_2_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="339482" data-acc="R" data-u="VDC" id="obj-av-339482"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339482</td><td class="n">8593_9_2_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="339483" data-acc="R" data-u="°C" id="obj-av-339483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">339483</td><td class="n">8570_9_2_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="839483" data-acc="R" data-u="°F" id="obj-av-839483"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">839483</td><td class="n">8570_9_2_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="340658" data-acc="R" data-u="VDC" id="obj-av-340658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340658</td><td class="n">8593_9_2_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="340659" data-acc="R" data-u="°C" id="obj-av-340659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">340659</td><td class="n">8570_9_2_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="840659" data-acc="R" data-u="°F" id="obj-av-840659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">840659</td><td class="n">8570_9_2_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 2 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="376281" data-acc="R" data-u="°C" id="obj-av-376281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376281</td><td class="n">5844_9_32</td><td class="d">Battery Module Temperature (Battery Cabinet 9 Battery Module 32)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="876281" data-acc="R" data-u="°F" id="obj-av-876281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876281</td><td class="n">5844_9_32_deg_F</td><td class="d">Battery Module Temperature (Battery Cabinet 9 Battery Module 32)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="376292" data-acc="R" data-u="VDC" id="obj-av-376292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376292</td><td class="n">8571_9_32_1</td><td class="d">Battery Module Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="376293" data-acc="R" data-u="A DC" id="obj-av-376293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376293</td><td class="n">8572_9_32_1</td><td class="d">Battery Module Current (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="376294" data-acc="R" data-u="%" id="obj-av-376294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376294</td><td class="n">8573_9_32_1</td><td class="d">Battery Module State Of Charge (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="376295" data-acc="R" data-u="VDC" id="obj-av-376295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376295</td><td class="n">8574_9_32_1</td><td class="d">Battery Module Max Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="376296" data-acc="R" data-u="VDC" id="obj-av-376296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376296</td><td class="n">8575_9_32_1</td><td class="d">Battery Module Min Cell Voltage (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="376297" data-acc="R" data-u="°C" id="obj-av-376297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376297</td><td class="n">8576_9_32_1</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="876297" data-acc="R" data-u="°F" id="obj-av-876297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876297</td><td class="n">8576_9_32_1_deg_F</td><td class="d">Battery Module Highest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="376298" data-acc="R" data-u="°C" id="obj-av-376298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376298</td><td class="n">8577_9_32_1</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="876298" data-acc="R" data-u="°F" id="obj-av-876298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876298</td><td class="n">8577_9_32_1_deg_F</td><td class="d">Battery Module Lowest Cell Temperature (Battery Cabinet 9 Battery Module 32 Lithium-Ion Battery Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="376310" data-acc="R" data-u="VDC" id="obj-av-376310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376310</td><td class="n">8593_9_32_1</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="376311" data-acc="R" data-u="°C" id="obj-av-376311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376311</td><td class="n">8570_9_32_1</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="876311" data-acc="R" data-u="°F" id="obj-av-876311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876311</td><td class="n">8570_9_32_1_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="376322" data-acc="R" data-u="VDC" id="obj-av-376322"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376322</td><td class="n">8593_9_32_2</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="376323" data-acc="R" data-u="°C" id="obj-av-376323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376323</td><td class="n">8570_9_32_2</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="876323" data-acc="R" data-u="°F" id="obj-av-876323"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">876323</td><td class="n">8570_9_32_2_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="377498" data-acc="R" data-u="VDC" id="obj-av-377498"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377498</td><td class="n">8593_9_32_100</td><td class="d">Battery Cell Voltage (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="377499" data-acc="R" data-u="°C" id="obj-av-377499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377499</td><td class="n">8570_9_32_100</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="877499" data-acc="R" data-u="°F" id="obj-av-877499"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877499</td><td class="n">8570_9_32_100_deg_F</td><td class="d">Battery Cell Temperature (Battery Cabinet 9 Battery Module 32 Battery Cell In Module 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="377509" data-acc="R" data-u="VDC" id="obj-av-377509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377509</td><td class="n">4900_1</td><td class="d">String Overall Voltage (Battery String 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="377510" data-acc="R" data-u="A DC" id="obj-av-377510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377510</td><td class="n">4901_1</td><td class="d">String Current (Battery String 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="377511" data-acc="R" data-u="°C" id="obj-av-377511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377511</td><td class="n">8549_1</td><td class="d">Battery String Temperature (Battery String 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="877511" data-acc="R" data-u="°F" id="obj-av-877511"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877511</td><td class="n">8549_1_deg_F</td><td class="d">Battery String Temperature (Battery String 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="377512" data-acc="R" data-u="%" id="obj-av-377512"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377512</td><td class="n">8550_1</td><td class="d">Battery String State Of Charge (Battery String 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="377513" data-acc="R" data-u="VDC" id="obj-av-377513"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377513</td><td class="n">8551_1</td><td class="d">Battery String Max Cell Voltage (Battery String 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="377514" data-acc="R" data-u="VDC" id="obj-av-377514"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377514</td><td class="n">8552_1</td><td class="d">Battery String Min Cell Voltage (Battery String 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="377515" data-acc="R" data-u="°C" id="obj-av-377515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377515</td><td class="n">8553_1</td><td class="d">Battery String Highest Cell Temperature (Battery String 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="877515" data-acc="R" data-u="°F" id="obj-av-877515"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877515</td><td class="n">8553_1_deg_F</td><td class="d">Battery String Highest Cell Temperature (Battery String 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="377516" data-acc="R" data-u="°C" id="obj-av-377516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377516</td><td class="n">8554_1</td><td class="d">Battery String Lowest Cell Temperature (Battery String 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="877516" data-acc="R" data-u="°F" id="obj-av-877516"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877516</td><td class="n">8554_1_deg_F</td><td class="d">Battery String Lowest Cell Temperature (Battery String 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="377527" data-acc="R" data-u="VDC" id="obj-av-377527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377527</td><td class="n">8568_1_1</td><td class="d">Battery Cell Voltage (Battery String 1 Battery Cell In String 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="377528" data-acc="R" data-u="°C" id="obj-av-377528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377528</td><td class="n">8569_1_1</td><td class="d">Battery Cell Temperature (Battery String 1 Battery Cell In String 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="877528" data-acc="R" data-u="°F" id="obj-av-877528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877528</td><td class="n">8569_1_1_deg_F</td><td class="d">Battery Cell Temperature (Battery String 1 Battery Cell In String 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="377539" data-acc="R" data-u="VDC" id="obj-av-377539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377539</td><td class="n">8568_1_2</td><td class="d">Battery Cell Voltage (Battery String 1 Battery Cell In String 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="377540" data-acc="R" data-u="°C" id="obj-av-377540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377540</td><td class="n">8569_1_2</td><td class="d">Battery Cell Temperature (Battery String 1 Battery Cell In String 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="877540" data-acc="R" data-u="°F" id="obj-av-877540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">877540</td><td class="n">8569_1_2_deg_F</td><td class="d">Battery Cell Temperature (Battery String 1 Battery Cell In String 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="378715" data-acc="R" data-u="VDC" id="obj-av-378715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378715</td><td class="n">8568_1_100</td><td class="d">Battery Cell Voltage (Battery String 1 Battery Cell In String 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="378716" data-acc="R" data-u="°C" id="obj-av-378716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378716</td><td class="n">8569_1_100</td><td class="d">Battery Cell Temperature (Battery String 1 Battery Cell In String 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="878716" data-acc="R" data-u="°F" id="obj-av-878716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878716</td><td class="n">8569_1_100_deg_F</td><td class="d">Battery Cell Temperature (Battery String 1 Battery Cell In String 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="378727" data-acc="R" data-u="VDC" id="obj-av-378727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378727</td><td class="n">4900_2</td><td class="d">String Overall Voltage (Battery String 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="378728" data-acc="R" data-u="A DC" id="obj-av-378728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378728</td><td class="n">4901_2</td><td class="d">String Current (Battery String 2)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="378729" data-acc="R" data-u="°C" id="obj-av-378729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378729</td><td class="n">8549_2</td><td class="d">Battery String Temperature (Battery String 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="878729" data-acc="R" data-u="°F" id="obj-av-878729"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878729</td><td class="n">8549_2_deg_F</td><td class="d">Battery String Temperature (Battery String 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="378730" data-acc="R" data-u="%" id="obj-av-378730"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378730</td><td class="n">8550_2</td><td class="d">Battery String State Of Charge (Battery String 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="378731" data-acc="R" data-u="VDC" id="obj-av-378731"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378731</td><td class="n">8551_2</td><td class="d">Battery String Max Cell Voltage (Battery String 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="378732" data-acc="R" data-u="VDC" id="obj-av-378732"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378732</td><td class="n">8552_2</td><td class="d">Battery String Min Cell Voltage (Battery String 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="378733" data-acc="R" data-u="°C" id="obj-av-378733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378733</td><td class="n">8553_2</td><td class="d">Battery String Highest Cell Temperature (Battery String 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="878733" data-acc="R" data-u="°F" id="obj-av-878733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878733</td><td class="n">8553_2_deg_F</td><td class="d">Battery String Highest Cell Temperature (Battery String 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="378734" data-acc="R" data-u="°C" id="obj-av-378734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378734</td><td class="n">8554_2</td><td class="d">Battery String Lowest Cell Temperature (Battery String 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="878734" data-acc="R" data-u="°F" id="obj-av-878734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878734</td><td class="n">8554_2_deg_F</td><td class="d">Battery String Lowest Cell Temperature (Battery String 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="378745" data-acc="R" data-u="VDC" id="obj-av-378745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378745</td><td class="n">8568_2_1</td><td class="d">Battery Cell Voltage (Battery String 2 Battery Cell In String 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="378746" data-acc="R" data-u="°C" id="obj-av-378746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378746</td><td class="n">8569_2_1</td><td class="d">Battery Cell Temperature (Battery String 2 Battery Cell In String 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="878746" data-acc="R" data-u="°F" id="obj-av-878746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878746</td><td class="n">8569_2_1_deg_F</td><td class="d">Battery Cell Temperature (Battery String 2 Battery Cell In String 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="378757" data-acc="R" data-u="VDC" id="obj-av-378757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378757</td><td class="n">8568_2_2</td><td class="d">Battery Cell Voltage (Battery String 2 Battery Cell In String 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="378758" data-acc="R" data-u="°C" id="obj-av-378758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378758</td><td class="n">8569_2_2</td><td class="d">Battery Cell Temperature (Battery String 2 Battery Cell In String 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="878758" data-acc="R" data-u="°F" id="obj-av-878758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">878758</td><td class="n">8569_2_2_deg_F</td><td class="d">Battery Cell Temperature (Battery String 2 Battery Cell In String 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="379933" data-acc="R" data-u="VDC" id="obj-av-379933"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379933</td><td class="n">8568_2_100</td><td class="d">Battery Cell Voltage (Battery String 2 Battery Cell In String 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="379934" data-acc="R" data-u="°C" id="obj-av-379934"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379934</td><td class="n">8569_2_100</td><td class="d">Battery Cell Temperature (Battery String 2 Battery Cell In String 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="879934" data-acc="R" data-u="°F" id="obj-av-879934"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">879934</td><td class="n">8569_2_100_deg_F</td><td class="d">Battery Cell Temperature (Battery String 2 Battery Cell In String 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="386035" data-acc="R" data-u="VDC" id="obj-av-386035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386035</td><td class="n">4900_8</td><td class="d">String Overall Voltage (Battery String 8)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="386036" data-acc="R" data-u="A DC" id="obj-av-386036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386036</td><td class="n">4901_8</td><td class="d">String Current (Battery String 8)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="386037" data-acc="R" data-u="°C" id="obj-av-386037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386037</td><td class="n">8549_8</td><td class="d">Battery String Temperature (Battery String 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="886037" data-acc="R" data-u="°F" id="obj-av-886037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886037</td><td class="n">8549_8_deg_F</td><td class="d">Battery String Temperature (Battery String 8)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="386038" data-acc="R" data-u="%" id="obj-av-386038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386038</td><td class="n">8550_8</td><td class="d">Battery String State Of Charge (Battery String 8)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="386039" data-acc="R" data-u="VDC" id="obj-av-386039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386039</td><td class="n">8551_8</td><td class="d">Battery String Max Cell Voltage (Battery String 8)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="386040" data-acc="R" data-u="VDC" id="obj-av-386040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386040</td><td class="n">8552_8</td><td class="d">Battery String Min Cell Voltage (Battery String 8)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="386041" data-acc="R" data-u="°C" id="obj-av-386041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386041</td><td class="n">8553_8</td><td class="d">Battery String Highest Cell Temperature (Battery String 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="886041" data-acc="R" data-u="°F" id="obj-av-886041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886041</td><td class="n">8553_8_deg_F</td><td class="d">Battery String Highest Cell Temperature (Battery String 8)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="386042" data-acc="R" data-u="°C" id="obj-av-386042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386042</td><td class="n">8554_8</td><td class="d">Battery String Lowest Cell Temperature (Battery String 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="886042" data-acc="R" data-u="°F" id="obj-av-886042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886042</td><td class="n">8554_8_deg_F</td><td class="d">Battery String Lowest Cell Temperature (Battery String 8)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="386053" data-acc="R" data-u="VDC" id="obj-av-386053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386053</td><td class="n">8568_8_1</td><td class="d">Battery Cell Voltage (Battery String 8 Battery Cell In String 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="386054" data-acc="R" data-u="°C" id="obj-av-386054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386054</td><td class="n">8569_8_1</td><td class="d">Battery Cell Temperature (Battery String 8 Battery Cell In String 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="886054" data-acc="R" data-u="°F" id="obj-av-886054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886054</td><td class="n">8569_8_1_deg_F</td><td class="d">Battery Cell Temperature (Battery String 8 Battery Cell In String 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="386065" data-acc="R" data-u="VDC" id="obj-av-386065"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386065</td><td class="n">8568_8_2</td><td class="d">Battery Cell Voltage (Battery String 8 Battery Cell In String 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="386066" data-acc="R" data-u="°C" id="obj-av-386066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">386066</td><td class="n">8569_8_2</td><td class="d">Battery Cell Temperature (Battery String 8 Battery Cell In String 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="886066" data-acc="R" data-u="°F" id="obj-av-886066"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">886066</td><td class="n">8569_8_2_deg_F</td><td class="d">Battery Cell Temperature (Battery String 8 Battery Cell In String 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="387241" data-acc="R" data-u="VDC" id="obj-av-387241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387241</td><td class="n">8568_8_100</td><td class="d">Battery Cell Voltage (Battery String 8 Battery Cell In String 100)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="387242" data-acc="R" data-u="°C" id="obj-av-387242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">387242</td><td class="n">8569_8_100</td><td class="d">Battery Cell Temperature (Battery String 8 Battery Cell In String 100)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="887242" data-acc="R" data-u="°F" id="obj-av-887242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">887242</td><td class="n">8569_8_100_deg_F</td><td class="d">Battery Cell Temperature (Battery String 8 Battery Cell In String 100)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="768" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4771_1</td><td class="d">Rectifier Isolation Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="769" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">4770_1</td><td class="d">Bypass Isolation Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="770" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">4772_1</td><td class="d">Maintenance Bypass Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="771" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">4775_1</td><td class="d">Module Output Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="772" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">4773_1</td><td class="d">Maintenance Isolation Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="773" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">8493_1</td><td class="d">System Control Card Operating Status (System Control Card 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="774" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">8493_2</td><td class="d">System Control Card Operating Status (System Control Card 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="775" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">8500_1</td><td class="d">Bypass Module Operating Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="776" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">4736_1</td><td class="d">Static Bypass Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="777" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">5833_1</td><td class="d">Module Operating Status (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="778" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">6437_1</td><td class="d">Power Module Sleep Status (Power Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sleeping, 2=Not Sleeping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="779" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-mv-82"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">82</td><td class="n">4748_1_1</td><td class="d">Rectifier Status (Power Module 1 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="780" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">93</td><td class="n">5864_1_1</td><td class="d">Inverter Status (Power Module 1 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter Inactive, 2=Inverter Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="781" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-mv-104"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">104</td><td class="n">6256_1_1</td><td class="d">Charger On/Off State (Power Module 1 Charger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="782" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">8509_1_1</td><td class="d">Discharger On/Off Status (Power Module 1 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="783" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">5833_2</td><td class="d">Module Operating Status (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="784" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">6437_2</td><td class="d">Power Module Sleep Status (Power Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sleeping, 2=Not Sleeping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="785" data-i="138" data-acc="R" data-u="" data-st="1" id="obj-mv-138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">138</td><td class="n">4748_2_1</td><td class="d">Rectifier Status (Power Module 2 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="786" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">5864_2_1</td><td class="d">Inverter Status (Power Module 2 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter Inactive, 2=Inverter Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="787" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-mv-160"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">160</td><td class="n">6256_2_1</td><td class="d">Charger On/Off State (Power Module 2 Charger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="788" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-mv-171"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">171</td><td class="n">8509_2_1</td><td class="d">Discharger On/Off Status (Power Module 2 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="789" data-i="574" data-acc="R" data-u="" data-st="1" id="obj-mv-574"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">574</td><td class="n">5833_10</td><td class="d">Module Operating Status (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="790" data-i="575" data-acc="R" data-u="" data-st="1" id="obj-mv-575"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">575</td><td class="n">6437_10</td><td class="d">Power Module Sleep Status (Power Module 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sleeping, 2=Not Sleeping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="791" data-i="586" data-acc="R" data-u="" data-st="1" id="obj-mv-586"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">586</td><td class="n">4748_10_1</td><td class="d">Rectifier Status (Power Module 10 Rectifier 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="792" data-i="597" data-acc="R" data-u="" data-st="1" id="obj-mv-597"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">597</td><td class="n">5864_10_1</td><td class="d">Inverter Status (Power Module 10 Inverter 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter Inactive, 2=Inverter Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="793" data-i="608" data-acc="R" data-u="" data-st="1" id="obj-mv-608"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">608</td><td class="n">6256_10_1</td><td class="d">Charger On/Off State (Power Module 10 Charger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="794" data-i="619" data-acc="R" data-u="" data-st="1" id="obj-mv-619"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">619</td><td class="n">8509_10_1</td><td class="d">Discharger On/Off Status (Power Module 10 Discharger 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="795" data-i="630" data-acc="R" data-u="" data-st="1" id="obj-mv-630"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">630</td><td class="n">8594_1</td><td class="d">MMS UPS Loading Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Load on Other Module, 2=Load Off, 3=Load on Inverter, 4=Load on Bypass, 5=Load on Maintenance Bypass, 6=Load on Battery, 7=Load on Shared Source</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="796" data-i="641" data-acc="R" data-u="" data-st="1" id="obj-mv-641"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">641</td><td class="n">8275_1</td><td class="d">Application Mode For UPS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS Mode, 2=Frequency Converter Mode, 3=Intelligent Paralleling Mode, 4=Intelligent Paralleling Mode Demo, 5=ECO Mode, 6=Intelligent ECO Mode, 7=Intelligent ECO Mode Demo, 8=Testing Mode, 9=Regen Mode, 10=Power Conditioner Mode, 11=Frequency Converter Mode without Battery, 12=Dynamic Online Mode, 13=Dynamic Online Mode Demo</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="797" data-i="642" data-acc="R" data-u="" data-st="1" id="obj-mv-642"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">642</td><td class="n">8595_1</td><td class="d">UPS Loading Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Load on Other Module, 2=Load Off, 3=Load on Inverter, 4=Load on Bypass, 5=Load on Maintenance Bypass, 6=Load on Battery, 7=Load on Shared Source</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="798" data-i="643" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-643"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">643</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="799" data-i="654" data-acc="R" data-u="" data-st="1" id="obj-mv-654"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">654</td><td class="n">8330_1</td><td class="d">Battery type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=VRLA, 2=Lithium Battery</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="800" data-i="655" data-acc="R" data-u="" data-st="1" id="obj-mv-655"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">655</td><td class="n">4871_1</td><td class="d">UPS Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Normal, 3=Low, 4=Depleted</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="801" data-i="656" data-acc="R" data-u="" data-st="1" id="obj-mv-656"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">656</td><td class="n">5799_1</td><td class="d">Battery is</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="802" data-i="657" data-acc="R" data-u="" data-st="1" id="obj-mv-657"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">657</td><td class="n">5803_1</td><td class="d">Automatic Battery Test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="803" data-i="668" data-acc="R" data-u="" data-st="1" id="obj-mv-668"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">668</td><td class="n">8607_1</td><td class="d">Battery Cabinet Type (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Internal, 2=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="804" data-i="669" data-acc="R" data-u="" data-st="1" id="obj-mv-669"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">669</td><td class="n">8533_1</td><td class="d">Battery Cabinet Operating Status (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="805" data-i="670" data-acc="R" data-u="" data-st="1" id="obj-mv-670"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">670</td><td class="n">8534_1</td><td class="d">Battery Cabinet Circuit Breaker Status (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="806" data-i="671" data-acc="R" data-u="" data-st="1" id="obj-mv-671"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">671</td><td class="n">8535_1</td><td class="d">Battery Cabinet Charge Disconnect Status (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="807" data-i="672" data-acc="R" data-u="" data-st="1" id="obj-mv-672"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">672</td><td class="n">8536_1</td><td class="d">Battery Cabinet Discharge Disconnect Status (Battery Cabinet 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="808" data-i="683" data-acc="R" data-u="" data-st="1" id="obj-mv-683"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">683</td><td class="n">5834_1_1</td><td class="d">Module Operating Status (Battery Cabinet 1 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="809" data-i="684" data-acc="R" data-u="" data-st="1" id="obj-mv-684"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">684</td><td class="n">8578_1_1</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 1 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="810" data-i="695" data-acc="R" data-u="" data-st="1" id="obj-mv-695"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">695</td><td class="n">5834_1_2</td><td class="d">Module Operating Status (Battery Cabinet 1 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="811" data-i="696" data-acc="R" data-u="" data-st="1" id="obj-mv-696"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">696</td><td class="n">8578_1_2</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 1 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="812" data-i="1055" data-acc="R" data-u="" data-st="1" id="obj-mv-1055"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1055</td><td class="n">5834_1_32</td><td class="d">Module Operating Status (Battery Cabinet 1 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="813" data-i="1056" data-acc="R" data-u="" data-st="1" id="obj-mv-1056"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1056</td><td class="n">8578_1_32</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 1 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="814" data-i="1067" data-acc="R" data-u="" data-st="1" id="obj-mv-1067"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1067</td><td class="n">8607_2</td><td class="d">Battery Cabinet Type (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Internal, 2=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="815" data-i="1068" data-acc="R" data-u="" data-st="1" id="obj-mv-1068"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1068</td><td class="n">8533_2</td><td class="d">Battery Cabinet Operating Status (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="816" data-i="1069" data-acc="R" data-u="" data-st="1" id="obj-mv-1069"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1069</td><td class="n">8534_2</td><td class="d">Battery Cabinet Circuit Breaker Status (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="817" data-i="1070" data-acc="R" data-u="" data-st="1" id="obj-mv-1070"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1070</td><td class="n">8535_2</td><td class="d">Battery Cabinet Charge Disconnect Status (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="818" data-i="1071" data-acc="R" data-u="" data-st="1" id="obj-mv-1071"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1071</td><td class="n">8536_2</td><td class="d">Battery Cabinet Discharge Disconnect Status (Battery Cabinet 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="819" data-i="1082" data-acc="R" data-u="" data-st="1" id="obj-mv-1082"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1082</td><td class="n">5834_2_1</td><td class="d">Module Operating Status (Battery Cabinet 2 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="820" data-i="1083" data-acc="R" data-u="" data-st="1" id="obj-mv-1083"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1083</td><td class="n">8578_2_1</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 2 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="821" data-i="1094" data-acc="R" data-u="" data-st="1" id="obj-mv-1094"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1094</td><td class="n">5834_2_2</td><td class="d">Module Operating Status (Battery Cabinet 2 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="822" data-i="1095" data-acc="R" data-u="" data-st="1" id="obj-mv-1095"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1095</td><td class="n">8578_2_2</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 2 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="823" data-i="1454" data-acc="R" data-u="" data-st="1" id="obj-mv-1454"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1454</td><td class="n">5834_2_32</td><td class="d">Module Operating Status (Battery Cabinet 2 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="824" data-i="1455" data-acc="R" data-u="" data-st="1" id="obj-mv-1455"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1455</td><td class="n">8578_2_32</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 2 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="825" data-i="3860" data-acc="R" data-u="" data-st="1" id="obj-mv-3860"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3860</td><td class="n">8607_9</td><td class="d">Battery Cabinet Type (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Internal, 2=External</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="826" data-i="3861" data-acc="R" data-u="" data-st="1" id="obj-mv-3861"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3861</td><td class="n">8533_9</td><td class="d">Battery Cabinet Operating Status (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="827" data-i="3862" data-acc="R" data-u="" data-st="1" id="obj-mv-3862"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3862</td><td class="n">8534_9</td><td class="d">Battery Cabinet Circuit Breaker Status (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="828" data-i="3863" data-acc="R" data-u="" data-st="1" id="obj-mv-3863"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3863</td><td class="n">8535_9</td><td class="d">Battery Cabinet Charge Disconnect Status (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="829" data-i="3864" data-acc="R" data-u="" data-st="1" id="obj-mv-3864"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3864</td><td class="n">8536_9</td><td class="d">Battery Cabinet Discharge Disconnect Status (Battery Cabinet 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="830" data-i="3875" data-acc="R" data-u="" data-st="1" id="obj-mv-3875"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3875</td><td class="n">5834_9_1</td><td class="d">Module Operating Status (Battery Cabinet 9 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="831" data-i="3876" data-acc="R" data-u="" data-st="1" id="obj-mv-3876"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3876</td><td class="n">8578_9_1</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 9 Battery Module 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="832" data-i="3887" data-acc="R" data-u="" data-st="1" id="obj-mv-3887"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3887</td><td class="n">5834_9_2</td><td class="d">Module Operating Status (Battery Cabinet 9 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="833" data-i="3888" data-acc="R" data-u="" data-st="1" id="obj-mv-3888"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">3888</td><td class="n">8578_9_2</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 9 Battery Module 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="834" data-i="4247" data-acc="R" data-u="" data-st="1" id="obj-mv-4247"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4247</td><td class="n">5834_9_32</td><td class="d">Module Operating Status (Battery Cabinet 9 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="835" data-i="4248" data-acc="R" data-u="" data-st="1" id="obj-mv-4248"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4248</td><td class="n">8578_9_32</td><td class="d">Battery Module Disconnect Status (Battery Cabinet 9 Battery Module 32)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="836" data-i="4259" data-acc="R" data-u="" data-st="1" id="obj-mv-4259"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4259</td><td class="n">8555_1</td><td class="d">Battery String Operating Status (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="837" data-i="4260" data-acc="R" data-u="" data-st="1" id="obj-mv-4260"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4260</td><td class="n">8556_1</td><td class="d">Battery String Charge Disconnect Status (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="838" data-i="4261" data-acc="R" data-u="" data-st="1" id="obj-mv-4261"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4261</td><td class="n">8557_1</td><td class="d">Battery String Discharge Disconnect Status (Battery String 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="839" data-i="4272" data-acc="R" data-u="" data-st="1" id="obj-mv-4272"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4272</td><td class="n">8555_2</td><td class="d">Battery String Operating Status (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="840" data-i="4273" data-acc="R" data-u="" data-st="1" id="obj-mv-4273"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4273</td><td class="n">8556_2</td><td class="d">Battery String Charge Disconnect Status (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="841" data-i="4274" data-acc="R" data-u="" data-st="1" id="obj-mv-4274"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4274</td><td class="n">8557_2</td><td class="d">Battery String Discharge Disconnect Status (Battery String 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="842" data-i="4350" data-acc="R" data-u="" data-st="1" id="obj-mv-4350"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4350</td><td class="n">8555_8</td><td class="d">Battery String Operating Status (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="843" data-i="4351" data-acc="R" data-u="" data-st="1" id="obj-mv-4351"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4351</td><td class="n">8556_8</td><td class="d">Battery String Charge Disconnect Status (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="844" data-i="4352" data-acc="R" data-u="" data-st="1" id="obj-mv-4352"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">4352</td><td class="n">8557_8</td><td class="d">Battery String Discharge Disconnect Status (Battery String 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert APM2 UPS point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>5155_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>4146_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>4122_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>6630_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>6061_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>6333_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>5957_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>4325_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>5976_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>8489_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>5806_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>4389_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>6220_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>8494_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>8495_1</li><li><a href="#obj-bv-46"><code>BV46</code></a>8496_1</li><li><a href="#obj-bv-57"><code>BV57</code></a>8494_2</li><li><a href="#obj-bv-58"><code>BV58</code></a>8495_2</li><li><a href="#obj-bv-59"><code>BV59</code></a>8496_2</li><li><a href="#obj-bv-70"><code>BV70</code></a>8501_1</li><li><a href="#obj-bv-71"><code>BV71</code></a>8502_1</li><li><a href="#obj-bv-72"><code>BV72</code></a>8503_1</li><li><a href="#obj-bv-73"><code>BV73</code></a>4143_1</li><li><a href="#obj-bv-74"><code>BV74</code></a>4216_1</li><li><a href="#obj-bv-75"><code>BV75</code></a>8096_1</li><li><a href="#obj-bv-76"><code>BV76</code></a>4139_1</li><li><a href="#obj-bv-77"><code>BV77</code></a>8504_1</li><li><a href="#obj-bv-78"><code>BV78</code></a>8505_1</li><li><a href="#obj-bv-89"><code>BV89</code></a>8512_1</li><li><a href="#obj-bv-90"><code>BV90</code></a>6441_1</li><li><a href="#obj-bv-91"><code>BV91</code></a>8098_1</li><li><a href="#obj-bv-92"><code>BV92</code></a>6440_1</li><li><a href="#obj-bv-93"><code>BV93</code></a>5838_1</li><li><a href="#obj-bv-94"><code>BV94</code></a>5839_1</li><li><a href="#obj-bv-105"><code>BV105</code></a>6438_1_1</li><li><a href="#obj-bv-106"><code>BV106</code></a>8285_1_1</li><li><a href="#obj-bv-107"><code>BV107</code></a>4295_1_1</li><li><a href="#obj-bv-118"><code>BV118</code></a>5154_1_1</li><li><a href="#obj-bv-119"><code>BV119</code></a>6439_1_1</li><li><a href="#obj-bv-130"><code>BV130</code></a>5153_1_1</li><li><a href="#obj-bv-131"><code>BV131</code></a>6059_1_1</li><li><a href="#obj-bv-132"><code>BV132</code></a>4290_1_1</li><li><a href="#obj-bv-133"><code>BV133</code></a>6062_1_1</li><li><a href="#obj-bv-134"><code>BV134</code></a>4233_1_1</li><li><a href="#obj-bv-145"><code>BV145</code></a>6254_1_1</li><li><a href="#obj-bv-156"><code>BV156</code></a>8510_1_1</li><li><a href="#obj-bv-157"><code>BV157</code></a>8274_1_1</li><li><a href="#obj-bv-158"><code>BV158</code></a>6063_1_1</li><li><a href="#obj-bv-169"><code>BV169</code></a>8512_2</li><li><a href="#obj-bv-170"><code>BV170</code></a>6441_2</li><li><a href="#obj-bv-171"><code>BV171</code></a>8098_2</li><li><a href="#obj-bv-172"><code>BV172</code></a>6440_2</li><li><a href="#obj-bv-173"><code>BV173</code></a>5838_2</li><li><a href="#obj-bv-174"><code>BV174</code></a>5839_2</li><li><a href="#obj-bv-185"><code>BV185</code></a>6438_2_1</li><li><a href="#obj-bv-186"><code>BV186</code></a>8285_2_1</li><li><a href="#obj-bv-187"><code>BV187</code></a>4295_2_1</li><li><a href="#obj-bv-198"><code>BV198</code></a>5154_2_1</li><li><a href="#obj-bv-199"><code>BV199</code></a>6439_2_1</li><li><a href="#obj-bv-210"><code>BV210</code></a>5153_2_1</li><li><a href="#obj-bv-211"><code>BV211</code></a>6059_2_1</li><li><a href="#obj-bv-212"><code>BV212</code></a>4290_2_1</li><li><a href="#obj-bv-213"><code>BV213</code></a>6062_2_1</li><li><a href="#obj-bv-214"><code>BV214</code></a>4233_2_1</li><li><a href="#obj-bv-225"><code>BV225</code></a>6254_2_1</li><li><a href="#obj-bv-236"><code>BV236</code></a>8510_2_1</li><li><a href="#obj-bv-237"><code>BV237</code></a>8274_2_1</li><li><a href="#obj-bv-238"><code>BV238</code></a>6063_2_1</li><li><a href="#obj-bv-809"><code>BV809</code></a>8512_10</li><li><a href="#obj-bv-810"><code>BV810</code></a>6441_10</li><li><a href="#obj-bv-811"><code>BV811</code></a>8098_10</li><li><a href="#obj-bv-812"><code>BV812</code></a>6440_10</li><li><a href="#obj-bv-813"><code>BV813</code></a>5838_10</li><li><a href="#obj-bv-814"><code>BV814</code></a>5839_10</li><li><a href="#obj-bv-825"><code>BV825</code></a>6438_10_1</li><li><a href="#obj-bv-826"><code>BV826</code></a>8285_10_1</li><li><a href="#obj-bv-827"><code>BV827</code></a>4295_10_1</li><li><a href="#obj-bv-838"><code>BV838</code></a>5154_10_1</li><li><a href="#obj-bv-839"><code>BV839</code></a>6439_10_1</li><li><a href="#obj-bv-850"><code>BV850</code></a>5153_10_1</li><li><a href="#obj-bv-851"><code>BV851</code></a>6059_10_1</li><li><a href="#obj-bv-852"><code>BV852</code></a>4290_10_1</li><li><a href="#obj-bv-853"><code>BV853</code></a>6062_10_1</li><li><a href="#obj-bv-854"><code>BV854</code></a>4233_10_1</li><li><a href="#obj-bv-865"><code>BV865</code></a>6254_10_1</li><li><a href="#obj-bv-876"><code>BV876</code></a>8510_10_1</li><li><a href="#obj-bv-877"><code>BV877</code></a>8274_10_1</li><li><a href="#obj-bv-878"><code>BV878</code></a>6063_10_1</li><li><a href="#obj-bv-889"><code>BV889</code></a>6066_1</li><li><a href="#obj-bv-890"><code>BV890</code></a>4823_1</li><li><a href="#obj-bv-891"><code>BV891</code></a>6536_1</li><li><a href="#obj-bv-892"><code>BV892</code></a>5817_1</li><li><a href="#obj-bv-903"><code>BV903</code></a>6529_1</li><li><a href="#obj-bv-904"><code>BV904</code></a>6064_1</li><li><a href="#obj-bv-905"><code>BV905</code></a>6060_1</li><li><a href="#obj-bv-906"><code>BV906</code></a>5458_1</li><li><a href="#obj-bv-907"><code>BV907</code></a>5157_1</li><li><a href="#obj-bv-908"><code>BV908</code></a>5156_1</li><li><a href="#obj-bv-909"><code>BV909</code></a>4300_1</li><li><a href="#obj-bv-910"><code>BV910</code></a>4310_1</li><li><a href="#obj-bv-911"><code>BV911</code></a>4758_1</li><li><a href="#obj-bv-912"><code>BV912</code></a>4315_1</li><li><a href="#obj-bv-913"><code>BV913</code></a>4757_1</li><li><a href="#obj-bv-914"><code>BV914</code></a>4213_1</li><li><a href="#obj-bv-915"><code>BV915</code></a>4440_1</li><li><a href="#obj-bv-916"><code>BV916</code></a>5970_1</li><li><a href="#obj-bv-917"><code>BV917</code></a>4311_1</li><li><a href="#obj-bv-918"><code>BV918</code></a>8286_1</li><li><a href="#obj-bv-919"><code>BV919</code></a>4215_1</li><li><a href="#obj-bv-920"><code>BV920</code></a>8287_1</li><li><a href="#obj-bv-921"><code>BV921</code></a>5770_1</li><li><a href="#obj-bv-922"><code>BV922</code></a>8100_1</li><li><a href="#obj-bv-923"><code>BV923</code></a>4289_1</li><li><a href="#obj-bv-924"><code>BV924</code></a>4298_1</li><li><a href="#obj-bv-925"><code>BV925</code></a>4299_1</li><li><a href="#obj-bv-926"><code>BV926</code></a>5185_1</li><li><a href="#obj-bv-937"><code>BV937</code></a>4741_1</li><li><a href="#obj-bv-938"><code>BV938</code></a>4200_1</li><li><a href="#obj-bv-939"><code>BV939</code></a>4168_1</li><li><a href="#obj-bv-940"><code>BV940</code></a>4171_1</li><li><a href="#obj-bv-941"><code>BV941</code></a>4172_1</li><li><a href="#obj-bv-942"><code>BV942</code></a>4323_1</li><li><a href="#obj-bv-943"><code>BV943</code></a>4162_1</li><li><a href="#obj-bv-944"><code>BV944</code></a>4222_1</li><li><a href="#obj-bv-945"><code>BV945</code></a>5149_1</li><li><a href="#obj-bv-946"><code>BV946</code></a>5150_1</li><li><a href="#obj-bv-947"><code>BV947</code></a>6182_1</li><li><a href="#obj-bv-948"><code>BV948</code></a>6065_1</li><li><a href="#obj-bv-949"><code>BV949</code></a>6068_1</li><li><a href="#obj-bv-950"><code>BV950</code></a>4170_1</li><li><a href="#obj-bv-951"><code>BV951</code></a>8288_1</li><li><a href="#obj-bv-952"><code>BV952</code></a>8429_1</li><li><a href="#obj-bv-953"><code>BV953</code></a>8430_1</li><li><a href="#obj-bv-954"><code>BV954</code></a>8431_1</li><li><a href="#obj-bv-955"><code>BV955</code></a>4176_1</li><li><a href="#obj-bv-956"><code>BV956</code></a>4179_1</li><li><a href="#obj-bv-957"><code>BV957</code></a>4182_1</li><li><a href="#obj-bv-958"><code>BV958</code></a>4185_1</li><li><a href="#obj-bv-959"><code>BV959</code></a>4188_1</li><li><a href="#obj-bv-960"><code>BV960</code></a>4191_1</li><li><a href="#obj-bv-961"><code>BV961</code></a>4194_1</li><li><a href="#obj-bv-962"><code>BV962</code></a>4197_1</li><li><a href="#obj-bv-963"><code>BV963</code></a>8517_1</li><li><a href="#obj-bv-964"><code>BV964</code></a>8518_1</li><li><a href="#obj-bv-965"><code>BV965</code></a>8519_1</li><li><a href="#obj-bv-966"><code>BV966</code></a>8520_1</li><li><a href="#obj-bv-967"><code>BV967</code></a>4178_1</li><li><a href="#obj-bv-968"><code>BV968</code></a>4180_1</li><li><a href="#obj-bv-969"><code>BV969</code></a>4183_1</li><li><a href="#obj-bv-970"><code>BV970</code></a>4186_1</li><li><a href="#obj-bv-971"><code>BV971</code></a>4190_1</li><li><a href="#obj-bv-972"><code>BV972</code></a>4192_1</li><li><a href="#obj-bv-973"><code>BV973</code></a>4195_1</li><li><a href="#obj-bv-974"><code>BV974</code></a>4198_1</li><li><a href="#obj-bv-975"><code>BV975</code></a>8521_1</li><li><a href="#obj-bv-976"><code>BV976</code></a>8522_1</li><li><a href="#obj-bv-977"><code>BV977</code></a>8523_1</li><li><a href="#obj-bv-978"><code>BV978</code></a>8524_1</li><li><a href="#obj-bv-989"><code>BV989</code></a>8537_1</li><li><a href="#obj-bv-990"><code>BV990</code></a>8538_1</li><li><a href="#obj-bv-991"><code>BV991</code></a>8539_1</li><li><a href="#obj-bv-992"><code>BV992</code></a>8540_1</li><li><a href="#obj-bv-993"><code>BV993</code></a>8541_1</li><li><a href="#obj-bv-994"><code>BV994</code></a>8542_1</li><li><a href="#obj-bv-995"><code>BV995</code></a>8543_1</li><li><a href="#obj-bv-996"><code>BV996</code></a>8544_1</li><li><a href="#obj-bv-997"><code>BV997</code></a>8545_1</li><li><a href="#obj-bv-998"><code>BV998</code></a>8546_1</li><li><a href="#obj-bv-999"><code>BV999</code></a>8547_1</li><li><a href="#obj-bv-1000"><code>BV1000</code></a>8548_1</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>4174_1</li><li><a href="#obj-bv-1012"><code>BV1012</code></a>8587_1_1</li><li><a href="#obj-bv-1013"><code>BV1013</code></a>8590_1_1</li><li><a href="#obj-bv-1024"><code>BV1024</code></a>8579_1_1_1</li><li><a href="#obj-bv-1025"><code>BV1025</code></a>8580_1_1_1</li><li><a href="#obj-bv-1026"><code>BV1026</code></a>8581_1_1_1</li><li><a href="#obj-bv-1027"><code>BV1027</code></a>8582_1_1_1</li><li><a href="#obj-bv-1028"><code>BV1028</code></a>8583_1_1_1</li><li><a href="#obj-bv-1029"><code>BV1029</code></a>8584_1_1_1</li><li><a href="#obj-bv-1030"><code>BV1030</code></a>8585_1_1_1</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>8586_1_1_1</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>8588_1_1_1</li><li><a href="#obj-bv-1033"><code>BV1033</code></a>8589_1_1_1</li><li><a href="#obj-bv-1034"><code>BV1034</code></a>8591_1_1_1</li><li><a href="#obj-bv-1035"><code>BV1035</code></a>8592_1_1_1</li><li><a href="#obj-bv-1046"><code>BV1046</code></a>8587_1_2</li><li><a href="#obj-bv-1047"><code>BV1047</code></a>8590_1_2</li><li><a href="#obj-bv-1058"><code>BV1058</code></a>8579_1_2_1</li><li><a href="#obj-bv-1059"><code>BV1059</code></a>8580_1_2_1</li><li><a href="#obj-bv-1060"><code>BV1060</code></a>8581_1_2_1</li><li><a href="#obj-bv-1061"><code>BV1061</code></a>8582_1_2_1</li><li><a href="#obj-bv-1062"><code>BV1062</code></a>8583_1_2_1</li><li><a href="#obj-bv-1063"><code>BV1063</code></a>8584_1_2_1</li><li><a href="#obj-bv-1064"><code>BV1064</code></a>8585_1_2_1</li><li><a href="#obj-bv-1065"><code>BV1065</code></a>8586_1_2_1</li><li><a href="#obj-bv-1066"><code>BV1066</code></a>8588_1_2_1</li><li><a href="#obj-bv-1067"><code>BV1067</code></a>8589_1_2_1</li><li><a href="#obj-bv-1068"><code>BV1068</code></a>8591_1_2_1</li><li><a href="#obj-bv-1069"><code>BV1069</code></a>8592_1_2_1</li><li><a href="#obj-bv-2066"><code>BV2066</code></a>8587_1_32</li><li><a href="#obj-bv-2067"><code>BV2067</code></a>8590_1_32</li><li><a href="#obj-bv-2078"><code>BV2078</code></a>8579_1_32_1</li><li><a href="#obj-bv-2079"><code>BV2079</code></a>8580_1_32_1</li><li><a href="#obj-bv-2080"><code>BV2080</code></a>8581_1_32_1</li><li><a href="#obj-bv-2081"><code>BV2081</code></a>8582_1_32_1</li><li><a href="#obj-bv-2082"><code>BV2082</code></a>8583_1_32_1</li><li><a href="#obj-bv-2083"><code>BV2083</code></a>8584_1_32_1</li><li><a href="#obj-bv-2084"><code>BV2084</code></a>8585_1_32_1</li><li><a href="#obj-bv-2085"><code>BV2085</code></a>8586_1_32_1</li><li><a href="#obj-bv-2086"><code>BV2086</code></a>8588_1_32_1</li><li><a href="#obj-bv-2087"><code>BV2087</code></a>8589_1_32_1</li><li><a href="#obj-bv-2088"><code>BV2088</code></a>8591_1_32_1</li><li><a href="#obj-bv-2089"><code>BV2089</code></a>8592_1_32_1</li><li><a href="#obj-bv-2100"><code>BV2100</code></a>8537_2</li><li><a href="#obj-bv-2101"><code>BV2101</code></a>8538_2</li><li><a href="#obj-bv-2102"><code>BV2102</code></a>8539_2</li><li><a href="#obj-bv-2103"><code>BV2103</code></a>8540_2</li><li><a href="#obj-bv-2104"><code>BV2104</code></a>8541_2</li><li><a href="#obj-bv-2105"><code>BV2105</code></a>8542_2</li><li><a href="#obj-bv-2106"><code>BV2106</code></a>8543_2</li><li><a href="#obj-bv-2107"><code>BV2107</code></a>8544_2</li><li><a href="#obj-bv-2108"><code>BV2108</code></a>8545_2</li><li><a href="#obj-bv-2109"><code>BV2109</code></a>8546_2</li><li><a href="#obj-bv-2110"><code>BV2110</code></a>8547_2</li><li><a href="#obj-bv-2111"><code>BV2111</code></a>8548_2</li><li><a href="#obj-bv-2112"><code>BV2112</code></a>4174_2</li><li><a href="#obj-bv-2123"><code>BV2123</code></a>8587_2_1</li><li><a href="#obj-bv-2124"><code>BV2124</code></a>8590_2_1</li><li><a href="#obj-bv-2135"><code>BV2135</code></a>8579_2_1_1</li><li><a href="#obj-bv-2136"><code>BV2136</code></a>8580_2_1_1</li><li><a href="#obj-bv-2137"><code>BV2137</code></a>8581_2_1_1</li><li><a href="#obj-bv-2138"><code>BV2138</code></a>8582_2_1_1</li><li><a href="#obj-bv-2139"><code>BV2139</code></a>8583_2_1_1</li><li><a href="#obj-bv-2140"><code>BV2140</code></a>8584_2_1_1</li><li><a href="#obj-bv-2141"><code>BV2141</code></a>8585_2_1_1</li><li><a href="#obj-bv-2142"><code>BV2142</code></a>8586_2_1_1</li><li><a href="#obj-bv-2143"><code>BV2143</code></a>8588_2_1_1</li><li><a href="#obj-bv-2144"><code>BV2144</code></a>8589_2_1_1</li><li><a href="#obj-bv-2145"><code>BV2145</code></a>8591_2_1_1</li><li><a href="#obj-bv-2146"><code>BV2146</code></a>8592_2_1_1</li><li><a href="#obj-bv-2157"><code>BV2157</code></a>8587_2_2</li><li><a href="#obj-bv-2158"><code>BV2158</code></a>8590_2_2</li><li><a href="#obj-bv-2169"><code>BV2169</code></a>8579_2_2_1</li><li><a href="#obj-bv-2170"><code>BV2170</code></a>8580_2_2_1</li><li><a href="#obj-bv-2171"><code>BV2171</code></a>8581_2_2_1</li><li><a href="#obj-bv-2172"><code>BV2172</code></a>8582_2_2_1</li><li><a href="#obj-bv-2173"><code>BV2173</code></a>8583_2_2_1</li><li><a href="#obj-bv-2174"><code>BV2174</code></a>8584_2_2_1</li><li><a href="#obj-bv-2175"><code>BV2175</code></a>8585_2_2_1</li><li><a href="#obj-bv-2176"><code>BV2176</code></a>8586_2_2_1</li><li><a href="#obj-bv-2177"><code>BV2177</code></a>8588_2_2_1</li><li><a href="#obj-bv-2178"><code>BV2178</code></a>8589_2_2_1</li><li><a href="#obj-bv-2179"><code>BV2179</code></a>8591_2_2_1</li><li><a href="#obj-bv-2180"><code>BV2180</code></a>8592_2_2_1</li><li><a href="#obj-bv-3177"><code>BV3177</code></a>8587_2_32</li><li><a href="#obj-bv-3178"><code>BV3178</code></a>8590_2_32</li><li><a href="#obj-bv-3189"><code>BV3189</code></a>8579_2_32_1</li><li><a href="#obj-bv-3190"><code>BV3190</code></a>8580_2_32_1</li><li><a href="#obj-bv-3191"><code>BV3191</code></a>8581_2_32_1</li><li><a href="#obj-bv-3192"><code>BV3192</code></a>8582_2_32_1</li><li><a href="#obj-bv-3193"><code>BV3193</code></a>8583_2_32_1</li><li><a href="#obj-bv-3194"><code>BV3194</code></a>8584_2_32_1</li><li><a href="#obj-bv-3195"><code>BV3195</code></a>8585_2_32_1</li><li><a href="#obj-bv-3196"><code>BV3196</code></a>8586_2_32_1</li><li><a href="#obj-bv-3197"><code>BV3197</code></a>8588_2_32_1</li><li><a href="#obj-bv-3198"><code>BV3198</code></a>8589_2_32_1</li><li><a href="#obj-bv-3199"><code>BV3199</code></a>8591_2_32_1</li><li><a href="#obj-bv-3200"><code>BV3200</code></a>8592_2_32_1</li><li><a href="#obj-bv-9877"><code>BV9877</code></a>8537_9</li><li><a href="#obj-bv-9878"><code>BV9878</code></a>8538_9</li><li><a href="#obj-bv-9879"><code>BV9879</code></a>8539_9</li><li><a href="#obj-bv-9880"><code>BV9880</code></a>8540_9</li><li><a href="#obj-bv-9881"><code>BV9881</code></a>8541_9</li><li><a href="#obj-bv-9882"><code>BV9882</code></a>8542_9</li><li><a href="#obj-bv-9883"><code>BV9883</code></a>8543_9</li><li><a href="#obj-bv-9884"><code>BV9884</code></a>8544_9</li><li><a href="#obj-bv-9885"><code>BV9885</code></a>8545_9</li><li><a href="#obj-bv-9886"><code>BV9886</code></a>8546_9</li><li><a href="#obj-bv-9887"><code>BV9887</code></a>8547_9</li><li><a href="#obj-bv-9888"><code>BV9888</code></a>8548_9</li><li><a href="#obj-bv-9889"><code>BV9889</code></a>4174_9</li><li><a href="#obj-bv-9900"><code>BV9900</code></a>8587_9_1</li><li><a href="#obj-bv-9901"><code>BV9901</code></a>8590_9_1</li><li><a href="#obj-bv-9912"><code>BV9912</code></a>8579_9_1_1</li><li><a href="#obj-bv-9913"><code>BV9913</code></a>8580_9_1_1</li><li><a href="#obj-bv-9914"><code>BV9914</code></a>8581_9_1_1</li><li><a href="#obj-bv-9915"><code>BV9915</code></a>8582_9_1_1</li><li><a href="#obj-bv-9916"><code>BV9916</code></a>8583_9_1_1</li><li><a href="#obj-bv-9917"><code>BV9917</code></a>8584_9_1_1</li><li><a href="#obj-bv-9918"><code>BV9918</code></a>8585_9_1_1</li><li><a href="#obj-bv-9919"><code>BV9919</code></a>8586_9_1_1</li><li><a href="#obj-bv-9920"><code>BV9920</code></a>8588_9_1_1</li><li><a href="#obj-bv-9921"><code>BV9921</code></a>8589_9_1_1</li><li><a href="#obj-bv-9922"><code>BV9922</code></a>8591_9_1_1</li><li><a href="#obj-bv-9923"><code>BV9923</code></a>8592_9_1_1</li><li><a href="#obj-bv-9934"><code>BV9934</code></a>8587_9_2</li><li><a href="#obj-bv-9935"><code>BV9935</code></a>8590_9_2</li><li><a href="#obj-bv-9946"><code>BV9946</code></a>8579_9_2_1</li><li><a href="#obj-bv-9947"><code>BV9947</code></a>8580_9_2_1</li><li><a href="#obj-bv-9948"><code>BV9948</code></a>8581_9_2_1</li><li><a href="#obj-bv-9949"><code>BV9949</code></a>8582_9_2_1</li><li><a href="#obj-bv-9950"><code>BV9950</code></a>8583_9_2_1</li><li><a href="#obj-bv-9951"><code>BV9951</code></a>8584_9_2_1</li><li><a href="#obj-bv-9952"><code>BV9952</code></a>8585_9_2_1</li><li><a href="#obj-bv-9953"><code>BV9953</code></a>8586_9_2_1</li><li><a href="#obj-bv-9954"><code>BV9954</code></a>8588_9_2_1</li><li><a href="#obj-bv-9955"><code>BV9955</code></a>8589_9_2_1</li><li><a href="#obj-bv-9956"><code>BV9956</code></a>8591_9_2_1</li><li><a href="#obj-bv-9957"><code>BV9957</code></a>8592_9_2_1</li><li><a href="#obj-bv-10954"><code>BV10954</code></a>8587_9_32</li><li><a href="#obj-bv-10955"><code>BV10955</code></a>8590_9_32</li><li><a href="#obj-bv-10966"><code>BV10966</code></a>8579_9_32_1</li><li><a href="#obj-bv-10967"><code>BV10967</code></a>8580_9_32_1</li><li><a href="#obj-bv-10968"><code>BV10968</code></a>8581_9_32_1</li><li><a href="#obj-bv-10969"><code>BV10969</code></a>8582_9_32_1</li><li><a href="#obj-bv-10970"><code>BV10970</code></a>8583_9_32_1</li><li><a href="#obj-bv-10971"><code>BV10971</code></a>8584_9_32_1</li><li><a href="#obj-bv-10972"><code>BV10972</code></a>8585_9_32_1</li><li><a href="#obj-bv-10973"><code>BV10973</code></a>8586_9_32_1</li><li><a href="#obj-bv-10974"><code>BV10974</code></a>8588_9_32_1</li><li><a href="#obj-bv-10975"><code>BV10975</code></a>8589_9_32_1</li><li><a href="#obj-bv-10976"><code>BV10976</code></a>8591_9_32_1</li><li><a href="#obj-bv-10977"><code>BV10977</code></a>8592_9_32_1</li><li><a href="#obj-bv-10988"><code>BV10988</code></a>8605_1</li><li><a href="#obj-bv-10989"><code>BV10989</code></a>8606_1</li><li><a href="#obj-bv-10990"><code>BV10990</code></a>8558_1</li><li><a href="#obj-bv-10991"><code>BV10991</code></a>8559_1</li><li><a href="#obj-bv-10992"><code>BV10992</code></a>8560_1</li><li><a href="#obj-bv-10993"><code>BV10993</code></a>8561_1</li><li><a href="#obj-bv-10994"><code>BV10994</code></a>8562_1</li><li><a href="#obj-bv-10995"><code>BV10995</code></a>8563_1</li><li><a href="#obj-bv-10996"><code>BV10996</code></a>8564_1</li><li><a href="#obj-bv-10997"><code>BV10997</code></a>8565_1</li><li><a href="#obj-bv-10998"><code>BV10998</code></a>8566_1</li><li><a href="#obj-bv-10999"><code>BV10999</code></a>8567_1</li><li><a href="#obj-bv-11010"><code>BV11010</code></a>8605_2</li><li><a href="#obj-bv-11011"><code>BV11011</code></a>8606_2</li><li><a href="#obj-bv-11012"><code>BV11012</code></a>8558_2</li><li><a href="#obj-bv-11013"><code>BV11013</code></a>8559_2</li><li><a href="#obj-bv-11014"><code>BV11014</code></a>8560_2</li><li><a href="#obj-bv-11015"><code>BV11015</code></a>8561_2</li><li><a href="#obj-bv-11016"><code>BV11016</code></a>8562_2</li><li><a href="#obj-bv-11017"><code>BV11017</code></a>8563_2</li><li><a href="#obj-bv-11018"><code>BV11018</code></a>8564_2</li><li><a href="#obj-bv-11019"><code>BV11019</code></a>8565_2</li><li><a href="#obj-bv-11020"><code>BV11020</code></a>8566_2</li><li><a href="#obj-bv-11021"><code>BV11021</code></a>8567_2</li><li><a href="#obj-bv-11142"><code>BV11142</code></a>8605_8</li><li><a href="#obj-bv-11143"><code>BV11143</code></a>8606_8</li><li><a href="#obj-bv-11144"><code>BV11144</code></a>8558_8</li><li><a href="#obj-bv-11145"><code>BV11145</code></a>8559_8</li><li><a href="#obj-bv-11146"><code>BV11146</code></a>8560_8</li><li><a href="#obj-bv-11147"><code>BV11147</code></a>8561_8</li><li><a href="#obj-bv-11148"><code>BV11148</code></a>8562_8</li><li><a href="#obj-bv-11149"><code>BV11149</code></a>8563_8</li><li><a href="#obj-bv-11150"><code>BV11150</code></a>8564_8</li><li><a href="#obj-bv-11151"><code>BV11151</code></a>8565_8</li><li><a href="#obj-bv-11152"><code>BV11152</code></a>8566_8</li><li><a href="#obj-bv-11153"><code>BV11153</code></a>8567_8</li><li><a href="#obj-av-1"><code>AV1</code></a>4097_1</li><li><a href="#obj-av-2"><code>AV2</code></a>4099_1</li><li><a href="#obj-av-3"><code>AV3</code></a>4101_1</li><li><a href="#obj-av-4"><code>AV4</code></a>4096_1</li><li><a href="#obj-av-5"><code>AV5</code></a>4098_1</li><li><a href="#obj-av-6"><code>AV6</code></a>4100_1</li><li><a href="#obj-av-7"><code>AV7</code></a>4113_1</li><li><a href="#obj-av-8"><code>AV8</code></a>4114_1</li><li><a href="#obj-av-9"><code>AV9</code></a>4115_1</li><li><a href="#obj-av-10"><code>AV10</code></a>4105_1</li><li><a href="#obj-av-11"><code>AV11</code></a>4116_1</li><li><a href="#obj-av-12"><code>AV12</code></a>4117_1</li><li><a href="#obj-av-13"><code>AV13</code></a>4118_1</li><li><a href="#obj-av-14"><code>AV14</code></a>6318_1</li><li><a href="#obj-av-15"><code>AV15</code></a>6319_1</li><li><a href="#obj-av-16"><code>AV16</code></a>6320_1</li><li><a href="#obj-av-17"><code>AV17</code></a>8093_1</li><li><a href="#obj-av-18"><code>AV18</code></a>8094_1</li><li><a href="#obj-av-19"><code>AV19</code></a>8095_1</li><li><a href="#obj-av-20"><code>AV20</code></a>4119_1</li><li><a href="#obj-av-21"><code>AV21</code></a>4120_1</li><li><a href="#obj-av-32"><code>AV32</code></a>4125_1</li><li><a href="#obj-av-33"><code>AV33</code></a>4126_1</li><li><a href="#obj-av-34"><code>AV34</code></a>4127_1</li><li><a href="#obj-av-35"><code>AV35</code></a>4128_1</li><li><a href="#obj-av-36"><code>AV36</code></a>4129_1</li><li><a href="#obj-av-37"><code>AV37</code></a>4130_1</li><li><a href="#obj-av-38"><code>AV38</code></a>4131_1</li><li><a href="#obj-av-39"><code>AV39</code></a>6325_1</li><li><a href="#obj-av-40"><code>AV40</code></a>6326_1</li><li><a href="#obj-av-41"><code>AV41</code></a>6327_1</li><li><a href="#obj-av-42"><code>AV42</code></a>6328_1</li><li><a href="#obj-av-43"><code>AV43</code></a>6329_1</li><li><a href="#obj-av-44"><code>AV44</code></a>6330_1</li><li><a href="#obj-av-55"><code>AV55</code></a>4201_1</li><li><a href="#obj-av-56"><code>AV56</code></a>4202_1</li><li><a href="#obj-av-57"><code>AV57</code></a>4203_1</li><li><a href="#obj-av-58"><code>AV58</code></a>4385_1</li><li><a href="#obj-av-59"><code>AV59</code></a>4386_1</li><li><a href="#obj-av-60"><code>AV60</code></a>4387_1</li><li><a href="#obj-av-61"><code>AV61</code></a>4204_1</li><li><a href="#obj-av-62"><code>AV62</code></a>4205_1</li><li><a href="#obj-av-63"><code>AV63</code></a>4206_1</li><li><a href="#obj-av-64"><code>AV64</code></a>5159_1</li><li><a href="#obj-av-65"><code>AV65</code></a>5160_1</li><li><a href="#obj-av-66"><code>AV66</code></a>5161_1</li><li><a href="#obj-av-67"><code>AV67</code></a>4207_1</li><li><a href="#obj-av-68"><code>AV68</code></a>4210_1</li><li><a href="#obj-av-69"><code>AV69</code></a>4211_1</li><li><a href="#obj-av-70"><code>AV70</code></a>4212_1</li><li><a href="#obj-av-71"><code>AV71</code></a>5859_1</li><li><a href="#obj-av-72"><code>AV72</code></a>5860_1</li><li><a href="#obj-av-73"><code>AV73</code></a>5959_1</li><li><a href="#obj-av-74"><code>AV74</code></a>5868_1</li><li><a href="#obj-av-75"><code>AV75</code></a>5869_1</li><li><a href="#obj-av-76"><code>AV76</code></a>5870_1</li><li><a href="#obj-av-77"><code>AV77</code></a>4208_1</li><li><a href="#obj-av-78"><code>AV78</code></a>4209_1</li><li><a href="#obj-av-79"><code>AV79</code></a>4226_1</li><li><a href="#obj-av-80"><code>AV80</code></a>4227_1</li><li><a href="#obj-av-81"><code>AV81</code></a>4228_1</li><li><a href="#obj-av-82"><code>AV82</code></a>4223_1</li><li><a href="#obj-av-83"><code>AV83</code></a>4224_1</li><li><a href="#obj-av-84"><code>AV84</code></a>4225_1</li><li><a href="#obj-av-95"><code>AV95</code></a>8281_1_1</li><li><a href="#obj-av-96"><code>AV96</code></a>8282_1_1</li><li><a href="#obj-av-107"><code>AV107</code></a>8281_2_1</li><li><a href="#obj-av-108"><code>AV108</code></a>8282_2_1</li><li><a href="#obj-av-203"><code>AV203</code></a>8281_10_1</li><li><a href="#obj-av-204"><code>AV204</code></a>8282_10_1</li><li><a href="#obj-av-215"><code>AV215</code></a>4811_1</li><li><a href="#obj-av-216"><code>AV216</code></a>4812_1</li><li><a href="#obj-av-227"><code>AV227</code></a>5824_1</li><li><a href="#obj-av-228"><code>AV228</code></a>5823_1</li><li><a href="#obj-av-229"><code>AV229</code></a>8513_1</li><li><a href="#obj-av-230"><code>AV230</code></a>4291_1</li><li><a href="#obj-av-500230"><code>AV500230</code></a>4291_1_deg_F</li><li><a href="#obj-av-231"><code>AV231</code></a>6069_1</li><li><a href="#obj-av-232"><code>AV232</code></a>8097_1</li><li><a href="#obj-av-233"><code>AV233</code></a>4292_1</li><li><a href="#obj-av-244"><code>AV244</code></a>4293_1</li><li><a href="#obj-av-245"><code>AV245</code></a>5821_1</li><li><a href="#obj-av-246"><code>AV246</code></a>4102_1</li><li><a href="#obj-av-247"><code>AV247</code></a>4104_1</li><li><a href="#obj-av-248"><code>AV248</code></a>4259_1</li><li><a href="#obj-av-249"><code>AV249</code></a>4260_1</li><li><a href="#obj-av-250"><code>AV250</code></a>4261_1</li><li><a href="#obj-av-261"><code>AV261</code></a>8514_1</li><li><a href="#obj-av-262"><code>AV262</code></a>8515_1</li><li><a href="#obj-av-263"><code>AV263</code></a>4148_1</li><li><a href="#obj-av-264"><code>AV264</code></a>4149_1</li><li><a href="#obj-av-265"><code>AV265</code></a>8516_1</li><li><a href="#obj-av-500265"><code>AV500265</code></a>8516_1_deg_F</li><li><a href="#obj-av-266"><code>AV266</code></a>4153_1</li><li><a href="#obj-av-267"><code>AV267</code></a>4150_1</li><li><a href="#obj-av-268"><code>AV268</code></a>5845_1</li><li><a href="#obj-av-269"><code>AV269</code></a>5846_1</li><li><a href="#obj-av-270"><code>AV270</code></a>5991_1</li><li><a href="#obj-av-271"><code>AV271</code></a>5804_1</li><li><a href="#obj-av-272"><code>AV272</code></a>5802_1</li><li><a href="#obj-av-283"><code>AV283</code></a>4155_1</li><li><a href="#obj-av-284"><code>AV284</code></a>8527_1</li><li><a href="#obj-av-285"><code>AV285</code></a>4156_1</li><li><a href="#obj-av-500285"><code>AV500285</code></a>4156_1_deg_F</li><li><a href="#obj-av-286"><code>AV286</code></a>8528_1</li><li><a href="#obj-av-287"><code>AV287</code></a>8529_1</li><li><a href="#obj-av-288"><code>AV288</code></a>8530_1</li><li><a href="#obj-av-289"><code>AV289</code></a>8531_1</li><li><a href="#obj-av-500289"><code>AV500289</code></a>8531_1_deg_F</li><li><a href="#obj-av-290"><code>AV290</code></a>8532_1</li><li><a href="#obj-av-500290"><code>AV500290</code></a>8532_1_deg_F</li><li><a href="#obj-av-301"><code>AV301</code></a>4962_1_1</li><li><a href="#obj-av-302"><code>AV302</code></a>4963_1_1</li><li><a href="#obj-av-500302"><code>AV500302</code></a>4963_1_1_deg_F</li><li><a href="#obj-av-303"><code>AV303</code></a>5443_1_1</li><li><a href="#obj-av-314"><code>AV314</code></a>4962_1_2</li><li><a href="#obj-av-315"><code>AV315</code></a>4963_1_2</li><li><a href="#obj-av-500315"><code>AV500315</code></a>4963_1_2_deg_F</li><li><a href="#obj-av-316"><code>AV316</code></a>5443_1_2</li><li><a href="#obj-av-2888"><code>AV2888</code></a>4962_1_200</li><li><a href="#obj-av-2889"><code>AV2889</code></a>4963_1_200</li><li><a href="#obj-av-502889"><code>AV502889</code></a>4963_1_200_deg_F</li><li><a href="#obj-av-2890"><code>AV2890</code></a>5443_1_200</li><li><a href="#obj-av-2901"><code>AV2901</code></a>5844_1_1</li><li><a href="#obj-av-502901"><code>AV502901</code></a>5844_1_1_deg_F</li><li><a href="#obj-av-2912"><code>AV2912</code></a>8571_1_1_1</li><li><a href="#obj-av-2913"><code>AV2913</code></a>8572_1_1_1</li><li><a href="#obj-av-2914"><code>AV2914</code></a>8573_1_1_1</li><li><a href="#obj-av-2915"><code>AV2915</code></a>8574_1_1_1</li><li><a href="#obj-av-2916"><code>AV2916</code></a>8575_1_1_1</li><li><a href="#obj-av-2917"><code>AV2917</code></a>8576_1_1_1</li><li><a href="#obj-av-502917"><code>AV502917</code></a>8576_1_1_1_deg_F</li><li><a href="#obj-av-2918"><code>AV2918</code></a>8577_1_1_1</li><li><a href="#obj-av-502918"><code>AV502918</code></a>8577_1_1_1_deg_F</li><li><a href="#obj-av-2930"><code>AV2930</code></a>8593_1_1_1</li><li><a href="#obj-av-2931"><code>AV2931</code></a>8570_1_1_1</li><li><a href="#obj-av-502931"><code>AV502931</code></a>8570_1_1_1_deg_F</li><li><a href="#obj-av-2942"><code>AV2942</code></a>8593_1_1_2</li><li><a href="#obj-av-2943"><code>AV2943</code></a>8570_1_1_2</li><li><a href="#obj-av-502943"><code>AV502943</code></a>8570_1_1_2_deg_F</li><li><a href="#obj-av-4118"><code>AV4118</code></a>8593_1_1_100</li><li><a href="#obj-av-4119"><code>AV4119</code></a>8570_1_1_100</li><li><a href="#obj-av-504119"><code>AV504119</code></a>8570_1_1_100_deg_F</li><li><a href="#obj-av-4129"><code>AV4129</code></a>5844_1_2</li><li><a href="#obj-av-504129"><code>AV504129</code></a>5844_1_2_deg_F</li><li><a href="#obj-av-4140"><code>AV4140</code></a>8571_1_2_1</li><li><a href="#obj-av-4141"><code>AV4141</code></a>8572_1_2_1</li><li><a href="#obj-av-4142"><code>AV4142</code></a>8573_1_2_1</li><li><a href="#obj-av-4143"><code>AV4143</code></a>8574_1_2_1</li><li><a href="#obj-av-4144"><code>AV4144</code></a>8575_1_2_1</li><li><a href="#obj-av-4145"><code>AV4145</code></a>8576_1_2_1</li><li><a href="#obj-av-504145"><code>AV504145</code></a>8576_1_2_1_deg_F</li><li><a href="#obj-av-4146"><code>AV4146</code></a>8577_1_2_1</li><li><a href="#obj-av-504146"><code>AV504146</code></a>8577_1_2_1_deg_F</li><li><a href="#obj-av-4158"><code>AV4158</code></a>8593_1_2_1</li><li><a href="#obj-av-4159"><code>AV4159</code></a>8570_1_2_1</li><li><a href="#obj-av-504159"><code>AV504159</code></a>8570_1_2_1_deg_F</li><li><a href="#obj-av-4170"><code>AV4170</code></a>8593_1_2_2</li><li><a href="#obj-av-4171"><code>AV4171</code></a>8570_1_2_2</li><li><a href="#obj-av-504171"><code>AV504171</code></a>8570_1_2_2_deg_F</li><li><a href="#obj-av-5346"><code>AV5346</code></a>8593_1_2_100</li><li><a href="#obj-av-5347"><code>AV5347</code></a>8570_1_2_100</li><li><a href="#obj-av-505347"><code>AV505347</code></a>8570_1_2_100_deg_F</li><li><a href="#obj-av-40969"><code>AV40969</code></a>5844_1_32</li><li><a href="#obj-av-540969"><code>AV540969</code></a>5844_1_32_deg_F</li><li><a href="#obj-av-40980"><code>AV40980</code></a>8571_1_32_1</li><li><a href="#obj-av-40981"><code>AV40981</code></a>8572_1_32_1</li><li><a href="#obj-av-40982"><code>AV40982</code></a>8573_1_32_1</li><li><a href="#obj-av-40983"><code>AV40983</code></a>8574_1_32_1</li><li><a href="#obj-av-40984"><code>AV40984</code></a>8575_1_32_1</li><li><a href="#obj-av-40985"><code>AV40985</code></a>8576_1_32_1</li><li><a href="#obj-av-540985"><code>AV540985</code></a>8576_1_32_1_deg_F</li><li><a href="#obj-av-40986"><code>AV40986</code></a>8577_1_32_1</li><li><a href="#obj-av-540986"><code>AV540986</code></a>8577_1_32_1_deg_F</li><li><a href="#obj-av-40998"><code>AV40998</code></a>8593_1_32_1</li><li><a href="#obj-av-40999"><code>AV40999</code></a>8570_1_32_1</li><li><a href="#obj-av-540999"><code>AV540999</code></a>8570_1_32_1_deg_F</li><li><a href="#obj-av-41010"><code>AV41010</code></a>8593_1_32_2</li><li><a href="#obj-av-41011"><code>AV41011</code></a>8570_1_32_2</li><li><a href="#obj-av-541011"><code>AV541011</code></a>8570_1_32_2_deg_F</li><li><a href="#obj-av-42186"><code>AV42186</code></a>8593_1_32_100</li><li><a href="#obj-av-42187"><code>AV42187</code></a>8570_1_32_100</li><li><a href="#obj-av-542187"><code>AV542187</code></a>8570_1_32_100_deg_F</li><li><a href="#obj-av-42197"><code>AV42197</code></a>4155_2</li><li><a href="#obj-av-42198"><code>AV42198</code></a>8527_2</li><li><a href="#obj-av-42199"><code>AV42199</code></a>4156_2</li><li><a href="#obj-av-542199"><code>AV542199</code></a>4156_2_deg_F</li><li><a href="#obj-av-42200"><code>AV42200</code></a>8528_2</li><li><a href="#obj-av-42201"><code>AV42201</code></a>8529_2</li><li><a href="#obj-av-42202"><code>AV42202</code></a>8530_2</li><li><a href="#obj-av-42203"><code>AV42203</code></a>8531_2</li><li><a href="#obj-av-542203"><code>AV542203</code></a>8531_2_deg_F</li><li><a href="#obj-av-42204"><code>AV42204</code></a>8532_2</li><li><a href="#obj-av-542204"><code>AV542204</code></a>8532_2_deg_F</li><li><a href="#obj-av-42215"><code>AV42215</code></a>4962_2_1</li><li><a href="#obj-av-42216"><code>AV42216</code></a>4963_2_1</li><li><a href="#obj-av-542216"><code>AV542216</code></a>4963_2_1_deg_F</li><li><a href="#obj-av-42217"><code>AV42217</code></a>5443_2_1</li><li><a href="#obj-av-42228"><code>AV42228</code></a>4962_2_2</li><li><a href="#obj-av-42229"><code>AV42229</code></a>4963_2_2</li><li><a href="#obj-av-542229"><code>AV542229</code></a>4963_2_2_deg_F</li><li><a href="#obj-av-42230"><code>AV42230</code></a>5443_2_2</li><li><a href="#obj-av-44802"><code>AV44802</code></a>4962_2_200</li><li><a href="#obj-av-44803"><code>AV44803</code></a>4963_2_200</li><li><a href="#obj-av-544803"><code>AV544803</code></a>4963_2_200_deg_F</li><li><a href="#obj-av-44804"><code>AV44804</code></a>5443_2_200</li><li><a href="#obj-av-44815"><code>AV44815</code></a>5844_2_1</li><li><a href="#obj-av-544815"><code>AV544815</code></a>5844_2_1_deg_F</li><li><a href="#obj-av-44826"><code>AV44826</code></a>8571_2_1_1</li><li><a href="#obj-av-44827"><code>AV44827</code></a>8572_2_1_1</li><li><a href="#obj-av-44828"><code>AV44828</code></a>8573_2_1_1</li><li><a href="#obj-av-44829"><code>AV44829</code></a>8574_2_1_1</li><li><a href="#obj-av-44830"><code>AV44830</code></a>8575_2_1_1</li><li><a href="#obj-av-44831"><code>AV44831</code></a>8576_2_1_1</li><li><a href="#obj-av-544831"><code>AV544831</code></a>8576_2_1_1_deg_F</li><li><a href="#obj-av-44832"><code>AV44832</code></a>8577_2_1_1</li><li><a href="#obj-av-544832"><code>AV544832</code></a>8577_2_1_1_deg_F</li><li><a href="#obj-av-44844"><code>AV44844</code></a>8593_2_1_1</li><li><a href="#obj-av-44845"><code>AV44845</code></a>8570_2_1_1</li><li><a href="#obj-av-544845"><code>AV544845</code></a>8570_2_1_1_deg_F</li><li><a href="#obj-av-44856"><code>AV44856</code></a>8593_2_1_2</li><li><a href="#obj-av-44857"><code>AV44857</code></a>8570_2_1_2</li><li><a href="#obj-av-544857"><code>AV544857</code></a>8570_2_1_2_deg_F</li><li><a href="#obj-av-46032"><code>AV46032</code></a>8593_2_1_100</li><li><a href="#obj-av-46033"><code>AV46033</code></a>8570_2_1_100</li><li><a href="#obj-av-546033"><code>AV546033</code></a>8570_2_1_100_deg_F</li><li><a href="#obj-av-46043"><code>AV46043</code></a>5844_2_2</li><li><a href="#obj-av-546043"><code>AV546043</code></a>5844_2_2_deg_F</li><li><a href="#obj-av-46054"><code>AV46054</code></a>8571_2_2_1</li><li><a href="#obj-av-46055"><code>AV46055</code></a>8572_2_2_1</li><li><a href="#obj-av-46056"><code>AV46056</code></a>8573_2_2_1</li><li><a href="#obj-av-46057"><code>AV46057</code></a>8574_2_2_1</li><li><a href="#obj-av-46058"><code>AV46058</code></a>8575_2_2_1</li><li><a href="#obj-av-46059"><code>AV46059</code></a>8576_2_2_1</li><li><a href="#obj-av-546059"><code>AV546059</code></a>8576_2_2_1_deg_F</li><li><a href="#obj-av-46060"><code>AV46060</code></a>8577_2_2_1</li><li><a href="#obj-av-546060"><code>AV546060</code></a>8577_2_2_1_deg_F</li><li><a href="#obj-av-46072"><code>AV46072</code></a>8593_2_2_1</li><li><a href="#obj-av-46073"><code>AV46073</code></a>8570_2_2_1</li><li><a href="#obj-av-546073"><code>AV546073</code></a>8570_2_2_1_deg_F</li><li><a href="#obj-av-46084"><code>AV46084</code></a>8593_2_2_2</li><li><a href="#obj-av-46085"><code>AV46085</code></a>8570_2_2_2</li><li><a href="#obj-av-546085"><code>AV546085</code></a>8570_2_2_2_deg_F</li><li><a href="#obj-av-47260"><code>AV47260</code></a>8593_2_2_100</li><li><a href="#obj-av-47261"><code>AV47261</code></a>8570_2_2_100</li><li><a href="#obj-av-547261"><code>AV547261</code></a>8570_2_2_100_deg_F</li><li><a href="#obj-av-82883"><code>AV82883</code></a>5844_2_32</li><li><a href="#obj-av-582883"><code>AV582883</code></a>5844_2_32_deg_F</li><li><a href="#obj-av-82894"><code>AV82894</code></a>8571_2_32_1</li><li><a href="#obj-av-82895"><code>AV82895</code></a>8572_2_32_1</li><li><a href="#obj-av-82896"><code>AV82896</code></a>8573_2_32_1</li><li><a href="#obj-av-82897"><code>AV82897</code></a>8574_2_32_1</li><li><a href="#obj-av-82898"><code>AV82898</code></a>8575_2_32_1</li><li><a href="#obj-av-82899"><code>AV82899</code></a>8576_2_32_1</li><li><a href="#obj-av-582899"><code>AV582899</code></a>8576_2_32_1_deg_F</li><li><a href="#obj-av-82900"><code>AV82900</code></a>8577_2_32_1</li><li><a href="#obj-av-582900"><code>AV582900</code></a>8577_2_32_1_deg_F</li><li><a href="#obj-av-82912"><code>AV82912</code></a>8593_2_32_1</li><li><a href="#obj-av-82913"><code>AV82913</code></a>8570_2_32_1</li><li><a href="#obj-av-582913"><code>AV582913</code></a>8570_2_32_1_deg_F</li><li><a href="#obj-av-82924"><code>AV82924</code></a>8593_2_32_2</li><li><a href="#obj-av-82925"><code>AV82925</code></a>8570_2_32_2</li><li><a href="#obj-av-582925"><code>AV582925</code></a>8570_2_32_2_deg_F</li><li><a href="#obj-av-84100"><code>AV84100</code></a>8593_2_32_100</li><li><a href="#obj-av-84101"><code>AV84101</code></a>8570_2_32_100</li><li><a href="#obj-av-584101"><code>AV584101</code></a>8570_2_32_100_deg_F</li><li><a href="#obj-av-335595"><code>AV335595</code></a>4155_9</li><li><a href="#obj-av-335596"><code>AV335596</code></a>8527_9</li><li><a href="#obj-av-335597"><code>AV335597</code></a>4156_9</li><li><a href="#obj-av-835597"><code>AV835597</code></a>4156_9_deg_F</li><li><a href="#obj-av-335598"><code>AV335598</code></a>8528_9</li><li><a href="#obj-av-335599"><code>AV335599</code></a>8529_9</li><li><a href="#obj-av-335600"><code>AV335600</code></a>8530_9</li><li><a href="#obj-av-335601"><code>AV335601</code></a>8531_9</li><li><a href="#obj-av-835601"><code>AV835601</code></a>8531_9_deg_F</li><li><a href="#obj-av-335602"><code>AV335602</code></a>8532_9</li><li><a href="#obj-av-835602"><code>AV835602</code></a>8532_9_deg_F</li><li><a href="#obj-av-335613"><code>AV335613</code></a>4962_9_1</li><li><a href="#obj-av-335614"><code>AV335614</code></a>4963_9_1</li><li><a href="#obj-av-835614"><code>AV835614</code></a>4963_9_1_deg_F</li><li><a href="#obj-av-335615"><code>AV335615</code></a>5443_9_1</li><li><a href="#obj-av-335626"><code>AV335626</code></a>4962_9_2</li><li><a href="#obj-av-335627"><code>AV335627</code></a>4963_9_2</li><li><a href="#obj-av-835627"><code>AV835627</code></a>4963_9_2_deg_F</li><li><a href="#obj-av-335628"><code>AV335628</code></a>5443_9_2</li><li><a href="#obj-av-338200"><code>AV338200</code></a>4962_9_200</li><li><a href="#obj-av-338201"><code>AV338201</code></a>4963_9_200</li><li><a href="#obj-av-838201"><code>AV838201</code></a>4963_9_200_deg_F</li><li><a href="#obj-av-338202"><code>AV338202</code></a>5443_9_200</li><li><a href="#obj-av-338213"><code>AV338213</code></a>5844_9_1</li><li><a href="#obj-av-838213"><code>AV838213</code></a>5844_9_1_deg_F</li><li><a href="#obj-av-338224"><code>AV338224</code></a>8571_9_1_1</li><li><a href="#obj-av-338225"><code>AV338225</code></a>8572_9_1_1</li><li><a href="#obj-av-338226"><code>AV338226</code></a>8573_9_1_1</li><li><a href="#obj-av-338227"><code>AV338227</code></a>8574_9_1_1</li><li><a href="#obj-av-338228"><code>AV338228</code></a>8575_9_1_1</li><li><a href="#obj-av-338229"><code>AV338229</code></a>8576_9_1_1</li><li><a href="#obj-av-838229"><code>AV838229</code></a>8576_9_1_1_deg_F</li><li><a href="#obj-av-338230"><code>AV338230</code></a>8577_9_1_1</li><li><a href="#obj-av-838230"><code>AV838230</code></a>8577_9_1_1_deg_F</li><li><a href="#obj-av-338242"><code>AV338242</code></a>8593_9_1_1</li><li><a href="#obj-av-338243"><code>AV338243</code></a>8570_9_1_1</li><li><a href="#obj-av-838243"><code>AV838243</code></a>8570_9_1_1_deg_F</li><li><a href="#obj-av-338254"><code>AV338254</code></a>8593_9_1_2</li><li><a href="#obj-av-338255"><code>AV338255</code></a>8570_9_1_2</li><li><a href="#obj-av-838255"><code>AV838255</code></a>8570_9_1_2_deg_F</li><li><a href="#obj-av-339430"><code>AV339430</code></a>8593_9_1_100</li><li><a href="#obj-av-339431"><code>AV339431</code></a>8570_9_1_100</li><li><a href="#obj-av-839431"><code>AV839431</code></a>8570_9_1_100_deg_F</li><li><a href="#obj-av-339441"><code>AV339441</code></a>5844_9_2</li><li><a href="#obj-av-839441"><code>AV839441</code></a>5844_9_2_deg_F</li><li><a href="#obj-av-339452"><code>AV339452</code></a>8571_9_2_1</li><li><a href="#obj-av-339453"><code>AV339453</code></a>8572_9_2_1</li><li><a href="#obj-av-339454"><code>AV339454</code></a>8573_9_2_1</li><li><a href="#obj-av-339455"><code>AV339455</code></a>8574_9_2_1</li><li><a href="#obj-av-339456"><code>AV339456</code></a>8575_9_2_1</li><li><a href="#obj-av-339457"><code>AV339457</code></a>8576_9_2_1</li><li><a href="#obj-av-839457"><code>AV839457</code></a>8576_9_2_1_deg_F</li><li><a href="#obj-av-339458"><code>AV339458</code></a>8577_9_2_1</li><li><a href="#obj-av-839458"><code>AV839458</code></a>8577_9_2_1_deg_F</li><li><a href="#obj-av-339470"><code>AV339470</code></a>8593_9_2_1</li><li><a href="#obj-av-339471"><code>AV339471</code></a>8570_9_2_1</li><li><a href="#obj-av-839471"><code>AV839471</code></a>8570_9_2_1_deg_F</li><li><a href="#obj-av-339482"><code>AV339482</code></a>8593_9_2_2</li><li><a href="#obj-av-339483"><code>AV339483</code></a>8570_9_2_2</li><li><a href="#obj-av-839483"><code>AV839483</code></a>8570_9_2_2_deg_F</li><li><a href="#obj-av-340658"><code>AV340658</code></a>8593_9_2_100</li><li><a href="#obj-av-340659"><code>AV340659</code></a>8570_9_2_100</li><li><a href="#obj-av-840659"><code>AV840659</code></a>8570_9_2_100_deg_F</li><li><a href="#obj-av-376281"><code>AV376281</code></a>5844_9_32</li><li><a href="#obj-av-876281"><code>AV876281</code></a>5844_9_32_deg_F</li><li><a href="#obj-av-376292"><code>AV376292</code></a>8571_9_32_1</li><li><a href="#obj-av-376293"><code>AV376293</code></a>8572_9_32_1</li><li><a href="#obj-av-376294"><code>AV376294</code></a>8573_9_32_1</li><li><a href="#obj-av-376295"><code>AV376295</code></a>8574_9_32_1</li><li><a href="#obj-av-376296"><code>AV376296</code></a>8575_9_32_1</li><li><a href="#obj-av-376297"><code>AV376297</code></a>8576_9_32_1</li><li><a href="#obj-av-876297"><code>AV876297</code></a>8576_9_32_1_deg_F</li><li><a href="#obj-av-376298"><code>AV376298</code></a>8577_9_32_1</li><li><a href="#obj-av-876298"><code>AV876298</code></a>8577_9_32_1_deg_F</li><li><a href="#obj-av-376310"><code>AV376310</code></a>8593_9_32_1</li><li><a href="#obj-av-376311"><code>AV376311</code></a>8570_9_32_1</li><li><a href="#obj-av-876311"><code>AV876311</code></a>8570_9_32_1_deg_F</li><li><a href="#obj-av-376322"><code>AV376322</code></a>8593_9_32_2</li><li><a href="#obj-av-376323"><code>AV376323</code></a>8570_9_32_2</li><li><a href="#obj-av-876323"><code>AV876323</code></a>8570_9_32_2_deg_F</li><li><a href="#obj-av-377498"><code>AV377498</code></a>8593_9_32_100</li><li><a href="#obj-av-377499"><code>AV377499</code></a>8570_9_32_100</li><li><a href="#obj-av-877499"><code>AV877499</code></a>8570_9_32_100_deg_F</li><li><a href="#obj-av-377509"><code>AV377509</code></a>4900_1</li><li><a href="#obj-av-377510"><code>AV377510</code></a>4901_1</li><li><a href="#obj-av-377511"><code>AV377511</code></a>8549_1</li><li><a href="#obj-av-877511"><code>AV877511</code></a>8549_1_deg_F</li><li><a href="#obj-av-377512"><code>AV377512</code></a>8550_1</li><li><a href="#obj-av-377513"><code>AV377513</code></a>8551_1</li><li><a href="#obj-av-377514"><code>AV377514</code></a>8552_1</li><li><a href="#obj-av-377515"><code>AV377515</code></a>8553_1</li><li><a href="#obj-av-877515"><code>AV877515</code></a>8553_1_deg_F</li><li><a href="#obj-av-377516"><code>AV377516</code></a>8554_1</li><li><a href="#obj-av-877516"><code>AV877516</code></a>8554_1_deg_F</li><li><a href="#obj-av-377527"><code>AV377527</code></a>8568_1_1</li><li><a href="#obj-av-377528"><code>AV377528</code></a>8569_1_1</li><li><a href="#obj-av-877528"><code>AV877528</code></a>8569_1_1_deg_F</li><li><a href="#obj-av-377539"><code>AV377539</code></a>8568_1_2</li><li><a href="#obj-av-377540"><code>AV377540</code></a>8569_1_2</li><li><a href="#obj-av-877540"><code>AV877540</code></a>8569_1_2_deg_F</li><li><a href="#obj-av-378715"><code>AV378715</code></a>8568_1_100</li><li><a href="#obj-av-378716"><code>AV378716</code></a>8569_1_100</li><li><a href="#obj-av-878716"><code>AV878716</code></a>8569_1_100_deg_F</li><li><a href="#obj-av-378727"><code>AV378727</code></a>4900_2</li><li><a href="#obj-av-378728"><code>AV378728</code></a>4901_2</li><li><a href="#obj-av-378729"><code>AV378729</code></a>8549_2</li><li><a href="#obj-av-878729"><code>AV878729</code></a>8549_2_deg_F</li><li><a href="#obj-av-378730"><code>AV378730</code></a>8550_2</li><li><a href="#obj-av-378731"><code>AV378731</code></a>8551_2</li><li><a href="#obj-av-378732"><code>AV378732</code></a>8552_2</li><li><a href="#obj-av-378733"><code>AV378733</code></a>8553_2</li><li><a href="#obj-av-878733"><code>AV878733</code></a>8553_2_deg_F</li><li><a href="#obj-av-378734"><code>AV378734</code></a>8554_2</li><li><a href="#obj-av-878734"><code>AV878734</code></a>8554_2_deg_F</li><li><a href="#obj-av-378745"><code>AV378745</code></a>8568_2_1</li><li><a href="#obj-av-378746"><code>AV378746</code></a>8569_2_1</li><li><a href="#obj-av-878746"><code>AV878746</code></a>8569_2_1_deg_F</li><li><a href="#obj-av-378757"><code>AV378757</code></a>8568_2_2</li><li><a href="#obj-av-378758"><code>AV378758</code></a>8569_2_2</li><li><a href="#obj-av-878758"><code>AV878758</code></a>8569_2_2_deg_F</li><li><a href="#obj-av-379933"><code>AV379933</code></a>8568_2_100</li><li><a href="#obj-av-379934"><code>AV379934</code></a>8569_2_100</li><li><a href="#obj-av-879934"><code>AV879934</code></a>8569_2_100_deg_F</li><li><a href="#obj-av-386035"><code>AV386035</code></a>4900_8</li><li><a href="#obj-av-386036"><code>AV386036</code></a>4901_8</li><li><a href="#obj-av-386037"><code>AV386037</code></a>8549_8</li><li><a href="#obj-av-886037"><code>AV886037</code></a>8549_8_deg_F</li><li><a href="#obj-av-386038"><code>AV386038</code></a>8550_8</li><li><a href="#obj-av-386039"><code>AV386039</code></a>8551_8</li><li><a href="#obj-av-386040"><code>AV386040</code></a>8552_8</li><li><a href="#obj-av-386041"><code>AV386041</code></a>8553_8</li><li><a href="#obj-av-886041"><code>AV886041</code></a>8553_8_deg_F</li><li><a href="#obj-av-386042"><code>AV386042</code></a>8554_8</li><li><a href="#obj-av-886042"><code>AV886042</code></a>8554_8_deg_F</li><li><a href="#obj-av-386053"><code>AV386053</code></a>8568_8_1</li><li><a href="#obj-av-386054"><code>AV386054</code></a>8569_8_1</li><li><a href="#obj-av-886054"><code>AV886054</code></a>8569_8_1_deg_F</li><li><a href="#obj-av-386065"><code>AV386065</code></a>8568_8_2</li><li><a href="#obj-av-386066"><code>AV386066</code></a>8569_8_2</li><li><a href="#obj-av-886066"><code>AV886066</code></a>8569_8_2_deg_F</li><li><a href="#obj-av-387241"><code>AV387241</code></a>8568_8_100</li><li><a href="#obj-av-387242"><code>AV387242</code></a>8569_8_100</li><li><a href="#obj-av-887242"><code>AV887242</code></a>8569_8_100_deg_F</li><li><a href="#obj-mv-1"><code>MV1</code></a>4771_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>4770_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>4772_1</li><li><a href="#obj-mv-24"><code>MV24</code></a>4775_1</li><li><a href="#obj-mv-25"><code>MV25</code></a>4773_1</li><li><a href="#obj-mv-36"><code>MV36</code></a>8493_1</li><li><a href="#obj-mv-47"><code>MV47</code></a>8493_2</li><li><a href="#obj-mv-58"><code>MV58</code></a>8500_1</li><li><a href="#obj-mv-59"><code>MV59</code></a>4736_1</li><li><a href="#obj-mv-70"><code>MV70</code></a>5833_1</li><li><a href="#obj-mv-71"><code>MV71</code></a>6437_1</li><li><a href="#obj-mv-82"><code>MV82</code></a>4748_1_1</li><li><a href="#obj-mv-93"><code>MV93</code></a>5864_1_1</li><li><a href="#obj-mv-104"><code>MV104</code></a>6256_1_1</li><li><a href="#obj-mv-115"><code>MV115</code></a>8509_1_1</li><li><a href="#obj-mv-126"><code>MV126</code></a>5833_2</li><li><a href="#obj-mv-127"><code>MV127</code></a>6437_2</li><li><a href="#obj-mv-138"><code>MV138</code></a>4748_2_1</li><li><a href="#obj-mv-149"><code>MV149</code></a>5864_2_1</li><li><a href="#obj-mv-160"><code>MV160</code></a>6256_2_1</li><li><a href="#obj-mv-171"><code>MV171</code></a>8509_2_1</li><li><a href="#obj-mv-574"><code>MV574</code></a>5833_10</li><li><a href="#obj-mv-575"><code>MV575</code></a>6437_10</li><li><a href="#obj-mv-586"><code>MV586</code></a>4748_10_1</li><li><a href="#obj-mv-597"><code>MV597</code></a>5864_10_1</li><li><a href="#obj-mv-608"><code>MV608</code></a>6256_10_1</li><li><a href="#obj-mv-619"><code>MV619</code></a>8509_10_1</li><li><a href="#obj-mv-630"><code>MV630</code></a>8594_1</li><li><a href="#obj-mv-641"><code>MV641</code></a>8275_1</li><li><a href="#obj-mv-642"><code>MV642</code></a>8595_1</li><li><a href="#obj-mv-643"><code>MV643</code></a>4123_1</li><li><a href="#obj-mv-654"><code>MV654</code></a>8330_1</li><li><a href="#obj-mv-655"><code>MV655</code></a>4871_1</li><li><a href="#obj-mv-656"><code>MV656</code></a>5799_1</li><li><a href="#obj-mv-657"><code>MV657</code></a>5803_1</li><li><a href="#obj-mv-668"><code>MV668</code></a>8607_1</li><li><a href="#obj-mv-669"><code>MV669</code></a>8533_1</li><li><a href="#obj-mv-670"><code>MV670</code></a>8534_1</li><li><a href="#obj-mv-671"><code>MV671</code></a>8535_1</li><li><a href="#obj-mv-672"><code>MV672</code></a>8536_1</li><li><a href="#obj-mv-683"><code>MV683</code></a>5834_1_1</li><li><a href="#obj-mv-684"><code>MV684</code></a>8578_1_1</li><li><a href="#obj-mv-695"><code>MV695</code></a>5834_1_2</li><li><a href="#obj-mv-696"><code>MV696</code></a>8578_1_2</li><li><a href="#obj-mv-1055"><code>MV1055</code></a>5834_1_32</li><li><a href="#obj-mv-1056"><code>MV1056</code></a>8578_1_32</li><li><a href="#obj-mv-1067"><code>MV1067</code></a>8607_2</li><li><a href="#obj-mv-1068"><code>MV1068</code></a>8533_2</li><li><a href="#obj-mv-1069"><code>MV1069</code></a>8534_2</li><li><a href="#obj-mv-1070"><code>MV1070</code></a>8535_2</li><li><a href="#obj-mv-1071"><code>MV1071</code></a>8536_2</li><li><a href="#obj-mv-1082"><code>MV1082</code></a>5834_2_1</li><li><a href="#obj-mv-1083"><code>MV1083</code></a>8578_2_1</li><li><a href="#obj-mv-1094"><code>MV1094</code></a>5834_2_2</li><li><a href="#obj-mv-1095"><code>MV1095</code></a>8578_2_2</li><li><a href="#obj-mv-1454"><code>MV1454</code></a>5834_2_32</li><li><a href="#obj-mv-1455"><code>MV1455</code></a>8578_2_32</li><li><a href="#obj-mv-3860"><code>MV3860</code></a>8607_9</li><li><a href="#obj-mv-3861"><code>MV3861</code></a>8533_9</li><li><a href="#obj-mv-3862"><code>MV3862</code></a>8534_9</li><li><a href="#obj-mv-3863"><code>MV3863</code></a>8535_9</li><li><a href="#obj-mv-3864"><code>MV3864</code></a>8536_9</li><li><a href="#obj-mv-3875"><code>MV3875</code></a>5834_9_1</li><li><a href="#obj-mv-3876"><code>MV3876</code></a>8578_9_1</li><li><a href="#obj-mv-3887"><code>MV3887</code></a>5834_9_2</li><li><a href="#obj-mv-3888"><code>MV3888</code></a>8578_9_2</li><li><a href="#obj-mv-4247"><code>MV4247</code></a>5834_9_32</li><li><a href="#obj-mv-4248"><code>MV4248</code></a>8578_9_32</li><li><a href="#obj-mv-4259"><code>MV4259</code></a>8555_1</li><li><a href="#obj-mv-4260"><code>MV4260</code></a>8556_1</li><li><a href="#obj-mv-4261"><code>MV4261</code></a>8557_1</li><li><a href="#obj-mv-4272"><code>MV4272</code></a>8555_2</li><li><a href="#obj-mv-4273"><code>MV4273</code></a>8556_2</li><li><a href="#obj-mv-4274"><code>MV4274</code></a>8557_2</li><li><a href="#obj-mv-4350"><code>MV4350</code></a>8555_8</li><li><a href="#obj-mv-4351"><code>MV4351</code></a>8556_8</li><li><a href="#obj-mv-4352"><code>MV4352</code></a>8557_8</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.118, 5.119, 5.120, pdf pages 1933-1970 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert APM2 UPS and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert APM2 UPS</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert APM2 UPS have?</summary><p>This list has 845 BACnet objects: 409 analog values, 359 binary values, 77 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert APM2 UPS BACnet points are writable?</summary><p>1 of the 845 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert APM2 UPS BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert APM2 UPS?</summary><p>Start with MV 643 4123_1 (Normal, warning or alarm state); AV 267 4150_1 (Estimated battery runtime, min); AV 77 4208_1 (Output power, kW); AV 1 4097_1 (Input voltage, V); AV 55 4201_1 (Output voltage, V); AV 61 4204_1 (Output current, A); BV 939 4168_1 (Load is on battery); BV 909 4300_1 (Internal communication lost).</p></details><details><summary>How do I check these points on the real Liebert APM2 UPS?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
