<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List</title>
<meta name="description" content="Vertiv Liebert CRV CRD10 in-row cooling BACnet points list: 231 objects by ID and name (e.g. MV 60 = 7536_1), 23 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List">
<meta property="og:description" content="Vertiv Liebert CRV CRD10 in-row cooling BACnet points list: 231 objects by ID and name (e.g. MV 60 = 7536_1), 23 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert CRV CRD10 in-row cooling BACnet points list: 231 objects by ID and name (e.g. MV 60 = 7536_1), 23 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10",
   "name": "Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List",
   "description": "Vertiv Liebert CRV CRD10 in-row cooling BACnet points list: 231 objects by ID and name (e.g. MV 60 = 7536_1), 23 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10#dataset",
   "name": "Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List",
   "description": "The Liebert CRV CRD10 in-row cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP, for BACnet IP or BACnet MS/TP). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear. Vertiv Liebert CRV CRD10 in-row cooling BACnet points list: 231 objects by ID and name (e.g. MV 60 = 7536_1), 23 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10",
   "keywords": [
    "Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List",
    "Vertiv Liebert CRV CRD10 in-row cooling BACnet objects",
    "Vertiv BACnet",
    "CRD10 BACnet points list",
    "Liebert CRV CRD10 BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert CRV CRD10 in-row cooling",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "In-row precision cooling unit (computer room air handler)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert CRV CRD10 in-row cooling have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 231 BACnet objects: 87 analog values, 132 binary values, 12 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert CRV CRD10 in-row cooling BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "23 of the 231 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert CRV CRD10 in-row cooling BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert CRV CRD10 in-row cooling?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 60 7536_1 (Monitoring on/off (1=off, 2=on)); AV 8 5331_1 (Supply air temperature setpoint, °C); AV 9 5333_1 (Return air temperature setpoint, °C); MV 71 7528_1 (Run / standby / off state); MV 72 4123_1 (Normal, warning or alarm state); AV 1 5002_1 (Supply air temperature, °C); AV 2 4291_1 (Return air temperature, °C); AV 6 5028_1 (Return air humidity, %RH); AV 487 5078_1 (Cooling output, %); AV 423 5077_1 (Fan speed, %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert CRV CRD10 in-row cooling?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert CRV CRD10 in-row cooling",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-crd10"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert CRV CRD10 in-row cooling</li></ol>
<p class="eyebrow">In-row precision cooling unit (computer room air handler) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert CRV CRD10 in-row cooling BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert CRV CRD10 in-row cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP, for BACnet IP or BACnet MS/TP). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.</p>
<p>This page lists <strong>231 BACnet objects</strong> for the Vertiv Liebert CRV CRD10 in-row cooling &mdash; 23 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert CRV CRD10 in-row cooling</dd></div><div><dt>Equipment</dt><dd>In-row precision cooling unit (computer room air handler)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>231 (23 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>CRD10, Liebert CRV CRD10, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/crv-crd10.csv" rel="nofollow" download>Download CSV <small>231 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/crv-crd10-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/crv-crd10.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/crv-crd10">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert CRV CRD10 in-row cooling</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-60">MV 60</a></td><td class="n">7536_1</td><td>Monitoring on/off (1=off, 2=on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-8">AV 8</a></td><td class="n">5331_1</td><td>Supply air temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-9">AV 9</a></td><td class="n">5333_1</td><td>Return air temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-71">MV 71</a></td><td class="n">7528_1</td><td>Run / standby / off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-72">MV 72</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">5002_1</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">4291_1</td><td>Return air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-6">AV 6</a></td><td class="n">5028_1</td><td>Return air humidity, %RH</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-487">AV 487</a></td><td class="n">5078_1</td><td>Cooling output, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-423">AV 423</a></td><td class="n">5077_1</td><td>Fan speed, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert CRV CRD10 in-row cooling BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">231 of 231 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>87</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>132</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>12</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>231</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>208</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>23</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (145)</option><option value="°C">°C (23)</option><option value="°F">°F (23)</option><option value="%RH">%RH (13)</option><option value="h">h (7)</option><option value="%">% (4)</option><option value="Pa">Pa (4)</option><option value="A">A (3)</option><option value="V">V (3)</option><option value="bar">bar (2)</option><option value="Hz">Hz (1)</option><option value="kWh">kWh (1)</option><option value="m3/h">m3/h (1)</option><option value="W">W (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>144</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert CRV CRD10 in-row cooling BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">5598_1</td><td class="d">Remote Sensor Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">5015_1</td><td class="d">Supply Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">7559_1</td><td class="d">Loss of Airflow Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">5034_1</td><td class="d">High Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">5597_1</td><td class="d">Remote Sensor Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">5036_1</td><td class="d">Low Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="7" data-acc="R" data-u="" data-st="1" id="obj-bv-7"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">7</td><td class="n">5335_1</td><td class="d">Return Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="8" data-acc="R" data-u="" data-st="1" id="obj-bv-8"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">8</td><td class="n">5118_1</td><td class="d">Clogged Air Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="9" data-acc="R" data-u="" data-st="1" id="obj-bv-9"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">9</td><td class="n">7537_1</td><td class="d">Filter Maintenance Due</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="10" data-acc="R" data-u="" data-st="1" id="obj-bv-10"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">10</td><td class="n">7526_1</td><td class="d">Air Damper Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="11" data-acc="R" data-u="" data-st="1" id="obj-bv-11"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">11</td><td class="n">7522_1</td><td class="d">Loss of Airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-bv-12"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">12</td><td class="n">7489_1</td><td class="d">Low Supply Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">7490_1</td><td class="d">High Supply Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">7491_1</td><td class="d">Low Remote Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">7492_1</td><td class="d">High Remote Air Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">5019_1</td><td class="d">Supply Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">5023_1</td><td class="d">Return Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">5026_1_1</td><td class="d">Supply Air Sensor Issue (Supply Air Temp Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">5026_1_2</td><td class="d">Supply Air Sensor Issue (Supply Air Temp Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">5026_1_3</td><td class="d">Supply Air Sensor Issue (Supply Air Temp Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-bv-61"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">61</td><td class="n">5147_1_1</td><td class="d">Return Air Sensor Issue (Return Air Temp Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">5147_1_2</td><td class="d">Return Air Sensor Issue (Return Air Temp Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">5147_1_3</td><td class="d">Return Air Sensor Issue (Return Air Temp Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">7495_1_1</td><td class="d">External Air Sensor Issue (Remote Temp Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">7495_1_2</td><td class="d">External Air Sensor Issue (Remote Temp Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="193" data-acc="R" data-u="" data-st="1" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">7495_1_10</td><td class="d">External Air Sensor Issue (Remote Temp Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="204" data-acc="R" data-u="" data-st="1" id="obj-bv-204"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">204</td><td class="n">7493_1_1</td><td class="d">Supply Humidity Sensor Issue (Supply Air Humidity Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-bv-215"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">215</td><td class="n">7493_1_2</td><td class="d">Supply Humidity Sensor Issue (Supply Air Humidity Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">7493_1_3</td><td class="d">Supply Humidity Sensor Issue (Supply Air Humidity Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">5902_1_1</td><td class="d">Return Humidity Sensor Issue (Return Air Humidity Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">5902_1_2</td><td class="d">Return Humidity Sensor Issue (Return Air Humidity Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">5902_1_3</td><td class="d">Return Humidity Sensor Issue (Return Air Humidity Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">7494_1_1</td><td class="d">External Humidity Sensor Issue (Remote Humidity Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">7494_1_2</td><td class="d">External Humidity Sensor Issue (Remote Humidity Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="369" data-acc="R" data-u="" data-st="1" id="obj-bv-369"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">369</td><td class="n">7494_1_10</td><td class="d">External Humidity Sensor Issue (Remote Humidity Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="380" data-acc="R" data-u="" data-st="1" id="obj-bv-380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">380</td><td class="n">7562_1</td><td class="d">Water Pressure Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="381" data-acc="R" data-u="" data-st="1" id="obj-bv-381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">381</td><td class="n">6239_1</td><td class="d">Fluid Valve Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="382" data-acc="R" data-u="" data-st="1" id="obj-bv-382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">382</td><td class="n">6313_1</td><td class="d">Chilled Water Inlet Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="383" data-acc="R" data-u="" data-st="1" id="obj-bv-383"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">383</td><td class="n">6314_1</td><td class="d">Chilled Water Outlet Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="384" data-acc="R" data-u="" data-st="1" id="obj-bv-384"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">384</td><td class="n">7507_1</td><td class="d">Inlet Fluid Low Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="385" data-acc="R" data-u="" data-st="1" id="obj-bv-385"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">385</td><td class="n">7508_1</td><td class="d">Inlet Fluid High Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="386" data-acc="R" data-u="" data-st="1" id="obj-bv-386"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">386</td><td class="n">7509_1</td><td class="d">Outlet Fluid Under Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="387" data-acc="R" data-u="" data-st="1" id="obj-bv-387"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">387</td><td class="n">7510_1</td><td class="d">Outlet Fluid Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="388" data-acc="R" data-u="" data-st="1" id="obj-bv-388"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">388</td><td class="n">7512_1</td><td class="d">Inlet Fluid Under Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="389" data-acc="R" data-u="" data-st="1" id="obj-bv-389"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">389</td><td class="n">7511_1</td><td class="d">Inlet Fluid Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="390" data-acc="R" data-u="" data-st="1" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">7506_1</td><td class="d">Supply Fluid Low Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="391" data-acc="R" data-u="" data-st="1" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">4980_1</td><td class="d">Supply Chilled Water Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="392" data-acc="R" data-u="" data-st="1" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">7558_1</td><td class="d">Water Flow Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="403" data-acc="R" data-u="" data-st="1" id="obj-bv-403"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">403</td><td class="n">7504_1_1</td><td class="d">Water Valve Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="414" data-acc="R" data-u="" data-st="1" id="obj-bv-414"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">414</td><td class="n">7557_1</td><td class="d">Compressor Suction Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="415" data-acc="R" data-u="" data-st="1" id="obj-bv-415"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">415</td><td class="n">7556_1</td><td class="d">Compressor Discharge Temperature Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="416" data-acc="R" data-u="" data-st="1" id="obj-bv-416"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">416</td><td class="n">7555_1</td><td class="d">Low Compressor Pressure Sensor Failure Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="417" data-acc="R" data-u="" data-st="1" id="obj-bv-417"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">417</td><td class="n">7554_1</td><td class="d">Low Compressor Pressure Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="418" data-acc="R" data-u="" data-st="1" id="obj-bv-418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">418</td><td class="n">7553_1</td><td class="d">High Compressor Pressure Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="419" data-acc="R" data-u="" data-st="1" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">7548_1</td><td class="d">Low Compressor Discharge Superheat Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="420" data-acc="R" data-u="" data-st="1" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">7547_1</td><td class="d">Low Compressor Discharge Superheat</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="421" data-acc="R" data-u="" data-st="1" id="obj-bv-421"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">421</td><td class="n">7550_1</td><td class="d">Low Compressor Pressure Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="422" data-acc="R" data-u="" data-st="1" id="obj-bv-422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">422</td><td class="n">7549_1</td><td class="d">High Compressor Pressure Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="423" data-acc="R" data-u="" data-st="1" id="obj-bv-423"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">423</td><td class="n">7546_1</td><td class="d">Low Compressor Discharge Temperature Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="424" data-acc="R" data-u="" data-st="1" id="obj-bv-424"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">424</td><td class="n">7541_1</td><td class="d">Low Compressor Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="425" data-acc="R" data-u="" data-st="1" id="obj-bv-425"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">425</td><td class="n">7545_1</td><td class="d">Low Compressor Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="426" data-acc="R" data-u="" data-st="1" id="obj-bv-426"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">426</td><td class="n">7544_1</td><td class="d">High Compressor Discharge Temperature Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="427" data-acc="R" data-u="" data-st="1" id="obj-bv-427"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">427</td><td class="n">7543_1</td><td class="d">High Compressor Discharge Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="428" data-acc="R" data-u="" data-st="1" id="obj-bv-428"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">428</td><td class="n">7542_1</td><td class="d">Low Compressor Pressure Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="429" data-acc="R" data-u="" data-st="1" id="obj-bv-429"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">429</td><td class="n">7540_1</td><td class="d">High Compressor Presssure Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="430" data-acc="R" data-u="" data-st="1" id="obj-bv-430"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">430</td><td class="n">7539_1</td><td class="d">High Compressor Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="431" data-acc="R" data-u="" data-st="1" id="obj-bv-431"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">431</td><td class="n">7496_1</td><td class="d">Compressor Driver Failure Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="432" data-acc="R" data-u="" data-st="1" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">7497_1</td><td class="d">Compressor Driver Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="433" data-acc="R" data-u="" data-st="1" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">7498_1</td><td class="d">Compressor Driver Communication Failure Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="434" data-acc="R" data-u="" data-st="1" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">7499_1</td><td class="d">Compressor Pressure Difference Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="435" data-acc="R" data-u="" data-st="1" id="obj-bv-435"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">435</td><td class="n">7500_1</td><td class="d">Compressor Driver Communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="436" data-acc="R" data-u="" data-st="1" id="obj-bv-436"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">436</td><td class="n">7501_1</td><td class="d">Compressor Pressure Difference</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="437" data-acc="R" data-u="" data-st="1" id="obj-bv-437"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">437</td><td class="n">8051_1</td><td class="d">Compressor Drive Failure U00</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="438" data-acc="R" data-u="" data-st="1" id="obj-bv-438"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">438</td><td class="n">8052_1</td><td class="d">Compressor Drive Failure U01</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="439" data-acc="R" data-u="" data-st="1" id="obj-bv-439"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">439</td><td class="n">8053_1</td><td class="d">Compressor Drive Failure U02</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="440" data-acc="R" data-u="" data-st="1" id="obj-bv-440"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">440</td><td class="n">8054_1</td><td class="d">Compressor Drive Failure U03</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="441" data-acc="R" data-u="" data-st="1" id="obj-bv-441"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">441</td><td class="n">8055_1</td><td class="d">Compressor Drive Failure U04</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="442" data-acc="R" data-u="" data-st="1" id="obj-bv-442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">442</td><td class="n">8056_1</td><td class="d">Compressor Drive Failure U05</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="443" data-acc="R" data-u="" data-st="1" id="obj-bv-443"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">443</td><td class="n">8057_1</td><td class="d">Compressor Drive Failure U06</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="444" data-acc="R" data-u="" data-st="1" id="obj-bv-444"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">444</td><td class="n">8058_1</td><td class="d">Compressor Drive Failure U07</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="445" data-acc="R" data-u="" data-st="1" id="obj-bv-445"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">445</td><td class="n">8059_1</td><td class="d">Compressor Drive Failure U08</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="446" data-acc="R" data-u="" data-st="1" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">8060_1</td><td class="d">Compressor Drive Failure U09</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="447" data-acc="R" data-u="" data-st="1" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">8061_1</td><td class="d">Compressor Drive Failure U10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="448" data-acc="R" data-u="" data-st="1" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">8062_1</td><td class="d">Compressor Drive Failure U11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="449" data-acc="R" data-u="" data-st="1" id="obj-bv-449"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">449</td><td class="n">8063_1</td><td class="d">Compressor Drive Failure U12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="450" data-acc="R" data-u="" data-st="1" id="obj-bv-450"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">450</td><td class="n">8064_1</td><td class="d">Compressor Drive Failure U13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="451" data-acc="R" data-u="" data-st="1" id="obj-bv-451"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">451</td><td class="n">8065_1</td><td class="d">Compressor Drive Failure U14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="452" data-acc="R" data-u="" data-st="1" id="obj-bv-452"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">452</td><td class="n">8066_1</td><td class="d">Compressor Drive Failure U15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="453" data-acc="R" data-u="" data-st="1" id="obj-bv-453"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">453</td><td class="n">8067_1</td><td class="d">EEV Driver Unselect Refrigerant</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="454" data-acc="R" data-u="" data-st="1" id="obj-bv-454"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">454</td><td class="n">8068_1</td><td class="d">Compressor Drive Heatsink High Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="455" data-acc="R" data-u="" data-st="1" id="obj-bv-455"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">455</td><td class="n">8069_1</td><td class="d">Compressor Drive Over Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="456" data-acc="R" data-u="" data-st="1" id="obj-bv-456"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">456</td><td class="n">8070_1</td><td class="d">Compressor Drive Phase Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="457" data-acc="R" data-u="" data-st="1" id="obj-bv-457"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">457</td><td class="n">8071_1</td><td class="d">Compressor Drive DC Power Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="468" data-acc="R" data-u="" data-st="1" id="obj-bv-468"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">468</td><td class="n">5054_1</td><td class="d">Fan Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="469" data-acc="R" data-u="" data-st="1" id="obj-bv-469"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">469</td><td class="n">7515_1</td><td class="d">Fan Detection Board Communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="480" data-acc="R" data-u="" data-st="1" id="obj-bv-480"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">480</td><td class="n">4729_1_1</td><td class="d">Fan Issue (Fan Issue 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="491" data-acc="R" data-u="" data-st="1" id="obj-bv-491"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">491</td><td class="n">4729_1_2</td><td class="d">Fan Issue (Fan Issue 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="579" data-acc="R" data-u="" data-st="1" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">4729_1_10</td><td class="d">Fan Issue (Fan Issue 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="590" data-acc="R" data-u="" data-st="1" id="obj-bv-590"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">590</td><td class="n">7563_1_1</td><td class="d">Fan Static Pressure Sensor Failure (Static Pressure 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="601" data-acc="R" data-u="" data-st="1" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">7563_1_2</td><td class="d">Fan Static Pressure Sensor Failure (Static Pressure 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="612" data-acc="R" data-u="" data-st="1" id="obj-bv-612"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">612</td><td class="n">5568_1</td><td class="d">Input Undervoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="613" data-acc="R" data-u="" data-st="1" id="obj-bv-613"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">613</td><td class="n">5569_1</td><td class="d">Input Overvoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="614" data-acc="R" data-u="" data-st="1" id="obj-bv-614"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">614</td><td class="n">6615_1</td><td class="d">DC Power Supply Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="615" data-acc="R" data-u="" data-st="1" id="obj-bv-615"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">615</td><td class="n">6186_1</td><td class="d">Input Frequency Deviation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="616" data-acc="R" data-u="" data-st="1" id="obj-bv-616"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">616</td><td class="n">7518_1</td><td class="d">Surge Protection Device Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="617" data-acc="R" data-u="" data-st="1" id="obj-bv-617"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">617</td><td class="n">6614_1</td><td class="d">AC Power Supply Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="618" data-acc="R" data-u="" data-st="1" id="obj-bv-618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">618</td><td class="n">7519_1</td><td class="d">Power Opposite Phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="619" data-acc="R" data-u="" data-st="1" id="obj-bv-619"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">619</td><td class="n">7520_1</td><td class="d">Power Loss Of Phase</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="630" data-acc="R" data-u="" data-st="1" id="obj-bv-630"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">630</td><td class="n">7503_1</td><td class="d">Electrical Heater Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="641" data-acc="R" data-u="" data-st="1" id="obj-bv-641"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">641</td><td class="n">7538_1</td><td class="d">Heater Maintenance Due</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="642" data-acc="R" data-u="" data-st="1" id="obj-bv-642"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">642</td><td class="n">7525_1</td><td class="d">Repeated Teamwork Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="643" data-acc="R" data-u="" data-st="1" id="obj-bv-643"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">643</td><td class="n">7524_1</td><td class="d">Loss of Teamwork Slave</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="644" data-acc="R" data-u="" data-st="1" id="obj-bv-644"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">644</td><td class="n">7523_1</td><td class="d">Teamwork Master is offline or not connected to the network</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="645" data-acc="R" data-u="" data-st="1" id="obj-bv-645"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">645</td><td class="n">4720_1</td><td class="d">Smoke Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="646" data-acc="R" data-u="" data-st="1" id="obj-bv-646"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">646</td><td class="n">4723_1</td><td class="d">Water Under Floor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="647" data-acc="R" data-u="" data-st="1" id="obj-bv-647"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">647</td><td class="n">5108_1</td><td class="d">External Fire Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="648" data-acc="R" data-u="" data-st="1" id="obj-bv-648"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">648</td><td class="n">5043_1</td><td class="d">Humidifier Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="649" data-acc="R" data-u="" data-st="1" id="obj-bv-649"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">649</td><td class="n">5037_1</td><td class="d">Humidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="650" data-acc="R" data-u="" data-st="1" id="obj-bv-650"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">650</td><td class="n">7551_1</td><td class="d">EEV Driver Communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="651" data-acc="R" data-u="" data-st="1" id="obj-bv-651"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">651</td><td class="n">7552_1</td><td class="d">EEV Driver Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="652" data-acc="R" data-u="" data-st="1" id="obj-bv-652"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">652</td><td class="n">7560_1</td><td class="d">Filter Pressure Difference Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="653" data-acc="R" data-u="" data-st="1" id="obj-bv-653"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">653</td><td class="n">4300_1</td><td class="d">Internal Communications Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="654" data-acc="R" data-u="" data-st="1" id="obj-bv-654"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">654</td><td class="n">8072_1</td><td class="d">10DI Sensor Communication Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="655" data-acc="R" data-u="" data-st="1" id="obj-bv-655"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">655</td><td class="n">8073_1</td><td class="d">System Lack Of Refrigerant</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="656" data-acc="R" data-u="" data-st="1" id="obj-bv-656"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">656</td><td class="n">5106_1</td><td class="d">Ext Condenser Pump High Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="657" data-acc="R" data-u="" data-st="1" id="obj-bv-657"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">657</td><td class="n">5500_1</td><td class="d">Ext Remote Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="658" data-acc="R" data-u="" data-st="1" id="obj-bv-658"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">658</td><td class="n">4714_1</td><td class="d">Shutdown - Loss Of Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="669" data-acc="R" data-u="" data-st="1" id="obj-bv-669"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">669</td><td class="n">8083_1_1</td><td class="d">Condensate Pump Failure (Condensate Pump Fail 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="680" data-acc="R" data-u="" data-st="1" id="obj-bv-680"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">680</td><td class="n">8083_1_2</td><td class="d">Condensate Pump Failure (Condensate Pump Fail 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="691" data-acc="R" data-u="" data-st="1" id="obj-bv-691"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">691</td><td class="n">7561_1_1</td><td class="d">Custom Alarm (Custom Alarm 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="702" data-acc="R" data-u="" data-st="1" id="obj-bv-702"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">702</td><td class="n">7561_1_2</td><td class="d">Custom Alarm (Custom Alarm 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="746" data-acc="R" data-u="" data-st="1" id="obj-bv-746"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">746</td><td class="n">7561_1_6</td><td class="d">Custom Alarm (Custom Alarm 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">5002_1</td><td class="d">Supply Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="10001" data-acc="R" data-u="°F" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">5002_1_deg_F</td><td class="d">Supply Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="2" data-acc="R" data-u="°C" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">4291_1</td><td class="d">Return Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="10002" data-acc="R" data-u="°F" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10002</td><td class="n">4291_1_deg_F</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="3" data-acc="R" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">5007_1</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="10003" data-acc="R" data-u="°F" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10003</td><td class="n">5007_1_deg_F</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="5" data-acc="R" data-u="%RH" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">8090_1</td><td class="d"></td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="6" data-acc="R" data-u="%RH" data-min="1" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">6</td><td class="n">5028_1</td><td class="d">Return Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="7" data-acc="R" data-u="" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">8081_1</td><td class="d">Average Relative Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="8" data-acc="W" data-u="°C" data-min="1" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">8</td><td class="n">5331_1</td><td class="d">Supply Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="10008" data-acc="W" data-u="°F" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10008</td><td class="n">5331_1_deg_F</td><td class="d">Supply Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="9" data-acc="W" data-u="°C" data-min="1" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">9</td><td class="n">5333_1</td><td class="d">Return Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="10009" data-acc="W" data-u="°F" id="obj-av-10009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10009</td><td class="n">5333_1_deg_F</td><td class="d">Return Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="10" data-acc="W" data-u="°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">8082_1</td><td class="d">Remote Sensor Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="10010" data-acc="W" data-u="°F" id="obj-av-10010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10010</td><td class="n">8082_1_deg_F</td><td class="d">Remote Sensor Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="11" data-acc="W" data-u="%RH" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">5029_1</td><td class="d">Humidity Set Point</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="12" data-acc="W" data-u="°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">5009_1</td><td class="d">Cooling Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="10012" data-acc="W" data-u="°F" id="obj-av-10012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10012</td><td class="n">5009_1_deg_F</td><td class="d">Cooling Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="13" data-acc="W" data-u="%RH" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">5030_1</td><td class="d">Humidification Proportional Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="14" data-acc="W" data-u="h" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">7521_1</td><td class="d">Air Filter Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="25" data-acc="R" data-u="°C" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">8077_1_1</td><td class="d">Supply Air Sensor Temperature (Supply Air Temp Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="10025" data-acc="R" data-u="°F" id="obj-av-10025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10025</td><td class="n">8077_1_1_deg_F</td><td class="d">Supply Air Sensor Temperature (Supply Air Temp Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="36" data-acc="R" data-u="°C" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">8077_1_2</td><td class="d">Supply Air Sensor Temperature (Supply Air Temp Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="10036" data-acc="R" data-u="°F" id="obj-av-10036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10036</td><td class="n">8077_1_2_deg_F</td><td class="d">Supply Air Sensor Temperature (Supply Air Temp Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="47" data-acc="R" data-u="°C" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">8077_1_3</td><td class="d">Supply Air Sensor Temperature (Supply Air Temp Sensor 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="10047" data-acc="R" data-u="°F" id="obj-av-10047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10047</td><td class="n">8077_1_3_deg_F</td><td class="d">Supply Air Sensor Temperature (Supply Air Temp Sensor 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="58" data-acc="R" data-u="°C" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">58</td><td class="n">8078_1_1</td><td class="d">Return Air Sensor Temperature (Return Air Temp Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="10058" data-acc="R" data-u="°F" id="obj-av-10058"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10058</td><td class="n">8078_1_1_deg_F</td><td class="d">Return Air Sensor Temperature (Return Air Temp Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="69" data-acc="R" data-u="°C" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">8078_1_2</td><td class="d">Return Air Sensor Temperature (Return Air Temp Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="10069" data-acc="R" data-u="°F" id="obj-av-10069"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10069</td><td class="n">8078_1_2_deg_F</td><td class="d">Return Air Sensor Temperature (Return Air Temp Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="80" data-acc="R" data-u="°C" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">8078_1_3</td><td class="d">Return Air Sensor Temperature (Return Air Temp Sensor 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="10080" data-acc="R" data-u="°F" id="obj-av-10080"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10080</td><td class="n">8078_1_3_deg_F</td><td class="d">Return Air Sensor Temperature (Return Air Temp Sensor 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="91" data-acc="R" data-u="°C" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">5059_1_1</td><td class="d">Remote Sensor Temperature (Remote Temp Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="10091" data-acc="R" data-u="°F" id="obj-av-10091"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10091</td><td class="n">5059_1_1_deg_F</td><td class="d">Remote Sensor Temperature (Remote Temp Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="102" data-acc="R" data-u="°C" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">5059_1_2</td><td class="d">Remote Sensor Temperature (Remote Temp Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="10102" data-acc="R" data-u="°F" id="obj-av-10102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10102</td><td class="n">5059_1_2_deg_F</td><td class="d">Remote Sensor Temperature (Remote Temp Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="190" data-acc="R" data-u="°C" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">5059_1_10</td><td class="d">Remote Sensor Temperature (Remote Temp Sensor 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="10190" data-acc="R" data-u="°F" id="obj-av-10190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10190</td><td class="n">5059_1_10_deg_F</td><td class="d">Remote Sensor Temperature (Remote Temp Sensor 10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="201" data-acc="R" data-u="%RH" id="obj-av-201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">201</td><td class="n">8079_1_1</td><td class="d">Supply Sensor Humidity (Supply Air Humidity Sensor 1)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="212" data-acc="R" data-u="%RH" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">8079_1_2</td><td class="d">Supply Sensor Humidity (Supply Air Humidity Sensor 2)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="223" data-acc="R" data-u="%RH" id="obj-av-223"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">223</td><td class="n">8079_1_3</td><td class="d">Supply Sensor Humidity (Supply Air Humidity Sensor 3)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="234" data-acc="R" data-u="%RH" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">8080_1_1</td><td class="d">Return Sensor Humidity (Return Air Humidity Sensor 1)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="245" data-acc="R" data-u="%RH" id="obj-av-245"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">245</td><td class="n">8080_1_2</td><td class="d">Return Sensor Humidity (Return Air Humidity Sensor 2)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="256" data-acc="R" data-u="%RH" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">8080_1_3</td><td class="d">Return Sensor Humidity (Return Air Humidity Sensor 3)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="267" data-acc="R" data-u="%RH" id="obj-av-267"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">267</td><td class="n">4587_1_1</td><td class="d">Relative Humidity (Remote Humidity Sensor 1)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="278" data-acc="R" data-u="%RH" id="obj-av-278"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">278</td><td class="n">4587_1_2</td><td class="d">Relative Humidity (Remote Humidity Sensor 2)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="366" data-acc="R" data-u="%RH" id="obj-av-366"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">366</td><td class="n">4587_1_10</td><td class="d">Relative Humidity (Remote Humidity Sensor 10)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="377" data-acc="R" data-u="°C" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">6311_1</td><td class="d">Chilled Water Inlet Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="10377" data-acc="R" data-u="°F" id="obj-av-10377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10377</td><td class="n">6311_1_deg_F</td><td class="d">Chilled Water Inlet Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="378" data-acc="R" data-u="°C" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">6312_1</td><td class="d">Chilled Water Outlet Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="10378" data-acc="R" data-u="°F" id="obj-av-10378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10378</td><td class="n">6312_1_deg_F</td><td class="d">Chilled Water Outlet Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="379" data-acc="R" data-u="m3/h" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">5899_1</td><td class="d">Fluid Flow Rate</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="380" data-acc="R" data-u="Pa" id="obj-av-380"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">380</td><td class="n">7514_1</td><td class="d">Inlet Fluid Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="381" data-acc="R" data-u="Pa" id="obj-av-381"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">381</td><td class="n">7513_1</td><td class="d">Outlet Fluid Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="392" data-acc="R" data-u="%" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">5640_1_1</td><td class="d">Chilled Water Valve Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="393" data-acc="W" data-u="h" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">5614_1_1</td><td class="d">Chilled Water Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="404" data-acc="R" data-u="°C" id="obj-av-404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">404</td><td class="n">7532_1</td><td class="d">Compressor Discharge Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="10404" data-acc="R" data-u="°F" id="obj-av-10404"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10404</td><td class="n">7532_1_deg_F</td><td class="d">Compressor Discharge Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="405" data-acc="R" data-u="°C" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">7533_1</td><td class="d">Compressor Suction Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="10405" data-acc="R" data-u="°F" id="obj-av-10405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10405</td><td class="n">7533_1_deg_F</td><td class="d">Compressor Suction Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="406" data-acc="R" data-u="°C" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">7534_1</td><td class="d">Compressor Suction Superheat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="10406" data-acc="R" data-u="°F" id="obj-av-10406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10406</td><td class="n">7534_1_deg_F</td><td class="d">Compressor Suction Superheat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="407" data-acc="R" data-u="°C" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">7535_1</td><td class="d">Compressor Discharge Superheat</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="10407" data-acc="R" data-u="°F" id="obj-av-10407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10407</td><td class="n">7535_1_deg_F</td><td class="d">Compressor Discharge Superheat</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="408" data-acc="R" data-u="bar" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">7531_1</td><td class="d">Compressor Low Pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="409" data-acc="R" data-u="bar" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">7530_1</td><td class="d">Compressor High Pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="410" data-acc="W" data-u="h" id="obj-av-410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">410</td><td class="n">5267_1</td><td class="d">Compressor Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="421" data-acc="W" data-u="°C" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">7517_1</td><td class="d">Fan Temperature Difference Setpoint</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="10421" data-acc="W" data-u="°F" id="obj-av-10421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10421</td><td class="n">7517_1_deg_F</td><td class="d">Fan Temperature Difference Setpoint</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="422" data-acc="W" data-u="h" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">5374_1</td><td class="d">Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="423" data-acc="R" data-u="%" data-min="1" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">423</td><td class="n">5077_1</td><td class="d">Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="424" data-acc="R" data-u="%" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">5276_1</td><td class="d">Condenser Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="435" data-acc="R" data-u="Pa" id="obj-av-435"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">435</td><td class="n">7527_1_1</td><td class="d">Fan Static Pressure (Static Pressure 1)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="446" data-acc="R" data-u="Pa" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">7527_1_2</td><td class="d">Fan Static Pressure (Static Pressure 2)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="457" data-acc="R" data-u="V" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">4096_1</td><td class="d">System Input RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="458" data-acc="R" data-u="A" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="459" data-acc="R" data-u="V" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">4098_1</td><td class="d">System Input RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="460" data-acc="R" data-u="A" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="461" data-acc="R" data-u="V" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">4100_1</td><td class="d">System Input RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="462" data-acc="R" data-u="A" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="463" data-acc="W" data-u="kWh" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">5900_1</td><td class="d">Energy Consumption</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="464" data-acc="R" data-u="W" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">5901_1</td><td class="d">Instantaneous Power</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="465" data-acc="R" data-u="Hz" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">4105_1</td><td class="d">System Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="476" data-acc="W" data-u="h" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">5366_1</td><td class="d">Electric Reheater Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="487" data-acc="R" data-u="%" data-min="1" id="obj-av-487"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">487</td><td class="n">5078_1</td><td class="d">Cooling Capacity (Master)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="488" data-acc="W" data-u="h" id="obj-av-488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">488</td><td class="n">5369_1</td><td class="d">Humidifier Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="489" data-acc="W" data-u="h" id="obj-av-489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">489</td><td class="n">5371_1</td><td class="d">Dehumidifier Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4553_1</td><td class="d">Server Class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="220" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">7505_1_1</td><td class="d">Water Valve Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=ReturnAirAverageTemp, 2=ReturnAirMaxTemp, 3=ReturnAirMinTemp, 4=SupplyAirAverageTemp, 5=SupplyAirMaxTemp, 6=SupplyAirMinTemp, 7=RemoteAverageTemp, 8=RemoteMaxTemp, 9=RemoteMinTemp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">7502_1</td><td class="d">Compressor Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ReturnAirAverageTemp, 2=ReturnAirMaxTemp, 3=ReturnAirMinTemp, 4=SupplyAirAverageTemp, 5=SupplyAirMaxTemp, 6=SupplyAirMinTemp, 7=RemoteAverageTemp, 8=RemoteMaxTemp, 9=RemoteMinTemp</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">7516_1</td><td class="d">Fan Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=ReturnAirAverageTemp, 2=ReturnAirMaxTemp, 3=ReturnAirMinTemp, 4=SupplyAirAverageTemp, 5=SupplyAirMaxTemp, 6=SupplyAirMinTemp, 7=RemoteAverageTemp, 8=RemoteMaxTemp, 9=RemoteMinTemp, 10=TemperatureDiff, 11=StaticPressure</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">5386_1</td><td class="d">Electric Reheat State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-mv-56"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">56</td><td class="n">5388_1</td><td class="d">Humidifier State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">5387_1</td><td class="d">Dehumidifier State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">5382_1</td><td class="d">Cooling State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">7529_1</td><td class="d">Teamwork Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=NoTeamwork, 2=TeamworkMode0, 3=TeamworkMode1</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="60" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-60"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">60</td><td class="n">7536_1</td><td class="d">Monitoring ON/OFF</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="229" data-i="71" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">71</td><td class="n">7528_1</td><td class="d">System Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Run, 2=Standby, 3=Display Off, 4=Remote Off, 5=Monitoring Off, 6=Lockout</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="72" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">72</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert CRV CRD10 in-row cooling point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>5598_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>5015_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>7559_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>5034_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>5597_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>5036_1</li><li><a href="#obj-bv-7"><code>BV7</code></a>5335_1</li><li><a href="#obj-bv-8"><code>BV8</code></a>5118_1</li><li><a href="#obj-bv-9"><code>BV9</code></a>7537_1</li><li><a href="#obj-bv-10"><code>BV10</code></a>7526_1</li><li><a href="#obj-bv-11"><code>BV11</code></a>7522_1</li><li><a href="#obj-bv-12"><code>BV12</code></a>7489_1</li><li><a href="#obj-bv-13"><code>BV13</code></a>7490_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>7491_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>7492_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>5019_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>5023_1</li><li><a href="#obj-bv-28"><code>BV28</code></a>5026_1_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>5026_1_2</li><li><a href="#obj-bv-50"><code>BV50</code></a>5026_1_3</li><li><a href="#obj-bv-61"><code>BV61</code></a>5147_1_1</li><li><a href="#obj-bv-72"><code>BV72</code></a>5147_1_2</li><li><a href="#obj-bv-83"><code>BV83</code></a>5147_1_3</li><li><a href="#obj-bv-94"><code>BV94</code></a>7495_1_1</li><li><a href="#obj-bv-105"><code>BV105</code></a>7495_1_2</li><li><a href="#obj-bv-193"><code>BV193</code></a>7495_1_10</li><li><a href="#obj-bv-204"><code>BV204</code></a>7493_1_1</li><li><a href="#obj-bv-215"><code>BV215</code></a>7493_1_2</li><li><a href="#obj-bv-226"><code>BV226</code></a>7493_1_3</li><li><a href="#obj-bv-237"><code>BV237</code></a>5902_1_1</li><li><a href="#obj-bv-248"><code>BV248</code></a>5902_1_2</li><li><a href="#obj-bv-259"><code>BV259</code></a>5902_1_3</li><li><a href="#obj-bv-270"><code>BV270</code></a>7494_1_1</li><li><a href="#obj-bv-281"><code>BV281</code></a>7494_1_2</li><li><a href="#obj-bv-369"><code>BV369</code></a>7494_1_10</li><li><a href="#obj-bv-380"><code>BV380</code></a>7562_1</li><li><a href="#obj-bv-381"><code>BV381</code></a>6239_1</li><li><a href="#obj-bv-382"><code>BV382</code></a>6313_1</li><li><a href="#obj-bv-383"><code>BV383</code></a>6314_1</li><li><a href="#obj-bv-384"><code>BV384</code></a>7507_1</li><li><a href="#obj-bv-385"><code>BV385</code></a>7508_1</li><li><a href="#obj-bv-386"><code>BV386</code></a>7509_1</li><li><a href="#obj-bv-387"><code>BV387</code></a>7510_1</li><li><a href="#obj-bv-388"><code>BV388</code></a>7512_1</li><li><a href="#obj-bv-389"><code>BV389</code></a>7511_1</li><li><a href="#obj-bv-390"><code>BV390</code></a>7506_1</li><li><a href="#obj-bv-391"><code>BV391</code></a>4980_1</li><li><a href="#obj-bv-392"><code>BV392</code></a>7558_1</li><li><a href="#obj-bv-403"><code>BV403</code></a>7504_1_1</li><li><a href="#obj-bv-414"><code>BV414</code></a>7557_1</li><li><a href="#obj-bv-415"><code>BV415</code></a>7556_1</li><li><a href="#obj-bv-416"><code>BV416</code></a>7555_1</li><li><a href="#obj-bv-417"><code>BV417</code></a>7554_1</li><li><a href="#obj-bv-418"><code>BV418</code></a>7553_1</li><li><a href="#obj-bv-419"><code>BV419</code></a>7548_1</li><li><a href="#obj-bv-420"><code>BV420</code></a>7547_1</li><li><a href="#obj-bv-421"><code>BV421</code></a>7550_1</li><li><a href="#obj-bv-422"><code>BV422</code></a>7549_1</li><li><a href="#obj-bv-423"><code>BV423</code></a>7546_1</li><li><a href="#obj-bv-424"><code>BV424</code></a>7541_1</li><li><a href="#obj-bv-425"><code>BV425</code></a>7545_1</li><li><a href="#obj-bv-426"><code>BV426</code></a>7544_1</li><li><a href="#obj-bv-427"><code>BV427</code></a>7543_1</li><li><a href="#obj-bv-428"><code>BV428</code></a>7542_1</li><li><a href="#obj-bv-429"><code>BV429</code></a>7540_1</li><li><a href="#obj-bv-430"><code>BV430</code></a>7539_1</li><li><a href="#obj-bv-431"><code>BV431</code></a>7496_1</li><li><a href="#obj-bv-432"><code>BV432</code></a>7497_1</li><li><a href="#obj-bv-433"><code>BV433</code></a>7498_1</li><li><a href="#obj-bv-434"><code>BV434</code></a>7499_1</li><li><a href="#obj-bv-435"><code>BV435</code></a>7500_1</li><li><a href="#obj-bv-436"><code>BV436</code></a>7501_1</li><li><a href="#obj-bv-437"><code>BV437</code></a>8051_1</li><li><a href="#obj-bv-438"><code>BV438</code></a>8052_1</li><li><a href="#obj-bv-439"><code>BV439</code></a>8053_1</li><li><a href="#obj-bv-440"><code>BV440</code></a>8054_1</li><li><a href="#obj-bv-441"><code>BV441</code></a>8055_1</li><li><a href="#obj-bv-442"><code>BV442</code></a>8056_1</li><li><a href="#obj-bv-443"><code>BV443</code></a>8057_1</li><li><a href="#obj-bv-444"><code>BV444</code></a>8058_1</li><li><a href="#obj-bv-445"><code>BV445</code></a>8059_1</li><li><a href="#obj-bv-446"><code>BV446</code></a>8060_1</li><li><a href="#obj-bv-447"><code>BV447</code></a>8061_1</li><li><a href="#obj-bv-448"><code>BV448</code></a>8062_1</li><li><a href="#obj-bv-449"><code>BV449</code></a>8063_1</li><li><a href="#obj-bv-450"><code>BV450</code></a>8064_1</li><li><a href="#obj-bv-451"><code>BV451</code></a>8065_1</li><li><a href="#obj-bv-452"><code>BV452</code></a>8066_1</li><li><a href="#obj-bv-453"><code>BV453</code></a>8067_1</li><li><a href="#obj-bv-454"><code>BV454</code></a>8068_1</li><li><a href="#obj-bv-455"><code>BV455</code></a>8069_1</li><li><a href="#obj-bv-456"><code>BV456</code></a>8070_1</li><li><a href="#obj-bv-457"><code>BV457</code></a>8071_1</li><li><a href="#obj-bv-468"><code>BV468</code></a>5054_1</li><li><a href="#obj-bv-469"><code>BV469</code></a>7515_1</li><li><a href="#obj-bv-480"><code>BV480</code></a>4729_1_1</li><li><a href="#obj-bv-491"><code>BV491</code></a>4729_1_2</li><li><a href="#obj-bv-579"><code>BV579</code></a>4729_1_10</li><li><a href="#obj-bv-590"><code>BV590</code></a>7563_1_1</li><li><a href="#obj-bv-601"><code>BV601</code></a>7563_1_2</li><li><a href="#obj-bv-612"><code>BV612</code></a>5568_1</li><li><a href="#obj-bv-613"><code>BV613</code></a>5569_1</li><li><a href="#obj-bv-614"><code>BV614</code></a>6615_1</li><li><a href="#obj-bv-615"><code>BV615</code></a>6186_1</li><li><a href="#obj-bv-616"><code>BV616</code></a>7518_1</li><li><a href="#obj-bv-617"><code>BV617</code></a>6614_1</li><li><a href="#obj-bv-618"><code>BV618</code></a>7519_1</li><li><a href="#obj-bv-619"><code>BV619</code></a>7520_1</li><li><a href="#obj-bv-630"><code>BV630</code></a>7503_1</li><li><a href="#obj-bv-641"><code>BV641</code></a>7538_1</li><li><a href="#obj-bv-642"><code>BV642</code></a>7525_1</li><li><a href="#obj-bv-643"><code>BV643</code></a>7524_1</li><li><a href="#obj-bv-644"><code>BV644</code></a>7523_1</li><li><a href="#obj-bv-645"><code>BV645</code></a>4720_1</li><li><a href="#obj-bv-646"><code>BV646</code></a>4723_1</li><li><a href="#obj-bv-647"><code>BV647</code></a>5108_1</li><li><a href="#obj-bv-648"><code>BV648</code></a>5043_1</li><li><a href="#obj-bv-649"><code>BV649</code></a>5037_1</li><li><a href="#obj-bv-650"><code>BV650</code></a>7551_1</li><li><a href="#obj-bv-651"><code>BV651</code></a>7552_1</li><li><a href="#obj-bv-652"><code>BV652</code></a>7560_1</li><li><a href="#obj-bv-653"><code>BV653</code></a>4300_1</li><li><a href="#obj-bv-654"><code>BV654</code></a>8072_1</li><li><a href="#obj-bv-655"><code>BV655</code></a>8073_1</li><li><a href="#obj-bv-656"><code>BV656</code></a>5106_1</li><li><a href="#obj-bv-657"><code>BV657</code></a>5500_1</li><li><a href="#obj-bv-658"><code>BV658</code></a>4714_1</li><li><a href="#obj-bv-669"><code>BV669</code></a>8083_1_1</li><li><a href="#obj-bv-680"><code>BV680</code></a>8083_1_2</li><li><a href="#obj-bv-691"><code>BV691</code></a>7561_1_1</li><li><a href="#obj-bv-702"><code>BV702</code></a>7561_1_2</li><li><a href="#obj-bv-746"><code>BV746</code></a>7561_1_6</li><li><a href="#obj-av-1"><code>AV1</code></a>5002_1</li><li><a href="#obj-av-10001"><code>AV10001</code></a>5002_1_deg_F</li><li><a href="#obj-av-2"><code>AV2</code></a>4291_1</li><li><a href="#obj-av-10002"><code>AV10002</code></a>4291_1_deg_F</li><li><a href="#obj-av-3"><code>AV3</code></a>5007_1</li><li><a href="#obj-av-10003"><code>AV10003</code></a>5007_1_deg_F</li><li><a href="#obj-av-5"><code>AV5</code></a>8090_1</li><li><a href="#obj-av-6"><code>AV6</code></a>5028_1</li><li><a href="#obj-av-7"><code>AV7</code></a>8081_1</li><li><a href="#obj-av-8"><code>AV8</code></a>5331_1</li><li><a href="#obj-av-10008"><code>AV10008</code></a>5331_1_deg_F</li><li><a href="#obj-av-9"><code>AV9</code></a>5333_1</li><li><a href="#obj-av-10009"><code>AV10009</code></a>5333_1_deg_F</li><li><a href="#obj-av-10"><code>AV10</code></a>8082_1</li><li><a href="#obj-av-10010"><code>AV10010</code></a>8082_1_deg_F</li><li><a href="#obj-av-11"><code>AV11</code></a>5029_1</li><li><a href="#obj-av-12"><code>AV12</code></a>5009_1</li><li><a href="#obj-av-10012"><code>AV10012</code></a>5009_1_deg_F</li><li><a href="#obj-av-13"><code>AV13</code></a>5030_1</li><li><a href="#obj-av-14"><code>AV14</code></a>7521_1</li><li><a href="#obj-av-25"><code>AV25</code></a>8077_1_1</li><li><a href="#obj-av-10025"><code>AV10025</code></a>8077_1_1_deg_F</li><li><a href="#obj-av-36"><code>AV36</code></a>8077_1_2</li><li><a href="#obj-av-10036"><code>AV10036</code></a>8077_1_2_deg_F</li><li><a href="#obj-av-47"><code>AV47</code></a>8077_1_3</li><li><a href="#obj-av-10047"><code>AV10047</code></a>8077_1_3_deg_F</li><li><a href="#obj-av-58"><code>AV58</code></a>8078_1_1</li><li><a href="#obj-av-10058"><code>AV10058</code></a>8078_1_1_deg_F</li><li><a href="#obj-av-69"><code>AV69</code></a>8078_1_2</li><li><a href="#obj-av-10069"><code>AV10069</code></a>8078_1_2_deg_F</li><li><a href="#obj-av-80"><code>AV80</code></a>8078_1_3</li><li><a href="#obj-av-10080"><code>AV10080</code></a>8078_1_3_deg_F</li><li><a href="#obj-av-91"><code>AV91</code></a>5059_1_1</li><li><a href="#obj-av-10091"><code>AV10091</code></a>5059_1_1_deg_F</li><li><a href="#obj-av-102"><code>AV102</code></a>5059_1_2</li><li><a href="#obj-av-10102"><code>AV10102</code></a>5059_1_2_deg_F</li><li><a href="#obj-av-190"><code>AV190</code></a>5059_1_10</li><li><a href="#obj-av-10190"><code>AV10190</code></a>5059_1_10_deg_F</li><li><a href="#obj-av-201"><code>AV201</code></a>8079_1_1</li><li><a href="#obj-av-212"><code>AV212</code></a>8079_1_2</li><li><a href="#obj-av-223"><code>AV223</code></a>8079_1_3</li><li><a href="#obj-av-234"><code>AV234</code></a>8080_1_1</li><li><a href="#obj-av-245"><code>AV245</code></a>8080_1_2</li><li><a href="#obj-av-256"><code>AV256</code></a>8080_1_3</li><li><a href="#obj-av-267"><code>AV267</code></a>4587_1_1</li><li><a href="#obj-av-278"><code>AV278</code></a>4587_1_2</li><li><a href="#obj-av-366"><code>AV366</code></a>4587_1_10</li><li><a href="#obj-av-377"><code>AV377</code></a>6311_1</li><li><a href="#obj-av-10377"><code>AV10377</code></a>6311_1_deg_F</li><li><a href="#obj-av-378"><code>AV378</code></a>6312_1</li><li><a href="#obj-av-10378"><code>AV10378</code></a>6312_1_deg_F</li><li><a href="#obj-av-379"><code>AV379</code></a>5899_1</li><li><a href="#obj-av-380"><code>AV380</code></a>7514_1</li><li><a href="#obj-av-381"><code>AV381</code></a>7513_1</li><li><a href="#obj-av-392"><code>AV392</code></a>5640_1_1</li><li><a href="#obj-av-393"><code>AV393</code></a>5614_1_1</li><li><a href="#obj-av-404"><code>AV404</code></a>7532_1</li><li><a href="#obj-av-10404"><code>AV10404</code></a>7532_1_deg_F</li><li><a href="#obj-av-405"><code>AV405</code></a>7533_1</li><li><a href="#obj-av-10405"><code>AV10405</code></a>7533_1_deg_F</li><li><a href="#obj-av-406"><code>AV406</code></a>7534_1</li><li><a href="#obj-av-10406"><code>AV10406</code></a>7534_1_deg_F</li><li><a href="#obj-av-407"><code>AV407</code></a>7535_1</li><li><a href="#obj-av-10407"><code>AV10407</code></a>7535_1_deg_F</li><li><a href="#obj-av-408"><code>AV408</code></a>7531_1</li><li><a href="#obj-av-409"><code>AV409</code></a>7530_1</li><li><a href="#obj-av-410"><code>AV410</code></a>5267_1</li><li><a href="#obj-av-421"><code>AV421</code></a>7517_1</li><li><a href="#obj-av-10421"><code>AV10421</code></a>7517_1_deg_F</li><li><a href="#obj-av-422"><code>AV422</code></a>5374_1</li><li><a href="#obj-av-423"><code>AV423</code></a>5077_1</li><li><a href="#obj-av-424"><code>AV424</code></a>5276_1</li><li><a href="#obj-av-435"><code>AV435</code></a>7527_1_1</li><li><a href="#obj-av-446"><code>AV446</code></a>7527_1_2</li><li><a href="#obj-av-457"><code>AV457</code></a>4096_1</li><li><a href="#obj-av-458"><code>AV458</code></a>4113_1</li><li><a href="#obj-av-459"><code>AV459</code></a>4098_1</li><li><a href="#obj-av-460"><code>AV460</code></a>4114_1</li><li><a href="#obj-av-461"><code>AV461</code></a>4100_1</li><li><a href="#obj-av-462"><code>AV462</code></a>4115_1</li><li><a href="#obj-av-463"><code>AV463</code></a>5900_1</li><li><a href="#obj-av-464"><code>AV464</code></a>5901_1</li><li><a href="#obj-av-465"><code>AV465</code></a>4105_1</li><li><a href="#obj-av-476"><code>AV476</code></a>5366_1</li><li><a href="#obj-av-487"><code>AV487</code></a>5078_1</li><li><a href="#obj-av-488"><code>AV488</code></a>5369_1</li><li><a href="#obj-av-489"><code>AV489</code></a>5371_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>4553_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>7505_1_1</li><li><a href="#obj-mv-23"><code>MV23</code></a>7502_1</li><li><a href="#obj-mv-34"><code>MV34</code></a>7516_1</li><li><a href="#obj-mv-45"><code>MV45</code></a>5386_1</li><li><a href="#obj-mv-56"><code>MV56</code></a>5388_1</li><li><a href="#obj-mv-57"><code>MV57</code></a>5387_1</li><li><a href="#obj-mv-58"><code>MV58</code></a>5382_1</li><li><a href="#obj-mv-59"><code>MV59</code></a>7529_1</li><li><a href="#obj-mv-60"><code>MV60</code></a>7536_1</li><li><a href="#obj-mv-71"><code>MV71</code></a>7528_1</li><li><a href="#obj-mv-72"><code>MV72</code></a>4123_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.18, 5.19, 5.20, pdf pages 1404-1414 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li><li>One garbled row (instance printed as &quot;4 5027&quot;) is left out.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert CRV CRD10 in-row cooling and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert CRV CRD10 in-row cooling</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert CRV CRD10 in-row cooling have?</summary><p>This list has 231 BACnet objects: 87 analog values, 132 binary values, 12 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert CRV CRD10 in-row cooling BACnet points are writable?</summary><p>23 of the 231 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert CRV CRD10 in-row cooling BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert CRV CRD10 in-row cooling?</summary><p>Start with MV 60 7536_1 (Monitoring on/off (1=off, 2=on)); AV 8 5331_1 (Supply air temperature setpoint, °C); AV 9 5333_1 (Return air temperature setpoint, °C); MV 71 7528_1 (Run / standby / off state); MV 72 4123_1 (Normal, warning or alarm state); AV 1 5002_1 (Supply air temperature, °C); AV 2 4291_1 (Return air temperature, °C); AV 6 5028_1 (Return air humidity, %RH); AV 487 5078_1 (Cooling output, %); AV 423 5077_1 (Fan speed, %).</p></details><details><summary>How do I check these points on the real Liebert CRV CRD10 in-row cooling?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
