<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert CRV in-row cooling BACnet Points List</title>
<meta name="description" content="Vertiv Liebert CRV in-row cooling BACnet points list: 203 objects by ID and name (e.g. MV 160 = 5143_1), 81 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert CRV in-row cooling BACnet Points List">
<meta property="og:description" content="Vertiv Liebert CRV in-row cooling BACnet points list: 203 objects by ID and name (e.g. MV 160 = 5143_1), 81 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert CRV in-row cooling BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert CRV in-row cooling BACnet points list: 203 objects by ID and name (e.g. MV 160 = 5143_1), 81 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4",
   "name": "Vertiv Liebert CRV in-row cooling BACnet Points List",
   "description": "Vertiv Liebert CRV in-row cooling BACnet points list: 203 objects by ID and name (e.g. MV 160 = 5143_1), 81 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4#dataset",
   "name": "Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet Points List",
   "description": "The Liebert CRV in-row cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear. Vertiv Liebert CRV in-row cooling BACnet points list: 203 objects by ID and name (e.g. MV 160 = 5143_1), 81 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4",
   "keywords": [
    "Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet Points List",
    "Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet objects",
    "Vertiv BACnet",
    "Liebert CRV BACnet points list",
    "CR019 BACnet points list",
    "CR020 BACnet points list",
    "CR035 BACnet points list",
    "CR040 BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert CRV in-row cooling (iCOM v4)",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "In-row precision cooling unit (computer room air handler)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert CRV in-row cooling (iCOM v4) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 203 BACnet objects: 78 analog values, 74 binary values, 51 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "81 of the 203 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert CRV in-row cooling (iCOM v4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 160 5143_1 (On/off command (1=off, 2=on)); AV 7 5008_1 (Air temperature setpoint, °C); AV 26 5029_1 (Humidity setpoint, %RH); MV 171 4717_1 (Acknowledge / reset events); MV 147 4706_1 (Run / standby / off state); MV 146 4123_1 (Normal, warning or alarm state); AV 1 5002_1 (Supply air temperature, °C); AV 2 4291_1 (Return air temperature, °C); AV 166 4624_1 (Supply fluid temperature, °C); AV 25 5028_1 (Return air humidity, %RH)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert CRV in-row cooling (iCOM v4)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert CRV in-row cooling (iCOM v4)",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/crv-icom-v4"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert CRV in-row cooling (iCOM v4)</li></ol>
<p class="eyebrow">In-row precision cooling unit (computer room air handler) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert CRV in-row cooling (iCOM v4) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert CRV in-row cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.</p>
<p>This page lists <strong>203 BACnet objects</strong> for the Vertiv Liebert CRV in-row cooling (iCOM v4) &mdash; 81 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert CRV in-row cooling (iCOM v4)</dd></div><div><dt>Equipment</dt><dd>In-row precision cooling unit (computer room air handler)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>203 (81 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/crv-icom-v4.csv" rel="nofollow" download>Download CSV <small>203 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/crv-icom-v4-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/crv-icom-v4.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/crv-icom-v4">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert CRV in-row cooling (iCOM v4)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-160">MV 160</a></td><td class="n">5143_1</td><td>On/off command (1=off, 2=on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-7">AV 7</a></td><td class="n">5008_1</td><td>Air temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-26">AV 26</a></td><td class="n">5029_1</td><td>Humidity setpoint, %RH</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-171">MV 171</a></td><td class="n">4717_1</td><td>Acknowledge / reset events</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-147">MV 147</a></td><td class="n">4706_1</td><td>Run / standby / off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-146">MV 146</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">5002_1</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2">AV 2</a></td><td class="n">4291_1</td><td>Return air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-166">AV 166</a></td><td class="n">4624_1</td><td>Supply fluid temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-25">AV 25</a></td><td class="n">5028_1</td><td>Return air humidity, %RH</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">203 of 203 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>78</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>74</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>51</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>203</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>122</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>81</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (129)</option><option value="°C">°C (22)</option><option value="°F">°F (22)</option><option value="%">% (15)</option><option value="%RH">%RH (8)</option><option value="kW">kW (2)</option><option value="Seconds since Midnight">Seconds since Midnight (2)</option><option value="min">min (1)</option><option value="s">s (1)</option><option value="Secs since Epoch (UTC)">Secs since Epoch (UTC) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>127</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">5015_1</td><td class="d">Supply Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">5019_1</td><td class="d">Supply Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">5023_1</td><td class="d">Return Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">5026_1</td><td class="d">Supply Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="5" data-acc="R" data-u="" data-st="1" id="obj-bv-5"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5</td><td class="n">5147_1</td><td class="d">Return Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="6" data-acc="R" data-u="" data-st="1" id="obj-bv-6"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">6</td><td class="n">5966_1_1</td><td class="d">Aux Air Temp Device Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">5034_1</td><td class="d">High Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">5036_1</td><td class="d">Low Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">5037_1</td><td class="d">Humidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">5038_1</td><td class="d">Dehumidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">5039_1</td><td class="d">Humidifier Under Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">5040_1</td><td class="d">Humidifier Over Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">5041_1</td><td class="d">Humidifier Low Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">5042_1</td><td class="d">Humidifier Cylinder Worn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">5043_1</td><td class="d">Humidifier Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">5044_1</td><td class="d">Ext Humidifier Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">5045_1</td><td class="d">Humidifier Control Board Not Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">5046_1</td><td class="d">Return Humidity Out Of Proportional Band</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">5053_1</td><td class="d">Loss of Air Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">5054_1</td><td class="d">Fan Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">5055_1</td><td class="d">Top Fan Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">5056_1</td><td class="d">Bottom Fan Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">5060_1</td><td class="d">Remote Sensor Issue (Remote Sensors 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">5060_2</td><td class="d">Remote Sensor Issue (Remote Sensors 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-bv-151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">151</td><td class="n">5060_10</td><td class="d">Remote Sensor Issue (Remote Sensors 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="162" data-acc="R" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">4669_1</td><td class="d">Compressor 1 High Head Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">5062_1</td><td class="d">Compressor 1 Low Suction Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">5063_1</td><td class="d">Compressor 1 Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">5064_1</td><td class="d">Dig Scroll Comp 1 Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="166" data-acc="R" data-u="" data-st="1" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">5065_1</td><td class="d">Dig Scroll Comp 1 Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="167" data-acc="R" data-u="" data-st="1" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">5066_1</td><td class="d">Compressor 1 Low Pressure Transducer Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="168" data-acc="R" data-u="" data-st="1" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">5148_1</td><td class="d">Compressor 1 High Pressure Transducer Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">5067_1</td><td class="d">Ext Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">4681_1</td><td class="d">Compressor 1 Short Cycle</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">5146_1</td><td class="d">Compressor 1 Pump Down Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">5068_1</td><td class="d">Reheater Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">5069_1</td><td class="d">Electric Reheater Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="184" data-acc="R" data-u="" data-st="1" id="obj-bv-184"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">184</td><td class="n">5070_1</td><td class="d">Ext Reheat Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">5071_1</td><td class="d">Condenser 1 Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="196" data-acc="R" data-u="" data-st="1" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">5072_1</td><td class="d">Condenser VFD Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">5073_1</td><td class="d">Condenser TVSS Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">4626_1</td><td class="d">Supply Chilled Water Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">4703_1</td><td class="d">Chilled Water Control Valve Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-bv-210"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">210</td><td class="n">4980_1</td><td class="d">Supply Chilled Water Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">4270_1</td><td class="d">Customer Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">4271_1</td><td class="d">Customer Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="223" data-acc="R" data-u="" data-st="1" id="obj-bv-223"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">223</td><td class="n">4272_1</td><td class="d">Customer Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="224" data-acc="R" data-u="" data-st="1" id="obj-bv-224"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">224</td><td class="n">4273_1</td><td class="d">Customer Input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-bv-225"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">225</td><td class="n">4720_1</td><td class="d">Smoke Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-bv-226"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">226</td><td class="n">4723_1</td><td class="d">Water Under Floor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-bv-227"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">227</td><td class="n">4726_1</td><td class="d">Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-bv-228"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">228</td><td class="n">4714_1</td><td class="d">Shutdown - Loss Of Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-bv-229"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">229</td><td class="n">5104_1</td><td class="d">Ext Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="230" data-acc="R" data-u="" data-st="1" id="obj-bv-230"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">230</td><td class="n">5105_1</td><td class="d">Ext Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">5106_1</td><td class="d">Ext Condenser Pump High Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="232" data-acc="R" data-u="" data-st="1" id="obj-bv-232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">232</td><td class="n">5107_1</td><td class="d">Ext Standby Glycol Pump On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">5108_1</td><td class="d">External Fire Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="234" data-acc="R" data-u="" data-st="1" id="obj-bv-234"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">234</td><td class="n">5109_1</td><td class="d">Unit On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="235" data-acc="R" data-u="" data-st="1" id="obj-bv-235"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">235</td><td class="n">5110_1</td><td class="d">Unit Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="236" data-acc="R" data-u="" data-st="1" id="obj-bv-236"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">236</td><td class="n">5111_1</td><td class="d">Unit Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="237" data-acc="R" data-u="" data-st="1" id="obj-bv-237"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">237</td><td class="n">5112_1</td><td class="d">Unit Partial Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="238" data-acc="R" data-u="" data-st="1" id="obj-bv-238"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">238</td><td class="n">5113_1</td><td class="d">Unit Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="239" data-acc="R" data-u="" data-st="1" id="obj-bv-239"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">239</td><td class="n">5114_1</td><td class="d">Water Leakage Detector Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-bv-240"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">240</td><td class="n">5115_1</td><td class="d">BMS Communications Timeout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-bv-241"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">241</td><td class="n">5116_1</td><td class="d">Maintenance Due</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">5117_1</td><td class="d">Maintenance Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-bv-243"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">243</td><td class="n">5118_1</td><td class="d">Clogged Air Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="244" data-acc="R" data-u="" data-st="1" id="obj-bv-244"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">244</td><td class="n">5119_1</td><td class="d">RAM Battery Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="245" data-acc="R" data-u="" data-st="1" id="obj-bv-245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">245</td><td class="n">5120_1</td><td class="d">Master Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="246" data-acc="R" data-u="" data-st="1" id="obj-bv-246"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">246</td><td class="n">5121_1</td><td class="d">High Power Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="247" data-acc="R" data-u="" data-st="1" id="obj-bv-247"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">247</td><td class="n">4651_1</td><td class="d">Supply Fluid Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="248" data-acc="R" data-u="" data-st="1" id="obj-bv-248"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">248</td><td class="n">5588_1</td><td class="d">Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="269" data-acc="R" data-u="" data-st="1" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">5637_1</td><td class="d">Condenser Unit Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">5638_1</td><td class="d">Condenser Circuit Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="74" data-i="1" data-acc="R" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">5002_1</td><td class="d">Supply Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="75" data-i="10001" data-acc="R" data-u="°F" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">5002_1_deg_F</td><td class="d">Supply Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="76" data-i="2" data-acc="R" data-u="°C" data-min="1" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2</td><td class="n">4291_1</td><td class="d">Return Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="10002" data-acc="R" data-u="°F" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10002</td><td class="n">4291_1_deg_F</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="3" data-acc="R" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">5004_1</td><td class="d">Return Dew Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="10003" data-acc="R" data-u="°F" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10003</td><td class="n">5004_1_deg_F</td><td class="d">Return Dew Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="4" data-acc="R" data-u="°C" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">5005_1</td><td class="d">Remote Sensor Minimum Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="10004" data-acc="R" data-u="°F" id="obj-av-10004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10004</td><td class="n">5005_1_deg_F</td><td class="d">Remote Sensor Minimum Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="5" data-acc="R" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">5006_1</td><td class="d">Remote Sensor Maximum Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="10005" data-acc="R" data-u="°F" id="obj-av-10005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10005</td><td class="n">5006_1_deg_F</td><td class="d">Remote Sensor Maximum Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="6" data-acc="R" data-u="°C" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">5007_1</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="10006" data-acc="R" data-u="°F" id="obj-av-10006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10006</td><td class="n">5007_1_deg_F</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="7" data-acc="W" data-u="°C" data-min="1" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">7</td><td class="n">5008_1</td><td class="d">Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="10007" data-acc="W" data-u="°F" id="obj-av-10007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10007</td><td class="n">5008_1_deg_F</td><td class="d">Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="8" data-acc="W" data-u="°C" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">5009_1</td><td class="d">Cooling Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="10008" data-acc="W" data-u="°F" id="obj-av-10008"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10008</td><td class="n">5009_1_deg_F</td><td class="d">Cooling Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="9" data-acc="W" data-u="°C" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">5010_1</td><td class="d">Heating Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="10009" data-acc="W" data-u="°F" id="obj-av-10009"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10009</td><td class="n">5010_1_deg_F</td><td class="d">Heating Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="10" data-acc="W" data-u="°C" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">5011_1</td><td class="d">Air Temperature Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="10010" data-acc="W" data-u="°F" id="obj-av-10010"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10010</td><td class="n">5011_1_deg_F</td><td class="d">Air Temperature Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="11" data-acc="W" data-u="°C" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">5014_1</td><td class="d">High Supply Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="10011" data-acc="W" data-u="°F" id="obj-av-10011"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10011</td><td class="n">5014_1_deg_F</td><td class="d">High Supply Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="12" data-acc="W" data-u="°C" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">5018_1</td><td class="d">Low Supply Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="10012" data-acc="W" data-u="°F" id="obj-av-10012"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10012</td><td class="n">5018_1_deg_F</td><td class="d">Low Supply Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="13" data-acc="W" data-u="°C" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">5022_1</td><td class="d">High Return Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="10013" data-acc="W" data-u="°F" id="obj-av-10013"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10013</td><td class="n">5022_1_deg_F</td><td class="d">High Return Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="14" data-acc="W" data-u="°C" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">5964_1_1</td><td class="d">Raw Auxiliary Air Temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="10014" data-acc="W" data-u="°F" id="obj-av-10014"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10014</td><td class="n">5964_1_1_deg_F</td><td class="d">Raw Auxiliary Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="15" data-acc="R" data-u="°C" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">5965_1_1</td><td class="d">Actual Auxiliary Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="10015" data-acc="R" data-u="°F" id="obj-av-10015"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10015</td><td class="n">5965_1_1_deg_F</td><td class="d">Actual Auxiliary Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="24" data-acc="R" data-u="%RH" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">5027_1</td><td class="d">Supply Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="25" data-acc="R" data-u="%RH" data-min="1" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">25</td><td class="n">5028_1</td><td class="d">Return Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="26" data-acc="W" data-u="%RH" data-min="1" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">26</td><td class="n">5029_1</td><td class="d">Humidity Set Point</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="27" data-acc="W" data-u="%RH" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">27</td><td class="n">5030_1</td><td class="d">Humidification Proportional Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="28" data-acc="W" data-u="%RH" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">5031_1</td><td class="d">Dehumidification Proportional Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="29" data-acc="W" data-u="%RH" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">5032_1</td><td class="d">Humidity Dead Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="30" data-acc="W" data-u="%RH" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">5033_1</td><td class="d">High Return Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="31" data-acc="W" data-u="%RH" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">5035_1</td><td class="d">Low Return Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="42" data-acc="W" data-u="°C" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">5048_1</td><td class="d">Fan Speed Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="10042" data-acc="W" data-u="°F" id="obj-av-10042"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10042</td><td class="n">5048_1_deg_F</td><td class="d">Fan Speed Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="43" data-acc="W" data-u="%" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">5049_1</td><td class="d">Fan Speed Manual Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="44" data-acc="W" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">5050_1</td><td class="d">Fan Speed Maximum Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="45" data-acc="W" data-u="%" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">5051_1</td><td class="d">Fan Speed Minimum Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="56" data-acc="R" data-u="°C" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">5059_1</td><td class="d">Remote Sensor Temperature (Remote Sensors 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="10056" data-acc="R" data-u="°F" id="obj-av-10056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10056</td><td class="n">5059_1_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensors 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="67" data-acc="R" data-u="°C" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">5059_2</td><td class="d">Remote Sensor Temperature (Remote Sensors 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="10067" data-acc="R" data-u="°F" id="obj-av-10067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10067</td><td class="n">5059_2_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensors 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="155" data-acc="R" data-u="°C" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">5059_10</td><td class="d">Remote Sensor Temperature (Remote Sensors 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="10155" data-acc="R" data-u="°F" id="obj-av-10155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10155</td><td class="n">5059_10_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensors 10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="166" data-acc="R" data-u="°C" data-min="1" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">166</td><td class="n">4624_1</td><td class="d">Supply Fluid Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="10166" data-acc="R" data-u="°F" id="obj-av-10166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10166</td><td class="n">4624_1_deg_F</td><td class="d">Supply Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="167" data-acc="W" data-u="°C" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">4625_1</td><td class="d">High Supply Fluid Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="10167" data-acc="W" data-u="°F" id="obj-av-10167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10167</td><td class="n">4625_1_deg_F</td><td class="d">High Supply Fluid Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="178" data-acc="W" data-u="min" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">5075_1</td><td class="d">BMS Timeout Period</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="179" data-acc="W" data-u="s" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">4710_1</td><td class="d">Auto Restart Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="190" data-acc="R" data-u="%" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">5076_1</td><td class="d">Operating Efficiency</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="191" data-acc="R" data-u="%" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">5077_1</td><td class="d">Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="192" data-acc="R" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">5078_1</td><td class="d">Cooling Capacity (Master)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="193" data-acc="R" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">5079_1</td><td class="d">Dehumidifier Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="194" data-acc="R" data-u="%" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">5080_1</td><td class="d">Reheat Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="195" data-acc="R" data-u="%" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">5081_1</td><td class="d">Humidifier Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">4868_1</td><td class="d">Calculated Next Maintenance Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="197" data-acc="R" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">4869_1</td><td class="d">Calculated Next Maintenance Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="198" data-acc="R" data-u="%" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">4870_1</td><td class="d">Maintenance Ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="209" data-acc="W" data-u="Secs since Epoch (UTC)" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch (UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="221" data-acc="R" data-u="°C" id="obj-av-221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">221</td><td class="n">5534_1</td><td class="d">Condenser Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="10221" data-acc="R" data-u="°F" id="obj-av-10221"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10221</td><td class="n">5534_1_deg_F</td><td class="d">Condenser Outside Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="233" data-acc="R" data-u="%" id="obj-av-233"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">233</td><td class="n">5276_1_1</td><td class="d">Condenser Fan Speed (GC Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="234" data-acc="R" data-u="kW" id="obj-av-234"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">234</td><td class="n">5538_1_1</td><td class="d">Condenser Fan Power (GC Fan 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="246" data-acc="R" data-u="%" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">5276_1_2</td><td class="d">Condenser Fan Speed (GC Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="247" data-acc="R" data-u="kW" id="obj-av-247"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">247</td><td class="n">5538_1_2</td><td class="d">Condenser Fan Power (GC Fan 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="285" data-acc="W" data-u="%" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">5548_1_1</td><td class="d">Condenser Low Noise Mode Max Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="286" data-acc="W" data-u="%" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">5549_1_1</td><td class="d">Condenser Normal Mode Max Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="287" data-acc="W" data-u="" data-st="1" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">5550_1_1</td><td class="d">Condenser Low Noise Mode - Interval Days</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="288" data-acc="W" data-u="" data-st="1" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">5551_1_1</td><td class="d">Condenser Low Noise Mode - Full Days</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="289" data-acc="W" data-u="Seconds since Midnight" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">5552_1_1</td><td class="d">Condenser Low Noise Mode Start Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="290" data-acc="W" data-u="Seconds since Midnight" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">5553_1_1</td><td class="d">Condenser Low Noise Mode Stop Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="151" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4553_1</td><td class="d">Server Class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="152" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">5012_1</td><td class="d">Air Temperature Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="153" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">5013_1</td><td class="d">Remote Sensor Temperature Calculation</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Average, 2=Maximum</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="154" data-i="18" data-acc="W" data-u="" data-st="1" id="obj-mv-18"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">18</td><td class="n">6132_1_1</td><td class="d">Auxiliary Air Temperature Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="155" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-mv-19"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">19</td><td class="n">6133_1_1</td><td class="d">Auxiliary Proxy Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Disabled, 2=Initializing, 3=Active, 4=Inactive, 5=Comm Lost</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="156" data-i="24" data-acc="W" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">5047_1</td><td class="d">Fan Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Internal (Auto), 2=External (Manual)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="157" data-i="25" data-acc="W" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">5052_1</td><td class="d">Fan Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="158" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">5058_1</td><td class="d">Remote Sensor Function (Remote Sensors 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Reference, 3=Control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="159" data-i="47" data-acc="W" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">5058_2</td><td class="d">Remote Sensor Function (Remote Sensors 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Reference, 3=Control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="160" data-i="135" data-acc="W" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">5058_10</td><td class="d">Remote Sensor Function (Remote Sensors 10)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disable, 2=Reference, 3=Control</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="161" data-i="146" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-146"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">146</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="162" data-i="147" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-147"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">147</td><td class="n">4706_1</td><td class="d">Unit Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="163" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">4707_1</td><td class="d">Unit Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Internal (Auto), 2=External (Manual)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="164" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">5074_1</td><td class="d">Unit Off Reason</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=User, 3=Alarm, 4=Timer, 5=Monitoring, 6=Remote Off, 7=HCS12 Off</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="165" data-i="160" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-160"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">160</td><td class="n">5143_1</td><td class="d">System On/Off Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="166" data-i="171" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-171"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">171</td><td class="n">4717_1</td><td class="d">System Event Acknowledge/Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset, 2=Acknowledge</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="167" data-i="172" data-acc="W" data-u="" data-st="1" id="obj-mv-172"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">172</td><td class="n">4721_1</td><td class="d">Smoke Detected - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="168" data-i="173" data-acc="W" data-u="" data-st="1" id="obj-mv-173"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">173</td><td class="n">4722_1</td><td class="d">Smoke Detected - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="169" data-i="174" data-acc="W" data-u="" data-st="1" id="obj-mv-174"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">174</td><td class="n">4724_1</td><td class="d">Water Under Floor - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="170" data-i="175" data-acc="W" data-u="" data-st="1" id="obj-mv-175"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">175</td><td class="n">4725_1</td><td class="d">Water Under Floor - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="171" data-i="176" data-acc="W" data-u="" data-st="1" id="obj-mv-176"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">176</td><td class="n">4718_1</td><td class="d">Customer Input 1 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="172" data-i="177" data-acc="W" data-u="" data-st="1" id="obj-mv-177"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">177</td><td class="n">4719_1</td><td class="d">Customer Input 1 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="173" data-i="178" data-acc="W" data-u="" data-st="1" id="obj-mv-178"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">178</td><td class="n">5098_1</td><td class="d">Customer Input 2 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="174" data-i="179" data-acc="W" data-u="" data-st="1" id="obj-mv-179"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">179</td><td class="n">5099_1</td><td class="d">Customer Input 2 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="175" data-i="180" data-acc="W" data-u="" data-st="1" id="obj-mv-180"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">180</td><td class="n">5100_1</td><td class="d">Customer Input 3 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="176" data-i="181" data-acc="W" data-u="" data-st="1" id="obj-mv-181"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">181</td><td class="n">5101_1</td><td class="d">Customer Input 3 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="177" data-i="182" data-acc="W" data-u="" data-st="1" id="obj-mv-182"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">182</td><td class="n">5102_1</td><td class="d">Customer Input 4 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="178" data-i="183" data-acc="W" data-u="" data-st="1" id="obj-mv-183"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">183</td><td class="n">5103_1</td><td class="d">Customer Input 4 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="179" data-i="184" data-acc="W" data-u="" data-st="1" id="obj-mv-184"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">184</td><td class="n">4727_1</td><td class="d">Service Required - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="180" data-i="185" data-acc="W" data-u="" data-st="1" id="obj-mv-185"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">185</td><td class="n">4728_1</td><td class="d">Service Required - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="181" data-i="186" data-acc="W" data-u="" data-st="1" id="obj-mv-186"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">186</td><td class="n">4715_1</td><td class="d">Shutdown - Loss Of Power - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="182" data-i="187" data-acc="W" data-u="" data-st="1" id="obj-mv-187"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">187</td><td class="n">4716_1</td><td class="d">Shutdown - Loss Of Power - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="183" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-mv-188"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">188</td><td class="n">5082_1</td><td class="d">Ext Loss of Flow - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="184" data-i="189" data-acc="W" data-u="" data-st="1" id="obj-mv-189"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">189</td><td class="n">5083_1</td><td class="d">Ext Loss of Flow - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="185" data-i="190" data-acc="W" data-u="" data-st="1" id="obj-mv-190"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">190</td><td class="n">5084_1</td><td class="d">Ext Reheat Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="186" data-i="191" data-acc="W" data-u="" data-st="1" id="obj-mv-191"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">191</td><td class="n">5085_1</td><td class="d">Ext Reheat Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="187" data-i="192" data-acc="W" data-u="" data-st="1" id="obj-mv-192"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">192</td><td class="n">5086_1</td><td class="d">Ext Humidifier Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="188" data-i="193" data-acc="W" data-u="" data-st="1" id="obj-mv-193"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">193</td><td class="n">5087_1</td><td class="d">Ext Humidifier Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="189" data-i="194" data-acc="W" data-u="" data-st="1" id="obj-mv-194"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">194</td><td class="n">5088_1</td><td class="d">Ext Compressor Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="190" data-i="195" data-acc="W" data-u="" data-st="1" id="obj-mv-195"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">195</td><td class="n">5089_1</td><td class="d">Ext Compressor Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="191" data-i="196" data-acc="W" data-u="" data-st="1" id="obj-mv-196"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">196</td><td class="n">5090_1</td><td class="d">Ext Over Temperature - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="192" data-i="197" data-acc="W" data-u="" data-st="1" id="obj-mv-197"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">197</td><td class="n">5091_1</td><td class="d">Ext Over Temperature - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="193" data-i="198" data-acc="W" data-u="" data-st="1" id="obj-mv-198"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">198</td><td class="n">5092_1</td><td class="d">Condenser VFD Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="194" data-i="199" data-acc="W" data-u="" data-st="1" id="obj-mv-199"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">199</td><td class="n">5093_1</td><td class="d">Condenser VFD Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="195" data-i="200" data-acc="W" data-u="" data-st="1" id="obj-mv-200"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">200</td><td class="n">5094_1</td><td class="d">Condenser TVSS Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="196" data-i="201" data-acc="W" data-u="" data-st="1" id="obj-mv-201"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">201</td><td class="n">5095_1</td><td class="d">Condenser TVSS Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="197" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-mv-202"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">202</td><td class="n">5096_1</td><td class="d">Condenser 1 Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="198" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-mv-203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">203</td><td class="n">5097_1</td><td class="d">Condenser 1 Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="199" data-i="215" data-acc="R" data-u="" data-st="1" id="obj-mv-215"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">215</td><td class="n">5533_1</td><td class="d">Condenser Refrigerant Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=R22, 2=R407C, 3=R410A</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="200" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-mv-227"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">227</td><td class="n">5546_1_1</td><td class="d">Condenser Low Noise Mode State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active (Interval), 3=Active (Full Day)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="201" data-i="228" data-acc="W" data-u="" data-st="1" id="obj-mv-228"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">228</td><td class="n">5547_1_1</td><td class="d">Condenser Low Noise Mode Schedule Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="300" data-acc="R" data-u="%" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">6234_1</td><td class="d">Super Saver Call For Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert CRV in-row cooling point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>5015_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>5019_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>5023_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>5026_1</li><li><a href="#obj-bv-5"><code>BV5</code></a>5147_1</li><li><a href="#obj-bv-6"><code>BV6</code></a>5966_1_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>5034_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>5036_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>5037_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>5038_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>5039_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>5040_1</li><li><a href="#obj-bv-22"><code>BV22</code></a>5041_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>5042_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>5043_1</li><li><a href="#obj-bv-25"><code>BV25</code></a>5044_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>5045_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>5046_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>5053_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>5054_1</li><li><a href="#obj-bv-40"><code>BV40</code></a>5055_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>5056_1</li><li><a href="#obj-bv-52"><code>BV52</code></a>5060_1</li><li><a href="#obj-bv-63"><code>BV63</code></a>5060_2</li><li><a href="#obj-bv-151"><code>BV151</code></a>5060_10</li><li><a href="#obj-bv-162"><code>BV162</code></a>4669_1</li><li><a href="#obj-bv-163"><code>BV163</code></a>5062_1</li><li><a href="#obj-bv-164"><code>BV164</code></a>5063_1</li><li><a href="#obj-bv-165"><code>BV165</code></a>5064_1</li><li><a href="#obj-bv-166"><code>BV166</code></a>5065_1</li><li><a href="#obj-bv-167"><code>BV167</code></a>5066_1</li><li><a href="#obj-bv-168"><code>BV168</code></a>5148_1</li><li><a href="#obj-bv-169"><code>BV169</code></a>5067_1</li><li><a href="#obj-bv-170"><code>BV170</code></a>4681_1</li><li><a href="#obj-bv-171"><code>BV171</code></a>5146_1</li><li><a href="#obj-bv-182"><code>BV182</code></a>5068_1</li><li><a href="#obj-bv-183"><code>BV183</code></a>5069_1</li><li><a href="#obj-bv-184"><code>BV184</code></a>5070_1</li><li><a href="#obj-bv-195"><code>BV195</code></a>5071_1</li><li><a href="#obj-bv-196"><code>BV196</code></a>5072_1</li><li><a href="#obj-bv-197"><code>BV197</code></a>5073_1</li><li><a href="#obj-bv-208"><code>BV208</code></a>4626_1</li><li><a href="#obj-bv-209"><code>BV209</code></a>4703_1</li><li><a href="#obj-bv-210"><code>BV210</code></a>4980_1</li><li><a href="#obj-bv-221"><code>BV221</code></a>4270_1</li><li><a href="#obj-bv-222"><code>BV222</code></a>4271_1</li><li><a href="#obj-bv-223"><code>BV223</code></a>4272_1</li><li><a href="#obj-bv-224"><code>BV224</code></a>4273_1</li><li><a href="#obj-bv-225"><code>BV225</code></a>4720_1</li><li><a href="#obj-bv-226"><code>BV226</code></a>4723_1</li><li><a href="#obj-bv-227"><code>BV227</code></a>4726_1</li><li><a href="#obj-bv-228"><code>BV228</code></a>4714_1</li><li><a href="#obj-bv-229"><code>BV229</code></a>5104_1</li><li><a href="#obj-bv-230"><code>BV230</code></a>5105_1</li><li><a href="#obj-bv-231"><code>BV231</code></a>5106_1</li><li><a href="#obj-bv-232"><code>BV232</code></a>5107_1</li><li><a href="#obj-bv-233"><code>BV233</code></a>5108_1</li><li><a href="#obj-bv-234"><code>BV234</code></a>5109_1</li><li><a href="#obj-bv-235"><code>BV235</code></a>5110_1</li><li><a href="#obj-bv-236"><code>BV236</code></a>5111_1</li><li><a href="#obj-bv-237"><code>BV237</code></a>5112_1</li><li><a href="#obj-bv-238"><code>BV238</code></a>5113_1</li><li><a href="#obj-bv-239"><code>BV239</code></a>5114_1</li><li><a href="#obj-bv-240"><code>BV240</code></a>5115_1</li><li><a href="#obj-bv-241"><code>BV241</code></a>5116_1</li><li><a href="#obj-bv-242"><code>BV242</code></a>5117_1</li><li><a href="#obj-bv-243"><code>BV243</code></a>5118_1</li><li><a href="#obj-bv-244"><code>BV244</code></a>5119_1</li><li><a href="#obj-bv-245"><code>BV245</code></a>5120_1</li><li><a href="#obj-bv-246"><code>BV246</code></a>5121_1</li><li><a href="#obj-bv-247"><code>BV247</code></a>4651_1</li><li><a href="#obj-bv-248"><code>BV248</code></a>5588_1</li><li><a href="#obj-bv-269"><code>BV269</code></a>5637_1</li><li><a href="#obj-bv-270"><code>BV270</code></a>5638_1</li><li><a href="#obj-av-1"><code>AV1</code></a>5002_1</li><li><a href="#obj-av-10001"><code>AV10001</code></a>5002_1_deg_F</li><li><a href="#obj-av-2"><code>AV2</code></a>4291_1</li><li><a href="#obj-av-10002"><code>AV10002</code></a>4291_1_deg_F</li><li><a href="#obj-av-3"><code>AV3</code></a>5004_1</li><li><a href="#obj-av-10003"><code>AV10003</code></a>5004_1_deg_F</li><li><a href="#obj-av-4"><code>AV4</code></a>5005_1</li><li><a href="#obj-av-10004"><code>AV10004</code></a>5005_1_deg_F</li><li><a href="#obj-av-5"><code>AV5</code></a>5006_1</li><li><a href="#obj-av-10005"><code>AV10005</code></a>5006_1_deg_F</li><li><a href="#obj-av-6"><code>AV6</code></a>5007_1</li><li><a href="#obj-av-10006"><code>AV10006</code></a>5007_1_deg_F</li><li><a href="#obj-av-7"><code>AV7</code></a>5008_1</li><li><a href="#obj-av-10007"><code>AV10007</code></a>5008_1_deg_F</li><li><a href="#obj-av-8"><code>AV8</code></a>5009_1</li><li><a href="#obj-av-10008"><code>AV10008</code></a>5009_1_deg_F</li><li><a href="#obj-av-9"><code>AV9</code></a>5010_1</li><li><a href="#obj-av-10009"><code>AV10009</code></a>5010_1_deg_F</li><li><a href="#obj-av-10"><code>AV10</code></a>5011_1</li><li><a href="#obj-av-10010"><code>AV10010</code></a>5011_1_deg_F</li><li><a href="#obj-av-11"><code>AV11</code></a>5014_1</li><li><a href="#obj-av-10011"><code>AV10011</code></a>5014_1_deg_F</li><li><a href="#obj-av-12"><code>AV12</code></a>5018_1</li><li><a href="#obj-av-10012"><code>AV10012</code></a>5018_1_deg_F</li><li><a href="#obj-av-13"><code>AV13</code></a>5022_1</li><li><a href="#obj-av-10013"><code>AV10013</code></a>5022_1_deg_F</li><li><a href="#obj-av-14"><code>AV14</code></a>5964_1_1</li><li><a href="#obj-av-10014"><code>AV10014</code></a>5964_1_1_deg_F</li><li><a href="#obj-av-15"><code>AV15</code></a>5965_1_1</li><li><a href="#obj-av-10015"><code>AV10015</code></a>5965_1_1_deg_F</li><li><a href="#obj-av-24"><code>AV24</code></a>5027_1</li><li><a href="#obj-av-25"><code>AV25</code></a>5028_1</li><li><a href="#obj-av-26"><code>AV26</code></a>5029_1</li><li><a href="#obj-av-27"><code>AV27</code></a>5030_1</li><li><a href="#obj-av-28"><code>AV28</code></a>5031_1</li><li><a href="#obj-av-29"><code>AV29</code></a>5032_1</li><li><a href="#obj-av-30"><code>AV30</code></a>5033_1</li><li><a href="#obj-av-31"><code>AV31</code></a>5035_1</li><li><a href="#obj-av-42"><code>AV42</code></a>5048_1</li><li><a href="#obj-av-10042"><code>AV10042</code></a>5048_1_deg_F</li><li><a href="#obj-av-43"><code>AV43</code></a>5049_1</li><li><a href="#obj-av-44"><code>AV44</code></a>5050_1</li><li><a href="#obj-av-45"><code>AV45</code></a>5051_1</li><li><a href="#obj-av-56"><code>AV56</code></a>5059_1</li><li><a href="#obj-av-10056"><code>AV10056</code></a>5059_1_deg_F</li><li><a href="#obj-av-67"><code>AV67</code></a>5059_2</li><li><a href="#obj-av-10067"><code>AV10067</code></a>5059_2_deg_F</li><li><a href="#obj-av-155"><code>AV155</code></a>5059_10</li><li><a href="#obj-av-10155"><code>AV10155</code></a>5059_10_deg_F</li><li><a href="#obj-av-166"><code>AV166</code></a>4624_1</li><li><a href="#obj-av-10166"><code>AV10166</code></a>4624_1_deg_F</li><li><a href="#obj-av-167"><code>AV167</code></a>4625_1</li><li><a href="#obj-av-10167"><code>AV10167</code></a>4625_1_deg_F</li><li><a href="#obj-av-178"><code>AV178</code></a>5075_1</li><li><a href="#obj-av-179"><code>AV179</code></a>4710_1</li><li><a href="#obj-av-190"><code>AV190</code></a>5076_1</li><li><a href="#obj-av-191"><code>AV191</code></a>5077_1</li><li><a href="#obj-av-192"><code>AV192</code></a>5078_1</li><li><a href="#obj-av-193"><code>AV193</code></a>5079_1</li><li><a href="#obj-av-194"><code>AV194</code></a>5080_1</li><li><a href="#obj-av-195"><code>AV195</code></a>5081_1</li><li><a href="#obj-av-196"><code>AV196</code></a>4868_1</li><li><a href="#obj-av-197"><code>AV197</code></a>4869_1</li><li><a href="#obj-av-198"><code>AV198</code></a>4870_1</li><li><a href="#obj-av-209"><code>AV209</code></a>4293_1</li><li><a href="#obj-av-221"><code>AV221</code></a>5534_1</li><li><a href="#obj-av-10221"><code>AV10221</code></a>5534_1_deg_F</li><li><a href="#obj-av-233"><code>AV233</code></a>5276_1_1</li><li><a href="#obj-av-234"><code>AV234</code></a>5538_1_1</li><li><a href="#obj-av-246"><code>AV246</code></a>5276_1_2</li><li><a href="#obj-av-247"><code>AV247</code></a>5538_1_2</li><li><a href="#obj-av-285"><code>AV285</code></a>5548_1_1</li><li><a href="#obj-av-286"><code>AV286</code></a>5549_1_1</li><li><a href="#obj-av-287"><code>AV287</code></a>5550_1_1</li><li><a href="#obj-av-288"><code>AV288</code></a>5551_1_1</li><li><a href="#obj-av-289"><code>AV289</code></a>5552_1_1</li><li><a href="#obj-av-290"><code>AV290</code></a>5553_1_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>4553_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>5012_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>5013_1</li><li><a href="#obj-mv-18"><code>MV18</code></a>6132_1_1</li><li><a href="#obj-mv-19"><code>MV19</code></a>6133_1_1</li><li><a href="#obj-mv-24"><code>MV24</code></a>5047_1</li><li><a href="#obj-mv-25"><code>MV25</code></a>5052_1</li><li><a href="#obj-mv-36"><code>MV36</code></a>5058_1</li><li><a href="#obj-mv-47"><code>MV47</code></a>5058_2</li><li><a href="#obj-mv-135"><code>MV135</code></a>5058_10</li><li><a href="#obj-mv-146"><code>MV146</code></a>4123_1</li><li><a href="#obj-mv-147"><code>MV147</code></a>4706_1</li><li><a href="#obj-mv-148"><code>MV148</code></a>4707_1</li><li><a href="#obj-mv-149"><code>MV149</code></a>5074_1</li><li><a href="#obj-mv-160"><code>MV160</code></a>5143_1</li><li><a href="#obj-mv-171"><code>MV171</code></a>4717_1</li><li><a href="#obj-mv-172"><code>MV172</code></a>4721_1</li><li><a href="#obj-mv-173"><code>MV173</code></a>4722_1</li><li><a href="#obj-mv-174"><code>MV174</code></a>4724_1</li><li><a href="#obj-mv-175"><code>MV175</code></a>4725_1</li><li><a href="#obj-mv-176"><code>MV176</code></a>4718_1</li><li><a href="#obj-mv-177"><code>MV177</code></a>4719_1</li><li><a href="#obj-mv-178"><code>MV178</code></a>5098_1</li><li><a href="#obj-mv-179"><code>MV179</code></a>5099_1</li><li><a href="#obj-mv-180"><code>MV180</code></a>5100_1</li><li><a href="#obj-mv-181"><code>MV181</code></a>5101_1</li><li><a href="#obj-mv-182"><code>MV182</code></a>5102_1</li><li><a href="#obj-mv-183"><code>MV183</code></a>5103_1</li><li><a href="#obj-mv-184"><code>MV184</code></a>4727_1</li><li><a href="#obj-mv-185"><code>MV185</code></a>4728_1</li><li><a href="#obj-mv-186"><code>MV186</code></a>4715_1</li><li><a href="#obj-mv-187"><code>MV187</code></a>4716_1</li><li><a href="#obj-mv-188"><code>MV188</code></a>5082_1</li><li><a href="#obj-mv-189"><code>MV189</code></a>5083_1</li><li><a href="#obj-mv-190"><code>MV190</code></a>5084_1</li><li><a href="#obj-mv-191"><code>MV191</code></a>5085_1</li><li><a href="#obj-mv-192"><code>MV192</code></a>5086_1</li><li><a href="#obj-mv-193"><code>MV193</code></a>5087_1</li><li><a href="#obj-mv-194"><code>MV194</code></a>5088_1</li><li><a href="#obj-mv-195"><code>MV195</code></a>5089_1</li><li><a href="#obj-mv-196"><code>MV196</code></a>5090_1</li><li><a href="#obj-mv-197"><code>MV197</code></a>5091_1</li><li><a href="#obj-mv-198"><code>MV198</code></a>5092_1</li><li><a href="#obj-mv-199"><code>MV199</code></a>5093_1</li><li><a href="#obj-mv-200"><code>MV200</code></a>5094_1</li><li><a href="#obj-mv-201"><code>MV201</code></a>5095_1</li><li><a href="#obj-mv-202"><code>MV202</code></a>5096_1</li><li><a href="#obj-mv-203"><code>MV203</code></a>5097_1</li><li><a href="#obj-mv-215"><code>MV215</code></a>5533_1</li><li><a href="#obj-mv-227"><code>MV227</code></a>5546_1_1</li><li><a href="#obj-mv-228"><code>MV228</code></a>5547_1_1</li><li><a href="#obj-av-300"><code>AV300</code></a>6234_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.22, 5.23, 5.24, 5.25, pdf pages 1421-1432 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert CRV in-row cooling (iCOM v4) and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert CRV in-row cooling (iCOM v4)</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert CRV in-row cooling (iCOM v4) have?</summary><p>This list has 203 BACnet objects: 78 analog values, 74 binary values, 51 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet points are writable?</summary><p>81 of the 203 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert CRV in-row cooling (iCOM v4) BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert CRV in-row cooling (iCOM v4)?</summary><p>Start with MV 160 5143_1 (On/off command (1=off, 2=on)); AV 7 5008_1 (Air temperature setpoint, °C); AV 26 5029_1 (Humidity setpoint, %RH); MV 171 4717_1 (Acknowledge / reset events); MV 147 4706_1 (Run / standby / off state); MV 146 4123_1 (Normal, warning or alarm state); AV 1 5002_1 (Supply air temperature, °C); AV 2 4291_1 (Return air temperature, °C); AV 166 4624_1 (Supply fluid temperature, °C); AV 25 5028_1 (Return air humidity, %RH).</p></details><details><summary>How do I check these points on the real Liebert CRV in-row cooling (iCOM v4)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
