<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert EXL UPS BACnet Points List | Easy BACnet</title>
<meta name="description" content="Vertiv Liebert EXL UPS BACnet points list: 575 objects by ID and name (e.g. MV 117 = 4123_1), 4 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/exl">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert EXL UPS BACnet Points List | Easy BACnet">
<meta property="og:description" content="Vertiv Liebert EXL UPS BACnet points list: 575 objects by ID and name (e.g. MV 117 = 4123_1), 4 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/exl">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert EXL UPS BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Vertiv Liebert EXL UPS BACnet points list: 575 objects by ID and name (e.g. MV 117 = 4123_1), 4 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/exl",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/exl",
   "name": "Vertiv Liebert EXL UPS BACnet Points List | Easy BACnet",
   "description": "Vertiv Liebert EXL UPS BACnet points list: 575 objects by ID and name (e.g. MV 117 = 4123_1), 4 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/exl#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/exl#dataset",
   "name": "Vertiv Liebert EXL UPS BACnet Points List",
   "description": "The Liebert EXL UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS. Vertiv Liebert EXL UPS BACnet points list: 575 objects by ID and name (e.g. MV 117 = 4123_1), 4 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/exl",
   "keywords": [
    "Vertiv Liebert EXL UPS BACnet Points List",
    "Vertiv Liebert EXL UPS BACnet objects",
    "Vertiv BACnet",
    "Liebert EXL BACnet points list",
    "EXL BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert EXL UPS",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "UPS (uninterruptible power supply)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/exl.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/exl-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/exl.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert EXL UPS have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 575 BACnet objects: 310 analog values, 120 binary values, 145 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert EXL UPS BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "4 of the 575 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert EXL UPS BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert EXL UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 117 4123_1 (Normal, warning or alarm state); MV 118 4872_1 (Load on inverter, bypass or battery); AV 58 4150_1 (Estimated battery runtime, min); AV 103 4208_1 (Output power, kW); AV 1 4097_1 (Input voltage, V); AV 96 4201_1 (Output voltage, V); AV 99 4204_1 (Output current, A); BV 40 4168_1 (Load is on battery); BV 155 4300_1 (Internal communication lost)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert EXL UPS?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert EXL UPS",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/exl"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert EXL UPS</li></ol>
<p class="eyebrow">UPS (uninterruptible power supply) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert EXL UPS BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert EXL UPS reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.</p>
<p>This page lists <strong>575 BACnet objects</strong> for the Vertiv Liebert EXL UPS &mdash; 4 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert EXL UPS</dd></div><div><dt>Equipment</dt><dd>UPS (uninterruptible power supply)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>575 (4 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert EXL, EXL, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/exl.csv" rel="nofollow" download>Download CSV <small>575 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/exl-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/exl.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/exl">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert EXL UPS</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-117">MV 117</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-118">MV 118</a></td><td class="n">4872_1</td><td>Load on inverter, bypass or battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-58">AV 58</a></td><td class="n">4150_1</td><td>Estimated battery runtime, min</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-103">AV 103</a></td><td class="n">4208_1</td><td>Output power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">4097_1</td><td>Input voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-96">AV 96</a></td><td class="n">4201_1</td><td>Output voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-99">AV 99</a></td><td class="n">4204_1</td><td>Output current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-40">BV 40</a></td><td class="n">4168_1</td><td>Load is on battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-155">BV 155</a></td><td class="n">4300_1</td><td>Internal communication lost</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert EXL UPS BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">575 of 575 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>310</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>120</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>145</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>575</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>571</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>4</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (360)</option><option value="min">min (32)</option><option value="s">s (21)</option><option value="VDC">VDC (21)</option><option value="h">h (19)</option><option value="%">% (18)</option><option value="V">V (18)</option><option value="kW">kW (14)</option><option value="°C">°C (12)</option><option value="°F">°F (12)</option><option value="kVA">kVA (11)</option><option value="A">A (10)</option><option value="A DC">A DC (9)</option><option value="Hz">Hz (6)</option><option value="Secs since Epoch(UTC)">Secs since Epoch(UTC) (5)</option><option value="kWh">kWh (3)</option><option value="AH">AH (1)</option><option value="day">day (1)</option><option value="deg">deg (1)</option><option value="week(s)">week(s) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>265</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert EXL UPS BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">4122_1</td><td class="d">System Input Power Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">4147_1</td><td class="d">System Input Current Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">5568_1</td><td class="d">Input Undervoltage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">4135_1</td><td class="d">Bypass Not Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">4132_1</td><td class="d">Bypass Overload Phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">4133_1</td><td class="d">Bypass Overload Phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">4134_1</td><td class="d">Bypass Overload Phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">4137_1</td><td class="d">Bypass Auto Retransfer Primed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">4138_1</td><td class="d">Bypass Auto Retransfer Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">4139_1</td><td class="d">Bypass - Excess Auto Retransfers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">4142_1</td><td class="d">Bypass Static Switch Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="22" data-acc="R" data-u="" data-st="1" id="obj-bv-22"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">22</td><td class="n">4143_1</td><td class="d">Bypass Static Switch Unavailable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-bv-23"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">23</td><td class="n">4144_1</td><td class="d">Bypass Excessive Pulse Parallel</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-bv-24"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">24</td><td class="n">4145_1</td><td class="d">Bypass Auto Transfer Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">4218_1</td><td class="d">Bypass - Manual Rexfr Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">4217_1</td><td class="d">Bypass - Manual Xfr Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">5984_1</td><td class="d">Bypass Undervoltage Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">4740_1</td><td class="d">Battery Test Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">39</td><td class="n">4166_1</td><td class="d">Battery Capacity Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="40" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">40</td><td class="n">4168_1</td><td class="d">Battery Discharging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">4169_1</td><td class="d">Battery Temperature Imbalance</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">4170_1</td><td class="d">Battery Equalize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">4741_1</td><td class="d">Battery Self Test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">4323_1</td><td class="d">Battery Test Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">4173_1</td><td class="d">Main Battery Disconnect Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">4162_1</td><td class="d">Battery Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">4174_1</td><td class="d">Battery Temperature Sensor Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">4176_1</td><td class="d">Battery Circuit Breaker 1 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">4179_1</td><td class="d">Battery Circuit Breaker 2 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">4182_1</td><td class="d">Battery Circuit Breaker 3 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">4185_1</td><td class="d">Battery Circuit Breaker 4 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">4188_1</td><td class="d">Battery Circuit Breaker 5 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">4191_1</td><td class="d">Battery Circuit Breaker 6 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">4194_1</td><td class="d">Battery Circuit Breaker 7 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">4197_1</td><td class="d">Battery Circuit Breaker 8 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">5871_1</td><td class="d">Battery Over Temperature Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">4220_1</td><td class="d">Battery - External Monitor 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-bv-58"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">58</td><td class="n">4221_1</td><td class="d">Battery - External Monitor 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-bv-59"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">59</td><td class="n">4742_1</td><td class="d">Battery Low Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">4213_1</td><td class="d">System Shutdown - EPO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="71" data-acc="R" data-u="" data-st="1" id="obj-bv-71"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">71</td><td class="n">4230_1</td><td class="d">System Output Low Power Factor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="72" data-acc="R" data-u="" data-st="1" id="obj-bv-72"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">72</td><td class="n">4286_1</td><td class="d">Output Amp Over User Limit-Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="73" data-acc="R" data-u="" data-st="1" id="obj-bv-73"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">73</td><td class="n">4287_1</td><td class="d">Output Amp Over User Limit-Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="74" data-acc="R" data-u="" data-st="1" id="obj-bv-74"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">74</td><td class="n">4288_1</td><td class="d">Output Amp Over User Limit-Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="75" data-acc="R" data-u="" data-st="1" id="obj-bv-75"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">75</td><td class="n">4389_1</td><td class="d">System Output Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="76" data-acc="R" data-u="" data-st="1" id="obj-bv-76"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">76</td><td class="n">5144_1</td><td class="d">Output Of/Uf</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">5970_1</td><td class="d">Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">4233_1</td><td class="d">Inverter Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">4234_1</td><td class="d">Inverter Overload Phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">4235_1</td><td class="d">Inverter Overload Phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="90" data-acc="R" data-u="" data-st="1" id="obj-bv-90"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">90</td><td class="n">4236_1</td><td class="d">Inverter Overload Phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">4290_1</td><td class="d">Inverter Shutdown - Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">4294_1</td><td class="d">Inlet Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">6011_1</td><td class="d">Equipment Over Temp Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">5768_1</td><td class="d">Outlet Air Overtemperature Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">4747_1</td><td class="d">Equipment Temperature Sensor Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">6217_1</td><td class="d">Memory Card Removed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">6218_1</td><td class="d">Auto Calibration Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">6219_1</td><td class="d">Auto Calibration Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">4270_1</td><td class="d">Input Contact 01</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">4271_1</td><td class="d">Input Contact 02</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">4272_1</td><td class="d">Input Contact 03</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">4273_1</td><td class="d">Input Contact 04</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">4274_1</td><td class="d">Input Contact 05</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">4275_1</td><td class="d">Input Contact 06</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">4276_1</td><td class="d">Input Contact 07</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">4277_1</td><td class="d">Input Contact 08</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">4278_1</td><td class="d">Input Contact 09</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">4279_1</td><td class="d">Input Contact 10</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">4280_1</td><td class="d">Input Contact 11</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">4281_1</td><td class="d">Input Contact 12</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">4282_1</td><td class="d">Input Contact 13</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">4283_1</td><td class="d">Input Contact 14</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">4284_1</td><td class="d">Input Contact 15</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">4285_1</td><td class="d">Input Contact 16</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="142" data-acc="R" data-u="" data-st="1" id="obj-bv-142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">142</td><td class="n">4295_1</td><td class="d">Rectifier Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-bv-153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">153</td><td class="n">4749_1</td><td class="d">Fan Redundancy Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">4750_1</td><td class="d">Slave Fan Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="155" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-155"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">155</td><td class="n">4300_1</td><td class="d">Internal Communications Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-bv-156"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">156</td><td class="n">4298_1</td><td class="d">UPS Output on Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-bv-157"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">157</td><td class="n">4299_1</td><td class="d">Output Load on Maint. Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-bv-158"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">158</td><td class="n">4325_1</td><td class="d">Backfeed Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-bv-159"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">159</td><td class="n">4316_1</td><td class="d">Auto Restart In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-bv-160"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">160</td><td class="n">4314_1</td><td class="d">Power Supply Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-bv-161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">161</td><td class="n">4315_1</td><td class="d">On Generator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="162" data-acc="R" data-u="" data-st="1" id="obj-bv-162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">162</td><td class="n">4317_1</td><td class="d">Auto Restart Inhibited - Ext</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-bv-163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">163</td><td class="n">4439_1</td><td class="d">Automatic Restart Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-bv-164"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">164</td><td class="n">4753_1</td><td class="d">Main Controller Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">4440_1</td><td class="d">Fuse Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="166" data-acc="R" data-u="" data-st="1" id="obj-bv-166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">166</td><td class="n">4441_1</td><td class="d">System Controller Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="167" data-acc="R" data-u="" data-st="1" id="obj-bv-167"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">167</td><td class="n">4442_1</td><td class="d">System Breaker(s) Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="168" data-acc="R" data-u="" data-st="1" id="obj-bv-168"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">168</td><td class="n">4754_1</td><td class="d">System Breaker(s) Close Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-bv-169"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">169</td><td class="n">5769_1</td><td class="d">EMO Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="170" data-acc="R" data-u="" data-st="1" id="obj-bv-170"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">170</td><td class="n">4756_1</td><td class="d">Service Code Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="171" data-acc="R" data-u="" data-st="1" id="obj-bv-171"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">171</td><td class="n">4758_1</td><td class="d">LBS Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="172" data-acc="R" data-u="" data-st="1" id="obj-bv-172"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">172</td><td class="n">5881_1</td><td class="d">Regeneration Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="173" data-acc="R" data-u="" data-st="1" id="obj-bv-173"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">173</td><td class="n">5882_1</td><td class="d">Regeneration Operation Terminated</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="174" data-acc="R" data-u="" data-st="1" id="obj-bv-174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">174</td><td class="n">5883_1</td><td class="d">Regeneration Operation Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="175" data-acc="R" data-u="" data-st="1" id="obj-bv-175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">175</td><td class="n">4760_1</td><td class="d">Controls Reset Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="176" data-acc="R" data-u="" data-st="1" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">5561_1</td><td class="d">LBS Active - Master</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">5562_1</td><td class="d">LBS Active - Slave</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="178" data-acc="R" data-u="" data-st="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">5788_1</td><td class="d">Cont Tie Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="179" data-acc="R" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">6080_1</td><td class="d">UPSC Communication Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="180" data-acc="R" data-u="" data-st="1" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">6066_1</td><td class="d">Parallel Cable Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">7467_1</td><td class="d">Thermal Margin Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="191" data-acc="R" data-u="" data-st="1" id="obj-bv-191"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">191</td><td class="n">4823_1</td><td class="d">Parallel Comm Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="192" data-acc="R" data-u="" data-st="1" id="obj-bv-192"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">192</td><td class="n">4825_1</td><td class="d">Loss of Redundancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="193" data-acc="R" data-u="" data-st="1" id="obj-bv-193"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">193</td><td class="n">4827_1</td><td class="d">MMS Transfer Inhibit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="194" data-acc="R" data-u="" data-st="1" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">4828_1</td><td class="d">MMS Retransfer Inhibit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-bv-195"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">195</td><td class="n">4831_1</td><td class="d">MMS Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="196" data-acc="R" data-u="" data-st="1" id="obj-bv-196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">196</td><td class="n">4834_1</td><td class="d">MMS On Battery</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-bv-197"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">197</td><td class="n">4835_1</td><td class="d">MMS Low Battery Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-bv-198"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">198</td><td class="n">5145_1</td><td class="d">MMS Module Alarm Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="199" data-acc="R" data-u="" data-st="1" id="obj-bv-199"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">199</td><td class="n">6220_1</td><td class="d">Module Output Breaker Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="209" data-acc="R" data-u="" data-st="1" id="obj-bv-209"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">209</td><td class="n">5453_1</td><td class="d">Module In Standby - Intelligent Paralleling</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">5456_1</td><td class="d">ECO Mode Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="221" data-acc="R" data-u="" data-st="1" id="obj-bv-221"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">221</td><td class="n">5457_1</td><td class="d">ECO Mode Suspended</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="222" data-acc="R" data-u="" data-st="1" id="obj-bv-222"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">222</td><td class="n">5458_1</td><td class="d">Excess ECO Suspends</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="233" data-acc="R" data-u="" data-st="1" id="obj-bv-233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">233</td><td class="n">4726_1</td><td class="d">Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="251" data-acc="R" data-u="" data-st="1" id="obj-bv-251"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">251</td><td class="n">6216_1</td><td class="d">Precharge Circuit Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="1" data-acc="R" data-u="V" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">4097_1</td><td class="d">System Input RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="2" data-acc="R" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">4099_1</td><td class="d">System Input RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="3" data-acc="R" data-u="V" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">4101_1</td><td class="d">System Input RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="4" data-acc="R" data-u="A" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="5" data-acc="R" data-u="A" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="6" data-acc="R" data-u="A" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="7" data-acc="R" data-u="Hz" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">4105_1</td><td class="d">System Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="18" data-acc="R" data-u="V" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">4125_1</td><td class="d">Bypass Input Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="19" data-acc="R" data-u="V" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">19</td><td class="n">4126_1</td><td class="d">Bypass Input Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="20" data-acc="R" data-u="V" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">20</td><td class="n">4127_1</td><td class="d">Bypass Input Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="21" data-acc="R" data-u="Hz" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">4131_1</td><td class="d">Bypass Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="22" data-acc="R" data-u="deg" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">4136_1</td><td class="d">Bypass Sync Phase Difference</td><td class="u">deg</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="23" data-acc="R" data-u="s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">4157_1</td><td class="d">Bypass SS Overload Time Remain</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="24" data-acc="R" data-u="%" id="obj-av-24"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">24</td><td class="n">5980_1</td><td class="d">Manual Transfer Bypass Voltage High Limit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="25" data-acc="R" data-u="%" id="obj-av-25"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">25</td><td class="n">5981_1</td><td class="d">Manual Transfer Bypass Voltage Low Limit</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="26" data-acc="R" data-u="s" id="obj-av-26"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">26</td><td class="n">4738_1</td><td class="d">Auto Retransfer Time Remaining</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="37" data-acc="R" data-u="h" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">4152_1</td><td class="d">Battery Total Discharge Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="38" data-acc="R" data-u="%" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">4153_1</td><td class="d">Battery Percentage Charge</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="39" data-acc="R" data-u="VDC" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">39</td><td class="n">4155_1_1</td><td class="d">Battery Volts for Cabinet 1</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="40" data-acc="R" data-u="VDC" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">4155_1_2</td><td class="d">Battery Volts for Cabinet 2</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="41" data-acc="R" data-u="VDC" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">4155_1_3</td><td class="d">Battery Volts for Cabinet 3</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="42" data-acc="R" data-u="VDC" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">4155_1_4</td><td class="d">Battery Volts for Cabinet 4</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="43" data-acc="R" data-u="VDC" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">43</td><td class="n">4155_1_5</td><td class="d">Battery Volts for Cabinet 5</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="44" data-acc="R" data-u="VDC" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">4155_1_6</td><td class="d">Battery Volts for Cabinet 6</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="45" data-acc="R" data-u="VDC" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">4155_1_7</td><td class="d">Battery Volts for Cabinet 7</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="46" data-acc="R" data-u="VDC" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">4155_1_8</td><td class="d">Battery Volts for Cabinet 8</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="47" data-acc="R" data-u="°C" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">4156_1_1</td><td class="d">Battery Temperature for Cabinet 1</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="10047" data-acc="R" data-u="°F" id="obj-av-10047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10047</td><td class="n">4156_1_1_deg_F</td><td class="d">Battery Temperature for Cabinet 1</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="48" data-acc="R" data-u="°C" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">4156_1_2</td><td class="d">Battery Temperature for Cabinet 2</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="10048" data-acc="R" data-u="°F" id="obj-av-10048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10048</td><td class="n">4156_1_2_deg_F</td><td class="d">Battery Temperature for Cabinet 2</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="49" data-acc="R" data-u="°C" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">4156_1_3</td><td class="d">Battery Temperature for Cabinet 3</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="10049" data-acc="R" data-u="°F" id="obj-av-10049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10049</td><td class="n">4156_1_3_deg_F</td><td class="d">Battery Temperature for Cabinet 3</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="50" data-acc="R" data-u="°C" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">4156_1_4</td><td class="d">Battery Temperature for Cabinet 4</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="10050" data-acc="R" data-u="°F" id="obj-av-10050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10050</td><td class="n">4156_1_4_deg_F</td><td class="d">Battery Temperature for Cabinet 4</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="51" data-acc="R" data-u="°C" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">4156_1_5</td><td class="d">Battery Temperature for Cabinet 5</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="10051" data-acc="R" data-u="°F" id="obj-av-10051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10051</td><td class="n">4156_1_5_deg_F</td><td class="d">Battery Temperature for Cabinet 5</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="52" data-acc="R" data-u="°C" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">4156_1_6</td><td class="d">Battery Temperature for Cabinet 6</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="10052" data-acc="R" data-u="°F" id="obj-av-10052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10052</td><td class="n">4156_1_6_deg_F</td><td class="d">Battery Temperature for Cabinet 6</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="53" data-acc="R" data-u="°C" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">4156_1_7</td><td class="d">Battery Temperature for Cabinet 7</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="10053" data-acc="R" data-u="°F" id="obj-av-10053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10053</td><td class="n">4156_1_7_deg_F</td><td class="d">Battery Temperature for Cabinet 7</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="54" data-acc="R" data-u="°C" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">4156_1_8</td><td class="d">Battery Temperature for Cabinet 8</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="10054" data-acc="R" data-u="°F" id="obj-av-10054"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10054</td><td class="n">4156_1_8_deg_F</td><td class="d">Battery Temperature for Cabinet 8</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="55" data-acc="R" data-u="VDC" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">5987_1</td><td class="d">Battery Recharge Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="56" data-acc="R" data-u="VDC" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">5988_1</td><td class="d">Battery Float Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="57" data-acc="R" data-u="AH" id="obj-av-57"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">57</td><td class="n">4739_1</td><td class="d">Battery Amp-Hours Consumed This Discharge</td><td class="u">AH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="58" data-acc="R" data-u="min" data-min="1" id="obj-av-58"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">58</td><td class="n">4150_1</td><td class="d">Battery Time Remaining</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="59" data-acc="R" data-u="s" id="obj-av-59"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">59</td><td class="n">4151_1</td><td class="d">Battery Discharge Time</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="60" data-acc="R" data-u="kW" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">60</td><td class="n">4159_1</td><td class="d">Battery Discharge Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="61" data-acc="R" data-u="Secs since Epoch(UTC)" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">4160_1</td><td class="d">Battery Commission Date</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="62" data-acc="R" data-u="VDC" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">5989_1</td><td class="d">Battery Equalize Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="63" data-acc="R" data-u="h" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">5990_1</td><td class="d">Battery Equalize Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="64" data-acc="R" data-u="week(s)" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">5991_1</td><td class="d">Battery Self Test Cycle Time</td><td class="u">week(s)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="65" data-acc="R" data-u="min" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">5992_1</td><td class="d">Battery Self Test Time of Test</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="66" data-acc="R" data-u="Secs since Epoch(UTC)" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">5993_1</td><td class="d">Battery Self Test Start Date</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="67" data-acc="R" data-u="min" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">5994_1</td><td class="d">Battery Self Test Duration</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="68" data-acc="R" data-u="VDC" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">5995_1</td><td class="d">Battery Self Test Minimum Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="69" data-acc="R" data-u="min" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">5802_1</td><td class="d">Low Battery Warning Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="70" data-acc="R" data-u="°C" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">5996_1</td><td class="d">Battery Over Temp Warn Setting</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="10070" data-acc="R" data-u="°F" id="obj-av-10070"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10070</td><td class="n">5996_1_deg_F</td><td class="d">Battery Over Temp Warn Setting</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="71" data-acc="R" data-u="°C" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">5997_1</td><td class="d">Battery Over Temp Limit Setting</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="10071" data-acc="R" data-u="°F" id="obj-av-10071"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10071</td><td class="n">5997_1_deg_F</td><td class="d">Battery Over Temp Limit Setting</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="72" data-acc="R" data-u="" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">6000_1</td><td class="d">Battery Cell Count Adjust</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="73" data-acc="R" data-u="" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">6001_1</td><td class="d">Battery Cell Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="84" data-acc="R" data-u="VDC" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">4148_1</td><td class="d">DC Bus Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="85" data-acc="R" data-u="A DC" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">4149_1</td><td class="d">DC Bus Current</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="96" data-acc="R" data-u="V" data-min="1" id="obj-av-96"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">96</td><td class="n">4201_1</td><td class="d">System Output Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="97" data-acc="R" data-u="V" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">4202_1</td><td class="d">System Output Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="98" data-acc="R" data-u="V" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">4203_1</td><td class="d">System Output Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="99" data-acc="R" data-u="A" data-min="1" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">99</td><td class="n">4204_1</td><td class="d">System Output RMS Current Phs A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="100" data-acc="R" data-u="A" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">4205_1</td><td class="d">System Output RMS Current Phs B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="101" data-acc="R" data-u="A" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">4206_1</td><td class="d">System Output RMS Current Phs C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="102" data-acc="R" data-u="Hz" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">4207_1</td><td class="d">System Output Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="103" data-acc="R" data-u="kW" data-min="1" id="obj-av-103"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">103</td><td class="n">4208_1</td><td class="d">System Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="104" data-acc="R" data-u="kVA" id="obj-av-104"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">104</td><td class="n">4209_1</td><td class="d">System Output Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">4210_1</td><td class="d">System Output Power Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">4211_1</td><td class="d">System Output Power Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="107" data-acc="R" data-u="" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">4212_1</td><td class="d">System Output Power Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="108" data-acc="R" data-u="%" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">4223_1</td><td class="d">System Output Pct Power Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="109" data-acc="R" data-u="%" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">4224_1</td><td class="d">System Output Pct Power Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="110" data-acc="R" data-u="%" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">4225_1</td><td class="d">System Output Pct Power Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="111" data-acc="R" data-u="%" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">4226_1</td><td class="d">System Output Pct Pwr (VA) Phs A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="112" data-acc="R" data-u="%" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">4227_1</td><td class="d">System Output Pct Pwr (VA) Phs B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="113" data-acc="R" data-u="%" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">4228_1</td><td class="d">System Output Pct Pwr (VA) Phs C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="124" data-acc="R" data-u="s" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">4232_1</td><td class="d">Inverter Overload Time Remaining</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="125" data-acc="R" data-u="%" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">6005_1</td><td class="d">Maximum Load Exceeded Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="126" data-acc="R" data-u="%" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">6006_1</td><td class="d">Maximum Load Exceeded Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="127" data-acc="R" data-u="%" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">6007_1</td><td class="d">Maximum Load Exceeded Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="128" data-acc="R" data-u="s" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">6008_1</td><td class="d">Maximum Load Exceeded Delay</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="139" data-acc="R" data-u="°C" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">6010_1</td><td class="d">Inlet Air Warning Setting</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="10139" data-acc="R" data-u="°F" id="obj-av-10139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10139</td><td class="n">6010_1_deg_F</td><td class="d">Inlet Air Warning Setting</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="140" data-acc="R" data-u="°C" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">4291_1</td><td class="d">Inlet Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="10140" data-acc="R" data-u="°F" id="obj-av-10140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10140</td><td class="n">4291_1_deg_F</td><td class="d">Inlet Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="141" data-acc="R" data-u="h" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">4292_1</td><td class="d">Total System Operating Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="142" data-acc="W" data-u="Secs since Epoch(UTC)" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="143" data-acc="R" data-u="kWh" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">5446_1</td><td class="d">Total kW Hours Saved</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="154" data-acc="R" data-u="s" id="obj-av-154"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">154</td><td class="n">6013_1</td><td class="d">Delay for Input Contact 01</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="155" data-acc="R" data-u="s" id="obj-av-155"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">155</td><td class="n">6014_1</td><td class="d">Delay for Input Contact 02</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="156" data-acc="R" data-u="s" id="obj-av-156"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">156</td><td class="n">6015_1</td><td class="d">Delay for Input Contact 03</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="157" data-acc="R" data-u="s" id="obj-av-157"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">157</td><td class="n">6016_1</td><td class="d">Delay for Input Contact 04</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="158" data-acc="R" data-u="s" id="obj-av-158"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">158</td><td class="n">6017_1</td><td class="d">Delay for Input Contact 05</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="159" data-acc="R" data-u="s" id="obj-av-159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">159</td><td class="n">6018_1</td><td class="d">Delay for Input Contact 06</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="160" data-acc="R" data-u="s" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">6019_1</td><td class="d">Delay for Input Contact 07</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="161" data-acc="R" data-u="s" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">6020_1</td><td class="d">Delay for Input Contact 08</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="162" data-acc="R" data-u="s" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">6021_1</td><td class="d">Delay for Input Contact 09</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="163" data-acc="R" data-u="s" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">6022_1</td><td class="d">Delay for Input Contact 10</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="164" data-acc="R" data-u="s" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">6023_1</td><td class="d">Delay for Input Contact 11</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="165" data-acc="R" data-u="s" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">6024_1</td><td class="d">Delay for Input Contact 12</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="166" data-acc="R" data-u="s" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">6025_1</td><td class="d">Delay for Input Contact 13</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="167" data-acc="R" data-u="s" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">6026_1</td><td class="d">Delay for Input Contact 14</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="168" data-acc="R" data-u="s" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">6027_1</td><td class="d">Delay for Input Contact 15</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="169" data-acc="R" data-u="s" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">6028_1</td><td class="d">Delay for Input Contact 16</td><td class="u">s</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="180" data-acc="R" data-u="" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">6075_1</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">6076_1</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">6077_1</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">6078_1</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="184" data-acc="R" data-u="" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">6079_1</td><td class="d">PRB Delay (External Output Signals 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="195" data-acc="R" data-u="" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">6075_2</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="196" data-acc="R" data-u="" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">6076_2</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="197" data-acc="R" data-u="" id="obj-av-197"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">197</td><td class="n">6077_2</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="198" data-acc="R" data-u="" id="obj-av-198"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">198</td><td class="n">6078_2</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="199" data-acc="R" data-u="" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">6079_2</td><td class="d">PRB Delay (External Output Signals 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="210" data-acc="R" data-u="" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">6075_3</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="211" data-acc="R" data-u="" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">6076_3</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="212" data-acc="R" data-u="" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">6077_3</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="213" data-acc="R" data-u="" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">6078_3</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="214" data-acc="R" data-u="" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">6079_3</td><td class="d">PRB Delay (External Output Signals 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="225" data-acc="R" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">6075_4</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="226" data-acc="R" data-u="" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">6076_4</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="227" data-acc="R" data-u="" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">6077_4</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="228" data-acc="R" data-u="" id="obj-av-228"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">228</td><td class="n">6078_4</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="229" data-acc="R" data-u="" id="obj-av-229"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">229</td><td class="n">6079_4</td><td class="d">PRB Delay (External Output Signals 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="240" data-acc="R" data-u="" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">6075_5</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="241" data-acc="R" data-u="" id="obj-av-241"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">241</td><td class="n">6076_5</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="242" data-acc="R" data-u="" id="obj-av-242"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">242</td><td class="n">6077_5</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="243" data-acc="R" data-u="" id="obj-av-243"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">243</td><td class="n">6078_5</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="244" data-acc="R" data-u="" id="obj-av-244"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">244</td><td class="n">6079_5</td><td class="d">PRB Delay (External Output Signals 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="255" data-acc="R" data-u="" id="obj-av-255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">255</td><td class="n">6075_6</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="256" data-acc="R" data-u="" id="obj-av-256"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">256</td><td class="n">6076_6</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="257" data-acc="R" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">6077_6</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="258" data-acc="R" data-u="" id="obj-av-258"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">258</td><td class="n">6078_6</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="259" data-acc="R" data-u="" id="obj-av-259"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">259</td><td class="n">6079_6</td><td class="d">PRB Delay (External Output Signals 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="270" data-acc="R" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">6075_7</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="271" data-acc="R" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">6076_7</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="272" data-acc="R" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">6077_7</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="273" data-acc="R" data-u="" id="obj-av-273"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">273</td><td class="n">6078_7</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="274" data-acc="R" data-u="" id="obj-av-274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">274</td><td class="n">6079_7</td><td class="d">PRB Delay (External Output Signals 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">6075_8</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="286" data-acc="R" data-u="" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">6076_8</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="287" data-acc="R" data-u="" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">6077_8</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="288" data-acc="R" data-u="" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">6078_8</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="289" data-acc="R" data-u="" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">6079_8</td><td class="d">PRB Delay (External Output Signals 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="300" data-acc="R" data-u="" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">6075_9</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="301" data-acc="R" data-u="" id="obj-av-301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">301</td><td class="n">6076_9</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="302" data-acc="R" data-u="" id="obj-av-302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">302</td><td class="n">6077_9</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="303" data-acc="R" data-u="" id="obj-av-303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">303</td><td class="n">6078_9</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="304" data-acc="R" data-u="" id="obj-av-304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">304</td><td class="n">6079_9</td><td class="d">PRB Delay (External Output Signals 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="315" data-acc="R" data-u="" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">6075_10</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="316" data-acc="R" data-u="" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">6076_10</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="317" data-acc="R" data-u="" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">6077_10</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="318" data-acc="R" data-u="" id="obj-av-318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">318</td><td class="n">6078_10</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="319" data-acc="R" data-u="" id="obj-av-319"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">319</td><td class="n">6079_10</td><td class="d">PRB Delay (External Output Signals 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="330" data-acc="R" data-u="" id="obj-av-330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">330</td><td class="n">6075_11</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="331" data-acc="R" data-u="" id="obj-av-331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">331</td><td class="n">6076_11</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="332" data-acc="R" data-u="" id="obj-av-332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">332</td><td class="n">6077_11</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="333" data-acc="R" data-u="" id="obj-av-333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">333</td><td class="n">6078_11</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="334" data-acc="R" data-u="" id="obj-av-334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">334</td><td class="n">6079_11</td><td class="d">PRB Delay (External Output Signals 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="345" data-acc="R" data-u="" id="obj-av-345"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">345</td><td class="n">6075_12</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="346" data-acc="R" data-u="" id="obj-av-346"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">346</td><td class="n">6076_12</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="347" data-acc="R" data-u="" id="obj-av-347"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">347</td><td class="n">6077_12</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="348" data-acc="R" data-u="" id="obj-av-348"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">348</td><td class="n">6078_12</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="349" data-acc="R" data-u="" id="obj-av-349"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">349</td><td class="n">6079_12</td><td class="d">PRB Delay (External Output Signals 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="360" data-acc="R" data-u="" id="obj-av-360"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">360</td><td class="n">6075_13</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="361" data-acc="R" data-u="" id="obj-av-361"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">361</td><td class="n">6076_13</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="362" data-acc="R" data-u="" id="obj-av-362"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">362</td><td class="n">6077_13</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="363" data-acc="R" data-u="" id="obj-av-363"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">363</td><td class="n">6078_13</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="364" data-acc="R" data-u="" id="obj-av-364"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">364</td><td class="n">6079_13</td><td class="d">PRB Delay (External Output Signals 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="375" data-acc="R" data-u="" id="obj-av-375"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">375</td><td class="n">6075_14</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="376" data-acc="R" data-u="" id="obj-av-376"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">376</td><td class="n">6076_14</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="377" data-acc="R" data-u="" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">6077_14</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="378" data-acc="R" data-u="" id="obj-av-378"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">378</td><td class="n">6078_14</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="379" data-acc="R" data-u="" id="obj-av-379"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">379</td><td class="n">6079_14</td><td class="d">PRB Delay (External Output Signals 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="390" data-acc="R" data-u="" id="obj-av-390"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">390</td><td class="n">6075_15</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="391" data-acc="R" data-u="" id="obj-av-391"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">391</td><td class="n">6076_15</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="392" data-acc="R" data-u="" id="obj-av-392"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">392</td><td class="n">6077_15</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="393" data-acc="R" data-u="" id="obj-av-393"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">393</td><td class="n">6078_15</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="394" data-acc="R" data-u="" id="obj-av-394"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">394</td><td class="n">6079_15</td><td class="d">PRB Delay (External Output Signals 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="405" data-acc="R" data-u="" id="obj-av-405"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">405</td><td class="n">6075_16</td><td class="d">PRB Relay Trigger Event # 1 (External Output Signals 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="406" data-acc="R" data-u="" id="obj-av-406"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">406</td><td class="n">6076_16</td><td class="d">PRB Relay Trigger Event # 2 (External Output Signals 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="407" data-acc="R" data-u="" id="obj-av-407"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">407</td><td class="n">6077_16</td><td class="d">PRB Relay Trigger Event # 3 (External Output Signals 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="408" data-acc="R" data-u="" id="obj-av-408"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">408</td><td class="n">6078_16</td><td class="d">PRB Relay Trigger Event # 4 (External Output Signals 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="409" data-acc="R" data-u="" id="obj-av-409"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">409</td><td class="n">6079_16</td><td class="d">PRB Delay (External Output Signals 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="420" data-acc="W" data-u="kWh" id="obj-av-420"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">420</td><td class="n">5789_1</td><td class="d">System Accumulated Energy</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="421" data-acc="W" data-u="kWh" id="obj-av-421"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">421</td><td class="n">5790_1</td><td class="d">Module Accumulated Energy</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="422" data-acc="R" data-u="Secs since Epoch(UTC)" id="obj-av-422"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">422</td><td class="n">5791_1</td><td class="d">Output kWh Reset Timestamp</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="423" data-acc="R" data-u="kW" id="obj-av-423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">423</td><td class="n">5793_1</td><td class="d">Output Peak kW Demand</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="424" data-acc="R" data-u="kW" id="obj-av-424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">424</td><td class="n">5794_1</td><td class="d">Output Peak kW Demand Hist</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="425" data-acc="R" data-u="Secs since Epoch(UTC)" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">5797_1</td><td class="d">Peak kW Demand Timestamp</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="426" data-acc="R" data-u="min" id="obj-av-426"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">426</td><td class="n">6048_1</td><td class="d">Regeneration Time Remaining</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="437" data-acc="R" data-u="V" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">4259_1</td><td class="d">Bypass Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="438" data-acc="R" data-u="V" id="obj-av-438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">438</td><td class="n">4102_1</td><td class="d">System Input Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="439" data-acc="R" data-u="Hz" id="obj-av-439"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">439</td><td class="n">4103_1</td><td class="d">System Input Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="440" data-acc="R" data-u="V" id="obj-av-440"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">440</td><td class="n">4260_1</td><td class="d">System Output Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="441" data-acc="R" data-u="Hz" id="obj-av-441"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">441</td><td class="n">4261_1</td><td class="d">System Output Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="442" data-acc="R" data-u="" id="obj-av-442"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">442</td><td class="n">4262_1</td><td class="d">Battery Cell Count - Lead Acid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="443" data-acc="R" data-u="kVA" id="obj-av-443"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">443</td><td class="n">4264_1</td><td class="d">Output Apparent Power Rating</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="444" data-acc="R" data-u="kW" id="obj-av-444"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">444</td><td class="n">4265_1</td><td class="d">Output Real Power Rating</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="445" data-acc="R" data-u="" id="obj-av-445"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">445</td><td class="n">4800_1</td><td class="d">System UPS Module Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="446" data-acc="R" data-u="A" id="obj-av-446"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">446</td><td class="n">4267_1</td><td class="d">System Output Maximum Amp Rating</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="457" data-acc="R" data-u="V" id="obj-av-457"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">457</td><td class="n">4801_1</td><td class="d">Multi-module System Output Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="458" data-acc="R" data-u="V" id="obj-av-458"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">458</td><td class="n">4802_1</td><td class="d">Multi-module System Output Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="459" data-acc="R" data-u="V" id="obj-av-459"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">459</td><td class="n">4803_1</td><td class="d">Multi-module System Output Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="460" data-acc="R" data-u="V" id="obj-av-460"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">460</td><td class="n">4804_1</td><td class="d">Multi-module System Output Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="461" data-acc="R" data-u="V" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">4805_1</td><td class="d">Multi-module System Output Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="462" data-acc="R" data-u="V" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">4806_1</td><td class="d">Multi-module System Output Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="463" data-acc="R" data-u="A" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">4807_1</td><td class="d">Sum of MMS Output RMS Currents for Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="464" data-acc="R" data-u="A" id="obj-av-464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">464</td><td class="n">4808_1</td><td class="d">Sum of MMS Output RMS Currents for Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="465" data-acc="R" data-u="A" id="obj-av-465"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">465</td><td class="n">4809_1</td><td class="d">Sum of MMS Output RMS Currents for Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="466" data-acc="R" data-u="Hz" id="obj-av-466"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">466</td><td class="n">4810_1</td><td class="d">MMS Output Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="467" data-acc="R" data-u="kW" id="obj-av-467"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">467</td><td class="n">4811_1</td><td class="d">MMS Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="468" data-acc="R" data-u="kVA" id="obj-av-468"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">468</td><td class="n">4812_1</td><td class="d">MMS Output Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="469" data-acc="R" data-u="" id="obj-av-469"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">469</td><td class="n">4813_1</td><td class="d">MMS Output Power Factor Phase A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="470" data-acc="R" data-u="" id="obj-av-470"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">470</td><td class="n">4814_1</td><td class="d">MMS Output Power Factor Phase B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="471" data-acc="R" data-u="" id="obj-av-471"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">471</td><td class="n">4815_1</td><td class="d">MMS Output Power Factor Phase C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="472" data-acc="R" data-u="%" id="obj-av-472"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">472</td><td class="n">4816_1</td><td class="d">MMS Output Pct Power Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="473" data-acc="R" data-u="%" id="obj-av-473"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">473</td><td class="n">4817_1</td><td class="d">MMS Output Pct Power Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="474" data-acc="R" data-u="%" id="obj-av-474"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">474</td><td class="n">4818_1</td><td class="d">MMS Output Pct Power Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="475" data-acc="R" data-u="%" id="obj-av-475"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">475</td><td class="n">4819_1</td><td class="d">MMS Output Pct Apparent Pwr (kVA) Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="476" data-acc="R" data-u="%" id="obj-av-476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">476</td><td class="n">4820_1</td><td class="d">MMS Output Pct Apparent Pwr (kVA) Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="477" data-acc="R" data-u="%" id="obj-av-477"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">477</td><td class="n">4821_1</td><td class="d">MMS Output Pct Apparent Pwr (kVA) Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="478" data-acc="R" data-u="" id="obj-av-478"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">478</td><td class="n">4822_1</td><td class="d">Number of Redundant Modules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="479" data-acc="R" data-u="" id="obj-av-479"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">479</td><td class="n">4829_1</td><td class="d">MMS Module Number</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="480" data-acc="R" data-u="" id="obj-av-480"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">480</td><td class="n">4833_1</td><td class="d">Number of Modules in a MMS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="491" data-acc="R" data-u="kW" id="obj-av-491"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">491</td><td class="n">4861_1</td><td class="d">MMS Module Total kW Output (ModuleList 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="492" data-acc="R" data-u="kVA" id="obj-av-492"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">492</td><td class="n">4862_1</td><td class="d">MMS Module Total kVA Output (ModuleList 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="493" data-acc="R" data-u="VDC" id="obj-av-493"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">493</td><td class="n">4863_1</td><td class="d">MMS Module DC Bus Voltage (ModuleList 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="494" data-acc="R" data-u="A DC" id="obj-av-494"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">494</td><td class="n">4864_1</td><td class="d">MMS Module Battery Current (ModuleList 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="495" data-acc="R" data-u="min" id="obj-av-495"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">495</td><td class="n">4865_1</td><td class="d">MMS Module Battery Time Remaining (ModuleList 1)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="506" data-acc="R" data-u="kW" id="obj-av-506"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">506</td><td class="n">4861_2</td><td class="d">MMS Module Total kW Output (ModuleList 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="507" data-acc="R" data-u="kVA" id="obj-av-507"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">507</td><td class="n">4862_2</td><td class="d">MMS Module Total kVA Output (ModuleList 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="508" data-acc="R" data-u="VDC" id="obj-av-508"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">508</td><td class="n">4863_2</td><td class="d">MMS Module DC Bus Voltage (ModuleList 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="509" data-acc="R" data-u="A DC" id="obj-av-509"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">509</td><td class="n">4864_2</td><td class="d">MMS Module Battery Current (ModuleList 2)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="510" data-acc="R" data-u="min" id="obj-av-510"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">510</td><td class="n">4865_2</td><td class="d">MMS Module Battery Time Remaining (ModuleList 2)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="521" data-acc="R" data-u="kW" id="obj-av-521"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">521</td><td class="n">4861_3</td><td class="d">MMS Module Total kW Output (ModuleList 3)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="522" data-acc="R" data-u="kVA" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">4862_3</td><td class="d">MMS Module Total kVA Output (ModuleList 3)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="523" data-acc="R" data-u="VDC" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">4863_3</td><td class="d">MMS Module DC Bus Voltage (ModuleList 3)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="524" data-acc="R" data-u="A DC" id="obj-av-524"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">524</td><td class="n">4864_3</td><td class="d">MMS Module Battery Current (ModuleList 3)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="525" data-acc="R" data-u="min" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">4865_3</td><td class="d">MMS Module Battery Time Remaining (ModuleList 3)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="536" data-acc="R" data-u="kW" id="obj-av-536"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">536</td><td class="n">4861_4</td><td class="d">MMS Module Total kW Output (ModuleList 4)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="537" data-acc="R" data-u="kVA" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">4862_4</td><td class="d">MMS Module Total kVA Output (ModuleList 4)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="538" data-acc="R" data-u="VDC" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">4863_4</td><td class="d">MMS Module DC Bus Voltage (ModuleList 4)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="539" data-acc="R" data-u="A DC" id="obj-av-539"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">539</td><td class="n">4864_4</td><td class="d">MMS Module Battery Current (ModuleList 4)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="540" data-acc="R" data-u="min" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">4865_4</td><td class="d">MMS Module Battery Time Remaining (ModuleList 4)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="551" data-acc="R" data-u="kW" id="obj-av-551"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">551</td><td class="n">4861_5</td><td class="d">MMS Module Total kW Output (ModuleList 5)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="552" data-acc="R" data-u="kVA" id="obj-av-552"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">552</td><td class="n">4862_5</td><td class="d">MMS Module Total kVA Output (ModuleList 5)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="553" data-acc="R" data-u="VDC" id="obj-av-553"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">553</td><td class="n">4863_5</td><td class="d">MMS Module DC Bus Voltage (ModuleList 5)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="554" data-acc="R" data-u="A DC" id="obj-av-554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">554</td><td class="n">4864_5</td><td class="d">MMS Module Battery Current (ModuleList 5)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="555" data-acc="R" data-u="min" id="obj-av-555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">555</td><td class="n">4865_5</td><td class="d">MMS Module Battery Time Remaining (ModuleList 5)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="566" data-acc="R" data-u="kW" id="obj-av-566"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">566</td><td class="n">4861_6</td><td class="d">MMS Module Total kW Output (ModuleList 6)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="567" data-acc="R" data-u="kVA" id="obj-av-567"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">567</td><td class="n">4862_6</td><td class="d">MMS Module Total kVA Output (ModuleList 6)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="568" data-acc="R" data-u="VDC" id="obj-av-568"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">568</td><td class="n">4863_6</td><td class="d">MMS Module DC Bus Voltage (ModuleList 6)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="569" data-acc="R" data-u="A DC" id="obj-av-569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">569</td><td class="n">4864_6</td><td class="d">MMS Module Battery Current (ModuleList 6)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="570" data-acc="R" data-u="min" id="obj-av-570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">570</td><td class="n">4865_6</td><td class="d">MMS Module Battery Time Remaining (ModuleList 6)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="581" data-acc="R" data-u="kW" id="obj-av-581"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">581</td><td class="n">4861_7</td><td class="d">MMS Module Total kW Output (ModuleList 7)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="582" data-acc="R" data-u="kVA" id="obj-av-582"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">582</td><td class="n">4862_7</td><td class="d">MMS Module Total kVA Output (ModuleList 7)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="583" data-acc="R" data-u="VDC" id="obj-av-583"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">583</td><td class="n">4863_7</td><td class="d">MMS Module DC Bus Voltage (ModuleList 7)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="584" data-acc="R" data-u="A DC" id="obj-av-584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">584</td><td class="n">4864_7</td><td class="d">MMS Module Battery Current (ModuleList 7)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="585" data-acc="R" data-u="min" id="obj-av-585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">585</td><td class="n">4865_7</td><td class="d">MMS Module Battery Time Remaining (ModuleList 7)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="596" data-acc="R" data-u="kW" id="obj-av-596"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">596</td><td class="n">4861_8</td><td class="d">MMS Module Total kW Output (ModuleList 8)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="597" data-acc="R" data-u="kVA" id="obj-av-597"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">597</td><td class="n">4862_8</td><td class="d">MMS Module Total kVA Output (ModuleList 8)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="598" data-acc="R" data-u="VDC" id="obj-av-598"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">598</td><td class="n">4863_8</td><td class="d">MMS Module DC Bus Voltage (ModuleList 8)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="599" data-acc="R" data-u="A DC" id="obj-av-599"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">599</td><td class="n">4864_8</td><td class="d">MMS Module Battery Current (ModuleList 8)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="600" data-acc="R" data-u="min" id="obj-av-600"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">600</td><td class="n">4865_8</td><td class="d">MMS Module Battery Time Remaining (ModuleList 8)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="611" data-acc="R" data-u="min" id="obj-av-611"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">611</td><td class="n">5450_1</td><td class="d">Intelligent Paralleling Shutdown Delay</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="612" data-acc="R" data-u="" id="obj-av-612"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">612</td><td class="n">5451_1</td><td class="d">Intelligent Parallel Minimum Redundancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="613" data-acc="R" data-u="day" id="obj-av-613"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">613</td><td class="n">5452_1</td><td class="d">Intelligent Parallel Maximum Time in Standby</td><td class="u">day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="624" data-acc="R" data-u="" id="obj-av-624"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">624</td><td class="n">5459_1</td><td class="d">Maximum Auto Suspensions - ECO Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="625" data-acc="R" data-u="min" id="obj-av-625"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">625</td><td class="n">5460_1</td><td class="d">Restart Delay - ECO Mode</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="626" data-acc="R" data-u="min" id="obj-av-626"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">626</td><td class="n">5466_1</td><td class="d">Time Remaining - ECO Mode</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="637" data-acc="R" data-u="h" id="obj-av-637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">637</td><td class="n">5464_1_1</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 1)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="638" data-acc="R" data-u="min" id="obj-av-638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">638</td><td class="n">5465_1_1</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 1)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="649" data-acc="R" data-u="h" id="obj-av-649"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">649</td><td class="n">5464_1_2</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 2)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="650" data-acc="R" data-u="min" id="obj-av-650"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">650</td><td class="n">5465_1_2</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 2)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="661" data-acc="R" data-u="h" id="obj-av-661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">661</td><td class="n">5464_1_3</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 3)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="662" data-acc="R" data-u="min" id="obj-av-662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">662</td><td class="n">5465_1_3</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 3)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="673" data-acc="R" data-u="h" id="obj-av-673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">673</td><td class="n">5464_1_4</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 4)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="674" data-acc="R" data-u="min" id="obj-av-674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">674</td><td class="n">5465_1_4</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 4)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="685" data-acc="R" data-u="h" id="obj-av-685"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">685</td><td class="n">5464_1_5</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 5)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="686" data-acc="R" data-u="min" id="obj-av-686"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">686</td><td class="n">5465_1_5</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 5)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="697" data-acc="R" data-u="h" id="obj-av-697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">697</td><td class="n">5464_1_6</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 6)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="698" data-acc="R" data-u="min" id="obj-av-698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">698</td><td class="n">5465_1_6</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 6)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="709" data-acc="R" data-u="h" id="obj-av-709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">709</td><td class="n">5464_1_7</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 7)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="710" data-acc="R" data-u="min" id="obj-av-710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">710</td><td class="n">5465_1_7</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 7)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="721" data-acc="R" data-u="h" id="obj-av-721"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">721</td><td class="n">5464_1_8</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 8)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="722" data-acc="R" data-u="min" id="obj-av-722"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">722</td><td class="n">5465_1_8</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 8)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="733" data-acc="R" data-u="h" id="obj-av-733"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">733</td><td class="n">5464_1_9</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 9)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="734" data-acc="R" data-u="min" id="obj-av-734"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">734</td><td class="n">5465_1_9</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 9)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="745" data-acc="R" data-u="h" id="obj-av-745"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">745</td><td class="n">5464_1_10</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 10)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="746" data-acc="R" data-u="min" id="obj-av-746"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">746</td><td class="n">5465_1_10</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 10)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="757" data-acc="R" data-u="h" id="obj-av-757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">757</td><td class="n">5464_1_11</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 11)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="758" data-acc="R" data-u="min" id="obj-av-758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">758</td><td class="n">5465_1_11</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 11)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="769" data-acc="R" data-u="h" id="obj-av-769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">769</td><td class="n">5464_1_12</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 12)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="770" data-acc="R" data-u="min" id="obj-av-770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">770</td><td class="n">5465_1_12</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 12)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="781" data-acc="R" data-u="h" id="obj-av-781"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">781</td><td class="n">5464_1_13</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 13)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="782" data-acc="R" data-u="min" id="obj-av-782"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">782</td><td class="n">5465_1_13</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 13)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="793" data-acc="R" data-u="h" id="obj-av-793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">793</td><td class="n">5464_1_14</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 14)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="794" data-acc="R" data-u="min" id="obj-av-794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">794</td><td class="n">5465_1_14</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 14)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="805" data-acc="R" data-u="h" id="obj-av-805"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">805</td><td class="n">5464_1_15</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 15)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="806" data-acc="R" data-u="min" id="obj-av-806"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">806</td><td class="n">5465_1_15</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 15)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="817" data-acc="R" data-u="h" id="obj-av-817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">817</td><td class="n">5464_1_16</td><td class="d">Schedule Hour - ECO Mode (EcoModeSchedule 16)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="818" data-acc="R" data-u="min" id="obj-av-818"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">818</td><td class="n">5465_1_16</td><td class="d">Schedule Minute - ECO Mode (EcoModeSchedule 16)</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="430" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4735_1</td><td class="d">Input Qualification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="431" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-mv-2"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">2</td><td class="n">5979_1</td><td class="d">Input Breaker Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual, 2=Elec Op</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="432" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">4736_1</td><td class="d">Static Bypass Switch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="433" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-mv-14"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">14</td><td class="n">4737_1</td><td class="d">Bypass Qualification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="434" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">5986_1</td><td class="d">Battery Recharge Method</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Constant Voltage, 2=Two Step Constant Voltage</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="435" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-mv-26"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">26</td><td class="n">5803_1</td><td class="d">Automatic Battery Test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="436" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-mv-27"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">27</td><td class="n">5999_1</td><td class="d">Battery Disconnect Setting</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="437" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-mv-28"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">28</td><td class="n">6002_1</td><td class="d">Battery Breaker Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual, 2=Elec Op</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="438" data-i="39" data-acc="R" data-u="" data-st="1" id="obj-mv-39"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">39</td><td class="n">4743_1</td><td class="d">DC Bus Qualification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="439" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-mv-40"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">40</td><td class="n">6003_1</td><td class="d">DC Converter Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="440" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">4744_1</td><td class="d">Output Qualification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="441" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-mv-52"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">52</td><td class="n">6004_1</td><td class="d">Output Breaker Operation</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Manual, 2=Elec Op</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="442" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">4745_1</td><td class="d">Inverter Output Qualification Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="443" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">4746_1</td><td class="d">Inverter On/Off State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="444" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-mv-91"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">91</td><td class="n">6073_1</td><td class="d">Include Input Contact Interface 1 Alarms In Summary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Included, 2=Included</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="445" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-mv-92"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">92</td><td class="n">6074_1</td><td class="d">Include Input Contact Interface 2 Alarms In Summary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Included, 2=Included</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="446" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-mv-103"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">103</td><td class="n">4748_1</td><td class="d">Rectifier Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="447" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">4303_1</td><td class="d">UPS Module Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Single Module System, 2=Module (1 + 1), 3=Module (1 + N), 4=Module (N + 1), 5=System Control Cabinet, 6=Main Static Switch</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="448" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">115</td><td class="n">4752_1</td><td class="d">UPS System Output Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="449" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-mv-116"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">116</td><td class="n">4318_1</td><td class="d">System Input Power Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Utility (mains), 3=Generator</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="450" data-i="117" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-117"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">117</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="451" data-i="118" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-118"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">118</td><td class="n">4872_1</td><td class="d">UPS Output Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="452" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-mv-119"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">119</td><td class="n">5795_1</td><td class="d">Peak kW Demand Period</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Hourly, 2=Daily, 3=Weekly, 4=Monthly, 5=Yearly</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="453" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">4764_1</td><td class="d">Backfeed Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="454" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">4766_1</td><td class="d">Input Breaker (CB1/RIB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="455" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-mv-132"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">132</td><td class="n">4768_1</td><td class="d">Output Breaker (CB2/IOB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="456" data-i="133" data-acc="R" data-u="" data-st="1" id="obj-mv-133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">133</td><td class="n">4770_1</td><td class="d">Bypass Isolation Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="457" data-i="134" data-acc="R" data-u="" data-st="1" id="obj-mv-134"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">134</td><td class="n">4771_1</td><td class="d">Rectifier Feed Breaker (RFB)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="458" data-i="135" data-acc="R" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">4772_1</td><td class="d">Maintenance Bypass Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="459" data-i="136" data-acc="R" data-u="" data-st="1" id="obj-mv-136"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">136</td><td class="n">4773_1</td><td class="d">Maintenance Isolation Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="460" data-i="137" data-acc="R" data-u="" data-st="1" id="obj-mv-137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">137</td><td class="n">6051_1</td><td class="d">Precharge Contactor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="461" data-i="148" data-acc="R" data-u="" data-st="1" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">4836_1</td><td class="d">Module Output Breaker for Module 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="462" data-i="149" data-acc="R" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">4837_1</td><td class="d">Module Output Breaker for Module 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="463" data-i="150" data-acc="R" data-u="" data-st="1" id="obj-mv-150"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">150</td><td class="n">4838_1</td><td class="d">Module Output Breaker for Module 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="464" data-i="151" data-acc="R" data-u="" data-st="1" id="obj-mv-151"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">151</td><td class="n">4839_1</td><td class="d">Module Output Breaker for Module 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="465" data-i="152" data-acc="R" data-u="" data-st="1" id="obj-mv-152"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">152</td><td class="n">4840_1</td><td class="d">Module Output Breaker for Module 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="466" data-i="153" data-acc="R" data-u="" data-st="1" id="obj-mv-153"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">153</td><td class="n">4841_1</td><td class="d">Module Output Breaker for Module 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="467" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-mv-154"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">154</td><td class="n">4842_1</td><td class="d">Module Output Breaker for Module 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="468" data-i="155" data-acc="R" data-u="" data-st="1" id="obj-mv-155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">155</td><td class="n">4843_1</td><td class="d">Module Output Breaker for Module 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="469" data-i="156" data-acc="R" data-u="" data-st="1" id="obj-mv-156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">156</td><td class="n">4844_1</td><td class="d">Bypass Isolation Breaker for Module 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="470" data-i="157" data-acc="R" data-u="" data-st="1" id="obj-mv-157"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">157</td><td class="n">4845_1</td><td class="d">Bypass Isolation Breaker for Module 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="471" data-i="158" data-acc="R" data-u="" data-st="1" id="obj-mv-158"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">158</td><td class="n">4846_1</td><td class="d">Bypass Isolation Breaker for Module 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="472" data-i="159" data-acc="R" data-u="" data-st="1" id="obj-mv-159"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">159</td><td class="n">4847_1</td><td class="d">Bypass Isolation Breaker for Module 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="473" data-i="160" data-acc="R" data-u="" data-st="1" id="obj-mv-160"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">160</td><td class="n">4848_1</td><td class="d">Bypass Isolation Breaker for Module 5</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="474" data-i="161" data-acc="R" data-u="" data-st="1" id="obj-mv-161"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">161</td><td class="n">4849_1</td><td class="d">Bypass Isolation Breaker for Module 6</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="475" data-i="162" data-acc="R" data-u="" data-st="1" id="obj-mv-162"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">162</td><td class="n">4850_1</td><td class="d">Bypass Isolation Breaker for Module 7</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="476" data-i="163" data-acc="R" data-u="" data-st="1" id="obj-mv-163"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">163</td><td class="n">4851_1</td><td class="d">Bypass Isolation Breaker for Module 8</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="477" data-i="164" data-acc="R" data-u="" data-st="1" id="obj-mv-164"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">164</td><td class="n">4852_1</td><td class="d">System Output Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="478" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-mv-165"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">165</td><td class="n">4853_1</td><td class="d">System Load Bank Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="479" data-i="166" data-acc="R" data-u="" data-st="1" id="obj-mv-166"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">166</td><td class="n">4854_1</td><td class="d">System Isolation Output Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="480" data-i="167" data-acc="R" data-u="" data-st="1" id="obj-mv-167"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">167</td><td class="n">4855_1</td><td class="d">SCC Event Summary</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="481" data-i="168" data-acc="R" data-u="" data-st="1" id="obj-mv-168"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">168</td><td class="n">4873_1</td><td class="d">MMS UPS Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Normal, 3=Low, 4=Depleted</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="482" data-i="169" data-acc="R" data-u="" data-st="1" id="obj-mv-169"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">169</td><td class="n">4874_1</td><td class="d">MMS UPS Output Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="483" data-i="180" data-acc="R" data-u="" data-st="1" id="obj-mv-180"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">180</td><td class="n">4856_1</td><td class="d">MMS Inter-Module Comm Status (ModuleList 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="484" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-mv-181"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">181</td><td class="n">4857_1</td><td class="d">MMS Event Summary (ModuleList 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="485" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-mv-182"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">182</td><td class="n">4858_1</td><td class="d">MMS Module Inverter Status (ModuleList 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="486" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-mv-183"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">183</td><td class="n">4859_1</td><td class="d">MMS Module Output Voltage Status (ModuleList 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="487" data-i="184" data-acc="R" data-u="" data-st="1" id="obj-mv-184"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">184</td><td class="n">4860_1</td><td class="d">MMS Module Output Source (ModuleList 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="488" data-i="195" data-acc="R" data-u="" data-st="1" id="obj-mv-195"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">195</td><td class="n">4856_2</td><td class="d">MMS Inter-Module Comm Status (ModuleList 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="489" data-i="196" data-acc="R" data-u="" data-st="1" id="obj-mv-196"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">196</td><td class="n">4857_2</td><td class="d">MMS Event Summary (ModuleList 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="490" data-i="197" data-acc="R" data-u="" data-st="1" id="obj-mv-197"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">197</td><td class="n">4858_2</td><td class="d">MMS Module Inverter Status (ModuleList 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="491" data-i="198" data-acc="R" data-u="" data-st="1" id="obj-mv-198"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">198</td><td class="n">4859_2</td><td class="d">MMS Module Output Voltage Status (ModuleList 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="492" data-i="199" data-acc="R" data-u="" data-st="1" id="obj-mv-199"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">199</td><td class="n">4860_2</td><td class="d">MMS Module Output Source (ModuleList 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="493" data-i="210" data-acc="R" data-u="" data-st="1" id="obj-mv-210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">210</td><td class="n">4856_3</td><td class="d">MMS Inter-Module Comm Status (ModuleList 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="494" data-i="211" data-acc="R" data-u="" data-st="1" id="obj-mv-211"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">211</td><td class="n">4857_3</td><td class="d">MMS Event Summary (ModuleList 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="495" data-i="212" data-acc="R" data-u="" data-st="1" id="obj-mv-212"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">212</td><td class="n">4858_3</td><td class="d">MMS Module Inverter Status (ModuleList 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="496" data-i="213" data-acc="R" data-u="" data-st="1" id="obj-mv-213"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">213</td><td class="n">4859_3</td><td class="d">MMS Module Output Voltage Status (ModuleList 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="497" data-i="214" data-acc="R" data-u="" data-st="1" id="obj-mv-214"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">214</td><td class="n">4860_3</td><td class="d">MMS Module Output Source (ModuleList 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="498" data-i="225" data-acc="R" data-u="" data-st="1" id="obj-mv-225"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">225</td><td class="n">4856_4</td><td class="d">MMS Inter-Module Comm Status (ModuleList 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="499" data-i="226" data-acc="R" data-u="" data-st="1" id="obj-mv-226"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">226</td><td class="n">4857_4</td><td class="d">MMS Event Summary (ModuleList 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="500" data-i="227" data-acc="R" data-u="" data-st="1" id="obj-mv-227"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">227</td><td class="n">4858_4</td><td class="d">MMS Module Inverter Status (ModuleList 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="501" data-i="228" data-acc="R" data-u="" data-st="1" id="obj-mv-228"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">228</td><td class="n">4859_4</td><td class="d">MMS Module Output Voltage Status (ModuleList 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="502" data-i="229" data-acc="R" data-u="" data-st="1" id="obj-mv-229"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">229</td><td class="n">4860_4</td><td class="d">MMS Module Output Source (ModuleList 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="503" data-i="240" data-acc="R" data-u="" data-st="1" id="obj-mv-240"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">240</td><td class="n">4856_5</td><td class="d">MMS Inter-Module Comm Status (ModuleList 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="504" data-i="241" data-acc="R" data-u="" data-st="1" id="obj-mv-241"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">241</td><td class="n">4857_5</td><td class="d">MMS Event Summary (ModuleList 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="505" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-mv-242"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">242</td><td class="n">4858_5</td><td class="d">MMS Module Inverter Status (ModuleList 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="506" data-i="243" data-acc="R" data-u="" data-st="1" id="obj-mv-243"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">243</td><td class="n">4859_5</td><td class="d">MMS Module Output Voltage Status (ModuleList 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="507" data-i="244" data-acc="R" data-u="" data-st="1" id="obj-mv-244"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">244</td><td class="n">4860_5</td><td class="d">MMS Module Output Source (ModuleList 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="508" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-mv-255"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">255</td><td class="n">4856_6</td><td class="d">MMS Inter-Module Comm Status (ModuleList 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="509" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-mv-256"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">256</td><td class="n">4857_6</td><td class="d">MMS Event Summary (ModuleList 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="510" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-mv-257"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">257</td><td class="n">4858_6</td><td class="d">MMS Module Inverter Status (ModuleList 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="511" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-mv-258"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">258</td><td class="n">4859_6</td><td class="d">MMS Module Output Voltage Status (ModuleList 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="512" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-mv-259"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">259</td><td class="n">4860_6</td><td class="d">MMS Module Output Source (ModuleList 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="513" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-mv-270"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">270</td><td class="n">4856_7</td><td class="d">MMS Inter-Module Comm Status (ModuleList 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="514" data-i="271" data-acc="R" data-u="" data-st="1" id="obj-mv-271"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">271</td><td class="n">4857_7</td><td class="d">MMS Event Summary (ModuleList 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="515" data-i="272" data-acc="R" data-u="" data-st="1" id="obj-mv-272"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">272</td><td class="n">4858_7</td><td class="d">MMS Module Inverter Status (ModuleList 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="516" data-i="273" data-acc="R" data-u="" data-st="1" id="obj-mv-273"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">273</td><td class="n">4859_7</td><td class="d">MMS Module Output Voltage Status (ModuleList 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="517" data-i="274" data-acc="R" data-u="" data-st="1" id="obj-mv-274"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">274</td><td class="n">4860_7</td><td class="d">MMS Module Output Source (ModuleList 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="518" data-i="285" data-acc="R" data-u="" data-st="1" id="obj-mv-285"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">285</td><td class="n">4856_8</td><td class="d">MMS Inter-Module Comm Status (ModuleList 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Failed, 2=Normal</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="519" data-i="286" data-acc="R" data-u="" data-st="1" id="obj-mv-286"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">286</td><td class="n">4857_8</td><td class="d">MMS Event Summary (ModuleList 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=None, 2=Alarm, 3=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="520" data-i="287" data-acc="R" data-u="" data-st="1" id="obj-mv-287"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">287</td><td class="n">4858_8</td><td class="d">MMS Module Inverter Status (ModuleList 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="521" data-i="288" data-acc="R" data-u="" data-st="1" id="obj-mv-288"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">288</td><td class="n">4859_8</td><td class="d">MMS Module Output Voltage Status (ModuleList 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Fail, 2=Marginal Low, 3=Normal, 4=Marginal High</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="522" data-i="289" data-acc="R" data-u="" data-st="1" id="obj-mv-289"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">289</td><td class="n">4860_8</td><td class="d">MMS Module Output Source (ModuleList 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Off, 2=Normal, 3=Bypass, 4=Maintenance Bypass</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="523" data-i="300" data-acc="R" data-u="" data-st="1" id="obj-mv-300"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">300</td><td class="n">5448_1</td><td class="d">Intelligent Parallel Operation State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="524" data-i="301" data-acc="R" data-u="" data-st="1" id="obj-mv-301"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">301</td><td class="n">5449_1</td><td class="d">Intelligent Parallel Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Idle (Fast Recovery), 2=Disconnect (More Efficient), 3=Off (Most Efficient)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="525" data-i="312" data-acc="W" data-u="" data-st="1" id="obj-mv-312"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">312</td><td class="n">5454_1</td><td class="d">ECO Mode Operation State</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="526" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-mv-313"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">313</td><td class="n">5455_1</td><td class="d">Continuous Operation - ECO Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="527" data-i="324" data-acc="R" data-u="" data-st="1" id="obj-mv-324"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">324</td><td class="n">5461_1_1</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="528" data-i="325" data-acc="R" data-u="" data-st="1" id="obj-mv-325"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">325</td><td class="n">5462_1_1</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="529" data-i="326" data-acc="R" data-u="" data-st="1" id="obj-mv-326"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">326</td><td class="n">5463_1_1</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="530" data-i="337" data-acc="R" data-u="" data-st="1" id="obj-mv-337"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">337</td><td class="n">5461_1_2</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="531" data-i="338" data-acc="R" data-u="" data-st="1" id="obj-mv-338"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">338</td><td class="n">5462_1_2</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="532" data-i="339" data-acc="R" data-u="" data-st="1" id="obj-mv-339"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">339</td><td class="n">5463_1_2</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="533" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-mv-350"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">350</td><td class="n">5461_1_3</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="534" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-mv-351"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">351</td><td class="n">5462_1_3</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="535" data-i="352" data-acc="R" data-u="" data-st="1" id="obj-mv-352"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">352</td><td class="n">5463_1_3</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="536" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-mv-363"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">363</td><td class="n">5461_1_4</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="537" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-mv-364"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">364</td><td class="n">5462_1_4</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="538" data-i="365" data-acc="R" data-u="" data-st="1" id="obj-mv-365"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">365</td><td class="n">5463_1_4</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="539" data-i="376" data-acc="R" data-u="" data-st="1" id="obj-mv-376"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">376</td><td class="n">5461_1_5</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="540" data-i="377" data-acc="R" data-u="" data-st="1" id="obj-mv-377"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">377</td><td class="n">5462_1_5</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="541" data-i="378" data-acc="R" data-u="" data-st="1" id="obj-mv-378"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">378</td><td class="n">5463_1_5</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="542" data-i="389" data-acc="R" data-u="" data-st="1" id="obj-mv-389"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">389</td><td class="n">5461_1_6</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="543" data-i="390" data-acc="R" data-u="" data-st="1" id="obj-mv-390"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">390</td><td class="n">5462_1_6</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="544" data-i="391" data-acc="R" data-u="" data-st="1" id="obj-mv-391"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">391</td><td class="n">5463_1_6</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="545" data-i="402" data-acc="R" data-u="" data-st="1" id="obj-mv-402"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">402</td><td class="n">5461_1_7</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="546" data-i="403" data-acc="R" data-u="" data-st="1" id="obj-mv-403"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">403</td><td class="n">5462_1_7</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="547" data-i="404" data-acc="R" data-u="" data-st="1" id="obj-mv-404"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">404</td><td class="n">5463_1_7</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="548" data-i="415" data-acc="R" data-u="" data-st="1" id="obj-mv-415"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">415</td><td class="n">5461_1_8</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="549" data-i="416" data-acc="R" data-u="" data-st="1" id="obj-mv-416"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">416</td><td class="n">5462_1_8</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="550" data-i="417" data-acc="R" data-u="" data-st="1" id="obj-mv-417"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">417</td><td class="n">5463_1_8</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="551" data-i="428" data-acc="R" data-u="" data-st="1" id="obj-mv-428"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">428</td><td class="n">5461_1_9</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="552" data-i="429" data-acc="R" data-u="" data-st="1" id="obj-mv-429"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">429</td><td class="n">5462_1_9</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="553" data-i="430" data-acc="R" data-u="" data-st="1" id="obj-mv-430"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">430</td><td class="n">5463_1_9</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="554" data-i="441" data-acc="R" data-u="" data-st="1" id="obj-mv-441"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">441</td><td class="n">5461_1_10</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="555" data-i="442" data-acc="R" data-u="" data-st="1" id="obj-mv-442"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">442</td><td class="n">5462_1_10</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="556" data-i="443" data-acc="R" data-u="" data-st="1" id="obj-mv-443"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">443</td><td class="n">5463_1_10</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="557" data-i="454" data-acc="R" data-u="" data-st="1" id="obj-mv-454"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">454</td><td class="n">5461_1_11</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="558" data-i="455" data-acc="R" data-u="" data-st="1" id="obj-mv-455"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">455</td><td class="n">5462_1_11</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="559" data-i="456" data-acc="R" data-u="" data-st="1" id="obj-mv-456"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">456</td><td class="n">5463_1_11</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="560" data-i="467" data-acc="R" data-u="" data-st="1" id="obj-mv-467"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">467</td><td class="n">5461_1_12</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="561" data-i="468" data-acc="R" data-u="" data-st="1" id="obj-mv-468"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">468</td><td class="n">5462_1_12</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="562" data-i="469" data-acc="R" data-u="" data-st="1" id="obj-mv-469"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">469</td><td class="n">5463_1_12</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="563" data-i="480" data-acc="R" data-u="" data-st="1" id="obj-mv-480"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">480</td><td class="n">5461_1_13</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="564" data-i="481" data-acc="R" data-u="" data-st="1" id="obj-mv-481"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">481</td><td class="n">5462_1_13</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="565" data-i="482" data-acc="R" data-u="" data-st="1" id="obj-mv-482"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">482</td><td class="n">5463_1_13</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="566" data-i="493" data-acc="R" data-u="" data-st="1" id="obj-mv-493"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">493</td><td class="n">5461_1_14</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="567" data-i="494" data-acc="R" data-u="" data-st="1" id="obj-mv-494"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">494</td><td class="n">5462_1_14</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="568" data-i="495" data-acc="R" data-u="" data-st="1" id="obj-mv-495"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">495</td><td class="n">5463_1_14</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="569" data-i="506" data-acc="R" data-u="" data-st="1" id="obj-mv-506"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">506</td><td class="n">5461_1_15</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="570" data-i="507" data-acc="R" data-u="" data-st="1" id="obj-mv-507"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">507</td><td class="n">5462_1_15</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="571" data-i="508" data-acc="R" data-u="" data-st="1" id="obj-mv-508"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">508</td><td class="n">5463_1_15</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="572" data-i="519" data-acc="R" data-u="" data-st="1" id="obj-mv-519"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">519</td><td class="n">5461_1_16</td><td class="d">Schedule Operation State - ECO Mode (EcoModeSchedule 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="573" data-i="520" data-acc="R" data-u="" data-st="1" id="obj-mv-520"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">520</td><td class="n">5462_1_16</td><td class="d">Schedule Action - ECO Mode (EcoModeSchedule 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=stop, 2=start</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="574" data-i="521" data-acc="R" data-u="" data-st="1" id="obj-mv-521"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">521</td><td class="n">5463_1_16</td><td class="d">Schedule Day of Week - ECO Mode (EcoModeSchedule 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Monday, 3=Tuesday, 4=Wednesday, 5=Thursday, 6=Friday, 7=Saturday, 8=Sunday</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert EXL UPS point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>4122_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>4147_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>5568_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>4135_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>4132_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>4133_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>4134_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>4137_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>4138_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>4139_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>4142_1</li><li><a href="#obj-bv-22"><code>BV22</code></a>4143_1</li><li><a href="#obj-bv-23"><code>BV23</code></a>4144_1</li><li><a href="#obj-bv-24"><code>BV24</code></a>4145_1</li><li><a href="#obj-bv-25"><code>BV25</code></a>4218_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>4217_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>5984_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>4740_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>4166_1</li><li><a href="#obj-bv-40"><code>BV40</code></a>4168_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>4169_1</li><li><a href="#obj-bv-42"><code>BV42</code></a>4170_1</li><li><a href="#obj-bv-43"><code>BV43</code></a>4741_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>4323_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>4173_1</li><li><a href="#obj-bv-46"><code>BV46</code></a>4162_1</li><li><a href="#obj-bv-47"><code>BV47</code></a>4174_1</li><li><a href="#obj-bv-48"><code>BV48</code></a>4176_1</li><li><a href="#obj-bv-49"><code>BV49</code></a>4179_1</li><li><a href="#obj-bv-50"><code>BV50</code></a>4182_1</li><li><a href="#obj-bv-51"><code>BV51</code></a>4185_1</li><li><a href="#obj-bv-52"><code>BV52</code></a>4188_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>4191_1</li><li><a href="#obj-bv-54"><code>BV54</code></a>4194_1</li><li><a href="#obj-bv-55"><code>BV55</code></a>4197_1</li><li><a href="#obj-bv-56"><code>BV56</code></a>5871_1</li><li><a href="#obj-bv-57"><code>BV57</code></a>4220_1</li><li><a href="#obj-bv-58"><code>BV58</code></a>4221_1</li><li><a href="#obj-bv-59"><code>BV59</code></a>4742_1</li><li><a href="#obj-bv-70"><code>BV70</code></a>4213_1</li><li><a href="#obj-bv-71"><code>BV71</code></a>4230_1</li><li><a href="#obj-bv-72"><code>BV72</code></a>4286_1</li><li><a href="#obj-bv-73"><code>BV73</code></a>4287_1</li><li><a href="#obj-bv-74"><code>BV74</code></a>4288_1</li><li><a href="#obj-bv-75"><code>BV75</code></a>4389_1</li><li><a href="#obj-bv-76"><code>BV76</code></a>5144_1</li><li><a href="#obj-bv-77"><code>BV77</code></a>5970_1</li><li><a href="#obj-bv-87"><code>BV87</code></a>4233_1</li><li><a href="#obj-bv-88"><code>BV88</code></a>4234_1</li><li><a href="#obj-bv-89"><code>BV89</code></a>4235_1</li><li><a href="#obj-bv-90"><code>BV90</code></a>4236_1</li><li><a href="#obj-bv-91"><code>BV91</code></a>4290_1</li><li><a href="#obj-bv-102"><code>BV102</code></a>4294_1</li><li><a href="#obj-bv-103"><code>BV103</code></a>6011_1</li><li><a href="#obj-bv-104"><code>BV104</code></a>5768_1</li><li><a href="#obj-bv-105"><code>BV105</code></a>4747_1</li><li><a href="#obj-bv-106"><code>BV106</code></a>6217_1</li><li><a href="#obj-bv-107"><code>BV107</code></a>6218_1</li><li><a href="#obj-bv-108"><code>BV108</code></a>6219_1</li><li><a href="#obj-bv-116"><code>BV116</code></a>4270_1</li><li><a href="#obj-bv-117"><code>BV117</code></a>4271_1</li><li><a href="#obj-bv-118"><code>BV118</code></a>4272_1</li><li><a href="#obj-bv-119"><code>BV119</code></a>4273_1</li><li><a href="#obj-bv-120"><code>BV120</code></a>4274_1</li><li><a href="#obj-bv-121"><code>BV121</code></a>4275_1</li><li><a href="#obj-bv-122"><code>BV122</code></a>4276_1</li><li><a href="#obj-bv-123"><code>BV123</code></a>4277_1</li><li><a href="#obj-bv-124"><code>BV124</code></a>4278_1</li><li><a href="#obj-bv-125"><code>BV125</code></a>4279_1</li><li><a href="#obj-bv-126"><code>BV126</code></a>4280_1</li><li><a href="#obj-bv-127"><code>BV127</code></a>4281_1</li><li><a href="#obj-bv-128"><code>BV128</code></a>4282_1</li><li><a href="#obj-bv-129"><code>BV129</code></a>4283_1</li><li><a href="#obj-bv-130"><code>BV130</code></a>4284_1</li><li><a href="#obj-bv-131"><code>BV131</code></a>4285_1</li><li><a href="#obj-bv-142"><code>BV142</code></a>4295_1</li><li><a href="#obj-bv-153"><code>BV153</code></a>4749_1</li><li><a href="#obj-bv-154"><code>BV154</code></a>4750_1</li><li><a href="#obj-bv-155"><code>BV155</code></a>4300_1</li><li><a href="#obj-bv-156"><code>BV156</code></a>4298_1</li><li><a href="#obj-bv-157"><code>BV157</code></a>4299_1</li><li><a href="#obj-bv-158"><code>BV158</code></a>4325_1</li><li><a href="#obj-bv-159"><code>BV159</code></a>4316_1</li><li><a href="#obj-bv-160"><code>BV160</code></a>4314_1</li><li><a href="#obj-bv-161"><code>BV161</code></a>4315_1</li><li><a href="#obj-bv-162"><code>BV162</code></a>4317_1</li><li><a href="#obj-bv-163"><code>BV163</code></a>4439_1</li><li><a href="#obj-bv-164"><code>BV164</code></a>4753_1</li><li><a href="#obj-bv-165"><code>BV165</code></a>4440_1</li><li><a href="#obj-bv-166"><code>BV166</code></a>4441_1</li><li><a href="#obj-bv-167"><code>BV167</code></a>4442_1</li><li><a href="#obj-bv-168"><code>BV168</code></a>4754_1</li><li><a href="#obj-bv-169"><code>BV169</code></a>5769_1</li><li><a href="#obj-bv-170"><code>BV170</code></a>4756_1</li><li><a href="#obj-bv-171"><code>BV171</code></a>4758_1</li><li><a href="#obj-bv-172"><code>BV172</code></a>5881_1</li><li><a href="#obj-bv-173"><code>BV173</code></a>5882_1</li><li><a href="#obj-bv-174"><code>BV174</code></a>5883_1</li><li><a href="#obj-bv-175"><code>BV175</code></a>4760_1</li><li><a href="#obj-bv-176"><code>BV176</code></a>5561_1</li><li><a href="#obj-bv-177"><code>BV177</code></a>5562_1</li><li><a href="#obj-bv-178"><code>BV178</code></a>5788_1</li><li><a href="#obj-bv-179"><code>BV179</code></a>6080_1</li><li><a href="#obj-bv-180"><code>BV180</code></a>6066_1</li><li><a href="#obj-bv-181"><code>BV181</code></a>7467_1</li><li><a href="#obj-bv-191"><code>BV191</code></a>4823_1</li><li><a href="#obj-bv-192"><code>BV192</code></a>4825_1</li><li><a href="#obj-bv-193"><code>BV193</code></a>4827_1</li><li><a href="#obj-bv-194"><code>BV194</code></a>4828_1</li><li><a href="#obj-bv-195"><code>BV195</code></a>4831_1</li><li><a href="#obj-bv-196"><code>BV196</code></a>4834_1</li><li><a href="#obj-bv-197"><code>BV197</code></a>4835_1</li><li><a href="#obj-bv-198"><code>BV198</code></a>5145_1</li><li><a href="#obj-bv-199"><code>BV199</code></a>6220_1</li><li><a href="#obj-bv-209"><code>BV209</code></a>5453_1</li><li><a href="#obj-bv-220"><code>BV220</code></a>5456_1</li><li><a href="#obj-bv-221"><code>BV221</code></a>5457_1</li><li><a href="#obj-bv-222"><code>BV222</code></a>5458_1</li><li><a href="#obj-bv-233"><code>BV233</code></a>4726_1</li><li><a href="#obj-bv-251"><code>BV251</code></a>6216_1</li><li><a href="#obj-av-1"><code>AV1</code></a>4097_1</li><li><a href="#obj-av-2"><code>AV2</code></a>4099_1</li><li><a href="#obj-av-3"><code>AV3</code></a>4101_1</li><li><a href="#obj-av-4"><code>AV4</code></a>4113_1</li><li><a href="#obj-av-5"><code>AV5</code></a>4114_1</li><li><a href="#obj-av-6"><code>AV6</code></a>4115_1</li><li><a href="#obj-av-7"><code>AV7</code></a>4105_1</li><li><a href="#obj-av-18"><code>AV18</code></a>4125_1</li><li><a href="#obj-av-19"><code>AV19</code></a>4126_1</li><li><a href="#obj-av-20"><code>AV20</code></a>4127_1</li><li><a href="#obj-av-21"><code>AV21</code></a>4131_1</li><li><a href="#obj-av-22"><code>AV22</code></a>4136_1</li><li><a href="#obj-av-23"><code>AV23</code></a>4157_1</li><li><a href="#obj-av-24"><code>AV24</code></a>5980_1</li><li><a href="#obj-av-25"><code>AV25</code></a>5981_1</li><li><a href="#obj-av-26"><code>AV26</code></a>4738_1</li><li><a href="#obj-av-37"><code>AV37</code></a>4152_1</li><li><a href="#obj-av-38"><code>AV38</code></a>4153_1</li><li><a href="#obj-av-39"><code>AV39</code></a>4155_1_1</li><li><a href="#obj-av-40"><code>AV40</code></a>4155_1_2</li><li><a href="#obj-av-41"><code>AV41</code></a>4155_1_3</li><li><a href="#obj-av-42"><code>AV42</code></a>4155_1_4</li><li><a href="#obj-av-43"><code>AV43</code></a>4155_1_5</li><li><a href="#obj-av-44"><code>AV44</code></a>4155_1_6</li><li><a href="#obj-av-45"><code>AV45</code></a>4155_1_7</li><li><a href="#obj-av-46"><code>AV46</code></a>4155_1_8</li><li><a href="#obj-av-47"><code>AV47</code></a>4156_1_1</li><li><a href="#obj-av-10047"><code>AV10047</code></a>4156_1_1_deg_F</li><li><a href="#obj-av-48"><code>AV48</code></a>4156_1_2</li><li><a href="#obj-av-10048"><code>AV10048</code></a>4156_1_2_deg_F</li><li><a href="#obj-av-49"><code>AV49</code></a>4156_1_3</li><li><a href="#obj-av-10049"><code>AV10049</code></a>4156_1_3_deg_F</li><li><a href="#obj-av-50"><code>AV50</code></a>4156_1_4</li><li><a href="#obj-av-10050"><code>AV10050</code></a>4156_1_4_deg_F</li><li><a href="#obj-av-51"><code>AV51</code></a>4156_1_5</li><li><a href="#obj-av-10051"><code>AV10051</code></a>4156_1_5_deg_F</li><li><a href="#obj-av-52"><code>AV52</code></a>4156_1_6</li><li><a href="#obj-av-10052"><code>AV10052</code></a>4156_1_6_deg_F</li><li><a href="#obj-av-53"><code>AV53</code></a>4156_1_7</li><li><a href="#obj-av-10053"><code>AV10053</code></a>4156_1_7_deg_F</li><li><a href="#obj-av-54"><code>AV54</code></a>4156_1_8</li><li><a href="#obj-av-10054"><code>AV10054</code></a>4156_1_8_deg_F</li><li><a href="#obj-av-55"><code>AV55</code></a>5987_1</li><li><a href="#obj-av-56"><code>AV56</code></a>5988_1</li><li><a href="#obj-av-57"><code>AV57</code></a>4739_1</li><li><a href="#obj-av-58"><code>AV58</code></a>4150_1</li><li><a href="#obj-av-59"><code>AV59</code></a>4151_1</li><li><a href="#obj-av-60"><code>AV60</code></a>4159_1</li><li><a href="#obj-av-61"><code>AV61</code></a>4160_1</li><li><a href="#obj-av-62"><code>AV62</code></a>5989_1</li><li><a href="#obj-av-63"><code>AV63</code></a>5990_1</li><li><a href="#obj-av-64"><code>AV64</code></a>5991_1</li><li><a href="#obj-av-65"><code>AV65</code></a>5992_1</li><li><a href="#obj-av-66"><code>AV66</code></a>5993_1</li><li><a href="#obj-av-67"><code>AV67</code></a>5994_1</li><li><a href="#obj-av-68"><code>AV68</code></a>5995_1</li><li><a href="#obj-av-69"><code>AV69</code></a>5802_1</li><li><a href="#obj-av-70"><code>AV70</code></a>5996_1</li><li><a href="#obj-av-10070"><code>AV10070</code></a>5996_1_deg_F</li><li><a href="#obj-av-71"><code>AV71</code></a>5997_1</li><li><a href="#obj-av-10071"><code>AV10071</code></a>5997_1_deg_F</li><li><a href="#obj-av-72"><code>AV72</code></a>6000_1</li><li><a href="#obj-av-73"><code>AV73</code></a>6001_1</li><li><a href="#obj-av-84"><code>AV84</code></a>4148_1</li><li><a href="#obj-av-85"><code>AV85</code></a>4149_1</li><li><a href="#obj-av-96"><code>AV96</code></a>4201_1</li><li><a href="#obj-av-97"><code>AV97</code></a>4202_1</li><li><a href="#obj-av-98"><code>AV98</code></a>4203_1</li><li><a href="#obj-av-99"><code>AV99</code></a>4204_1</li><li><a href="#obj-av-100"><code>AV100</code></a>4205_1</li><li><a href="#obj-av-101"><code>AV101</code></a>4206_1</li><li><a href="#obj-av-102"><code>AV102</code></a>4207_1</li><li><a href="#obj-av-103"><code>AV103</code></a>4208_1</li><li><a href="#obj-av-104"><code>AV104</code></a>4209_1</li><li><a href="#obj-av-105"><code>AV105</code></a>4210_1</li><li><a href="#obj-av-106"><code>AV106</code></a>4211_1</li><li><a href="#obj-av-107"><code>AV107</code></a>4212_1</li><li><a href="#obj-av-108"><code>AV108</code></a>4223_1</li><li><a href="#obj-av-109"><code>AV109</code></a>4224_1</li><li><a href="#obj-av-110"><code>AV110</code></a>4225_1</li><li><a href="#obj-av-111"><code>AV111</code></a>4226_1</li><li><a href="#obj-av-112"><code>AV112</code></a>4227_1</li><li><a href="#obj-av-113"><code>AV113</code></a>4228_1</li><li><a href="#obj-av-124"><code>AV124</code></a>4232_1</li><li><a href="#obj-av-125"><code>AV125</code></a>6005_1</li><li><a href="#obj-av-126"><code>AV126</code></a>6006_1</li><li><a href="#obj-av-127"><code>AV127</code></a>6007_1</li><li><a href="#obj-av-128"><code>AV128</code></a>6008_1</li><li><a href="#obj-av-139"><code>AV139</code></a>6010_1</li><li><a href="#obj-av-10139"><code>AV10139</code></a>6010_1_deg_F</li><li><a href="#obj-av-140"><code>AV140</code></a>4291_1</li><li><a href="#obj-av-10140"><code>AV10140</code></a>4291_1_deg_F</li><li><a href="#obj-av-141"><code>AV141</code></a>4292_1</li><li><a href="#obj-av-142"><code>AV142</code></a>4293_1</li><li><a href="#obj-av-143"><code>AV143</code></a>5446_1</li><li><a href="#obj-av-154"><code>AV154</code></a>6013_1</li><li><a href="#obj-av-155"><code>AV155</code></a>6014_1</li><li><a href="#obj-av-156"><code>AV156</code></a>6015_1</li><li><a href="#obj-av-157"><code>AV157</code></a>6016_1</li><li><a href="#obj-av-158"><code>AV158</code></a>6017_1</li><li><a href="#obj-av-159"><code>AV159</code></a>6018_1</li><li><a href="#obj-av-160"><code>AV160</code></a>6019_1</li><li><a href="#obj-av-161"><code>AV161</code></a>6020_1</li><li><a href="#obj-av-162"><code>AV162</code></a>6021_1</li><li><a href="#obj-av-163"><code>AV163</code></a>6022_1</li><li><a href="#obj-av-164"><code>AV164</code></a>6023_1</li><li><a href="#obj-av-165"><code>AV165</code></a>6024_1</li><li><a href="#obj-av-166"><code>AV166</code></a>6025_1</li><li><a href="#obj-av-167"><code>AV167</code></a>6026_1</li><li><a href="#obj-av-168"><code>AV168</code></a>6027_1</li><li><a href="#obj-av-169"><code>AV169</code></a>6028_1</li><li><a href="#obj-av-180"><code>AV180</code></a>6075_1</li><li><a href="#obj-av-181"><code>AV181</code></a>6076_1</li><li><a href="#obj-av-182"><code>AV182</code></a>6077_1</li><li><a href="#obj-av-183"><code>AV183</code></a>6078_1</li><li><a href="#obj-av-184"><code>AV184</code></a>6079_1</li><li><a href="#obj-av-195"><code>AV195</code></a>6075_2</li><li><a href="#obj-av-196"><code>AV196</code></a>6076_2</li><li><a href="#obj-av-197"><code>AV197</code></a>6077_2</li><li><a href="#obj-av-198"><code>AV198</code></a>6078_2</li><li><a href="#obj-av-199"><code>AV199</code></a>6079_2</li><li><a href="#obj-av-210"><code>AV210</code></a>6075_3</li><li><a href="#obj-av-211"><code>AV211</code></a>6076_3</li><li><a href="#obj-av-212"><code>AV212</code></a>6077_3</li><li><a href="#obj-av-213"><code>AV213</code></a>6078_3</li><li><a href="#obj-av-214"><code>AV214</code></a>6079_3</li><li><a href="#obj-av-225"><code>AV225</code></a>6075_4</li><li><a href="#obj-av-226"><code>AV226</code></a>6076_4</li><li><a href="#obj-av-227"><code>AV227</code></a>6077_4</li><li><a href="#obj-av-228"><code>AV228</code></a>6078_4</li><li><a href="#obj-av-229"><code>AV229</code></a>6079_4</li><li><a href="#obj-av-240"><code>AV240</code></a>6075_5</li><li><a href="#obj-av-241"><code>AV241</code></a>6076_5</li><li><a href="#obj-av-242"><code>AV242</code></a>6077_5</li><li><a href="#obj-av-243"><code>AV243</code></a>6078_5</li><li><a href="#obj-av-244"><code>AV244</code></a>6079_5</li><li><a href="#obj-av-255"><code>AV255</code></a>6075_6</li><li><a href="#obj-av-256"><code>AV256</code></a>6076_6</li><li><a href="#obj-av-257"><code>AV257</code></a>6077_6</li><li><a href="#obj-av-258"><code>AV258</code></a>6078_6</li><li><a href="#obj-av-259"><code>AV259</code></a>6079_6</li><li><a href="#obj-av-270"><code>AV270</code></a>6075_7</li><li><a href="#obj-av-271"><code>AV271</code></a>6076_7</li><li><a href="#obj-av-272"><code>AV272</code></a>6077_7</li><li><a href="#obj-av-273"><code>AV273</code></a>6078_7</li><li><a href="#obj-av-274"><code>AV274</code></a>6079_7</li><li><a href="#obj-av-285"><code>AV285</code></a>6075_8</li><li><a href="#obj-av-286"><code>AV286</code></a>6076_8</li><li><a href="#obj-av-287"><code>AV287</code></a>6077_8</li><li><a href="#obj-av-288"><code>AV288</code></a>6078_8</li><li><a href="#obj-av-289"><code>AV289</code></a>6079_8</li><li><a href="#obj-av-300"><code>AV300</code></a>6075_9</li><li><a href="#obj-av-301"><code>AV301</code></a>6076_9</li><li><a href="#obj-av-302"><code>AV302</code></a>6077_9</li><li><a href="#obj-av-303"><code>AV303</code></a>6078_9</li><li><a href="#obj-av-304"><code>AV304</code></a>6079_9</li><li><a href="#obj-av-315"><code>AV315</code></a>6075_10</li><li><a href="#obj-av-316"><code>AV316</code></a>6076_10</li><li><a href="#obj-av-317"><code>AV317</code></a>6077_10</li><li><a href="#obj-av-318"><code>AV318</code></a>6078_10</li><li><a href="#obj-av-319"><code>AV319</code></a>6079_10</li><li><a href="#obj-av-330"><code>AV330</code></a>6075_11</li><li><a href="#obj-av-331"><code>AV331</code></a>6076_11</li><li><a href="#obj-av-332"><code>AV332</code></a>6077_11</li><li><a href="#obj-av-333"><code>AV333</code></a>6078_11</li><li><a href="#obj-av-334"><code>AV334</code></a>6079_11</li><li><a href="#obj-av-345"><code>AV345</code></a>6075_12</li><li><a href="#obj-av-346"><code>AV346</code></a>6076_12</li><li><a href="#obj-av-347"><code>AV347</code></a>6077_12</li><li><a href="#obj-av-348"><code>AV348</code></a>6078_12</li><li><a href="#obj-av-349"><code>AV349</code></a>6079_12</li><li><a href="#obj-av-360"><code>AV360</code></a>6075_13</li><li><a href="#obj-av-361"><code>AV361</code></a>6076_13</li><li><a href="#obj-av-362"><code>AV362</code></a>6077_13</li><li><a href="#obj-av-363"><code>AV363</code></a>6078_13</li><li><a href="#obj-av-364"><code>AV364</code></a>6079_13</li><li><a href="#obj-av-375"><code>AV375</code></a>6075_14</li><li><a href="#obj-av-376"><code>AV376</code></a>6076_14</li><li><a href="#obj-av-377"><code>AV377</code></a>6077_14</li><li><a href="#obj-av-378"><code>AV378</code></a>6078_14</li><li><a href="#obj-av-379"><code>AV379</code></a>6079_14</li><li><a href="#obj-av-390"><code>AV390</code></a>6075_15</li><li><a href="#obj-av-391"><code>AV391</code></a>6076_15</li><li><a href="#obj-av-392"><code>AV392</code></a>6077_15</li><li><a href="#obj-av-393"><code>AV393</code></a>6078_15</li><li><a href="#obj-av-394"><code>AV394</code></a>6079_15</li><li><a href="#obj-av-405"><code>AV405</code></a>6075_16</li><li><a href="#obj-av-406"><code>AV406</code></a>6076_16</li><li><a href="#obj-av-407"><code>AV407</code></a>6077_16</li><li><a href="#obj-av-408"><code>AV408</code></a>6078_16</li><li><a href="#obj-av-409"><code>AV409</code></a>6079_16</li><li><a href="#obj-av-420"><code>AV420</code></a>5789_1</li><li><a href="#obj-av-421"><code>AV421</code></a>5790_1</li><li><a href="#obj-av-422"><code>AV422</code></a>5791_1</li><li><a href="#obj-av-423"><code>AV423</code></a>5793_1</li><li><a href="#obj-av-424"><code>AV424</code></a>5794_1</li><li><a href="#obj-av-425"><code>AV425</code></a>5797_1</li><li><a href="#obj-av-426"><code>AV426</code></a>6048_1</li><li><a href="#obj-av-437"><code>AV437</code></a>4259_1</li><li><a href="#obj-av-438"><code>AV438</code></a>4102_1</li><li><a href="#obj-av-439"><code>AV439</code></a>4103_1</li><li><a href="#obj-av-440"><code>AV440</code></a>4260_1</li><li><a href="#obj-av-441"><code>AV441</code></a>4261_1</li><li><a href="#obj-av-442"><code>AV442</code></a>4262_1</li><li><a href="#obj-av-443"><code>AV443</code></a>4264_1</li><li><a href="#obj-av-444"><code>AV444</code></a>4265_1</li><li><a href="#obj-av-445"><code>AV445</code></a>4800_1</li><li><a href="#obj-av-446"><code>AV446</code></a>4267_1</li><li><a href="#obj-av-457"><code>AV457</code></a>4801_1</li><li><a href="#obj-av-458"><code>AV458</code></a>4802_1</li><li><a href="#obj-av-459"><code>AV459</code></a>4803_1</li><li><a href="#obj-av-460"><code>AV460</code></a>4804_1</li><li><a href="#obj-av-461"><code>AV461</code></a>4805_1</li><li><a href="#obj-av-462"><code>AV462</code></a>4806_1</li><li><a href="#obj-av-463"><code>AV463</code></a>4807_1</li><li><a href="#obj-av-464"><code>AV464</code></a>4808_1</li><li><a href="#obj-av-465"><code>AV465</code></a>4809_1</li><li><a href="#obj-av-466"><code>AV466</code></a>4810_1</li><li><a href="#obj-av-467"><code>AV467</code></a>4811_1</li><li><a href="#obj-av-468"><code>AV468</code></a>4812_1</li><li><a href="#obj-av-469"><code>AV469</code></a>4813_1</li><li><a href="#obj-av-470"><code>AV470</code></a>4814_1</li><li><a href="#obj-av-471"><code>AV471</code></a>4815_1</li><li><a href="#obj-av-472"><code>AV472</code></a>4816_1</li><li><a href="#obj-av-473"><code>AV473</code></a>4817_1</li><li><a href="#obj-av-474"><code>AV474</code></a>4818_1</li><li><a href="#obj-av-475"><code>AV475</code></a>4819_1</li><li><a href="#obj-av-476"><code>AV476</code></a>4820_1</li><li><a href="#obj-av-477"><code>AV477</code></a>4821_1</li><li><a href="#obj-av-478"><code>AV478</code></a>4822_1</li><li><a href="#obj-av-479"><code>AV479</code></a>4829_1</li><li><a href="#obj-av-480"><code>AV480</code></a>4833_1</li><li><a href="#obj-av-491"><code>AV491</code></a>4861_1</li><li><a href="#obj-av-492"><code>AV492</code></a>4862_1</li><li><a href="#obj-av-493"><code>AV493</code></a>4863_1</li><li><a href="#obj-av-494"><code>AV494</code></a>4864_1</li><li><a href="#obj-av-495"><code>AV495</code></a>4865_1</li><li><a href="#obj-av-506"><code>AV506</code></a>4861_2</li><li><a href="#obj-av-507"><code>AV507</code></a>4862_2</li><li><a href="#obj-av-508"><code>AV508</code></a>4863_2</li><li><a href="#obj-av-509"><code>AV509</code></a>4864_2</li><li><a href="#obj-av-510"><code>AV510</code></a>4865_2</li><li><a href="#obj-av-521"><code>AV521</code></a>4861_3</li><li><a href="#obj-av-522"><code>AV522</code></a>4862_3</li><li><a href="#obj-av-523"><code>AV523</code></a>4863_3</li><li><a href="#obj-av-524"><code>AV524</code></a>4864_3</li><li><a href="#obj-av-525"><code>AV525</code></a>4865_3</li><li><a href="#obj-av-536"><code>AV536</code></a>4861_4</li><li><a href="#obj-av-537"><code>AV537</code></a>4862_4</li><li><a href="#obj-av-538"><code>AV538</code></a>4863_4</li><li><a href="#obj-av-539"><code>AV539</code></a>4864_4</li><li><a href="#obj-av-540"><code>AV540</code></a>4865_4</li><li><a href="#obj-av-551"><code>AV551</code></a>4861_5</li><li><a href="#obj-av-552"><code>AV552</code></a>4862_5</li><li><a href="#obj-av-553"><code>AV553</code></a>4863_5</li><li><a href="#obj-av-554"><code>AV554</code></a>4864_5</li><li><a href="#obj-av-555"><code>AV555</code></a>4865_5</li><li><a href="#obj-av-566"><code>AV566</code></a>4861_6</li><li><a href="#obj-av-567"><code>AV567</code></a>4862_6</li><li><a href="#obj-av-568"><code>AV568</code></a>4863_6</li><li><a href="#obj-av-569"><code>AV569</code></a>4864_6</li><li><a href="#obj-av-570"><code>AV570</code></a>4865_6</li><li><a href="#obj-av-581"><code>AV581</code></a>4861_7</li><li><a href="#obj-av-582"><code>AV582</code></a>4862_7</li><li><a href="#obj-av-583"><code>AV583</code></a>4863_7</li><li><a href="#obj-av-584"><code>AV584</code></a>4864_7</li><li><a href="#obj-av-585"><code>AV585</code></a>4865_7</li><li><a href="#obj-av-596"><code>AV596</code></a>4861_8</li><li><a href="#obj-av-597"><code>AV597</code></a>4862_8</li><li><a href="#obj-av-598"><code>AV598</code></a>4863_8</li><li><a href="#obj-av-599"><code>AV599</code></a>4864_8</li><li><a href="#obj-av-600"><code>AV600</code></a>4865_8</li><li><a href="#obj-av-611"><code>AV611</code></a>5450_1</li><li><a href="#obj-av-612"><code>AV612</code></a>5451_1</li><li><a href="#obj-av-613"><code>AV613</code></a>5452_1</li><li><a href="#obj-av-624"><code>AV624</code></a>5459_1</li><li><a href="#obj-av-625"><code>AV625</code></a>5460_1</li><li><a href="#obj-av-626"><code>AV626</code></a>5466_1</li><li><a href="#obj-av-637"><code>AV637</code></a>5464_1_1</li><li><a href="#obj-av-638"><code>AV638</code></a>5465_1_1</li><li><a href="#obj-av-649"><code>AV649</code></a>5464_1_2</li><li><a href="#obj-av-650"><code>AV650</code></a>5465_1_2</li><li><a href="#obj-av-661"><code>AV661</code></a>5464_1_3</li><li><a href="#obj-av-662"><code>AV662</code></a>5465_1_3</li><li><a href="#obj-av-673"><code>AV673</code></a>5464_1_4</li><li><a href="#obj-av-674"><code>AV674</code></a>5465_1_4</li><li><a href="#obj-av-685"><code>AV685</code></a>5464_1_5</li><li><a href="#obj-av-686"><code>AV686</code></a>5465_1_5</li><li><a href="#obj-av-697"><code>AV697</code></a>5464_1_6</li><li><a href="#obj-av-698"><code>AV698</code></a>5465_1_6</li><li><a href="#obj-av-709"><code>AV709</code></a>5464_1_7</li><li><a href="#obj-av-710"><code>AV710</code></a>5465_1_7</li><li><a href="#obj-av-721"><code>AV721</code></a>5464_1_8</li><li><a href="#obj-av-722"><code>AV722</code></a>5465_1_8</li><li><a href="#obj-av-733"><code>AV733</code></a>5464_1_9</li><li><a href="#obj-av-734"><code>AV734</code></a>5465_1_9</li><li><a href="#obj-av-745"><code>AV745</code></a>5464_1_10</li><li><a href="#obj-av-746"><code>AV746</code></a>5465_1_10</li><li><a href="#obj-av-757"><code>AV757</code></a>5464_1_11</li><li><a href="#obj-av-758"><code>AV758</code></a>5465_1_11</li><li><a href="#obj-av-769"><code>AV769</code></a>5464_1_12</li><li><a href="#obj-av-770"><code>AV770</code></a>5465_1_12</li><li><a href="#obj-av-781"><code>AV781</code></a>5464_1_13</li><li><a href="#obj-av-782"><code>AV782</code></a>5465_1_13</li><li><a href="#obj-av-793"><code>AV793</code></a>5464_1_14</li><li><a href="#obj-av-794"><code>AV794</code></a>5465_1_14</li><li><a href="#obj-av-805"><code>AV805</code></a>5464_1_15</li><li><a href="#obj-av-806"><code>AV806</code></a>5465_1_15</li><li><a href="#obj-av-817"><code>AV817</code></a>5464_1_16</li><li><a href="#obj-av-818"><code>AV818</code></a>5465_1_16</li><li><a href="#obj-mv-1"><code>MV1</code></a>4735_1</li><li><a href="#obj-mv-2"><code>MV2</code></a>5979_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>4736_1</li><li><a href="#obj-mv-14"><code>MV14</code></a>4737_1</li><li><a href="#obj-mv-25"><code>MV25</code></a>5986_1</li><li><a href="#obj-mv-26"><code>MV26</code></a>5803_1</li><li><a href="#obj-mv-27"><code>MV27</code></a>5999_1</li><li><a href="#obj-mv-28"><code>MV28</code></a>6002_1</li><li><a href="#obj-mv-39"><code>MV39</code></a>4743_1</li><li><a href="#obj-mv-40"><code>MV40</code></a>6003_1</li><li><a href="#obj-mv-51"><code>MV51</code></a>4744_1</li><li><a href="#obj-mv-52"><code>MV52</code></a>6004_1</li><li><a href="#obj-mv-63"><code>MV63</code></a>4745_1</li><li><a href="#obj-mv-64"><code>MV64</code></a>4746_1</li><li><a href="#obj-mv-91"><code>MV91</code></a>6073_1</li><li><a href="#obj-mv-92"><code>MV92</code></a>6074_1</li><li><a href="#obj-mv-103"><code>MV103</code></a>4748_1</li><li><a href="#obj-mv-114"><code>MV114</code></a>4303_1</li><li><a href="#obj-mv-115"><code>MV115</code></a>4752_1</li><li><a href="#obj-mv-116"><code>MV116</code></a>4318_1</li><li><a href="#obj-mv-117"><code>MV117</code></a>4123_1</li><li><a href="#obj-mv-118"><code>MV118</code></a>4872_1</li><li><a href="#obj-mv-119"><code>MV119</code></a>5795_1</li><li><a href="#obj-mv-130"><code>MV130</code></a>4764_1</li><li><a href="#obj-mv-131"><code>MV131</code></a>4766_1</li><li><a href="#obj-mv-132"><code>MV132</code></a>4768_1</li><li><a href="#obj-mv-133"><code>MV133</code></a>4770_1</li><li><a href="#obj-mv-134"><code>MV134</code></a>4771_1</li><li><a href="#obj-mv-135"><code>MV135</code></a>4772_1</li><li><a href="#obj-mv-136"><code>MV136</code></a>4773_1</li><li><a href="#obj-mv-137"><code>MV137</code></a>6051_1</li><li><a href="#obj-mv-148"><code>MV148</code></a>4836_1</li><li><a href="#obj-mv-149"><code>MV149</code></a>4837_1</li><li><a href="#obj-mv-150"><code>MV150</code></a>4838_1</li><li><a href="#obj-mv-151"><code>MV151</code></a>4839_1</li><li><a href="#obj-mv-152"><code>MV152</code></a>4840_1</li><li><a href="#obj-mv-153"><code>MV153</code></a>4841_1</li><li><a href="#obj-mv-154"><code>MV154</code></a>4842_1</li><li><a href="#obj-mv-155"><code>MV155</code></a>4843_1</li><li><a href="#obj-mv-156"><code>MV156</code></a>4844_1</li><li><a href="#obj-mv-157"><code>MV157</code></a>4845_1</li><li><a href="#obj-mv-158"><code>MV158</code></a>4846_1</li><li><a href="#obj-mv-159"><code>MV159</code></a>4847_1</li><li><a href="#obj-mv-160"><code>MV160</code></a>4848_1</li><li><a href="#obj-mv-161"><code>MV161</code></a>4849_1</li><li><a href="#obj-mv-162"><code>MV162</code></a>4850_1</li><li><a href="#obj-mv-163"><code>MV163</code></a>4851_1</li><li><a href="#obj-mv-164"><code>MV164</code></a>4852_1</li><li><a href="#obj-mv-165"><code>MV165</code></a>4853_1</li><li><a href="#obj-mv-166"><code>MV166</code></a>4854_1</li><li><a href="#obj-mv-167"><code>MV167</code></a>4855_1</li><li><a href="#obj-mv-168"><code>MV168</code></a>4873_1</li><li><a href="#obj-mv-169"><code>MV169</code></a>4874_1</li><li><a href="#obj-mv-180"><code>MV180</code></a>4856_1</li><li><a href="#obj-mv-181"><code>MV181</code></a>4857_1</li><li><a href="#obj-mv-182"><code>MV182</code></a>4858_1</li><li><a href="#obj-mv-183"><code>MV183</code></a>4859_1</li><li><a href="#obj-mv-184"><code>MV184</code></a>4860_1</li><li><a href="#obj-mv-195"><code>MV195</code></a>4856_2</li><li><a href="#obj-mv-196"><code>MV196</code></a>4857_2</li><li><a href="#obj-mv-197"><code>MV197</code></a>4858_2</li><li><a href="#obj-mv-198"><code>MV198</code></a>4859_2</li><li><a href="#obj-mv-199"><code>MV199</code></a>4860_2</li><li><a href="#obj-mv-210"><code>MV210</code></a>4856_3</li><li><a href="#obj-mv-211"><code>MV211</code></a>4857_3</li><li><a href="#obj-mv-212"><code>MV212</code></a>4858_3</li><li><a href="#obj-mv-213"><code>MV213</code></a>4859_3</li><li><a href="#obj-mv-214"><code>MV214</code></a>4860_3</li><li><a href="#obj-mv-225"><code>MV225</code></a>4856_4</li><li><a href="#obj-mv-226"><code>MV226</code></a>4857_4</li><li><a href="#obj-mv-227"><code>MV227</code></a>4858_4</li><li><a href="#obj-mv-228"><code>MV228</code></a>4859_4</li><li><a href="#obj-mv-229"><code>MV229</code></a>4860_4</li><li><a href="#obj-mv-240"><code>MV240</code></a>4856_5</li><li><a href="#obj-mv-241"><code>MV241</code></a>4857_5</li><li><a href="#obj-mv-242"><code>MV242</code></a>4858_5</li><li><a href="#obj-mv-243"><code>MV243</code></a>4859_5</li><li><a href="#obj-mv-244"><code>MV244</code></a>4860_5</li><li><a href="#obj-mv-255"><code>MV255</code></a>4856_6</li><li><a href="#obj-mv-256"><code>MV256</code></a>4857_6</li><li><a href="#obj-mv-257"><code>MV257</code></a>4858_6</li><li><a href="#obj-mv-258"><code>MV258</code></a>4859_6</li><li><a href="#obj-mv-259"><code>MV259</code></a>4860_6</li><li><a href="#obj-mv-270"><code>MV270</code></a>4856_7</li><li><a href="#obj-mv-271"><code>MV271</code></a>4857_7</li><li><a href="#obj-mv-272"><code>MV272</code></a>4858_7</li><li><a href="#obj-mv-273"><code>MV273</code></a>4859_7</li><li><a href="#obj-mv-274"><code>MV274</code></a>4860_7</li><li><a href="#obj-mv-285"><code>MV285</code></a>4856_8</li><li><a href="#obj-mv-286"><code>MV286</code></a>4857_8</li><li><a href="#obj-mv-287"><code>MV287</code></a>4858_8</li><li><a href="#obj-mv-288"><code>MV288</code></a>4859_8</li><li><a href="#obj-mv-289"><code>MV289</code></a>4860_8</li><li><a href="#obj-mv-300"><code>MV300</code></a>5448_1</li><li><a href="#obj-mv-301"><code>MV301</code></a>5449_1</li><li><a href="#obj-mv-312"><code>MV312</code></a>5454_1</li><li><a href="#obj-mv-313"><code>MV313</code></a>5455_1</li><li><a href="#obj-mv-324"><code>MV324</code></a>5461_1_1</li><li><a href="#obj-mv-325"><code>MV325</code></a>5462_1_1</li><li><a href="#obj-mv-326"><code>MV326</code></a>5463_1_1</li><li><a href="#obj-mv-337"><code>MV337</code></a>5461_1_2</li><li><a href="#obj-mv-338"><code>MV338</code></a>5462_1_2</li><li><a href="#obj-mv-339"><code>MV339</code></a>5463_1_2</li><li><a href="#obj-mv-350"><code>MV350</code></a>5461_1_3</li><li><a href="#obj-mv-351"><code>MV351</code></a>5462_1_3</li><li><a href="#obj-mv-352"><code>MV352</code></a>5463_1_3</li><li><a href="#obj-mv-363"><code>MV363</code></a>5461_1_4</li><li><a href="#obj-mv-364"><code>MV364</code></a>5462_1_4</li><li><a href="#obj-mv-365"><code>MV365</code></a>5463_1_4</li><li><a href="#obj-mv-376"><code>MV376</code></a>5461_1_5</li><li><a href="#obj-mv-377"><code>MV377</code></a>5462_1_5</li><li><a href="#obj-mv-378"><code>MV378</code></a>5463_1_5</li><li><a href="#obj-mv-389"><code>MV389</code></a>5461_1_6</li><li><a href="#obj-mv-390"><code>MV390</code></a>5462_1_6</li><li><a href="#obj-mv-391"><code>MV391</code></a>5463_1_6</li><li><a href="#obj-mv-402"><code>MV402</code></a>5461_1_7</li><li><a href="#obj-mv-403"><code>MV403</code></a>5462_1_7</li><li><a href="#obj-mv-404"><code>MV404</code></a>5463_1_7</li><li><a href="#obj-mv-415"><code>MV415</code></a>5461_1_8</li><li><a href="#obj-mv-416"><code>MV416</code></a>5462_1_8</li><li><a href="#obj-mv-417"><code>MV417</code></a>5463_1_8</li><li><a href="#obj-mv-428"><code>MV428</code></a>5461_1_9</li><li><a href="#obj-mv-429"><code>MV429</code></a>5462_1_9</li><li><a href="#obj-mv-430"><code>MV430</code></a>5463_1_9</li><li><a href="#obj-mv-441"><code>MV441</code></a>5461_1_10</li><li><a href="#obj-mv-442"><code>MV442</code></a>5462_1_10</li><li><a href="#obj-mv-443"><code>MV443</code></a>5463_1_10</li><li><a href="#obj-mv-454"><code>MV454</code></a>5461_1_11</li><li><a href="#obj-mv-455"><code>MV455</code></a>5462_1_11</li><li><a href="#obj-mv-456"><code>MV456</code></a>5463_1_11</li><li><a href="#obj-mv-467"><code>MV467</code></a>5461_1_12</li><li><a href="#obj-mv-468"><code>MV468</code></a>5462_1_12</li><li><a href="#obj-mv-469"><code>MV469</code></a>5463_1_12</li><li><a href="#obj-mv-480"><code>MV480</code></a>5461_1_13</li><li><a href="#obj-mv-481"><code>MV481</code></a>5462_1_13</li><li><a href="#obj-mv-482"><code>MV482</code></a>5463_1_13</li><li><a href="#obj-mv-493"><code>MV493</code></a>5461_1_14</li><li><a href="#obj-mv-494"><code>MV494</code></a>5462_1_14</li><li><a href="#obj-mv-495"><code>MV495</code></a>5463_1_14</li><li><a href="#obj-mv-506"><code>MV506</code></a>5461_1_15</li><li><a href="#obj-mv-507"><code>MV507</code></a>5462_1_15</li><li><a href="#obj-mv-508"><code>MV508</code></a>5463_1_15</li><li><a href="#obj-mv-519"><code>MV519</code></a>5461_1_16</li><li><a href="#obj-mv-520"><code>MV520</code></a>5462_1_16</li><li><a href="#obj-mv-521"><code>MV521</code></a>5463_1_16</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.130, 5.131, 5.132, pdf pages 2008-2036 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert EXL UPS and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert EXL UPS</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert EXL UPS have?</summary><p>This list has 575 BACnet objects: 310 analog values, 120 binary values, 145 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert EXL UPS BACnet points are writable?</summary><p>4 of the 575 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert EXL UPS BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert EXL UPS?</summary><p>Start with MV 117 4123_1 (Normal, warning or alarm state); MV 118 4872_1 (Load on inverter, bypass or battery); AV 58 4150_1 (Estimated battery runtime, min); AV 103 4208_1 (Output power, kW); AV 1 4097_1 (Input voltage, V); AV 96 4201_1 (Output voltage, V); AV 99 4204_1 (Output current, A); BV 40 4168_1 (Load is on battery); BV 155 4300_1 (Internal communication lost).</p></details><details><summary>How do I check these points on the real Liebert EXL UPS?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
