<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert EXM UPS LCD HMI BACnet Points List</title>
<meta name="description" content="Vertiv Liebert EXM UPS LCD HMI BACnet points list: 242 objects by ID and name (e.g. MV 325 = 4123_1), 1 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi">
<meta name="robots" content="index, follow, max-snippet:-1, max-image-preview:large">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert EXM UPS LCD HMI BACnet Points List">
<meta property="og:description" content="Vertiv Liebert EXM UPS LCD HMI BACnet points list: 242 objects by ID and name (e.g. MV 325 = 4123_1), 1 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert EXM UPS LCD HMI BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert EXM UPS LCD HMI BACnet points list: 242 objects by ID and name (e.g. MV 325 = 4123_1), 1 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi",
   "name": "Vertiv Liebert EXM UPS LCD HMI BACnet Points List",
   "description": "Vertiv Liebert EXM UPS LCD HMI BACnet points list: 242 objects by ID and name (e.g. MV 325 = 4123_1), 1 writable, free CSV/EDE.",
   "dateModified": "2026-11-11",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi#dataset",
   "name": "Vertiv Liebert EXM UPS, controller with LCD HMI BACnet Points List",
   "description": "The Liebert EXM UPS, controller with LCD HMI reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS. Vertiv Liebert EXM UPS LCD HMI BACnet points list: 242 objects by ID and name (e.g. MV 325 = 4123_1), 1 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi",
   "keywords": [
    "Vertiv Liebert EXM UPS, controller with LCD HMI BACnet Points List",
    "Vertiv Liebert EXM UPS, controller with LCD HMI BACnet objects",
    "Vertiv BACnet",
    "Liebert EXM BACnet points list",
    "EXM LCD BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-11",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert EXM UPS, controller with LCD HMI",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "UPS (uninterruptible power supply)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert EXM UPS, controller with LCD HMI have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 242 BACnet objects: 95 analog values, 118 binary values, 29 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert EXM UPS, controller with LCD HMI BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "1 of the 242 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert EXM UPS, controller with LCD HMI BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert EXM UPS, controller with LCD HMI?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 325 4123_1 (Normal, warning or alarm state); MV 324 4872_1 (Load on inverter, bypass or battery); AV 47 4150_1 (Estimated battery runtime, min); AV 190 4208_1 (Output power, kW); AV 1 4097_1 (Input voltage, V); AV 163 4385_1 (Output voltage, V); AV 166 4204_1 (Output current, A); BV 39 4168_1 (Load is on battery); BV 578 4300_1 (Internal communication lost)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert EXM UPS, controller with LCD HMI?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert EXM UPS, controller with LCD HMI",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/exm-lcd-hmi"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert EXM UPS, controller with LCD HMI</li></ol>
<p class="eyebrow">UPS (uninterruptible power supply) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert EXM UPS, controller with LCD HMI BACnet points list</h1><p class="updated">Updated 11 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert EXM UPS, controller with LCD HMI reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, bypass, output and battery measurements, Binary Values carry UPS events, and Multi-state Values carry system status, output source and settings. Objects are created when the card discovers the UPS.</p>
<p>This page lists <strong>242 BACnet objects</strong> for the Vertiv Liebert EXM UPS, controller with LCD HMI &mdash; 1 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert EXM UPS, controller with LCD HMI</dd></div><div><dt>Equipment</dt><dd>UPS (uninterruptible power supply)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>242 (1 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert EXM, EXM LCD, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/exm-lcd-hmi.csv" rel="nofollow" download>Download CSV <small>242 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/exm-lcd-hmi-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/exm-lcd-hmi.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/exm-lcd-hmi">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert EXM UPS, controller with LCD HMI</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-325">MV 325</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-324">MV 324</a></td><td class="n">4872_1</td><td>Load on inverter, bypass or battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-47">AV 47</a></td><td class="n">4150_1</td><td>Estimated battery runtime, min</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-190">AV 190</a></td><td class="n">4208_1</td><td>Output power, kW</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">4097_1</td><td>Input voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-163">AV 163</a></td><td class="n">4385_1</td><td>Output voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-166">AV 166</a></td><td class="n">4204_1</td><td>Output current, A</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-39">BV 39</a></td><td class="n">4168_1</td><td>Load is on battery</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-bv-578">BV 578</a></td><td class="n">4300_1</td><td>Internal communication lost</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert EXM UPS, controller with LCD HMI BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">242 of 242 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>95</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>118</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>29</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>242</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>241</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>1</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (161)</option><option value="V">V (27)</option><option value="%">% (8)</option><option value="A">A (7)</option><option value="Hz">Hz (6)</option><option value="kVA">kVA (6)</option><option value="kW">kW (5)</option><option value="°C">°C (5)</option><option value="°F">°F (5)</option><option value="VDC">VDC (4)</option><option value="min">min (3)</option><option value="h">h (2)</option><option value="A DC">A DC (1)</option><option value="day">day (1)</option><option value="Secs since Epoch(UTC)">Secs since Epoch(UTC) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>9</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>147</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert EXM UPS, controller with LCD HMI BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">5155_1</td><td class="d">Mains Input Neutral Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">4146_1</td><td class="d">System Input Phs Rotation Error</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">4122_1</td><td class="d">System Input Power Problem</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">6061_1</td><td class="d">Input Source Backfeed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">4135_1</td><td class="d">Bypass Not Available</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">4143_1</td><td class="d">Bypass Static Switch Unavailable</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="17" data-acc="R" data-u="" data-st="1" id="obj-bv-17"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">17</td><td class="n">4139_1</td><td class="d">Bypass - Excess Auto Retransfers</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="18" data-acc="R" data-u="" data-st="1" id="obj-bv-18"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">18</td><td class="n">4298_1</td><td class="d">UPS Output on Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="19" data-acc="R" data-u="" data-st="1" id="obj-bv-19"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">19</td><td class="n">4299_1</td><td class="d">Output Load on Maint. Bypass</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="20" data-acc="R" data-u="" data-st="1" id="obj-bv-20"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">20</td><td class="n">5957_1</td><td class="d">Bypass Input Voltage Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="21" data-acc="R" data-u="" data-st="1" id="obj-bv-21"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">21</td><td class="n">4216_1</td><td class="d">Bypass Backfeed Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">4173_1</td><td class="d">Main Battery Disconnect Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">4185_1</td><td class="d">Battery Circuit Breaker 4 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">4182_1</td><td class="d">Battery Circuit Breaker 3 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="35" data-acc="R" data-u="" data-st="1" id="obj-bv-35"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">35</td><td class="n">4179_1</td><td class="d">Battery Circuit Breaker 2 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-bv-36"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">36</td><td class="n">4176_1</td><td class="d">Battery Circuit Breaker 1 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-bv-37"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">37</td><td class="n">4741_1</td><td class="d">Battery Self Test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="38" data-acc="R" data-u="" data-st="1" id="obj-bv-38"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">38</td><td class="n">4200_1</td><td class="d">Battery Charging Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="39" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-39"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">4168_1</td><td class="d">Battery Discharging</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="40" data-acc="R" data-u="" data-st="1" id="obj-bv-40"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">40</td><td class="n">4171_1</td><td class="d">Battery Manual Test In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">4172_1</td><td class="d">Battery Auto Test In Progress</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">4322_1</td><td class="d">Battery Test Passed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">4323_1</td><td class="d">Battery Test Failed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">4219_1</td><td class="d">Battery Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">4162_1</td><td class="d">Battery Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">4222_1</td><td class="d">Battery Ground Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">5149_1</td><td class="d">Battery Not Qualified</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">5150_1</td><td class="d">Battery Terminals Reversed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">4166_1</td><td class="d">Battery Capacity Low</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">6063_1</td><td class="d">Battery Converter Current Limit</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">6065_1</td><td class="d">Battery Charge Equalization Timeout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">6068_1</td><td class="d">Battery Room Alarm</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">4177_1</td><td class="d">Battery Breaker 1 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">4180_1</td><td class="d">Battery Breaker 2 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">4183_1</td><td class="d">Battery Breaker 3 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">4186_1</td><td class="d">Battery Breaker 4 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-bv-57"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">57</td><td class="n">4170_1</td><td class="d">Battery Equalize</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="600" data-acc="R" data-u="" data-st="1" id="obj-bv-600"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">600</td><td class="n">8126_1</td><td class="d">All Chargers Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="601" data-acc="R" data-u="" data-st="1" id="obj-bv-601"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">601</td><td class="n">8430_1</td><td class="d">Battery System Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="602" data-acc="R" data-u="" data-st="1" id="obj-bv-602"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">602</td><td class="n">8431_1</td><td class="d">Battery System Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="603" data-acc="R" data-u="" data-st="1" id="obj-bv-603"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">603</td><td class="n">8429_1</td><td class="d">Battery System Communication Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="604" data-acc="R" data-u="" data-st="1" id="obj-bv-604"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">604</td><td class="n">4188_1</td><td class="d">Battery Circuit Breaker 5 Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="605" data-acc="R" data-u="" data-st="1" id="obj-bv-605"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">605</td><td class="n">4189_1</td><td class="d">Battery Breaker 5 Open Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-bv-62"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">62</td><td class="n">7464_1_1</td><td class="d">Lithium-Ion Battery System Abnormal</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-bv-63"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">63</td><td class="n">7465_1_1</td><td class="d">Lithium-Ion Battery System Disconnect Request</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">6062_1</td><td class="d">Loss of Synchronization</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">5806_1</td><td class="d">Output Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">4389_1</td><td class="d">System Output Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">4215_1</td><td class="d">System Output Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="91" data-acc="R" data-u="" data-st="1" id="obj-bv-91"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">91</td><td class="n">6438_1</td><td class="d">Power Module Input Current Abnormal (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="92" data-acc="R" data-u="" data-st="1" id="obj-bv-92"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">92</td><td class="n">4295_1</td><td class="d">Rectifier Failure (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">4233_1</td><td class="d">Inverter Failure (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">5154_1</td><td class="d">DC Bus Abnormal (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-bv-95"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">95</td><td class="n">5153_1</td><td class="d">Load Sharing Fault (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-bv-96"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">96</td><td class="n">6059_1</td><td class="d">Inverter Relay Fault (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">4164_1</td><td class="d">Battery Charging Error (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">5151_1</td><td class="d">Battery Converter Failure (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">6439_1</td><td class="d">Power Module Balancer of DC Bus Failure (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">4290_1</td><td class="d">Inverter Shutdown - Overload (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">6440_1</td><td class="d">Power Module Fuse Failure (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">6441_1</td><td class="d">Power Module Power Supply Failure (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">5838_1</td><td class="d">Power Module Fan Fault (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">5839_1</td><td class="d">Power Module Over Temperature (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">6528_1</td><td class="d">Power Module Lever Unlocked (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="115" data-acc="R" data-u="" data-st="1" id="obj-bv-115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">115</td><td class="n">6438_2</td><td class="d">Power Module Input Current Abnormal (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="116" data-acc="R" data-u="" data-st="1" id="obj-bv-116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">116</td><td class="n">4295_2</td><td class="d">Rectifier Failure (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">4233_2</td><td class="d">Inverter Failure (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">5154_2</td><td class="d">DC Bus Abnormal (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">5153_2</td><td class="d">Load Sharing Fault (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">6059_2</td><td class="d">Inverter Relay Fault (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="121" data-acc="R" data-u="" data-st="1" id="obj-bv-121"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">121</td><td class="n">4164_2</td><td class="d">Battery Charging Error (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="122" data-acc="R" data-u="" data-st="1" id="obj-bv-122"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">122</td><td class="n">5151_2</td><td class="d">Battery Converter Failure (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="123" data-acc="R" data-u="" data-st="1" id="obj-bv-123"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">123</td><td class="n">6439_2</td><td class="d">Power Module Balancer of DC Bus Failure (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="124" data-acc="R" data-u="" data-st="1" id="obj-bv-124"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">124</td><td class="n">4290_2</td><td class="d">Inverter Shutdown - Overload (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="125" data-acc="R" data-u="" data-st="1" id="obj-bv-125"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">125</td><td class="n">6440_2</td><td class="d">Power Module Fuse Failure (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="126" data-acc="R" data-u="" data-st="1" id="obj-bv-126"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">126</td><td class="n">6441_2</td><td class="d">Power Module Power Supply Failure (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="127" data-acc="R" data-u="" data-st="1" id="obj-bv-127"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">127</td><td class="n">5838_2</td><td class="d">Power Module Fan Fault (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="128" data-acc="R" data-u="" data-st="1" id="obj-bv-128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">128</td><td class="n">5839_2</td><td class="d">Power Module Over Temperature (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="129" data-acc="R" data-u="" data-st="1" id="obj-bv-129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">129</td><td class="n">6528_2</td><td class="d">Power Module Lever Unlocked (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="547" data-acc="R" data-u="" data-st="1" id="obj-bv-547"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">547</td><td class="n">6438_20</td><td class="d">Power Module Input Current Abnormal (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="548" data-acc="R" data-u="" data-st="1" id="obj-bv-548"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">548</td><td class="n">4295_20</td><td class="d">Rectifier Failure (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="549" data-acc="R" data-u="" data-st="1" id="obj-bv-549"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">549</td><td class="n">4233_20</td><td class="d">Inverter Failure (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="550" data-acc="R" data-u="" data-st="1" id="obj-bv-550"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">550</td><td class="n">5154_20</td><td class="d">DC Bus Abnormal (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="551" data-acc="R" data-u="" data-st="1" id="obj-bv-551"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">551</td><td class="n">5153_20</td><td class="d">Load Sharing Fault (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="552" data-acc="R" data-u="" data-st="1" id="obj-bv-552"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">552</td><td class="n">6059_20</td><td class="d">Inverter Relay Fault (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="553" data-acc="R" data-u="" data-st="1" id="obj-bv-553"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">553</td><td class="n">4164_20</td><td class="d">Battery Charging Error (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="554" data-acc="R" data-u="" data-st="1" id="obj-bv-554"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">554</td><td class="n">5151_20</td><td class="d">Battery Converter Failure (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="555" data-acc="R" data-u="" data-st="1" id="obj-bv-555"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">555</td><td class="n">6439_20</td><td class="d">Power Module Balancer of DC Bus Failure (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="556" data-acc="R" data-u="" data-st="1" id="obj-bv-556"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">556</td><td class="n">4290_20</td><td class="d">Inverter Shutdown - Overload (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="557" data-acc="R" data-u="" data-st="1" id="obj-bv-557"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">557</td><td class="n">6440_20</td><td class="d">Power Module Fuse Failure (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="558" data-acc="R" data-u="" data-st="1" id="obj-bv-558"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">558</td><td class="n">6441_20</td><td class="d">Power Module Power Supply Failure (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="559" data-acc="R" data-u="" data-st="1" id="obj-bv-559"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">559</td><td class="n">5838_20</td><td class="d">Power Module Fan Fault (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="560" data-acc="R" data-u="" data-st="1" id="obj-bv-560"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">560</td><td class="n">5839_20</td><td class="d">Power Module Over Temperature (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="561" data-acc="R" data-u="" data-st="1" id="obj-bv-561"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">561</td><td class="n">6528_20</td><td class="d">Power Module Lever Unlocked (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="571" data-acc="R" data-u="" data-st="1" id="obj-bv-571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">571</td><td class="n">5817_1</td><td class="d">Loss of Redundancy</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="572" data-acc="R" data-u="" data-st="1" id="obj-bv-572"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">572</td><td class="n">6066_1</td><td class="d">Parallel Cable Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="573" data-acc="R" data-u="" data-st="1" id="obj-bv-573"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">573</td><td class="n">6064_1</td><td class="d">LBS Cable Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="574" data-acc="R" data-u="" data-st="1" id="obj-bv-574"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">574</td><td class="n">6060_1</td><td class="d">Transfer to Bypass - System Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="575" data-acc="R" data-u="" data-st="1" id="obj-bv-575"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">575</td><td class="n">5458_1</td><td class="d">Excess ECO Suspends</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="576" data-acc="R" data-u="" data-st="1" id="obj-bv-576"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">576</td><td class="n">5157_1</td><td class="d">User Operation Invalid</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="577" data-acc="R" data-u="" data-st="1" id="obj-bv-577"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">577</td><td class="n">5156_1</td><td class="d">Load Impact Transfer</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="578" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-bv-578"><td class="t"><abbr title="Binary Value">BV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">578</td><td class="n">4300_1</td><td class="d">Internal Communications Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="579" data-acc="R" data-u="" data-st="1" id="obj-bv-579"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">579</td><td class="n">4831_1</td><td class="d">MMS Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="580" data-acc="R" data-u="" data-st="1" id="obj-bv-580"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">580</td><td class="n">4823_1</td><td class="d">Parallel Comm Warning</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="581" data-acc="R" data-u="" data-st="1" id="obj-bv-581"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">581</td><td class="n">4310_1</td><td class="d">Equipment Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="582" data-acc="R" data-u="" data-st="1" id="obj-bv-582"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">582</td><td class="n">4758_1</td><td class="d">LBS Inhibited</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="583" data-acc="R" data-u="" data-st="1" id="obj-bv-583"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">583</td><td class="n">4315_1</td><td class="d">On Generator</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="584" data-acc="R" data-u="" data-st="1" id="obj-bv-584"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">584</td><td class="n">4757_1</td><td class="d">LBS Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="585" data-acc="R" data-u="" data-st="1" id="obj-bv-585"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">585</td><td class="n">4213_1</td><td class="d">System Shutdown - EPO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="586" data-acc="R" data-u="" data-st="1" id="obj-bv-586"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">586</td><td class="n">5770_1</td><td class="d">Top Outlet Fan Fault</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="587" data-acc="R" data-u="" data-st="1" id="obj-bv-587"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">587</td><td class="n">6529_1</td><td class="d">Hardware Mismatch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="588" data-acc="R" data-u="" data-st="1" id="obj-bv-588"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">588</td><td class="n">6536_1</td><td class="d">MMS Capacity Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="616" data-acc="R" data-u="" data-st="1" id="obj-bv-616"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">616</td><td class="n">8397_1_1</td><td class="d">Battery Cabinet Over Temperature (Battery Cabinets 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="617" data-acc="R" data-u="" data-st="1" id="obj-bv-617"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">617</td><td class="n">8398_1_1</td><td class="d">Battery String Open (Battery Cabinets 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="628" data-acc="R" data-u="" data-st="1" id="obj-bv-628"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">628</td><td class="n">8397_1_2</td><td class="d">Battery Cabinet Over Temperature (Battery Cabinets 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="629" data-acc="R" data-u="" data-st="1" id="obj-bv-629"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">629</td><td class="n">8398_1_2</td><td class="d">Battery String Open (Battery Cabinets 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="700" data-acc="R" data-u="" data-st="1" id="obj-bv-700"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">700</td><td class="n">8397_1_8</td><td class="d">Battery Cabinet Over Temperature (Battery Cabinets 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="701" data-acc="R" data-u="" data-st="1" id="obj-bv-701"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">701</td><td class="n">8398_1_8</td><td class="d">Battery String Open (Battery Cabinets 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="1" data-acc="R" data-u="V" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">4097_1</td><td class="d">System Input RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="2" data-acc="R" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">4099_1</td><td class="d">System Input RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="3" data-acc="R" data-u="V" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">4101_1</td><td class="d">System Input RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="4" data-acc="R" data-u="A" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="5" data-acc="R" data-u="A" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="6" data-acc="R" data-u="A" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="7" data-acc="R" data-u="Hz" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">4105_1</td><td class="d">System Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="8" data-acc="R" data-u="V" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">4096_1</td><td class="d">System Input RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="9" data-acc="R" data-u="V" id="obj-av-9"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">9</td><td class="n">4098_1</td><td class="d">System Input RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="10" data-acc="R" data-u="V" id="obj-av-10"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10</td><td class="n">4100_1</td><td class="d">System Input RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="11" data-acc="R" data-u="" id="obj-av-11"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11</td><td class="n">4116_1</td><td class="d">System Input Power Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="12" data-acc="R" data-u="" id="obj-av-12"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12</td><td class="n">4117_1</td><td class="d">System Input Power Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="13" data-acc="R" data-u="" id="obj-av-13"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">13</td><td class="n">4118_1</td><td class="d">System Input Power Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="14" data-acc="R" data-u="V" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">4102_1</td><td class="d">System Input Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="15" data-acc="R" data-u="Hz" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">4103_1</td><td class="d">System Input Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="16" data-acc="R" data-u="A" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">4104_1</td><td class="d">System Input Nominal Current</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="17" data-acc="R" data-u="" id="obj-av-17"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">17</td><td class="n">4119_1</td><td class="d">System Input Brown Out Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="18" data-acc="R" data-u="" id="obj-av-18"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">18</td><td class="n">4120_1</td><td class="d">System Input Black Out Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="29" data-acc="R" data-u="V" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">4128_1</td><td class="d">Bypass Input Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="30" data-acc="R" data-u="V" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">4129_1</td><td class="d">Bypass Input Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="31" data-acc="R" data-u="V" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">4130_1</td><td class="d">Bypass Input Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="32" data-acc="R" data-u="Hz" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">4131_1</td><td class="d">Bypass Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="33" data-acc="R" data-u="V" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">4125_1</td><td class="d">Bypass Input Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="34" data-acc="R" data-u="V" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">4126_1</td><td class="d">Bypass Input Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="35" data-acc="R" data-u="V" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">4127_1</td><td class="d">Bypass Input Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="36" data-acc="R" data-u="V" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">4259_1</td><td class="d">Bypass Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="47" data-acc="R" data-u="min" data-min="1" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">47</td><td class="n">4150_1</td><td class="d">Battery Time Remaining</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="48" data-acc="R" data-u="A DC" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">4149_1</td><td class="d">DC Bus Current</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="49" data-acc="R" data-u="min" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">5804_1</td><td class="d">Time Until Next Auto Battery Test</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="50" data-acc="R" data-u="%" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">4153_1</td><td class="d">Battery Percentage Charge</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">5845_1</td><td class="d">Number of Discharge Cycles</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="52" data-acc="R" data-u="h" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">5846_1</td><td class="d">Accumulated Discharge Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="53" data-acc="R" data-u="min" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">5802_1</td><td class="d">Low Battery Warning Time</td><td class="u">min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="54" data-acc="R" data-u="day" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">5991_1</td><td class="d">Battery Self Test Cycle Time</td><td class="u">day</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="55" data-acc="R" data-u="VDC" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">4148_1</td><td class="d">DC Bus Voltage</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="56" data-acc="R" data-u="°C" id="obj-av-56"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">56</td><td class="n">5853_1</td><td class="d">Battery Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="10056" data-acc="R" data-u="°F" id="obj-av-10056"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10056</td><td class="n">5853_1_deg_F</td><td class="d">Battery Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="67" data-acc="R" data-u="°C" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">4156_1_1</td><td class="d">Battery Temperature for Cabinet (Battery Cabinets 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="10067" data-acc="R" data-u="°F" id="obj-av-10067"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10067</td><td class="n">4156_1_1_deg_F</td><td class="d">Battery Temperature for Cabinet (Battery Cabinets 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="68" data-acc="R" data-u="VDC" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">4155_1_1</td><td class="d">Battery Volts for Cabinet (Battery Cabinets 1)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="79" data-acc="R" data-u="°C" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">4156_1_2</td><td class="d">Battery Temperature for Cabinet (Battery Cabinets 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="10079" data-acc="R" data-u="°F" id="obj-av-10079"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10079</td><td class="n">4156_1_2_deg_F</td><td class="d">Battery Temperature for Cabinet (Battery Cabinets 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="80" data-acc="R" data-u="VDC" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">4155_1_2</td><td class="d">Battery Volts for Cabinet (Battery Cabinets 2)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="151" data-acc="R" data-u="°C" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">4156_1_8</td><td class="d">Battery Temperature for Cabinet (Battery Cabinets 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="10151" data-acc="R" data-u="°F" id="obj-av-10151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10151</td><td class="n">4156_1_8_deg_F</td><td class="d">Battery Temperature for Cabinet (Battery Cabinets 8)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="152" data-acc="R" data-u="VDC" id="obj-av-152"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">152</td><td class="n">4155_1_8</td><td class="d">Battery Volts for Cabinet (Battery Cabinets 8)</td><td class="u">VDC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="163" data-acc="R" data-u="V" data-min="1" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">163</td><td class="n">4385_1</td><td class="d">System Output Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="164" data-acc="R" data-u="V" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">4386_1</td><td class="d">System Output Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="165" data-acc="R" data-u="V" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">4387_1</td><td class="d">System Output Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="166" data-acc="R" data-u="A" data-min="1" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">166</td><td class="n">4204_1</td><td class="d">System Output RMS Current Phs A</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="167" data-acc="R" data-u="A" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">4205_1</td><td class="d">System Output RMS Current Phs B</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="168" data-acc="R" data-u="A" id="obj-av-168"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">168</td><td class="n">4206_1</td><td class="d">System Output RMS Current Phs C</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="169" data-acc="R" data-u="Hz" id="obj-av-169"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">169</td><td class="n">4207_1</td><td class="d">System Output Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="170" data-acc="R" data-u="V" id="obj-av-170"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">170</td><td class="n">4201_1</td><td class="d">System Output Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="171" data-acc="R" data-u="V" id="obj-av-171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">171</td><td class="n">4202_1</td><td class="d">System Output Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="172" data-acc="R" data-u="V" id="obj-av-172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">172</td><td class="n">4203_1</td><td class="d">System Output Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="173" data-acc="R" data-u="" id="obj-av-173"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">173</td><td class="n">4210_1</td><td class="d">System Output Power Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="174" data-acc="R" data-u="" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">4211_1</td><td class="d">System Output Power Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="175" data-acc="R" data-u="" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">4212_1</td><td class="d">System Output Power Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="176" data-acc="R" data-u="%" id="obj-av-176"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">176</td><td class="n">4223_1</td><td class="d">System Output Pct Power Phase A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="177" data-acc="R" data-u="%" id="obj-av-177"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">177</td><td class="n">4224_1</td><td class="d">System Output Pct Power Phase B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="178" data-acc="R" data-u="%" id="obj-av-178"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">178</td><td class="n">4225_1</td><td class="d">System Output Pct Power Phase C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="179" data-acc="R" data-u="kVA" id="obj-av-179"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">179</td><td class="n">4812_1</td><td class="d">MMS Output Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="180" data-acc="R" data-u="kW" id="obj-av-180"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">180</td><td class="n">4811_1</td><td class="d">MMS Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="181" data-acc="R" data-u="" id="obj-av-181"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">181</td><td class="n">5159_1</td><td class="d">Output Current Crest Factor Phs A</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="182" data-acc="R" data-u="" id="obj-av-182"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">182</td><td class="n">5160_1</td><td class="d">Output Current Crest Factor Phs B</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="183" data-acc="R" data-u="" id="obj-av-183"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">183</td><td class="n">5161_1</td><td class="d">Output Current Crest Factor Phs C</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="184" data-acc="R" data-u="kW" id="obj-av-184"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">184</td><td class="n">5859_1</td><td class="d">System Output Power Phase A</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="185" data-acc="R" data-u="kW" id="obj-av-185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">185</td><td class="n">5860_1</td><td class="d">System Output Power Phase B</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="186" data-acc="R" data-u="kW" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">5959_1</td><td class="d">System Output Power Phase C</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="187" data-acc="R" data-u="kVA" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">5868_1</td><td class="d">System Output Apparent Power Phs A</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="188" data-acc="R" data-u="kVA" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">5869_1</td><td class="d">System Output Apparent Power Phs B</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="189" data-acc="R" data-u="kVA" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">5870_1</td><td class="d">System Output Apparent Power Phs C</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="190" data-acc="R" data-u="kW" data-min="1" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">190</td><td class="n">4208_1</td><td class="d">System Output Power</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="191" data-acc="R" data-u="kVA" id="obj-av-191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">191</td><td class="n">4209_1</td><td class="d">System Output Apparent Power</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="192" data-acc="R" data-u="%" id="obj-av-192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">192</td><td class="n">4226_1</td><td class="d">System Output Pct Pwr (VA) Phs A</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="193" data-acc="R" data-u="%" id="obj-av-193"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">193</td><td class="n">4227_1</td><td class="d">System Output Pct Pwr (VA) Phs B</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="194" data-acc="R" data-u="%" id="obj-av-194"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">194</td><td class="n">4228_1</td><td class="d">System Output Pct Pwr (VA) Phs C</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="195" data-acc="R" data-u="V" id="obj-av-195"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">195</td><td class="n">4260_1</td><td class="d">System Output Nominal Voltage</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="196" data-acc="R" data-u="Hz" id="obj-av-196"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">196</td><td class="n">4261_1</td><td class="d">System Output Nominal Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="207" data-acc="R" data-u="Hz" id="obj-av-207"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">207</td><td class="n">6442_1</td><td class="d">Power Module Bypass Input Frequency</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="208" data-acc="R" data-u="V" id="obj-av-208"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">208</td><td class="n">6443_1</td><td class="d">Power Module Bypass Input Voltage RMS A-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="209" data-acc="R" data-u="V" id="obj-av-209"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">209</td><td class="n">6444_1</td><td class="d">Power Module Bypass Input Voltage RMS B-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="210" data-acc="R" data-u="V" id="obj-av-210"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">210</td><td class="n">6445_1</td><td class="d">Power Module Bypass Input Voltage RMS C-N</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="211" data-acc="R" data-u="V" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">6446_1</td><td class="d">Power Module Bypass Input Voltage RMS A-B</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="212" data-acc="R" data-u="V" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">6447_1</td><td class="d">Power Module Bypass Input Voltage RMS B-C</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="213" data-acc="R" data-u="V" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">6448_1</td><td class="d">Power Module Bypass Input Voltage RMS C-A</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">5824_1</td><td class="d">Number Of Active Power Modules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="225" data-acc="R" data-u="" id="obj-av-225"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">225</td><td class="n">5823_1</td><td class="d">Number of Installed Power Modules</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="226" data-acc="R" data-u="°C" id="obj-av-226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">226</td><td class="n">4291_1</td><td class="d">Inlet Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="10226" data-acc="R" data-u="°F" id="obj-av-10226"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10226</td><td class="n">4291_1_deg_F</td><td class="d">Inlet Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="227" data-acc="R" data-u="%" id="obj-av-227"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">227</td><td class="n">6069_1</td><td class="d">Average system efficiency</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="238" data-acc="W" data-u="Secs since Epoch(UTC)" id="obj-av-238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">238</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="239" data-acc="R" data-u="h" id="obj-av-239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">239</td><td class="n">4292_1</td><td class="d">Total System Operating Time</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="240" data-acc="R" data-u="kVA" id="obj-av-240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">240</td><td class="n">5821_1</td><td class="d">System Capacity</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="213" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4766_1</td><td class="d">Input Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="214" data-i="12" data-acc="R" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">6057_1</td><td class="d">External Bypass Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="215" data-i="23" data-acc="R" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">4871_1</td><td class="d">UPS Battery Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Unknown, 2=Normal, 3=Low, 4=Depleted</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="216" data-i="24" data-acc="R" data-u="" data-st="1" id="obj-mv-24"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">24</td><td class="n">5799_1</td><td class="d">Battery charge status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=fully charged, 2=charging, 3=discharging, 4=not charging (charger off)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="217" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-mv-25"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">25</td><td class="n">5803_1</td><td class="d">Automatic Battery Test</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="218" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-mv-32"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">32</td><td class="n">7466_1_1</td><td class="d">Lithium-Ion Battery System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=offline, 2=online</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="219" data-i="36" data-acc="R" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">4768_1</td><td class="d">Output Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="220" data-i="37" data-acc="R" data-u="" data-st="1" id="obj-mv-37"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">37</td><td class="n">4746_1</td><td class="d">Inverter On/Off State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="221" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-mv-48"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">48</td><td class="n">6437_1</td><td class="d">Power Module Sleep Status (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sleeping, 2=Not Sleeping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="222" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-mv-49"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">49</td><td class="n">5833_1</td><td class="d">Module Operating Status (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="223" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-mv-50"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">50</td><td class="n">5864_1</td><td class="d">Inverter Status (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter Inactive, 2=Inverter Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="224" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-mv-51"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">51</td><td class="n">8428_1</td><td class="d">Power Module Charger State (PowerModules 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="225" data-i="61" data-acc="R" data-u="" data-st="1" id="obj-mv-61"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">61</td><td class="n">6437_2</td><td class="d">Power Module Sleep Status (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sleeping, 2=Not Sleeping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="226" data-i="62" data-acc="R" data-u="" data-st="1" id="obj-mv-62"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">62</td><td class="n">5833_2</td><td class="d">Module Operating Status (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="227" data-i="63" data-acc="R" data-u="" data-st="1" id="obj-mv-63"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">63</td><td class="n">5864_2</td><td class="d">Inverter Status (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter Inactive, 2=Inverter Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="228" data-i="64" data-acc="R" data-u="" data-st="1" id="obj-mv-64"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">64</td><td class="n">8428_2</td><td class="d">Power Module Charger State (PowerModules 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="229" data-i="295" data-acc="R" data-u="" data-st="1" id="obj-mv-295"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">295</td><td class="n">6437_20</td><td class="d">Power Module Sleep Status (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Sleeping, 2=Not Sleeping</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="230" data-i="296" data-acc="R" data-u="" data-st="1" id="obj-mv-296"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">296</td><td class="n">5833_20</td><td class="d">Module Operating Status (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal, 2=Warning, 3=Alarm, 4=Fault</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="231" data-i="297" data-acc="R" data-u="" data-st="1" id="obj-mv-297"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">297</td><td class="n">5864_20</td><td class="d">Inverter Status (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inverter Inactive, 2=Inverter Active</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="232" data-i="298" data-acc="R" data-u="" data-st="1" id="obj-mv-298"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">298</td><td class="n">8428_20</td><td class="d">Power Module Charger State (PowerModules 20)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="233" data-i="308" data-acc="R" data-u="" data-st="1" id="obj-mv-308"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">308</td><td class="n">5820_1</td><td class="d">System Set To Operate With</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=No Redundancy, 2=Redundancy</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="234" data-i="309" data-acc="R" data-u="" data-st="1" id="obj-mv-309"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">309</td><td class="n">4772_1</td><td class="d">Maintenance Bypass Breaker</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Open, 2=Close, 3=Not Installed</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="235" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-mv-310"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">310</td><td class="n">5454_1</td><td class="d">ECO Mode Operation State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="236" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-mv-311"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">311</td><td class="n">6053_1</td><td class="d">(Deprecated) UPS Application Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS Mode, 2=Frequency converter mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="237" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-mv-312"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">312</td><td class="n">4874_1</td><td class="d">MMS UPS Output Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="238" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-mv-313"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">313</td><td class="n">5448_1</td><td class="d">Intelligent Parallel Operation State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="239" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-mv-314"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">314</td><td class="n">6537_1</td><td class="d">Application Mode For UPS</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS Mode, 2=Frequency Converter Mode, 3=Intelligent Paralleling Mode, 4=Intelligent Paralleling Mode Demo, 5=ECO Mode, 6=Intelligent ECO Mode, 7=Intelligent ECO Mode Demo, 8=Testing Mode, 9=Regen Mode, 10=Power Conditioner Mode</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="240" data-i="324" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-324"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">324</td><td class="n">4872_1</td><td class="d">UPS Output Source</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Other, 2=Off, 3=Normal, 4=Bypass, 5=Battery, 6=Booster, 7=Reducer</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="241" data-i="325" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-325"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">325</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert EXM UPS LCD HMI point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>5155_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>4146_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>4122_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>6061_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>4135_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>4143_1</li><li><a href="#obj-bv-17"><code>BV17</code></a>4139_1</li><li><a href="#obj-bv-18"><code>BV18</code></a>4298_1</li><li><a href="#obj-bv-19"><code>BV19</code></a>4299_1</li><li><a href="#obj-bv-20"><code>BV20</code></a>5957_1</li><li><a href="#obj-bv-21"><code>BV21</code></a>4216_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>4173_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>4185_1</li><li><a href="#obj-bv-34"><code>BV34</code></a>4182_1</li><li><a href="#obj-bv-35"><code>BV35</code></a>4179_1</li><li><a href="#obj-bv-36"><code>BV36</code></a>4176_1</li><li><a href="#obj-bv-37"><code>BV37</code></a>4741_1</li><li><a href="#obj-bv-38"><code>BV38</code></a>4200_1</li><li><a href="#obj-bv-39"><code>BV39</code></a>4168_1</li><li><a href="#obj-bv-40"><code>BV40</code></a>4171_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>4172_1</li><li><a href="#obj-bv-42"><code>BV42</code></a>4322_1</li><li><a href="#obj-bv-43"><code>BV43</code></a>4323_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>4219_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>4162_1</li><li><a href="#obj-bv-46"><code>BV46</code></a>4222_1</li><li><a href="#obj-bv-47"><code>BV47</code></a>5149_1</li><li><a href="#obj-bv-48"><code>BV48</code></a>5150_1</li><li><a href="#obj-bv-49"><code>BV49</code></a>4166_1</li><li><a href="#obj-bv-50"><code>BV50</code></a>6063_1</li><li><a href="#obj-bv-51"><code>BV51</code></a>6065_1</li><li><a href="#obj-bv-52"><code>BV52</code></a>6068_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>4177_1</li><li><a href="#obj-bv-54"><code>BV54</code></a>4180_1</li><li><a href="#obj-bv-55"><code>BV55</code></a>4183_1</li><li><a href="#obj-bv-56"><code>BV56</code></a>4186_1</li><li><a href="#obj-bv-57"><code>BV57</code></a>4170_1</li><li><a href="#obj-bv-600"><code>BV600</code></a>8126_1</li><li><a href="#obj-bv-601"><code>BV601</code></a>8430_1</li><li><a href="#obj-bv-602"><code>BV602</code></a>8431_1</li><li><a href="#obj-bv-603"><code>BV603</code></a>8429_1</li><li><a href="#obj-bv-604"><code>BV604</code></a>4188_1</li><li><a href="#obj-bv-605"><code>BV605</code></a>4189_1</li><li><a href="#obj-bv-62"><code>BV62</code></a>7464_1_1</li><li><a href="#obj-bv-63"><code>BV63</code></a>7465_1_1</li><li><a href="#obj-bv-68"><code>BV68</code></a>6062_1</li><li><a href="#obj-bv-79"><code>BV79</code></a>5806_1</li><li><a href="#obj-bv-80"><code>BV80</code></a>4389_1</li><li><a href="#obj-bv-81"><code>BV81</code></a>4215_1</li><li><a href="#obj-bv-91"><code>BV91</code></a>6438_1</li><li><a href="#obj-bv-92"><code>BV92</code></a>4295_1</li><li><a href="#obj-bv-93"><code>BV93</code></a>4233_1</li><li><a href="#obj-bv-94"><code>BV94</code></a>5154_1</li><li><a href="#obj-bv-95"><code>BV95</code></a>5153_1</li><li><a href="#obj-bv-96"><code>BV96</code></a>6059_1</li><li><a href="#obj-bv-97"><code>BV97</code></a>4164_1</li><li><a href="#obj-bv-98"><code>BV98</code></a>5151_1</li><li><a href="#obj-bv-99"><code>BV99</code></a>6439_1</li><li><a href="#obj-bv-100"><code>BV100</code></a>4290_1</li><li><a href="#obj-bv-101"><code>BV101</code></a>6440_1</li><li><a href="#obj-bv-102"><code>BV102</code></a>6441_1</li><li><a href="#obj-bv-103"><code>BV103</code></a>5838_1</li><li><a href="#obj-bv-104"><code>BV104</code></a>5839_1</li><li><a href="#obj-bv-105"><code>BV105</code></a>6528_1</li><li><a href="#obj-bv-115"><code>BV115</code></a>6438_2</li><li><a href="#obj-bv-116"><code>BV116</code></a>4295_2</li><li><a href="#obj-bv-117"><code>BV117</code></a>4233_2</li><li><a href="#obj-bv-118"><code>BV118</code></a>5154_2</li><li><a href="#obj-bv-119"><code>BV119</code></a>5153_2</li><li><a href="#obj-bv-120"><code>BV120</code></a>6059_2</li><li><a href="#obj-bv-121"><code>BV121</code></a>4164_2</li><li><a href="#obj-bv-122"><code>BV122</code></a>5151_2</li><li><a href="#obj-bv-123"><code>BV123</code></a>6439_2</li><li><a href="#obj-bv-124"><code>BV124</code></a>4290_2</li><li><a href="#obj-bv-125"><code>BV125</code></a>6440_2</li><li><a href="#obj-bv-126"><code>BV126</code></a>6441_2</li><li><a href="#obj-bv-127"><code>BV127</code></a>5838_2</li><li><a href="#obj-bv-128"><code>BV128</code></a>5839_2</li><li><a href="#obj-bv-129"><code>BV129</code></a>6528_2</li><li><a href="#obj-bv-547"><code>BV547</code></a>6438_20</li><li><a href="#obj-bv-548"><code>BV548</code></a>4295_20</li><li><a href="#obj-bv-549"><code>BV549</code></a>4233_20</li><li><a href="#obj-bv-550"><code>BV550</code></a>5154_20</li><li><a href="#obj-bv-551"><code>BV551</code></a>5153_20</li><li><a href="#obj-bv-552"><code>BV552</code></a>6059_20</li><li><a href="#obj-bv-553"><code>BV553</code></a>4164_20</li><li><a href="#obj-bv-554"><code>BV554</code></a>5151_20</li><li><a href="#obj-bv-555"><code>BV555</code></a>6439_20</li><li><a href="#obj-bv-556"><code>BV556</code></a>4290_20</li><li><a href="#obj-bv-557"><code>BV557</code></a>6440_20</li><li><a href="#obj-bv-558"><code>BV558</code></a>6441_20</li><li><a href="#obj-bv-559"><code>BV559</code></a>5838_20</li><li><a href="#obj-bv-560"><code>BV560</code></a>5839_20</li><li><a href="#obj-bv-561"><code>BV561</code></a>6528_20</li><li><a href="#obj-bv-571"><code>BV571</code></a>5817_1</li><li><a href="#obj-bv-572"><code>BV572</code></a>6066_1</li><li><a href="#obj-bv-573"><code>BV573</code></a>6064_1</li><li><a href="#obj-bv-574"><code>BV574</code></a>6060_1</li><li><a href="#obj-bv-575"><code>BV575</code></a>5458_1</li><li><a href="#obj-bv-576"><code>BV576</code></a>5157_1</li><li><a href="#obj-bv-577"><code>BV577</code></a>5156_1</li><li><a href="#obj-bv-578"><code>BV578</code></a>4300_1</li><li><a href="#obj-bv-579"><code>BV579</code></a>4831_1</li><li><a href="#obj-bv-580"><code>BV580</code></a>4823_1</li><li><a href="#obj-bv-581"><code>BV581</code></a>4310_1</li><li><a href="#obj-bv-582"><code>BV582</code></a>4758_1</li><li><a href="#obj-bv-583"><code>BV583</code></a>4315_1</li><li><a href="#obj-bv-584"><code>BV584</code></a>4757_1</li><li><a href="#obj-bv-585"><code>BV585</code></a>4213_1</li><li><a href="#obj-bv-586"><code>BV586</code></a>5770_1</li><li><a href="#obj-bv-587"><code>BV587</code></a>6529_1</li><li><a href="#obj-bv-588"><code>BV588</code></a>6536_1</li><li><a href="#obj-bv-616"><code>BV616</code></a>8397_1_1</li><li><a href="#obj-bv-617"><code>BV617</code></a>8398_1_1</li><li><a href="#obj-bv-628"><code>BV628</code></a>8397_1_2</li><li><a href="#obj-bv-629"><code>BV629</code></a>8398_1_2</li><li><a href="#obj-bv-700"><code>BV700</code></a>8397_1_8</li><li><a href="#obj-bv-701"><code>BV701</code></a>8398_1_8</li><li><a href="#obj-av-1"><code>AV1</code></a>4097_1</li><li><a href="#obj-av-2"><code>AV2</code></a>4099_1</li><li><a href="#obj-av-3"><code>AV3</code></a>4101_1</li><li><a href="#obj-av-4"><code>AV4</code></a>4113_1</li><li><a href="#obj-av-5"><code>AV5</code></a>4114_1</li><li><a href="#obj-av-6"><code>AV6</code></a>4115_1</li><li><a href="#obj-av-7"><code>AV7</code></a>4105_1</li><li><a href="#obj-av-8"><code>AV8</code></a>4096_1</li><li><a href="#obj-av-9"><code>AV9</code></a>4098_1</li><li><a href="#obj-av-10"><code>AV10</code></a>4100_1</li><li><a href="#obj-av-11"><code>AV11</code></a>4116_1</li><li><a href="#obj-av-12"><code>AV12</code></a>4117_1</li><li><a href="#obj-av-13"><code>AV13</code></a>4118_1</li><li><a href="#obj-av-14"><code>AV14</code></a>4102_1</li><li><a href="#obj-av-15"><code>AV15</code></a>4103_1</li><li><a href="#obj-av-16"><code>AV16</code></a>4104_1</li><li><a href="#obj-av-17"><code>AV17</code></a>4119_1</li><li><a href="#obj-av-18"><code>AV18</code></a>4120_1</li><li><a href="#obj-av-29"><code>AV29</code></a>4128_1</li><li><a href="#obj-av-30"><code>AV30</code></a>4129_1</li><li><a href="#obj-av-31"><code>AV31</code></a>4130_1</li><li><a href="#obj-av-32"><code>AV32</code></a>4131_1</li><li><a href="#obj-av-33"><code>AV33</code></a>4125_1</li><li><a href="#obj-av-34"><code>AV34</code></a>4126_1</li><li><a href="#obj-av-35"><code>AV35</code></a>4127_1</li><li><a href="#obj-av-36"><code>AV36</code></a>4259_1</li><li><a href="#obj-av-47"><code>AV47</code></a>4150_1</li><li><a href="#obj-av-48"><code>AV48</code></a>4149_1</li><li><a href="#obj-av-49"><code>AV49</code></a>5804_1</li><li><a href="#obj-av-50"><code>AV50</code></a>4153_1</li><li><a href="#obj-av-51"><code>AV51</code></a>5845_1</li><li><a href="#obj-av-52"><code>AV52</code></a>5846_1</li><li><a href="#obj-av-53"><code>AV53</code></a>5802_1</li><li><a href="#obj-av-54"><code>AV54</code></a>5991_1</li><li><a href="#obj-av-55"><code>AV55</code></a>4148_1</li><li><a href="#obj-av-56"><code>AV56</code></a>5853_1</li><li><a href="#obj-av-10056"><code>AV10056</code></a>5853_1_deg_F</li><li><a href="#obj-av-67"><code>AV67</code></a>4156_1_1</li><li><a href="#obj-av-10067"><code>AV10067</code></a>4156_1_1_deg_F</li><li><a href="#obj-av-68"><code>AV68</code></a>4155_1_1</li><li><a href="#obj-av-79"><code>AV79</code></a>4156_1_2</li><li><a href="#obj-av-10079"><code>AV10079</code></a>4156_1_2_deg_F</li><li><a href="#obj-av-80"><code>AV80</code></a>4155_1_2</li><li><a href="#obj-av-151"><code>AV151</code></a>4156_1_8</li><li><a href="#obj-av-10151"><code>AV10151</code></a>4156_1_8_deg_F</li><li><a href="#obj-av-152"><code>AV152</code></a>4155_1_8</li><li><a href="#obj-av-163"><code>AV163</code></a>4385_1</li><li><a href="#obj-av-164"><code>AV164</code></a>4386_1</li><li><a href="#obj-av-165"><code>AV165</code></a>4387_1</li><li><a href="#obj-av-166"><code>AV166</code></a>4204_1</li><li><a href="#obj-av-167"><code>AV167</code></a>4205_1</li><li><a href="#obj-av-168"><code>AV168</code></a>4206_1</li><li><a href="#obj-av-169"><code>AV169</code></a>4207_1</li><li><a href="#obj-av-170"><code>AV170</code></a>4201_1</li><li><a href="#obj-av-171"><code>AV171</code></a>4202_1</li><li><a href="#obj-av-172"><code>AV172</code></a>4203_1</li><li><a href="#obj-av-173"><code>AV173</code></a>4210_1</li><li><a href="#obj-av-174"><code>AV174</code></a>4211_1</li><li><a href="#obj-av-175"><code>AV175</code></a>4212_1</li><li><a href="#obj-av-176"><code>AV176</code></a>4223_1</li><li><a href="#obj-av-177"><code>AV177</code></a>4224_1</li><li><a href="#obj-av-178"><code>AV178</code></a>4225_1</li><li><a href="#obj-av-179"><code>AV179</code></a>4812_1</li><li><a href="#obj-av-180"><code>AV180</code></a>4811_1</li><li><a href="#obj-av-181"><code>AV181</code></a>5159_1</li><li><a href="#obj-av-182"><code>AV182</code></a>5160_1</li><li><a href="#obj-av-183"><code>AV183</code></a>5161_1</li><li><a href="#obj-av-184"><code>AV184</code></a>5859_1</li><li><a href="#obj-av-185"><code>AV185</code></a>5860_1</li><li><a href="#obj-av-186"><code>AV186</code></a>5959_1</li><li><a href="#obj-av-187"><code>AV187</code></a>5868_1</li><li><a href="#obj-av-188"><code>AV188</code></a>5869_1</li><li><a href="#obj-av-189"><code>AV189</code></a>5870_1</li><li><a href="#obj-av-190"><code>AV190</code></a>4208_1</li><li><a href="#obj-av-191"><code>AV191</code></a>4209_1</li><li><a href="#obj-av-192"><code>AV192</code></a>4226_1</li><li><a href="#obj-av-193"><code>AV193</code></a>4227_1</li><li><a href="#obj-av-194"><code>AV194</code></a>4228_1</li><li><a href="#obj-av-195"><code>AV195</code></a>4260_1</li><li><a href="#obj-av-196"><code>AV196</code></a>4261_1</li><li><a href="#obj-av-207"><code>AV207</code></a>6442_1</li><li><a href="#obj-av-208"><code>AV208</code></a>6443_1</li><li><a href="#obj-av-209"><code>AV209</code></a>6444_1</li><li><a href="#obj-av-210"><code>AV210</code></a>6445_1</li><li><a href="#obj-av-211"><code>AV211</code></a>6446_1</li><li><a href="#obj-av-212"><code>AV212</code></a>6447_1</li><li><a href="#obj-av-213"><code>AV213</code></a>6448_1</li><li><a href="#obj-av-224"><code>AV224</code></a>5824_1</li><li><a href="#obj-av-225"><code>AV225</code></a>5823_1</li><li><a href="#obj-av-226"><code>AV226</code></a>4291_1</li><li><a href="#obj-av-10226"><code>AV10226</code></a>4291_1_deg_F</li><li><a href="#obj-av-227"><code>AV227</code></a>6069_1</li><li><a href="#obj-av-238"><code>AV238</code></a>4293_1</li><li><a href="#obj-av-239"><code>AV239</code></a>4292_1</li><li><a href="#obj-av-240"><code>AV240</code></a>5821_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>4766_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>6057_1</li><li><a href="#obj-mv-23"><code>MV23</code></a>4871_1</li><li><a href="#obj-mv-24"><code>MV24</code></a>5799_1</li><li><a href="#obj-mv-25"><code>MV25</code></a>5803_1</li><li><a href="#obj-mv-32"><code>MV32</code></a>7466_1_1</li><li><a href="#obj-mv-36"><code>MV36</code></a>4768_1</li><li><a href="#obj-mv-37"><code>MV37</code></a>4746_1</li><li><a href="#obj-mv-48"><code>MV48</code></a>6437_1</li><li><a href="#obj-mv-49"><code>MV49</code></a>5833_1</li><li><a href="#obj-mv-50"><code>MV50</code></a>5864_1</li><li><a href="#obj-mv-51"><code>MV51</code></a>8428_1</li><li><a href="#obj-mv-61"><code>MV61</code></a>6437_2</li><li><a href="#obj-mv-62"><code>MV62</code></a>5833_2</li><li><a href="#obj-mv-63"><code>MV63</code></a>5864_2</li><li><a href="#obj-mv-64"><code>MV64</code></a>8428_2</li><li><a href="#obj-mv-295"><code>MV295</code></a>6437_20</li><li><a href="#obj-mv-296"><code>MV296</code></a>5833_20</li><li><a href="#obj-mv-297"><code>MV297</code></a>5864_20</li><li><a href="#obj-mv-298"><code>MV298</code></a>8428_20</li><li><a href="#obj-mv-308"><code>MV308</code></a>5820_1</li><li><a href="#obj-mv-309"><code>MV309</code></a>4772_1</li><li><a href="#obj-mv-310"><code>MV310</code></a>5454_1</li><li><a href="#obj-mv-311"><code>MV311</code></a>6053_1</li><li><a href="#obj-mv-312"><code>MV312</code></a>4874_1</li><li><a href="#obj-mv-313"><code>MV313</code></a>5448_1</li><li><a href="#obj-mv-314"><code>MV314</code></a>6537_1</li><li><a href="#obj-mv-324"><code>MV324</code></a>4872_1</li><li><a href="#obj-mv-325"><code>MV325</code></a>4123_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.138, 5.139, 5.140, pdf pages 2065-2074 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert EXM UPS, controller with LCD HMI and exports what it actually has to Excel &mdash; free. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert EXM UPS, controller with LCD HMI</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert EXM UPS, controller with LCD HMI have?</summary><p>This list has 242 BACnet objects: 95 analog values, 118 binary values, 29 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert EXM UPS, controller with LCD HMI BACnet points are writable?</summary><p>1 of the 242 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert EXM UPS, controller with LCD HMI BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert EXM UPS, controller with LCD HMI?</summary><p>Start with MV 325 4123_1 (Normal, warning or alarm state); MV 324 4872_1 (Load on inverter, bypass or battery); AV 47 4150_1 (Estimated battery runtime, min); AV 190 4208_1 (Output power, kW); AV 1 4097_1 (Input voltage, V); AV 163 4385_1 (Output voltage, V); AV 166 4204_1 (Output current, A); BV 39 4168_1 (Load is on battery); BV 578 4300_1 (Internal communication lost).</p></details><details><summary>How do I check these points on the real Liebert EXM UPS, controller with LCD HMI?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
