<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert iCOM v4 precision cooling BACnet Points List</title>
<meta name="description" content="Vertiv Liebert iCOM v4 precision cooling BACnet points list: 1416 objects by ID and name (e.g. MV 115 = 5143_1), 323 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert iCOM v4 precision cooling BACnet Points List">
<meta property="og:description" content="Vertiv Liebert iCOM v4 precision cooling BACnet points list: 1416 objects by ID and name (e.g. MV 115 = 5143_1), 323 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert iCOM v4 precision cooling BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert iCOM v4 precision cooling BACnet points list: 1416 objects by ID and name (e.g. MV 115 = 5143_1), 323 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling",
   "name": "Vertiv Liebert iCOM v4 precision cooling BACnet Points List",
   "description": "Vertiv Liebert iCOM v4 precision cooling BACnet points list: 1416 objects by ID and name (e.g. MV 115 = 5143_1), 323 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling#dataset",
   "name": "Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet Points List",
   "description": "The Liebert iCOM v4 precision cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear. Vertiv Liebert iCOM v4 precision cooling BACnet points list: 1416 objects by ID and name (e.g. MV 115 = 5143_1), 323 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling",
   "keywords": [
    "Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet Points List",
    "Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet objects",
    "Vertiv BACnet",
    "Liebert CW BACnet points list",
    "Liebert CWA BACnet points list",
    "Liebert DS BACnet points list",
    "Liebert DSE BACnet points list",
    "Liebert PeX BACnet points list",
    "Liebert HPM BACnet points list",
    "Liebert Challenger 3000 BACnet points list",
    "Liebert Challenger ITR BACnet points list",
    "Liebert Deluxe System/3 BACnet points list",
    "Liebert PDX BACnet points list",
    "Liebert PCW BACnet points list",
    "iCOM v4 BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "Precision cooling unit (computer room air handler)"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 1416 BACnet objects: 580 analog values, 365 binary values, 471 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "323 of the 1416 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 115 5143_1 (On/off command (1=off, 2=on)); AV 1 5008_1 (Air temperature setpoint, °C); AV 20 5331_1_1 (Supply air temperature setpoint, °C); MV 292 4717_1 (Acknowledge / reset events); MV 94 4706_1 (Run / standby / off state); MV 93 4123_1 (Normal, warning or alarm state); AV 19 5002_1_1 (Supply air temperature, °C); AV 31 4291_1 (Return air temperature, °C); AV 2584 4643_1 (Supply fluid temperature, °C); AV 60 5028_1 (Return air humidity, %RH)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/icom-v4-precision-cooling"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a href="/view">Enter a code</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</li></ol>
<p class="eyebrow">Precision cooling unit (computer room air handler) &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert iCOM v4 precision cooling reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP for BACnet IP or BACnet MS/TP; some units also IS-IPBML). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.</p>
<p>This page lists <strong>1416 BACnet objects</strong> for the Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) &mdash; 323 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</dd></div><div><dt>Equipment</dt><dd>Precision cooling unit (computer room air handler)</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/rooftop-ahu-doas/">Rooftop units, AHUs &amp; DOAS</a></dd></div><div><dt>BACnet objects</dt><dd>1416 (323 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling.csv" rel="nofollow" download>Download CSV <small>1416 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/icom-v4-precision-cooling">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-115">MV 115</a></td><td class="n">5143_1</td><td>On/off command (1=off, 2=on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">5008_1</td><td>Air temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-20">AV 20</a></td><td class="n">5331_1_1</td><td>Supply air temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-292">MV 292</a></td><td class="n">4717_1</td><td>Acknowledge / reset events</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-94">MV 94</a></td><td class="n">4706_1</td><td>Run / standby / off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-93">MV 93</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">5002_1_1</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-31">AV 31</a></td><td class="n">4291_1</td><td>Return air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-2584">AV 2584</a></td><td class="n">4643_1</td><td>Supply fluid temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-60">AV 60</a></td><td class="n">5028_1</td><td>Return air humidity, %RH</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">1416 of 1416 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>580</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>365</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>471</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>1416</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>1093</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>323</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (863)</option><option value="°C">°C (111)</option><option value="°F">°F (111)</option><option value="%">% (63)</option><option value="V">V (42)</option><option value="W">W (38)</option><option value="h">h (37)</option><option value="A">A (36)</option><option value="%RH">%RH (20)</option><option value="A DC">A DC (16)</option><option value="bar">bar (15)</option><option value="l/min">l/min (11)</option><option value="kW">kW (8)</option><option value="min">min (8)</option><option value="Pa">Pa (8)</option><option value="s">s (7)</option><option value="Seconds since Midnight">Seconds since Midnight (7)</option><option value="kWh">kWh (6)</option><option value="RPM">RPM (3)</option><option value="Hz">Hz (2)</option><option value="day">day (1)</option><option value="m3/h">m3/h (1)</option><option value="Secs since Epoch (UTC)">Secs since Epoch (UTC) (1)</option><option value="VDC">VDC (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>834</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1245" data-acc="R" data-u="" data-st="1" id="obj-bv-1245"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1245</td><td class="n">6538_1</td><td class="d">TSA Control Input Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">5015_1_1</td><td class="d">Supply Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">5019_1_1</td><td class="d">Supply Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">5026_1_1</td><td class="d">Supply Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">6530_1_1</td><td class="d">Supply NTC Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">5023_1_1</td><td class="d">Return Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">5335_1_1</td><td class="d">Return Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">5147_1_1</td><td class="d">Return Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">4601_1_1</td><td class="d">Ext Air Sensor A Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">4608_1_1</td><td class="d">Ext Air Sensor A Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">4618_1_1</td><td class="d">Ext Air Sensor A Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">5573_1_1</td><td class="d">Ambient Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">4621_1_1</td><td class="d">External Air Sensor B Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">6531_1_1</td><td class="d">External Air Sensor C Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">6532_1_1</td><td class="d">External Air Sensor D Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">6533_1_1</td><td class="d">External Air Sensor E Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="1050" data-acc="R" data-u="" data-st="1" id="obj-bv-1050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1050</td><td class="n">5966_1_1</td><td class="d">Aux Air Temp Device Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">5034_1</td><td class="d">High Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">5036_1</td><td class="d">Low Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">5578_1</td><td class="d">Dew Point Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">5579_1</td><td class="d">Dew Point Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">5902_1</td><td class="d">Return Humidity Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">5349_1_1</td><td class="d">Ext Air Sensor A High Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">5351_1_1</td><td class="d">Ext Air Sensor A Low Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">4615_1_1</td><td class="d">Ext Dew Point Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">5577_1_1</td><td class="d">Ext Dew Point Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">5067_1</td><td class="d">Ext Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">5513_1</td><td class="d">Compressor Capacity Reduced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">5269_1_1</td><td class="d">Compressor Hours Exceeded (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">5270_1_1</td><td class="d">Compressor High Head Pressure (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">5271_1_1</td><td class="d">Compressor Low Suction Pressure (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">5352_1_1</td><td class="d">Compressor Short Cycle (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">5146_1_1</td><td class="d">Compressor Pump Down Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">5272_1_1</td><td class="d">Compressor Thermal Overload (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">5354_1_1</td><td class="d">Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">5355_1_1</td><td class="d">Dig Scroll Comp Over Temp (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">5514_1_1</td><td class="d">Compressor Low Pressure Transducer Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">5148_1_1</td><td class="d">Compressor High Pressure Transducer Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">5604_1_1</td><td class="d">Compressor Superheat Over Threshold (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">5903_1_1</td><td class="d">Compressor Low Differential Pressure Lockout (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="89" data-acc="R" data-u="" data-st="1" id="obj-bv-89"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">89</td><td class="n">6758_1_1</td><td class="d">Compressor Freeze Protection (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">5269_1_2</td><td class="d">Compressor Hours Exceeded (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">5270_1_2</td><td class="d">Compressor High Head Pressure (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">5271_1_2</td><td class="d">Compressor Low Suction Pressure (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">5352_1_2</td><td class="d">Compressor Short Cycle (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">5146_1_2</td><td class="d">Compressor Pump Down Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">5272_1_2</td><td class="d">Compressor Thermal Overload (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">5354_1_2</td><td class="d">Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">5355_1_2</td><td class="d">Dig Scroll Comp Over Temp (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">5514_1_2</td><td class="d">Compressor Low Pressure Transducer Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">5148_1_2</td><td class="d">Compressor High Pressure Transducer Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">5604_1_2</td><td class="d">Compressor Superheat Over Threshold (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">5903_1_2</td><td class="d">Compressor Low Differential Pressure Lockout (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-bv-109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">109</td><td class="n">6758_1_2</td><td class="d">Compressor Freeze Protection (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="1265" data-acc="R" data-u="" data-st="1" id="obj-bv-1265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1265</td><td class="n">5269_1_3</td><td class="d">Compressor Hours Exceeded (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="1266" data-acc="R" data-u="" data-st="1" id="obj-bv-1266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1266</td><td class="n">5270_1_3</td><td class="d">Compressor High Head Pressure (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="1267" data-acc="R" data-u="" data-st="1" id="obj-bv-1267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1267</td><td class="n">5271_1_3</td><td class="d">Compressor Low Suction Pressure (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="1268" data-acc="R" data-u="" data-st="1" id="obj-bv-1268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1268</td><td class="n">5352_1_3</td><td class="d">Compressor Short Cycle (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="1269" data-acc="R" data-u="" data-st="1" id="obj-bv-1269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1269</td><td class="n">5146_1_3</td><td class="d">Compressor Pump Down Issue (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="1270" data-acc="R" data-u="" data-st="1" id="obj-bv-1270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1270</td><td class="n">5272_1_3</td><td class="d">Compressor Thermal Overload (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="1271" data-acc="R" data-u="" data-st="1" id="obj-bv-1271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1271</td><td class="n">5354_1_3</td><td class="d">Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="1272" data-acc="R" data-u="" data-st="1" id="obj-bv-1272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1272</td><td class="n">5355_1_3</td><td class="d">Dig Scroll Comp Over Temp (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="1273" data-acc="R" data-u="" data-st="1" id="obj-bv-1273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1273</td><td class="n">5514_1_3</td><td class="d">Compressor Low Pressure Transducer Issue (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="1274" data-acc="R" data-u="" data-st="1" id="obj-bv-1274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1274</td><td class="n">5148_1_3</td><td class="d">Compressor High Pressure Transducer Issue (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="1275" data-acc="R" data-u="" data-st="1" id="obj-bv-1275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1275</td><td class="n">5604_1_3</td><td class="d">Compressor Superheat Over Threshold (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="1276" data-acc="R" data-u="" data-st="1" id="obj-bv-1276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1276</td><td class="n">5903_1_3</td><td class="d">Compressor Low Differential Pressure Lockout (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="1277" data-acc="R" data-u="" data-st="1" id="obj-bv-1277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1277</td><td class="n">6758_1_3</td><td class="d">Compressor Freeze Protection (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="1287" data-acc="R" data-u="" data-st="1" id="obj-bv-1287"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1287</td><td class="n">5269_1_4</td><td class="d">Compressor Hours Exceeded (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="1288" data-acc="R" data-u="" data-st="1" id="obj-bv-1288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1288</td><td class="n">5270_1_4</td><td class="d">Compressor High Head Pressure (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="1289" data-acc="R" data-u="" data-st="1" id="obj-bv-1289"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1289</td><td class="n">5271_1_4</td><td class="d">Compressor Low Suction Pressure (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="1290" data-acc="R" data-u="" data-st="1" id="obj-bv-1290"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1290</td><td class="n">5352_1_4</td><td class="d">Compressor Short Cycle (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="1291" data-acc="R" data-u="" data-st="1" id="obj-bv-1291"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1291</td><td class="n">5146_1_4</td><td class="d">Compressor Pump Down Issue (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1292" data-acc="R" data-u="" data-st="1" id="obj-bv-1292"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1292</td><td class="n">5272_1_4</td><td class="d">Compressor Thermal Overload (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="1293" data-acc="R" data-u="" data-st="1" id="obj-bv-1293"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1293</td><td class="n">5354_1_4</td><td class="d">Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="1294" data-acc="R" data-u="" data-st="1" id="obj-bv-1294"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1294</td><td class="n">5355_1_4</td><td class="d">Dig Scroll Comp Over Temp (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="1295" data-acc="R" data-u="" data-st="1" id="obj-bv-1295"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1295</td><td class="n">5514_1_4</td><td class="d">Compressor Low Pressure Transducer Issue (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="1296" data-acc="R" data-u="" data-st="1" id="obj-bv-1296"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1296</td><td class="n">5148_1_4</td><td class="d">Compressor High Pressure Transducer Issue (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="1297" data-acc="R" data-u="" data-st="1" id="obj-bv-1297"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1297</td><td class="n">5604_1_4</td><td class="d">Compressor Superheat Over Threshold (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="1298" data-acc="R" data-u="" data-st="1" id="obj-bv-1298"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1298</td><td class="n">5903_1_4</td><td class="d">Compressor Low Differential Pressure Lockout (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="1299" data-acc="R" data-u="" data-st="1" id="obj-bv-1299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1299</td><td class="n">6758_1_4</td><td class="d">Compressor Freeze Protection (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">5306_1</td><td class="d">Free Cooling Valve Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">5361_1</td><td class="d">Ext Free Cooling Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">5362_1</td><td class="d">Free Cooling Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="120" data-acc="R" data-u="" data-st="1" id="obj-bv-120"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">120</td><td class="n">6539_1</td><td class="d">Chilled Water Valve Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">5365_1</td><td class="d">Hot Water / Hot Gas Valve Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">5068_1</td><td class="d">Reheater Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">5070_1</td><td class="d">Ext Reheat Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">5368_1_1</td><td class="d">Electric Reheater Hours Exceeded (Electric Reheater 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">5368_1_2</td><td class="d">Electric Reheater Hours Exceeded (Electric Reheater 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">5368_1_3</td><td class="d">Electric Reheater Hours Exceeded (Electric Reheater 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="176" data-acc="R" data-u="" data-st="1" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">5037_1</td><td class="d">Humidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">5044_1</td><td class="d">Ext Humidifier Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="178" data-acc="R" data-u="" data-st="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">5045_1</td><td class="d">Humidifier Control Board Not Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="179" data-acc="R" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">5042_1</td><td class="d">Humidifier Cylinder Worn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active on Alarm Active on Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="180" data-acc="R" data-u="" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">5043_1</td><td class="d">Humidifier Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">5041_1</td><td class="d">Humidifier Low Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">5040_1</td><td class="d">Humidifier Over Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">5039_1</td><td class="d">Humidifier Under Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="194" data-acc="R" data-u="" data-st="1" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">5038_1</td><td class="d">Dehumidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">5054_1</td><td class="d">Fan Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">5376_1</td><td class="d">Main Fan Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">4729_1</td><td class="d">Fan Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="208" data-acc="R" data-u="" data-st="1" id="obj-bv-208"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">208</td><td class="n">6540_1</td><td class="d">FSA Control Input Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="1648" data-acc="R" data-u="" data-st="1" id="obj-bv-1648"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1648</td><td class="n">8105_1_1</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="1659" data-acc="R" data-u="" data-st="1" id="obj-bv-1659"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1659</td><td class="n">8105_1_2</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="1670" data-acc="R" data-u="" data-st="1" id="obj-bv-1670"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1670</td><td class="n">8105_1_3</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="1681" data-acc="R" data-u="" data-st="1" id="obj-bv-1681"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1681</td><td class="n">8105_1_4</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="1692" data-acc="R" data-u="" data-st="1" id="obj-bv-1692"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1692</td><td class="n">8105_1_5</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="1703" data-acc="R" data-u="" data-st="1" id="obj-bv-1703"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1703</td><td class="n">8105_1_6</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="1714" data-acc="R" data-u="" data-st="1" id="obj-bv-1714"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1714</td><td class="n">8105_1_7</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="1725" data-acc="R" data-u="" data-st="1" id="obj-bv-1725"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1725</td><td class="n">8105_1_8</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="1736" data-acc="R" data-u="" data-st="1" id="obj-bv-1736"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1736</td><td class="n">8105_1_9</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="1747" data-acc="R" data-u="" data-st="1" id="obj-bv-1747"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1747</td><td class="n">8105_1_10</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="1758" data-acc="R" data-u="" data-st="1" id="obj-bv-1758"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1758</td><td class="n">8105_1_11</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="1769" data-acc="R" data-u="" data-st="1" id="obj-bv-1769"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1769</td><td class="n">8105_1_12</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="1780" data-acc="R" data-u="" data-st="1" id="obj-bv-1780"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1780</td><td class="n">8105_1_13</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 13)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="1791" data-acc="R" data-u="" data-st="1" id="obj-bv-1791"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1791</td><td class="n">8105_1_14</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 14)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="1802" data-acc="R" data-u="" data-st="1" id="obj-bv-1802"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1802</td><td class="n">8105_1_15</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 15)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="1813" data-acc="R" data-u="" data-st="1" id="obj-bv-1813"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1813</td><td class="n">8105_1_16</td><td class="d">Supply Fan Communication Lost (Supply Fan Status 16)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="219" data-acc="R" data-u="" data-st="1" id="obj-bv-219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">219</td><td class="n">5072_1</td><td class="d">Condenser VFD Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">5106_1</td><td class="d">Ext Condenser Pump High Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="1060" data-acc="R" data-u="" data-st="1" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">6105_1</td><td class="d">External Condenser TVSS Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="1061" data-acc="R" data-u="" data-st="1" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">6106_1</td><td class="d">External Condenser VFD Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">5377_1_1</td><td class="d">Condenser Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">5377_1_2</td><td class="d">Condenser Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">4270_1</td><td class="d">Customer Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="254" data-acc="R" data-u="" data-st="1" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">4271_1</td><td class="d">Customer Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">4272_1</td><td class="d">Customer Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">4273_1</td><td class="d">Customer Input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">5415_1</td><td class="d">Ext Loss of Air Blower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">5105_1</td><td class="d">Ext Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">5107_1</td><td class="d">Ext Standby Glycol Pump On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">5115_1</td><td class="d">BMS Communications Timeout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="261" data-acc="R" data-u="" data-st="1" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">5416_1</td><td class="d">Ext Standby Unit On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">5118_1</td><td class="d">Clogged Air Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">5053_1</td><td class="d">Loss of Air Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="264" data-acc="R" data-u="" data-st="1" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">4726_1</td><td class="d">Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">5120_1</td><td class="d">Master Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="266" data-acc="R" data-u="" data-st="1" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">5119_1</td><td class="d">RAM Battery Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="267" data-acc="R" data-u="" data-st="1" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">4714_1</td><td class="d">Shutdown - Loss Of Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="268" data-acc="R" data-u="" data-st="1" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">5121_1</td><td class="d">High Power Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="269" data-acc="R" data-u="" data-st="1" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">4720_1</td><td class="d">Smoke Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">4980_1</td><td class="d">Supply Chilled Water Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="271" data-acc="R" data-u="" data-st="1" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">4626_1</td><td class="d">Supply Chilled Water Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="272" data-acc="R" data-u="" data-st="1" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">5418_1</td><td class="d">Unit Code Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="273" data-acc="R" data-u="" data-st="1" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">5419_1</td><td class="d">Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="274" data-acc="R" data-u="" data-st="1" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">5114_1</td><td class="d">Water Leakage Detector Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="275" data-acc="R" data-u="" data-st="1" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">4723_1</td><td class="d">Water Under Floor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="276" data-acc="R" data-u="" data-st="1" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">5104_1</td><td class="d">Ext Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="277" data-acc="R" data-u="" data-st="1" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">5108_1</td><td class="d">External Fire Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="278" data-acc="R" data-u="" data-st="1" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">5588_1</td><td class="d">Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="279" data-acc="R" data-u="" data-st="1" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">5617_1</td><td class="d">Temperature Control Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">5906_1</td><td class="d">Airflow Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">5907_1</td><td class="d">Ext Air Damper Position Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="282" data-acc="R" data-u="" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">5908_1</td><td class="d">Ext Power Source A Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="283" data-acc="R" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">5909_1</td><td class="d">Ext Power Source B Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">5924_1</td><td class="d">Mixed Mode Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="350" data-acc="R" data-u="" data-st="1" id="obj-bv-350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">350</td><td class="n">6541_1</td><td class="d">Auto Tune License Expiring</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="351" data-acc="R" data-u="" data-st="1" id="obj-bv-351"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">351</td><td class="n">6542_1</td><td class="d">Auto Tune License Expired</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="352" data-acc="R" data-u="" data-st="1" id="obj-bv-352"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">352</td><td class="n">6543_1</td><td class="d">Unit In Standby Due To Cooling Loss</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="353" data-acc="R" data-u="" data-st="1" id="obj-bv-353"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">353</td><td class="n">6544_1</td><td class="d">Control Units Remote Shutdown Mismatch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="354" data-acc="R" data-u="" data-st="1" id="obj-bv-354"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">354</td><td class="n">6545_1</td><td class="d">Slave Control Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="355" data-acc="R" data-u="" data-st="1" id="obj-bv-355"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">355</td><td class="n">6546_1</td><td class="d">Control Units Unit Code Mismatch</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="356" data-acc="R" data-u="" data-st="1" id="obj-bv-356"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">356</td><td class="n">5471_1</td><td class="d">Door Open</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="357" data-acc="R" data-u="" data-st="1" id="obj-bv-357"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">357</td><td class="n">8192_1</td><td class="d">Water Leakage</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="358" data-acc="R" data-u="" data-st="1" id="obj-bv-358"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">358</td><td class="n">8231_1</td><td class="d">PHE Sup Tem Snsr Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="288" data-acc="R" data-u="" data-st="1" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">4703_1_1</td><td class="d">Chilled Water Control Valve Failure (Chilled Water Valve 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="299" data-acc="R" data-u="" data-st="1" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">4703_1_2</td><td class="d">Chilled Water Control Valve Failure (Chilled Water Valve 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">5110_1_1</td><td class="d">Unit Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">5109_1_1</td><td class="d">Unit On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">5112_1_1</td><td class="d">Unit Partial Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">5113_1_1</td><td class="d">Unit Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">5111_1_1</td><td class="d">Unit Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="315" data-acc="R" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">5116_1_1</td><td class="d">Maintenance Due</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="316" data-acc="R" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">5117_1_1</td><td class="d">Maintenance Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="327" data-acc="R" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">5417_1_1</td><td class="d">Digital Output Board Not Detected (iCOM DO Board 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="338" data-acc="R" data-u="" data-st="1" id="obj-bv-338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">338</td><td class="n">5417_1_2</td><td class="d">Digital Output Board Not Detected (iCOM DO Board 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="349" data-acc="R" data-u="" data-st="1" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">5417_1_3</td><td class="d">Digital Output Board Not Detected (iCOM DO Board 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="361" data-acc="R" data-u="" data-st="1" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">5593_1</td><td class="d">Remote Sensor Average Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">5594_1</td><td class="d">Remote Sensor Average Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">5595_1</td><td class="d">Remote Sensor System Average Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">5596_1</td><td class="d">Remote Sensor System Average Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="376" data-acc="R" data-u="" data-st="1" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">5597_1_1</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="377" data-acc="R" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">5598_1_1</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="378" data-acc="R" data-u="" data-st="1" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">5060_1_1</td><td class="d">Remote Sensor Issue (Remote Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="390" data-acc="R" data-u="" data-st="1" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">5597_1_2</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="391" data-acc="R" data-u="" data-st="1" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">5598_1_2</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="187" data-i="392" data-acc="R" data-u="" data-st="1" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">5060_1_2</td><td class="d">Remote Sensor Issue (Remote Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="188" data-i="404" data-acc="R" data-u="" data-st="1" id="obj-bv-404"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">404</td><td class="n">5597_1_3</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="189" data-i="405" data-acc="R" data-u="" data-st="1" id="obj-bv-405"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">405</td><td class="n">5598_1_3</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="190" data-i="406" data-acc="R" data-u="" data-st="1" id="obj-bv-406"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">406</td><td class="n">5060_1_3</td><td class="d">Remote Sensor Issue (Remote Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="191" data-i="418" data-acc="R" data-u="" data-st="1" id="obj-bv-418"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">418</td><td class="n">5597_1_4</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="192" data-i="419" data-acc="R" data-u="" data-st="1" id="obj-bv-419"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">419</td><td class="n">5598_1_4</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active on Alarm Active on Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="193" data-i="420" data-acc="R" data-u="" id="obj-bv-420"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">420</td><td class="n">5060_1_4</td><td class="d">Remote Sensor Issue (Remote Sensor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="194" data-i="432" data-acc="R" data-u="" data-st="1" id="obj-bv-432"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">432</td><td class="n">5597_1_5</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="195" data-i="433" data-acc="R" data-u="" data-st="1" id="obj-bv-433"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">433</td><td class="n">5598_1_5</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="196" data-i="434" data-acc="R" data-u="" data-st="1" id="obj-bv-434"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">434</td><td class="n">5060_1_5</td><td class="d">Remote Sensor Issue (Remote Sensor 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="197" data-i="446" data-acc="R" data-u="" data-st="1" id="obj-bv-446"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">446</td><td class="n">5597_1_6</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="198" data-i="447" data-acc="R" data-u="" data-st="1" id="obj-bv-447"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">447</td><td class="n">5598_1_6</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="199" data-i="448" data-acc="R" data-u="" data-st="1" id="obj-bv-448"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">448</td><td class="n">5060_1_6</td><td class="d">Remote Sensor Issue (Remote Sensor 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="200" data-i="460" data-acc="R" data-u="" data-st="1" id="obj-bv-460"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">460</td><td class="n">5597_1_7</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="201" data-i="461" data-acc="R" data-u="" data-st="1" id="obj-bv-461"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">461</td><td class="n">5598_1_7</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="202" data-i="462" data-acc="R" data-u="" data-st="1" id="obj-bv-462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">462</td><td class="n">5060_1_7</td><td class="d">Remote Sensor Issue (Remote Sensor 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="203" data-i="474" data-acc="R" data-u="" data-st="1" id="obj-bv-474"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">474</td><td class="n">5597_1_8</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="204" data-i="475" data-acc="R" data-u="" data-st="1" id="obj-bv-475"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">475</td><td class="n">5598_1_8</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="205" data-i="476" data-acc="R" data-u="" data-st="1" id="obj-bv-476"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">476</td><td class="n">5060_1_8</td><td class="d">Remote Sensor Issue (Remote Sensor 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="206" data-i="488" data-acc="R" data-u="" data-st="1" id="obj-bv-488"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">488</td><td class="n">5597_1_9</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="207" data-i="489" data-acc="R" data-u="" data-st="1" id="obj-bv-489"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">489</td><td class="n">5598_1_9</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="208" data-i="490" data-acc="R" data-u="" data-st="1" id="obj-bv-490"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">490</td><td class="n">5060_1_9</td><td class="d">Remote Sensor Issue (Remote Sensor 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="209" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">5597_1_10</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="210" data-i="503" data-acc="R" data-u="" data-st="1" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">5598_1_10</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="211" data-i="504" data-acc="R" data-u="" data-st="1" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">5060_1_10</td><td class="d">Remote Sensor Issue (Remote Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active on Alarm Active on Alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="212" data-i="516" data-acc="R" data-u="" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">5600_1</td><td class="d">Air Economizer Emergency Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="BV" data-to="5" data-o="213" data-i="517" data-acc="R" data-u="" data-st="1" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">5601_1</td><td class="d">Air Economizer Reduced Airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="214" data-i="540" data-acc="R" data-u="" data-st="1" id="obj-bv-540"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">540</td><td class="n">5625_1</td><td class="d">EEV Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="215" data-i="563" data-acc="R" data-u="" data-st="1" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">5629_1</td><td class="d">Static Pressure Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="216" data-i="564" data-acc="R" data-u="" data-st="1" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">5630_1</td><td class="d">High Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="217" data-i="565" data-acc="R" data-u="" data-st="1" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">5631_1</td><td class="d">Low Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="218" data-i="566" data-acc="R" data-u="" data-st="1" id="obj-bv-566"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">566</td><td class="n">5910_1</td><td class="d">Static Pressure Sensor Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="219" data-i="567" data-acc="R" data-u="" data-st="1" id="obj-bv-567"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">567</td><td class="n">6547_1</td><td class="d">SSA Control Input Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="220" data-i="623" data-acc="R" data-u="" data-st="1" id="obj-bv-623"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">623</td><td class="n">5636_1</td><td class="d">Pump Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="221" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">5568_1</td><td class="d">Input Undervoltage (Power Measurement 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="222" data-i="1040" data-acc="R" data-u="" data-st="1" id="obj-bv-1040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1040</td><td class="n">5967_1</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="223" data-i="1002" data-acc="R" data-u="" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">5568_2</td><td class="d">Input Undervoltage (Power Measurement 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="224" data-i="1041" data-acc="R" data-u="" data-st="1" id="obj-bv-1041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1041</td><td class="n">5967_2</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="225" data-i="1003" data-acc="R" data-u="" data-st="1" id="obj-bv-1003"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1003</td><td class="n">5568_3</td><td class="d">Input Undervoltage (Power Measurement 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="226" data-i="1042" data-acc="R" data-u="" data-st="1" id="obj-bv-1042"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1042</td><td class="n">5967_3</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="227" data-i="1004" data-acc="R" data-u="" data-st="1" id="obj-bv-1004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1004</td><td class="n">5568_4</td><td class="d">Input Undervoltage (Power Measurement 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="228" data-i="1043" data-acc="R" data-u="" data-st="1" id="obj-bv-1043"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1043</td><td class="n">5967_4</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="229" data-i="1005" data-acc="R" data-u="" data-st="1" id="obj-bv-1005"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1005</td><td class="n">5568_5</td><td class="d">Input Undervoltage (Power Measurement 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="230" data-i="1044" data-acc="R" data-u="" data-st="1" id="obj-bv-1044"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1044</td><td class="n">5967_5</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="231" data-i="1006" data-acc="R" data-u="" data-st="1" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">5568_6</td><td class="d">Input Undervoltage (Power Measurement 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="232" data-i="1045" data-acc="R" data-u="" data-st="1" id="obj-bv-1045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1045</td><td class="n">5967_6</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="233" data-i="1021" data-acc="R" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">5911_1</td><td class="d">Fluid Temperature Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="234" data-i="1022" data-acc="R" data-u="" data-st="1" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">5912_1</td><td class="d">Fluid Flow Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="235" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">5911_2</td><td class="d">Fluid Temperature Sensor Issue (Fluid 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="236" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">5912_2</td><td class="d">Fluid Flow Sensor Issue (Fluid 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="237" data-i="643" data-acc="R" data-u="" data-st="1" id="obj-bv-643"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">643</td><td class="n">5637_1</td><td class="d">Condenser Unit Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="238" data-i="1082" data-acc="R" data-u="" data-st="1" id="obj-bv-1082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1082</td><td class="n">5536_1_1</td><td class="d">Condenser Outside Air Temp Out of Operating Range (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="239" data-i="1084" data-acc="R" data-u="" data-st="1" id="obj-bv-1084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1084</td><td class="n">5537_1_1</td><td class="d">Condenser Control Board Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="240" data-i="1086" data-acc="R" data-u="" data-st="1" id="obj-bv-1086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1086</td><td class="n">5535_1_1</td><td class="d">Condenser Outside Air Temp Sensor Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="241" data-i="1088" data-acc="R" data-u="" data-st="1" id="obj-bv-1088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1088</td><td class="n">5531_1_1</td><td class="d">Condenser Communication Lost (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="242" data-i="1090" data-acc="R" data-u="" data-st="1" id="obj-bv-1090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1090</td><td class="n">6100_1_1</td><td class="d">Condenser Remote Shutdown (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="243" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">5073_1_1</td><td class="d">Condenser TVSS Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="244" data-i="1083" data-acc="R" data-u="" data-st="1" id="obj-bv-1083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1083</td><td class="n">5536_1_2</td><td class="d">Condenser Outside Air Temp Out of Operating Range (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="245" data-i="1085" data-acc="R" data-u="" data-st="1" id="obj-bv-1085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1085</td><td class="n">5537_1_2</td><td class="d">Condenser Control Board Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="246" data-i="1087" data-acc="R" data-u="" data-st="1" id="obj-bv-1087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1087</td><td class="n">5535_1_2</td><td class="d">Condenser Outside Air Temp Sensor Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="247" data-i="1089" data-acc="R" data-u="" data-st="1" id="obj-bv-1089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1089</td><td class="n">5531_1_2</td><td class="d">Condenser Communication Lost (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="248" data-i="1091" data-acc="R" data-u="" data-st="1" id="obj-bv-1091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1091</td><td class="n">6100_1_2</td><td class="d">Condenser Remote Shutdown (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="249" data-i="1092" data-acc="R" data-u="" data-st="1" id="obj-bv-1092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1092</td><td class="n">5073_1_2</td><td class="d">Condenser TVSS Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="250" data-i="1350" data-acc="R" data-u="" data-st="1" id="obj-bv-1350"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1350</td><td class="n">5073_1_3</td><td class="d">Condenser TVSS Issue (Condenser 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="251" data-i="1319" data-acc="R" data-u="" data-st="1" id="obj-bv-1319"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1319</td><td class="n">5536_1_3</td><td class="d">Condenser Outside Air Temp Out of Operating Range (Condenser 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="252" data-i="1320" data-acc="R" data-u="" data-st="1" id="obj-bv-1320"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1320</td><td class="n">5537_1_3</td><td class="d">Condenser Control Board Issue (Condenser 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="253" data-i="1321" data-acc="R" data-u="" data-st="1" id="obj-bv-1321"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1321</td><td class="n">5535_1_3</td><td class="d">Condenser Outside Air Temp Sensor Issue (Condenser 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="254" data-i="1322" data-acc="R" data-u="" data-st="1" id="obj-bv-1322"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1322</td><td class="n">5531_1_3</td><td class="d">Condenser Communication Lost (Condenser 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="255" data-i="1323" data-acc="R" data-u="" data-st="1" id="obj-bv-1323"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1323</td><td class="n">6100_1_3</td><td class="d">Condenser Remote Shutdown (Condenser 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="256" data-i="1366" data-acc="R" data-u="" data-st="1" id="obj-bv-1366"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1366</td><td class="n">5073_1_4</td><td class="d">Condenser TVSS Issue (Condenser 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="257" data-i="1335" data-acc="R" data-u="" data-st="1" id="obj-bv-1335"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1335</td><td class="n">5536_1_4</td><td class="d">Condenser Outside Air Temp Out of Operating Range (Condenser 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="258" data-i="1336" data-acc="R" data-u="" data-st="1" id="obj-bv-1336"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1336</td><td class="n">5537_1_4</td><td class="d">Condenser Control Board Issue (Condenser 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="259" data-i="1337" data-acc="R" data-u="" data-st="1" id="obj-bv-1337"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1337</td><td class="n">5535_1_4</td><td class="d">Condenser Outside Air Temp Sensor Issue (Condenser 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="260" data-i="1338" data-acc="R" data-u="" data-st="1" id="obj-bv-1338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1338</td><td class="n">5531_1_4</td><td class="d">Condenser Communication Lost (Condenser 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="261" data-i="1339" data-acc="R" data-u="" data-st="1" id="obj-bv-1339"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1339</td><td class="n">6100_1_4</td><td class="d">Condenser Remote Shutdown (Condenser 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="262" data-i="644" data-acc="R" data-u="" data-st="1" id="obj-bv-644"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">644</td><td class="n">5638_1_1</td><td class="d">Condenser Circuit Unspecified General Event (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="263" data-i="1104" data-acc="R" data-u="" data-st="1" id="obj-bv-1104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1104</td><td class="n">5541_1_1</td><td class="d">Condenser Refrigerant Pressure Sensor Issue (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="264" data-i="1106" data-acc="R" data-u="" data-st="1" id="obj-bv-1106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1106</td><td class="n">5540_1_1</td><td class="d">Condenser Refrigerant Pressure Under Threshold (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="265" data-i="1108" data-acc="R" data-u="" data-st="1" id="obj-bv-1108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1108</td><td class="n">5539_1_1</td><td class="d">Condenser Refrigerant Pressure Over Threshold (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="266" data-i="1110" data-acc="R" data-u="" data-st="1" id="obj-bv-1110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1110</td><td class="n">5544_1_1</td><td class="d">Condenser Supply Refrigerant Temp Sensor Issue (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="267" data-i="1112" data-acc="R" data-u="" data-st="1" id="obj-bv-1112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1112</td><td class="n">5543_1_1</td><td class="d">Condenser Supply Refrigerant Under Temp (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="268" data-i="1114" data-acc="R" data-u="" data-st="1" id="obj-bv-1114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1114</td><td class="n">5542_1_1</td><td class="d">Condenser Supply Refrigerant Over Temp (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="269" data-i="1116" data-acc="R" data-u="" data-st="1" id="obj-bv-1116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1116</td><td class="n">5545_1_1</td><td class="d">Condenser Max Fan Speed Override (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="270" data-i="896" data-acc="R" data-u="" data-st="1" id="obj-bv-896"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">896</td><td class="n">5638_1_2</td><td class="d">Condenser Circuit Unspecified General Event (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="271" data-i="1105" data-acc="R" data-u="" data-st="1" id="obj-bv-1105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1105</td><td class="n">5541_1_2</td><td class="d">Condenser Refrigerant Pressure Sensor Issue (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="272" data-i="1107" data-acc="R" data-u="" data-st="1" id="obj-bv-1107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1107</td><td class="n">5540_1_2</td><td class="d">Condenser Refrigerant Pressure Under Threshold (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="273" data-i="1109" data-acc="R" data-u="" data-st="1" id="obj-bv-1109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1109</td><td class="n">5539_1_2</td><td class="d">Condenser Refrigerant Pressure Over Threshold (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="274" data-i="1111" data-acc="R" data-u="" data-st="1" id="obj-bv-1111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1111</td><td class="n">5544_1_2</td><td class="d">Condenser Supply Refrigerant Temp Sensor Issue (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="275" data-i="1113" data-acc="R" data-u="" data-st="1" id="obj-bv-1113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1113</td><td class="n">5543_1_2</td><td class="d">Condenser Supply Refrigerant Under Temp (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="276" data-i="1115" data-acc="R" data-u="" data-st="1" id="obj-bv-1115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1115</td><td class="n">5542_1_2</td><td class="d">Condenser Supply Refrigerant Over Temp (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="277" data-i="1117" data-acc="R" data-u="" data-st="1" id="obj-bv-1117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1117</td><td class="n">5545_1_2</td><td class="d">Condenser Max Fan Speed Override (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="278" data-i="1359" data-acc="R" data-u="" data-st="1" id="obj-bv-1359"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1359</td><td class="n">5541_1_3</td><td class="d">Condenser Refrigerant Pressure Sensor Issue (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="279" data-i="1360" data-acc="R" data-u="" data-st="1" id="obj-bv-1360"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1360</td><td class="n">5540_1_3</td><td class="d">Condenser Refrigerant Pressure Under Threshold (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="280" data-i="1361" data-acc="R" data-u="" data-st="1" id="obj-bv-1361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1361</td><td class="n">5539_1_3</td><td class="d">Condenser Refrigerant Pressure Over Threshold (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="281" data-i="1362" data-acc="R" data-u="" data-st="1" id="obj-bv-1362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1362</td><td class="n">5544_1_3</td><td class="d">Condenser Supply Refrigerant Temp Sensor Issue (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="282" data-i="1363" data-acc="R" data-u="" data-st="1" id="obj-bv-1363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1363</td><td class="n">5543_1_3</td><td class="d">Condenser Supply Refrigerant Under Temp (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="283" data-i="1364" data-acc="R" data-u="" data-st="1" id="obj-bv-1364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1364</td><td class="n">5542_1_3</td><td class="d">Condenser Supply Refrigerant Over Temp (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="284" data-i="1365" data-acc="R" data-u="" data-st="1" id="obj-bv-1365"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1365</td><td class="n">5545_1_3</td><td class="d">Condenser Max Fan Speed Override (Circuit 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="285" data-i="1376" data-acc="R" data-u="" data-st="1" id="obj-bv-1376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1376</td><td class="n">5541_1_4</td><td class="d">Condenser Refrigerant Pressure Sensor Issue (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="286" data-i="1377" data-acc="R" data-u="" data-st="1" id="obj-bv-1377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1377</td><td class="n">5540_1_4</td><td class="d">Condenser Refrigerant Pressure Under Threshold (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="287" data-i="1378" data-acc="R" data-u="" data-st="1" id="obj-bv-1378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1378</td><td class="n">5539_1_4</td><td class="d">Condenser Refrigerant Pressure Over Threshold (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="288" data-i="1379" data-acc="R" data-u="" data-st="1" id="obj-bv-1379"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1379</td><td class="n">5544_1_4</td><td class="d">Condenser Supply Refrigerant Temp Sensor Issue (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="289" data-i="1380" data-acc="R" data-u="" data-st="1" id="obj-bv-1380"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1380</td><td class="n">5543_1_4</td><td class="d">Condenser Supply Refrigerant Under Temp (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="290" data-i="1381" data-acc="R" data-u="" data-st="1" id="obj-bv-1381"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1381</td><td class="n">5542_1_4</td><td class="d">Condenser Supply Refrigerant Over Temp (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="291" data-i="1382" data-acc="R" data-u="" data-st="1" id="obj-bv-1382"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1382</td><td class="n">5545_1_4</td><td class="d">Condenser Max Fan Speed Override (Circuit 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="292" data-i="1128" data-acc="R" data-u="" data-st="1" id="obj-bv-1128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1128</td><td class="n">5277_1_1_1</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="293" data-i="1129" data-acc="R" data-u="" data-st="1" id="obj-bv-1129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1129</td><td class="n">5277_1_1_2</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="294" data-i="1130" data-acc="R" data-u="" data-st="1" id="obj-bv-1130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1130</td><td class="n">5277_1_1_3</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="295" data-i="1131" data-acc="R" data-u="" data-st="1" id="obj-bv-1131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1131</td><td class="n">5277_1_1_4</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="296" data-i="1132" data-acc="R" data-u="" data-st="1" id="obj-bv-1132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1132</td><td class="n">5277_1_2_1</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="297" data-i="1133" data-acc="R" data-u="" data-st="1" id="obj-bv-1133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1133</td><td class="n">5277_1_2_2</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="298" data-i="1134" data-acc="R" data-u="" data-st="1" id="obj-bv-1134"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1134</td><td class="n">5277_1_2_3</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="299" data-i="1135" data-acc="R" data-u="" data-st="1" id="obj-bv-1135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1135</td><td class="n">5277_1_2_4</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="300" data-i="1402" data-acc="R" data-u="" data-st="1" id="obj-bv-1402"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1402</td><td class="n">5277_1_3_1</td><td class="d">Condenser Fan Issue (Condenser 3 Fan 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="301" data-i="1422" data-acc="R" data-u="" data-st="1" id="obj-bv-1422"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1422</td><td class="n">5277_1_3_2</td><td class="d">Condenser Fan Issue (Condenser 3 Fan 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="302" data-i="1442" data-acc="R" data-u="" data-st="1" id="obj-bv-1442"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1442</td><td class="n">5277_1_3_3</td><td class="d">Condenser Fan Issue (Condenser 3 Fan 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="303" data-i="1462" data-acc="R" data-u="" data-st="1" id="obj-bv-1462"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1462</td><td class="n">5277_1_3_4</td><td class="d">Condenser Fan Issue (Condenser 3 Fan 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="304" data-i="1482" data-acc="R" data-u="" data-st="1" id="obj-bv-1482"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1482</td><td class="n">5277_1_4_1</td><td class="d">Condenser Fan Issue (Condenser 4 Fan 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="305" data-i="1502" data-acc="R" data-u="" data-st="1" id="obj-bv-1502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1502</td><td class="n">5277_1_4_2</td><td class="d">Condenser Fan Issue (Condenser 4 Fan 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="306" data-i="1522" data-acc="R" data-u="" data-st="1" id="obj-bv-1522"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1522</td><td class="n">5277_1_4_3</td><td class="d">Condenser Fan Issue (Condenser 4 Fan 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="307" data-i="1542" data-acc="R" data-u="" data-st="1" id="obj-bv-1542"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1542</td><td class="n">5277_1_4_4</td><td class="d">Condenser Fan Issue (Condenser 4 Fan 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="308" data-i="1146" data-acc="R" data-u="" data-st="1" id="obj-bv-1146"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1146</td><td class="n">6092_1</td><td class="d">Compressor 1B Thermal Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="309" data-i="1147" data-acc="R" data-u="" data-st="1" id="obj-bv-1147"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1147</td><td class="n">6093_1</td><td class="d">Compressor 2B Thermal Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="310" data-i="1148" data-acc="R" data-u="" data-st="1" id="obj-bv-1148"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1148</td><td class="n">6094_1</td><td class="d">Compressor 1B Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="311" data-i="1149" data-acc="R" data-u="" data-st="1" id="obj-bv-1149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1149</td><td class="n">6095_1</td><td class="d">Compressor 2B Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="312" data-i="1150" data-acc="R" data-u="" data-st="1" id="obj-bv-1150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1150</td><td class="n">6303_1</td><td class="d">Team Static Pressure Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="313" data-i="1151" data-acc="R" data-u="" data-st="1" id="obj-bv-1151"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1151</td><td class="n">6304_1</td><td class="d">Heating Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="314" data-i="1152" data-acc="R" data-u="" data-st="1" id="obj-bv-1152"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1152</td><td class="n">6305_1</td><td class="d">Free Cooling Stopped - High Room Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="315" data-i="1163" data-acc="R" data-u="" data-st="1" id="obj-bv-1163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1163</td><td class="n">6306_1_1</td><td class="d">Cold Aisle Temperature/Humidity Team Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="316" data-i="1174" data-acc="R" data-u="" data-st="1" id="obj-bv-1174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1174</td><td class="n">6309_1_1</td><td class="d">Cold Aisle Air Sensor Failure (Cold Aisle Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="317" data-i="1185" data-acc="R" data-u="" data-st="1" id="obj-bv-1185"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1185</td><td class="n">6309_1_2</td><td class="d">Cold Aisle Air Sensor Failure (Cold Aisle Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="318" data-i="1196" data-acc="R" data-u="" data-st="1" id="obj-bv-1196"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1196</td><td class="n">6309_1_3</td><td class="d">Cold Aisle Air Sensor Failure (Cold Aisle Sensor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="319" data-i="1207" data-acc="R" data-u="" data-st="1" id="obj-bv-1207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1207</td><td class="n">6310_1</td><td class="d">Chilled Water Inlet Temperature Control Active</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="320" data-i="1218" data-acc="R" data-u="" data-st="1" id="obj-bv-1218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1218</td><td class="n">6313_1_1</td><td class="d">Chilled Water Inlet Temperature Sensor Failure (Chilled Water Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="321" data-i="1219" data-acc="R" data-u="" data-st="1" id="obj-bv-1219"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1219</td><td class="n">6314_1_1</td><td class="d">Chilled Water Outlet Temperature Sensor Failure (Chilled Water Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="322" data-i="1220" data-acc="R" data-u="" data-st="1" id="obj-bv-1220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1220</td><td class="n">6315_1_1</td><td class="d">Chilled Water Flow Meter Sensor Failure (Chilled Water Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="323" data-i="1231" data-acc="R" data-u="" data-st="1" id="obj-bv-1231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1231</td><td class="n">6313_1_2</td><td class="d">Chilled Water Inlet Temperature Sensor Failure (Chilled Water Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="324" data-i="1232" data-acc="R" data-u="" data-st="1" id="obj-bv-1232"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1232</td><td class="n">6314_1_2</td><td class="d">Chilled Water Outlet Temperature Sensor Failure (Chilled Water Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="325" data-i="1233" data-acc="R" data-u="" data-st="1" id="obj-bv-1233"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1233</td><td class="n">6315_1_2</td><td class="d">Chilled Water Flow Meter Sensor Failure (Chilled Water Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="326" data-i="1554" data-acc="R" data-u="" data-st="1" id="obj-bv-1554"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1554</td><td class="n">6691_1_1</td><td class="d">Group Independent On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="327" data-i="1555" data-acc="R" data-u="" data-st="1" id="obj-bv-1555"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1555</td><td class="n">6692_1_1</td><td class="d">Group Independent Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="328" data-i="1567" data-acc="R" data-u="" data-st="1" id="obj-bv-1567"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1567</td><td class="n">6818_1</td><td class="d">External Supply Fluid High Temperature (Fluid Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="329" data-i="1568" data-acc="R" data-u="" data-st="1" id="obj-bv-1568"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1568</td><td class="n">6819_1</td><td class="d">External Supply Fluid Temp Sensor Issue (Fluid Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="330" data-i="1569" data-acc="R" data-u="" data-st="1" id="obj-bv-1569"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1569</td><td class="n">6824_1</td><td class="d">External Supply Fluid Flow Issue (Fluid Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="331" data-i="1570" data-acc="R" data-u="" data-st="1" id="obj-bv-1570"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1570</td><td class="n">8075_1</td><td class="d">Valve Communications Failure (Fluid Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="332" data-i="1571" data-acc="R" data-u="" data-st="1" id="obj-bv-1571"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1571</td><td class="n">8076_1</td><td class="d">Valve Issue (Fluid Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="333" data-i="1581" data-acc="R" data-u="" data-st="1" id="obj-bv-1581"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1581</td><td class="n">6818_2</td><td class="d">External Supply Fluid High Temperature (Fluid Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="334" data-i="1582" data-acc="R" data-u="" data-st="1" id="obj-bv-1582"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1582</td><td class="n">6819_2</td><td class="d">External Supply Fluid Temp Sensor Issue (Fluid Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="335" data-i="1583" data-acc="R" data-u="" data-st="1" id="obj-bv-1583"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1583</td><td class="n">6824_2</td><td class="d">External Supply Fluid Flow Issue (Fluid Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="336" data-i="1584" data-acc="R" data-u="" data-st="1" id="obj-bv-1584"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1584</td><td class="n">8075_2</td><td class="d">Valve Communications Failure (Fluid Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="337" data-i="1585" data-acc="R" data-u="" data-st="1" id="obj-bv-1585"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1585</td><td class="n">8076_2</td><td class="d">Valve Issue (Fluid Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="338" data-i="1595" data-acc="R" data-u="" data-st="1" id="obj-bv-1595"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1595</td><td class="n">6822_1</td><td class="d">Audit Log Update</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="339" data-i="1606" data-acc="R" data-u="" data-st="1" id="obj-bv-1606"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1606</td><td class="n">7163_1</td><td class="d">Modbus Automatic Transfer Switch Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="340" data-i="1617" data-acc="R" data-u="" data-st="1" id="obj-bv-1617"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1617</td><td class="n">4651_1</td><td class="d">Supply Fluid Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="341" data-i="1618" data-acc="R" data-u="" data-st="1" id="obj-bv-1618"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1618</td><td class="n">5295_1</td><td class="d">Return Fluid Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="342" data-i="1619" data-acc="R" data-u="" data-st="1" id="obj-bv-1619"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1619</td><td class="n">7474_1</td><td class="d">Flow Sensor Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="343" data-i="1620" data-acc="R" data-u="" data-st="1" id="obj-bv-1620"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1620</td><td class="n">7475_1</td><td class="d">Check Water System</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="344" data-i="1621" data-acc="R" data-u="" data-st="1" id="obj-bv-1621"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1621</td><td class="n">4645_1</td><td class="d">Supply Fluid Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="345" data-i="1622" data-acc="R" data-u="" data-st="1" id="obj-bv-1622"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1622</td><td class="n">5293_1</td><td class="d">Return Fluid Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="346" data-i="1623" data-acc="R" data-u="" data-st="1" id="obj-bv-1623"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1623</td><td class="n">7476_1</td><td class="d">Pump Operating Without Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="347" data-i="1824" data-acc="R" data-u="" data-st="1" id="obj-bv-1824"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1824</td><td class="n">8180_1</td><td class="d">Supply Fluid Low Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="348" data-i="1825" data-acc="R" data-u="" data-st="1" id="obj-bv-1825"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1825</td><td class="n">8181_1</td><td class="d">Return Fluid Low Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="349" data-i="1826" data-acc="R" data-u="" data-st="1" id="obj-bv-1826"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1826</td><td class="n">8182_1</td><td class="d">Fluid High Differential Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="350" data-i="1827" data-acc="R" data-u="" data-st="1" id="obj-bv-1827"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1827</td><td class="n">8183_1</td><td class="d">Fluid Low Differential Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="351" data-i="1828" data-acc="R" data-u="" data-st="1" id="obj-bv-1828"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1828</td><td class="n">8184_1</td><td class="d">Fluid Flow Low Inlet Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="352" data-i="1829" data-acc="R" data-u="" data-st="1" id="obj-bv-1829"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1829</td><td class="n">8185_1</td><td class="d">Fluid Flow High Supply Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="353" data-i="1830" data-acc="R" data-u="" data-st="1" id="obj-bv-1830"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1830</td><td class="n">8186_1</td><td class="d">Fluid Low System Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="354" data-i="1831" data-acc="R" data-u="" data-st="1" id="obj-bv-1831"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1831</td><td class="n">8187_1</td><td class="d">Fluid Flow Blocked</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="355" data-i="1832" data-acc="R" data-u="" data-st="1" id="obj-bv-1832"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1832</td><td class="n">8188_1</td><td class="d">Fluid Dewpoint Margin Control</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="356" data-i="1833" data-acc="R" data-u="" data-st="1" id="obj-bv-1833"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1833</td><td class="n">8189_1</td><td class="d">Fluid Supply Pressure Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="357" data-i="1834" data-acc="R" data-u="" data-st="1" id="obj-bv-1834"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1834</td><td class="n">8190_1</td><td class="d">Fluid Return Pressure Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="358" data-i="1835" data-acc="R" data-u="" data-st="1" id="obj-bv-1835"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1835</td><td class="n">8191_1</td><td class="d">Fluid Inlet Pressure Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="359" data-i="1634" data-acc="R" data-u="" data-st="1" id="obj-bv-1634"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1634</td><td class="n">7483_1_1</td><td class="d">Pump Inverter Failure (Fluid Pump 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="360" data-i="1635" data-acc="R" data-u="" data-st="1" id="obj-bv-1635"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1635</td><td class="n">7484_1_1</td><td class="d">Pump Flow Failure (Fluid Pump 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="361" data-i="1636" data-acc="R" data-u="" data-st="1" id="obj-bv-1636"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1636</td><td class="n">7483_1_2</td><td class="d">Pump Inverter Failure (Fluid Pump 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="362" data-i="1637" data-acc="R" data-u="" data-st="1" id="obj-bv-1637"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1637</td><td class="n">7484_1_2</td><td class="d">Pump Flow Failure (Fluid Pump 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="363" data-i="1846" data-acc="R" data-u="" data-st="1" id="obj-bv-1846"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1846</td><td class="n">8170_1_1</td><td class="d">XD Pump Communication Lost (Fluid Pump Status 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="364" data-i="1857" data-acc="R" data-u="" data-st="1" id="obj-bv-1857"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1857</td><td class="n">8170_1_2</td><td class="d">XD Pump Communication Lost (Fluid Pump Status 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="1" data-acc="W" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">5008_1</td><td class="d">Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="10001" data-acc="W" data-u="°F" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">5008_1_deg_F</td><td class="d">Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">5325_1</td><td class="d">Air Temperature Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="10002" data-acc="W" data-u="°F" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10002</td><td class="n">5325_1_deg_F</td><td class="d">Air Temperature Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">5011_1</td><td class="d">Air Temperature Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="10003" data-acc="W" data-u="°F" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10003</td><td class="n">5011_1_deg_F</td><td class="d">Air Temperature Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="4" data-acc="W" data-u="min" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">5326_1</td><td class="d">Air Temperature Control Integration Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="5" data-acc="R" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">5327_1</td><td class="d">Today&#x27;s High Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="10005" data-acc="R" data-u="°F" id="obj-av-10005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10005</td><td class="n">5327_1_deg_F</td><td class="d">Today&#x27;s High Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="6" data-acc="R" data-u="Seconds since Midnight" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">5328_1</td><td class="d">Today&#x27;s High Air Temperature Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="7" data-acc="R" data-u="°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">5329_1</td><td class="d">Today&#x27;s Low Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="10007" data-acc="R" data-u="°F" id="obj-av-10007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10007</td><td class="n">5329_1_deg_F</td><td class="d">Today&#x27;s Low Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="8" data-acc="R" data-u="Seconds since Midnight" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">5330_1</td><td class="d">Today&#x27;s Low Air Temperature Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="19" data-acc="R" data-u="°C" data-min="1" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">5002_1_1</td><td class="d">Supply Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="10019" data-acc="R" data-u="°F" id="obj-av-10019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10019</td><td class="n">5002_1_1_deg_F</td><td class="d">Supply Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="20" data-acc="W" data-u="°C" data-min="1" id="obj-av-20"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">20</td><td class="n">5331_1_1</td><td class="d">Supply Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="10020" data-acc="W" data-u="°F" id="obj-av-10020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10020</td><td class="n">5331_1_1_deg_F</td><td class="d">Supply Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="21" data-acc="W" data-u="°C" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">5014_1_1</td><td class="d">High Supply Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="10021" data-acc="W" data-u="°F" id="obj-av-10021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10021</td><td class="n">5014_1_1_deg_F</td><td class="d">High Supply Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="22" data-acc="W" data-u="°C" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">5018_1_1</td><td class="d">Low Supply Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="10022" data-acc="W" data-u="°F" id="obj-av-10022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10022</td><td class="n">5018_1_1_deg_F</td><td class="d">Low Supply Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="23" data-acc="W" data-u="s" id="obj-av-23"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">23</td><td class="n">6756_1_1</td><td class="d">Supply Sensor Events Initial Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">5022_1_1</td><td class="d">High Return Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="10033" data-acc="W" data-u="°F" id="obj-av-10033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10033</td><td class="n">5022_1_1_deg_F</td><td class="d">High Return Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="34" data-acc="W" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">5334_1_1</td><td class="d">Low Return Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="10034" data-acc="W" data-u="°F" id="obj-av-10034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10034</td><td class="n">5334_1_1_deg_F</td><td class="d">Low Return Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="35" data-acc="W" data-u="s" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">6757_1_1</td><td class="d">Return Sensor Events Initial Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="45" data-acc="R" data-u="°C" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">4594_1_1</td><td class="d">Ext Air Sensor A Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="10045" data-acc="R" data-u="°F" id="obj-av-10045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10045</td><td class="n">4594_1_1_deg_F</td><td class="d">Ext Air Sensor A Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="46" data-acc="R" data-u="°C" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">4597_1_1</td><td class="d">Ext Air Sensor B Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="10046" data-acc="R" data-u="°F" id="obj-av-10046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10046</td><td class="n">4597_1_1_deg_F</td><td class="d">Ext Air Sensor B Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="47" data-acc="R" data-u="°C" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">5336_1_1</td><td class="d">Ext Air Sensor C Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="10047" data-acc="R" data-u="°F" id="obj-av-10047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10047</td><td class="n">5336_1_1_deg_F</td><td class="d">Ext Air Sensor C Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="48" data-acc="W" data-u="°C" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">5337_1_1</td><td class="d">Ext Air Sensor A Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="10048" data-acc="W" data-u="°F" id="obj-av-10048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10048</td><td class="n">5337_1_1_deg_F</td><td class="d">Ext Air Sensor A Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="49" data-acc="W" data-u="°C" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">5338_1_1</td><td class="d">Ext Air Sensor A Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="10049" data-acc="W" data-u="°F" id="obj-av-10049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10049</td><td class="n">5338_1_1_deg_F</td><td class="d">Ext Air Sensor A Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="50" data-acc="R" data-u="°C" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">5574_1_1</td><td class="d">Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="10050" data-acc="R" data-u="°F" id="obj-av-10050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10050</td><td class="n">5574_1_1_deg_F</td><td class="d">Outside Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="60" data-acc="R" data-u="%RH" data-min="1" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">60</td><td class="n">5028_1</td><td class="d">Return Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="61" data-acc="W" data-u="%RH" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">61</td><td class="n">5029_1</td><td class="d">Humidity Set Point</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="62" data-acc="W" data-u="%RH" id="obj-av-62"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">62</td><td class="n">5339_1</td><td class="d">Return Humidity Set Point</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="63" data-acc="W" data-u="%RH" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">5341_1</td><td class="d">Humidity Proportional Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="64" data-acc="W" data-u="%RH" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">5032_1</td><td class="d">Humidity Dead Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="65" data-acc="W" data-u="min" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">5342_1</td><td class="d">Humidity Control Integration Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="66" data-acc="W" data-u="%RH" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">5033_1</td><td class="d">High Return Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="67" data-acc="W" data-u="%RH" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">5035_1</td><td class="d">Low Return Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="68" data-acc="R" data-u="%RH" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">5343_1</td><td class="d">Today&#x27;s High Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="69" data-acc="R" data-u="Seconds since Midnight" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">5344_1</td><td class="d">Today&#x27;s High Humidity Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="70" data-acc="R" data-u="%RH" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">5345_1</td><td class="d">Today&#x27;s Low Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="71" data-acc="R" data-u="Seconds since Midnight" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">5346_1</td><td class="d">Today&#x27;s Low Humidity Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="72" data-acc="W" data-u="°C" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">6258_1</td><td class="d">Dew Point Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="10072" data-acc="W" data-u="°F" id="obj-av-10072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10072</td><td class="n">6258_1_deg_F</td><td class="d">Dew Point Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="73" data-acc="W" data-u="°C" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">6259_1</td><td class="d">Dew Point Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="10073" data-acc="W" data-u="°F" id="obj-av-10073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10073</td><td class="n">6259_1_deg_F</td><td class="d">Dew Point Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="74" data-acc="W" data-u="°C" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">6575_1</td><td class="d">Dew Point Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="10074" data-acc="W" data-u="°F" id="obj-av-10074"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10074</td><td class="n">6575_1_deg_F</td><td class="d">Dew Point Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="75" data-acc="W" data-u="°C" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">6576_1</td><td class="d">Dew Point Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="10075" data-acc="W" data-u="°F" id="obj-av-10075"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10075</td><td class="n">6576_1_deg_F</td><td class="d">Dew Point Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="82" data-acc="R" data-u="%RH" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">4595_1_1</td><td class="d">Ext Air Sensor A Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="83" data-acc="R" data-u="%RH" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">4598_1_1</td><td class="d">Ext Air Sensor B Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="84" data-acc="R" data-u="%RH" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">5347_1_1</td><td class="d">Ext Air Sensor C Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="85" data-acc="W" data-u="%RH" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">5348_1_1</td><td class="d">Ext Air Sensor A High Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="86" data-acc="W" data-u="%RH" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">5350_1_1</td><td class="d">Ext Air Sensor A Low Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="87" data-acc="R" data-u="°C" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">4596_1_1</td><td class="d">Ext Air Sensor A Dew Point Temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="10087" data-acc="R" data-u="°F" id="obj-av-10087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10087</td><td class="n">4596_1_1_deg_F</td><td class="d">Ext Air Sensor A Dew Point Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="88" data-acc="W" data-u="°C" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">4614_1_1</td><td class="d">Ext Dew Point Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="10088" data-acc="W" data-u="°F" id="obj-av-10088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10088</td><td class="n">4614_1_1_deg_F</td><td class="d">Ext Dew Point Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="89" data-acc="W" data-u="°C" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">5576_1_1</td><td class="d">Ext Dew Point Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="10089" data-acc="W" data-u="°F" id="obj-av-10089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10089</td><td class="n">5576_1_1_deg_F</td><td class="d">Ext Dew Point Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="97" data-acc="W" data-u="h" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">5267_1_1</td><td class="d">Compressor Hours (Compressor 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="98" data-acc="W" data-u="h" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">5268_1_1</td><td class="d">Compressor Hours Threshold (Compressor 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="99" data-acc="R" data-u="°C" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">5353_1_1</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="10099" data-acc="R" data-u="°F" id="obj-av-10099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10099</td><td class="n">5353_1_1_deg_F</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="100" data-acc="R" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">5619_1_1</td><td class="d">Digital Scroll Compressor Loading (Compressor 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="101" data-acc="W" data-u="h" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">6241_1_1</td><td class="d">Tandem &#x27;B&#x27; Compressor Hours (Compressor 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="102" data-acc="R" data-u="bar" id="obj-av-102"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">102</td><td class="n">6688_1_1</td><td class="d">Compressor Suction Pressure (Compressor 1)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="110" data-acc="W" data-u="h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">5267_1_2</td><td class="d">Compressor Hours (Compressor 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="111" data-acc="W" data-u="h" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">5268_1_2</td><td class="d">Compressor Hours Threshold (Compressor 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="112" data-acc="R" data-u="°C" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">5353_1_2</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="10112" data-acc="R" data-u="°F" id="obj-av-10112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10112</td><td class="n">5353_1_2_deg_F</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="446" data-i="113" data-acc="R" data-u="%" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">5619_1_2</td><td class="d">Digital Scroll Compressor Loading (Compressor 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="447" data-i="114" data-acc="W" data-u="h" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">6241_1_2</td><td class="d">Tandem &#x27;B&#x27; Compressor Hours (Compressor 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="448" data-i="115" data-acc="R" data-u="bar" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">6688_1_2</td><td class="d">Compressor Suction Pressure (Compressor 2)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="449" data-i="2235" data-acc="R" data-u="°C" id="obj-av-2235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2235</td><td class="n">5353_1_3</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="450" data-i="12235" data-acc="R" data-u="°F" id="obj-av-12235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12235</td><td class="n">5353_1_3_deg_F</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="451" data-i="2236" data-acc="R" data-u="%" id="obj-av-2236"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2236</td><td class="n">5619_1_3</td><td class="d">Digital Scroll Compressor Loading (Compressor 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="452" data-i="2237" data-acc="W" data-u="h" id="obj-av-2237"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2237</td><td class="n">5267_1_3</td><td class="d">Compressor Hours (Compressor 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="453" data-i="2238" data-acc="W" data-u="h" id="obj-av-2238"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2238</td><td class="n">6241_1_3</td><td class="d">Tandem &#x27;B&#x27; Compressor Hours (Compressor 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="454" data-i="2239" data-acc="W" data-u="h" id="obj-av-2239"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2239</td><td class="n">5268_1_3</td><td class="d">Compressor Hours Threshold (Compressor 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="455" data-i="2240" data-acc="R" data-u="bar" id="obj-av-2240"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2240</td><td class="n">6688_1_3</td><td class="d">Compressor Suction Pressure (Compressor 3)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="456" data-i="2250" data-acc="R" data-u="°C" id="obj-av-2250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2250</td><td class="n">5353_1_4</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="457" data-i="12250" data-acc="R" data-u="°F" id="obj-av-12250"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12250</td><td class="n">5353_1_4_deg_F</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="458" data-i="2251" data-acc="R" data-u="%" id="obj-av-2251"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2251</td><td class="n">5619_1_4</td><td class="d">Digital Scroll Compressor Loading (Compressor 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="459" data-i="2252" data-acc="W" data-u="h" id="obj-av-2252"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2252</td><td class="n">5267_1_4</td><td class="d">Compressor Hours (Compressor 4)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="460" data-i="2253" data-acc="W" data-u="h" id="obj-av-2253"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2253</td><td class="n">6241_1_4</td><td class="d">Tandem &#x27;B&#x27; Compressor Hours (Compressor 4)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="461" data-i="2254" data-acc="W" data-u="h" id="obj-av-2254"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2254</td><td class="n">5268_1_4</td><td class="d">Compressor Hours Threshold (Compressor 4)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="462" data-i="2255" data-acc="R" data-u="bar" id="obj-av-2255"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2255</td><td class="n">6688_1_4</td><td class="d">Compressor Suction Pressure (Compressor 4)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="463" data-i="123" data-acc="W" data-u="°C" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">5356_1</td><td class="d">Free Cooling Internal Temperature Delta</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="464" data-i="10123" data-acc="W" data-u="°F" id="obj-av-10123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10123</td><td class="n">5356_1_deg_F</td><td class="d">Free Cooling Internal Temperature Delta</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="465" data-i="124" data-acc="R" data-u="°C" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">5358_1</td><td class="d">Free Cooling Fluid Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="466" data-i="10124" data-acc="R" data-u="°F" id="obj-av-10124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10124</td><td class="n">5358_1_deg_F</td><td class="d">Free Cooling Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="467" data-i="125" data-acc="W" data-u="°C" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">5360_1</td><td class="d">Minimum Chilled Water Temp Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="468" data-i="10125" data-acc="W" data-u="°F" id="obj-av-10125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10125</td><td class="n">5360_1_deg_F</td><td class="d">Minimum Chilled Water Temp Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="469" data-i="126" data-acc="W" data-u="h" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">5304_1</td><td class="d">Free Cooling Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="470" data-i="127" data-acc="W" data-u="h" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">5305_1</td><td class="d">Free Cooling Valve Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="471" data-i="128" data-acc="W" data-u="h" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">5614_1</td><td class="d">Chilled Water Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="472" data-i="129" data-acc="W" data-u="h" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">6452_1</td><td class="d">Chilled Water Valve Operating Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="473" data-i="130" data-acc="W" data-u="°C" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">6759_1</td><td class="d">Fluid Free Cooling Lockout Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="474" data-i="10130" data-acc="W" data-u="°F" id="obj-av-10130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10130</td><td class="n">6759_1_deg_F</td><td class="d">Fluid Free Cooling Lockout Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="475" data-i="138" data-acc="W" data-u="h" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">5363_1</td><td class="d">Hot Water / Hot Gas Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="476" data-i="139" data-acc="W" data-u="h" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">5364_1</td><td class="d">Hot Water / Hot Gas Valve Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="477" data-i="140" data-acc="W" data-u="°C" id="obj-av-140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">140</td><td class="n">6761_1</td><td class="d">Dehum Reheat Low Limit Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="478" data-i="10140" data-acc="W" data-u="°F" id="obj-av-10140"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10140</td><td class="n">6761_1_deg_F</td><td class="d">Dehum Reheat Low Limit Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="479" data-i="141" data-acc="W" data-u="°C" id="obj-av-141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">141</td><td class="n">6762_1</td><td class="d">Dehum Reheat Low Limit 1</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="480" data-i="10141" data-acc="W" data-u="°F" id="obj-av-10141"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10141</td><td class="n">6762_1_deg_F</td><td class="d">Dehum Reheat Low Limit 1</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="481" data-i="142" data-acc="W" data-u="°C" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">6763_1</td><td class="d">Dehum Reheat Low Limit 2</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="482" data-i="10142" data-acc="W" data-u="°F" id="obj-av-10142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10142</td><td class="n">6763_1_deg_F</td><td class="d">Dehum Reheat Low Limit 2</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="483" data-i="143" data-acc="W" data-u="°C" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">6764_1</td><td class="d">Dehum Reheat Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="484" data-i="10143" data-acc="W" data-u="°F" id="obj-av-10143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10143</td><td class="n">6764_1_deg_F</td><td class="d">Dehum Reheat Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="485" data-i="150" data-acc="W" data-u="h" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">5366_1_1</td><td class="d">Electric Reheater Hours (Electric Reheater 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="486" data-i="151" data-acc="W" data-u="h" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">5367_1_1</td><td class="d">Electric Reheater Hours Threshold (Electric Reheater 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="487" data-i="162" data-acc="W" data-u="h" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">5366_1_2</td><td class="d">Electric Reheater Hours (Electric Reheater 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="488" data-i="163" data-acc="W" data-u="h" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">5367_1_2</td><td class="d">Electric Reheater Hours Threshold (Electric Reheater 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="489" data-i="174" data-acc="W" data-u="h" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">5366_1_3</td><td class="d">Electric Reheater Hours (Electric Reheater 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="490" data-i="175" data-acc="W" data-u="h" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">5367_1_3</td><td class="d">Electric Reheater Hours Threshold (Electric Reheater 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="491" data-i="186" data-acc="W" data-u="h" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">5369_1</td><td class="d">Humidifier Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="492" data-i="187" data-acc="W" data-u="h" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">5370_1</td><td class="d">Humidifier Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="493" data-i="188" data-acc="W" data-u="%" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">5445_1</td><td class="d">Infrared Humidifier Flush Rate</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="494" data-i="189" data-acc="W" data-u="°C" id="obj-av-189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">189</td><td class="n">6765_1</td><td class="d">Return Temp Threshold for Humidifier Disable</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="495" data-i="10189" data-acc="W" data-u="°F" id="obj-av-10189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10189</td><td class="n">6765_1_deg_F</td><td class="d">Return Temp Threshold for Humidifier Disable</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="496" data-i="190" data-acc="W" data-u="°C" id="obj-av-190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">190</td><td class="n">6766_1</td><td class="d">Return Temp Hysteresis for Humidifier Disable</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="497" data-i="10190" data-acc="W" data-u="°F" id="obj-av-10190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10190</td><td class="n">6766_1_deg_F</td><td class="d">Return Temp Hysteresis for Humidifier Disable</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="498" data-i="199" data-acc="W" data-u="h" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">5371_1</td><td class="d">Dehumidifier Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="499" data-i="200" data-acc="W" data-u="h" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">5372_1</td><td class="d">Dehumidifier Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="500" data-i="211" data-acc="W" data-u="%" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">5050_1</td><td class="d">Fan Speed Maximum Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="501" data-i="212" data-acc="W" data-u="h" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">5374_1</td><td class="d">Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="502" data-i="213" data-acc="W" data-u="h" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">5375_1</td><td class="d">Fan Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="503" data-i="214" data-acc="W" data-u="%" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">5051_1</td><td class="d">Fan Speed Minimum Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="504" data-i="215" data-acc="W" data-u="°C" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">5585_1</td><td class="d">Fan Speed Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="505" data-i="10215" data-acc="W" data-u="°F" id="obj-av-10215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10215</td><td class="n">5585_1_deg_F</td><td class="d">Fan Speed Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="506" data-i="216" data-acc="W" data-u="VDC" id="obj-av-216"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">216</td><td class="n">6772_1</td><td class="d">Fan Back Draft Speed Set Point</td><td class="u">VDC</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="507" data-i="217" data-acc="W" data-u="°C" id="obj-av-217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">217</td><td class="n">6768_1</td><td class="d">Fan Speed Temp Control Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="508" data-i="10217" data-acc="W" data-u="°F" id="obj-av-10217"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10217</td><td class="n">6768_1_deg_F</td><td class="d">Fan Speed Temp Control Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="509" data-i="218" data-acc="W" data-u="min" id="obj-av-218"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">218</td><td class="n">6769_1</td><td class="d">Fan Speed Temp Control Integration Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="510" data-i="219" data-acc="W" data-u="°C" id="obj-av-219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">219</td><td class="n">6770_1</td><td class="d">Fan Speed Temperature Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="511" data-i="10219" data-acc="W" data-u="°F" id="obj-av-10219"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10219</td><td class="n">6770_1_deg_F</td><td class="d">Fan Speed Temperature Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="512" data-i="220" data-acc="W" data-u="%" id="obj-av-220"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">220</td><td class="n">8252_1</td><td class="d">Fan Speed Min Dehum</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="513" data-i="2631" data-acc="R" data-u="W" id="obj-av-2631"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2631</td><td class="n">8103_1_1</td><td class="d">Fan Power (Supply Fan Status 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="514" data-i="2632" data-acc="R" data-u="A DC" id="obj-av-2632"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2632</td><td class="n">8104_1_1</td><td class="d">Fan Current (Supply Fan Status 1)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="515" data-i="2633" data-acc="R" data-u="RPM" id="obj-av-2633"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2633</td><td class="n">8487_1_1</td><td class="d">Supply Fan Measured Speed (Supply Fan Status 1)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="516" data-i="2643" data-acc="R" data-u="W" id="obj-av-2643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2643</td><td class="n">8103_1_2</td><td class="d">Fan Power (Supply Fan Status 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="517" data-i="2644" data-acc="R" data-u="A DC" id="obj-av-2644"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2644</td><td class="n">8104_1_2</td><td class="d">Fan Current (Supply Fan Status 2)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="518" data-i="2645" data-acc="R" data-u="RPM" id="obj-av-2645"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2645</td><td class="n">8487_1_2</td><td class="d">Supply Fan Measured Speed (Supply Fan Status 2)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="519" data-i="2655" data-acc="R" data-u="W" id="obj-av-2655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2655</td><td class="n">8103_1_3</td><td class="d">Fan Power (Supply Fan Status 3)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="520" data-i="2656" data-acc="R" data-u="A DC" id="obj-av-2656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2656</td><td class="n">8104_1_3</td><td class="d">Fan Current (Supply Fan Status 3)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="521" data-i="2667" data-acc="R" data-u="W" id="obj-av-2667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2667</td><td class="n">8103_1_4</td><td class="d">Fan Power (Supply Fan Status 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="522" data-i="2668" data-acc="R" data-u="A DC" id="obj-av-2668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2668</td><td class="n">8104_1_4</td><td class="d">Fan Current (Supply Fan Status 4)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="523" data-i="2679" data-acc="R" data-u="W" id="obj-av-2679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2679</td><td class="n">8103_1_5</td><td class="d">Fan Power (Supply Fan Status 5)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="524" data-i="2680" data-acc="R" data-u="A DC" id="obj-av-2680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2680</td><td class="n">8104_1_5</td><td class="d">Fan Current (Supply Fan Status 5)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="525" data-i="2691" data-acc="R" data-u="W" id="obj-av-2691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2691</td><td class="n">8103_1_6</td><td class="d">Fan Power (Supply Fan Status 6)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="526" data-i="2692" data-acc="R" data-u="A DC" id="obj-av-2692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2692</td><td class="n">8104_1_6</td><td class="d">Fan Current (Supply Fan Status 6)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="527" data-i="2703" data-acc="R" data-u="W" id="obj-av-2703"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2703</td><td class="n">8103_1_7</td><td class="d">Fan Power (Supply Fan Status 7)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="528" data-i="2704" data-acc="R" data-u="A DC" id="obj-av-2704"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2704</td><td class="n">8104_1_7</td><td class="d">Fan Current (Supply Fan Status 7)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="529" data-i="2715" data-acc="R" data-u="W" id="obj-av-2715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2715</td><td class="n">8103_1_8</td><td class="d">Fan Power (Supply Fan Status 8)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="530" data-i="2716" data-acc="R" data-u="A DC" id="obj-av-2716"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2716</td><td class="n">8104_1_8</td><td class="d">Fan Current (Supply Fan Status 8)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="531" data-i="2727" data-acc="R" data-u="W" id="obj-av-2727"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2727</td><td class="n">8103_1_9</td><td class="d">Fan Power (Supply Fan Status 9)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="532" data-i="2728" data-acc="R" data-u="A DC" id="obj-av-2728"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2728</td><td class="n">8104_1_9</td><td class="d">Fan Current (Supply Fan Status 9)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="533" data-i="2739" data-acc="R" data-u="W" id="obj-av-2739"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2739</td><td class="n">8103_1_10</td><td class="d">Fan Power (Supply Fan Status 10)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="534" data-i="2740" data-acc="R" data-u="A DC" id="obj-av-2740"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2740</td><td class="n">8104_1_10</td><td class="d">Fan Current (Supply Fan Status 10)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="535" data-i="2751" data-acc="R" data-u="W" id="obj-av-2751"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2751</td><td class="n">8103_1_11</td><td class="d">Fan Power (Supply Fan Status 11)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="536" data-i="2752" data-acc="R" data-u="A DC" id="obj-av-2752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2752</td><td class="n">8104_1_11</td><td class="d">Fan Current (Supply Fan Status 11)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="537" data-i="2763" data-acc="R" data-u="W" id="obj-av-2763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2763</td><td class="n">8103_1_12</td><td class="d">Fan Power (Supply Fan Status 12)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="538" data-i="2764" data-acc="R" data-u="A DC" id="obj-av-2764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2764</td><td class="n">8104_1_12</td><td class="d">Fan Current (Supply Fan Status 12)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="539" data-i="2775" data-acc="R" data-u="W" id="obj-av-2775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2775</td><td class="n">8103_1_13</td><td class="d">Fan Power (Supply Fan Status 13)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="540" data-i="2776" data-acc="R" data-u="A DC" id="obj-av-2776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2776</td><td class="n">8104_1_13</td><td class="d">Fan Current (Supply Fan Status 13)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="541" data-i="2787" data-acc="R" data-u="W" id="obj-av-2787"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2787</td><td class="n">8103_1_14</td><td class="d">Fan Power (Supply Fan Status 14)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="542" data-i="2788" data-acc="R" data-u="A DC" id="obj-av-2788"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2788</td><td class="n">8104_1_14</td><td class="d">Fan Current (Supply Fan Status 14)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="543" data-i="2799" data-acc="R" data-u="W" id="obj-av-2799"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2799</td><td class="n">8103_1_15</td><td class="d">Fan Power (Supply Fan Status 15, 16)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="544" data-i="2800" data-acc="R" data-u="A DC" id="obj-av-2800"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2800</td><td class="n">8104_1_15</td><td class="d">Fan Current (Supply Fan Status 15, 16)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="545" data-i="2811" data-acc="R" data-u="W" id="obj-av-2811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2811</td><td class="n">8103_1_16</td><td class="d">Fan Power (Supply Fan Status 16)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="546" data-i="2812" data-acc="R" data-u="A DC" id="obj-av-2812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2812</td><td class="n">8104_1_16</td><td class="d">Fan Current (Supply Fan Status 16)</td><td class="u">A DC</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="547" data-i="2813" data-acc="R" data-u="RPM" id="obj-av-2813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2813</td><td class="n">8487_1_16</td><td class="d">Supply Fan Measured Speed (Supply Fan Status 16)</td><td class="u">RPM</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="548" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">5378_1</td><td class="d">Analog Input Reading (Analog Inputs 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="549" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">5378_2</td><td class="d">Analog Input Reading (Analog Inputs 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="550" data-i="246" data-acc="R" data-u="" id="obj-av-246"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">246</td><td class="n">5378_3</td><td class="d">Analog Input Reading (Analog Inputs 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="551" data-i="257" data-acc="R" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">5378_4</td><td class="d">Analog Input Reading (Analog Inputs 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="552" data-i="2930" data-acc="R" data-u="" id="obj-av-2930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2930</td><td class="n">5378_5</td><td class="d">Analog Input Reading (Analog Inputs 5)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="553" data-i="2941" data-acc="R" data-u="" id="obj-av-2941"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2941</td><td class="n">5378_6</td><td class="d">Analog Input Reading (Analog Inputs 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="554" data-i="2952" data-acc="R" data-u="" id="obj-av-2952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2952</td><td class="n">5378_7</td><td class="d">Analog Input Reading (Analog Inputs 7)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="555" data-i="2963" data-acc="R" data-u="" id="obj-av-2963"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2963</td><td class="n">5378_8</td><td class="d">Analog Input Reading (Analog Inputs 8)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="556" data-i="2974" data-acc="R" data-u="" id="obj-av-2974"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2974</td><td class="n">5378_9</td><td class="d">Analog Input Reading (Analog Inputs 9)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="557" data-i="2985" data-acc="R" data-u="" id="obj-av-2985"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2985</td><td class="n">5378_10</td><td class="d">Analog Input Reading (Analog Inputs 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="558" data-i="2996" data-acc="R" data-u="" id="obj-av-2996"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2996</td><td class="n">5378_11</td><td class="d">Analog Input Reading (Analog Inputs 11)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="559" data-i="3007" data-acc="R" data-u="" id="obj-av-3007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3007</td><td class="n">5378_12</td><td class="d">Analog Input Reading (Analog Inputs 12)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="560" data-i="3018" data-acc="R" data-u="%" id="obj-av-3018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3018</td><td class="n">8473_1</td><td class="d">Analog Output (Analog Outputs 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="561" data-i="3029" data-acc="R" data-u="%" id="obj-av-3029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3029</td><td class="n">8473_2</td><td class="d">Analog Output (Analog Outputs 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="562" data-i="3073" data-acc="R" data-u="%" id="obj-av-3073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3073</td><td class="n">8473_6</td><td class="d">Analog Output (Analog Outputs 6)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="563" data-i="268" data-acc="W" data-u="min" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">5075_1</td><td class="d">BMS Timeout Period</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="564" data-i="269" data-acc="W" data-u="s" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">4710_1</td><td class="d">Auto Restart Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="565" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">5314_1</td><td class="d">Standby Units (Unit Information)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="566" data-i="271" data-acc="R" data-u="" id="obj-av-271"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">271</td><td class="n">6121_1</td><td class="d">Unit to Unit Group</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="567" data-i="272" data-acc="R" data-u="" id="obj-av-272"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">272</td><td class="n">6120_1</td><td class="d">Unit to Unit Address</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="568" data-i="32" data-acc="W" data-u="°C" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">5333_1</td><td class="d">Return Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="569" data-i="10032" data-acc="W" data-u="°F" id="obj-av-10032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10032</td><td class="n">5333_1_deg_F</td><td class="d">Return Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="570" data-i="31" data-acc="R" data-u="°C" data-min="1" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">4291_1</td><td class="d">Return Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="571" data-i="10031" data-acc="R" data-u="°F" id="obj-av-10031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10031</td><td class="n">4291_1_deg_F</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="572" data-i="280" data-acc="R" data-u="%" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">5077_1</td><td class="d">Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="573" data-i="281" data-acc="R" data-u="%" id="obj-av-281"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">281</td><td class="n">5078_1</td><td class="d">Compressor Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="574" data-i="282" data-acc="R" data-u="%" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">5379_1</td><td class="d">Free Cooling Valve Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="575" data-i="283" data-acc="R" data-u="%" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">4870_1</td><td class="d">Maintenance Ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="576" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">4868_1</td><td class="d">Calculated Next Maintenance Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="577" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">4869_1</td><td class="d">Calculated Next Maintenance Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="578" data-i="286" data-acc="R" data-u="%" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">5380_1</td><td class="d">Hot Water / Hot Gas Valve Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="579" data-i="287" data-acc="R" data-u="%" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">5080_1</td><td class="d">Reheat Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="580" data-i="288" data-acc="R" data-u="%" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">5081_1</td><td class="d">Humidifier Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="581" data-i="289" data-acc="R" data-u="%" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">5079_1</td><td class="d">Dehumidifier Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="582" data-i="290" data-acc="R" data-u="%" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">290</td><td class="n">5490_1</td><td class="d">Cooling Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="583" data-i="291" data-acc="R" data-u="%RH" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">5606_1</td><td class="d">Adjusted Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="584" data-i="292" data-acc="R" data-u="°C" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">5004_1</td><td class="d">Return Dew Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="585" data-i="10292" data-acc="R" data-u="°F" id="obj-av-10292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10292</td><td class="n">5004_1_deg_F</td><td class="d">Return Dew Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="586" data-i="293" data-acc="R" data-u="°C" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">5607_1</td><td class="d">Actual Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="587" data-i="10293" data-acc="R" data-u="°F" id="obj-av-10293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10293</td><td class="n">5607_1_deg_F</td><td class="d">Actual Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="588" data-i="294" data-acc="R" data-u="%RH" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">5608_1</td><td class="d">Actual Humidity Set Point</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="589" data-i="295" data-acc="W" data-u="°C" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">5575_1</td><td class="d">Dew Point Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="590" data-i="10295" data-acc="W" data-u="°F" id="obj-av-10295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10295</td><td class="n">5575_1_deg_F</td><td class="d">Dew Point Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="591" data-i="296" data-acc="R" data-u="°C" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">5615_1</td><td class="d">Cooling Control Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="592" data-i="10296" data-acc="R" data-u="°F" id="obj-av-10296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10296</td><td class="n">5615_1_deg_F</td><td class="d">Cooling Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="593" data-i="297" data-acc="R" data-u="°C" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">5616_1</td><td class="d">Fan Speed Control Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="594" data-i="10297" data-acc="R" data-u="°F" id="obj-av-10297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10297</td><td class="n">5616_1_deg_F</td><td class="d">Fan Speed Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="595" data-i="298" data-acc="R" data-u="kW" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">5904_1</td><td class="d">Unit Cooling Load</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="596" data-i="299" data-acc="R" data-u="m3/h" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">6134_1</td><td class="d">Unit Calculated Airflow</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="597" data-i="300" data-acc="W" data-u="Secs since Epoch (UTC)" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch (UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="598" data-i="312" data-acc="W" data-u="°C" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">5589_1</td><td class="d">Remote Sensor Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="599" data-i="10312" data-acc="W" data-u="°F" id="obj-av-10312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10312</td><td class="n">5589_1_deg_F</td><td class="d">Remote Sensor Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="600" data-i="313" data-acc="W" data-u="°C" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">5590_1</td><td class="d">Remote Sensor Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="601" data-i="10313" data-acc="W" data-u="°F" id="obj-av-10313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10313</td><td class="n">5590_1_deg_F</td><td class="d">Remote Sensor Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="602" data-i="314" data-acc="R" data-u="°C" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">5007_1</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="603" data-i="10314" data-acc="R" data-u="°F" id="obj-av-10314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10314</td><td class="n">5007_1_deg_F</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="604" data-i="315" data-acc="R" data-u="°C" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">5006_1</td><td class="d">Remote Sensor Maximum Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="605" data-i="10315" data-acc="R" data-u="°F" id="obj-av-10315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10315</td><td class="n">5006_1_deg_F</td><td class="d">Remote Sensor Maximum Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="606" data-i="316" data-acc="R" data-u="°C" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">5591_1</td><td class="d">Remote Sensor System Average Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="607" data-i="10316" data-acc="R" data-u="°F" id="obj-av-10316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10316</td><td class="n">5591_1_deg_F</td><td class="d">Remote Sensor System Average Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="608" data-i="317" data-acc="R" data-u="°C" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">5592_1</td><td class="d">Remote Sensor System Maximum Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="609" data-i="10317" data-acc="R" data-u="°F" id="obj-av-10317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10317</td><td class="n">5592_1_deg_F</td><td class="d">Remote Sensor System Maximum Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="610" data-i="329" data-acc="R" data-u="°C" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">5059_1_1</td><td class="d">Remote Sensor Temperature (Remote Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="611" data-i="10329" data-acc="R" data-u="°F" id="obj-av-10329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10329</td><td class="n">5059_1_1_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="612" data-i="341" data-acc="R" data-u="°C" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">5059_1_2</td><td class="d">Remote Sensor Temperature (Remote Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="613" data-i="10341" data-acc="R" data-u="°F" id="obj-av-10341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10341</td><td class="n">5059_1_2_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="614" data-i="353" data-acc="R" data-u="°C" id="obj-av-353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">353</td><td class="n">5059_1_3</td><td class="d">Remote Sensor Temperature (Remote Sensor 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="615" data-i="10353" data-acc="R" data-u="°F" id="obj-av-10353"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10353</td><td class="n">5059_1_3_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="616" data-i="365" data-acc="R" data-u="°C" id="obj-av-365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">365</td><td class="n">5059_1_4</td><td class="d">Remote Sensor Temperature (Remote Sensor 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="617" data-i="10365" data-acc="R" data-u="°F" id="obj-av-10365"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10365</td><td class="n">5059_1_4_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="618" data-i="377" data-acc="R" data-u="°C" id="obj-av-377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">377</td><td class="n">5059_1_5</td><td class="d">Remote Sensor Temperature (Remote Sensor 5)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="619" data-i="10377" data-acc="R" data-u="°F" id="obj-av-10377"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10377</td><td class="n">5059_1_5_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 5)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="620" data-i="389" data-acc="R" data-u="°C" id="obj-av-389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">389</td><td class="n">5059_1_6</td><td class="d">Remote Sensor Temperature (Remote Sensor 6)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="621" data-i="10389" data-acc="R" data-u="°F" id="obj-av-10389"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10389</td><td class="n">5059_1_6_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 6)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="622" data-i="401" data-acc="R" data-u="°C" id="obj-av-401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">401</td><td class="n">5059_1_7</td><td class="d">Remote Sensor Temperature (Remote Sensor 7)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="623" data-i="10401" data-acc="R" data-u="°F" id="obj-av-10401"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10401</td><td class="n">5059_1_7_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 7)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="624" data-i="413" data-acc="R" data-u="°C" id="obj-av-413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">413</td><td class="n">5059_1_8</td><td class="d">Remote Sensor Temperature (Remote Sensor 8)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="625" data-i="10413" data-acc="R" data-u="°F" id="obj-av-10413"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10413</td><td class="n">5059_1_8_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 8)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="626" data-i="425" data-acc="R" data-u="°C" id="obj-av-425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">425</td><td class="n">5059_1_9</td><td class="d">Remote Sensor Temperature (Remote Sensor 9)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="627" data-i="10425" data-acc="R" data-u="°F" id="obj-av-10425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10425</td><td class="n">5059_1_9_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 9)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="628" data-i="437" data-acc="R" data-u="°C" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">5059_1_10</td><td class="d">Remote Sensor Temperature (Remote Sensor 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="629" data-i="10437" data-acc="R" data-u="°F" id="obj-av-10437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10437</td><td class="n">5059_1_10_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="630" data-i="461" data-acc="W" data-u="Pa" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">5626_1</td><td class="d">Static Pressure Set Point</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="631" data-i="2121" data-acc="W" data-u="Pa" id="obj-av-2121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2121</td><td class="n">5626_1</td><td class="d">Static Pressure Set Point</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="632" data-i="462" data-acc="R" data-u="Pa" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">5627_1</td><td class="d">Unit Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="633" data-i="2122" data-acc="R" data-u="Pa" id="obj-av-2122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2122</td><td class="n">5627_1</td><td class="d">Unit Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="634" data-i="463" data-acc="R" data-u="Pa" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">5628_1</td><td class="d">System Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="635" data-i="2123" data-acc="R" data-u="Pa" id="obj-av-2123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2123</td><td class="n">5628_1</td><td class="d">System Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="636" data-i="505" data-acc="W" data-u="h" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">5299_1</td><td class="d">Pump Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="637" data-i="523" data-acc="W" data-u="h" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">5298_1_1</td><td class="d">Pump Hours (Pump 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="638" data-i="522" data-acc="R" data-u="%" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">5634_1_1</td><td class="d">Pump Speed (Pump 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="639" data-i="535" data-acc="R" data-u="°C" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">5635_1_1</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="640" data-i="10535" data-acc="R" data-u="°F" id="obj-av-10535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10535</td><td class="n">5635_1_1_deg_F</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="641" data-i="537" data-acc="R" data-u="°C" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">5639_1_1</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="642" data-i="10537" data-acc="R" data-u="°F" id="obj-av-10537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10537</td><td class="n">5639_1_1_deg_F</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="643" data-i="526" data-acc="W" data-u="h" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">5298_1_2</td><td class="d">Pump Hours (Pump 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="644" data-i="525" data-acc="R" data-u="%" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">5634_1_2</td><td class="d">Pump Speed (Pump 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="645" data-i="538" data-acc="R" data-u="°C" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">5635_1_2</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="646" data-i="10538" data-acc="R" data-u="°F" id="obj-av-10538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10538</td><td class="n">5635_1_2_deg_F</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="647" data-i="540" data-acc="R" data-u="°C" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">5639_1_2</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="648" data-i="10540" data-acc="R" data-u="°F" id="obj-av-10540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10540</td><td class="n">5639_1_2_deg_F</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="649" data-i="2274" data-acc="W" data-u="h" id="obj-av-2274"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2274</td><td class="n">5298_1_3</td><td class="d">Pump Hours (Pump 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="650" data-i="2275" data-acc="R" data-u="%" id="obj-av-2275"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2275</td><td class="n">5634_1_3</td><td class="d">Pump Speed (Pump 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="651" data-i="2276" data-acc="R" data-u="°C" id="obj-av-2276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2276</td><td class="n">5635_1_3</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="652" data-i="12276" data-acc="R" data-u="°F" id="obj-av-12276"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12276</td><td class="n">5635_1_3_deg_F</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="653" data-i="2277" data-acc="R" data-u="°C" id="obj-av-2277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2277</td><td class="n">5639_1_3</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="654" data-i="12277" data-acc="R" data-u="°F" id="obj-av-12277"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12277</td><td class="n">5639_1_3_deg_F</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="655" data-i="2288" data-acc="W" data-u="h" id="obj-av-2288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2288</td><td class="n">5298_1_4</td><td class="d">Pump Hours (Pump 4)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="656" data-i="2289" data-acc="R" data-u="%" id="obj-av-2289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2289</td><td class="n">5634_1_4</td><td class="d">Pump Speed (Pump 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="657" data-i="2290" data-acc="R" data-u="°C" id="obj-av-2290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2290</td><td class="n">5635_1_4</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="658" data-i="12290" data-acc="R" data-u="°F" id="obj-av-12290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12290</td><td class="n">5635_1_4_deg_F</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="659" data-i="2291" data-acc="R" data-u="°C" id="obj-av-2291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2291</td><td class="n">5639_1_4</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="660" data-i="12291" data-acc="R" data-u="°F" id="obj-av-12291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12291</td><td class="n">5639_1_4_deg_F</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="661" data-i="810" data-acc="R" data-u="V" id="obj-av-810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810</td><td class="n">4096_1</td><td class="d">System Input RMS A-N (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="662" data-i="811" data-acc="R" data-u="V" id="obj-av-811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">811</td><td class="n">4098_1</td><td class="d">System Input RMS B-N (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="663" data-i="812" data-acc="R" data-u="V" id="obj-av-812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">812</td><td class="n">4100_1</td><td class="d">System Input RMS C-N (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="664" data-i="813" data-acc="R" data-u="A" id="obj-av-813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">813</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A (Power Measurement 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="665" data-i="814" data-acc="R" data-u="A" id="obj-av-814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">814</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B (Power Measurement 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="666" data-i="815" data-acc="R" data-u="A" id="obj-av-815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">815</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C (Power Measurement 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="667" data-i="816" data-acc="R" data-u="W" id="obj-av-816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">816</td><td class="n">5901_1</td><td class="d">Instantaneous Power (Power Measurement 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="668" data-i="817" data-acc="W" data-u="kWh" id="obj-av-817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">817</td><td class="n">5900_1</td><td class="d">Energy Consumption (Power Measurement 1)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="669" data-i="1900" data-acc="R" data-u="V" id="obj-av-1900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1900</td><td class="n">4097_1</td><td class="d">System Input RMS A-B (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="670" data-i="1901" data-acc="R" data-u="V" id="obj-av-1901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1901</td><td class="n">4099_1</td><td class="d">System Input RMS B-C (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="671" data-i="1902" data-acc="R" data-u="V" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">4101_1</td><td class="d">System Input RMS C-A (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="672" data-i="820" data-acc="R" data-u="V" id="obj-av-820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">820</td><td class="n">4096_2</td><td class="d">System Input RMS A-N (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="673" data-i="821" data-acc="R" data-u="V" id="obj-av-821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">821</td><td class="n">4098_2</td><td class="d">System Input RMS B-N (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="674" data-i="822" data-acc="R" data-u="V" id="obj-av-822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">822</td><td class="n">4100_2</td><td class="d">System Input RMS C-N (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="675" data-i="823" data-acc="R" data-u="A" id="obj-av-823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">823</td><td class="n">4113_2</td><td class="d">System Input RMS Current Phase A (Power Measurement 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="676" data-i="824" data-acc="R" data-u="A" id="obj-av-824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">824</td><td class="n">4114_2</td><td class="d">System Input RMS Current Phase B (Power Measurement 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="677" data-i="825" data-acc="R" data-u="A" id="obj-av-825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">825</td><td class="n">4115_2</td><td class="d">System Input RMS Current Phase C (Power Measurement 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="678" data-i="826" data-acc="R" data-u="W" id="obj-av-826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">826</td><td class="n">5901_2</td><td class="d">Instantaneous Power (Power Measurement 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="679" data-i="827" data-acc="W" data-u="kWh" id="obj-av-827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">827</td><td class="n">5900_2</td><td class="d">Energy Consumption (Power Measurement 2)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="680" data-i="1910" data-acc="R" data-u="V" id="obj-av-1910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1910</td><td class="n">4097_2</td><td class="d">System Input RMS A-B (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="681" data-i="1911" data-acc="R" data-u="V" id="obj-av-1911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1911</td><td class="n">4099_2</td><td class="d">System Input RMS B-C (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="682" data-i="1912" data-acc="R" data-u="V" id="obj-av-1912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1912</td><td class="n">4101_2</td><td class="d">System Input RMS C-A (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="683" data-i="830" data-acc="R" data-u="V" id="obj-av-830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">830</td><td class="n">4096_3</td><td class="d">System Input RMS A-N (Power Measurement 3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="684" data-i="831" data-acc="R" data-u="V" id="obj-av-831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">831</td><td class="n">4098_3</td><td class="d">System Input RMS B-N (Power Measurement 3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="685" data-i="832" data-acc="R" data-u="V" id="obj-av-832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">832</td><td class="n">4100_3</td><td class="d">System Input RMS C-N (Power Measurement 3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="686" data-i="833" data-acc="R" data-u="A" id="obj-av-833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">833</td><td class="n">4113_3</td><td class="d">System Input RMS Current Phase A (Power Measurement 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="687" data-i="834" data-acc="R" data-u="A" id="obj-av-834"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">834</td><td class="n">4114_3</td><td class="d">System Input RMS Current Phase B (Power Measurement 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="688" data-i="835" data-acc="R" data-u="A" id="obj-av-835"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">835</td><td class="n">4115_3</td><td class="d">System Input RMS Current Phase C (Power Measurement 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="689" data-i="836" data-acc="R" data-u="W" id="obj-av-836"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">836</td><td class="n">5901_3</td><td class="d">Instantaneous Power (Power Measurement 3)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="690" data-i="837" data-acc="W" data-u="kWh" id="obj-av-837"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">837</td><td class="n">5900_3</td><td class="d">Energy Consumption (Power Measurement 3)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="691" data-i="1920" data-acc="R" data-u="V" id="obj-av-1920"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1920</td><td class="n">4097_3</td><td class="d">System Input RMS A-B (Power Measurement 3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="692" data-i="1921" data-acc="R" data-u="V" id="obj-av-1921"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1921</td><td class="n">4099_3</td><td class="d">System Input RMS B-C (Power Measurement 3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="693" data-i="1922" data-acc="R" data-u="V" id="obj-av-1922"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1922</td><td class="n">4101_3</td><td class="d">System Input RMS C-A (Power Measurement 3)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="694" data-i="840" data-acc="R" data-u="V" id="obj-av-840"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">840</td><td class="n">4096_4</td><td class="d">System Input RMS A-N (Power Measurement 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="695" data-i="841" data-acc="R" data-u="V" id="obj-av-841"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">841</td><td class="n">4098_4</td><td class="d">System Input RMS B-N (Power Measurement 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="696" data-i="842" data-acc="R" data-u="V" id="obj-av-842"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">842</td><td class="n">4100_4</td><td class="d">System Input RMS C-N (Power Measurement 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="697" data-i="843" data-acc="R" data-u="A" id="obj-av-843"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">843</td><td class="n">4113_4</td><td class="d">System Input RMS Current Phase A (Power Measurement 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="698" data-i="844" data-acc="R" data-u="A" id="obj-av-844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">844</td><td class="n">4114_4</td><td class="d">System Input RMS Current Phase B (Power Measurement 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="699" data-i="845" data-acc="R" data-u="A" id="obj-av-845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">845</td><td class="n">4115_4</td><td class="d">System Input RMS Current Phase C (Power Measurement 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="700" data-i="846" data-acc="R" data-u="W" id="obj-av-846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">846</td><td class="n">5901_4</td><td class="d">Instantaneous Power (Power Measurement 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="701" data-i="847" data-acc="W" data-u="kWh" id="obj-av-847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">847</td><td class="n">5900_4</td><td class="d">Energy Consumption (Power Measurement 4)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="702" data-i="1930" data-acc="R" data-u="V" id="obj-av-1930"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1930</td><td class="n">4097_4</td><td class="d">System Input RMS A-B (Power Measurement 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="703" data-i="1931" data-acc="R" data-u="V" id="obj-av-1931"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1931</td><td class="n">4099_4</td><td class="d">System Input RMS B-C (Power Measurement 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="704" data-i="1932" data-acc="R" data-u="V" id="obj-av-1932"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1932</td><td class="n">4101_4</td><td class="d">System Input RMS C-A (Power Measurement 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="705" data-i="850" data-acc="R" data-u="V" id="obj-av-850"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">850</td><td class="n">4096_5</td><td class="d">System Input RMS A-N (Power Measurement 5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="706" data-i="851" data-acc="R" data-u="V" id="obj-av-851"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">851</td><td class="n">4098_5</td><td class="d">System Input RMS B-N (Power Measurement 5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="707" data-i="852" data-acc="R" data-u="V" id="obj-av-852"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">852</td><td class="n">4100_5</td><td class="d">System Input RMS C-N (Power Measurement 5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="708" data-i="853" data-acc="R" data-u="A" id="obj-av-853"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">853</td><td class="n">4113_5</td><td class="d">System Input RMS Current Phase A (Power Measurement 5)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="709" data-i="854" data-acc="R" data-u="A" id="obj-av-854"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">854</td><td class="n">4114_5</td><td class="d">System Input RMS Current Phase B (Power Measurement 5)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="710" data-i="855" data-acc="R" data-u="A" id="obj-av-855"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">855</td><td class="n">4115_5</td><td class="d">System Input RMS Current Phase C (Power Measurement 5)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="711" data-i="856" data-acc="R" data-u="W" id="obj-av-856"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">856</td><td class="n">5901_5</td><td class="d">Instantaneous Power (Power Measurement 5)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="712" data-i="857" data-acc="W" data-u="kWh" id="obj-av-857"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">857</td><td class="n">5900_5</td><td class="d">Energy Consumption (Power Measurement 5)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="713" data-i="1940" data-acc="R" data-u="V" id="obj-av-1940"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1940</td><td class="n">4097_5</td><td class="d">System Input RMS A-B (Power Measurement 5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="714" data-i="1941" data-acc="R" data-u="V" id="obj-av-1941"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1941</td><td class="n">4099_5</td><td class="d">System Input RMS B-C (Power Measurement 5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="715" data-i="1942" data-acc="R" data-u="V" id="obj-av-1942"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1942</td><td class="n">4101_5</td><td class="d">System Input RMS C-A (Power Measurement 5)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="716" data-i="860" data-acc="R" data-u="V" id="obj-av-860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">860</td><td class="n">4096_6</td><td class="d">System Input RMS A-N (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="717" data-i="861" data-acc="R" data-u="V" id="obj-av-861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">861</td><td class="n">4098_6</td><td class="d">System Input RMS B-N (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="718" data-i="862" data-acc="R" data-u="V" id="obj-av-862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">862</td><td class="n">4100_6</td><td class="d">System Input RMS C-N (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="719" data-i="863" data-acc="R" data-u="A" id="obj-av-863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">863</td><td class="n">4113_6</td><td class="d">System Input RMS Current Phase A (Power Measurement 6)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="720" data-i="864" data-acc="R" data-u="A" id="obj-av-864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">864</td><td class="n">4114_6</td><td class="d">System Input RMS Current Phase B (Power Measurement 6)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="721" data-i="865" data-acc="R" data-u="A" id="obj-av-865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">865</td><td class="n">4115_6</td><td class="d">System Input RMS Current Phase C (Power Measurement 6)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="722" data-i="866" data-acc="R" data-u="W" id="obj-av-866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">866</td><td class="n">5901_6</td><td class="d">Instantaneous Power (Power Measurement 6)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="723" data-i="867" data-acc="W" data-u="kWh" id="obj-av-867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">867</td><td class="n">5900_6</td><td class="d">Energy Consumption (Power Measurement 6)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="724" data-i="1950" data-acc="R" data-u="V" id="obj-av-1950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1950</td><td class="n">4097_6</td><td class="d">System Input RMS A-B (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="725" data-i="1951" data-acc="R" data-u="V" id="obj-av-1951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1951</td><td class="n">4099_6</td><td class="d">System Input RMS B-C (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="726" data-i="1952" data-acc="R" data-u="V" id="obj-av-1952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1952</td><td class="n">4101_6</td><td class="d">System Input RMS C-A (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="727" data-i="871" data-acc="R" data-u="°C" id="obj-av-871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">871</td><td class="n">5897_1</td><td class="d">Fluid Input Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="728" data-i="10871" data-acc="R" data-u="°F" id="obj-av-10871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10871</td><td class="n">5897_1_deg_F</td><td class="d">Fluid Input Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="729" data-i="872" data-acc="R" data-u="°C" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">5898_1</td><td class="d">Fluid Output Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="730" data-i="10872" data-acc="R" data-u="°F" id="obj-av-10872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10872</td><td class="n">5898_1_deg_F</td><td class="d">Fluid Output Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="731" data-i="1871" data-acc="R" data-u="°C" id="obj-av-1871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1871</td><td class="n">5897_2</td><td class="d">Fluid Input Temperature (Fluid 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="732" data-i="11871" data-acc="R" data-u="°F" id="obj-av-11871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11871</td><td class="n">5897_2_deg_F</td><td class="d">Fluid Input Temperature (Fluid 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="733" data-i="1872" data-acc="R" data-u="°C" id="obj-av-1872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1872</td><td class="n">5898_2</td><td class="d">Fluid Output Temperature (Fluid 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="734" data-i="11872" data-acc="R" data-u="°F" id="obj-av-11872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11872</td><td class="n">5898_2_deg_F</td><td class="d">Fluid Output Temperature (Fluid 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="735" data-i="881" data-acc="R" data-u="l/min" id="obj-av-881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">881</td><td class="n">5899_1</td><td class="d">Fluid Flow Rate (Circuit)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="736" data-i="882" data-acc="R" data-u="%" id="obj-av-882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">882</td><td class="n">8488_1</td><td class="d">Fluid Control Valve Position (Circuit)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="737" data-i="891" data-acc="R" data-u="l/min" id="obj-av-891"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">891</td><td class="n">5899_2</td><td class="d">Fluid Flow Rate (Circuit 2)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="738" data-i="892" data-acc="R" data-u="%" id="obj-av-892"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">892</td><td class="n">8488_2</td><td class="d">Fluid Control Valve Position (Circuit 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="739" data-i="901" data-acc="R" data-u="kW" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">5905_1_1</td><td class="d">Circuit Cooling Load (Cooling Load 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="740" data-i="911" data-acc="R" data-u="kW" id="obj-av-911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">911</td><td class="n">5905_1_2</td><td class="d">Circuit Cooling Load (Cooling Load 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="741" data-i="1960" data-acc="W" data-u="°C" id="obj-av-1960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1960</td><td class="n">5964_1_1</td><td class="d">Raw Auxiliary Air Temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="742" data-i="11960" data-acc="W" data-u="°F" id="obj-av-11960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11960</td><td class="n">5964_1_1_deg_F</td><td class="d">Raw Auxiliary Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="743" data-i="1961" data-acc="R" data-u="°C" id="obj-av-1961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1961</td><td class="n">5965_1_1</td><td class="d">Actual Auxiliary Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="744" data-i="11961" data-acc="R" data-u="°F" id="obj-av-11961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11961</td><td class="n">5965_1_1_deg_F</td><td class="d">Actual Auxiliary Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="745" data-i="1981" data-acc="R" data-u="" id="obj-av-1981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1981</td><td class="n">6101_1</td><td class="d">Expected Condenser Unit Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="746" data-i="529" data-acc="W" data-u="%" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">5548_1_1</td><td class="d">Condenser Low Noise Mode Max Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="747" data-i="530" data-acc="W" data-u="%" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">5549_1_1</td><td class="d">Condenser Normal Mode Max Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="748" data-i="531" data-acc="W" data-u="Seconds since Midnight" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">5552_1_1</td><td class="d">Condenser Low Noise Mode Start Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="749" data-i="532" data-acc="W" data-u="Seconds since Midnight" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">5553_1_1</td><td class="d">Condenser Low Noise Mode Stop Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="750" data-i="533" data-acc="W" data-u="" data-st="1" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">5550_1_1</td><td class="d">Condenser Low Noise Mode - Interval Days</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="751" data-i="534" data-acc="W" data-u="" data-st="1" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">5551_1_1</td><td class="d">Condenser Low Noise Mode - Full Days</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="752" data-i="1992" data-acc="R" data-u="°C" id="obj-av-1992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1992</td><td class="n">5534_1_1</td><td class="d">Condenser Outside Air Temperature (Condenser 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="753" data-i="11992" data-acc="R" data-u="°F" id="obj-av-11992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11992</td><td class="n">5534_1_1_deg_F</td><td class="d">Condenser Outside Air Temperature (Condenser 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="754" data-i="1993" data-acc="R" data-u="°C" id="obj-av-1993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1993</td><td class="n">5534_1_2</td><td class="d">Condenser Outside Air Temperature (Condenser 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="755" data-i="11993" data-acc="R" data-u="°F" id="obj-av-11993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11993</td><td class="n">5534_1_2_deg_F</td><td class="d">Condenser Outside Air Temperature (Condenser 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="756" data-i="2307" data-acc="R" data-u="°C" id="obj-av-2307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2307</td><td class="n">5534_1_3</td><td class="d">Condenser Outside Air Temperature (Condenser 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="757" data-i="12307" data-acc="R" data-u="°F" id="obj-av-12307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12307</td><td class="n">5534_1_3_deg_F</td><td class="d">Condenser Outside Air Temperature (Condenser 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="758" data-i="2318" data-acc="R" data-u="°C" id="obj-av-2318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2318</td><td class="n">5534_1_4</td><td class="d">Condenser Outside Air Temperature (Condenser 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="759" data-i="12318" data-acc="R" data-u="°F" id="obj-av-12318"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12318</td><td class="n">5534_1_4_deg_F</td><td class="d">Condenser Outside Air Temperature (Condenser 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="760" data-i="2004" data-acc="R" data-u="bar" id="obj-av-2004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2004</td><td class="n">6103_1_1</td><td class="d">Condenser Refrigerant Pressure (Circuit 1)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="761" data-i="2006" data-acc="R" data-u="°C" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">6102_1_1</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="762" data-i="12006" data-acc="R" data-u="°F" id="obj-av-12006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12006</td><td class="n">6102_1_1_deg_F</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="763" data-i="2005" data-acc="R" data-u="bar" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">6103_1_2</td><td class="d">Condenser Refrigerant Pressure (Circuit 2)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="764" data-i="2007" data-acc="R" data-u="°C" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">6102_1_2</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="765" data-i="12007" data-acc="R" data-u="°F" id="obj-av-12007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12007</td><td class="n">6102_1_2_deg_F</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="766" data-i="2338" data-acc="R" data-u="bar" id="obj-av-2338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2338</td><td class="n">6103_1_3</td><td class="d">Condenser Refrigerant Pressure (Circuit 3)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="767" data-i="2339" data-acc="R" data-u="°C" id="obj-av-2339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2339</td><td class="n">6102_1_3</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="768" data-i="12339" data-acc="R" data-u="°F" id="obj-av-12339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12339</td><td class="n">6102_1_3_deg_F</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="769" data-i="2350" data-acc="R" data-u="bar" id="obj-av-2350"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2350</td><td class="n">6103_1_4</td><td class="d">Condenser Refrigerant Pressure (Circuit 4)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="770" data-i="2351" data-acc="R" data-u="°C" id="obj-av-2351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2351</td><td class="n">6102_1_4</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 4)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="771" data-i="12351" data-acc="R" data-u="°F" id="obj-av-12351"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12351</td><td class="n">6102_1_4_deg_F</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 4)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="772" data-i="2018" data-acc="R" data-u="%" id="obj-av-2018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2018</td><td class="n">5276_1_1_1</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="773" data-i="2026" data-acc="R" data-u="W" id="obj-av-2026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2026</td><td class="n">5538_1_1_1</td><td class="d">Condenser Fan Power (Condenser 1 Fan 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="774" data-i="2034" data-acc="R" data-u="A" id="obj-av-2034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2034</td><td class="n">6244_1_1_1</td><td class="d">Condenser Fan Current (Condenser 1 Fan 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="775" data-i="2019" data-acc="R" data-u="%" id="obj-av-2019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2019</td><td class="n">5276_1_1_2</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="776" data-i="2027" data-acc="R" data-u="W" id="obj-av-2027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2027</td><td class="n">5538_1_1_2</td><td class="d">Condenser Fan Power (Condenser 1 Fan 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="777" data-i="2035" data-acc="R" data-u="A" id="obj-av-2035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2035</td><td class="n">6244_1_1_2</td><td class="d">Condenser Fan Current (Condenser 1 Fan 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="778" data-i="2020" data-acc="R" data-u="%" id="obj-av-2020"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2020</td><td class="n">5276_1_1_3</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="779" data-i="2028" data-acc="R" data-u="W" id="obj-av-2028"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2028</td><td class="n">5538_1_1_3</td><td class="d">Condenser Fan Power (Condenser 1 Fan 3)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="780" data-i="2036" data-acc="R" data-u="A" id="obj-av-2036"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2036</td><td class="n">6244_1_1_3</td><td class="d">Condenser Fan Current (Condenser 1 Fan 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="781" data-i="2021" data-acc="R" data-u="%" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">5276_1_1_4</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="782" data-i="2029" data-acc="R" data-u="W" id="obj-av-2029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2029</td><td class="n">5538_1_1_4</td><td class="d">Condenser Fan Power (Condenser 1 Fan 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="783" data-i="2037" data-acc="R" data-u="A" id="obj-av-2037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2037</td><td class="n">6244_1_1_4</td><td class="d">Condenser Fan Current (Condenser 1 Fan 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="784" data-i="2022" data-acc="R" data-u="%" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">5276_1_2_1</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="785" data-i="2030" data-acc="R" data-u="W" id="obj-av-2030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2030</td><td class="n">5538_1_2_1</td><td class="d">Condenser Fan Power (Condenser 2 Fan 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="786" data-i="2038" data-acc="R" data-u="A" id="obj-av-2038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2038</td><td class="n">6244_1_2_1</td><td class="d">Condenser Fan Current (Condenser 2 Fan 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="787" data-i="2023" data-acc="R" data-u="%" id="obj-av-2023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2023</td><td class="n">5276_1_2_2</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="788" data-i="2031" data-acc="R" data-u="W" id="obj-av-2031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2031</td><td class="n">5538_1_2_2</td><td class="d">Condenser Fan Power (Condenser 2 Fan 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="789" data-i="2039" data-acc="R" data-u="A" id="obj-av-2039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2039</td><td class="n">6244_1_2_2</td><td class="d">Condenser Fan Current (Condenser 2 Fan 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="790" data-i="2024" data-acc="R" data-u="%" id="obj-av-2024"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2024</td><td class="n">5276_1_2_3</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="791" data-i="2032" data-acc="R" data-u="W" id="obj-av-2032"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2032</td><td class="n">5538_1_2_3</td><td class="d">Condenser Fan Power (Condenser 2 Fan 3)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="792" data-i="2040" data-acc="R" data-u="A" id="obj-av-2040"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2040</td><td class="n">6244_1_2_3</td><td class="d">Condenser Fan Current (Condenser 2 Fan 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="793" data-i="2025" data-acc="R" data-u="%" id="obj-av-2025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2025</td><td class="n">5276_1_2_4</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="794" data-i="2033" data-acc="R" data-u="W" id="obj-av-2033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2033</td><td class="n">5538_1_2_4</td><td class="d">Condenser Fan Power (Condenser 2 Fan 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="795" data-i="2041" data-acc="R" data-u="A" id="obj-av-2041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2041</td><td class="n">6244_1_2_4</td><td class="d">Condenser Fan Current (Condenser 2 Fan 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="796" data-i="2371" data-acc="R" data-u="%" id="obj-av-2371"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2371</td><td class="n">5276_1_3_1</td><td class="d">Condenser Fan Speed (Condenser 3 Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="797" data-i="2372" data-acc="R" data-u="W" id="obj-av-2372"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2372</td><td class="n">5538_1_3_1</td><td class="d">Condenser Fan Power (Condenser 3 Fan 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="798" data-i="2373" data-acc="R" data-u="A" id="obj-av-2373"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2373</td><td class="n">6244_1_3_1</td><td class="d">Condenser Fan Current (Condenser 3 Fan 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="799" data-i="2384" data-acc="R" data-u="%" id="obj-av-2384"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2384</td><td class="n">5276_1_3_2</td><td class="d">Condenser Fan Speed (Condenser 3 Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="800" data-i="2385" data-acc="R" data-u="W" id="obj-av-2385"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2385</td><td class="n">5538_1_3_2</td><td class="d">Condenser Fan Power (Condenser 3 Fan 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="801" data-i="2386" data-acc="R" data-u="A" id="obj-av-2386"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2386</td><td class="n">6244_1_3_2</td><td class="d">Condenser Fan Current (Condenser 3 Fan 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="802" data-i="2397" data-acc="R" data-u="%" id="obj-av-2397"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2397</td><td class="n">5276_1_3_3</td><td class="d">Condenser Fan Speed (Condenser 3 Fan 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="803" data-i="2398" data-acc="R" data-u="W" id="obj-av-2398"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2398</td><td class="n">5538_1_3_3</td><td class="d">Condenser Fan Power (Condenser 3 Fan 3)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="804" data-i="2399" data-acc="R" data-u="A" id="obj-av-2399"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2399</td><td class="n">6244_1_3_3</td><td class="d">Condenser Fan Current (Condenser 3 Fan 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="805" data-i="2410" data-acc="R" data-u="%" id="obj-av-2410"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2410</td><td class="n">5276_1_3_4</td><td class="d">Condenser Fan Speed (Condenser 3 Fan 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="806" data-i="2411" data-acc="R" data-u="W" id="obj-av-2411"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2411</td><td class="n">5538_1_3_4</td><td class="d">Condenser Fan Power (Condenser 3 Fan 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="807" data-i="2412" data-acc="R" data-u="A" id="obj-av-2412"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2412</td><td class="n">6244_1_3_4</td><td class="d">Condenser Fan Current (Condenser 3 Fan 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="808" data-i="2423" data-acc="R" data-u="%" id="obj-av-2423"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2423</td><td class="n">5276_1_4_1</td><td class="d">Condenser Fan Speed (Condenser 4 Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="809" data-i="2424" data-acc="R" data-u="W" id="obj-av-2424"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2424</td><td class="n">5538_1_4_1</td><td class="d">Condenser Fan Power (Condenser 4 Fan 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="810" data-i="2425" data-acc="R" data-u="A" id="obj-av-2425"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2425</td><td class="n">6244_1_4_1</td><td class="d">Condenser Fan Current (Condenser 4 Fan 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="811" data-i="2436" data-acc="R" data-u="%" id="obj-av-2436"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2436</td><td class="n">5276_1_4_2</td><td class="d">Condenser Fan Speed (Condenser 4 Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="812" data-i="2437" data-acc="R" data-u="W" id="obj-av-2437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2437</td><td class="n">5538_1_4_2</td><td class="d">Condenser Fan Power (Condenser 4 Fan 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="813" data-i="2438" data-acc="R" data-u="A" id="obj-av-2438"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2438</td><td class="n">6244_1_4_2</td><td class="d">Condenser Fan Current (Condenser 4 Fan 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="814" data-i="2449" data-acc="R" data-u="%" id="obj-av-2449"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2449</td><td class="n">5276_1_4_3</td><td class="d">Condenser Fan Speed (Condenser 4 Fan 3)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="815" data-i="2450" data-acc="R" data-u="W" id="obj-av-2450"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2450</td><td class="n">5538_1_4_3</td><td class="d">Condenser Fan Power (Condenser 4 Fan 3)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="816" data-i="2451" data-acc="R" data-u="A" id="obj-av-2451"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2451</td><td class="n">6244_1_4_3</td><td class="d">Condenser Fan Current (Condenser 4 Fan 3)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="817" data-i="2462" data-acc="R" data-u="%" id="obj-av-2462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2462</td><td class="n">5276_1_4_4</td><td class="d">Condenser Fan Speed (Condenser 4 Fan 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="818" data-i="2463" data-acc="R" data-u="W" id="obj-av-2463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2463</td><td class="n">5538_1_4_4</td><td class="d">Condenser Fan Power (Condenser 4 Fan 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="819" data-i="2464" data-acc="R" data-u="A" id="obj-av-2464"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2464</td><td class="n">6244_1_4_4</td><td class="d">Condenser Fan Current (Condenser 4 Fan 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="820" data-i="2044" data-acc="R" data-u="%RH" id="obj-av-2044"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2044</td><td class="n">6085_1</td><td class="d">Actual Cold Aisle Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="821" data-i="2045" data-acc="R" data-u="°C" id="obj-av-2045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2045</td><td class="n">6086_1</td><td class="d">Actual Cold Aisle Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="822" data-i="12045" data-acc="R" data-u="°F" id="obj-av-12045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12045</td><td class="n">6086_1_deg_F</td><td class="d">Actual Cold Aisle Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="823" data-i="2046" data-acc="R" data-u="%" id="obj-av-2046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2046</td><td class="n">6087_1</td><td class="d">Cold Aisle Cascade Fan Speed Max Set Point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="824" data-i="2047" data-acc="R" data-u="%" id="obj-av-2047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2047</td><td class="n">6088_1</td><td class="d">Cold Aisle Fan Speed Min Set Point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="825" data-i="2048" data-acc="R" data-u="%" id="obj-av-2048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2048</td><td class="n">6089_1</td><td class="d">Cold Aisle Fan Speed Max Set Point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="826" data-i="2049" data-acc="R" data-u="%" id="obj-av-2049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2049</td><td class="n">6096_1</td><td class="d">Humidification Fan Speed Min Set Point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="827" data-i="2050" data-acc="R" data-u="%" id="obj-av-2050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2050</td><td class="n">6097_1</td><td class="d">Heating Fan Speed Min Set Point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="828" data-i="2051" data-acc="R" data-u="%" id="obj-av-2051"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2051</td><td class="n">6098_1</td><td class="d">Dehumidification Fan Speed Min Set Point</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="829" data-i="2052" data-acc="R" data-u="%" id="obj-av-2052"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2052</td><td class="n">6099_1</td><td class="d">Back Draft Control Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="830" data-i="2053" data-acc="R" data-u="Pa" id="obj-av-2053"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2053</td><td class="n">6302_1</td><td class="d">Air Filter Differential Pressure (PCW-PDX)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="831" data-i="2213" data-acc="R" data-u="Pa" id="obj-av-2213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2213</td><td class="n">6302_1</td><td class="d">Air Filter Differential Pressure (PCW-PDX)</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="832" data-i="2147" data-acc="R" data-u="°C" id="obj-av-2147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2147</td><td class="n">6307_1_1</td><td class="d">Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="833" data-i="12147" data-acc="R" data-u="°F" id="obj-av-12147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12147</td><td class="n">6307_1_1_deg_F</td><td class="d">Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="834" data-i="2148" data-acc="R" data-u="%RH" id="obj-av-2148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2148</td><td class="n">6308_1_1</td><td class="d">Cold Aisle Sensor Humidity (Cold Aisle Sensor 1)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="835" data-i="2159" data-acc="R" data-u="°C" id="obj-av-2159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2159</td><td class="n">6307_1_2</td><td class="d">Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="836" data-i="12159" data-acc="R" data-u="°F" id="obj-av-12159"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12159</td><td class="n">6307_1_2_deg_F</td><td class="d">Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="837" data-i="2160" data-acc="R" data-u="%RH" id="obj-av-2160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2160</td><td class="n">6308_1_2</td><td class="d">Cold Aisle Sensor Humidity (Cold Aisle Sensor 2)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="838" data-i="2171" data-acc="R" data-u="°C" id="obj-av-2171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2171</td><td class="n">6307_1_3</td><td class="d">Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 3)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="839" data-i="12171" data-acc="R" data-u="°F" id="obj-av-12171"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12171</td><td class="n">6307_1_3_deg_F</td><td class="d">Cold Aisle Sensor Air Temperature (Cold Aisle Sensor 3)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="840" data-i="2172" data-acc="R" data-u="%RH" id="obj-av-2172"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2172</td><td class="n">6308_1_3</td><td class="d">Cold Aisle Sensor Humidity (Cold Aisle Sensor 3)</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="841" data-i="2488" data-acc="R" data-u="°C" id="obj-av-2488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2488</td><td class="n">6825_1_1</td><td class="d">Cooling Fluid Source Temperature (Fluid Source 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="842" data-i="12488" data-acc="R" data-u="°F" id="obj-av-12488"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12488</td><td class="n">6825_1_1_deg_F</td><td class="d">Cooling Fluid Source Temperature (Fluid Source 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="843" data-i="2489" data-acc="R" data-u="°C" id="obj-av-2489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2489</td><td class="n">6825_1_2</td><td class="d">Cooling Fluid Source Temperature (Fluid Source 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="844" data-i="12489" data-acc="R" data-u="°F" id="obj-av-12489"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12489</td><td class="n">6825_1_2_deg_F</td><td class="d">Cooling Fluid Source Temperature (Fluid Source 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="845" data-i="2100" data-acc="R" data-u="%" id="obj-av-2100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2100</td><td class="n">6234_1</td><td class="d">Super Saver Call For Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="846" data-i="2135" data-acc="W" data-u="%" id="obj-av-2135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2135</td><td class="n">6263_1</td><td class="d">Thermal Control Override - Temperature Call</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="847" data-i="2136" data-acc="W" data-u="%" id="obj-av-2136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2136</td><td class="n">6265_1</td><td class="d">Thermal Control Override - Humidity Call</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="848" data-i="2189" data-acc="R" data-u="°C" id="obj-av-2189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2189</td><td class="n">6311_1_1</td><td class="d">Chilled Water Inlet Temperature (Chilled Water Circuit 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="849" data-i="12189" data-acc="R" data-u="°F" id="obj-av-12189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12189</td><td class="n">6311_1_1_deg_F</td><td class="d">Chilled Water Inlet Temperature (Chilled Water Circuit 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="850" data-i="2190" data-acc="R" data-u="°C" id="obj-av-2190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2190</td><td class="n">6312_1_1</td><td class="d">Chilled Water Outlet Temperature (Chilled Water Circuit 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="851" data-i="12190" data-acc="R" data-u="°F" id="obj-av-12190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12190</td><td class="n">6312_1_1_deg_F</td><td class="d">Chilled Water Outlet Temperature (Chilled Water Circuit 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="852" data-i="2201" data-acc="R" data-u="°C" id="obj-av-2201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2201</td><td class="n">6311_1_2</td><td class="d">Chilled Water Inlet Temperature (Chilled Water Circuit 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="853" data-i="12201" data-acc="R" data-u="°F" id="obj-av-12201"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12201</td><td class="n">6311_1_2_deg_F</td><td class="d">Chilled Water Inlet Temperature (Chilled Water Circuit 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="854" data-i="2202" data-acc="R" data-u="°C" id="obj-av-2202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2202</td><td class="n">6312_1_2</td><td class="d">Chilled Water Outlet Temperature (Chilled Water Circuit 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="855" data-i="12202" data-acc="R" data-u="°F" id="obj-av-12202"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12202</td><td class="n">6312_1_2_deg_F</td><td class="d">Chilled Water Outlet Temperature (Chilled Water Circuit 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="856" data-i="2476" data-acc="W" data-u="%" id="obj-av-2476"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2476</td><td class="n">6797_1</td><td class="d">EconoPhase Proportional Band Switchover</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="857" data-i="2501" data-acc="R" data-u="" id="obj-av-2501"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2501</td><td class="n">6820_1</td><td class="d">Event Log Record Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="858" data-i="2502" data-acc="R" data-u="" id="obj-av-2502"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2502</td><td class="n">6821_1</td><td class="d">Audit Log Record Counter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="859" data-i="2526" data-acc="W" data-u="min" id="obj-av-2526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2526</td><td class="n">6780_1_1</td><td class="d">Unit Cascade On Delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="860" data-i="2527" data-acc="W" data-u="s" id="obj-av-2527"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2527</td><td class="n">6781_1_1</td><td class="d">Quick Start Unit Cascade On Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="861" data-i="2528" data-acc="W" data-u="min" id="obj-av-2528"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2528</td><td class="n">6779_1_1</td><td class="d">Unit Cascade Control Delay</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="862" data-i="2529" data-acc="W" data-u="" id="obj-av-2529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2529</td><td class="n">6783_1_1</td><td class="d">Teamwork Average Calculation Unit Count</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="863" data-i="2541" data-acc="W" data-u="" id="obj-av-2541"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2541</td><td class="n">5314_1_1</td><td class="d">Standby Units (Standby/Rotation)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="864" data-i="2542" data-acc="W" data-u="Seconds since Midnight" id="obj-av-2542"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2542</td><td class="n">6122_1_1</td><td class="d">Networked Unit Rotation Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="865" data-i="2543" data-acc="W" data-u="" id="obj-av-2543"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2543</td><td class="n">6123_1_1</td><td class="d">Networked Unit Rotation Count</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="866" data-i="2554" data-acc="R" data-u="V" id="obj-av-2554"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2554</td><td class="n">7130_1_1</td><td class="d">Power Source: L1- L2 voltage (Power Source 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="867" data-i="2555" data-acc="R" data-u="V" id="obj-av-2555"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2555</td><td class="n">7131_1_1</td><td class="d">Power Source: L2- L3 voltage (Power Source 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="868" data-i="2556" data-acc="R" data-u="V" id="obj-av-2556"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2556</td><td class="n">7132_1_1</td><td class="d">Power Source: L3- L1 voltage (Power Source 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="869" data-i="2557" data-acc="R" data-u="Hz" id="obj-av-2557"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2557</td><td class="n">7133_1_1</td><td class="d">Power Source: Line Frequency (Power Source 1)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="870" data-i="2558" data-acc="R" data-u="" id="obj-av-2558"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2558</td><td class="n">7134_1_1</td><td class="d">Power Source: Breaker Operation Count (Power Source 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="871" data-i="2569" data-acc="R" data-u="V" id="obj-av-2569"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2569</td><td class="n">7130_1_2</td><td class="d">Power Source: L1- L2 voltage (Power Source 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="872" data-i="2570" data-acc="R" data-u="V" id="obj-av-2570"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2570</td><td class="n">7131_1_2</td><td class="d">Power Source: L2- L3 voltage (Power Source 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="873" data-i="2571" data-acc="R" data-u="V" id="obj-av-2571"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2571</td><td class="n">7132_1_2</td><td class="d">Power Source: L3- L1 voltage (Power Source 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="874" data-i="2572" data-acc="R" data-u="Hz" id="obj-av-2572"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2572</td><td class="n">7133_1_2</td><td class="d">Power Source: Line Frequency (Power Source 2)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="875" data-i="2573" data-acc="R" data-u="" id="obj-av-2573"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2573</td><td class="n">7134_1_2</td><td class="d">Power Source: Breaker Operation Count (Power Source 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="876" data-i="2584" data-acc="R" data-u="°C" data-min="1" id="obj-av-2584"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">2584</td><td class="n">4643_1</td><td class="d">Supply Fluid Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="877" data-i="12584" data-acc="R" data-u="°F" id="obj-av-12584"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12584</td><td class="n">4643_1_deg_F</td><td class="d">Supply Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="878" data-i="2585" data-acc="R" data-u="°C" id="obj-av-2585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2585</td><td class="n">5288_1</td><td class="d">Return Fluid Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="879" data-i="12585" data-acc="R" data-u="°F" id="obj-av-12585"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12585</td><td class="n">5288_1_deg_F</td><td class="d">Return Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="880" data-i="2586" data-acc="R" data-u="l/min" id="obj-av-2586"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2586</td><td class="n">7468_1</td><td class="d">Flow Rate</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="881" data-i="2587" data-acc="R" data-u="kW" id="obj-av-2587"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2587</td><td class="n">5491_1</td><td class="d">Cooling Capacity</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="882" data-i="2588" data-acc="R" data-u="%" id="obj-av-2588"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2588</td><td class="n">7469_1</td><td class="d">Pump Speed (Fluid Loop)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="883" data-i="2589" data-acc="W" data-u="l/min" id="obj-av-2589"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2589</td><td class="n">7470_1</td><td class="d">Flow Set Point</td><td class="u">l/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="884" data-i="2590" data-acc="W" data-u="l/min" id="obj-av-2590"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2590</td><td class="n">7471_1</td><td class="d">Flow Proportional Band</td><td class="u">l/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="885" data-i="2591" data-acc="W" data-u="l/min" id="obj-av-2591"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2591</td><td class="n">7472_1</td><td class="d">Flow Dead Band</td><td class="u">l/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="886" data-i="2592" data-acc="W" data-u="s" id="obj-av-2592"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2592</td><td class="n">7473_1</td><td class="d">Flow Integration Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="887" data-i="2593" data-acc="W" data-u="°C" id="obj-av-2593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2593</td><td class="n">4644_1</td><td class="d">Supply Fluid Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="888" data-i="12593" data-acc="W" data-u="°F" id="obj-av-12593"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12593</td><td class="n">4644_1_deg_F</td><td class="d">Supply Fluid Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="889" data-i="2594" data-acc="W" data-u="°C" id="obj-av-2594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2594</td><td class="n">5289_1</td><td class="d">Return Fluid Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="890" data-i="12594" data-acc="W" data-u="°F" id="obj-av-12594"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12594</td><td class="n">5289_1_deg_F</td><td class="d">Return Fluid Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="891" data-i="2605" data-acc="R" data-u="%" id="obj-av-2605"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2605</td><td class="n">7480_1_1</td><td class="d">Pump Speed (Fluid Pump 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="892" data-i="2606" data-acc="R" data-u="%" id="obj-av-2606"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2606</td><td class="n">7481_1_1</td><td class="d">Pump Expected Speed (Fluid Pump 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="893" data-i="2607" data-acc="R" data-u="h" id="obj-av-2607"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2607</td><td class="n">7482_1_1</td><td class="d">Pump Run Time (Fluid Pump 1)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="894" data-i="2618" data-acc="R" data-u="%" id="obj-av-2618"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2618</td><td class="n">7480_1_2</td><td class="d">Pump Speed (Fluid Pump 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="895" data-i="2619" data-acc="R" data-u="%" id="obj-av-2619"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2619</td><td class="n">7481_1_2</td><td class="d">Pump Expected Speed (Fluid Pump 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="896" data-i="2620" data-acc="R" data-u="h" id="obj-av-2620"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2620</td><td class="n">7482_1_2</td><td class="d">Pump Run Time (Fluid Pump 2)</td><td class="u">h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="897" data-i="2904" data-acc="R" data-u="kW" id="obj-av-2904"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2904</td><td class="n">8167_1_1</td><td class="d">Pump Motor Power (Fluid Pump Status 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="898" data-i="2905" data-acc="R" data-u="A" id="obj-av-2905"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2905</td><td class="n">8168_1_1</td><td class="d">Pump Motor Amps (Fluid Pump Status 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="899" data-i="2906" data-acc="R" data-u="°C" id="obj-av-2906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2906</td><td class="n">8169_1_1</td><td class="d">Inverter Temperature (Fluid Pump Status 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="900" data-i="12906" data-acc="R" data-u="°F" id="obj-av-12906"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12906</td><td class="n">8169_1_1_deg_F</td><td class="d">Inverter Temperature (Fluid Pump Status 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="901" data-i="2917" data-acc="R" data-u="kW" id="obj-av-2917"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2917</td><td class="n">8167_1_2</td><td class="d">Pump Motor Power (Fluid Pump Status 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="902" data-i="2918" data-acc="R" data-u="A" id="obj-av-2918"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2918</td><td class="n">8168_1_2</td><td class="d">Pump Motor Amps (Fluid Pump Status 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="903" data-i="2919" data-acc="R" data-u="°C" id="obj-av-2919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2919</td><td class="n">8169_1_2</td><td class="d">Inverter Temperature (Fluid Pump Status 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="904" data-i="12919" data-acc="R" data-u="°F" id="obj-av-12919"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12919</td><td class="n">8169_1_2_deg_F</td><td class="d">Inverter Temperature (Fluid Pump Status 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="905" data-i="2823" data-acc="R" data-u="°C" id="obj-av-2823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2823</td><td class="n">8132_1</td><td class="d">Unit Fluid Supply Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="906" data-i="12823" data-acc="R" data-u="°F" id="obj-av-12823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12823</td><td class="n">8132_1_deg_F</td><td class="d">Unit Fluid Supply Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="907" data-i="2824" data-acc="R" data-u="°C" id="obj-av-2824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2824</td><td class="n">8133_1</td><td class="d">Unit Fluid Return Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="908" data-i="12824" data-acc="R" data-u="°F" id="obj-av-12824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12824</td><td class="n">8133_1_deg_F</td><td class="d">Unit Fluid Return Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="909" data-i="2825" data-acc="R" data-u="bar" id="obj-av-2825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2825</td><td class="n">8134_1</td><td class="d">Unit Fluid Supply Pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="910" data-i="2826" data-acc="R" data-u="bar" id="obj-av-2826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2826</td><td class="n">8135_1</td><td class="d">Unit Fluid Return Pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="911" data-i="2827" data-acc="R" data-u="%" id="obj-av-2827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2827</td><td class="n">8136_1</td><td class="d">Unit Fluid Pump Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="912" data-i="2828" data-acc="R" data-u="l/min" id="obj-av-2828"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2828</td><td class="n">8137_1</td><td class="d">Unit Fluid Flow</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="913" data-i="2829" data-acc="R" data-u="bar" id="obj-av-2829"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2829</td><td class="n">8138_1</td><td class="d">Unit Fluid Diff Pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="914" data-i="2830" data-acc="R" data-u="kW" id="obj-av-2830"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2830</td><td class="n">8139_1</td><td class="d">Unit Fluid Cooling Capacity</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="915" data-i="2831" data-acc="R" data-u="l/min" id="obj-av-2831"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2831</td><td class="n">8140_1</td><td class="d">System Fluid Flow</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="916" data-i="2832" data-acc="R" data-u="bar" id="obj-av-2832"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2832</td><td class="n">8141_1</td><td class="d">System Fluid Diff Pressure</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="917" data-i="2833" data-acc="R" data-u="kW" id="obj-av-2833"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2833</td><td class="n">8142_1</td><td class="d">System Fluid Cooling Capacity</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="918" data-i="2844" data-acc="W" data-u="°C" id="obj-av-2844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2844</td><td class="n">8143_1_1</td><td class="d">Fluid Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="919" data-i="12844" data-acc="W" data-u="°F" id="obj-av-12844"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12844</td><td class="n">8143_1_1_deg_F</td><td class="d">Fluid Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="920" data-i="2845" data-acc="W" data-u="°C" id="obj-av-2845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2845</td><td class="n">8145_1_1</td><td class="d">Fluid Temperature Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="921" data-i="12845" data-acc="W" data-u="°F" id="obj-av-12845"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12845</td><td class="n">8145_1_1_deg_F</td><td class="d">Fluid Temperature Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="922" data-i="2846" data-acc="W" data-u="°C" id="obj-av-2846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2846</td><td class="n">8146_1_1</td><td class="d">Fluid Temperature Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="923" data-i="12846" data-acc="W" data-u="°F" id="obj-av-12846"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12846</td><td class="n">8146_1_1_deg_F</td><td class="d">Fluid Temperature Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="924" data-i="2847" data-acc="W" data-u="min" id="obj-av-2847"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2847</td><td class="n">8147_1_1</td><td class="d">Fluid Temperature Control Integration Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="925" data-i="2858" data-acc="W" data-u="l/min" id="obj-av-2858"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2858</td><td class="n">8149_1_1</td><td class="d">Fluid Flow Set Point</td><td class="u">l/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="926" data-i="2859" data-acc="W" data-u="l/min" id="obj-av-2859"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2859</td><td class="n">8150_1_1</td><td class="d">Fluid Flow Proportional Band</td><td class="u">l/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="927" data-i="2860" data-acc="W" data-u="l/min" id="obj-av-2860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2860</td><td class="n">8151_1_1</td><td class="d">Fluid Flow Dead Band</td><td class="u">l/min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="928" data-i="2861" data-acc="W" data-u="s" id="obj-av-2861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2861</td><td class="n">8152_1_1</td><td class="d">Fluid Flow Control Integration Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="929" data-i="2862" data-acc="W" data-u="bar" id="obj-av-2862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2862</td><td class="n">8153_1_1</td><td class="d">Fluid Diff Prs Set Point</td><td class="u">bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="930" data-i="2863" data-acc="W" data-u="bar" id="obj-av-2863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2863</td><td class="n">8154_1_1</td><td class="d">Fluid Diff Prs Prop Band</td><td class="u">bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="931" data-i="2864" data-acc="W" data-u="bar" id="obj-av-2864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2864</td><td class="n">8155_1_1</td><td class="d">Flow Diff Prs Dead Band</td><td class="u">bar</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="932" data-i="2865" data-acc="W" data-u="s" id="obj-av-2865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2865</td><td class="n">8156_1_1</td><td class="d">Fluid Diff Prs Control Integration Time</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="933" data-i="2866" data-acc="W" data-u="%" id="obj-av-2866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2866</td><td class="n">8157_1_1</td><td class="d">Flow Manual Pump Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="934" data-i="2867" data-acc="W" data-u="day" id="obj-av-2867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2867</td><td class="n">8158_1_1</td><td class="d">Pump Operation Period</td><td class="u">day</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="935" data-i="2868" data-acc="W" data-u="min" id="obj-av-2868"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2868</td><td class="n">8159_1_1</td><td class="d">Pump Operation Duration</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="936" data-i="2869" data-acc="W" data-u="%" id="obj-av-2869"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2869</td><td class="n">8160_1_1</td><td class="d">Pump Operation Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="937" data-i="2880" data-acc="W" data-u="°C" id="obj-av-2880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2880</td><td class="n">8163_1_1</td><td class="d">Dew Point Max Adjust</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="938" data-i="12880" data-acc="W" data-u="°F" id="obj-av-12880"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12880</td><td class="n">8163_1_1_deg_F</td><td class="d">Dew Point Max Adjust</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="939" data-i="2881" data-acc="R" data-u="°C" id="obj-av-2881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2881</td><td class="n">8164_1_1</td><td class="d">System Dew Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="940" data-i="12881" data-acc="R" data-u="°F" id="obj-av-12881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12881</td><td class="n">8164_1_1_deg_F</td><td class="d">System Dew Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="941" data-i="2882" data-acc="R" data-u="°C" id="obj-av-2882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2882</td><td class="n">8165_1_1</td><td class="d">Unit Dew Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="942" data-i="12882" data-acc="R" data-u="°F" id="obj-av-12882"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12882</td><td class="n">8165_1_1_deg_F</td><td class="d">Unit Dew Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="943" data-i="2893" data-acc="R" data-u="°C" id="obj-av-2893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2893</td><td class="n">8230_1_1</td><td class="d">PHE Fluid Supply Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="944" data-i="12893" data-acc="R" data-u="°F" id="obj-av-12893"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12893</td><td class="n">8230_1_1_deg_F</td><td class="d">PHE Fluid Supply Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="945" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4553_1</td><td class="d">Server Class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="946" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">5324_1</td><td class="d">Air Temperature Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Proportional, 2=Prop+Integral, 3=Adaptive PID, 4=Intelligent</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="947" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">5012_1</td><td class="d">Air Temperature Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="948" data-i="23" data-acc="W" data-u="" data-st="1" id="obj-mv-23"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">23</td><td class="n">5332_1_1</td><td class="d">Supply Air Temperature Sensor Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Limit, 3=Control, 4=Temp Only</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="949" data-i="34" data-acc="W" data-u="" data-st="1" id="obj-mv-34"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">34</td><td class="n">5340_1</td><td class="d">Humidity Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Relative, 2=Compensated, 3=Predictive</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="950" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">5603_1</td><td class="d">Humidity Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Relative, 2=Compensated, 3=Predictive, 4=Dew Point</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="951" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">5618_1</td><td class="d">Humidity Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="952" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">5264_1_1</td><td class="d">Compressor State (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="953" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">5265_1_1</td><td class="d">Compressor Capacity Control State (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="954" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">6243_1_1</td><td class="d">Tandem &#x27;B&#x27; Compressor State (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="955" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">5264_1_2</td><td class="d">Compressor State (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="956" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">5265_1_2</td><td class="d">Compressor Capacity Control State (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="957" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">6243_1_2</td><td class="d">Tandem &#x27;B&#x27; Compressor State (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="958" data-i="543" data-acc="R" data-u="" data-st="1" id="obj-mv-543"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">543</td><td class="n">5264_1_3</td><td class="d">Compressor State (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on n</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="959" data-i="544" data-acc="R" data-u="" data-st="1" id="obj-mv-544"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">544</td><td class="n">5265_1_3</td><td class="d">Compressor Capacity Control State (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="960" data-i="545" data-acc="R" data-u="" data-st="1" id="obj-mv-545"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">545</td><td class="n">6243_1_3</td><td class="d">Tandem &#x27;B&#x27; Compressor State (Compressor 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="961" data-i="556" data-acc="R" data-u="" data-st="1" id="obj-mv-556"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">556</td><td class="n">5264_1_4</td><td class="d">Compressor State (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="962" data-i="557" data-acc="R" data-u="" data-st="1" id="obj-mv-557"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">557</td><td class="n">5265_1_4</td><td class="d">Compressor Capacity Control State (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="963" data-i="558" data-acc="R" data-u="" data-st="1" id="obj-mv-558"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">558</td><td class="n">6243_1_4</td><td class="d">Tandem &#x27;B&#x27; Compressor State (Compressor 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="964" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-mv-69"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">69</td><td class="n">5302_1</td><td class="d">Free Cooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=No Support</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="965" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">5581_1</td><td class="d">Free Cooling Internal Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Contact, 3=Temperature, 4=Set Point</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="966" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">5359_1</td><td class="d">Minimum Chilled Water Temp Set Point Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="967" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">5605_1</td><td class="d">Main Chilled Water Valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Valve 1, 2=Valve 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="968" data-i="82" data-acc="W" data-u="" data-st="1" id="obj-mv-82"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">82</td><td class="n">5373_1</td><td class="d">Fan Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Auto, 2=Manual, 3=Economy, 4=Delta</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="969" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">5586_1</td><td class="d">Fan Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return, 4=Manual</td></tr>
