<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert Mini-Mate3 BACnet Points List | Easy BACnet</title>
<meta name="description" content="Vertiv Liebert Mini-Mate3 BACnet points list: 593 objects by ID and name (e.g. MV 115 = 5143_1), 209 writable, free CSV/EDE.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert Mini-Mate3 BACnet Points List | Easy BACnet">
<meta property="og:description" content="Vertiv Liebert Mini-Mate3 BACnet points list: 593 objects by ID and name (e.g. MV 115 = 5143_1), 209 writable, free CSV/EDE.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert Mini-Mate3 BACnet Points List | Easy BACnet">
<meta name="twitter:description" content="Vertiv Liebert Mini-Mate3 BACnet points list: 593 objects by ID and name (e.g. MV 115 = 5143_1), 209 writable, free CSV/EDE.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3",
   "name": "Vertiv Liebert Mini-Mate3 BACnet Points List | Easy BACnet",
   "description": "Vertiv Liebert Mini-Mate3 BACnet points list: 593 objects by ID and name (e.g. MV 115 = 5143_1), 209 writable, free CSV/EDE.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3#dataset",
   "name": "Vertiv Liebert Mini-Mate3 BACnet Points List",
   "description": "The Liebert Mini-Mate3 reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP, for BACnet IP or BACnet MS/TP). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear. Vertiv Liebert Mini-Mate3 BACnet points list: 593 objects by ID and name (e.g. MV 115 = 5143_1), 209 writable, free CSV/EDE.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3",
   "keywords": [
    "Vertiv Liebert Mini-Mate3 BACnet Points List",
    "Vertiv Liebert Mini-Mate3 BACnet objects",
    "Vertiv BACnet",
    "Mini-Mate3 BACnet points list",
    "Liebert MM3 BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert Mini-Mate3",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "Ceiling-mounted precision split cooling unit"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert Mini-Mate3 have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 593 BACnet objects: 259 analog values, 187 binary values, 147 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert Mini-Mate3 BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "209 of the 593 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert Mini-Mate3 BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert Mini-Mate3?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 115 5143_1 (On/off command (1=off, 2=on)); AV 1 5008_1 (Air temperature setpoint, °C); AV 61 5029_1 (Humidity setpoint, %RH); MV 292 4717_1 (Acknowledge / reset events); MV 94 4706_1 (Run / standby / off state); MV 93 4123_1 (Normal, warning or alarm state); AV 19 5002_1_1 (Supply air temperature, °C); AV 31 4291_1 (Return air temperature, °C); AV 60 5028_1 (Return air humidity, %RH); AV 290 5490_1 (Cooling output, %)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert Mini-Mate3?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert Mini-Mate3",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/mini-mate3"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert Mini-Mate3</li></ol>
<p class="eyebrow">Ceiling-mounted precision split cooling unit &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert Mini-Mate3 BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert Mini-Mate3 reports to a BMS through a Liebert IntelliSlot card (IS-UNITY-DP, for BACnet IP or BACnet MS/TP). The object list has Binary Values for events, Analog Values for temperatures, humidity, setpoints and run hours, and Multi-state Values for states and control modes. Objects are created on the card when it discovers the unit, so only options fitted to the unit appear.</p>
<p>This page lists <strong>593 BACnet objects</strong> for the Vertiv Liebert Mini-Mate3 &mdash; 209 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert Mini-Mate3</dd></div><div><dt>Equipment</dt><dd>Ceiling-mounted precision split cooling unit</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/vrf-split-ac/">VRF &amp; split air conditioners</a></dd></div><div><dt>BACnet objects</dt><dd>593 (209 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Mini-Mate3, Liebert MM3, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/mini-mate3.csv" rel="nofollow" download>Download CSV <small>593 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/mini-mate3-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/mini-mate3.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/mini-mate3">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert Mini-Mate3</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the unit; the objects are then created automatically. Map the on/off and setpoint objects if the BMS controls the unit, and the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-115">MV 115</a></td><td class="n">5143_1</td><td>On/off command (1=off, 2=on)</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">5008_1</td><td>Air temperature setpoint, °C</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-av-61">AV 61</a></td><td class="n">5029_1</td><td>Humidity setpoint, %RH</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-292">MV 292</a></td><td class="n">4717_1</td><td>Acknowledge / reset events</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-94">MV 94</a></td><td class="n">4706_1</td><td>Run / standby / off state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-mv-93">MV 93</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-19">AV 19</a></td><td class="n">5002_1_1</td><td>Supply air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-31">AV 31</a></td><td class="n">4291_1</td><td>Return air temperature, °C</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-60">AV 60</a></td><td class="n">5028_1</td><td>Return air humidity, %RH</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-290">AV 290</a></td><td class="n">5490_1</td><td>Cooling output, %</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert Mini-Mate3 BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">593 of 593 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>259</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>187</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>147</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>593</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>384</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>209</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (343)</option><option value="°C">°C (56)</option><option value="°F">°F (56)</option><option value="h">h (27)</option><option value="%">% (26)</option><option value="V">V (18)</option><option value="%RH">%RH (15)</option><option value="A">A (15)</option><option value="W">W (9)</option><option value="Pa">Pa (6)</option><option value="Seconds since Midnight">Seconds since Midnight (6)</option><option value="kW">kW (3)</option><option value="kWh">kWh (3)</option><option value="min">min (3)</option><option value="bar">bar (2)</option><option value="l/min">l/min (2)</option><option value="m3/h">m3/h (1)</option><option value="s">s (1)</option><option value="Secs since Epoch(UTC)">Secs since Epoch(UTC) (1)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>10</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>336</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert Mini-Mate3 BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">5015_1_1</td><td class="d">Supply Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">5019_1_1</td><td class="d">Supply Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="3" data-acc="R" data-u="" data-st="1" id="obj-bv-3"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3</td><td class="n">5026_1_1</td><td class="d">Supply Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="4" data-acc="R" data-u="" data-st="1" id="obj-bv-4"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4</td><td class="n">6530_1_1</td><td class="d">Supply NTC Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">5023_1_1</td><td class="d">Return Air Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="15" data-acc="R" data-u="" data-st="1" id="obj-bv-15"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">15</td><td class="n">5335_1_1</td><td class="d">Return Air Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="16" data-acc="R" data-u="" data-st="1" id="obj-bv-16"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">16</td><td class="n">5147_1_1</td><td class="d">Return Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">4601_1_1</td><td class="d">Ext Air Sensor A Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">4608_1_1</td><td class="d">Ext Air Sensor A Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">4618_1_1</td><td class="d">Ext Air Sensor A Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">5573_1_1</td><td class="d">Ambient Air Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">4621_1_1</td><td class="d">External Air Sensor B Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">6531_1_1</td><td class="d">External Air Sensor C Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">6532_1_1</td><td class="d">External Air Sensor D Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">6533_1_1</td><td class="d">External Air Sensor E Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="41" data-acc="R" data-u="" data-st="1" id="obj-bv-41"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">41</td><td class="n">5034_1</td><td class="d">High Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="42" data-acc="R" data-u="" data-st="1" id="obj-bv-42"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">42</td><td class="n">5036_1</td><td class="d">Low Return Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="43" data-acc="R" data-u="" data-st="1" id="obj-bv-43"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">43</td><td class="n">5578_1</td><td class="d">Dew Point Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="44" data-acc="R" data-u="" data-st="1" id="obj-bv-44"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">44</td><td class="n">5579_1</td><td class="d">Dew Point Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">5902_1</td><td class="d">Return Humidity Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">5349_1_1</td><td class="d">Ext Air Sensor A High Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">5351_1_1</td><td class="d">Ext Air Sensor A Low Humidity</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="55" data-acc="R" data-u="" data-st="1" id="obj-bv-55"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">55</td><td class="n">4615_1_1</td><td class="d">Ext Dew Point Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="56" data-acc="R" data-u="" data-st="1" id="obj-bv-56"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">56</td><td class="n">5577_1_1</td><td class="d">Ext Dew Point Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">5067_1</td><td class="d">Ext Compressor Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">5513_1</td><td class="d">Compressor Capacity Reduced</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="77" data-acc="R" data-u="" data-st="1" id="obj-bv-77"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">77</td><td class="n">5269_1_1</td><td class="d">Compressor Hours Exceeded (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="78" data-acc="R" data-u="" data-st="1" id="obj-bv-78"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">78</td><td class="n">5270_1_1</td><td class="d">Compressor High Head Pressure (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="79" data-acc="R" data-u="" data-st="1" id="obj-bv-79"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">79</td><td class="n">5271_1_1</td><td class="d">Compressor Low Suction Pressure (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="80" data-acc="R" data-u="" data-st="1" id="obj-bv-80"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">80</td><td class="n">5352_1_1</td><td class="d">Compressor Short Cycle (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">5146_1_1</td><td class="d">Compressor Pump Down Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">5272_1_1</td><td class="d">Compressor Thermal Overload (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="83" data-acc="R" data-u="" data-st="1" id="obj-bv-83"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">83</td><td class="n">5354_1_1</td><td class="d">Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="84" data-acc="R" data-u="" data-st="1" id="obj-bv-84"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">84</td><td class="n">5355_1_1</td><td class="d">Dig Scroll Comp Over Temp (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="85" data-acc="R" data-u="" data-st="1" id="obj-bv-85"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">85</td><td class="n">5514_1_1</td><td class="d">Compressor Low Pressure Transducer Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="86" data-acc="R" data-u="" data-st="1" id="obj-bv-86"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">86</td><td class="n">5148_1_1</td><td class="d">Compressor High Pressure Transducer Issue (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="87" data-acc="R" data-u="" data-st="1" id="obj-bv-87"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">87</td><td class="n">5604_1_1</td><td class="d">Compressor Superheat Over Threshold (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="88" data-acc="R" data-u="" data-st="1" id="obj-bv-88"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">88</td><td class="n">5903_1_1</td><td class="d">Compressor Low Differential Pressure Lockout (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="97" data-acc="R" data-u="" data-st="1" id="obj-bv-97"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">97</td><td class="n">5269_1_2</td><td class="d">Compressor Hours Exceeded (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="98" data-acc="R" data-u="" data-st="1" id="obj-bv-98"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">98</td><td class="n">5270_1_2</td><td class="d">Compressor High Head Pressure (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="99" data-acc="R" data-u="" data-st="1" id="obj-bv-99"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">99</td><td class="n">5271_1_2</td><td class="d">Compressor Low Suction Pressure (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="100" data-acc="R" data-u="" data-st="1" id="obj-bv-100"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">100</td><td class="n">5352_1_2</td><td class="d">Compressor Short Cycle (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="101" data-acc="R" data-u="" data-st="1" id="obj-bv-101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">101</td><td class="n">5146_1_2</td><td class="d">Compressor Pump Down Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="102" data-acc="R" data-u="" data-st="1" id="obj-bv-102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">102</td><td class="n">5272_1_2</td><td class="d">Compressor Thermal Overload (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="103" data-acc="R" data-u="" data-st="1" id="obj-bv-103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">103</td><td class="n">5354_1_2</td><td class="d">Dig Scroll Comp Discharge Temp Sensor Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="104" data-acc="R" data-u="" data-st="1" id="obj-bv-104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">104</td><td class="n">5355_1_2</td><td class="d">Dig Scroll Comp Over Temp (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="105" data-acc="R" data-u="" data-st="1" id="obj-bv-105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">105</td><td class="n">5514_1_2</td><td class="d">Compressor Low Pressure Transducer Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="106" data-acc="R" data-u="" data-st="1" id="obj-bv-106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">106</td><td class="n">5148_1_2</td><td class="d">Compressor High Pressure Transducer Issue (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-bv-107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">107</td><td class="n">5604_1_2</td><td class="d">Compressor Superheat Over Threshold (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-bv-108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">108</td><td class="n">5903_1_2</td><td class="d">Compressor Low Differential Pressure Lockout (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="117" data-acc="R" data-u="" data-st="1" id="obj-bv-117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">117</td><td class="n">5306_1</td><td class="d">Free Cooling Valve Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="118" data-acc="R" data-u="" data-st="1" id="obj-bv-118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">118</td><td class="n">5361_1</td><td class="d">Ext Free Cooling Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="119" data-acc="R" data-u="" data-st="1" id="obj-bv-119"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">119</td><td class="n">5362_1</td><td class="d">Free Cooling Temp Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="130" data-acc="R" data-u="" data-st="1" id="obj-bv-130"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">130</td><td class="n">5365_1</td><td class="d">Hot Water / Hot Gas Valve Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="131" data-acc="R" data-u="" data-st="1" id="obj-bv-131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">131</td><td class="n">5068_1</td><td class="d">Reheater Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="132" data-acc="R" data-u="" data-st="1" id="obj-bv-132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">132</td><td class="n">5070_1</td><td class="d">Ext Reheat Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="143" data-acc="R" data-u="" data-st="1" id="obj-bv-143"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">143</td><td class="n">5368_1_1</td><td class="d">Electric Reheater Hours Exceeded (Electric Reheater 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="154" data-acc="R" data-u="" data-st="1" id="obj-bv-154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">154</td><td class="n">5368_1_2</td><td class="d">Electric Reheater Hours Exceeded (Electric Reheater 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="165" data-acc="R" data-u="" data-st="1" id="obj-bv-165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">165</td><td class="n">5368_1_3</td><td class="d">Electric Reheater Hours Exceeded (Electric Reheater 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="176" data-acc="R" data-u="" data-st="1" id="obj-bv-176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">176</td><td class="n">5037_1</td><td class="d">Humidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="177" data-acc="R" data-u="" data-st="1" id="obj-bv-177"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">177</td><td class="n">5044_1</td><td class="d">Ext Humidifier Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="178" data-acc="R" data-u="" data-st="1" id="obj-bv-178"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">178</td><td class="n">5045_1</td><td class="d">Humidifier Control Board Not Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="179" data-acc="R" data-u="" data-st="1" id="obj-bv-179"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">179</td><td class="n">5042_1</td><td class="d">Humidifier Cylinder Worn</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="180" data-acc="R" data-u="" data-st="1" id="obj-bv-180"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">180</td><td class="n">5043_1</td><td class="d">Humidifier Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="181" data-acc="R" data-u="" data-st="1" id="obj-bv-181"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">181</td><td class="n">5041_1</td><td class="d">Humidifier Low Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="182" data-acc="R" data-u="" data-st="1" id="obj-bv-182"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">182</td><td class="n">5040_1</td><td class="d">Humidifier Over Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="183" data-acc="R" data-u="" data-st="1" id="obj-bv-183"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">183</td><td class="n">5039_1</td><td class="d">Humidifier Under Current</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="194" data-acc="R" data-u="" data-st="1" id="obj-bv-194"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">194</td><td class="n">5038_1</td><td class="d">Dehumidifier Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="205" data-acc="R" data-u="" data-st="1" id="obj-bv-205"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">205</td><td class="n">5054_1</td><td class="d">Fan Hours Exceeded</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="206" data-acc="R" data-u="" data-st="1" id="obj-bv-206"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">206</td><td class="n">5376_1</td><td class="d">Main Fan Overload</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="207" data-acc="R" data-u="" data-st="1" id="obj-bv-207"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">207</td><td class="n">4729_1</td><td class="d">Fan Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="220" data-acc="R" data-u="" data-st="1" id="obj-bv-220"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">220</td><td class="n">5106_1</td><td class="d">Ext Condenser Pump High Water</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="1060" data-acc="R" data-u="" data-st="1" id="obj-bv-1060"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1060</td><td class="n">6105_1</td><td class="d">External Condenser TVSS Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="1061" data-acc="R" data-u="" data-st="1" id="obj-bv-1061"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1061</td><td class="n">6106_1</td><td class="d">External Condenser VFD Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="231" data-acc="R" data-u="" data-st="1" id="obj-bv-231"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">231</td><td class="n">5377_1_1</td><td class="d">Condenser Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="242" data-acc="R" data-u="" data-st="1" id="obj-bv-242"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">242</td><td class="n">5377_1_2</td><td class="d">Condenser Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="253" data-acc="R" data-u="" data-st="1" id="obj-bv-253"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">253</td><td class="n">4270_1</td><td class="d">Customer Input 1</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="77" data-i="254" data-acc="R" data-u="" data-st="1" id="obj-bv-254"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">254</td><td class="n">4271_1</td><td class="d">Customer Input 2</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="78" data-i="255" data-acc="R" data-u="" data-st="1" id="obj-bv-255"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">255</td><td class="n">4272_1</td><td class="d">Customer Input 3</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="79" data-i="256" data-acc="R" data-u="" data-st="1" id="obj-bv-256"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">256</td><td class="n">4273_1</td><td class="d">Customer Input 4</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="80" data-i="257" data-acc="R" data-u="" data-st="1" id="obj-bv-257"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">257</td><td class="n">5415_1</td><td class="d">Ext Loss of Air Blower</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="81" data-i="258" data-acc="R" data-u="" data-st="1" id="obj-bv-258"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">258</td><td class="n">5105_1</td><td class="d">Ext Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="82" data-i="259" data-acc="R" data-u="" data-st="1" id="obj-bv-259"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">259</td><td class="n">5107_1</td><td class="d">Ext Standby Glycol Pump On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="83" data-i="260" data-acc="R" data-u="" data-st="1" id="obj-bv-260"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">260</td><td class="n">5115_1</td><td class="d">BMS Communications Timeout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="84" data-i="261" data-acc="R" data-u="" data-st="1" id="obj-bv-261"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">261</td><td class="n">5416_1</td><td class="d">Ext Standby Unit On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="85" data-i="262" data-acc="R" data-u="" data-st="1" id="obj-bv-262"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">262</td><td class="n">5118_1</td><td class="d">Clogged Air Filter</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="86" data-i="263" data-acc="R" data-u="" data-st="1" id="obj-bv-263"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">263</td><td class="n">5053_1</td><td class="d">Loss of Air Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="87" data-i="264" data-acc="R" data-u="" data-st="1" id="obj-bv-264"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">264</td><td class="n">4726_1</td><td class="d">Service Required</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="88" data-i="265" data-acc="R" data-u="" data-st="1" id="obj-bv-265"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">265</td><td class="n">5120_1</td><td class="d">Master Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="89" data-i="266" data-acc="R" data-u="" data-st="1" id="obj-bv-266"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">266</td><td class="n">5119_1</td><td class="d">RAM Battery Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="90" data-i="267" data-acc="R" data-u="" data-st="1" id="obj-bv-267"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">267</td><td class="n">4714_1</td><td class="d">Shutdown - Loss Of Power</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="91" data-i="268" data-acc="R" data-u="" data-st="1" id="obj-bv-268"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">268</td><td class="n">5121_1</td><td class="d">High Power Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="92" data-i="269" data-acc="R" data-u="" data-st="1" id="obj-bv-269"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">269</td><td class="n">4720_1</td><td class="d">Smoke Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="93" data-i="270" data-acc="R" data-u="" data-st="1" id="obj-bv-270"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">270</td><td class="n">4980_1</td><td class="d">Supply Chilled Water Loss of Flow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="94" data-i="271" data-acc="R" data-u="" data-st="1" id="obj-bv-271"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">271</td><td class="n">4626_1</td><td class="d">Supply Chilled Water Over Temp</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="95" data-i="272" data-acc="R" data-u="" data-st="1" id="obj-bv-272"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">272</td><td class="n">5418_1</td><td class="d">Unit Code Missing</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="96" data-i="273" data-acc="R" data-u="" data-st="1" id="obj-bv-273"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">273</td><td class="n">5419_1</td><td class="d">Unit Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="97" data-i="274" data-acc="R" data-u="" data-st="1" id="obj-bv-274"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">274</td><td class="n">5114_1</td><td class="d">Water Leakage Detector Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="98" data-i="275" data-acc="R" data-u="" data-st="1" id="obj-bv-275"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">275</td><td class="n">4723_1</td><td class="d">Water Under Floor</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="99" data-i="276" data-acc="R" data-u="" data-st="1" id="obj-bv-276"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">276</td><td class="n">5104_1</td><td class="d">Ext Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="100" data-i="277" data-acc="R" data-u="" data-st="1" id="obj-bv-277"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">277</td><td class="n">5108_1</td><td class="d">External Fire Detected</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="101" data-i="278" data-acc="R" data-u="" data-st="1" id="obj-bv-278"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">278</td><td class="n">5588_1</td><td class="d">Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="102" data-i="279" data-acc="R" data-u="" data-st="1" id="obj-bv-279"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">279</td><td class="n">5617_1</td><td class="d">Temperature Control Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="103" data-i="280" data-acc="R" data-u="" data-st="1" id="obj-bv-280"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">280</td><td class="n">5906_1</td><td class="d">Airflow Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="104" data-i="281" data-acc="R" data-u="" data-st="1" id="obj-bv-281"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">281</td><td class="n">5907_1</td><td class="d">Ext Air Damper Position Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="105" data-i="282" data-acc="R" data-u="" data-st="1" id="obj-bv-282"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">282</td><td class="n">5908_1</td><td class="d">Ext Power Source A Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="106" data-i="283" data-acc="R" data-u="" data-st="1" id="obj-bv-283"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">283</td><td class="n">5909_1</td><td class="d">Ext Power Source B Failure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="107" data-i="284" data-acc="R" data-u="" data-st="1" id="obj-bv-284"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">284</td><td class="n">5924_1</td><td class="d">Mixed Mode Lockout</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="108" data-i="288" data-acc="R" data-u="" data-st="1" id="obj-bv-288"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">288</td><td class="n">4703_1_1</td><td class="d">Chilled Water Control Valve Failure (Chilled Water Valve 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="109" data-i="299" data-acc="R" data-u="" data-st="1" id="obj-bv-299"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">299</td><td class="n">4703_1_2</td><td class="d">Chilled Water Control Valve Failure (Chilled Water Valve 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="110" data-i="310" data-acc="R" data-u="" data-st="1" id="obj-bv-310"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">310</td><td class="n">5110_1_1</td><td class="d">Unit Off</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="111" data-i="311" data-acc="R" data-u="" data-st="1" id="obj-bv-311"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">311</td><td class="n">5109_1_1</td><td class="d">Unit On</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="112" data-i="312" data-acc="R" data-u="" data-st="1" id="obj-bv-312"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">312</td><td class="n">5112_1_1</td><td class="d">Unit Partial Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="113" data-i="313" data-acc="R" data-u="" data-st="1" id="obj-bv-313"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">313</td><td class="n">5113_1_1</td><td class="d">Unit Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="114" data-i="314" data-acc="R" data-u="" data-st="1" id="obj-bv-314"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">314</td><td class="n">5111_1_1</td><td class="d">Unit Standby</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="115" data-i="315" data-acc="R" data-u="" data-st="1" id="obj-bv-315"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">315</td><td class="n">5116_1_1</td><td class="d">Maintenance Due</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="116" data-i="316" data-acc="R" data-u="" data-st="1" id="obj-bv-316"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">316</td><td class="n">5117_1_1</td><td class="d">Maintenance Completed</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="117" data-i="327" data-acc="R" data-u="" data-st="1" id="obj-bv-327"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">327</td><td class="n">5417_1_1</td><td class="d">Digital Output Board Not Detected (iCOM DO Board 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="118" data-i="338" data-acc="R" data-u="" data-st="1" id="obj-bv-338"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">338</td><td class="n">5417_1_2</td><td class="d">Digital Output Board Not Detected (iCOM DO Board 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="119" data-i="349" data-acc="R" data-u="" data-st="1" id="obj-bv-349"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">349</td><td class="n">5417_1_3</td><td class="d">Digital Output Board Not Detected (iCOM DO Board 3)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="120" data-i="361" data-acc="R" data-u="" data-st="1" id="obj-bv-361"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">361</td><td class="n">5593_1</td><td class="d">Remote Sensor Average Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="121" data-i="362" data-acc="R" data-u="" data-st="1" id="obj-bv-362"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">362</td><td class="n">5594_1</td><td class="d">Remote Sensor Average Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="122" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-bv-363"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">363</td><td class="n">5595_1</td><td class="d">Remote Sensor System Average Over Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="123" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-bv-364"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">364</td><td class="n">5596_1</td><td class="d">Remote Sensor System Average Under Temperature</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="124" data-i="376" data-acc="R" data-u="" data-st="1" id="obj-bv-376"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">376</td><td class="n">5597_1_1</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="125" data-i="377" data-acc="R" data-u="" data-st="1" id="obj-bv-377"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">377</td><td class="n">5598_1_1</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="126" data-i="378" data-acc="R" data-u="" data-st="1" id="obj-bv-378"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">378</td><td class="n">5060_1_1</td><td class="d">Remote Sensor Issue (Remote Sensor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="127" data-i="390" data-acc="R" data-u="" data-st="1" id="obj-bv-390"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">390</td><td class="n">5597_1_2</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="128" data-i="391" data-acc="R" data-u="" data-st="1" id="obj-bv-391"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">391</td><td class="n">5598_1_2</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="129" data-i="392" data-acc="R" data-u="" data-st="1" id="obj-bv-392"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">392</td><td class="n">5060_1_2</td><td class="d">Remote Sensor Issue (Remote Sensor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="130" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-bv-502"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">502</td><td class="n">5597_1_10</td><td class="d">Remote Sensor Over Temperature (Remote Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="131" data-i="503" data-acc="R" data-u="" data-st="1" id="obj-bv-503"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">503</td><td class="n">5598_1_10</td><td class="d">Remote Sensor Under Temperature (Remote Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="132" data-i="504" data-acc="R" data-u="" data-st="1" id="obj-bv-504"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">504</td><td class="n">5060_1_10</td><td class="d">Remote Sensor Issue (Remote Sensor 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="133" data-i="516" data-acc="R" data-u="" data-st="1" id="obj-bv-516"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">516</td><td class="n">5600_1</td><td class="d">Air Economizer Emergency Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="134" data-i="517" data-acc="R" data-u="" data-st="1" id="obj-bv-517"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">517</td><td class="n">5601_1</td><td class="d">Air Economizer Reduced Airflow</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="135" data-i="540" data-acc="R" data-u="" data-st="1" id="obj-bv-540"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">540</td><td class="n">5625_1</td><td class="d">EEV Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="136" data-i="563" data-acc="R" data-u="" data-st="1" id="obj-bv-563"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">563</td><td class="n">5629_1</td><td class="d">Static Pressure Sensor Issue</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="137" data-i="564" data-acc="R" data-u="" data-st="1" id="obj-bv-564"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">564</td><td class="n">5630_1</td><td class="d">High Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="138" data-i="565" data-acc="R" data-u="" data-st="1" id="obj-bv-565"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">565</td><td class="n">5631_1</td><td class="d">Low Static Pressure</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="139" data-i="566" data-acc="R" data-u="" data-st="1" id="obj-bv-566"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">566</td><td class="n">5910_1</td><td class="d">Static Pressure Sensor Out of Range</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="140" data-i="623" data-acc="R" data-u="" data-st="1" id="obj-bv-623"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">623</td><td class="n">5636_1</td><td class="d">Pump Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="141" data-i="1001" data-acc="R" data-u="" data-st="1" id="obj-bv-1001"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1001</td><td class="n">5568_1</td><td class="d">Input Undervoltage (Power Measurement 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="142" data-i="1040" data-acc="R" data-u="" data-st="1" id="obj-bv-1040"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1040</td><td class="n">5967_1</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="143" data-i="1002" data-acc="R" data-u="" data-st="1" id="obj-bv-1002"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1002</td><td class="n">5568_2</td><td class="d">Input Undervoltage (Power Measurement 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="144" data-i="1041" data-acc="R" data-u="" data-st="1" id="obj-bv-1041"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1041</td><td class="n">5967_2</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="145" data-i="1006" data-acc="R" data-u="" data-st="1" id="obj-bv-1006"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1006</td><td class="n">5568_6</td><td class="d">Input Undervoltage (Power Measurement 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="146" data-i="1045" data-acc="R" data-u="" data-st="1" id="obj-bv-1045"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1045</td><td class="n">5967_6</td><td class="d">Modbus Power Meter Communication Lost (Power Measurement 6)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="147" data-i="1021" data-acc="R" data-u="" data-st="1" id="obj-bv-1021"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1021</td><td class="n">5911_1</td><td class="d">Fluid Temperature Sensor Issue (Fluid 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="148" data-i="1022" data-acc="R" data-u="" data-st="1" id="obj-bv-1022"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1022</td><td class="n">5912_1</td><td class="d">Fluid Flow Sensor Issue (Fluid 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="149" data-i="1031" data-acc="R" data-u="" data-st="1" id="obj-bv-1031"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1031</td><td class="n">5911_2</td><td class="d">Fluid Temperature Sensor Issue (Fluid 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="150" data-i="1032" data-acc="R" data-u="" data-st="1" id="obj-bv-1032"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1032</td><td class="n">5912_2</td><td class="d">Fluid Flow Sensor Issue (Fluid 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="151" data-i="1050" data-acc="R" data-u="" data-st="1" id="obj-bv-1050"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1050</td><td class="n">5966_1_1</td><td class="d">Aux Air Temp Device Communication Lost</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="152" data-i="643" data-acc="R" data-u="" data-st="1" id="obj-bv-643"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">643</td><td class="n">5637_1</td><td class="d">Condenser Unit Unspecified General Event</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="153" data-i="1082" data-acc="R" data-u="" data-st="1" id="obj-bv-1082"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1082</td><td class="n">5536_1_1</td><td class="d">Condenser Outside Air Temp Out of Operating Range (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="154" data-i="1084" data-acc="R" data-u="" data-st="1" id="obj-bv-1084"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1084</td><td class="n">5537_1_1</td><td class="d">Condenser Control Board Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="155" data-i="1086" data-acc="R" data-u="" data-st="1" id="obj-bv-1086"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1086</td><td class="n">5535_1_1</td><td class="d">Condenser Outside Air Temp Sensor Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="156" data-i="1088" data-acc="R" data-u="" data-st="1" id="obj-bv-1088"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1088</td><td class="n">5531_1_1</td><td class="d">Condenser Communication Lost (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="157" data-i="1090" data-acc="R" data-u="" data-st="1" id="obj-bv-1090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1090</td><td class="n">6100_1_1</td><td class="d">Condenser Remote Shutdown (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="158" data-i="218" data-acc="R" data-u="" data-st="1" id="obj-bv-218"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">218</td><td class="n">5073_1_1</td><td class="d">Condenser TVSS Issue (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="159" data-i="1083" data-acc="R" data-u="" data-st="1" id="obj-bv-1083"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1083</td><td class="n">5536_1_2</td><td class="d">Condenser Outside Air Temp Out of Operating Range (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="160" data-i="1085" data-acc="R" data-u="" data-st="1" id="obj-bv-1085"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1085</td><td class="n">5537_1_2</td><td class="d">Condenser Control Board Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="161" data-i="1087" data-acc="R" data-u="" data-st="1" id="obj-bv-1087"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1087</td><td class="n">5535_1_2</td><td class="d">Condenser Outside Air Temp Sensor Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="162" data-i="1089" data-acc="R" data-u="" data-st="1" id="obj-bv-1089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1089</td><td class="n">5531_1_2</td><td class="d">Condenser Communication Lost (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="163" data-i="1091" data-acc="R" data-u="" data-st="1" id="obj-bv-1091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1091</td><td class="n">6100_1_2</td><td class="d">Condenser Remote Shutdown (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="164" data-i="1092" data-acc="R" data-u="" data-st="1" id="obj-bv-1092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1092</td><td class="n">5073_1_2</td><td class="d">Condenser TVSS Issue (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="165" data-i="644" data-acc="R" data-u="" data-st="1" id="obj-bv-644"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">644</td><td class="n">5638_1_1</td><td class="d">Condenser Circuit Unspecified General Event (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="166" data-i="1104" data-acc="R" data-u="" data-st="1" id="obj-bv-1104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1104</td><td class="n">5541_1_1</td><td class="d">Condenser Refrigerant Pressure Sensor Issue (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="167" data-i="1106" data-acc="R" data-u="" data-st="1" id="obj-bv-1106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1106</td><td class="n">5540_1_1</td><td class="d">Condenser Refrigerant Pressure Under Threshold (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="168" data-i="1108" data-acc="R" data-u="" data-st="1" id="obj-bv-1108"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1108</td><td class="n">5539_1_1</td><td class="d">Condenser Refrigerant Pressure Over Threshold (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="169" data-i="1110" data-acc="R" data-u="" data-st="1" id="obj-bv-1110"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1110</td><td class="n">5544_1_1</td><td class="d">Condenser Supply Refrigerant Temp Sensor Issue (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="170" data-i="1112" data-acc="R" data-u="" data-st="1" id="obj-bv-1112"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1112</td><td class="n">5543_1_1</td><td class="d">Condenser Supply Refrigerant Under Temp (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="171" data-i="1114" data-acc="R" data-u="" data-st="1" id="obj-bv-1114"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1114</td><td class="n">5542_1_1</td><td class="d">Condenser Supply Refrigerant Over Temp (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="172" data-i="1116" data-acc="R" data-u="" data-st="1" id="obj-bv-1116"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1116</td><td class="n">5545_1_1</td><td class="d">Condenser Max Fan Speed Override (Circuit 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="173" data-i="896" data-acc="R" data-u="" data-st="1" id="obj-bv-896"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">896</td><td class="n">5638_1_2</td><td class="d">Condenser Circuit Unspecified General Event (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="174" data-i="1105" data-acc="R" data-u="" data-st="1" id="obj-bv-1105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1105</td><td class="n">5541_1_2</td><td class="d">Condenser Refrigerant Pressure Sensor Issue (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="175" data-i="1107" data-acc="R" data-u="" data-st="1" id="obj-bv-1107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1107</td><td class="n">5540_1_2</td><td class="d">Condenser Refrigerant Pressure Under Threshold (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="176" data-i="1109" data-acc="R" data-u="" data-st="1" id="obj-bv-1109"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1109</td><td class="n">5539_1_2</td><td class="d">Condenser Refrigerant Pressure Over Threshold (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="177" data-i="1111" data-acc="R" data-u="" data-st="1" id="obj-bv-1111"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1111</td><td class="n">5544_1_2</td><td class="d">Condenser Supply Refrigerant Temp Sensor Issue (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="178" data-i="1113" data-acc="R" data-u="" data-st="1" id="obj-bv-1113"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1113</td><td class="n">5543_1_2</td><td class="d">Condenser Supply Refrigerant Under Temp (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="179" data-i="1115" data-acc="R" data-u="" data-st="1" id="obj-bv-1115"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1115</td><td class="n">5542_1_2</td><td class="d">Condenser Supply Refrigerant Over Temp (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="180" data-i="1117" data-acc="R" data-u="" data-st="1" id="obj-bv-1117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1117</td><td class="n">5545_1_2</td><td class="d">Condenser Max Fan Speed Override (Circuit 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="181" data-i="1128" data-acc="R" data-u="" data-st="1" id="obj-bv-1128"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1128</td><td class="n">5277_1_1_1</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="182" data-i="1129" data-acc="R" data-u="" data-st="1" id="obj-bv-1129"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1129</td><td class="n">5277_1_1_2</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="183" data-i="1131" data-acc="R" data-u="" data-st="1" id="obj-bv-1131"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1131</td><td class="n">5277_1_1_4</td><td class="d">Condenser Fan Issue (Condenser 1 Fan 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="184" data-i="1132" data-acc="R" data-u="" data-st="1" id="obj-bv-1132"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1132</td><td class="n">5277_1_2_1</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="185" data-i="1133" data-acc="R" data-u="" data-st="1" id="obj-bv-1133"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1133</td><td class="n">5277_1_2_2</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="186" data-i="1135" data-acc="R" data-u="" data-st="1" id="obj-bv-1135"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1135</td><td class="n">5277_1_2_4</td><td class="d">Condenser Fan Issue (Condenser 2 Fan 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1" data-acc="W" data-u="°C" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">5008_1</td><td class="d">Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="10001" data-acc="W" data-u="°F" id="obj-av-10001"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10001</td><td class="n">5008_1_deg_F</td><td class="d">Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="2" data-acc="W" data-u="°C" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">5325_1</td><td class="d">Air Temperature Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="10002" data-acc="W" data-u="°F" id="obj-av-10002"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10002</td><td class="n">5325_1_deg_F</td><td class="d">Air Temperature Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="3" data-acc="W" data-u="°C" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">5011_1</td><td class="d">Air Temperature Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="10003" data-acc="W" data-u="°F" id="obj-av-10003"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10003</td><td class="n">5011_1_deg_F</td><td class="d">Air Temperature Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="4" data-acc="W" data-u="min" id="obj-av-4"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4</td><td class="n">5326_1</td><td class="d">Air Temperature Control Integration Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="5" data-acc="R" data-u="°C" id="obj-av-5"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">5</td><td class="n">5327_1</td><td class="d">Today&#x27;s High Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="10005" data-acc="R" data-u="°F" id="obj-av-10005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10005</td><td class="n">5327_1_deg_F</td><td class="d">Today&#x27;s High Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="6" data-acc="R" data-u="Seconds since Midnight" id="obj-av-6"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6</td><td class="n">5328_1</td><td class="d">Today&#x27;s High Air Temperature Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="7" data-acc="R" data-u="°C" id="obj-av-7"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7</td><td class="n">5329_1</td><td class="d">Today&#x27;s Low Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="10007" data-acc="R" data-u="°F" id="obj-av-10007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10007</td><td class="n">5329_1_deg_F</td><td class="d">Today&#x27;s Low Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="8" data-acc="R" data-u="Seconds since Midnight" id="obj-av-8"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">8</td><td class="n">5330_1</td><td class="d">Today&#x27;s Low Air Temperature Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="19" data-acc="R" data-u="°C" data-min="1" id="obj-av-19"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">19</td><td class="n">5002_1_1</td><td class="d">Supply Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="10019" data-acc="R" data-u="°F" id="obj-av-10019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10019</td><td class="n">5002_1_1_deg_F</td><td class="d">Supply Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="21" data-acc="W" data-u="°C" id="obj-av-21"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">21</td><td class="n">5014_1_1</td><td class="d">High Supply Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="10021" data-acc="W" data-u="°F" id="obj-av-10021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10021</td><td class="n">5014_1_1_deg_F</td><td class="d">High Supply Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="22" data-acc="W" data-u="°C" id="obj-av-22"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">22</td><td class="n">5018_1_1</td><td class="d">Low Supply Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="10022" data-acc="W" data-u="°F" id="obj-av-10022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10022</td><td class="n">5018_1_1_deg_F</td><td class="d">Low Supply Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="33" data-acc="W" data-u="°C" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">33</td><td class="n">5022_1_1</td><td class="d">High Return Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="10033" data-acc="W" data-u="°F" id="obj-av-10033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10033</td><td class="n">5022_1_1_deg_F</td><td class="d">High Return Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="34" data-acc="W" data-u="°C" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">5334_1_1</td><td class="d">Low Return Air Temperature Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="10034" data-acc="W" data-u="°F" id="obj-av-10034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10034</td><td class="n">5334_1_1_deg_F</td><td class="d">Low Return Air Temperature Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="45" data-acc="R" data-u="°C" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">4594_1_1</td><td class="d">Ext Air Sensor A Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="10045" data-acc="R" data-u="°F" id="obj-av-10045"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10045</td><td class="n">4594_1_1_deg_F</td><td class="d">Ext Air Sensor A Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="46" data-acc="R" data-u="°C" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">4597_1_1</td><td class="d">Ext Air Sensor B Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="10046" data-acc="R" data-u="°F" id="obj-av-10046"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10046</td><td class="n">4597_1_1_deg_F</td><td class="d">Ext Air Sensor B Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="47" data-acc="R" data-u="°C" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">5336_1_1</td><td class="d">Ext Air Sensor C Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="10047" data-acc="R" data-u="°F" id="obj-av-10047"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10047</td><td class="n">5336_1_1_deg_F</td><td class="d">Ext Air Sensor C Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="48" data-acc="W" data-u="°C" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">5337_1_1</td><td class="d">Ext Air Sensor A Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="10048" data-acc="W" data-u="°F" id="obj-av-10048"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10048</td><td class="n">5337_1_1_deg_F</td><td class="d">Ext Air Sensor A Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="49" data-acc="W" data-u="°C" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">5338_1_1</td><td class="d">Ext Air Sensor A Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="10049" data-acc="W" data-u="°F" id="obj-av-10049"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10049</td><td class="n">5338_1_1_deg_F</td><td class="d">Ext Air Sensor A Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="50" data-acc="R" data-u="°C" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">5574_1_1</td><td class="d">Outside Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="10050" data-acc="R" data-u="°F" id="obj-av-10050"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10050</td><td class="n">5574_1_1_deg_F</td><td class="d">Outside Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="60" data-acc="R" data-u="%RH" data-min="1" id="obj-av-60"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">60</td><td class="n">5028_1</td><td class="d">Return Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="61" data-acc="W" data-u="%RH" data-min="1" id="obj-av-61"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">61</td><td class="n">5029_1</td><td class="d">Humidity Set Point</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="63" data-acc="W" data-u="%RH" id="obj-av-63"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">63</td><td class="n">5341_1</td><td class="d">Humidity Proportional Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="64" data-acc="W" data-u="%RH" id="obj-av-64"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">64</td><td class="n">5032_1</td><td class="d">Humidity Dead Band</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="65" data-acc="W" data-u="min" id="obj-av-65"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">65</td><td class="n">5342_1</td><td class="d">Humidity Control Integration Time</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="66" data-acc="W" data-u="%RH" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">5033_1</td><td class="d">High Return Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="67" data-acc="W" data-u="%RH" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">5035_1</td><td class="d">Low Return Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="68" data-acc="R" data-u="%RH" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">5343_1</td><td class="d">Today&#x27;s High Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="69" data-acc="R" data-u="Seconds since Midnight" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">5344_1</td><td class="d">Today&#x27;s High Humidity Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="70" data-acc="R" data-u="%RH" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">5345_1</td><td class="d">Today&#x27;s Low Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="71" data-acc="R" data-u="Seconds since Midnight" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">5346_1</td><td class="d">Today&#x27;s Low Humidity Time</td><td class="u">Seconds since Midnight</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="72" data-acc="W" data-u="°C" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">6258_1</td><td class="d">Dew Point Proportional Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="10072" data-acc="W" data-u="°F" id="obj-av-10072"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10072</td><td class="n">6258_1_deg_F</td><td class="d">Dew Point Proportional Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="73" data-acc="W" data-u="°C" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">6259_1</td><td class="d">Dew Point Dead Band</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="10073" data-acc="W" data-u="°F" id="obj-av-10073"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10073</td><td class="n">6259_1_deg_F</td><td class="d">Dew Point Dead Band</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="82" data-acc="R" data-u="%RH" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">4595_1_1</td><td class="d">Ext Air Sensor A Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="83" data-acc="R" data-u="%RH" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">4598_1_1</td><td class="d">Ext Air Sensor B Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="84" data-acc="R" data-u="%RH" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">5347_1_1</td><td class="d">Ext Air Sensor C Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="85" data-acc="W" data-u="%RH" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">5348_1_1</td><td class="d">Ext Air Sensor A High Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="86" data-acc="W" data-u="%RH" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">5350_1_1</td><td class="d">Ext Air Sensor A Low Humidity Threshold</td><td class="u">%RH</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="87" data-acc="R" data-u="°C" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">4596_1_1</td><td class="d">Ext Air Sensor A Dew Point Temp</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="10087" data-acc="R" data-u="°F" id="obj-av-10087"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10087</td><td class="n">4596_1_1_deg_F</td><td class="d">Ext Air Sensor A Dew Point Temp</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="88" data-acc="W" data-u="°C" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">4614_1_1</td><td class="d">Ext Dew Point Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="10088" data-acc="W" data-u="°F" id="obj-av-10088"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10088</td><td class="n">4614_1_1_deg_F</td><td class="d">Ext Dew Point Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="89" data-acc="W" data-u="°C" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">5576_1_1</td><td class="d">Ext Dew Point Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="10089" data-acc="W" data-u="°F" id="obj-av-10089"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10089</td><td class="n">5576_1_1_deg_F</td><td class="d">Ext Dew Point Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="97" data-acc="W" data-u="h" id="obj-av-97"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">97</td><td class="n">5267_1_1</td><td class="d">Compressor Hours (Compressor 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="98" data-acc="W" data-u="h" id="obj-av-98"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">98</td><td class="n">5268_1_1</td><td class="d">Compressor Hours Threshold (Compressor 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="99" data-acc="R" data-u="°C" id="obj-av-99"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">99</td><td class="n">5353_1_1</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="10099" data-acc="R" data-u="°F" id="obj-av-10099"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10099</td><td class="n">5353_1_1_deg_F</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="100" data-acc="R" data-u="%" id="obj-av-100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">100</td><td class="n">5619_1_1</td><td class="d">Digital Scroll Compressor Loading (Compressor 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="101" data-acc="W" data-u="h" id="obj-av-101"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">101</td><td class="n">6241_1_1</td><td class="d">Tandem &#x27;B&#x27; Compressor Hours (Compressor 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="110" data-acc="W" data-u="h" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">5267_1_2</td><td class="d">Compressor Hours (Compressor 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="111" data-acc="W" data-u="h" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">5268_1_2</td><td class="d">Compressor Hours Threshold (Compressor 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="112" data-acc="R" data-u="°C" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">5353_1_2</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="10112" data-acc="R" data-u="°F" id="obj-av-10112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10112</td><td class="n">5353_1_2_deg_F</td><td class="d">Dig Scroll Comp Discharge Temp (Compressor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="113" data-acc="R" data-u="%" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">5619_1_2</td><td class="d">Digital Scroll Compressor Loading (Compressor 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="114" data-acc="W" data-u="h" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">6241_1_2</td><td class="d">Tandem &#x27;B&#x27; Compressor Hours (Compressor 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="123" data-acc="W" data-u="°C" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">5356_1</td><td class="d">Free Cooling Internal Temperature Delta</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="10123" data-acc="W" data-u="°F" id="obj-av-10123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10123</td><td class="n">5356_1_deg_F</td><td class="d">Free Cooling Internal Temperature Delta</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="124" data-acc="R" data-u="°C" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">5358_1</td><td class="d">Free Cooling Fluid Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="10124" data-acc="R" data-u="°F" id="obj-av-10124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10124</td><td class="n">5358_1_deg_F</td><td class="d">Free Cooling Fluid Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="125" data-acc="W" data-u="°C" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">5360_1</td><td class="d">Minimum Chilled Water Temp Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="10125" data-acc="W" data-u="°F" id="obj-av-10125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10125</td><td class="n">5360_1_deg_F</td><td class="d">Minimum Chilled Water Temp Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="126" data-acc="W" data-u="h" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">5304_1</td><td class="d">Free Cooling Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="127" data-acc="W" data-u="h" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">5305_1</td><td class="d">Free Cooling Valve Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="128" data-acc="W" data-u="h" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">5614_1</td><td class="d">Chilled Water Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="129" data-acc="W" data-u="h" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">6452_1</td><td class="d">Chilled Water Valve Operating Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="138" data-acc="W" data-u="h" id="obj-av-138"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">138</td><td class="n">5363_1</td><td class="d">Hot Water / Hot Gas Valve Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="139" data-acc="W" data-u="h" id="obj-av-139"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">139</td><td class="n">5364_1</td><td class="d">Hot Water / Hot Gas Valve Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="150" data-acc="W" data-u="h" id="obj-av-150"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">150</td><td class="n">5366_1_1</td><td class="d">Electric Reheater Hours (Electric Reheater 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="151" data-acc="W" data-u="h" id="obj-av-151"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">151</td><td class="n">5367_1_1</td><td class="d">Electric Reheater Hours Threshold (Electric Reheater 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="162" data-acc="W" data-u="h" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">5366_1_2</td><td class="d">Electric Reheater Hours (Electric Reheater 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="163" data-acc="W" data-u="h" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">5367_1_2</td><td class="d">Electric Reheater Hours Threshold (Electric Reheater 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="174" data-acc="W" data-u="h" id="obj-av-174"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">174</td><td class="n">5366_1_3</td><td class="d">Electric Reheater Hours (Electric Reheater 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="175" data-acc="W" data-u="h" id="obj-av-175"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">175</td><td class="n">5367_1_3</td><td class="d">Electric Reheater Hours Threshold (Electric Reheater 3)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="186" data-acc="W" data-u="h" id="obj-av-186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">186</td><td class="n">5369_1</td><td class="d">Humidifier Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="187" data-acc="W" data-u="h" id="obj-av-187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">187</td><td class="n">5370_1</td><td class="d">Humidifier Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="188" data-acc="W" data-u="%" id="obj-av-188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">188</td><td class="n">5445_1</td><td class="d">Infrared Humidifier Flush Rate</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="199" data-acc="W" data-u="h" id="obj-av-199"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">199</td><td class="n">5371_1</td><td class="d">Dehumidifier Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="200" data-acc="W" data-u="h" id="obj-av-200"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">200</td><td class="n">5372_1</td><td class="d">Dehumidifier Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="211" data-acc="W" data-u="%" id="obj-av-211"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">211</td><td class="n">5050_1</td><td class="d">Fan Speed Maximum Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="212" data-acc="W" data-u="h" id="obj-av-212"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">212</td><td class="n">5374_1</td><td class="d">Fan Hours</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="213" data-acc="W" data-u="h" id="obj-av-213"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">213</td><td class="n">5375_1</td><td class="d">Fan Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="214" data-acc="W" data-u="%" id="obj-av-214"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">214</td><td class="n">5051_1</td><td class="d">Fan Speed Minimum Set Point</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="215" data-acc="W" data-u="°C" id="obj-av-215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">215</td><td class="n">5585_1</td><td class="d">Fan Speed Temperature Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="10215" data-acc="W" data-u="°F" id="obj-av-10215"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10215</td><td class="n">5585_1_deg_F</td><td class="d">Fan Speed Temperature Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="224" data-acc="R" data-u="" id="obj-av-224"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">224</td><td class="n">5378_1</td><td class="d">Analog Input Reading (Analog Inputs 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="235" data-acc="R" data-u="" id="obj-av-235"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">235</td><td class="n">5378_2</td><td class="d">Analog Input Reading (Analog Inputs 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="257" data-acc="R" data-u="" id="obj-av-257"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">257</td><td class="n">5378_4</td><td class="d">Analog Input Reading (Analog Inputs 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="268" data-acc="W" data-u="min" id="obj-av-268"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">268</td><td class="n">5075_1</td><td class="d">BMS Timeout Period</td><td class="u">min</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="269" data-acc="W" data-u="s" id="obj-av-269"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">269</td><td class="n">4710_1</td><td class="d">Auto Restart Delay</td><td class="u">s</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="270" data-acc="W" data-u="" id="obj-av-270"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">270</td><td class="n">5314_1</td><td class="d">Standby Units</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="31" data-acc="R" data-u="°C" data-min="1" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">31</td><td class="n">4291_1</td><td class="d">Return Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="10031" data-acc="R" data-u="°F" id="obj-av-10031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10031</td><td class="n">4291_1_deg_F</td><td class="d">Return Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="280" data-acc="R" data-u="%" id="obj-av-280"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">280</td><td class="n">5077_1</td><td class="d">Fan Speed</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="282" data-acc="R" data-u="%" id="obj-av-282"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">282</td><td class="n">5379_1</td><td class="d">Free Cooling Valve Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="283" data-acc="R" data-u="%" id="obj-av-283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">283</td><td class="n">4870_1</td><td class="d">Maintenance Ramp</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="284" data-acc="R" data-u="" id="obj-av-284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">284</td><td class="n">4868_1</td><td class="d">Calculated Next Maintenance Month</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="285" data-acc="R" data-u="" id="obj-av-285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">285</td><td class="n">4869_1</td><td class="d">Calculated Next Maintenance Year</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="286" data-acc="R" data-u="%" id="obj-av-286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">286</td><td class="n">5380_1</td><td class="d">Hot Water / Hot Gas Valve Open Position</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="287" data-acc="R" data-u="%" id="obj-av-287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">287</td><td class="n">5080_1</td><td class="d">Reheat Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="288" data-acc="R" data-u="%" id="obj-av-288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">288</td><td class="n">5081_1</td><td class="d">Humidifier Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="289" data-acc="R" data-u="%" id="obj-av-289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">289</td><td class="n">5079_1</td><td class="d">Dehumidifier Utilization</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="290" data-acc="R" data-u="%" data-min="1" id="obj-av-290"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">290</td><td class="n">5490_1</td><td class="d">Cooling Capacity</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="291" data-acc="R" data-u="%RH" id="obj-av-291"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">291</td><td class="n">5606_1</td><td class="d">Adjusted Humidity</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="292" data-acc="R" data-u="°C" id="obj-av-292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">292</td><td class="n">5004_1</td><td class="d">Return Dew Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="10292" data-acc="R" data-u="°F" id="obj-av-10292"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10292</td><td class="n">5004_1_deg_F</td><td class="d">Return Dew Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="293" data-acc="R" data-u="°C" id="obj-av-293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">293</td><td class="n">5607_1</td><td class="d">Actual Air Temperature Set Point</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="10293" data-acc="R" data-u="°F" id="obj-av-10293"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10293</td><td class="n">5607_1_deg_F</td><td class="d">Actual Air Temperature Set Point</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="294" data-acc="R" data-u="%RH" id="obj-av-294"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">294</td><td class="n">5608_1</td><td class="d">Actual Humidity Set Point</td><td class="u">%RH</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="295" data-acc="W" data-u="°C" id="obj-av-295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">295</td><td class="n">5575_1</td><td class="d">Dew Point Set Point</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="10295" data-acc="W" data-u="°F" id="obj-av-10295"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10295</td><td class="n">5575_1_deg_F</td><td class="d">Dew Point Set Point</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="296" data-acc="R" data-u="°C" id="obj-av-296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">296</td><td class="n">5615_1</td><td class="d">Cooling Control Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="10296" data-acc="R" data-u="°F" id="obj-av-10296"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10296</td><td class="n">5615_1_deg_F</td><td class="d">Cooling Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="297" data-acc="R" data-u="°C" id="obj-av-297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">297</td><td class="n">5616_1</td><td class="d">Fan Speed Control Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="10297" data-acc="R" data-u="°F" id="obj-av-10297"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10297</td><td class="n">5616_1_deg_F</td><td class="d">Fan Speed Control Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="298" data-acc="R" data-u="kW" id="obj-av-298"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">298</td><td class="n">5904_1</td><td class="d">Unit Cooling Load</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="299" data-acc="R" data-u="m3/h" id="obj-av-299"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">299</td><td class="n">6134_1</td><td class="d">Unit Calculated Airflow</td><td class="u">m3/h</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="300" data-acc="W" data-u="Secs since Epoch(UTC)" id="obj-av-300"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">300</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u">Secs since Epoch(UTC)</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="312" data-acc="W" data-u="°C" id="obj-av-312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">312</td><td class="n">5589_1</td><td class="d">Remote Sensor Over Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="10312" data-acc="W" data-u="°F" id="obj-av-10312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10312</td><td class="n">5589_1_deg_F</td><td class="d">Remote Sensor Over Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="313" data-acc="W" data-u="°C" id="obj-av-313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">313</td><td class="n">5590_1</td><td class="d">Remote Sensor Under Temp Threshold</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="10313" data-acc="W" data-u="°F" id="obj-av-10313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10313</td><td class="n">5590_1_deg_F</td><td class="d">Remote Sensor Under Temp Threshold</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="314" data-acc="R" data-u="°C" id="obj-av-314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">314</td><td class="n">5007_1</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="10314" data-acc="R" data-u="°F" id="obj-av-10314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10314</td><td class="n">5007_1_deg_F</td><td class="d">Remote Sensor Average Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="315" data-acc="R" data-u="°C" id="obj-av-315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">315</td><td class="n">5006_1</td><td class="d">Remote Sensor Maximum Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="10315" data-acc="R" data-u="°F" id="obj-av-10315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10315</td><td class="n">5006_1_deg_F</td><td class="d">Remote Sensor Maximum Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="316" data-acc="R" data-u="°C" id="obj-av-316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">316</td><td class="n">5591_1</td><td class="d">Remote Sensor System Average Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="10316" data-acc="R" data-u="°F" id="obj-av-10316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10316</td><td class="n">5591_1_deg_F</td><td class="d">Remote Sensor System Average Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="317" data-acc="R" data-u="°C" id="obj-av-317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">317</td><td class="n">5592_1</td><td class="d">Remote Sensor System Maximum Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="10317" data-acc="R" data-u="°F" id="obj-av-10317"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10317</td><td class="n">5592_1_deg_F</td><td class="d">Remote Sensor System Maximum Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="329" data-acc="R" data-u="°C" id="obj-av-329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">329</td><td class="n">5059_1_1</td><td class="d">Remote Sensor Temperature (Remote Sensor 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="10329" data-acc="R" data-u="°F" id="obj-av-10329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10329</td><td class="n">5059_1_1_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="341" data-acc="R" data-u="°C" id="obj-av-341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">341</td><td class="n">5059_1_2</td><td class="d">Remote Sensor Temperature (Remote Sensor 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="10341" data-acc="R" data-u="°F" id="obj-av-10341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10341</td><td class="n">5059_1_2_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="437" data-acc="R" data-u="°C" id="obj-av-437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">437</td><td class="n">5059_1_10</td><td class="d">Remote Sensor Temperature (Remote Sensor 10)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="10437" data-acc="R" data-u="°F" id="obj-av-10437"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10437</td><td class="n">5059_1_10_deg_F</td><td class="d">Remote Sensor Temperature (Remote Sensor 10)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="461" data-acc="W" data-u="Pa" id="obj-av-461"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">461</td><td class="n">5626_1</td><td class="d">Static Pressure Set Point</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="462" data-acc="R" data-u="Pa" id="obj-av-462"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">462</td><td class="n">5627_1</td><td class="d">Unit Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="342" data-i="463" data-acc="R" data-u="Pa" id="obj-av-463"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">463</td><td class="n">5628_1</td><td class="d">System Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="343" data-i="2121" data-acc="W" data-u="Pa" id="obj-av-2121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2121</td><td class="n">5626_1_inWC</td><td class="d">Static Pressure Set Point</td><td class="u">Pa</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="344" data-i="2122" data-acc="R" data-u="Pa" id="obj-av-2122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2122</td><td class="n">5627_1_inWC</td><td class="d">Unit Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="345" data-i="2123" data-acc="R" data-u="Pa" id="obj-av-2123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2123</td><td class="n">5628_1_inWC</td><td class="d">System Static Pressure</td><td class="u">Pa</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="346" data-i="523" data-acc="W" data-u="h" id="obj-av-523"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">523</td><td class="n">5298_1_1</td><td class="d">Pump Hours (Pump 1)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="347" data-i="522" data-acc="R" data-u="%" id="obj-av-522"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">522</td><td class="n">5634_1_1</td><td class="d">Pump Speed (Pump 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="348" data-i="535" data-acc="R" data-u="°C" id="obj-av-535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">535</td><td class="n">5635_1_1</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="349" data-i="10535" data-acc="R" data-u="°F" id="obj-av-10535"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10535</td><td class="n">5635_1_1_deg_F</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="350" data-i="537" data-acc="R" data-u="°C" id="obj-av-537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">537</td><td class="n">5639_1_1</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="351" data-i="10537" data-acc="R" data-u="°F" id="obj-av-10537"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10537</td><td class="n">5639_1_1_deg_F</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="352" data-i="526" data-acc="W" data-u="h" id="obj-av-526"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">526</td><td class="n">5298_1_2</td><td class="d">Pump Hours (Pump 2)</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="353" data-i="525" data-acc="R" data-u="%" id="obj-av-525"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">525</td><td class="n">5634_1_2</td><td class="d">Pump Speed (Pump 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="354" data-i="538" data-acc="R" data-u="°C" id="obj-av-538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">538</td><td class="n">5635_1_2</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="355" data-i="10538" data-acc="R" data-u="°F" id="obj-av-10538"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10538</td><td class="n">5635_1_2_deg_F</td><td class="d">Pump Inlet Refrigerant Temperature (Pump 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="356" data-i="540" data-acc="R" data-u="°C" id="obj-av-540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">540</td><td class="n">5639_1_2</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="357" data-i="10540" data-acc="R" data-u="°F" id="obj-av-10540"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10540</td><td class="n">5639_1_2_deg_F</td><td class="d">Pump Outlet Refrigerant Temperature (Pump 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="358" data-i="810" data-acc="R" data-u="V" id="obj-av-810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">810</td><td class="n">4096_1</td><td class="d">System Input RMS A-N (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="359" data-i="811" data-acc="R" data-u="V" id="obj-av-811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">811</td><td class="n">4098_1</td><td class="d">System Input RMS B-N (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="360" data-i="812" data-acc="R" data-u="V" id="obj-av-812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">812</td><td class="n">4100_1</td><td class="d">System Input RMS C-N (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="361" data-i="813" data-acc="R" data-u="A" id="obj-av-813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">813</td><td class="n">4113_1</td><td class="d">System Input RMS Current Phase A (Power Measurement 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="362" data-i="814" data-acc="R" data-u="A" id="obj-av-814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">814</td><td class="n">4114_1</td><td class="d">System Input RMS Current Phase B (Power Measurement 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="363" data-i="815" data-acc="R" data-u="A" id="obj-av-815"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">815</td><td class="n">4115_1</td><td class="d">System Input RMS Current Phase C (Power Measurement 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="364" data-i="816" data-acc="R" data-u="W" id="obj-av-816"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">816</td><td class="n">5901_1</td><td class="d">Instantaneous Power (Power Measurement 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="365" data-i="817" data-acc="W" data-u="kWh" id="obj-av-817"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">817</td><td class="n">5900_1</td><td class="d">Energy Consumption (Power Measurement 1)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="366" data-i="1900" data-acc="R" data-u="V" id="obj-av-1900"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1900</td><td class="n">4097_1</td><td class="d">System Input RMS A-B (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="367" data-i="1901" data-acc="R" data-u="V" id="obj-av-1901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1901</td><td class="n">4099_1</td><td class="d">System Input RMS B-C (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="368" data-i="1902" data-acc="R" data-u="V" id="obj-av-1902"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1902</td><td class="n">4101_1</td><td class="d">System Input RMS C-A (Power Measurement 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="369" data-i="820" data-acc="R" data-u="V" id="obj-av-820"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">820</td><td class="n">4096_2</td><td class="d">System Input RMS A-N (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="370" data-i="821" data-acc="R" data-u="V" id="obj-av-821"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">821</td><td class="n">4098_2</td><td class="d">System Input RMS B-N (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="371" data-i="822" data-acc="R" data-u="V" id="obj-av-822"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">822</td><td class="n">4100_2</td><td class="d">System Input RMS C-N (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="372" data-i="823" data-acc="R" data-u="A" id="obj-av-823"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">823</td><td class="n">4113_2</td><td class="d">System Input RMS Current Phase A (Power Measurement 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="373" data-i="824" data-acc="R" data-u="A" id="obj-av-824"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">824</td><td class="n">4114_2</td><td class="d">System Input RMS Current Phase B (Power Measurement 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="374" data-i="825" data-acc="R" data-u="A" id="obj-av-825"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">825</td><td class="n">4115_2</td><td class="d">System Input RMS Current Phase C (Power Measurement 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="375" data-i="826" data-acc="R" data-u="W" id="obj-av-826"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">826</td><td class="n">5901_2</td><td class="d">Instantaneous Power (Power Measurement 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="376" data-i="827" data-acc="W" data-u="kWh" id="obj-av-827"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">827</td><td class="n">5900_2</td><td class="d">Energy Consumption (Power Measurement 2)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="377" data-i="1910" data-acc="R" data-u="V" id="obj-av-1910"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1910</td><td class="n">4097_2</td><td class="d">System Input RMS A-B (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="378" data-i="1911" data-acc="R" data-u="V" id="obj-av-1911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1911</td><td class="n">4099_2</td><td class="d">System Input RMS B-C (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="379" data-i="1912" data-acc="R" data-u="V" id="obj-av-1912"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1912</td><td class="n">4101_2</td><td class="d">System Input RMS C-A (Power Measurement 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="380" data-i="860" data-acc="R" data-u="V" id="obj-av-860"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">860</td><td class="n">4096_6</td><td class="d">System Input RMS A-N (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="381" data-i="861" data-acc="R" data-u="V" id="obj-av-861"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">861</td><td class="n">4098_6</td><td class="d">System Input RMS B-N (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="382" data-i="862" data-acc="R" data-u="V" id="obj-av-862"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">862</td><td class="n">4100_6</td><td class="d">System Input RMS C-N (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="383" data-i="863" data-acc="R" data-u="A" id="obj-av-863"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">863</td><td class="n">4113_6</td><td class="d">System Input RMS Current Phase A (Power Measurement 6)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="384" data-i="864" data-acc="R" data-u="A" id="obj-av-864"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">864</td><td class="n">4114_6</td><td class="d">System Input RMS Current Phase B (Power Measurement 6)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="385" data-i="865" data-acc="R" data-u="A" id="obj-av-865"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">865</td><td class="n">4115_6</td><td class="d">System Input RMS Current Phase C (Power Measurement 6)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="386" data-i="866" data-acc="R" data-u="W" id="obj-av-866"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">866</td><td class="n">5901_6</td><td class="d">Instantaneous Power (Power Measurement 6)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="387" data-i="867" data-acc="W" data-u="kWh" id="obj-av-867"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">867</td><td class="n">5900_6</td><td class="d">Energy Consumption (Power Measurement 6)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="388" data-i="1950" data-acc="R" data-u="V" id="obj-av-1950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1950</td><td class="n">4097_6</td><td class="d">System Input RMS A-B (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="389" data-i="1951" data-acc="R" data-u="V" id="obj-av-1951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1951</td><td class="n">4099_6</td><td class="d">System Input RMS B-C (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="390" data-i="1952" data-acc="R" data-u="V" id="obj-av-1952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1952</td><td class="n">4101_6</td><td class="d">System Input RMS C-A (Power Measurement 6)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="391" data-i="871" data-acc="R" data-u="°C" id="obj-av-871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">871</td><td class="n">5897_1</td><td class="d">Fluid Input Temperature (Fluid 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="392" data-i="10871" data-acc="R" data-u="°F" id="obj-av-10871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10871</td><td class="n">5897_1_deg_F</td><td class="d">Fluid Input Temperature (Fluid 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="393" data-i="872" data-acc="R" data-u="°C" id="obj-av-872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">872</td><td class="n">5898_1</td><td class="d">Fluid Output Temperature (Fluid 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="394" data-i="10872" data-acc="R" data-u="°F" id="obj-av-10872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">10872</td><td class="n">5898_1_deg_F</td><td class="d">Fluid Output Temperature (Fluid 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="395" data-i="1871" data-acc="R" data-u="°C" id="obj-av-1871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1871</td><td class="n">5897_2</td><td class="d">Fluid Input Temperature (Fluid 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="396" data-i="11871" data-acc="R" data-u="°F" id="obj-av-11871"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11871</td><td class="n">5897_2_deg_F</td><td class="d">Fluid Input Temperature (Fluid 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="397" data-i="1872" data-acc="R" data-u="°C" id="obj-av-1872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1872</td><td class="n">5898_2</td><td class="d">Fluid Output Temperature (Fluid 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="398" data-i="11872" data-acc="R" data-u="°F" id="obj-av-11872"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11872</td><td class="n">5898_2_deg_F</td><td class="d">Fluid Output Temperature (Fluid 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="399" data-i="881" data-acc="R" data-u="l/min" id="obj-av-881"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">881</td><td class="n">5899_1</td><td class="d">Fluid Flow Rate (Circuit)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="400" data-i="891" data-acc="R" data-u="l/min" id="obj-av-891"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">891</td><td class="n">5899_2</td><td class="d">Fluid Flow Rate (Circuit 2)</td><td class="u">l/min</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="401" data-i="901" data-acc="R" data-u="kW" id="obj-av-901"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">901</td><td class="n">5905_1_1</td><td class="d">Circuit Cooling Load (Cooling Load 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="402" data-i="911" data-acc="R" data-u="kW" id="obj-av-911"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">911</td><td class="n">5905_1_2</td><td class="d">Circuit Cooling Load (Cooling Load 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="403" data-i="1960" data-acc="W" data-u="°C" id="obj-av-1960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1960</td><td class="n">5964_1_1</td><td class="d">Raw Auxiliary Air Temperature</td><td class="u">°C</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="404" data-i="11960" data-acc="W" data-u="°F" id="obj-av-11960"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11960</td><td class="n">5964_1_1_deg_F</td><td class="d">Raw Auxiliary Air Temperature</td><td class="u">°F</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="405" data-i="1961" data-acc="R" data-u="°C" id="obj-av-1961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1961</td><td class="n">5965_1_1</td><td class="d">Actual Auxiliary Air Temperature</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="406" data-i="11961" data-acc="R" data-u="°F" id="obj-av-11961"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11961</td><td class="n">5965_1_1_deg_F</td><td class="d">Actual Auxiliary Air Temperature</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="407" data-i="1981" data-acc="R" data-u="" id="obj-av-1981"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1981</td><td class="n">6101_1</td><td class="d">Expected Condenser Unit Count</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="408" data-i="529" data-acc="W" data-u="%" id="obj-av-529"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">529</td><td class="n">5548_1_1</td><td class="d">Condenser Low Noise Mode Max Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="409" data-i="530" data-acc="W" data-u="%" id="obj-av-530"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">530</td><td class="n">5549_1_1</td><td class="d">Condenser Normal Mode Max Fan Speed</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="410" data-i="531" data-acc="W" data-u="Seconds since Midnight" id="obj-av-531"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">531</td><td class="n">5552_1_1</td><td class="d">Condenser Low Noise Mode Start Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="411" data-i="532" data-acc="W" data-u="Seconds since Midnight" id="obj-av-532"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">532</td><td class="n">5553_1_1</td><td class="d">Condenser Low Noise Mode Stop Time</td><td class="u">Seconds since Midnight</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="412" data-i="533" data-acc="W" data-u="" data-st="1" id="obj-av-533"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">533</td><td class="n">5550_1_1</td><td class="d">Condenser Low Noise Mode - Interval Days</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="413" data-i="534" data-acc="W" data-u="" data-st="1" id="obj-av-534"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">534</td><td class="n">5551_1_1</td><td class="d">Condenser Low Noise Mode - Full Days</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Monday, 2=Tuesday, 4=Wednesday, 8=Thursday, 16=Friday, 32=Saturday, 64=Sunday</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="414" data-i="1992" data-acc="R" data-u="°C" id="obj-av-1992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1992</td><td class="n">5534_1_1</td><td class="d">Condenser Outside Air Temperature (Condenser 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="415" data-i="11992" data-acc="R" data-u="°F" id="obj-av-11992"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11992</td><td class="n">5534_1_1_deg_F</td><td class="d">Condenser Outside Air Temperature (Condenser 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="416" data-i="1993" data-acc="R" data-u="°C" id="obj-av-1993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1993</td><td class="n">5534_1_2</td><td class="d">Condenser Outside Air Temperature (Condenser 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="417" data-i="11993" data-acc="R" data-u="°F" id="obj-av-11993"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">11993</td><td class="n">5534_1_2_deg_F</td><td class="d">Condenser Outside Air Temperature (Condenser 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="418" data-i="2004" data-acc="R" data-u="bar" id="obj-av-2004"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2004</td><td class="n">6103_1_1</td><td class="d">Condenser Refrigerant Pressure (Circuit 1)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="419" data-i="2006" data-acc="R" data-u="°C" id="obj-av-2006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2006</td><td class="n">6102_1_1</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 1)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="420" data-i="12006" data-acc="R" data-u="°F" id="obj-av-12006"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12006</td><td class="n">6102_1_1_deg_F</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 1)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="421" data-i="2005" data-acc="R" data-u="bar" id="obj-av-2005"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2005</td><td class="n">6103_1_2</td><td class="d">Condenser Refrigerant Pressure (Circuit 2)</td><td class="u">bar</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="422" data-i="2007" data-acc="R" data-u="°C" id="obj-av-2007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2007</td><td class="n">6102_1_2</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 2)</td><td class="u">°C</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="423" data-i="12007" data-acc="R" data-u="°F" id="obj-av-12007"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">12007</td><td class="n">6102_1_2_deg_F</td><td class="d">Condenser Supply Refrigerant Temperature (Circuit 2)</td><td class="u">°F</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="424" data-i="2018" data-acc="R" data-u="%" id="obj-av-2018"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2018</td><td class="n">5276_1_1_1</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="425" data-i="2026" data-acc="R" data-u="W" id="obj-av-2026"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2026</td><td class="n">5538_1_1_1</td><td class="d">Condenser Fan Power (Condenser 1 Fan 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="426" data-i="2034" data-acc="R" data-u="A" id="obj-av-2034"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2034</td><td class="n">6244_1_1_1</td><td class="d">Condenser Fan Current (Condenser 1 Fan 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="427" data-i="2019" data-acc="R" data-u="%" id="obj-av-2019"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2019</td><td class="n">5276_1_1_2</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="428" data-i="2027" data-acc="R" data-u="W" id="obj-av-2027"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2027</td><td class="n">5538_1_1_2</td><td class="d">Condenser Fan Power (Condenser 1 Fan 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="429" data-i="2035" data-acc="R" data-u="A" id="obj-av-2035"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2035</td><td class="n">6244_1_1_2</td><td class="d">Condenser Fan Current (Condenser 1 Fan 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="430" data-i="2021" data-acc="R" data-u="%" id="obj-av-2021"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2021</td><td class="n">5276_1_1_4</td><td class="d">Condenser Fan Speed (Condenser 1 Fan 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="431" data-i="2029" data-acc="R" data-u="W" id="obj-av-2029"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2029</td><td class="n">5538_1_1_4</td><td class="d">Condenser Fan Power (Condenser 1 Fan 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="432" data-i="2037" data-acc="R" data-u="A" id="obj-av-2037"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2037</td><td class="n">6244_1_1_4</td><td class="d">Condenser Fan Current (Condenser 1 Fan 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="433" data-i="2022" data-acc="R" data-u="%" id="obj-av-2022"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2022</td><td class="n">5276_1_2_1</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="434" data-i="2030" data-acc="R" data-u="W" id="obj-av-2030"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2030</td><td class="n">5538_1_2_1</td><td class="d">Condenser Fan Power (Condenser 2 Fan 1)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="435" data-i="2038" data-acc="R" data-u="A" id="obj-av-2038"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2038</td><td class="n">6244_1_2_1</td><td class="d">Condenser Fan Current (Condenser 2 Fan 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="436" data-i="2023" data-acc="R" data-u="%" id="obj-av-2023"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2023</td><td class="n">5276_1_2_2</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="437" data-i="2031" data-acc="R" data-u="W" id="obj-av-2031"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2031</td><td class="n">5538_1_2_2</td><td class="d">Condenser Fan Power (Condenser 2 Fan 2)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="438" data-i="2039" data-acc="R" data-u="A" id="obj-av-2039"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2039</td><td class="n">6244_1_2_2</td><td class="d">Condenser Fan Current (Condenser 2 Fan 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="439" data-i="2025" data-acc="R" data-u="%" id="obj-av-2025"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2025</td><td class="n">5276_1_2_4</td><td class="d">Condenser Fan Speed (Condenser 2 Fan 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="440" data-i="2033" data-acc="R" data-u="W" id="obj-av-2033"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2033</td><td class="n">5538_1_2_4</td><td class="d">Condenser Fan Power (Condenser 2 Fan 4)</td><td class="u">W</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="441" data-i="2041" data-acc="R" data-u="A" id="obj-av-2041"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2041</td><td class="n">6244_1_2_4</td><td class="d">Condenser Fan Current (Condenser 2 Fan 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="442" data-i="2100" data-acc="R" data-u="%" id="obj-av-2100"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2100</td><td class="n">6234_1</td><td class="d">Super Saver Call For Cooling</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="443" data-i="2135" data-acc="W" data-u="%" id="obj-av-2135"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2135</td><td class="n">6236_1</td><td class="d">Thermal Control Override - Temperature Call</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="444" data-i="2136" data-acc="W" data-u="%" id="obj-av-2136"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2136</td><td class="n">6265_1</td><td class="d">Thermal Control Override - Humidity Call</td><td class="u">%</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="445" data-i="505" data-acc="W" data-u="h" id="obj-av-505"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">505</td><td class="n">5299_1</td><td class="d">Pump Hours Threshold</td><td class="u">h</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="446" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4553_1</td><td class="d">Server Class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="447" data-i="12" data-acc="W" data-u="" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">12</td><td class="n">5324_1</td><td class="d">Air Temperature Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Proportional, 2=Prop+Integral, 3=Adaptive PID, 4=Intelligent</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="448" data-i="13" data-acc="W" data-u="" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">13</td><td class="n">5012_1</td><td class="d">Air Temperature Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="449" data-i="35" data-acc="W" data-u="" data-st="1" id="obj-mv-35"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">35</td><td class="n">5603_1</td><td class="d">Humidity Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Relative, 2=Compensated, 3=Predictive, 4=Dew Point</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="450" data-i="36" data-acc="W" data-u="" data-st="1" id="obj-mv-36"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">36</td><td class="n">5618_1</td><td class="d">Humidity Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Remote, 2=Return</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="451" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-mv-45"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">45</td><td class="n">5264_1_1</td><td class="d">Compressor State (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="452" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-mv-46"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">46</td><td class="n">5265_1_1</td><td class="d">Compressor Capacity Control State (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="453" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-mv-47"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">47</td><td class="n">6243_1_1</td><td class="d">Tandem &#x27;B&#x27; Compressor State (Compressor 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="454" data-i="57" data-acc="R" data-u="" data-st="1" id="obj-mv-57"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">57</td><td class="n">5264_1_2</td><td class="d">Compressor State (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="455" data-i="58" data-acc="R" data-u="" data-st="1" id="obj-mv-58"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">58</td><td class="n">5265_1_2</td><td class="d">Compressor Capacity Control State (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="456" data-i="59" data-acc="R" data-u="" data-st="1" id="obj-mv-59"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">59</td><td class="n">6243_1_2</td><td class="d">Tandem &#x27;B&#x27; Compressor State (Compressor 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="457" data-i="70" data-acc="W" data-u="" data-st="1" id="obj-mv-70"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">70</td><td class="n">5581_1</td><td class="d">Free Cooling Internal Control Mode</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Disabled, 2=Contact, 3=Temperature, 4=Set Point</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="458" data-i="71" data-acc="W" data-u="" data-st="1" id="obj-mv-71"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">71</td><td class="n">5359_1</td><td class="d">Minimum Chilled Water Temp Set Point Enable</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="459" data-i="72" data-acc="W" data-u="" data-st="1" id="obj-mv-72"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">72</td><td class="n">5605_1</td><td class="d">Main Chilled Water Valve</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Valve 1, 2=Valve 2</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="460" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-mv-69"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">69</td><td class="n">6260_1</td><td class="d">Free Cooling Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=start, 3=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="461" data-i="83" data-acc="W" data-u="" data-st="1" id="obj-mv-83"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">83</td><td class="n">5586_1</td><td class="d">Fan Control Sensor</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Supply, 2=Remote, 3=Return, 4=Manual</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="462" data-i="93" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-93"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">93</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="463" data-i="94" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-94"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">94</td><td class="n">4706_1</td><td class="d">Unit Operating State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on, 3=standby</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="464" data-i="95" data-acc="R" data-u="" data-st="1" id="obj-mv-95"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">95</td><td class="n">4707_1</td><td class="d">Unit Control Mode</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Internal (Auto), 2=External (Manual)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="465" data-i="96" data-acc="R" data-u="" data-st="1" id="obj-mv-96"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">96</td><td class="n">5074_1</td><td class="d">Unit Operating State Reason</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Reason Unknown, 2=Network Display, 3=Alarm, 4=Schedule, 5=Remote System, 6=External Input, 7=Local Display</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="466" data-i="107" data-acc="R" data-u="" data-st="1" id="obj-mv-107"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">107</td><td class="n">5381_1</td><td class="d">Fan State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="467" data-i="108" data-acc="R" data-u="" data-st="1" id="obj-mv-108"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">108</td><td class="n">5382_1</td><td class="d">Cooling State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="468" data-i="109" data-acc="R" data-u="" data-st="1" id="obj-mv-109"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">109</td><td class="n">5383_1</td><td class="d">Free Cooling State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="469" data-i="110" data-acc="R" data-u="" data-st="1" id="obj-mv-110"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">110</td><td class="n">5384_1</td><td class="d">Maintenance Tracking State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="470" data-i="111" data-acc="R" data-u="" data-st="1" id="obj-mv-111"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">111</td><td class="n">5385_1</td><td class="d">Hot Water / Hot Gas State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="471" data-i="112" data-acc="R" data-u="" data-st="1" id="obj-mv-112"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">112</td><td class="n">5386_1</td><td class="d">Electric Reheat State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="472" data-i="113" data-acc="R" data-u="" data-st="1" id="obj-mv-113"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">113</td><td class="n">5387_1</td><td class="d">Dehumidifier State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="473" data-i="114" data-acc="R" data-u="" data-st="1" id="obj-mv-114"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">114</td><td class="n">5388_1</td><td class="d">Humidifier State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="474" data-i="115" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-115"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">115</td><td class="n">5143_1</td><td class="d">System On/Off Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="475" data-i="500" data-acc="R" data-u="" data-st="1" id="obj-mv-500"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">500</td><td class="n">6175_1</td><td class="d">Local Fan Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="476" data-i="501" data-acc="R" data-u="" data-st="1" id="obj-mv-501"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">501</td><td class="n">6176_1</td><td class="d">Local Cooling Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="477" data-i="502" data-acc="R" data-u="" data-st="1" id="obj-mv-502"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">502</td><td class="n">6177_1</td><td class="d">Local Electric Heat Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="478" data-i="503" data-acc="R" data-u="" data-st="1" id="obj-mv-503"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">503</td><td class="n">6178_1</td><td class="d">Local Humidifier Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="479" data-i="504" data-acc="R" data-u="" data-st="1" id="obj-mv-504"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">504</td><td class="n">6179_1</td><td class="d">Local Dehumidifier Override</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal operation, 2=Increased for internal protection, 3=Decreased for internal protection, 4=Disabled for internal protection, 5=Limited or disabled for low limit protection</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="480" data-i="126" data-acc="W" data-u="" data-st="1" id="obj-mv-126"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">126</td><td class="n">4718_1</td><td class="d">Customer Input 1 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="481" data-i="127" data-acc="W" data-u="" data-st="1" id="obj-mv-127"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">127</td><td class="n">4719_1</td><td class="d">Customer Input 1 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="482" data-i="128" data-acc="W" data-u="" data-st="1" id="obj-mv-128"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">128</td><td class="n">5098_1</td><td class="d">Customer Input 2 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="483" data-i="129" data-acc="W" data-u="" data-st="1" id="obj-mv-129"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">129</td><td class="n">5099_1</td><td class="d">Customer Input 2 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="484" data-i="130" data-acc="W" data-u="" data-st="1" id="obj-mv-130"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">130</td><td class="n">5100_1</td><td class="d">Customer Input 3 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="485" data-i="131" data-acc="W" data-u="" data-st="1" id="obj-mv-131"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">131</td><td class="n">5101_1</td><td class="d">Customer Input 3 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="486" data-i="132" data-acc="W" data-u="" data-st="1" id="obj-mv-132"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">132</td><td class="n">5102_1</td><td class="d">Customer Input 4 - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="487" data-i="133" data-acc="W" data-u="" data-st="1" id="obj-mv-133"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">133</td><td class="n">5103_1</td><td class="d">Customer Input 4 - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="488" data-i="134" data-acc="W" data-u="" data-st="1" id="obj-mv-134"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">134</td><td class="n">5389_1</td><td class="d">Ext Free Cooling Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="489" data-i="135" data-acc="W" data-u="" data-st="1" id="obj-mv-135"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">135</td><td class="n">5390_1</td><td class="d">Ext Free Cooling Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="490" data-i="136" data-acc="W" data-u="" data-st="1" id="obj-mv-136"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">136</td><td class="n">5122_1</td><td class="d">Ext Condenser Pump High Water - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="491" data-i="137" data-acc="W" data-u="" data-st="1" id="obj-mv-137"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">137</td><td class="n">5123_1</td><td class="d">Ext Condenser Pump High Water - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="492" data-i="138" data-acc="W" data-u="" data-st="1" id="obj-mv-138"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">138</td><td class="n">5129_1</td><td class="d">Ext Standby Glycol Pump On - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="493" data-i="139" data-acc="W" data-u="" data-st="1" id="obj-mv-139"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">139</td><td class="n">5130_1</td><td class="d">Ext Standby Glycol Pump On - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="494" data-i="140" data-acc="W" data-u="" data-st="1" id="obj-mv-140"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">140</td><td class="n">5391_1</td><td class="d">Ext Standby Unit On - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="495" data-i="141" data-acc="W" data-u="" data-st="1" id="obj-mv-141"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">141</td><td class="n">5392_1</td><td class="d">Ext Standby Unit On - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="496" data-i="142" data-acc="W" data-u="" data-st="1" id="obj-mv-142"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">142</td><td class="n">5086_1</td><td class="d">Ext Humidifier Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="497" data-i="143" data-acc="W" data-u="" data-st="1" id="obj-mv-143"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">143</td><td class="n">5087_1</td><td class="d">Ext Humidifier Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="498" data-i="144" data-acc="W" data-u="" data-st="1" id="obj-mv-144"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">144</td><td class="n">5082_1</td><td class="d">Ext Loss of Flow - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="499" data-i="145" data-acc="W" data-u="" data-st="1" id="obj-mv-145"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">145</td><td class="n">5083_1</td><td class="d">Ext Loss of Flow - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="500" data-i="146" data-acc="W" data-u="" data-st="1" id="obj-mv-146"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">146</td><td class="n">5090_1</td><td class="d">Ext Over Temperature - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="501" data-i="147" data-acc="W" data-u="" data-st="1" id="obj-mv-147"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">147</td><td class="n">5091_1</td><td class="d">Ext Over Temperature - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="502" data-i="148" data-acc="W" data-u="" data-st="1" id="obj-mv-148"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">148</td><td class="n">5084_1</td><td class="d">Ext Reheat Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="503" data-i="149" data-acc="W" data-u="" data-st="1" id="obj-mv-149"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">149</td><td class="n">5085_1</td><td class="d">Ext Reheat Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="504" data-i="150" data-acc="W" data-u="" data-st="1" id="obj-mv-150"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">150</td><td class="n">5141_1</td><td class="d">High Power Shutdown - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="505" data-i="151" data-acc="W" data-u="" data-st="1" id="obj-mv-151"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">151</td><td class="n">5142_1</td><td class="d">High Power Shutdown - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="506" data-i="152" data-acc="W" data-u="" data-st="1" id="obj-mv-152"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">152</td><td class="n">5131_1</td><td class="d">Humidifier Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="507" data-i="153" data-acc="W" data-u="" data-st="1" id="obj-mv-153"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">153</td><td class="n">5132_1</td><td class="d">Humidifier Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="508" data-i="154" data-acc="W" data-u="" data-st="1" id="obj-mv-154"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">154</td><td class="n">5133_1</td><td class="d">Master Unit Communication Lost - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="509" data-i="155" data-acc="W" data-u="" data-st="1" id="obj-mv-155"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">155</td><td class="n">5134_1</td><td class="d">Master Unit Communication Lost - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="510" data-i="156" data-acc="W" data-u="" data-st="1" id="obj-mv-156"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">156</td><td class="n">4727_1</td><td class="d">Service Required - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="511" data-i="157" data-acc="W" data-u="" data-st="1" id="obj-mv-157"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">157</td><td class="n">4728_1</td><td class="d">Service Required - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="512" data-i="158" data-acc="W" data-u="" data-st="1" id="obj-mv-158"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">158</td><td class="n">4715_1</td><td class="d">Shutdown - Loss Of Power - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="513" data-i="159" data-acc="W" data-u="" data-st="1" id="obj-mv-159"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">159</td><td class="n">4716_1</td><td class="d">Shutdown - Loss Of Power - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="514" data-i="160" data-acc="W" data-u="" data-st="1" id="obj-mv-160"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">160</td><td class="n">4721_1</td><td class="d">Smoke Detected - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="515" data-i="161" data-acc="W" data-u="" data-st="1" id="obj-mv-161"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">161</td><td class="n">4722_1</td><td class="d">Smoke Detected - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="516" data-i="162" data-acc="W" data-u="" data-st="1" id="obj-mv-162"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">162</td><td class="n">4724_1</td><td class="d">Water Under Floor - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="517" data-i="163" data-acc="W" data-u="" data-st="1" id="obj-mv-163"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">163</td><td class="n">4725_1</td><td class="d">Water Under Floor - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="518" data-i="164" data-acc="W" data-u="" data-st="1" id="obj-mv-164"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">164</td><td class="n">5088_1</td><td class="d">Ext Compressor Lockout - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="519" data-i="165" data-acc="W" data-u="" data-st="1" id="obj-mv-165"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">165</td><td class="n">5089_1</td><td class="d">Ext Compressor Lockout - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="520" data-i="166" data-acc="W" data-u="" data-st="1" id="obj-mv-166"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">166</td><td class="n">5135_1</td><td class="d">Clogged Air Filter - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="521" data-i="167" data-acc="W" data-u="" data-st="1" id="obj-mv-167"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">167</td><td class="n">5136_1</td><td class="d">Clogged Air Filter - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="522" data-i="168" data-acc="W" data-u="" data-st="1" id="obj-mv-168"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">168</td><td class="n">5393_1</td><td class="d">Ext Loss of Air Blower - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="523" data-i="169" data-acc="W" data-u="" data-st="1" id="obj-mv-169"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">169</td><td class="n">5394_1</td><td class="d">Ext Loss of Air Blower - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="524" data-i="180" data-acc="W" data-u="" data-st="1" id="obj-mv-180"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">180</td><td class="n">5316_1_1</td><td class="d">Compressor High Head Pressure - Event Control (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="525" data-i="181" data-acc="W" data-u="" data-st="1" id="obj-mv-181"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">181</td><td class="n">5317_1_1</td><td class="d">Compressor High Head Pressure - Event Type (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="526" data-i="182" data-acc="W" data-u="" data-st="1" id="obj-mv-182"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">182</td><td class="n">5318_1_1</td><td class="d">Compressor Low Suction Pressure - Event Control (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="527" data-i="183" data-acc="W" data-u="" data-st="1" id="obj-mv-183"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">183</td><td class="n">5319_1_1</td><td class="d">Compressor Low Suction Pressure - Event Type (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="528" data-i="184" data-acc="W" data-u="" data-st="1" id="obj-mv-184"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">184</td><td class="n">5395_1_1</td><td class="d">Compressor Pump Down Issue - Event Control (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="529" data-i="185" data-acc="W" data-u="" data-st="1" id="obj-mv-185"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">185</td><td class="n">5396_1_1</td><td class="d">Compressor Pump Down Issue - Event Type (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="530" data-i="186" data-acc="W" data-u="" data-st="1" id="obj-mv-186"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">186</td><td class="n">5397_1_1</td><td class="d">Compressor Short Cycle - Event Control (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="531" data-i="187" data-acc="W" data-u="" data-st="1" id="obj-mv-187"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">187</td><td class="n">5398_1_1</td><td class="d">Compressor Short Cycle - Event Type (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="532" data-i="188" data-acc="W" data-u="" data-st="1" id="obj-mv-188"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">188</td><td class="n">5320_1_1</td><td class="d">Compressor Thermal Overload - Event Control (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="533" data-i="189" data-acc="W" data-u="" data-st="1" id="obj-mv-189"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">189</td><td class="n">5321_1_1</td><td class="d">Compressor Thermal Overload - Event Type (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="534" data-i="190" data-acc="W" data-u="" data-st="1" id="obj-mv-190"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">190</td><td class="n">5399_1_1</td><td class="d">Dig Scroll Comp Discharge Over Temp - Event Ctrl (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="535" data-i="191" data-acc="W" data-u="" data-st="1" id="obj-mv-191"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">191</td><td class="n">5400_1_1</td><td class="d">Dig Scroll Comp Discharge Over Temp - Event Type (Compressor 1)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="536" data-i="202" data-acc="W" data-u="" data-st="1" id="obj-mv-202"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">202</td><td class="n">5316_1_2</td><td class="d">Compressor High Head Pressure - Event Control (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="537" data-i="203" data-acc="W" data-u="" data-st="1" id="obj-mv-203"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">203</td><td class="n">5317_1_2</td><td class="d">Compressor High Head Pressure - Event Type (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="538" data-i="204" data-acc="W" data-u="" data-st="1" id="obj-mv-204"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">204</td><td class="n">5318_1_2</td><td class="d">Compressor Low Suction Pressure - Event Control (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="539" data-i="205" data-acc="W" data-u="" data-st="1" id="obj-mv-205"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">205</td><td class="n">5319_1_2</td><td class="d">Compressor Low Suction Pressure - Event Type (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="540" data-i="206" data-acc="W" data-u="" data-st="1" id="obj-mv-206"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">206</td><td class="n">5395_1_2</td><td class="d">Compressor Pump Down Issue - Event Control (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="541" data-i="207" data-acc="W" data-u="" data-st="1" id="obj-mv-207"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">207</td><td class="n">5396_1_2</td><td class="d">Compressor Pump Down Issue - Event Type (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="542" data-i="208" data-acc="W" data-u="" data-st="1" id="obj-mv-208"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">208</td><td class="n">5397_1_2</td><td class="d">Compressor Short Cycle - Event Control (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="543" data-i="209" data-acc="W" data-u="" data-st="1" id="obj-mv-209"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">209</td><td class="n">5398_1_2</td><td class="d">Compressor Short Cycle - Event Type (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="544" data-i="210" data-acc="W" data-u="" data-st="1" id="obj-mv-210"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">210</td><td class="n">5320_1_2</td><td class="d">Compressor Thermal Overload - Event Control (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="545" data-i="211" data-acc="W" data-u="" data-st="1" id="obj-mv-211"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">211</td><td class="n">5321_1_2</td><td class="d">Compressor Thermal Overload - Event Type (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="546" data-i="212" data-acc="W" data-u="" data-st="1" id="obj-mv-212"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">212</td><td class="n">5399_1_2</td><td class="d">Dig Scroll Comp Discharge Over Temp - Event Ctrl (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="547" data-i="213" data-acc="W" data-u="" data-st="1" id="obj-mv-213"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">213</td><td class="n">5400_1_2</td><td class="d">Dig Scroll Comp Discharge Over Temp - Event Type (Compressor 2)</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="548" data-i="224" data-acc="W" data-u="" data-st="1" id="obj-mv-224"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">224</td><td class="n">5401_1_1</td><td class="d">Ext Air Sensor A Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="549" data-i="225" data-acc="W" data-u="" data-st="1" id="obj-mv-225"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">225</td><td class="n">5402_1_1</td><td class="d">Return Air Sensor Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="550" data-i="226" data-acc="W" data-u="" data-st="1" id="obj-mv-226"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">226</td><td class="n">5403_1_1</td><td class="d">Ext Air Sensor A High Humidity - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="551" data-i="227" data-acc="W" data-u="" data-st="1" id="obj-mv-227"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">227</td><td class="n">5404_1_1</td><td class="d">Ext Air Sensor A High Humidity - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="552" data-i="228" data-acc="W" data-u="" data-st="1" id="obj-mv-228"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">228</td><td class="n">5405_1_1</td><td class="d">Ext Air Sensor A Low Humidity - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="553" data-i="229" data-acc="W" data-u="" data-st="1" id="obj-mv-229"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">229</td><td class="n">5406_1_1</td><td class="d">Ext Air Sensor A Low Humidity - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="554" data-i="230" data-acc="W" data-u="" data-st="1" id="obj-mv-230"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">230</td><td class="n">4602_1_1</td><td class="d">Ext Air Sensor A Over Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="555" data-i="231" data-acc="W" data-u="" data-st="1" id="obj-mv-231"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">231</td><td class="n">4603_1_1</td><td class="d">Ext Air Sensor A Over Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="556" data-i="232" data-acc="W" data-u="" data-st="1" id="obj-mv-232"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">232</td><td class="n">4609_1_1</td><td class="d">Ext Air Sensor A Under Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="557" data-i="233" data-acc="W" data-u="" data-st="1" id="obj-mv-233"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">233</td><td class="n">4610_1_1</td><td class="d">Ext Air Sensor A Under Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="558" data-i="234" data-acc="W" data-u="" data-st="1" id="obj-mv-234"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">234</td><td class="n">5137_1_1</td><td class="d">High Return Humidity - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="559" data-i="235" data-acc="W" data-u="" data-st="1" id="obj-mv-235"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">235</td><td class="n">5138_1_1</td><td class="d">High Return Humidity - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="560" data-i="236" data-acc="W" data-u="" data-st="1" id="obj-mv-236"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">236</td><td class="n">5139_1_1</td><td class="d">Low Return Humidity - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="561" data-i="237" data-acc="W" data-u="" data-st="1" id="obj-mv-237"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">237</td><td class="n">5140_1_1</td><td class="d">Low Return Humidity - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="562" data-i="238" data-acc="W" data-u="" data-st="1" id="obj-mv-238"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">238</td><td class="n">5024_1_1</td><td class="d">Return Air Over Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="563" data-i="239" data-acc="W" data-u="" data-st="1" id="obj-mv-239"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">239</td><td class="n">5025_1_1</td><td class="d">Return Air Over Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="564" data-i="240" data-acc="W" data-u="" data-st="1" id="obj-mv-240"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">240</td><td class="n">5407_1_1</td><td class="d">Return Air Under Temp - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="565" data-i="241" data-acc="W" data-u="" data-st="1" id="obj-mv-241"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">241</td><td class="n">5408_1_1</td><td class="d">Return Air Under Temp - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="566" data-i="242" data-acc="W" data-u="" data-st="1" id="obj-mv-242"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">242</td><td class="n">5587_1_1</td><td class="d">Supply Air Over/Under Temperature - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="567" data-i="252" data-acc="W" data-u="" data-st="1" id="obj-mv-252"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">252</td><td class="n">5409_1_1</td><td class="d">Fan Hours Exceeded - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="568" data-i="253" data-acc="W" data-u="" data-st="1" id="obj-mv-253"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">253</td><td class="n">5410_1_1</td><td class="d">Fan Hours Exceeded - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="569" data-i="256" data-acc="W" data-u="" data-st="1" id="obj-mv-256"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">256</td><td class="n">5411_1_1</td><td class="d">Main Fan Overload - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="570" data-i="257" data-acc="W" data-u="" data-st="1" id="obj-mv-257"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">257</td><td class="n">5412_1_1</td><td class="d">Main Fan Overload - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="571" data-i="268" data-acc="W" data-u="" data-st="1" id="obj-mv-268"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">268</td><td class="n">5413_1_1</td><td class="d">Condenser Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="572" data-i="269" data-acc="W" data-u="" data-st="1" id="obj-mv-269"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">269</td><td class="n">5414_1_1</td><td class="d">Condenser Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="573" data-i="280" data-acc="W" data-u="" data-st="1" id="obj-mv-280"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">280</td><td class="n">5413_1_2</td><td class="d">Condenser Issue - Event Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="574" data-i="281" data-acc="W" data-u="" data-st="1" id="obj-mv-281"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">281</td><td class="n">5414_1_2</td><td class="d">Condenser Issue - Event Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Message, 2=Warning, 3=Alarm</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="575" data-i="292" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-292"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">292</td><td class="n">4717_1</td><td class="d">System Event Acknowledge/Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset, 2=Acknowledge</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="576" data-i="304" data-acc="W" data-u="" data-st="1" id="obj-mv-304"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">304</td><td class="n">5580_1</td><td class="d">Compressor Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="577" data-i="316" data-acc="W" data-u="" data-st="1" id="obj-mv-316"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">316</td><td class="n">5582_1</td><td class="d">Reheater Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="578" data-i="328" data-acc="W" data-u="" data-st="1" id="obj-mv-328"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">328</td><td class="n">5583_1</td><td class="d">Humidifier Lockout</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="579" data-i="340" data-acc="R" data-u="" data-st="1" id="obj-mv-340"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">340</td><td class="n">5599_1</td><td class="d">Air Economizer Availability</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Not Available, 2=Available</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="580" data-i="341" data-acc="W" data-u="" data-st="1" id="obj-mv-341"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">341</td><td class="n">5602_1</td><td class="d">Air Economizer Control Source</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=internal, 3=external</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="581" data-i="364" data-acc="R" data-u="" data-st="1" id="obj-mv-364"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">364</td><td class="n">5633_1_1</td><td class="d">Pump State (Pump 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="582" data-i="363" data-acc="R" data-u="" data-st="1" id="obj-mv-363"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">363</td><td class="n">5632_1_1</td><td class="d">PRE Operational Mode (Pump 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="583" data-i="369" data-acc="R" data-u="" data-st="1" id="obj-mv-369"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">369</td><td class="n">5633_1_2</td><td class="d">Pump State (Pump 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=off, 2=on</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="584" data-i="368" data-acc="R" data-u="" data-st="1" id="obj-mv-368"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">368</td><td class="n">5632_1_2</td><td class="d">PRE Operational Mode (Pump 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Bootup, 2=Idle, 3=Manual, 4=Pump Automatic, 5=Test</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="585" data-i="395" data-acc="R" data-u="" data-st="1" id="obj-mv-395"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">395</td><td class="n">5533_1</td><td class="d">Condenser Refrigerant Type</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=R22, 2=R407C, 3=R410A</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="586" data-i="374" data-acc="R" data-u="" data-st="1" id="obj-mv-374"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">374</td><td class="n">5546_1_1</td><td class="d">Condenser Low Noise Mode State</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Inactive, 2=Active (Interval), 3=Active (Full Day)</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="587" data-i="375" data-acc="W" data-u="" data-st="1" id="obj-mv-375"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">375</td><td class="n">5547_1_1</td><td class="d">Condenser Low Noise Mode Schedule Control</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="588" data-i="406" data-acc="R" data-u="" data-st="1" id="obj-mv-406"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">406</td><td class="n">6104_1_1</td><td class="d">Condenser Fan Reversal Requested (Condenser 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=false, 2=true</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="589" data-i="407" data-acc="R" data-u="" data-st="1" id="obj-mv-407"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">407</td><td class="n">6104_1_2</td><td class="d">Condenser Fan Reversal Requested (Condenser 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=false, 2=true</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="590" data-i="516" data-acc="W" data-u="" data-st="1" id="obj-mv-516"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">516</td><td class="n">6261_1</td><td class="d">Thermal Control Override</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=disabled, 2=enabled</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="591" data-i="517" data-acc="W" data-u="" data-st="1" id="obj-mv-517"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">517</td><td class="n">6262_1</td><td class="d">Thermal Control Override - Temperature Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Cooling, 2=Heating</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="592" data-i="518" data-acc="W" data-u="" data-st="1" id="obj-mv-518"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">518</td><td class="n">6264_1</td><td class="d">Thermal Control Override - Humidity Control Type</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Dehumidification, 2=Humidification</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert Mini-Mate3 point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>5015_1_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>5019_1_1</li><li><a href="#obj-bv-3"><code>BV3</code></a>5026_1_1</li><li><a href="#obj-bv-4"><code>BV4</code></a>6530_1_1</li><li><a href="#obj-bv-14"><code>BV14</code></a>5023_1_1</li><li><a href="#obj-bv-15"><code>BV15</code></a>5335_1_1</li><li><a href="#obj-bv-16"><code>BV16</code></a>5147_1_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>4601_1_1</li><li><a href="#obj-bv-28"><code>BV28</code></a>4608_1_1</li><li><a href="#obj-bv-29"><code>BV29</code></a>4618_1_1</li><li><a href="#obj-bv-30"><code>BV30</code></a>5573_1_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>4621_1_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>6531_1_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>6532_1_1</li><li><a href="#obj-bv-34"><code>BV34</code></a>6533_1_1</li><li><a href="#obj-bv-41"><code>BV41</code></a>5034_1</li><li><a href="#obj-bv-42"><code>BV42</code></a>5036_1</li><li><a href="#obj-bv-43"><code>BV43</code></a>5578_1</li><li><a href="#obj-bv-44"><code>BV44</code></a>5579_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>5902_1</li><li><a href="#obj-bv-53"><code>BV53</code></a>5349_1_1</li><li><a href="#obj-bv-54"><code>BV54</code></a>5351_1_1</li><li><a href="#obj-bv-55"><code>BV55</code></a>4615_1_1</li><li><a href="#obj-bv-56"><code>BV56</code></a>5577_1_1</li><li><a href="#obj-bv-65"><code>BV65</code></a>5067_1</li><li><a href="#obj-bv-66"><code>BV66</code></a>5513_1</li><li><a href="#obj-bv-77"><code>BV77</code></a>5269_1_1</li><li><a href="#obj-bv-78"><code>BV78</code></a>5270_1_1</li><li><a href="#obj-bv-79"><code>BV79</code></a>5271_1_1</li><li><a href="#obj-bv-80"><code>BV80</code></a>5352_1_1</li><li><a href="#obj-bv-81"><code>BV81</code></a>5146_1_1</li><li><a href="#obj-bv-82"><code>BV82</code></a>5272_1_1</li><li><a href="#obj-bv-83"><code>BV83</code></a>5354_1_1</li><li><a href="#obj-bv-84"><code>BV84</code></a>5355_1_1</li><li><a href="#obj-bv-85"><code>BV85</code></a>5514_1_1</li><li><a href="#obj-bv-86"><code>BV86</code></a>5148_1_1</li><li><a href="#obj-bv-87"><code>BV87</code></a>5604_1_1</li><li><a href="#obj-bv-88"><code>BV88</code></a>5903_1_1</li><li><a href="#obj-bv-97"><code>BV97</code></a>5269_1_2</li><li><a href="#obj-bv-98"><code>BV98</code></a>5270_1_2</li><li><a href="#obj-bv-99"><code>BV99</code></a>5271_1_2</li><li><a href="#obj-bv-100"><code>BV100</code></a>5352_1_2</li><li><a href="#obj-bv-101"><code>BV101</code></a>5146_1_2</li><li><a href="#obj-bv-102"><code>BV102</code></a>5272_1_2</li><li><a href="#obj-bv-103"><code>BV103</code></a>5354_1_2</li><li><a href="#obj-bv-104"><code>BV104</code></a>5355_1_2</li><li><a href="#obj-bv-105"><code>BV105</code></a>5514_1_2</li><li><a href="#obj-bv-106"><code>BV106</code></a>5148_1_2</li><li><a href="#obj-bv-107"><code>BV107</code></a>5604_1_2</li><li><a href="#obj-bv-108"><code>BV108</code></a>5903_1_2</li><li><a href="#obj-bv-117"><code>BV117</code></a>5306_1</li><li><a href="#obj-bv-118"><code>BV118</code></a>5361_1</li><li><a href="#obj-bv-119"><code>BV119</code></a>5362_1</li><li><a href="#obj-bv-130"><code>BV130</code></a>5365_1</li><li><a href="#obj-bv-131"><code>BV131</code></a>5068_1</li><li><a href="#obj-bv-132"><code>BV132</code></a>5070_1</li><li><a href="#obj-bv-143"><code>BV143</code></a>5368_1_1</li><li><a href="#obj-bv-154"><code>BV154</code></a>5368_1_2</li><li><a href="#obj-bv-165"><code>BV165</code></a>5368_1_3</li><li><a href="#obj-bv-176"><code>BV176</code></a>5037_1</li><li><a href="#obj-bv-177"><code>BV177</code></a>5044_1</li><li><a href="#obj-bv-178"><code>BV178</code></a>5045_1</li><li><a href="#obj-bv-179"><code>BV179</code></a>5042_1</li><li><a href="#obj-bv-180"><code>BV180</code></a>5043_1</li><li><a href="#obj-bv-181"><code>BV181</code></a>5041_1</li><li><a href="#obj-bv-182"><code>BV182</code></a>5040_1</li><li><a href="#obj-bv-183"><code>BV183</code></a>5039_1</li><li><a href="#obj-bv-194"><code>BV194</code></a>5038_1</li><li><a href="#obj-bv-205"><code>BV205</code></a>5054_1</li><li><a href="#obj-bv-206"><code>BV206</code></a>5376_1</li><li><a href="#obj-bv-207"><code>BV207</code></a>4729_1</li><li><a href="#obj-bv-220"><code>BV220</code></a>5106_1</li><li><a href="#obj-bv-1060"><code>BV1060</code></a>6105_1</li><li><a href="#obj-bv-1061"><code>BV1061</code></a>6106_1</li><li><a href="#obj-bv-231"><code>BV231</code></a>5377_1_1</li><li><a href="#obj-bv-242"><code>BV242</code></a>5377_1_2</li><li><a href="#obj-bv-253"><code>BV253</code></a>4270_1</li><li><a href="#obj-bv-254"><code>BV254</code></a>4271_1</li><li><a href="#obj-bv-255"><code>BV255</code></a>4272_1</li><li><a href="#obj-bv-256"><code>BV256</code></a>4273_1</li><li><a href="#obj-bv-257"><code>BV257</code></a>5415_1</li><li><a href="#obj-bv-258"><code>BV258</code></a>5105_1</li><li><a href="#obj-bv-259"><code>BV259</code></a>5107_1</li><li><a href="#obj-bv-260"><code>BV260</code></a>5115_1</li><li><a href="#obj-bv-261"><code>BV261</code></a>5416_1</li><li><a href="#obj-bv-262"><code>BV262</code></a>5118_1</li><li><a href="#obj-bv-263"><code>BV263</code></a>5053_1</li><li><a href="#obj-bv-264"><code>BV264</code></a>4726_1</li><li><a href="#obj-bv-265"><code>BV265</code></a>5120_1</li><li><a href="#obj-bv-266"><code>BV266</code></a>5119_1</li><li><a href="#obj-bv-267"><code>BV267</code></a>4714_1</li><li><a href="#obj-bv-268"><code>BV268</code></a>5121_1</li><li><a href="#obj-bv-269"><code>BV269</code></a>4720_1</li><li><a href="#obj-bv-270"><code>BV270</code></a>4980_1</li><li><a href="#obj-bv-271"><code>BV271</code></a>4626_1</li><li><a href="#obj-bv-272"><code>BV272</code></a>5418_1</li><li><a href="#obj-bv-273"><code>BV273</code></a>5419_1</li><li><a href="#obj-bv-274"><code>BV274</code></a>5114_1</li><li><a href="#obj-bv-275"><code>BV275</code></a>4723_1</li><li><a href="#obj-bv-276"><code>BV276</code></a>5104_1</li><li><a href="#obj-bv-277"><code>BV277</code></a>5108_1</li><li><a href="#obj-bv-278"><code>BV278</code></a>5588_1</li><li><a href="#obj-bv-279"><code>BV279</code></a>5617_1</li><li><a href="#obj-bv-280"><code>BV280</code></a>5906_1</li><li><a href="#obj-bv-281"><code>BV281</code></a>5907_1</li><li><a href="#obj-bv-282"><code>BV282</code></a>5908_1</li><li><a href="#obj-bv-283"><code>BV283</code></a>5909_1</li><li><a href="#obj-bv-284"><code>BV284</code></a>5924_1</li><li><a href="#obj-bv-288"><code>BV288</code></a>4703_1_1</li><li><a href="#obj-bv-299"><code>BV299</code></a>4703_1_2</li><li><a href="#obj-bv-310"><code>BV310</code></a>5110_1_1</li><li><a href="#obj-bv-311"><code>BV311</code></a>5109_1_1</li><li><a href="#obj-bv-312"><code>BV312</code></a>5112_1_1</li><li><a href="#obj-bv-313"><code>BV313</code></a>5113_1_1</li><li><a href="#obj-bv-314"><code>BV314</code></a>5111_1_1</li><li><a href="#obj-bv-315"><code>BV315</code></a>5116_1_1</li><li><a href="#obj-bv-316"><code>BV316</code></a>5117_1_1</li><li><a href="#obj-bv-327"><code>BV327</code></a>5417_1_1</li><li><a href="#obj-bv-338"><code>BV338</code></a>5417_1_2</li><li><a href="#obj-bv-349"><code>BV349</code></a>5417_1_3</li><li><a href="#obj-bv-361"><code>BV361</code></a>5593_1</li><li><a href="#obj-bv-362"><code>BV362</code></a>5594_1</li><li><a href="#obj-bv-363"><code>BV363</code></a>5595_1</li><li><a href="#obj-bv-364"><code>BV364</code></a>5596_1</li><li><a href="#obj-bv-376"><code>BV376</code></a>5597_1_1</li><li><a href="#obj-bv-377"><code>BV377</code></a>5598_1_1</li><li><a href="#obj-bv-378"><code>BV378</code></a>5060_1_1</li><li><a href="#obj-bv-390"><code>BV390</code></a>5597_1_2</li><li><a href="#obj-bv-391"><code>BV391</code></a>5598_1_2</li><li><a href="#obj-bv-392"><code>BV392</code></a>5060_1_2</li><li><a href="#obj-bv-502"><code>BV502</code></a>5597_1_10</li><li><a href="#obj-bv-503"><code>BV503</code></a>5598_1_10</li><li><a href="#obj-bv-504"><code>BV504</code></a>5060_1_10</li><li><a href="#obj-bv-516"><code>BV516</code></a>5600_1</li><li><a href="#obj-bv-517"><code>BV517</code></a>5601_1</li><li><a href="#obj-bv-540"><code>BV540</code></a>5625_1</li><li><a href="#obj-bv-563"><code>BV563</code></a>5629_1</li><li><a href="#obj-bv-564"><code>BV564</code></a>5630_1</li><li><a href="#obj-bv-565"><code>BV565</code></a>5631_1</li><li><a href="#obj-bv-566"><code>BV566</code></a>5910_1</li><li><a href="#obj-bv-623"><code>BV623</code></a>5636_1</li><li><a href="#obj-bv-1001"><code>BV1001</code></a>5568_1</li><li><a href="#obj-bv-1040"><code>BV1040</code></a>5967_1</li><li><a href="#obj-bv-1002"><code>BV1002</code></a>5568_2</li><li><a href="#obj-bv-1041"><code>BV1041</code></a>5967_2</li><li><a href="#obj-bv-1006"><code>BV1006</code></a>5568_6</li><li><a href="#obj-bv-1045"><code>BV1045</code></a>5967_6</li><li><a href="#obj-bv-1021"><code>BV1021</code></a>5911_1</li><li><a href="#obj-bv-1022"><code>BV1022</code></a>5912_1</li><li><a href="#obj-bv-1031"><code>BV1031</code></a>5911_2</li><li><a href="#obj-bv-1032"><code>BV1032</code></a>5912_2</li><li><a href="#obj-bv-1050"><code>BV1050</code></a>5966_1_1</li><li><a href="#obj-bv-643"><code>BV643</code></a>5637_1</li><li><a href="#obj-bv-1082"><code>BV1082</code></a>5536_1_1</li><li><a href="#obj-bv-1084"><code>BV1084</code></a>5537_1_1</li><li><a href="#obj-bv-1086"><code>BV1086</code></a>5535_1_1</li><li><a href="#obj-bv-1088"><code>BV1088</code></a>5531_1_1</li><li><a href="#obj-bv-1090"><code>BV1090</code></a>6100_1_1</li><li><a href="#obj-bv-218"><code>BV218</code></a>5073_1_1</li><li><a href="#obj-bv-1083"><code>BV1083</code></a>5536_1_2</li><li><a href="#obj-bv-1085"><code>BV1085</code></a>5537_1_2</li><li><a href="#obj-bv-1087"><code>BV1087</code></a>5535_1_2</li><li><a href="#obj-bv-1089"><code>BV1089</code></a>5531_1_2</li><li><a href="#obj-bv-1091"><code>BV1091</code></a>6100_1_2</li><li><a href="#obj-bv-1092"><code>BV1092</code></a>5073_1_2</li><li><a href="#obj-bv-644"><code>BV644</code></a>5638_1_1</li><li><a href="#obj-bv-1104"><code>BV1104</code></a>5541_1_1</li><li><a href="#obj-bv-1106"><code>BV1106</code></a>5540_1_1</li><li><a href="#obj-bv-1108"><code>BV1108</code></a>5539_1_1</li><li><a href="#obj-bv-1110"><code>BV1110</code></a>5544_1_1</li><li><a href="#obj-bv-1112"><code>BV1112</code></a>5543_1_1</li><li><a href="#obj-bv-1114"><code>BV1114</code></a>5542_1_1</li><li><a href="#obj-bv-1116"><code>BV1116</code></a>5545_1_1</li><li><a href="#obj-bv-896"><code>BV896</code></a>5638_1_2</li><li><a href="#obj-bv-1105"><code>BV1105</code></a>5541_1_2</li><li><a href="#obj-bv-1107"><code>BV1107</code></a>5540_1_2</li><li><a href="#obj-bv-1109"><code>BV1109</code></a>5539_1_2</li><li><a href="#obj-bv-1111"><code>BV1111</code></a>5544_1_2</li><li><a href="#obj-bv-1113"><code>BV1113</code></a>5543_1_2</li><li><a href="#obj-bv-1115"><code>BV1115</code></a>5542_1_2</li><li><a href="#obj-bv-1117"><code>BV1117</code></a>5545_1_2</li><li><a href="#obj-bv-1128"><code>BV1128</code></a>5277_1_1_1</li><li><a href="#obj-bv-1129"><code>BV1129</code></a>5277_1_1_2</li><li><a href="#obj-bv-1131"><code>BV1131</code></a>5277_1_1_4</li><li><a href="#obj-bv-1132"><code>BV1132</code></a>5277_1_2_1</li><li><a href="#obj-bv-1133"><code>BV1133</code></a>5277_1_2_2</li><li><a href="#obj-bv-1135"><code>BV1135</code></a>5277_1_2_4</li><li><a href="#obj-av-1"><code>AV1</code></a>5008_1</li><li><a href="#obj-av-10001"><code>AV10001</code></a>5008_1_deg_F</li><li><a href="#obj-av-2"><code>AV2</code></a>5325_1</li><li><a href="#obj-av-10002"><code>AV10002</code></a>5325_1_deg_F</li><li><a href="#obj-av-3"><code>AV3</code></a>5011_1</li><li><a href="#obj-av-10003"><code>AV10003</code></a>5011_1_deg_F</li><li><a href="#obj-av-4"><code>AV4</code></a>5326_1</li><li><a href="#obj-av-5"><code>AV5</code></a>5327_1</li><li><a href="#obj-av-10005"><code>AV10005</code></a>5327_1_deg_F</li><li><a href="#obj-av-6"><code>AV6</code></a>5328_1</li><li><a href="#obj-av-7"><code>AV7</code></a>5329_1</li><li><a href="#obj-av-10007"><code>AV10007</code></a>5329_1_deg_F</li><li><a href="#obj-av-8"><code>AV8</code></a>5330_1</li><li><a href="#obj-av-19"><code>AV19</code></a>5002_1_1</li><li><a href="#obj-av-10019"><code>AV10019</code></a>5002_1_1_deg_F</li><li><a href="#obj-av-21"><code>AV21</code></a>5014_1_1</li><li><a href="#obj-av-10021"><code>AV10021</code></a>5014_1_1_deg_F</li><li><a href="#obj-av-22"><code>AV22</code></a>5018_1_1</li><li><a href="#obj-av-10022"><code>AV10022</code></a>5018_1_1_deg_F</li><li><a href="#obj-av-33"><code>AV33</code></a>5022_1_1</li><li><a href="#obj-av-10033"><code>AV10033</code></a>5022_1_1_deg_F</li><li><a href="#obj-av-34"><code>AV34</code></a>5334_1_1</li><li><a href="#obj-av-10034"><code>AV10034</code></a>5334_1_1_deg_F</li><li><a href="#obj-av-45"><code>AV45</code></a>4594_1_1</li><li><a href="#obj-av-10045"><code>AV10045</code></a>4594_1_1_deg_F</li><li><a href="#obj-av-46"><code>AV46</code></a>4597_1_1</li><li><a href="#obj-av-10046"><code>AV10046</code></a>4597_1_1_deg_F</li><li><a href="#obj-av-47"><code>AV47</code></a>5336_1_1</li><li><a href="#obj-av-10047"><code>AV10047</code></a>5336_1_1_deg_F</li><li><a href="#obj-av-48"><code>AV48</code></a>5337_1_1</li><li><a href="#obj-av-10048"><code>AV10048</code></a>5337_1_1_deg_F</li><li><a href="#obj-av-49"><code>AV49</code></a>5338_1_1</li><li><a href="#obj-av-10049"><code>AV10049</code></a>5338_1_1_deg_F</li><li><a href="#obj-av-50"><code>AV50</code></a>5574_1_1</li><li><a href="#obj-av-10050"><code>AV10050</code></a>5574_1_1_deg_F</li><li><a href="#obj-av-60"><code>AV60</code></a>5028_1</li><li><a href="#obj-av-61"><code>AV61</code></a>5029_1</li><li><a href="#obj-av-63"><code>AV63</code></a>5341_1</li><li><a href="#obj-av-64"><code>AV64</code></a>5032_1</li><li><a href="#obj-av-65"><code>AV65</code></a>5342_1</li><li><a href="#obj-av-66"><code>AV66</code></a>5033_1</li><li><a href="#obj-av-67"><code>AV67</code></a>5035_1</li><li><a href="#obj-av-68"><code>AV68</code></a>5343_1</li><li><a href="#obj-av-69"><code>AV69</code></a>5344_1</li><li><a href="#obj-av-70"><code>AV70</code></a>5345_1</li><li><a href="#obj-av-71"><code>AV71</code></a>5346_1</li><li><a href="#obj-av-72"><code>AV72</code></a>6258_1</li><li><a href="#obj-av-10072"><code>AV10072</code></a>6258_1_deg_F</li><li><a href="#obj-av-73"><code>AV73</code></a>6259_1</li><li><a href="#obj-av-10073"><code>AV10073</code></a>6259_1_deg_F</li><li><a href="#obj-av-82"><code>AV82</code></a>4595_1_1</li><li><a href="#obj-av-83"><code>AV83</code></a>4598_1_1</li><li><a href="#obj-av-84"><code>AV84</code></a>5347_1_1</li><li><a href="#obj-av-85"><code>AV85</code></a>5348_1_1</li><li><a href="#obj-av-86"><code>AV86</code></a>5350_1_1</li><li><a href="#obj-av-87"><code>AV87</code></a>4596_1_1</li><li><a href="#obj-av-10087"><code>AV10087</code></a>4596_1_1_deg_F</li><li><a href="#obj-av-88"><code>AV88</code></a>4614_1_1</li><li><a href="#obj-av-10088"><code>AV10088</code></a>4614_1_1_deg_F</li><li><a href="#obj-av-89"><code>AV89</code></a>5576_1_1</li><li><a href="#obj-av-10089"><code>AV10089</code></a>5576_1_1_deg_F</li><li><a href="#obj-av-97"><code>AV97</code></a>5267_1_1</li><li><a href="#obj-av-98"><code>AV98</code></a>5268_1_1</li><li><a href="#obj-av-99"><code>AV99</code></a>5353_1_1</li><li><a href="#obj-av-10099"><code>AV10099</code></a>5353_1_1_deg_F</li><li><a href="#obj-av-100"><code>AV100</code></a>5619_1_1</li><li><a href="#obj-av-101"><code>AV101</code></a>6241_1_1</li><li><a href="#obj-av-110"><code>AV110</code></a>5267_1_2</li><li><a href="#obj-av-111"><code>AV111</code></a>5268_1_2</li><li><a href="#obj-av-112"><code>AV112</code></a>5353_1_2</li><li><a href="#obj-av-10112"><code>AV10112</code></a>5353_1_2_deg_F</li><li><a href="#obj-av-113"><code>AV113</code></a>5619_1_2</li><li><a href="#obj-av-114"><code>AV114</code></a>6241_1_2</li><li><a href="#obj-av-123"><code>AV123</code></a>5356_1</li><li><a href="#obj-av-10123"><code>AV10123</code></a>5356_1_deg_F</li><li><a href="#obj-av-124"><code>AV124</code></a>5358_1</li><li><a href="#obj-av-10124"><code>AV10124</code></a>5358_1_deg_F</li><li><a href="#obj-av-125"><code>AV125</code></a>5360_1</li><li><a href="#obj-av-10125"><code>AV10125</code></a>5360_1_deg_F</li><li><a href="#obj-av-126"><code>AV126</code></a>5304_1</li><li><a href="#obj-av-127"><code>AV127</code></a>5305_1</li><li><a href="#obj-av-128"><code>AV128</code></a>5614_1</li><li><a href="#obj-av-129"><code>AV129</code></a>6452_1</li><li><a href="#obj-av-138"><code>AV138</code></a>5363_1</li><li><a href="#obj-av-139"><code>AV139</code></a>5364_1</li><li><a href="#obj-av-150"><code>AV150</code></a>5366_1_1</li><li><a href="#obj-av-151"><code>AV151</code></a>5367_1_1</li><li><a href="#obj-av-162"><code>AV162</code></a>5366_1_2</li><li><a href="#obj-av-163"><code>AV163</code></a>5367_1_2</li><li><a href="#obj-av-174"><code>AV174</code></a>5366_1_3</li><li><a href="#obj-av-175"><code>AV175</code></a>5367_1_3</li><li><a href="#obj-av-186"><code>AV186</code></a>5369_1</li><li><a href="#obj-av-187"><code>AV187</code></a>5370_1</li><li><a href="#obj-av-188"><code>AV188</code></a>5445_1</li><li><a href="#obj-av-199"><code>AV199</code></a>5371_1</li><li><a href="#obj-av-200"><code>AV200</code></a>5372_1</li><li><a href="#obj-av-211"><code>AV211</code></a>5050_1</li><li><a href="#obj-av-212"><code>AV212</code></a>5374_1</li><li><a href="#obj-av-213"><code>AV213</code></a>5375_1</li><li><a href="#obj-av-214"><code>AV214</code></a>5051_1</li><li><a href="#obj-av-215"><code>AV215</code></a>5585_1</li><li><a href="#obj-av-10215"><code>AV10215</code></a>5585_1_deg_F</li><li><a href="#obj-av-224"><code>AV224</code></a>5378_1</li><li><a href="#obj-av-235"><code>AV235</code></a>5378_2</li><li><a href="#obj-av-257"><code>AV257</code></a>5378_4</li><li><a href="#obj-av-268"><code>AV268</code></a>5075_1</li><li><a href="#obj-av-269"><code>AV269</code></a>4710_1</li><li><a href="#obj-av-270"><code>AV270</code></a>5314_1</li><li><a href="#obj-av-31"><code>AV31</code></a>4291_1</li><li><a href="#obj-av-10031"><code>AV10031</code></a>4291_1_deg_F</li><li><a href="#obj-av-280"><code>AV280</code></a>5077_1</li><li><a href="#obj-av-282"><code>AV282</code></a>5379_1</li><li><a href="#obj-av-283"><code>AV283</code></a>4870_1</li><li><a href="#obj-av-284"><code>AV284</code></a>4868_1</li><li><a href="#obj-av-285"><code>AV285</code></a>4869_1</li><li><a href="#obj-av-286"><code>AV286</code></a>5380_1</li><li><a href="#obj-av-287"><code>AV287</code></a>5080_1</li><li><a href="#obj-av-288"><code>AV288</code></a>5081_1</li><li><a href="#obj-av-289"><code>AV289</code></a>5079_1</li><li><a href="#obj-av-290"><code>AV290</code></a>5490_1</li><li><a href="#obj-av-291"><code>AV291</code></a>5606_1</li><li><a href="#obj-av-292"><code>AV292</code></a>5004_1</li><li><a href="#obj-av-10292"><code>AV10292</code></a>5004_1_deg_F</li><li><a href="#obj-av-293"><code>AV293</code></a>5607_1</li><li><a href="#obj-av-10293"><code>AV10293</code></a>5607_1_deg_F</li><li><a href="#obj-av-294"><code>AV294</code></a>5608_1</li><li><a href="#obj-av-295"><code>AV295</code></a>5575_1</li><li><a href="#obj-av-10295"><code>AV10295</code></a>5575_1_deg_F</li><li><a href="#obj-av-296"><code>AV296</code></a>5615_1</li><li><a href="#obj-av-10296"><code>AV10296</code></a>5615_1_deg_F</li><li><a href="#obj-av-297"><code>AV297</code></a>5616_1</li><li><a href="#obj-av-10297"><code>AV10297</code></a>5616_1_deg_F</li><li><a href="#obj-av-298"><code>AV298</code></a>5904_1</li><li><a href="#obj-av-299"><code>AV299</code></a>6134_1</li><li><a href="#obj-av-300"><code>AV300</code></a>4293_1</li><li><a href="#obj-av-312"><code>AV312</code></a>5589_1</li><li><a href="#obj-av-10312"><code>AV10312</code></a>5589_1_deg_F</li><li><a href="#obj-av-313"><code>AV313</code></a>5590_1</li><li><a href="#obj-av-10313"><code>AV10313</code></a>5590_1_deg_F</li><li><a href="#obj-av-314"><code>AV314</code></a>5007_1</li><li><a href="#obj-av-10314"><code>AV10314</code></a>5007_1_deg_F</li><li><a href="#obj-av-315"><code>AV315</code></a>5006_1</li><li><a href="#obj-av-10315"><code>AV10315</code></a>5006_1_deg_F</li><li><a href="#obj-av-316"><code>AV316</code></a>5591_1</li><li><a href="#obj-av-10316"><code>AV10316</code></a>5591_1_deg_F</li><li><a href="#obj-av-317"><code>AV317</code></a>5592_1</li><li><a href="#obj-av-10317"><code>AV10317</code></a>5592_1_deg_F</li><li><a href="#obj-av-329"><code>AV329</code></a>5059_1_1</li><li><a href="#obj-av-10329"><code>AV10329</code></a>5059_1_1_deg_F</li><li><a href="#obj-av-341"><code>AV341</code></a>5059_1_2</li><li><a href="#obj-av-10341"><code>AV10341</code></a>5059_1_2_deg_F</li><li><a href="#obj-av-437"><code>AV437</code></a>5059_1_10</li><li><a href="#obj-av-10437"><code>AV10437</code></a>5059_1_10_deg_F</li><li><a href="#obj-av-461"><code>AV461</code></a>5626_1</li><li><a href="#obj-av-462"><code>AV462</code></a>5627_1</li><li><a href="#obj-av-463"><code>AV463</code></a>5628_1</li><li><a href="#obj-av-2121"><code>AV2121</code></a>5626_1_inWC</li><li><a href="#obj-av-2122"><code>AV2122</code></a>5627_1_inWC</li><li><a href="#obj-av-2123"><code>AV2123</code></a>5628_1_inWC</li><li><a href="#obj-av-523"><code>AV523</code></a>5298_1_1</li><li><a href="#obj-av-522"><code>AV522</code></a>5634_1_1</li><li><a href="#obj-av-535"><code>AV535</code></a>5635_1_1</li><li><a href="#obj-av-10535"><code>AV10535</code></a>5635_1_1_deg_F</li><li><a href="#obj-av-537"><code>AV537</code></a>5639_1_1</li><li><a href="#obj-av-10537"><code>AV10537</code></a>5639_1_1_deg_F</li><li><a href="#obj-av-526"><code>AV526</code></a>5298_1_2</li><li><a href="#obj-av-525"><code>AV525</code></a>5634_1_2</li><li><a href="#obj-av-538"><code>AV538</code></a>5635_1_2</li><li><a href="#obj-av-10538"><code>AV10538</code></a>5635_1_2_deg_F</li><li><a href="#obj-av-540"><code>AV540</code></a>5639_1_2</li><li><a href="#obj-av-10540"><code>AV10540</code></a>5639_1_2_deg_F</li><li><a href="#obj-av-810"><code>AV810</code></a>4096_1</li><li><a href="#obj-av-811"><code>AV811</code></a>4098_1</li><li><a href="#obj-av-812"><code>AV812</code></a>4100_1</li><li><a href="#obj-av-813"><code>AV813</code></a>4113_1</li><li><a href="#obj-av-814"><code>AV814</code></a>4114_1</li><li><a href="#obj-av-815"><code>AV815</code></a>4115_1</li><li><a href="#obj-av-816"><code>AV816</code></a>5901_1</li><li><a href="#obj-av-817"><code>AV817</code></a>5900_1</li><li><a href="#obj-av-1900"><code>AV1900</code></a>4097_1</li><li><a href="#obj-av-1901"><code>AV1901</code></a>4099_1</li><li><a href="#obj-av-1902"><code>AV1902</code></a>4101_1</li><li><a href="#obj-av-820"><code>AV820</code></a>4096_2</li><li><a href="#obj-av-821"><code>AV821</code></a>4098_2</li><li><a href="#obj-av-822"><code>AV822</code></a>4100_2</li><li><a href="#obj-av-823"><code>AV823</code></a>4113_2</li><li><a href="#obj-av-824"><code>AV824</code></a>4114_2</li><li><a href="#obj-av-825"><code>AV825</code></a>4115_2</li><li><a href="#obj-av-826"><code>AV826</code></a>5901_2</li><li><a href="#obj-av-827"><code>AV827</code></a>5900_2</li><li><a href="#obj-av-1910"><code>AV1910</code></a>4097_2</li><li><a href="#obj-av-1911"><code>AV1911</code></a>4099_2</li><li><a href="#obj-av-1912"><code>AV1912</code></a>4101_2</li><li><a href="#obj-av-860"><code>AV860</code></a>4096_6</li><li><a href="#obj-av-861"><code>AV861</code></a>4098_6</li><li><a href="#obj-av-862"><code>AV862</code></a>4100_6</li><li><a href="#obj-av-863"><code>AV863</code></a>4113_6</li><li><a href="#obj-av-864"><code>AV864</code></a>4114_6</li><li><a href="#obj-av-865"><code>AV865</code></a>4115_6</li><li><a href="#obj-av-866"><code>AV866</code></a>5901_6</li><li><a href="#obj-av-867"><code>AV867</code></a>5900_6</li><li><a href="#obj-av-1950"><code>AV1950</code></a>4097_6</li><li><a href="#obj-av-1951"><code>AV1951</code></a>4099_6</li><li><a href="#obj-av-1952"><code>AV1952</code></a>4101_6</li><li><a href="#obj-av-871"><code>AV871</code></a>5897_1</li><li><a href="#obj-av-10871"><code>AV10871</code></a>5897_1_deg_F</li><li><a href="#obj-av-872"><code>AV872</code></a>5898_1</li><li><a href="#obj-av-10872"><code>AV10872</code></a>5898_1_deg_F</li><li><a href="#obj-av-1871"><code>AV1871</code></a>5897_2</li><li><a href="#obj-av-11871"><code>AV11871</code></a>5897_2_deg_F</li><li><a href="#obj-av-1872"><code>AV1872</code></a>5898_2</li><li><a href="#obj-av-11872"><code>AV11872</code></a>5898_2_deg_F</li><li><a href="#obj-av-881"><code>AV881</code></a>5899_1</li><li><a href="#obj-av-891"><code>AV891</code></a>5899_2</li><li><a href="#obj-av-901"><code>AV901</code></a>5905_1_1</li><li><a href="#obj-av-911"><code>AV911</code></a>5905_1_2</li><li><a href="#obj-av-1960"><code>AV1960</code></a>5964_1_1</li><li><a href="#obj-av-11960"><code>AV11960</code></a>5964_1_1_deg_F</li><li><a href="#obj-av-1961"><code>AV1961</code></a>5965_1_1</li><li><a href="#obj-av-11961"><code>AV11961</code></a>5965_1_1_deg_F</li><li><a href="#obj-av-1981"><code>AV1981</code></a>6101_1</li><li><a href="#obj-av-529"><code>AV529</code></a>5548_1_1</li><li><a href="#obj-av-530"><code>AV530</code></a>5549_1_1</li><li><a href="#obj-av-531"><code>AV531</code></a>5552_1_1</li><li><a href="#obj-av-532"><code>AV532</code></a>5553_1_1</li><li><a href="#obj-av-533"><code>AV533</code></a>5550_1_1</li><li><a href="#obj-av-534"><code>AV534</code></a>5551_1_1</li><li><a href="#obj-av-1992"><code>AV1992</code></a>5534_1_1</li><li><a href="#obj-av-11992"><code>AV11992</code></a>5534_1_1_deg_F</li><li><a href="#obj-av-1993"><code>AV1993</code></a>5534_1_2</li><li><a href="#obj-av-11993"><code>AV11993</code></a>5534_1_2_deg_F</li><li><a href="#obj-av-2004"><code>AV2004</code></a>6103_1_1</li><li><a href="#obj-av-2006"><code>AV2006</code></a>6102_1_1</li><li><a href="#obj-av-12006"><code>AV12006</code></a>6102_1_1_deg_F</li><li><a href="#obj-av-2005"><code>AV2005</code></a>6103_1_2</li><li><a href="#obj-av-2007"><code>AV2007</code></a>6102_1_2</li><li><a href="#obj-av-12007"><code>AV12007</code></a>6102_1_2_deg_F</li><li><a href="#obj-av-2018"><code>AV2018</code></a>5276_1_1_1</li><li><a href="#obj-av-2026"><code>AV2026</code></a>5538_1_1_1</li><li><a href="#obj-av-2034"><code>AV2034</code></a>6244_1_1_1</li><li><a href="#obj-av-2019"><code>AV2019</code></a>5276_1_1_2</li><li><a href="#obj-av-2027"><code>AV2027</code></a>5538_1_1_2</li><li><a href="#obj-av-2035"><code>AV2035</code></a>6244_1_1_2</li><li><a href="#obj-av-2021"><code>AV2021</code></a>5276_1_1_4</li><li><a href="#obj-av-2029"><code>AV2029</code></a>5538_1_1_4</li><li><a href="#obj-av-2037"><code>AV2037</code></a>6244_1_1_4</li><li><a href="#obj-av-2022"><code>AV2022</code></a>5276_1_2_1</li><li><a href="#obj-av-2030"><code>AV2030</code></a>5538_1_2_1</li><li><a href="#obj-av-2038"><code>AV2038</code></a>6244_1_2_1</li><li><a href="#obj-av-2023"><code>AV2023</code></a>5276_1_2_2</li><li><a href="#obj-av-2031"><code>AV2031</code></a>5538_1_2_2</li><li><a href="#obj-av-2039"><code>AV2039</code></a>6244_1_2_2</li><li><a href="#obj-av-2025"><code>AV2025</code></a>5276_1_2_4</li><li><a href="#obj-av-2033"><code>AV2033</code></a>5538_1_2_4</li><li><a href="#obj-av-2041"><code>AV2041</code></a>6244_1_2_4</li><li><a href="#obj-av-2100"><code>AV2100</code></a>6234_1</li><li><a href="#obj-av-2135"><code>AV2135</code></a>6236_1</li><li><a href="#obj-av-2136"><code>AV2136</code></a>6265_1</li><li><a href="#obj-av-505"><code>AV505</code></a>5299_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>4553_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>5324_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>5012_1</li><li><a href="#obj-mv-35"><code>MV35</code></a>5603_1</li><li><a href="#obj-mv-36"><code>MV36</code></a>5618_1</li><li><a href="#obj-mv-45"><code>MV45</code></a>5264_1_1</li><li><a href="#obj-mv-46"><code>MV46</code></a>5265_1_1</li><li><a href="#obj-mv-47"><code>MV47</code></a>6243_1_1</li><li><a href="#obj-mv-57"><code>MV57</code></a>5264_1_2</li><li><a href="#obj-mv-58"><code>MV58</code></a>5265_1_2</li><li><a href="#obj-mv-59"><code>MV59</code></a>6243_1_2</li><li><a href="#obj-mv-70"><code>MV70</code></a>5581_1</li><li><a href="#obj-mv-71"><code>MV71</code></a>5359_1</li><li><a href="#obj-mv-72"><code>MV72</code></a>5605_1</li><li><a href="#obj-mv-69"><code>MV69</code></a>6260_1</li><li><a href="#obj-mv-83"><code>MV83</code></a>5586_1</li><li><a href="#obj-mv-93"><code>MV93</code></a>4123_1</li><li><a href="#obj-mv-94"><code>MV94</code></a>4706_1</li><li><a href="#obj-mv-95"><code>MV95</code></a>4707_1</li><li><a href="#obj-mv-96"><code>MV96</code></a>5074_1</li><li><a href="#obj-mv-107"><code>MV107</code></a>5381_1</li><li><a href="#obj-mv-108"><code>MV108</code></a>5382_1</li><li><a href="#obj-mv-109"><code>MV109</code></a>5383_1</li><li><a href="#obj-mv-110"><code>MV110</code></a>5384_1</li><li><a href="#obj-mv-111"><code>MV111</code></a>5385_1</li><li><a href="#obj-mv-112"><code>MV112</code></a>5386_1</li><li><a href="#obj-mv-113"><code>MV113</code></a>5387_1</li><li><a href="#obj-mv-114"><code>MV114</code></a>5388_1</li><li><a href="#obj-mv-115"><code>MV115</code></a>5143_1</li><li><a href="#obj-mv-500"><code>MV500</code></a>6175_1</li><li><a href="#obj-mv-501"><code>MV501</code></a>6176_1</li><li><a href="#obj-mv-502"><code>MV502</code></a>6177_1</li><li><a href="#obj-mv-503"><code>MV503</code></a>6178_1</li><li><a href="#obj-mv-504"><code>MV504</code></a>6179_1</li><li><a href="#obj-mv-126"><code>MV126</code></a>4718_1</li><li><a href="#obj-mv-127"><code>MV127</code></a>4719_1</li><li><a href="#obj-mv-128"><code>MV128</code></a>5098_1</li><li><a href="#obj-mv-129"><code>MV129</code></a>5099_1</li><li><a href="#obj-mv-130"><code>MV130</code></a>5100_1</li><li><a href="#obj-mv-131"><code>MV131</code></a>5101_1</li><li><a href="#obj-mv-132"><code>MV132</code></a>5102_1</li><li><a href="#obj-mv-133"><code>MV133</code></a>5103_1</li><li><a href="#obj-mv-134"><code>MV134</code></a>5389_1</li><li><a href="#obj-mv-135"><code>MV135</code></a>5390_1</li><li><a href="#obj-mv-136"><code>MV136</code></a>5122_1</li><li><a href="#obj-mv-137"><code>MV137</code></a>5123_1</li><li><a href="#obj-mv-138"><code>MV138</code></a>5129_1</li><li><a href="#obj-mv-139"><code>MV139</code></a>5130_1</li><li><a href="#obj-mv-140"><code>MV140</code></a>5391_1</li><li><a href="#obj-mv-141"><code>MV141</code></a>5392_1</li><li><a href="#obj-mv-142"><code>MV142</code></a>5086_1</li><li><a href="#obj-mv-143"><code>MV143</code></a>5087_1</li><li><a href="#obj-mv-144"><code>MV144</code></a>5082_1</li><li><a href="#obj-mv-145"><code>MV145</code></a>5083_1</li><li><a href="#obj-mv-146"><code>MV146</code></a>5090_1</li><li><a href="#obj-mv-147"><code>MV147</code></a>5091_1</li><li><a href="#obj-mv-148"><code>MV148</code></a>5084_1</li><li><a href="#obj-mv-149"><code>MV149</code></a>5085_1</li><li><a href="#obj-mv-150"><code>MV150</code></a>5141_1</li><li><a href="#obj-mv-151"><code>MV151</code></a>5142_1</li><li><a href="#obj-mv-152"><code>MV152</code></a>5131_1</li><li><a href="#obj-mv-153"><code>MV153</code></a>5132_1</li><li><a href="#obj-mv-154"><code>MV154</code></a>5133_1</li><li><a href="#obj-mv-155"><code>MV155</code></a>5134_1</li><li><a href="#obj-mv-156"><code>MV156</code></a>4727_1</li><li><a href="#obj-mv-157"><code>MV157</code></a>4728_1</li><li><a href="#obj-mv-158"><code>MV158</code></a>4715_1</li><li><a href="#obj-mv-159"><code>MV159</code></a>4716_1</li><li><a href="#obj-mv-160"><code>MV160</code></a>4721_1</li><li><a href="#obj-mv-161"><code>MV161</code></a>4722_1</li><li><a href="#obj-mv-162"><code>MV162</code></a>4724_1</li><li><a href="#obj-mv-163"><code>MV163</code></a>4725_1</li><li><a href="#obj-mv-164"><code>MV164</code></a>5088_1</li><li><a href="#obj-mv-165"><code>MV165</code></a>5089_1</li><li><a href="#obj-mv-166"><code>MV166</code></a>5135_1</li><li><a href="#obj-mv-167"><code>MV167</code></a>5136_1</li><li><a href="#obj-mv-168"><code>MV168</code></a>5393_1</li><li><a href="#obj-mv-169"><code>MV169</code></a>5394_1</li><li><a href="#obj-mv-180"><code>MV180</code></a>5316_1_1</li><li><a href="#obj-mv-181"><code>MV181</code></a>5317_1_1</li><li><a href="#obj-mv-182"><code>MV182</code></a>5318_1_1</li><li><a href="#obj-mv-183"><code>MV183</code></a>5319_1_1</li><li><a href="#obj-mv-184"><code>MV184</code></a>5395_1_1</li><li><a href="#obj-mv-185"><code>MV185</code></a>5396_1_1</li><li><a href="#obj-mv-186"><code>MV186</code></a>5397_1_1</li><li><a href="#obj-mv-187"><code>MV187</code></a>5398_1_1</li><li><a href="#obj-mv-188"><code>MV188</code></a>5320_1_1</li><li><a href="#obj-mv-189"><code>MV189</code></a>5321_1_1</li><li><a href="#obj-mv-190"><code>MV190</code></a>5399_1_1</li><li><a href="#obj-mv-191"><code>MV191</code></a>5400_1_1</li><li><a href="#obj-mv-202"><code>MV202</code></a>5316_1_2</li><li><a href="#obj-mv-203"><code>MV203</code></a>5317_1_2</li><li><a href="#obj-mv-204"><code>MV204</code></a>5318_1_2</li><li><a href="#obj-mv-205"><code>MV205</code></a>5319_1_2</li><li><a href="#obj-mv-206"><code>MV206</code></a>5395_1_2</li><li><a href="#obj-mv-207"><code>MV207</code></a>5396_1_2</li><li><a href="#obj-mv-208"><code>MV208</code></a>5397_1_2</li><li><a href="#obj-mv-209"><code>MV209</code></a>5398_1_2</li><li><a href="#obj-mv-210"><code>MV210</code></a>5320_1_2</li><li><a href="#obj-mv-211"><code>MV211</code></a>5321_1_2</li><li><a href="#obj-mv-212"><code>MV212</code></a>5399_1_2</li><li><a href="#obj-mv-213"><code>MV213</code></a>5400_1_2</li><li><a href="#obj-mv-224"><code>MV224</code></a>5401_1_1</li><li><a href="#obj-mv-225"><code>MV225</code></a>5402_1_1</li><li><a href="#obj-mv-226"><code>MV226</code></a>5403_1_1</li><li><a href="#obj-mv-227"><code>MV227</code></a>5404_1_1</li><li><a href="#obj-mv-228"><code>MV228</code></a>5405_1_1</li><li><a href="#obj-mv-229"><code>MV229</code></a>5406_1_1</li><li><a href="#obj-mv-230"><code>MV230</code></a>4602_1_1</li><li><a href="#obj-mv-231"><code>MV231</code></a>4603_1_1</li><li><a href="#obj-mv-232"><code>MV232</code></a>4609_1_1</li><li><a href="#obj-mv-233"><code>MV233</code></a>4610_1_1</li><li><a href="#obj-mv-234"><code>MV234</code></a>5137_1_1</li><li><a href="#obj-mv-235"><code>MV235</code></a>5138_1_1</li><li><a href="#obj-mv-236"><code>MV236</code></a>5139_1_1</li><li><a href="#obj-mv-237"><code>MV237</code></a>5140_1_1</li><li><a href="#obj-mv-238"><code>MV238</code></a>5024_1_1</li><li><a href="#obj-mv-239"><code>MV239</code></a>5025_1_1</li><li><a href="#obj-mv-240"><code>MV240</code></a>5407_1_1</li><li><a href="#obj-mv-241"><code>MV241</code></a>5408_1_1</li><li><a href="#obj-mv-242"><code>MV242</code></a>5587_1_1</li><li><a href="#obj-mv-252"><code>MV252</code></a>5409_1_1</li><li><a href="#obj-mv-253"><code>MV253</code></a>5410_1_1</li><li><a href="#obj-mv-256"><code>MV256</code></a>5411_1_1</li><li><a href="#obj-mv-257"><code>MV257</code></a>5412_1_1</li><li><a href="#obj-mv-268"><code>MV268</code></a>5413_1_1</li><li><a href="#obj-mv-269"><code>MV269</code></a>5414_1_1</li><li><a href="#obj-mv-280"><code>MV280</code></a>5413_1_2</li><li><a href="#obj-mv-281"><code>MV281</code></a>5414_1_2</li><li><a href="#obj-mv-292"><code>MV292</code></a>4717_1</li><li><a href="#obj-mv-304"><code>MV304</code></a>5580_1</li><li><a href="#obj-mv-316"><code>MV316</code></a>5582_1</li><li><a href="#obj-mv-328"><code>MV328</code></a>5583_1</li><li><a href="#obj-mv-340"><code>MV340</code></a>5599_1</li><li><a href="#obj-mv-341"><code>MV341</code></a>5602_1</li><li><a href="#obj-mv-364"><code>MV364</code></a>5633_1_1</li><li><a href="#obj-mv-363"><code>MV363</code></a>5632_1_1</li><li><a href="#obj-mv-369"><code>MV369</code></a>5633_1_2</li><li><a href="#obj-mv-368"><code>MV368</code></a>5632_1_2</li><li><a href="#obj-mv-395"><code>MV395</code></a>5533_1</li><li><a href="#obj-mv-374"><code>MV374</code></a>5546_1_1</li><li><a href="#obj-mv-375"><code>MV375</code></a>5547_1_1</li><li><a href="#obj-mv-406"><code>MV406</code></a>6104_1_1</li><li><a href="#obj-mv-407"><code>MV407</code></a>6104_1_2</li><li><a href="#obj-mv-516"><code>MV516</code></a>6261_1</li><li><a href="#obj-mv-517"><code>MV517</code></a>6262_1</li><li><a href="#obj-mv-518"><code>MV518</code></a>6264_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.68, 5.69, 5.70, pdf pages 1612-1643 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>Most temperature objects come in pairs: a °C object and a °F object (name ending _deg_F), usually at instance + 10000.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert Mini-Mate3 and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert Mini-Mate3</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert Mini-Mate3 have?</summary><p>This list has 593 BACnet objects: 259 analog values, 187 binary values, 147 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert Mini-Mate3 BACnet points are writable?</summary><p>209 of the 593 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert Mini-Mate3 BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert Mini-Mate3?</summary><p>Start with MV 115 5143_1 (On/off command (1=off, 2=on)); AV 1 5008_1 (Air temperature setpoint, °C); AV 61 5029_1 (Humidity setpoint, %RH); MV 292 4717_1 (Acknowledge / reset events); MV 94 4706_1 (Run / standby / off state); MV 93 4123_1 (Normal, warning or alarm state); AV 19 5002_1_1 (Supply air temperature, °C); AV 31 4291_1 (Return air temperature, °C); AV 60 5028_1 (Return air humidity, %RH); AV 290 5490_1 (Cooling output, %).</p></details><details><summary>How do I check these points on the real Liebert Mini-Mate3?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h3><p>Liebert EXC, FDC, FPC, PPC, RDC and RX power distribution units with the LDMF controller.</p><div class="meta">345 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
