<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="google-adsense-account" content="ca-pub-8667608030467156">
<script async src="https://pagead2.googlesyndication.com/pagead/js/adsbygoogle.js?client=ca-pub-8667608030467156" crossorigin="anonymous"></script>
<!-- Google Analytics 4 (Consent Mode v2) — analytics cookies gated by the banner -->
<script>
(function(){
  var ID="G-BH9W9B8YRJ", KEY="ga-consent", P="https://easybacnet.com/privacy";
  window.dataLayer=window.dataLayer||[];function gtag(){dataLayer.push(arguments);}window.gtag=gtag;
  gtag('js',new Date());
  gtag('consent','default',{analytics_storage:'denied',wait_for_update:500});
  var v=null;try{v=localStorage.getItem(KEY);}catch(e){}
  function load(){if(window.__ga)return;window.__ga=1;var s=document.createElement('script');s.async=true;s.src='https://www.googletagmanager.com/gtag/js?id='+ID;document.head.appendChild(s);gtag('config',ID,{anonymize_ip:true,allow_google_signals:false,allow_ad_personalization_signals:false});}
  function grant(){gtag('consent','update',{analytics_storage:'granted'});load();}
  if(v==='granted'){grant();}
  function banner(){
    if(v==='granted'||v==='denied')return;
    var d=document.createElement('div');d.className='cookie-consent';
    d.innerHTML='<p>We use Google Analytics to see which guides help. Ads from Google AdSense keep the guides free. <a href="'+P+'">Privacy policy</a>.</p><div class="cc-row"><button type="button" id="cc-no">Decline</button><button type="button" id="cc-yes">Accept</button></div>';
    document.body.appendChild(d);
    d.querySelector('#cc-yes').onclick=function(){try{localStorage.setItem(KEY,'granted');}catch(e){}grant();d.remove();};
    d.querySelector('#cc-no').onclick=function(){try{localStorage.setItem(KEY,'denied');}catch(e){}d.remove();};
  }
  if(document.readyState==='loading'){document.addEventListener('DOMContentLoaded',banner);}else{banner();}
  // "Get the app" taps: one named event per Google Play link click, with the
  // placement (nav/hero/guide_cta/footer, from the link's utm_medium) and page.
  // Queued in dataLayer, so it is only sent for visitors who accepted analytics.
  document.addEventListener('click',function(e){
    var a=e.target&&e.target.closest&&e.target.closest('a[href*="play.google.com/store/apps"]');if(!a)return;
    var m=/[?&]utm_medium=([^&#]+)/.exec(a.href);
    gtag('event','play_store_click',{placement:m?decodeURIComponent(m[1]):'other',page_path:location.pathname,link_url:a.href,transport_type:'beacon'});
  },true);
})();
</script>
<style>
.cookie-consent{position:fixed;left:1rem;right:1rem;bottom:1rem;max-width:660px;margin:0 auto;z-index:9999;background:#1d2227;color:#f3f5f6;border:1px solid #2f363d;border-radius:12px;padding:1rem 1.15rem;box-shadow:0 14px 44px rgba(0,0,0,.55);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,Arial,sans-serif;font-size:.92rem;line-height:1.5}
.cookie-consent p{margin:0 0 .8rem}
.cookie-consent a{color:#ff9a1f}
.cookie-consent .cc-row{display:flex;gap:.6rem;justify-content:flex-end}
.cookie-consent button{font:inherit;font-weight:700;padding:.5rem 1.15rem;border-radius:8px;border:1px solid #3a424c;background:transparent;color:#f3f5f6;cursor:pointer}
.cookie-consent #cc-yes{background:#ff9a1f;border-color:#ff9a1f;color:#0d0f11}
</style>

<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Vertiv Liebert EXC / FDC / FPC / PPC / BACnet Points List</title>
<meta name="description" content="Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution BACnet points list: 345 objects by ID and name, e.g. MV 13 = 4717_1.">
<link rel="canonical" href="https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf">
<meta name="robots" content="noindex, follow">
<meta name="theme-color" content="#14171a">
<link rel="icon" type="image/svg+xml" href="/icon.svg">
<link rel="apple-touch-icon" href="/apple-touch-icon.png">
<meta property="og:type" content="article">
<meta property="og:site_name" content="Easy BACnet">
<meta property="og:title" content="Vertiv Liebert EXC / FDC / FPC / PPC / BACnet Points List">
<meta property="og:description" content="Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution BACnet points list: 345 objects by ID and name, e.g. MV 13 = 4717_1.">
<meta property="og:url" content="https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf">
<meta property="og:image" content="https://easybacnet.com/img/og-image.png">
<meta name="twitter:card" content="summary_large_image">
<meta name="twitter:title" content="Vertiv Liebert EXC / FDC / FPC / PPC / BACnet Points List">
<meta name="twitter:description" content="Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution BACnet points list: 345 objects by ID and name, e.g. MV 13 = 4717_1.">
<meta name="twitter:image" content="https://easybacnet.com/img/og-image.png">
<link rel="preconnect" href="https://fonts.googleapis.com">
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
<link href="https://fonts.googleapis.com/css2?family=Archivo:wght@600;800;900&family=Manrope:wght@400;500;600;700&family=IBM+Plex+Mono:wght@500;600&display=swap" rel="stylesheet">
<style>
:root{color-scheme:dark;--bg:#14171a;--panel:#1d2227;--panel2:#191e22;--line:#2f363d;
  --fg:#f3f5f6;--mut:#9aa4ad;--accent:#ff9a1f;--ink:#0d0f11;--code:#101418;--ok:#5fd38d}
*{box-sizing:border-box}
html{-webkit-text-size-adjust:100%}
body{overflow-wrap:break-word;margin:0;background:var(--bg);color:var(--fg);font-family:"Manrope",system-ui,-apple-system,"Segoe UI",Roboto,sans-serif;
  font-size:16.5px;line-height:1.65;-webkit-font-smoothing:antialiased}
.wrap{max-width:1180px;margin:0 auto;padding:0 16px}
a{color:var(--accent);text-decoration:none}
a:hover{text-decoration:underline}
h1,h2,h3{font-family:"Archivo",sans-serif;letter-spacing:-.01em;line-height:1.1}
h1{font-weight:900;text-transform:uppercase;font-size:clamp(1.7rem,4.6vw,2.9rem);margin:.4rem 0 .8rem}
h1 .mfr{color:var(--accent)}
h2{font-weight:800;font-size:clamp(1.2rem,2.6vw,1.55rem);margin:2.6rem 0 .9rem}
h3{font-weight:800;font-size:1.05rem;margin:0 0 .35rem}
p{margin:0 0 1rem}
strong{color:#fff}
.mono{font-family:"IBM Plex Mono",ui-monospace,monospace}
.top{border-bottom:1px solid var(--line);background:rgba(20,23,26,.9);backdrop-filter:blur(8px);position:sticky;top:0;z-index:20}
.top .wrap{display:flex;align-items:center;gap:.65rem;height:58px}
.brand{display:inline-flex;align-items:center;gap:.55rem;color:var(--fg)!important;text-decoration:none!important}
.brand img{width:28px;height:28px;border-radius:7px;display:block}
.brand b{font-family:"Archivo",sans-serif;font-weight:900;text-transform:uppercase;letter-spacing:.02em}
.top nav{margin-left:auto;display:flex;gap:1.1rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;letter-spacing:.12em;text-transform:uppercase}
.top nav a{color:var(--mut)}
.top nav a.on{color:var(--accent)}
.top nav a.getapp{background:var(--accent);color:#0d0f11;font-weight:700;padding:.3rem .65rem;border-radius:8px;text-decoration:none;white-space:nowrap}
.crumbs{font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em;color:var(--mut);margin:1.6rem 0 0;padding:0;list-style:none;display:flex;flex-wrap:wrap;gap:.35rem}
.crumbs li:not(:last-child)::after{content:"/";margin-left:.35rem;color:var(--line)}
.crumbs a{color:var(--mut)}
.eyebrow{font-family:"IBM Plex Mono",monospace;font-weight:600;font-size:.72rem;letter-spacing:.2em;text-transform:uppercase;color:var(--accent);margin:1.4rem 0 0}
.lede{font-size:1.08rem;color:#e7ebee;max-width:70ch}
.updated{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.06em}
.unoff{position:relative;display:inline-flex;align-items:center;gap:.35rem;margin-left:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.08em;text-transform:uppercase;font-weight:700;color:#ffb4a8;background:rgba(255,99,71,.12);border:1px solid rgba(255,99,71,.55);border-radius:6px;padding:.15rem .45rem;cursor:help;vertical-align:middle;white-space:nowrap}
.unoff-i{display:inline-grid;place-items:center;width:1rem;height:1rem;border-radius:50%;border:1px solid currentColor;font-size:.62rem;line-height:1}
.unoff:hover::after,.unoff:focus::after{content:attr(data-tip);position:absolute;left:0;top:calc(100% + .45rem);z-index:30;width:min(320px,calc(100vw - 3rem));white-space:normal;text-transform:none;letter-spacing:0;font-family:Manrope,system-ui,sans-serif;font-size:.86rem;font-weight:500;line-height:1.45;color:var(--fg);background:var(--panel);border:1px solid rgba(255,99,71,.55);border-radius:9px;padding:.7rem .85rem;box-shadow:0 10px 28px rgba(0,0,0,.45)}
.unoff:focus{outline:2px solid var(--accent);outline-offset:2px}
.unofftag{color:#ffb4a8}
.answer{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:1.4rem 0;max-width:78ch}
.answer > b{display:block;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.18em;text-transform:uppercase;color:var(--accent);margin-bottom:.4rem}
.answer p:last-child{margin:0}
.facts{display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:1px;background:var(--line);border:1px solid var(--line);border-radius:12px;overflow:hidden;margin:1.4rem 0}
.facts div{background:var(--panel);padding:.85rem 1rem}
.facts dt{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facts dd{margin:.2rem 0 0;font-weight:700;word-break:break-word}
.chips{display:flex;flex-wrap:wrap;gap:.45rem;margin:.6rem 0 0;padding:0;list-style:none}
.chip{font-family:"IBM Plex Mono",monospace;font-size:.76rem;border:1px solid var(--line);background:var(--panel2);border-radius:999px;padding:.25rem .7rem;color:var(--fg);cursor:pointer}
.chip b{color:var(--accent);margin-left:.3rem}
.chip[aria-pressed="true"]{border-color:var(--accent);background:rgba(255,154,31,.12)}
.dl{display:flex;flex-wrap:wrap;gap:.6rem;margin:1.2rem 0}
.btn{display:inline-flex;align-items:center;gap:.45rem;font-weight:700;font-size:.92rem;padding:.6rem 1rem;border-radius:9px;border:1px solid var(--line);background:var(--panel);color:var(--fg)!important;text-decoration:none!important}
.btn.primary{background:var(--accent);border-color:var(--accent);color:var(--ink)!important}
.btn.app{border-color:var(--accent);color:var(--accent)!important}
.btn small{font-family:"IBM Plex Mono",monospace;font-weight:500;font-size:.68rem;opacity:.75}
.tools{display:flex;flex-wrap:wrap;gap:.7rem;align-items:center;margin:1rem 0 .4rem}
.search{flex:1 1 260px;font:inherit;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.65rem .85rem}
.search:focus,select:focus{outline:2px solid var(--accent);outline-offset:1px}
select.pick{font:inherit;font-weight:700;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.7rem .85rem;min-width:min(100%,320px)}
.count{color:var(--mut);font-family:"IBM Plex Mono",monospace;font-size:.76rem}
.tablewrap{overflow-x:auto;border:1px solid var(--line);border-radius:12px;margin:.6rem 0 1rem;background:var(--panel2)}
table.pts{border-collapse:collapse;width:100%;font-size:.9rem;min-width:760px}
table.pts th,table.pts td{text-align:left;padding:.5rem .7rem;border-bottom:1px solid var(--line);vertical-align:top}
table.pts thead th{position:sticky;top:0;background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent);font-weight:600;white-space:nowrap}
table.pts td.t{font-family:"IBM Plex Mono",monospace;white-space:nowrap;color:#cfe1f2}
table.pts td.i{font-family:"IBM Plex Mono",monospace;text-align:right}
table.pts td.n{font-weight:600}
table.pts td.d,table.pts td.s{color:var(--mut)}
table.pts tr:hover td{background:rgba(255,255,255,.025)}
.acc{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border-radius:5px;padding:.08rem .4rem;border:1px solid var(--line);white-space:nowrap}
.acc.C{color:var(--accent);border-color:rgba(255,154,31,.5)}
.acc.W{color:var(--ok);border-color:rgba(95,211,141,.45)}
.grid{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:1rem;margin:1rem 0;padding:0;list-style:none}
.card{display:block;background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1.05rem 1.1rem;color:var(--fg)!important;text-decoration:none!important;height:100%}
.card:hover{border-color:var(--accent)}
.card .k{font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.12em;text-transform:uppercase;color:var(--accent)}
.card h3{margin:.35rem 0 .3rem;font-size:1.08rem}
.card p{color:var(--mut);font-size:.9rem;margin:0}
.card .meta{margin-top:.6rem;font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--mut)}
.notes{margin:0;padding-left:1.2rem}
.notes li{margin:.35rem 0}
.callout{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1rem 1.2rem;margin:1.5rem 0;max-width:78ch}
.callout p:last-child{margin:0}
.faq details{background:var(--panel);border:1px solid var(--line);border-radius:10px;padding:.8rem 1rem;margin:.6rem 0;max-width:78ch}
.faq summary{cursor:pointer;font-weight:700}
.faq details p{margin:.6rem 0 0;color:#dfe4e8}
.ibgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(260px,1fr));gap:1rem;margin:1.2rem 0}
.ib{background:var(--panel);border:1px solid var(--line);border-top:3px solid var(--accent);border-radius:12px;padding:1rem 1.1rem}
.ib p{margin:0;color:#dfe4e8;font-size:.95rem}
.integ h3{margin-top:1.4rem}
table.pts.min{min-width:560px}
.facets{display:flex;flex-wrap:wrap;gap:.5rem 1.2rem;align-items:center;margin:.2rem 0 .8rem}
.facets .lbl{font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.14em;text-transform:uppercase;color:var(--mut)}
.facets .chips{margin:0}
select.mini{font:inherit;font-size:.85rem;color:var(--fg);background:var(--code);border:1px solid var(--line);border-radius:9px;padding:.45rem .6rem}
select.sortm{display:none}
table.cmp{border-collapse:collapse;width:100%;font-size:.92rem}
table.cmp th,table.cmp td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.cmp thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.cmp thead th button{all:unset;cursor:pointer;color:inherit}
table.cmp thead th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.cmp thead th button::after{content:" \2195";opacity:.35}
table.cmp thead th[aria-sort="ascending"] button,table.cmp thead th[aria-sort="descending"] button{color:var(--accent)}
table.cmp thead th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.cmp thead th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.cmp tbody tr:nth-child(even) td{background:rgba(255,255,255,.015)}
table.cmp tbody tr:hover td{background:rgba(255,154,31,.05)}
table.cmp td.mf{font-weight:700;white-space:nowrap}
table.cmp td.md a{font-weight:700;color:var(--fg)}
table.cmp td.md a:hover{color:var(--accent)}
table.cmp td.md small{display:-webkit-box;-webkit-line-clamp:2;-webkit-box-orient:vertical;overflow:hidden;color:var(--mut);font-size:.8rem;line-height:1.35;margin-top:.15rem}
table.cmp td.md .doc{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:#7d8790}
.tag{display:inline-block;font-family:"IBM Plex Mono",monospace;font-size:.68rem;border:1px solid var(--line);border-radius:5px;padding:.05rem .4rem;margin:.1rem .25rem .1rem 0;color:#cfe1f2;white-space:nowrap}
table.cmp td.num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap}
table.cmp th.num{text-align:right}
.bar{display:block;height:4px;border-radius:2px;background:var(--line);margin-top:.3rem;overflow:hidden}
.bar i{display:block;height:100%;background:var(--accent)}
.bar.w i{background:var(--ok)}
table.cmp td.dls{white-space:nowrap}
table.cmp td.dls a{font-family:"IBM Plex Mono",monospace;font-size:.72rem;border:1px solid var(--line);border-radius:6px;padding:.15rem .45rem;margin-right:.3rem;color:var(--fg)}
table.cmp td.dls a:hover{border-color:var(--accent);text-decoration:none}
@media (max-width:760px){
  table.cmp thead{display:none}
  table.cmp,table.cmp tbody,table.cmp td{display:block;width:100%}
  table.cmp tr{display:grid;grid-template-columns:1fr 1fr;gap:.2rem .8rem;padding:.75rem .9rem;border-bottom:1px solid var(--line)}
  table.cmp td{border:0;padding:0;background:none!important}
  table.cmp td.mf{grid-column:1/-1;font-family:"IBM Plex Mono",monospace;font-size:.7rem;letter-spacing:.1em;text-transform:uppercase;color:var(--accent)}
  table.cmp td.md,table.cmp td.ty,table.cmp td.dls{grid-column:1/-1}
  table.cmp td.ty:empty{display:none}
  table.cmp td.num{text-align:left}
  table.cmp td.num::before{content:attr(data-l) " ";color:var(--mut)}
  table.cmp td.num .bar{display:none}
  select.sortm{display:inline-block}
}
.hn{font-family:"IBM Plex Mono",monospace;font-size:.8rem;font-weight:500;color:var(--mut);margin-left:.4rem;vertical-align:middle}
table.lst{border-collapse:collapse;width:100%;font-size:.92rem}
table.lst th,table.lst td{text-align:left;padding:.55rem .8rem;border-bottom:1px solid var(--line);vertical-align:middle}
table.lst thead th{background:#20262c;font-family:"IBM Plex Mono",monospace;font-size:.68rem;letter-spacing:.12em;text-transform:uppercase;color:var(--mut);font-weight:600;white-space:nowrap}
table.lst tbody tr:nth-child(even)>*{background:rgba(255,255,255,.015)}
table.lst tbody tr:hover>*{background:rgba(255,154,31,.05)}
table.lst tbody tr:last-child>*{border-bottom:0}
table.lst tbody th{font-weight:700;white-space:nowrap}
table.lst tbody th a{color:var(--fg)}
table.lst tbody th a:hover{color:var(--accent)}
table.lst .num{font-family:"IBM Plex Mono",monospace;text-align:right;white-space:nowrap;width:1%}
table.lst td.mk{color:var(--mut);font-size:.86rem}
table.lst td.mk span,table.lst .via{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:#7d8790}
@media (max-width:760px){
  table.lst thead{display:none}
  table.lst,table.lst tbody,table.lst tr,table.lst th,table.lst td{display:block;width:100%}
  table.lst tr{display:flex;flex-wrap:wrap;align-items:baseline;gap:.15rem .9rem;padding:.65rem .9rem;border-bottom:1px solid var(--line)}
  table.lst tbody tr:last-child{border-bottom:0}
  table.lst th,table.lst td{border:0;padding:0;background:none!important}
  table.lst tbody th{flex:1 1 auto;width:auto;white-space:normal}
  table.lst .num{width:auto;text-align:left;color:var(--mut);font-size:.78rem}
  table.lst .num::before{content:attr(data-l) " "}
  table.lst td.mk,table.lst td.ty{order:5;flex-basis:100%}
}
.hidden{display:none!important}
.sr-only{position:absolute;width:1px;height:1px;padding:0;margin:-1px;overflow:hidden;clip:rect(0,0,0,0);white-space:nowrap;border:0}
.fbar{padding:.2rem 0 .5rem;margin:.6rem 0 0}
.frow{display:flex;gap:.55rem;align-items:center;flex-wrap:wrap}
.sbox{position:relative;flex:1 1 260px;display:flex}
.sbox .search{flex:1;padding:.55rem 2.2rem .55rem .8rem}
.sclear{position:absolute;right:.35rem;top:50%;transform:translateY(-50%);width:1.7rem;height:1.7rem;border:0;border-radius:6px;background:transparent;color:var(--mut);font-size:1.15rem;cursor:pointer}
.sclear:hover{color:var(--fg);background:var(--panel)}
.fbtn,.freset,.tog,.tgl,.seg button,.linkbtn{font:inherit;cursor:pointer}
.fbtn{display:none;align-items:center;gap:.4rem;font-family:"IBM Plex Mono",monospace;font-size:.74rem;letter-spacing:.08em;text-transform:uppercase;color:var(--fg);background:var(--panel);border:1px solid var(--line);border-radius:9px;padding:.55rem .8rem}
.fbtn b,.tog b,.seg b{font-weight:600;color:var(--accent);margin-left:.35rem}
.fbtn b{margin:0;background:var(--accent);color:var(--ink);border-radius:999px;padding:0 .4rem;font-size:.68rem}
.freset{font-family:"IBM Plex Mono",monospace;font-size:.72rem;color:var(--accent);background:none;border:1px solid rgba(255,154,31,.45);border-radius:8px;padding:.3rem .65rem}
.freset:hover{background:rgba(255,154,31,.1)}
.fpanel{display:flex;flex-wrap:wrap;gap:.45rem 1.4rem;align-items:center;margin-top:.55rem}
.fg{display:flex;align-items:center;gap:.5rem;flex-wrap:wrap}
.fl{font-family:"IBM Plex Mono",monospace;font-size:.64rem;letter-spacing:.16em;text-transform:uppercase;color:var(--mut)}
.fc{display:flex;flex-wrap:wrap;gap:.35rem;align-items:center}
.tg{display:inline-flex;align-items:center;gap:.25rem;padding:.12rem .3rem .12rem .15rem;border:1px dashed var(--line);border-radius:999px}
.tgl{font-family:"IBM Plex Mono",monospace;font-size:.66rem;color:var(--mut);background:none;border:0;padding:.15rem .35rem;border-radius:999px}
button.tgl:hover{color:var(--fg)}
.fbar .chip{padding:.18rem .55rem;font-size:.72rem}
.chip:hover,.tog:hover,.seg button:hover{border-color:#4a535c}
.seg{display:inline-flex;border:1px solid var(--line);border-radius:9px;overflow:hidden;background:var(--panel2)}
.seg button{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:none;border:0;border-left:1px solid var(--line);padding:.32rem .6rem}
.seg button:first-child{border-left:0}
.seg button[aria-checked="true"]{background:rgba(255,154,31,.14);color:var(--fg)}
.tog{font-family:"IBM Plex Mono",monospace;font-size:.7rem;color:var(--mut);background:var(--panel2);border:1px solid var(--line);border-radius:8px;padding:.3rem .6rem}
.tog::before{content:"";display:inline-block;width:.55rem;height:.55rem;border:1px solid var(--mut);border-radius:2px;margin-right:.4rem;vertical-align:-1px}
.tog[aria-pressed="true"]{color:var(--fg);border-color:var(--accent)}
.tog[aria-pressed="true"]::before{background:var(--accent);border-color:var(--accent)}
.fbar select.mini{font-size:.78rem;padding:.3rem .5rem;max-width:12rem}
.chip:focus-visible,.tog:focus-visible,.seg button:focus-visible,.tgl:focus-visible,.fbtn:focus-visible,.freset:focus-visible,table.pts th button:focus-visible{outline:2px solid var(--accent);outline-offset:2px}
table.pts th button{all:unset;cursor:pointer;color:inherit}
table.pts th button::after{content:" \2195";opacity:.3}
table.pts th[aria-sort="ascending"] button,table.pts th[aria-sort="descending"] button{color:#fff}
table.pts th[aria-sort="ascending"] button::after{content:" \2191";opacity:1}
table.pts th[aria-sort="descending"] button::after{content:" \2193";opacity:1}
table.pts th.r{text-align:right}
.minmark{display:inline-block;margin-left:.35rem;font-size:.58rem;letter-spacing:.08em;text-transform:uppercase;color:var(--ink);background:var(--accent);border-radius:4px;padding:0 .25rem;vertical-align:1px}
.idx{margin:1rem 0}
.idx summary{cursor:pointer;font-weight:700}
.idx ul{list-style:none;margin:.6rem 0 0;padding:0;columns:16rem;column-gap:1.5rem;font-size:.86rem}
.idx li{break-inside:avoid;padding:.12rem 0}
.idx code{font-family:"IBM Plex Mono",ui-monospace,monospace;color:var(--accent);margin-right:.4rem}
table.pts.compact td{padding:.28rem .6rem;font-size:.84rem}
table.pts.compact td.d,table.pts.compact td.s{white-space:nowrap;overflow:hidden;text-overflow:ellipsis;max-width:20rem}
table.pts.compact td.n{white-space:nowrap}
table.pts.compact tr:hover td.d,table.pts.compact tr:hover td.s{white-space:normal}
/* Phones: a 7-column table squeezed to 375px gave one-word-wide cells and
   rows hundreds of pixels tall. Each point becomes a card instead; the
   sortable headings stay as a row of sort buttons above the cards. */
@media (max-width:760px){
  table.pts,table.pts.min{min-width:0}
  table.pts,table.pts tbody,table.pts thead{display:block}
  table.pts thead tr{display:flex;flex-wrap:wrap;gap:.35rem 1.1rem;padding:.65rem .9rem;border-bottom:1px solid var(--line);background:#20262c}
  table.pts thead th{border:0;padding:0;position:static;background:none}
  table.pts thead th:not(:has(button)){display:none}
  table.pts.min thead{display:none}
  table.pts tbody tr{display:grid;grid-template-columns:auto 1fr auto;align-items:baseline;gap:.2rem .7rem;padding:.7rem .9rem;border-bottom:1px solid var(--line)}
  table.pts tbody tr:last-child{border-bottom:0}
  table.pts td{display:block;border:0;padding:0;background:none!important}
  table.pts td:empty{display:none}
  table.pts td.i{text-align:left;color:#cfe1f2}
  table.pts td.n,table.pts td.d,table.pts td.u,table.pts td.s{grid-column:1/-1}
  table.pts:not(.min) td:nth-child(6){grid-column:3;grid-row:1}
  table.pts td.u::before{content:"Units: ";color:var(--mut)}
  table.pts td.s::before{content:"States: ";color:var(--mut)}
  table.pts td.s{font-size:.84rem}
  table.pts.compact td.d,table.pts.compact td.s{max-width:none}
  table.pts.min td.t{grid-column:1/3;grid-row:1}
  table.pts.min td:nth-child(4){grid-column:3;grid-row:1}
  table.pts.min td.n,table.pts.min td:nth-child(3){grid-column:1/-1}
  table.pts.min td:nth-child(3){color:var(--mut);font-size:.9rem}
}
.fnone{color:var(--mut);margin:.4rem 0 1rem}
.linkbtn{background:none;border:0;padding:0;color:var(--accent);text-decoration:underline}
@media (max-width:640px){
  .fbtn{display:inline-flex}
  .fpanel{display:none;flex-direction:column;align-items:stretch;gap:.7rem;padding:.7rem;border:1px solid var(--line);border-radius:10px;background:var(--panel2)}
  .fbar.open .fpanel{display:flex}
  .fg{align-items:flex-start;flex-direction:column;gap:.35rem}
  .count{order:3;flex-basis:100%}
  .seg{display:flex;flex-wrap:wrap;max-width:100%}
  .seg button{flex:1 1 auto;white-space:nowrap;border-top:1px solid var(--line);margin-top:-1px}
  .fbar select.mini{max-width:100%}
}
.share{background:var(--panel);border:1px solid var(--line);border-left:3px solid var(--accent);border-radius:12px;padding:1.1rem 1.3rem;margin:3rem 0 0;max-width:78ch}
.share p{margin:0}
.share b{color:#fff}
footer{border-top:1px solid var(--line);margin-top:3.5rem;padding:2rem 0 3rem;color:var(--mut);font-size:.9rem}
footer a{color:var(--mut);text-decoration:underline}
@media (max-width:640px){.top nav a:not(.getapp){display:none}body{font-size:16px}}
</style>
<script type="application/ld+json">
{
 "@context": "https://schema.org",
 "@graph": [
  {
   "@type": "Organization",
   "@id": "https://easybacnet.com/#org",
   "name": "Easy BACnet",
   "url": "https://easybacnet.com/",
   "logo": "https://easybacnet.com/logo-512.png"
  },
  {
   "@type": "WebPage",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf",
   "name": "Vertiv Liebert EXC / FDC / FPC / PPC / BACnet Points List",
   "description": "Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution BACnet points list: 345 objects by ID and name, e.g. MV 13 = 4717_1.",
   "dateModified": "2026-11-06",
   "isPartOf": {
    "@id": "https://easybacnet.com/#site"
   },
   "mainEntity": {
    "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf#dataset"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   }
  },
  {
   "@type": "Dataset",
   "@id": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf#dataset",
   "name": "Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet Points List",
   "description": "The Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long. Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution BACnet points list: 345 objects by ID and name, e.g. MV 13 = 4717_1.",
   "url": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf",
   "keywords": [
    "Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet Points List",
    "Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet objects",
    "Vertiv BACnet",
    "Liebert FDC BACnet points list",
    "Liebert FPC BACnet points list",
    "Liebert PPC BACnet points list",
    "Liebert RDC BACnet points list",
    "Liebert RX BACnet points list",
    "Liebert EXC BACnet points list",
    "LDMF BACnet points list",
    "SL-28170 BACnet points list"
   ],
   "isAccessibleForFree": true,
   "creator": {
    "@id": "https://easybacnet.com/#org"
   },
   "publisher": {
    "@id": "https://easybacnet.com/#org"
   },
   "dateModified": "2026-11-06",
   "isBasedOn": {
    "@type": "CreativeWork",
    "name": "Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP)",
    "url": "https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf",
    "author": {
     "@type": "Organization",
     "name": "Vertiv"
    }
   },
   "about": {
    "@type": "Product",
    "name": "Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)",
    "brand": {
     "@type": "Brand",
     "name": "Vertiv"
    },
    "category": "Power distribution unit (PDU) monitoring"
   },
   "variableMeasured": [
    "Object type",
    "Object instance",
    "Object name",
    "Engineering units",
    "Access (read / write / command)",
    "State text"
   ],
   "distribution": [
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "text/csv",
     "name": "EDE (B.I.G.-EU)",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf-ede.csv"
    },
    {
     "@type": "DataDownload",
     "encodingFormat": "application/json",
     "contentUrl": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf.json"
    }
   ],
   "includedInDataCatalog": {
    "@id": "https://easybacnet.com/bacnet-points-lists/#catalog"
   },
   "datePublished": "2026-11-06"
  },
  {
   "@type": "FAQPage",
   "mainEntity": [
    {
     "@type": "Question",
     "name": "How many BACnet points does the Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) have?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "This list has 345 BACnet objects: 265 analog values, 77 binary values, 3 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration."
     }
    },
    {
     "@type": "Question",
     "name": "Which Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet points are writable?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "10 of the 345 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done."
     }
    },
    {
     "@type": "Question",
     "name": "Where is the official Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet documentation?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf."
     }
    },
    {
     "@type": "Question",
     "name": "What are the minimum BACnet points to integrate the Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Start with MV 13 4717_1 (Acknowledge / reset events); MV 12 4123_1 (Normal, warning or alarm state); AV 43 5168_1 (Output load, %); AV 39 4209_1 (Output power, kVA); AV 1 4097_1 (Input voltage, V); AV 27 4201_1 (Output voltage, V); AV 33 4204_1 (Output current, A)."
     }
    },
    {
     "@type": "Question",
     "name": "How do I check these points on the real Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)?",
     "acceptedAnswer": {
      "@type": "Answer",
      "text": "Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn't installed or a point that is disabled in the controller's configuration."
     }
    }
   ]
  },
  {
   "@type": "BreadcrumbList",
   "itemListElement": [
    {
     "@type": "ListItem",
     "position": 1,
     "name": "Home",
     "item": "https://easybacnet.com/"
    },
    {
     "@type": "ListItem",
     "position": 2,
     "name": "BACnet points lists",
     "item": "https://easybacnet.com/bacnet-points-lists/"
    },
    {
     "@type": "ListItem",
     "position": 3,
     "name": "Vertiv",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/"
    },
    {
     "@type": "ListItem",
     "position": 4,
     "name": "Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)",
     "item": "https://easybacnet.com/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf"
    }
   ]
  }
 ]
}
</script>
</head>
<body>
<div class="top"><div class="wrap">
  <a class="brand" href="/"><img src="/icon.svg" alt="" width="28" height="28"><b>Easy BACnet</b></a>
  <nav aria-label="Site"><a href="/bacnet-points-lists/" class="on">Points lists</a><a href="/bacnet-instance-calculators/">Calculators</a><a href="/#guides">Guides</a><a href="/">The app</a><a class="getapp" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=nav&amp;utm_campaign=points" rel="noopener">Get the app</a></nav>
</div></div>
<main class="wrap">
<ol class="crumbs" aria-label="Breadcrumb"><li><a href="/">Home</a></li><li><a href="/bacnet-points-lists/">BACnet points lists</a></li><li><a href="/bacnet-points-lists/vertiv/">Vertiv</a></li><li aria-current="page">Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</li></ol>
<p class="eyebrow">Power distribution unit (PDU) monitoring &middot; BACnet points list</p><h1><span class="mfr">Vertiv</span> Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet points list</h1><p class="updated">Updated 6 November 2026</p>

<div class="answer"><b>Short answer</b><p>The Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution reports to a BMS through a Liebert IntelliSlot card (BACnet IP or BACnet MS/TP). Analog Values carry input, output, panel and branch circuit electrical data, Binary Values carry events and Multi-state Values carry status, breaker states and resets. Panel and branch objects repeat per panel and branch, so the list is long.</p>
<p>This page lists <strong>345 BACnet objects</strong> for the Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) &mdash; 10 of them
writable &mdash; with each object&rsquo;s type, instance number, name, engineering units and access.
It is re-typed from Vertiv&rsquo;s own free documentation, linked below.</p></div>
<dl class="facts"><div><dt>Manufacturer</dt><dd><a href="/bacnet-points-lists/vertiv/">Vertiv</a></dd></div><div><dt>Model</dt><dd>Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</dd></div><div><dt>Equipment</dt><dd>Power distribution unit (PDU) monitoring</dd></div><div><dt>Equipment type</dt><dd><a href="/bacnet-points-lists/equipment/other-equipment/">Other equipment</a></dd></div><div><dt>BACnet objects</dt><dd>345 (10 writable)</dd></div><div><dt>Transport</dt><dd>BACnet IP, BACnet MS/TP</dd></div><div><dt>Firmware</dt><dd>Not stated</dd></div><div><dt>Also known as</dt><dd>Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, Liebert RX, Liebert EXC, LDMF, SL-28170</dd></div><div><dt>Source document</dt><dd><a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a></dd></div></dl>
<div class="dl">
  <a class="btn primary" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf.csv" rel="nofollow" download>Download CSV <small>345 rows</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf-ede.csv" rel="nofollow" download>Download EDE <small>B.I.G.-EU</small></a>
  <a class="btn" href="/bacnet-points-lists/vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf.json" rel="nofollow">JSON</a>
  <a class="btn" href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Manufacturer PDF &#8599;</a>
  <a class="btn" href="/bacnet-points-list-compare?list=vertiv/pdu-exc-fdc-fpc-ppc-rdc-rx-ldmf">Compare with your scan</a>
  <a class="btn app" href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=pdf&amp;utm_campaign=points" rel="noopener" target="_blank">Download Easy BACnet Mobile App <small>Google Play</small></a>
</div>
<p class="count">Reference only, provided as-is: verify against Vertiv&rsquo;s current documentation and the live
device before use. Not official Vertiv information. <a href="/terms#content">Terms of use</a>.</p>
<section class="integ" id="bms-integration"><h2>BMS integration notes: Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h2>
<div class="answer"><b>Integration in brief</b><p>Fit a Liebert IntelliSlot BACnet card (IS-UNITY-DP for BACnet IP or MS/TP), give it a unique device instance and let it discover the equipment; the objects are then created automatically. Map the status, main measurements and event objects for monitoring.</p></div>
<h3>Minimum points to map</h3><p class="count">The short list most integrators start with &mdash; enough to run the unit from a BMS. Map more as the job needs.</p><div class="tablewrap"><table class="pts min"><thead><tr><th scope="col">Object</th><th scope="col">Name</th><th scope="col">Why</th><th scope="col">Access</th></tr></thead><tbody><tr><td class="t"><a href="#obj-mv-13">MV 13</a></td><td class="n">4717_1</td><td>Acknowledge / reset events</td><td><span class="acc W">Write</span></td></tr><tr><td class="t"><a href="#obj-mv-12">MV 12</a></td><td class="n">4123_1</td><td>Normal, warning or alarm state</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-43">AV 43</a></td><td class="n">5168_1</td><td>Output load, %</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-39">AV 39</a></td><td class="n">4209_1</td><td>Output power, kVA</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-1">AV 1</a></td><td class="n">4097_1</td><td>Input voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-27">AV 27</a></td><td class="n">4201_1</td><td>Output voltage, V</td><td><span class="acc R">Read</span></td></tr><tr><td class="t"><a href="#obj-av-33">AV 33</a></td><td class="n">4204_1</td><td>Output current, A</td><td><span class="acc R">Read</span></td></tr></tbody></table></div>
<h3>Network setup</h3><ul class="notes"><li>The card needs a unique Device Instance Number; the device object represents the card, not the unit.</li><li>The cards have no BBMD; IS-UNITY-DP and IS-IPBML support foreign device registration (BBMD address and time-to-live).</li><li>IS-UNITY-DP adds BACnet MS/TP; IS-WEBADPT and IS-IPBML are BACnet IP only. Check the compatibility table (guide section 1.1.3) for the card your unit supports.</li></ul>
<h3>Watch out for</h3><ul class="notes"><li>Vertiv asks for no more than about two writes and two reads per second on average; do not rewrite setpoints continuously.</li><li>No segmented responses: large ReadPropertyMultiple requests can fail, so split them.</li><li>Only data the managed unit actually has is created on the card, so object counts vary by model and options.</li></ul>
</section>
<h2 id="points">Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet objects</h2>
<p class="count">Type: <abbr title="Analog Input">AI</abbr>, AO, AV, BI, BO, BV, MI/MO/MV (multi-state) &middot;
Access: <span class="acc">Read</span> read-only, <span class="acc W">Write</span> writable,
<span class="acc C">Command</span> writable with a priority array.</p>
<div class="fbar" id="pts-fbar"><div class="frow"><div class="sbox"><input class="search" id="pts-q" type="search" autocomplete="off" placeholder="Search name, description, units, states&hellip;  ( / )" aria-label="Search points"><button type="button" class="sclear" id="pts-clear" aria-label="Clear search" hidden>&times;</button></div><button type="button" class="fbtn" id="pts-fbtn" aria-expanded="false" aria-controls="pts-panel">Filters<b id="pts-nact" hidden></b></button><span class="count" id="pts-count" aria-live="polite">345 of 345 shown</span><button type="button" class="freset" id="pts-reset" hidden>Reset</button></div><div class="fpanel" id="pts-panel"><div class="fg"><span class="fl">Type</span><div class="fc"><span class="tg"><span class="tgl">Analog</span><button type="button" class="chip" data-t="AV" aria-pressed="false" title="Analog Value">AV<b>265</b></button></span><span class="tg"><span class="tgl">Binary</span><button type="button" class="chip" data-t="BV" aria-pressed="false" title="Binary Value">BV<b>77</b></button></span><span class="tg"><span class="tgl">Multi-state</span><button type="button" class="chip" data-t="MV" aria-pressed="false" title="Multi-state Value">MV<b>3</b></button></span></div></div><div class="fg"><span class="fl">Access</span><div class="seg" role="radiogroup" aria-label="Access"><button type="button" role="radio" data-a="" aria-checked="true">All<b>345</b></button><button type="button" role="radio" data-a="R" aria-checked="false">Read-only<b>335</b></button><button type="button" role="radio" data-a="W" aria-checked="false">Write<b>10</b></button></div></div><div class="fg"><label class="fl" for="pts-u">Units</label><select class="mini" id="pts-u"><option value="*">Any units</option><option value="">No units (143)</option><option value="A">A (67)</option><option value="%">% (55)</option><option value="V">V (36)</option><option value="kW">kW (17)</option><option value="kWh">kWh (17)</option><option value="kVA">kVA (8)</option><option value="Hz">Hz (2)</option></select></div><div class="fg"><span class="fl">Show</span><div class="fc"><button type="button" class="tog" data-x="min" aria-pressed="false">Minimum points<b>7</b></button><button type="button" class="tog" data-x="st" aria-pressed="false">Has states<b>80</b></button><button type="button" class="tog" data-x="cmp" aria-pressed="false">Compact rows</button></div></div></div></div>
<div class="tablewrap"><table class="pts" id="pts"><caption class="sr-only">Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet Points List</caption><thead><tr><th scope="col"><button type="button" data-k="t">Type</button></th><th scope="col" class="r"><button type="button" data-k="i">Instance</button></th><th scope="col"><button type="button" data-k="n">Object name</button></th><th scope="col">Description</th><th scope="col"><button type="button" data-k="u">Units</button></th><th scope="col"><button type="button" data-k="a">Access</button></th><th scope="col">States</th></tr></thead><tbody>
<tr data-row data-type="BV" data-to="5" data-o="0" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-bv-1"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1</td><td class="n">4122_1</td><td class="d">Phase Loss (Input Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="1" data-i="2" data-acc="R" data-u="" data-st="1" id="obj-bv-2"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2</td><td class="n">4146_1</td><td class="d">Phase Rotation Error (Input Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="2" data-i="13" data-acc="R" data-u="" data-st="1" id="obj-bv-13"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">13</td><td class="n">4122_2</td><td class="d">Phase Loss (Input Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="3" data-i="14" data-acc="R" data-u="" data-st="1" id="obj-bv-14"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">14</td><td class="n">4146_2</td><td class="d">Phase Rotation Error (Input Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="4" data-i="25" data-acc="R" data-u="" data-st="1" id="obj-bv-25"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">25</td><td class="n">5178_1</td><td class="d">Output Overvoltage (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="5" data-i="26" data-acc="R" data-u="" data-st="1" id="obj-bv-26"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">26</td><td class="n">5179_1</td><td class="d">Output Undervoltage (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="6" data-i="27" data-acc="R" data-u="" data-st="1" id="obj-bv-27"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">27</td><td class="n">5180_1</td><td class="d">Output Overcurrent (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="7" data-i="28" data-acc="R" data-u="" data-st="1" id="obj-bv-28"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">28</td><td class="n">5181_1</td><td class="d">Neutral Overcurrent (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="8" data-i="29" data-acc="R" data-u="" data-st="1" id="obj-bv-29"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">29</td><td class="n">5182_1</td><td class="d">Ground Overcurrent (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="9" data-i="30" data-acc="R" data-u="" data-st="1" id="obj-bv-30"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">30</td><td class="n">5183_1</td><td class="d">Output Voltage THD (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="10" data-i="31" data-acc="R" data-u="" data-st="1" id="obj-bv-31"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">31</td><td class="n">5184_1</td><td class="d">Frequency Deviation (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="11" data-i="32" data-acc="R" data-u="" data-st="1" id="obj-bv-32"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">32</td><td class="n">5432_1</td><td class="d">Transformer Overtemperature Power Off (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="12" data-i="33" data-acc="R" data-u="" data-st="1" id="obj-bv-33"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">33</td><td class="n">5433_1</td><td class="d">Transformer Overtemperature (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="13" data-i="34" data-acc="R" data-u="" data-st="1" id="obj-bv-34"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">34</td><td class="n">5434_1</td><td class="d">Transformer Temperature Sensor Fail (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="14" data-i="45" data-acc="R" data-u="" data-st="1" id="obj-bv-45"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">45</td><td class="n">5178_2</td><td class="d">Output Overvoltage (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="15" data-i="46" data-acc="R" data-u="" data-st="1" id="obj-bv-46"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">46</td><td class="n">5179_2</td><td class="d">Output Undervoltage (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="16" data-i="47" data-acc="R" data-u="" data-st="1" id="obj-bv-47"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">47</td><td class="n">5180_2</td><td class="d">Output Overcurrent (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="17" data-i="48" data-acc="R" data-u="" data-st="1" id="obj-bv-48"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">48</td><td class="n">5181_2</td><td class="d">Neutral Overcurrent (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="18" data-i="49" data-acc="R" data-u="" data-st="1" id="obj-bv-49"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">49</td><td class="n">5182_2</td><td class="d">Ground Overcurrent (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="19" data-i="50" data-acc="R" data-u="" data-st="1" id="obj-bv-50"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">50</td><td class="n">5183_2</td><td class="d">Output Voltage THD (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="20" data-i="51" data-acc="R" data-u="" data-st="1" id="obj-bv-51"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">51</td><td class="n">5184_2</td><td class="d">Frequency Deviation (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="21" data-i="52" data-acc="R" data-u="" data-st="1" id="obj-bv-52"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">52</td><td class="n">5432_2</td><td class="d">Transformer Overtemperature Power Off (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="22" data-i="53" data-acc="R" data-u="" data-st="1" id="obj-bv-53"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">53</td><td class="n">5433_2</td><td class="d">Transformer Overtemperature (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="23" data-i="54" data-acc="R" data-u="" data-st="1" id="obj-bv-54"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">54</td><td class="n">5434_2</td><td class="d">Transformer Temperature Sensor Fail (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="24" data-i="65" data-acc="R" data-u="" data-st="1" id="obj-bv-65"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">65</td><td class="n">5212_1</td><td class="d">Panel Summary Alarm (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="25" data-i="66" data-acc="R" data-u="" data-st="1" id="obj-bv-66"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">66</td><td class="n">5213_1</td><td class="d">Panel Overvoltage (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="26" data-i="67" data-acc="R" data-u="" data-st="1" id="obj-bv-67"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">67</td><td class="n">5214_1</td><td class="d">Panel Undervoltage (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="27" data-i="68" data-acc="R" data-u="" data-st="1" id="obj-bv-68"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">68</td><td class="n">5215_1</td><td class="d">Panel Phase Overcurrent (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="28" data-i="69" data-acc="R" data-u="" data-st="1" id="obj-bv-69"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">69</td><td class="n">5216_1</td><td class="d">Panel Neutral Overcurrent (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="29" data-i="70" data-acc="R" data-u="" data-st="1" id="obj-bv-70"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">70</td><td class="n">5217_1</td><td class="d">Panel Ground Overcurrent (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="30" data-i="81" data-acc="R" data-u="" data-st="1" id="obj-bv-81"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">81</td><td class="n">5226_1_1</td><td class="d">Branch Overcurrent (Panel 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="31" data-i="82" data-acc="R" data-u="" data-st="1" id="obj-bv-82"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">82</td><td class="n">5227_1_1</td><td class="d">Branch Undercurrent Warning (Panel 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="32" data-i="93" data-acc="R" data-u="" data-st="1" id="obj-bv-93"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">93</td><td class="n">5226_1_2</td><td class="d">Branch Overcurrent (Panel 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="33" data-i="94" data-acc="R" data-u="" data-st="1" id="obj-bv-94"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">94</td><td class="n">5227_1_2</td><td class="d">Branch Undercurrent Warning (Panel 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="34" data-i="1077" data-acc="R" data-u="" data-st="1" id="obj-bv-1077"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1077</td><td class="n">5226_1_84</td><td class="d">Branch Overcurrent (Panel 1 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="35" data-i="1078" data-acc="R" data-u="" data-st="1" id="obj-bv-1078"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1078</td><td class="n">5227_1_84</td><td class="d">Branch Undercurrent Warning (Panel 1 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="36" data-i="1089" data-acc="R" data-u="" data-st="1" id="obj-bv-1089"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1089</td><td class="n">5212_2</td><td class="d">Panel Summary Alarm (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="37" data-i="1090" data-acc="R" data-u="" data-st="1" id="obj-bv-1090"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1090</td><td class="n">5213_2</td><td class="d">Panel Overvoltage (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="38" data-i="1091" data-acc="R" data-u="" data-st="1" id="obj-bv-1091"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1091</td><td class="n">5214_2</td><td class="d">Panel Undervoltage (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="39" data-i="1092" data-acc="R" data-u="" data-st="1" id="obj-bv-1092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1092</td><td class="n">5215_2</td><td class="d">Panel Phase Overcurrent (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="40" data-i="1093" data-acc="R" data-u="" data-st="1" id="obj-bv-1093"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1093</td><td class="n">5216_2</td><td class="d">Panel Neutral Overcurrent (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="41" data-i="1094" data-acc="R" data-u="" data-st="1" id="obj-bv-1094"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1094</td><td class="n">5217_2</td><td class="d">Panel Ground Overcurrent (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="42" data-i="1105" data-acc="R" data-u="" data-st="1" id="obj-bv-1105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1105</td><td class="n">5226_2_1</td><td class="d">Branch Overcurrent (Panel 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="43" data-i="1106" data-acc="R" data-u="" data-st="1" id="obj-bv-1106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1106</td><td class="n">5227_2_1</td><td class="d">Branch Undercurrent Warning (Panel 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="44" data-i="1117" data-acc="R" data-u="" data-st="1" id="obj-bv-1117"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1117</td><td class="n">5226_2_2</td><td class="d">Branch Overcurrent (Panel 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="45" data-i="1118" data-acc="R" data-u="" data-st="1" id="obj-bv-1118"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">1118</td><td class="n">5227_2_2</td><td class="d">Branch Undercurrent Warning (Panel 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="46" data-i="2101" data-acc="R" data-u="" data-st="1" id="obj-bv-2101"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2101</td><td class="n">5226_2_84</td><td class="d">Branch Overcurrent (Panel 2 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="47" data-i="2102" data-acc="R" data-u="" data-st="1" id="obj-bv-2102"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">2102</td><td class="n">5227_2_84</td><td class="d">Branch Undercurrent Warning (Panel 2 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="48" data-i="3137" data-acc="R" data-u="" data-st="1" id="obj-bv-3137"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3137</td><td class="n">5212_4</td><td class="d">Panel Summary Alarm (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="49" data-i="3138" data-acc="R" data-u="" data-st="1" id="obj-bv-3138"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3138</td><td class="n">5213_4</td><td class="d">Panel Overvoltage (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="50" data-i="3139" data-acc="R" data-u="" data-st="1" id="obj-bv-3139"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3139</td><td class="n">5214_4</td><td class="d">Panel Undervoltage (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="51" data-i="3140" data-acc="R" data-u="" data-st="1" id="obj-bv-3140"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3140</td><td class="n">5215_4</td><td class="d">Panel Phase Overcurrent (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="52" data-i="3141" data-acc="R" data-u="" data-st="1" id="obj-bv-3141"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3141</td><td class="n">5216_4</td><td class="d">Panel Neutral Overcurrent (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="53" data-i="3142" data-acc="R" data-u="" data-st="1" id="obj-bv-3142"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3142</td><td class="n">5217_4</td><td class="d">Panel Ground Overcurrent (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="54" data-i="3153" data-acc="R" data-u="" data-st="1" id="obj-bv-3153"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3153</td><td class="n">5226_4_1</td><td class="d">Branch Overcurrent (Panel 4 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="55" data-i="3154" data-acc="R" data-u="" data-st="1" id="obj-bv-3154"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3154</td><td class="n">5227_4_1</td><td class="d">Branch Undercurrent Warning (Panel 4 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="56" data-i="3165" data-acc="R" data-u="" data-st="1" id="obj-bv-3165"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3165</td><td class="n">5226_4_2</td><td class="d">Branch Overcurrent (Panel 4 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="57" data-i="3166" data-acc="R" data-u="" data-st="1" id="obj-bv-3166"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">3166</td><td class="n">5227_4_2</td><td class="d">Branch Undercurrent Warning (Panel 4 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="58" data-i="4149" data-acc="R" data-u="" data-st="1" id="obj-bv-4149"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4149</td><td class="n">5226_4_84</td><td class="d">Branch Overcurrent (Panel 4 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="59" data-i="4150" data-acc="R" data-u="" data-st="1" id="obj-bv-4150"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4150</td><td class="n">5227_4_84</td><td class="d">Branch Undercurrent Warning (Panel 4 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="60" data-i="4161" data-acc="R" data-u="" data-st="1" id="obj-bv-4161"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4161</td><td class="n">5245_1</td><td class="d">Subfeed Phase Overcurrent (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="61" data-i="4162" data-acc="R" data-u="" data-st="1" id="obj-bv-4162"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4162</td><td class="n">5246_1</td><td class="d">Subfeed Neutral Overcurrent (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="62" data-i="4163" data-acc="R" data-u="" data-st="1" id="obj-bv-4163"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4163</td><td class="n">5247_1</td><td class="d">Subfeed Ground Overcurrent (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="63" data-i="4174" data-acc="R" data-u="" data-st="1" id="obj-bv-4174"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4174</td><td class="n">5245_2</td><td class="d">Subfeed Phase Overcurrent (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="64" data-i="4175" data-acc="R" data-u="" data-st="1" id="obj-bv-4175"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4175</td><td class="n">5246_2</td><td class="d">Subfeed Neutral Overcurrent (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="65" data-i="4176" data-acc="R" data-u="" data-st="1" id="obj-bv-4176"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4176</td><td class="n">5247_2</td><td class="d">Subfeed Ground Overcurrent (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="66" data-i="4980" data-acc="R" data-u="" data-st="1" id="obj-bv-4980"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4980</td><td class="n">5245_64</td><td class="d">Subfeed Phase Overcurrent (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="67" data-i="4981" data-acc="R" data-u="" data-st="1" id="obj-bv-4981"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4981</td><td class="n">5246_64</td><td class="d">Subfeed Neutral Overcurrent (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="68" data-i="4982" data-acc="R" data-u="" data-st="1" id="obj-bv-4982"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4982</td><td class="n">5247_64</td><td class="d">Subfeed Ground Overcurrent (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="69" data-i="4993" data-acc="R" data-u="" data-st="1" id="obj-bv-4993"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">4993</td><td class="n">5249_1</td><td class="d">Event State (Customer Event 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="70" data-i="5004" data-acc="R" data-u="" data-st="1" id="obj-bv-5004"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5004</td><td class="n">5249_2</td><td class="d">Event State (Customer Event 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="71" data-i="5092" data-acc="R" data-u="" data-st="1" id="obj-bv-5092"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5092</td><td class="n">5249_10</td><td class="d">Event State (Customer Event 10)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="72" data-i="5103" data-acc="R" data-u="" data-st="1" id="obj-bv-5103"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5103</td><td class="n">4213_1</td><td class="d">System Shutdown - EPO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="73" data-i="5104" data-acc="R" data-u="" data-st="1" id="obj-bv-5104"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5104</td><td class="n">4214_1</td><td class="d">System Shutdown - REPO</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="74" data-i="5105" data-acc="R" data-u="" data-st="1" id="obj-bv-5105"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5105</td><td class="n">5422_1</td><td class="d">Transformer Overtemperature Shutdown</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="75" data-i="5106" data-acc="R" data-u="" data-st="1" id="obj-bv-5106"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5106</td><td class="n">4310_1</td><td class="d">Transformer Overtemperature (System)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="BV" data-to="5" data-o="76" data-i="5107" data-acc="R" data-u="" data-st="1" id="obj-bv-5107"><td class="t"><abbr title="Binary Value">BV</abbr></td><td class="i">5107</td><td class="n">4747_1</td><td class="d">Equipment Temperature Sensor Fail</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">Active = alarm</td></tr>
<tr data-row data-type="AV" data-to="2" data-o="77" data-i="1" data-acc="R" data-u="V" data-min="1" id="obj-av-1"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">1</td><td class="n">4097_1</td><td class="d">Input Voltage A-B (Input Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="78" data-i="2" data-acc="R" data-u="V" id="obj-av-2"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">2</td><td class="n">4099_1</td><td class="d">Input Voltage B-C (Input Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="79" data-i="3" data-acc="R" data-u="V" id="obj-av-3"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3</td><td class="n">4101_1</td><td class="d">Input Voltage C-A (Input Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="80" data-i="14" data-acc="R" data-u="V" id="obj-av-14"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">14</td><td class="n">4097_2</td><td class="d">Input Voltage A-B (Input Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="81" data-i="15" data-acc="R" data-u="V" id="obj-av-15"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">15</td><td class="n">4099_2</td><td class="d">Input Voltage B-C (Input Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="82" data-i="16" data-acc="R" data-u="V" id="obj-av-16"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">16</td><td class="n">4101_2</td><td class="d">Input Voltage C-A (Input Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="83" data-i="27" data-acc="R" data-u="V" data-min="1" id="obj-av-27"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">27</td><td class="n">4201_1</td><td class="d">Output Voltage X-Y (Output Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="84" data-i="28" data-acc="R" data-u="V" id="obj-av-28"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">28</td><td class="n">4202_1</td><td class="d">Output Voltage Y-Z (Output Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="85" data-i="29" data-acc="R" data-u="V" id="obj-av-29"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">29</td><td class="n">4203_1</td><td class="d">Output Voltage Z-X (Output Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="86" data-i="30" data-acc="R" data-u="V" id="obj-av-30"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">30</td><td class="n">4385_1</td><td class="d">Output Voltage Vx (Output Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="87" data-i="31" data-acc="R" data-u="V" id="obj-av-31"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">31</td><td class="n">4386_1</td><td class="d">Output Voltage Vy (Output Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="88" data-i="32" data-acc="R" data-u="V" id="obj-av-32"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">32</td><td class="n">4387_1</td><td class="d">Output Voltage Vz (Output Power 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="89" data-i="33" data-acc="R" data-u="A" data-min="1" id="obj-av-33"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">33</td><td class="n">4204_1</td><td class="d">Output Current Ix (Output Power 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="90" data-i="34" data-acc="R" data-u="A" id="obj-av-34"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">34</td><td class="n">4205_1</td><td class="d">Output Current Iy (Output Power 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="91" data-i="35" data-acc="R" data-u="A" id="obj-av-35"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">35</td><td class="n">4206_1</td><td class="d">Output Current Iz (Output Power 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="92" data-i="36" data-acc="R" data-u="A" id="obj-av-36"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">36</td><td class="n">5164_1</td><td class="d">Output Neutral Current (Output Power 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="93" data-i="37" data-acc="R" data-u="A" id="obj-av-37"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">37</td><td class="n">5165_1</td><td class="d">Ground Current (Output Power 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="94" data-i="38" data-acc="R" data-u="Hz" id="obj-av-38"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">38</td><td class="n">4207_1</td><td class="d">Output Frequency (Output Power 1)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="95" data-i="39" data-acc="R" data-u="kVA" data-min="1" id="obj-av-39"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">39</td><td class="n">4209_1</td><td class="d">Output Power (kVA) (Output Power 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="96" data-i="40" data-acc="R" data-u="kW" id="obj-av-40"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">40</td><td class="n">4208_1</td><td class="d">Output Power (kW) (Output Power 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="97" data-i="41" data-acc="W" data-u="kWh" id="obj-av-41"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">41</td><td class="n">5166_1</td><td class="d">Output kW-Hrs (Output Power 1)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="98" data-i="42" data-acc="R" data-u="" id="obj-av-42"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">42</td><td class="n">5167_1</td><td class="d">Output Power Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="99" data-i="43" data-acc="R" data-u="%" data-min="1" id="obj-av-43"><td class="t"><abbr title="Analog Value">AV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">43</td><td class="n">5168_1</td><td class="d">Output Percent Load (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="100" data-i="44" data-acc="R" data-u="%" id="obj-av-44"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">44</td><td class="n">5169_1</td><td class="d">Output Voltage Vx THD (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="101" data-i="45" data-acc="R" data-u="%" id="obj-av-45"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">45</td><td class="n">5170_1</td><td class="d">Output Voltage Vy THD (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="102" data-i="46" data-acc="R" data-u="%" id="obj-av-46"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">46</td><td class="n">5171_1</td><td class="d">Output Voltage Vz THD (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="103" data-i="47" data-acc="R" data-u="%" id="obj-av-47"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">47</td><td class="n">5172_1</td><td class="d">Output Current Ix THD (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="104" data-i="48" data-acc="R" data-u="%" id="obj-av-48"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">48</td><td class="n">5173_1</td><td class="d">Output Current Iy THD (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="105" data-i="49" data-acc="R" data-u="%" id="obj-av-49"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">49</td><td class="n">5174_1</td><td class="d">Output Current Iz THD (Output Power 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="106" data-i="50" data-acc="R" data-u="" id="obj-av-50"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">50</td><td class="n">5175_1</td><td class="d">Output Current Ix K-Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="107" data-i="51" data-acc="R" data-u="" id="obj-av-51"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">51</td><td class="n">5176_1</td><td class="d">Output Current Iy K-Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="108" data-i="52" data-acc="R" data-u="" id="obj-av-52"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">52</td><td class="n">5177_1</td><td class="d">Output Current Iz K-Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="109" data-i="53" data-acc="R" data-u="" id="obj-av-53"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">53</td><td class="n">5250_1</td><td class="d">Output Current Ix Crest Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="110" data-i="54" data-acc="R" data-u="" id="obj-av-54"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">54</td><td class="n">5251_1</td><td class="d">Output Current Iy Crest Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="111" data-i="55" data-acc="R" data-u="" id="obj-av-55"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">55</td><td class="n">5252_1</td><td class="d">Output Current Iz Crest Factor (Output Power 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="112" data-i="66" data-acc="R" data-u="V" id="obj-av-66"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">66</td><td class="n">4201_2</td><td class="d">Output Voltage X-Y (Output Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="113" data-i="67" data-acc="R" data-u="V" id="obj-av-67"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">67</td><td class="n">4202_2</td><td class="d">Output Voltage Y-Z (Output Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="114" data-i="68" data-acc="R" data-u="V" id="obj-av-68"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">68</td><td class="n">4203_2</td><td class="d">Output Voltage Z-X (Output Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="115" data-i="69" data-acc="R" data-u="V" id="obj-av-69"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">69</td><td class="n">4385_2</td><td class="d">Output Voltage Vx (Output Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="116" data-i="70" data-acc="R" data-u="V" id="obj-av-70"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">70</td><td class="n">4386_2</td><td class="d">Output Voltage Vy (Output Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="117" data-i="71" data-acc="R" data-u="V" id="obj-av-71"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">71</td><td class="n">4387_2</td><td class="d">Output Voltage Vz (Output Power 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="118" data-i="72" data-acc="R" data-u="A" id="obj-av-72"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">72</td><td class="n">4204_2</td><td class="d">Output Current Ix (Output Power 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="119" data-i="73" data-acc="R" data-u="A" id="obj-av-73"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">73</td><td class="n">4205_2</td><td class="d">Output Current Iy (Output Power 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="120" data-i="74" data-acc="R" data-u="A" id="obj-av-74"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">74</td><td class="n">4206_2</td><td class="d">Output Current Iz (Output Power 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="121" data-i="75" data-acc="R" data-u="A" id="obj-av-75"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">75</td><td class="n">5164_2</td><td class="d">Output Neutral Current (Output Power 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="122" data-i="76" data-acc="R" data-u="A" id="obj-av-76"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">76</td><td class="n">5165_2</td><td class="d">Ground Current (Output Power 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="123" data-i="77" data-acc="R" data-u="Hz" id="obj-av-77"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">77</td><td class="n">4207_2</td><td class="d">Output Frequency (Output Power 2)</td><td class="u">Hz</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="124" data-i="78" data-acc="R" data-u="kVA" id="obj-av-78"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">78</td><td class="n">4209_2</td><td class="d">Output Power (kVA) (Output Power 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="125" data-i="79" data-acc="R" data-u="kW" id="obj-av-79"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">79</td><td class="n">4208_2</td><td class="d">Output Power (kW) (Output Power 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="126" data-i="80" data-acc="W" data-u="kWh" id="obj-av-80"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">80</td><td class="n">5166_2</td><td class="d">Output kW-Hrs (Output Power 2)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="127" data-i="81" data-acc="R" data-u="" id="obj-av-81"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">81</td><td class="n">5167_2</td><td class="d">Output Power Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="128" data-i="82" data-acc="R" data-u="%" id="obj-av-82"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">82</td><td class="n">5168_2</td><td class="d">Output Percent Load (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="129" data-i="83" data-acc="R" data-u="%" id="obj-av-83"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">83</td><td class="n">5169_2</td><td class="d">Output Voltage Vx THD (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="130" data-i="84" data-acc="R" data-u="%" id="obj-av-84"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">84</td><td class="n">5170_2</td><td class="d">Output Voltage Vy THD (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="131" data-i="85" data-acc="R" data-u="%" id="obj-av-85"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">85</td><td class="n">5171_2</td><td class="d">Output Voltage Vz THD (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="132" data-i="86" data-acc="R" data-u="%" id="obj-av-86"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">86</td><td class="n">5172_2</td><td class="d">Output Current Ix THD (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="133" data-i="87" data-acc="R" data-u="%" id="obj-av-87"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">87</td><td class="n">5173_2</td><td class="d">Output Current Iy THD (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="134" data-i="88" data-acc="R" data-u="%" id="obj-av-88"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">88</td><td class="n">5174_2</td><td class="d">Output Current Iz THD (Output Power 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="135" data-i="89" data-acc="R" data-u="" id="obj-av-89"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">89</td><td class="n">5175_2</td><td class="d">Output Current Ix K-Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="136" data-i="90" data-acc="R" data-u="" id="obj-av-90"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">90</td><td class="n">5176_2</td><td class="d">Output Current Iy K-Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="137" data-i="91" data-acc="R" data-u="" id="obj-av-91"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">91</td><td class="n">5177_2</td><td class="d">Output Current Iz K-Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="138" data-i="92" data-acc="R" data-u="" id="obj-av-92"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">92</td><td class="n">5250_2</td><td class="d">Output Current Ix Crest Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="139" data-i="93" data-acc="R" data-u="" id="obj-av-93"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">93</td><td class="n">5251_2</td><td class="d">Output Current Iy Crest Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="140" data-i="94" data-acc="R" data-u="" id="obj-av-94"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">94</td><td class="n">5252_2</td><td class="d">Output Current Iz Crest Factor (Output Power 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="141" data-i="105" data-acc="R" data-u="" id="obj-av-105"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">105</td><td class="n">5515_1</td><td class="d">Columns of Breakers (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="142" data-i="106" data-acc="R" data-u="" id="obj-av-106"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">106</td><td class="n">5516_1</td><td class="d">Number of Breakers (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="143" data-i="107" data-acc="R" data-u="V" id="obj-av-107"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">107</td><td class="n">5187_1</td><td class="d">Panel Main Voltage X-Y (Panel 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="144" data-i="108" data-acc="R" data-u="V" id="obj-av-108"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">108</td><td class="n">5188_1</td><td class="d">Panel Main Voltage Y-Z (Panel 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="145" data-i="109" data-acc="R" data-u="V" id="obj-av-109"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">109</td><td class="n">5189_1</td><td class="d">Panel Main Voltage Z-X (Panel 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="146" data-i="110" data-acc="R" data-u="V" id="obj-av-110"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">110</td><td class="n">5190_1</td><td class="d">Panel Main Voltage X-N (Panel 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="147" data-i="111" data-acc="R" data-u="V" id="obj-av-111"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">111</td><td class="n">5191_1</td><td class="d">Panel Main Voltage Y-N (Panel 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="148" data-i="112" data-acc="R" data-u="V" id="obj-av-112"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">112</td><td class="n">5192_1</td><td class="d">Panel Main Voltage Z-N (Panel 1)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="149" data-i="113" data-acc="R" data-u="A" id="obj-av-113"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">113</td><td class="n">5193_1</td><td class="d">Panel Main Current Ix (Panel 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="150" data-i="114" data-acc="R" data-u="A" id="obj-av-114"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">114</td><td class="n">5194_1</td><td class="d">Panel Main Current Iy (Panel 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="151" data-i="115" data-acc="R" data-u="A" id="obj-av-115"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">115</td><td class="n">5195_1</td><td class="d">Panel Main Current Iz (Panel 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="152" data-i="116" data-acc="R" data-u="A" id="obj-av-116"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">116</td><td class="n">5196_1</td><td class="d">Panel Main Neutral Current (Panel 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="153" data-i="117" data-acc="R" data-u="A" id="obj-av-117"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">117</td><td class="n">5197_1</td><td class="d">Panel Main Ground Current (Panel 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="154" data-i="118" data-acc="R" data-u="kVA" id="obj-av-118"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">118</td><td class="n">5198_1</td><td class="d">Panel Main Output Power (kVA) (Panel 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="155" data-i="119" data-acc="R" data-u="kW" id="obj-av-119"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">119</td><td class="n">5199_1</td><td class="d">Panel Main Output Power (kW) (Panel 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="156" data-i="120" data-acc="W" data-u="kWh" id="obj-av-120"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">120</td><td class="n">5200_1</td><td class="d">Panel Main Output kW-Hrs (Panel 1)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="157" data-i="121" data-acc="R" data-u="" id="obj-av-121"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">121</td><td class="n">5201_1</td><td class="d">Panel Main Output Power Factor (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="158" data-i="122" data-acc="R" data-u="%" id="obj-av-122"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">122</td><td class="n">5202_1</td><td class="d">Panel Main Output Percent Load (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="159" data-i="123" data-acc="R" data-u="%" id="obj-av-123"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">123</td><td class="n">5203_1</td><td class="d">Panel Main Voltage Vx THD (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="160" data-i="124" data-acc="R" data-u="%" id="obj-av-124"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">124</td><td class="n">5204_1</td><td class="d">Panel Main Voltage Vy THD (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="161" data-i="125" data-acc="R" data-u="%" id="obj-av-125"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">125</td><td class="n">5205_1</td><td class="d">Panel Main Voltage Vz THD (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="162" data-i="126" data-acc="R" data-u="%" id="obj-av-126"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">126</td><td class="n">5206_1</td><td class="d">Panel Main Current Ix THD (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="163" data-i="127" data-acc="R" data-u="%" id="obj-av-127"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">127</td><td class="n">5207_1</td><td class="d">Panel Main Current Iy THD (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="164" data-i="128" data-acc="R" data-u="%" id="obj-av-128"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">128</td><td class="n">5208_1</td><td class="d">Panel Main Current Iz THD (Panel 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="165" data-i="129" data-acc="R" data-u="" id="obj-av-129"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">129</td><td class="n">5209_1</td><td class="d">Panel Main Current Ix Crest Factor (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="166" data-i="130" data-acc="R" data-u="" id="obj-av-130"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">130</td><td class="n">5210_1</td><td class="d">Panel Main Current Iy Crest Factor (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="167" data-i="131" data-acc="R" data-u="" id="obj-av-131"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">131</td><td class="n">5211_1</td><td class="d">Panel Main Current Iz Crest Factor (Panel 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="168" data-i="142" data-acc="R" data-u="" id="obj-av-142"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">142</td><td class="n">5421_1_1</td><td class="d">Breaker position (Panel 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="169" data-i="143" data-acc="R" data-u="A" id="obj-av-143"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">143</td><td class="n">5219_1_1</td><td class="d">Branch Current Phase 1 (Panel 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="170" data-i="144" data-acc="R" data-u="A" id="obj-av-144"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">144</td><td class="n">5220_1_1</td><td class="d">Branch Current Phase 2 (Panel 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="171" data-i="145" data-acc="R" data-u="A" id="obj-av-145"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">145</td><td class="n">5221_1_1</td><td class="d">Branch Current Phase 3 (Panel 1 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="172" data-i="146" data-acc="R" data-u="kW" id="obj-av-146"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">146</td><td class="n">5222_1_1</td><td class="d">Branch Output Power (W) (Panel 1 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="173" data-i="147" data-acc="R" data-u="kWh" id="obj-av-147"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">147</td><td class="n">5223_1_1</td><td class="d">Output kW-Hrs (Panel 1 Branch 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="174" data-i="148" data-acc="R" data-u="" id="obj-av-148"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">148</td><td class="n">5224_1_1</td><td class="d">Branch Output Power Factor (Panel 1 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="175" data-i="149" data-acc="R" data-u="%" id="obj-av-149"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">149</td><td class="n">5225_1_1</td><td class="d">Branch Output Percent Load (Panel 1 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="176" data-i="160" data-acc="R" data-u="" id="obj-av-160"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">160</td><td class="n">5421_1_2</td><td class="d">Breaker position (Panel 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="177" data-i="161" data-acc="R" data-u="A" id="obj-av-161"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">161</td><td class="n">5219_1_2</td><td class="d">Branch Current Phase 1 (Panel 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="178" data-i="162" data-acc="R" data-u="A" id="obj-av-162"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">162</td><td class="n">5220_1_2</td><td class="d">Branch Current Phase 2 (Panel 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="179" data-i="163" data-acc="R" data-u="A" id="obj-av-163"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">163</td><td class="n">5221_1_2</td><td class="d">Branch Current Phase 3 (Panel 1 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="180" data-i="164" data-acc="R" data-u="kW" id="obj-av-164"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">164</td><td class="n">5222_1_2</td><td class="d">Branch Output Power (W) (Panel 1 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="181" data-i="165" data-acc="R" data-u="kWh" id="obj-av-165"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">165</td><td class="n">5223_1_2</td><td class="d">Output kW-Hrs (Panel 1 Branch 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="182" data-i="166" data-acc="R" data-u="" id="obj-av-166"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">166</td><td class="n">5224_1_2</td><td class="d">Branch Output Power Factor (Panel 1 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="183" data-i="167" data-acc="R" data-u="%" id="obj-av-167"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">167</td><td class="n">5225_1_2</td><td class="d">Branch Output Percent Load (Panel 1 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="184" data-i="1636" data-acc="R" data-u="" id="obj-av-1636"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1636</td><td class="n">5421_1_84</td><td class="d">Breaker position (Panel 1 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="185" data-i="1637" data-acc="R" data-u="A" id="obj-av-1637"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1637</td><td class="n">5219_1_84</td><td class="d">Branch Current Phase 1 (Panel 1 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="186" data-i="1638" data-acc="R" data-u="A" id="obj-av-1638"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1638</td><td class="n">5220_1_84</td><td class="d">Branch Current Phase 2 (Panel 1 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="187" data-i="1639" data-acc="R" data-u="A" id="obj-av-1639"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1639</td><td class="n">5221_1_84</td><td class="d">Branch Current Phase 3 (Panel 1 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="188" data-i="1640" data-acc="R" data-u="kW" id="obj-av-1640"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1640</td><td class="n">5222_1_84</td><td class="d">Branch Output Power (W) (Panel 1 Branch 84)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="189" data-i="1641" data-acc="R" data-u="kWh" id="obj-av-1641"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1641</td><td class="n">5223_1_84</td><td class="d">Output kW-Hrs (Panel 1 Branch 84)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="190" data-i="1642" data-acc="R" data-u="" id="obj-av-1642"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1642</td><td class="n">5224_1_84</td><td class="d">Branch Output Power Factor (Panel 1 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="191" data-i="1643" data-acc="R" data-u="%" id="obj-av-1643"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1643</td><td class="n">5225_1_84</td><td class="d">Branch Output Percent Load (Panel 1 Branch 84)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="192" data-i="1654" data-acc="R" data-u="" id="obj-av-1654"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1654</td><td class="n">5515_2</td><td class="d">Columns of Breakers (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="193" data-i="1655" data-acc="R" data-u="" id="obj-av-1655"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1655</td><td class="n">5516_2</td><td class="d">Number of Breakers (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="194" data-i="1656" data-acc="R" data-u="V" id="obj-av-1656"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1656</td><td class="n">5187_2</td><td class="d">Panel Main Voltage X-Y (Panel 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="195" data-i="1657" data-acc="R" data-u="V" id="obj-av-1657"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1657</td><td class="n">5188_2</td><td class="d">Panel Main Voltage Y-Z (Panel 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="196" data-i="1658" data-acc="R" data-u="V" id="obj-av-1658"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1658</td><td class="n">5189_2</td><td class="d">Panel Main Voltage Z-X (Panel 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="197" data-i="1659" data-acc="R" data-u="V" id="obj-av-1659"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1659</td><td class="n">5190_2</td><td class="d">Panel Main Voltage X-N (Panel 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="198" data-i="1660" data-acc="R" data-u="V" id="obj-av-1660"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1660</td><td class="n">5191_2</td><td class="d">Panel Main Voltage Y-N (Panel 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="199" data-i="1661" data-acc="R" data-u="V" id="obj-av-1661"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1661</td><td class="n">5192_2</td><td class="d">Panel Main Voltage Z-N (Panel 2)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="200" data-i="1662" data-acc="R" data-u="A" id="obj-av-1662"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1662</td><td class="n">5193_2</td><td class="d">Panel Main Current Ix (Panel 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="201" data-i="1663" data-acc="R" data-u="A" id="obj-av-1663"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1663</td><td class="n">5194_2</td><td class="d">Panel Main Current Iy (Panel 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="202" data-i="1664" data-acc="R" data-u="A" id="obj-av-1664"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1664</td><td class="n">5195_2</td><td class="d">Panel Main Current Iz (Panel 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="203" data-i="1665" data-acc="R" data-u="A" id="obj-av-1665"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1665</td><td class="n">5196_2</td><td class="d">Panel Main Neutral Current (Panel 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="204" data-i="1666" data-acc="R" data-u="A" id="obj-av-1666"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1666</td><td class="n">5197_2</td><td class="d">Panel Main Ground Current (Panel 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="205" data-i="1667" data-acc="R" data-u="kVA" id="obj-av-1667"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1667</td><td class="n">5198_2</td><td class="d">Panel Main Output Power (kVA) (Panel 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="206" data-i="1668" data-acc="R" data-u="kW" id="obj-av-1668"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1668</td><td class="n">5199_2</td><td class="d">Panel Main Output Power (kW) (Panel 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="207" data-i="1669" data-acc="W" data-u="kWh" id="obj-av-1669"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1669</td><td class="n">5200_2</td><td class="d">Panel Main Output kW-Hrs (Panel 2)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="208" data-i="1670" data-acc="R" data-u="" id="obj-av-1670"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1670</td><td class="n">5201_2</td><td class="d">Panel Main Output Power Factor (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="209" data-i="1671" data-acc="R" data-u="%" id="obj-av-1671"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1671</td><td class="n">5202_2</td><td class="d">Panel Main Output Percent Load (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="210" data-i="1672" data-acc="R" data-u="%" id="obj-av-1672"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1672</td><td class="n">5203_2</td><td class="d">Panel Main Voltage Vx THD (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="211" data-i="1673" data-acc="R" data-u="%" id="obj-av-1673"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1673</td><td class="n">5204_2</td><td class="d">Panel Main Voltage Vy THD (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="212" data-i="1674" data-acc="R" data-u="%" id="obj-av-1674"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1674</td><td class="n">5205_2</td><td class="d">Panel Main Voltage Vz THD (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="213" data-i="1675" data-acc="R" data-u="%" id="obj-av-1675"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1675</td><td class="n">5206_2</td><td class="d">Panel Main Current Ix THD (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="214" data-i="1676" data-acc="R" data-u="%" id="obj-av-1676"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1676</td><td class="n">5207_2</td><td class="d">Panel Main Current Iy THD (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="215" data-i="1677" data-acc="R" data-u="%" id="obj-av-1677"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1677</td><td class="n">5208_2</td><td class="d">Panel Main Current Iz THD (Panel 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="216" data-i="1678" data-acc="R" data-u="" id="obj-av-1678"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1678</td><td class="n">5209_2</td><td class="d">Panel Main Current Ix Crest Factor (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="217" data-i="1679" data-acc="R" data-u="" id="obj-av-1679"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1679</td><td class="n">5210_2</td><td class="d">Panel Main Current Iy Crest Factor (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="218" data-i="1680" data-acc="R" data-u="" id="obj-av-1680"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1680</td><td class="n">5211_2</td><td class="d">Panel Main Current Iz Crest Factor (Panel 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="219" data-i="1691" data-acc="R" data-u="" id="obj-av-1691"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1691</td><td class="n">5421_2_1</td><td class="d">Breaker position (Panel 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="220" data-i="1692" data-acc="R" data-u="A" id="obj-av-1692"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1692</td><td class="n">5219_2_1</td><td class="d">Branch Current Phase 1 (Panel 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="221" data-i="1693" data-acc="R" data-u="A" id="obj-av-1693"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1693</td><td class="n">5220_2_1</td><td class="d">Branch Current Phase 2 (Panel 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="222" data-i="1694" data-acc="R" data-u="A" id="obj-av-1694"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1694</td><td class="n">5221_2_1</td><td class="d">Branch Current Phase 3 (Panel 2 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="223" data-i="1695" data-acc="R" data-u="kW" id="obj-av-1695"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1695</td><td class="n">5222_2_1</td><td class="d">Branch Output Power (W) (Panel 2 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="224" data-i="1696" data-acc="R" data-u="kWh" id="obj-av-1696"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1696</td><td class="n">5223_2_1</td><td class="d">Output kW-Hrs (Panel 2 Branch 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="225" data-i="1697" data-acc="R" data-u="" id="obj-av-1697"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1697</td><td class="n">5224_2_1</td><td class="d">Branch Output Power Factor (Panel 2 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="226" data-i="1698" data-acc="R" data-u="%" id="obj-av-1698"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1698</td><td class="n">5225_2_1</td><td class="d">Branch Output Percent Load (Panel 2 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="227" data-i="1709" data-acc="R" data-u="" id="obj-av-1709"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1709</td><td class="n">5421_2_2</td><td class="d">Breaker position (Panel 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="228" data-i="1710" data-acc="R" data-u="A" id="obj-av-1710"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1710</td><td class="n">5219_2_2</td><td class="d">Branch Current Phase 1 (Panel 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="229" data-i="1711" data-acc="R" data-u="A" id="obj-av-1711"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1711</td><td class="n">5220_2_2</td><td class="d">Branch Current Phase 2 (Panel 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="230" data-i="1712" data-acc="R" data-u="A" id="obj-av-1712"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1712</td><td class="n">5221_2_2</td><td class="d">Branch Current Phase 3 (Panel 2 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="231" data-i="1713" data-acc="R" data-u="kW" id="obj-av-1713"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1713</td><td class="n">5222_2_2</td><td class="d">Branch Output Power (W) (Panel 2 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="232" data-i="1714" data-acc="R" data-u="kWh" id="obj-av-1714"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1714</td><td class="n">5223_2_2</td><td class="d">Output kW-Hrs (Panel 2 Branch 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="233" data-i="1715" data-acc="R" data-u="" id="obj-av-1715"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">1715</td><td class="n">5224_2_2</td><td class="d">Branch Output Power Factor (Panel 2 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="234" data-i="3185" data-acc="R" data-u="" id="obj-av-3185"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3185</td><td class="n">5421_2_84</td><td class="d">Breaker position (Panel 2 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="235" data-i="3186" data-acc="R" data-u="A" id="obj-av-3186"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3186</td><td class="n">5219_2_84</td><td class="d">Branch Current Phase 1 (Panel 2 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="236" data-i="3187" data-acc="R" data-u="A" id="obj-av-3187"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3187</td><td class="n">5220_2_84</td><td class="d">Branch Current Phase 2 (Panel 2 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="237" data-i="3188" data-acc="R" data-u="A" id="obj-av-3188"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3188</td><td class="n">5221_2_84</td><td class="d">Branch Current Phase 3 (Panel 2 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="238" data-i="3189" data-acc="R" data-u="kW" id="obj-av-3189"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3189</td><td class="n">5222_2_84</td><td class="d">Branch Output Power (W) (Panel 2 Branch 84)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="239" data-i="3190" data-acc="R" data-u="kWh" id="obj-av-3190"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3190</td><td class="n">5223_2_84</td><td class="d">Output kW-Hrs (Panel 2 Branch 84)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="240" data-i="3191" data-acc="R" data-u="" id="obj-av-3191"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3191</td><td class="n">5224_2_84</td><td class="d">Branch Output Power Factor (Panel 2 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="241" data-i="3192" data-acc="R" data-u="%" id="obj-av-3192"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">3192</td><td class="n">5225_2_84</td><td class="d">Branch Output Percent Load (Panel 2 Branch 84)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="242" data-i="4752" data-acc="R" data-u="" id="obj-av-4752"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4752</td><td class="n">5515_4</td><td class="d">Columns of Breakers (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="243" data-i="4753" data-acc="R" data-u="" id="obj-av-4753"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4753</td><td class="n">5516_4</td><td class="d">Number of Breakers (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="244" data-i="4754" data-acc="R" data-u="V" id="obj-av-4754"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4754</td><td class="n">5187_4</td><td class="d">Panel Main Voltage X-Y (Panel 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="245" data-i="4755" data-acc="R" data-u="V" id="obj-av-4755"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4755</td><td class="n">5188_4</td><td class="d">Panel Main Voltage Y-Z (Panel 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="246" data-i="4756" data-acc="R" data-u="V" id="obj-av-4756"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4756</td><td class="n">5189_4</td><td class="d">Panel Main Voltage Z-X (Panel 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="247" data-i="4757" data-acc="R" data-u="V" id="obj-av-4757"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4757</td><td class="n">5190_4</td><td class="d">Panel Main Voltage X-N (Panel 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="248" data-i="4758" data-acc="R" data-u="V" id="obj-av-4758"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4758</td><td class="n">5191_4</td><td class="d">Panel Main Voltage Y-N (Panel 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="249" data-i="4759" data-acc="R" data-u="V" id="obj-av-4759"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4759</td><td class="n">5192_4</td><td class="d">Panel Main Voltage Z-N (Panel 4)</td><td class="u">V</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="250" data-i="4760" data-acc="R" data-u="A" id="obj-av-4760"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4760</td><td class="n">5193_4</td><td class="d">Panel Main Current Ix (Panel 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="251" data-i="4761" data-acc="R" data-u="A" id="obj-av-4761"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4761</td><td class="n">5194_4</td><td class="d">Panel Main Current Iy (Panel 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="252" data-i="4762" data-acc="R" data-u="A" id="obj-av-4762"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4762</td><td class="n">5195_4</td><td class="d">Panel Main Current Iz (Panel 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="253" data-i="4763" data-acc="R" data-u="A" id="obj-av-4763"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4763</td><td class="n">5196_4</td><td class="d">Panel Main Neutral Current (Panel 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="254" data-i="4764" data-acc="R" data-u="A" id="obj-av-4764"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4764</td><td class="n">5197_4</td><td class="d">Panel Main Ground Current (Panel 4)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="255" data-i="4765" data-acc="R" data-u="kVA" id="obj-av-4765"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4765</td><td class="n">5198_4</td><td class="d">Panel Main Output Power (kVA) (Panel 4)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="256" data-i="4766" data-acc="R" data-u="kW" id="obj-av-4766"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4766</td><td class="n">5199_4</td><td class="d">Panel Main Output Power (kW) (Panel 4)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="257" data-i="4767" data-acc="W" data-u="kWh" id="obj-av-4767"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4767</td><td class="n">5200_4</td><td class="d">Panel Main Output kW-Hrs (Panel 4)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="258" data-i="4768" data-acc="R" data-u="" id="obj-av-4768"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4768</td><td class="n">5201_4</td><td class="d">Panel Main Output Power Factor (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="259" data-i="4769" data-acc="R" data-u="%" id="obj-av-4769"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4769</td><td class="n">5202_4</td><td class="d">Panel Main Output Percent Load (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="260" data-i="4770" data-acc="R" data-u="%" id="obj-av-4770"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4770</td><td class="n">5203_4</td><td class="d">Panel Main Voltage Vx THD (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="261" data-i="4771" data-acc="R" data-u="%" id="obj-av-4771"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4771</td><td class="n">5204_4</td><td class="d">Panel Main Voltage Vy THD (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="262" data-i="4772" data-acc="R" data-u="%" id="obj-av-4772"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4772</td><td class="n">5205_4</td><td class="d">Panel Main Voltage Vz THD (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="263" data-i="4773" data-acc="R" data-u="%" id="obj-av-4773"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4773</td><td class="n">5206_4</td><td class="d">Panel Main Current Ix THD (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="264" data-i="4774" data-acc="R" data-u="%" id="obj-av-4774"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4774</td><td class="n">5207_4</td><td class="d">Panel Main Current Iy THD (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="265" data-i="4775" data-acc="R" data-u="%" id="obj-av-4775"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4775</td><td class="n">5208_4</td><td class="d">Panel Main Current Iz THD (Panel 4)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="266" data-i="4776" data-acc="R" data-u="" id="obj-av-4776"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4776</td><td class="n">5209_4</td><td class="d">Panel Main Current Ix Crest Factor (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="267" data-i="4777" data-acc="R" data-u="" id="obj-av-4777"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4777</td><td class="n">5210_4</td><td class="d">Panel Main Current Iy Crest Factor (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="268" data-i="4778" data-acc="R" data-u="" id="obj-av-4778"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4778</td><td class="n">5211_4</td><td class="d">Panel Main Current Iz Crest Factor (Panel 4)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="269" data-i="4789" data-acc="R" data-u="" id="obj-av-4789"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4789</td><td class="n">5421_4_1</td><td class="d">Breaker position (Panel 4 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="270" data-i="4790" data-acc="R" data-u="A" id="obj-av-4790"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4790</td><td class="n">5219_4_1</td><td class="d">Branch Current Phase 1 (Panel 4 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="271" data-i="4791" data-acc="R" data-u="A" id="obj-av-4791"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4791</td><td class="n">5220_4_1</td><td class="d">Branch Current Phase 2 (Panel 4 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="272" data-i="4792" data-acc="R" data-u="A" id="obj-av-4792"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4792</td><td class="n">5221_4_1</td><td class="d">Branch Current Phase 3 (Panel 4 Branch 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="273" data-i="4793" data-acc="R" data-u="kW" id="obj-av-4793"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4793</td><td class="n">5222_4_1</td><td class="d">Branch Output Power (W) (Panel 4 Branch 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="274" data-i="4794" data-acc="R" data-u="kWh" id="obj-av-4794"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4794</td><td class="n">5223_4_1</td><td class="d">Output kW-Hrs (Panel 4 Branch 1)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="275" data-i="4795" data-acc="R" data-u="" id="obj-av-4795"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4795</td><td class="n">5224_4_1</td><td class="d">Branch Output Power Factor (Panel 4 Branch 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="276" data-i="4796" data-acc="R" data-u="%" id="obj-av-4796"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4796</td><td class="n">5225_4_1</td><td class="d">Branch Output Percent Load (Panel 4 Branch 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="277" data-i="4807" data-acc="R" data-u="" id="obj-av-4807"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4807</td><td class="n">5421_4_2</td><td class="d">Breaker position (Panel 4 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="278" data-i="4808" data-acc="R" data-u="A" id="obj-av-4808"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4808</td><td class="n">5219_4_2</td><td class="d">Branch Current Phase 1 (Panel 4 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="279" data-i="4809" data-acc="R" data-u="A" id="obj-av-4809"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4809</td><td class="n">5220_4_2</td><td class="d">Branch Current Phase 2 (Panel 4 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="280" data-i="4810" data-acc="R" data-u="A" id="obj-av-4810"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4810</td><td class="n">5221_4_2</td><td class="d">Branch Current Phase 3 (Panel 4 Branch 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="281" data-i="4811" data-acc="R" data-u="kW" id="obj-av-4811"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4811</td><td class="n">5222_4_2</td><td class="d">Branch Output Power (W) (Panel 4 Branch 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="282" data-i="4812" data-acc="R" data-u="kWh" id="obj-av-4812"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4812</td><td class="n">5223_4_2</td><td class="d">Output kW-Hrs (Panel 4 Branch 2)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="283" data-i="4813" data-acc="R" data-u="" id="obj-av-4813"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4813</td><td class="n">5224_4_2</td><td class="d">Branch Output Power Factor (Panel 4 Branch 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="284" data-i="4814" data-acc="R" data-u="%" id="obj-av-4814"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">4814</td><td class="n">5225_4_2</td><td class="d">Branch Output Percent Load (Panel 4 Branch 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="285" data-i="6283" data-acc="R" data-u="" id="obj-av-6283"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6283</td><td class="n">5421_4_84</td><td class="d">Breaker position (Panel 4 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="286" data-i="6284" data-acc="R" data-u="A" id="obj-av-6284"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6284</td><td class="n">5219_4_84</td><td class="d">Branch Current Phase 1 (Panel 4 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="287" data-i="6285" data-acc="R" data-u="A" id="obj-av-6285"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6285</td><td class="n">5220_4_84</td><td class="d">Branch Current Phase 2 (Panel 4 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="288" data-i="6286" data-acc="R" data-u="A" id="obj-av-6286"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6286</td><td class="n">5221_4_84</td><td class="d">Branch Current Phase 3 (Panel 4 Branch 84)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="289" data-i="6287" data-acc="R" data-u="kW" id="obj-av-6287"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6287</td><td class="n">5222_4_84</td><td class="d">Branch Output Power (W) (Panel 4 Branch 84)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="290" data-i="6288" data-acc="R" data-u="kWh" id="obj-av-6288"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6288</td><td class="n">5223_4_84</td><td class="d">Output kW-Hrs (Panel 4 Branch 84)</td><td class="u">kWh</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="291" data-i="6289" data-acc="R" data-u="" id="obj-av-6289"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6289</td><td class="n">5224_4_84</td><td class="d">Branch Output Power Factor (Panel 4 Branch 84)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="292" data-i="6290" data-acc="R" data-u="%" id="obj-av-6290"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6290</td><td class="n">5225_4_84</td><td class="d">Branch Output Percent Load (Panel 4 Branch 84)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="293" data-i="6301" data-acc="R" data-u="A" id="obj-av-6301"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6301</td><td class="n">5229_1</td><td class="d">Subfeed Current Ix (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="294" data-i="6302" data-acc="R" data-u="A" id="obj-av-6302"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6302</td><td class="n">5230_1</td><td class="d">Subfeed Current Iy (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="295" data-i="6303" data-acc="R" data-u="A" id="obj-av-6303"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6303</td><td class="n">5231_1</td><td class="d">Subfeed Current Iz (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="296" data-i="6304" data-acc="R" data-u="A" id="obj-av-6304"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6304</td><td class="n">5232_1</td><td class="d">Subfeed Neutral Current (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="297" data-i="6305" data-acc="R" data-u="A" id="obj-av-6305"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6305</td><td class="n">5233_1</td><td class="d">Subfeed Ground Current (Subfeed 1)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="298" data-i="6306" data-acc="R" data-u="kVA" id="obj-av-6306"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6306</td><td class="n">5234_1</td><td class="d">Subfeed Output Power (kVA) (Subfeed 1)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="299" data-i="6307" data-acc="R" data-u="kW" id="obj-av-6307"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6307</td><td class="n">5235_1</td><td class="d">Subfeed Output Power (kW) (Subfeed 1)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="300" data-i="6308" data-acc="W" data-u="kWh" id="obj-av-6308"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6308</td><td class="n">5236_1</td><td class="d">Subfeed Output kW-Hrs (Subfeed 1)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="301" data-i="6309" data-acc="R" data-u="" id="obj-av-6309"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6309</td><td class="n">5237_1</td><td class="d">Subfeed Power Factor (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="302" data-i="6310" data-acc="R" data-u="%" id="obj-av-6310"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6310</td><td class="n">5238_1</td><td class="d">Subfeed Output Percent Load (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="303" data-i="6311" data-acc="R" data-u="%" id="obj-av-6311"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6311</td><td class="n">5239_1</td><td class="d">Subfeed Current Ix THD (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="304" data-i="6312" data-acc="R" data-u="%" id="obj-av-6312"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6312</td><td class="n">5240_1</td><td class="d">Subfeed Current Iy THD (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="305" data-i="6313" data-acc="R" data-u="%" id="obj-av-6313"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6313</td><td class="n">5241_1</td><td class="d">Subfeed Current Iz THD (Subfeed 1)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="306" data-i="6314" data-acc="R" data-u="" id="obj-av-6314"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6314</td><td class="n">5242_1</td><td class="d">Subfeed Current Ix Crest Factor (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="307" data-i="6315" data-acc="R" data-u="" id="obj-av-6315"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6315</td><td class="n">5243_1</td><td class="d">Subfeed Current Iy Crest Factor (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="308" data-i="6316" data-acc="R" data-u="" id="obj-av-6316"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6316</td><td class="n">5244_1</td><td class="d">Subfeed Current Iz Crest Factor (Subfeed 1)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="309" data-i="6327" data-acc="R" data-u="A" id="obj-av-6327"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6327</td><td class="n">5229_2</td><td class="d">Subfeed Current Ix (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="310" data-i="6328" data-acc="R" data-u="A" id="obj-av-6328"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6328</td><td class="n">5230_2</td><td class="d">Subfeed Current Iy (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="311" data-i="6329" data-acc="R" data-u="A" id="obj-av-6329"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6329</td><td class="n">5231_2</td><td class="d">Subfeed Current Iz (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="312" data-i="6330" data-acc="R" data-u="A" id="obj-av-6330"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6330</td><td class="n">5232_2</td><td class="d">Subfeed Neutral Current (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="313" data-i="6331" data-acc="R" data-u="A" id="obj-av-6331"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6331</td><td class="n">5233_2</td><td class="d">Subfeed Ground Current (Subfeed 2)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="314" data-i="6332" data-acc="R" data-u="kVA" id="obj-av-6332"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6332</td><td class="n">5234_2</td><td class="d">Subfeed Output Power (kVA) (Subfeed 2)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="315" data-i="6333" data-acc="R" data-u="kW" id="obj-av-6333"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6333</td><td class="n">5235_2</td><td class="d">Subfeed Output Power (kW) (Subfeed 2)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="316" data-i="6334" data-acc="W" data-u="kWh" id="obj-av-6334"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6334</td><td class="n">5236_2</td><td class="d">Subfeed Output kW-Hrs (Subfeed 2)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="317" data-i="6335" data-acc="R" data-u="" id="obj-av-6335"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6335</td><td class="n">5237_2</td><td class="d">Subfeed Power Factor (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="318" data-i="6336" data-acc="R" data-u="%" id="obj-av-6336"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6336</td><td class="n">5238_2</td><td class="d">Subfeed Output Percent Load (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="319" data-i="6337" data-acc="R" data-u="%" id="obj-av-6337"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6337</td><td class="n">5239_2</td><td class="d">Subfeed Current Ix THD (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="320" data-i="6338" data-acc="R" data-u="%" id="obj-av-6338"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6338</td><td class="n">5240_2</td><td class="d">Subfeed Current Iy THD (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="321" data-i="6339" data-acc="R" data-u="%" id="obj-av-6339"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6339</td><td class="n">5241_2</td><td class="d">Subfeed Current Iz THD (Subfeed 2)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="322" data-i="6340" data-acc="R" data-u="" id="obj-av-6340"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6340</td><td class="n">5242_2</td><td class="d">Subfeed Current Ix Crest Factor (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="323" data-i="6341" data-acc="R" data-u="" id="obj-av-6341"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6341</td><td class="n">5243_2</td><td class="d">Subfeed Current Iy Crest Factor (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="324" data-i="6342" data-acc="R" data-u="" id="obj-av-6342"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">6342</td><td class="n">5244_2</td><td class="d">Subfeed Current Iz Crest Factor (Subfeed 2)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="325" data-i="7939" data-acc="R" data-u="A" id="obj-av-7939"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7939</td><td class="n">5229_64</td><td class="d">Subfeed Current Ix (Subfeed 64)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="326" data-i="7940" data-acc="R" data-u="A" id="obj-av-7940"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7940</td><td class="n">5230_64</td><td class="d">Subfeed Current Iy (Subfeed 64)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="327" data-i="7941" data-acc="R" data-u="A" id="obj-av-7941"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7941</td><td class="n">5231_64</td><td class="d">Subfeed Current Iz (Subfeed 64)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="328" data-i="7942" data-acc="R" data-u="A" id="obj-av-7942"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7942</td><td class="n">5232_64</td><td class="d">Subfeed Neutral Current (Subfeed 64)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="329" data-i="7943" data-acc="R" data-u="A" id="obj-av-7943"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7943</td><td class="n">5233_64</td><td class="d">Subfeed Ground Current (Subfeed 64)</td><td class="u">A</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="330" data-i="7944" data-acc="R" data-u="kVA" id="obj-av-7944"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7944</td><td class="n">5234_64</td><td class="d">Subfeed Output Power (kVA) (Subfeed 64)</td><td class="u">kVA</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="331" data-i="7945" data-acc="R" data-u="kW" id="obj-av-7945"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7945</td><td class="n">5235_64</td><td class="d">Subfeed Output Power (kW) (Subfeed 64)</td><td class="u">kW</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="332" data-i="7946" data-acc="W" data-u="kWh" id="obj-av-7946"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7946</td><td class="n">5236_64</td><td class="d">Subfeed Output kW-Hrs (Subfeed 64)</td><td class="u">kWh</td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="333" data-i="7947" data-acc="R" data-u="" id="obj-av-7947"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7947</td><td class="n">5237_64</td><td class="d">Subfeed Power Factor (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="334" data-i="7948" data-acc="R" data-u="%" id="obj-av-7948"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7948</td><td class="n">5238_64</td><td class="d">Subfeed Output Percent Load (Subfeed 64)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="335" data-i="7949" data-acc="R" data-u="%" id="obj-av-7949"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7949</td><td class="n">5239_64</td><td class="d">Subfeed Current Ix THD (Subfeed 64)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="336" data-i="7950" data-acc="R" data-u="%" id="obj-av-7950"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7950</td><td class="n">5240_64</td><td class="d">Subfeed Current Iy THD (Subfeed 64)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="337" data-i="7951" data-acc="R" data-u="%" id="obj-av-7951"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7951</td><td class="n">5241_64</td><td class="d">Subfeed Current Iz THD (Subfeed 64)</td><td class="u">%</td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="338" data-i="7952" data-acc="R" data-u="" id="obj-av-7952"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7952</td><td class="n">5242_64</td><td class="d">Subfeed Current Ix Crest Factor (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="339" data-i="7953" data-acc="R" data-u="" id="obj-av-7953"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7953</td><td class="n">5243_64</td><td class="d">Subfeed Current Iy Crest Factor (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="340" data-i="7954" data-acc="R" data-u="" id="obj-av-7954"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7954</td><td class="n">5244_64</td><td class="d">Subfeed Current Iz Crest Factor (Subfeed 64)</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s"></td></tr>
<tr data-row data-type="AV" data-to="2" data-o="341" data-i="7965" data-acc="W" data-u="" id="obj-av-7965"><td class="t"><abbr title="Analog Value">AV</abbr></td><td class="i">7965</td><td class="n">4293_1</td><td class="d">System Date and Time</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s"></td></tr>
<tr data-row data-type="MV" data-to="14" data-o="342" data-i="1" data-acc="R" data-u="" data-st="1" id="obj-mv-1"><td class="t"><abbr title="Multi-state Value">MV</abbr></td><td class="i">1</td><td class="n">4553_1</td><td class="d">Server Class</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=UPS, 2=AIR, 3=PMP, 4=PDU, 5=MONITOR</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="343" data-i="12" data-acc="R" data-u="" data-min="1" data-st="1" id="obj-mv-12"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">12</td><td class="n">4123_1</td><td class="d">System Status</td><td class="u"></td><td><span class="acc R">Read</span></td><td class="s">1=Normal Operation, 2=StartUp, 3=Normal with Warning, 4=Normal with Alarm, 5=Abnormal Operation</td></tr>
<tr data-row data-type="MV" data-to="14" data-o="344" data-i="13" data-acc="W" data-u="" data-min="1" data-st="1" id="obj-mv-13"><td class="t"><abbr title="Multi-state Value">MV</abbr><span class="minmark" title="In the minimum points list">min</span></td><td class="i">13</td><td class="n">4717_1</td><td class="d">System Event Acknowledge/Reset</td><td class="u"></td><td><span class="acc W">Write</span></td><td class="s">1=Reset, 2=Acknowledge</td></tr>
</tbody></table></div>
<p class="fnone" id="pts-none" hidden>No points match these filters. <button type="button" class="linkbtn" data-reset>Clear filters</button></p>
<details class="idx" id="object-ids"><summary>Object ID lookup: Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution point IDs by name</summary><ul><li><a href="#obj-bv-1"><code>BV1</code></a>4122_1</li><li><a href="#obj-bv-2"><code>BV2</code></a>4146_1</li><li><a href="#obj-bv-13"><code>BV13</code></a>4122_2</li><li><a href="#obj-bv-14"><code>BV14</code></a>4146_2</li><li><a href="#obj-bv-25"><code>BV25</code></a>5178_1</li><li><a href="#obj-bv-26"><code>BV26</code></a>5179_1</li><li><a href="#obj-bv-27"><code>BV27</code></a>5180_1</li><li><a href="#obj-bv-28"><code>BV28</code></a>5181_1</li><li><a href="#obj-bv-29"><code>BV29</code></a>5182_1</li><li><a href="#obj-bv-30"><code>BV30</code></a>5183_1</li><li><a href="#obj-bv-31"><code>BV31</code></a>5184_1</li><li><a href="#obj-bv-32"><code>BV32</code></a>5432_1</li><li><a href="#obj-bv-33"><code>BV33</code></a>5433_1</li><li><a href="#obj-bv-34"><code>BV34</code></a>5434_1</li><li><a href="#obj-bv-45"><code>BV45</code></a>5178_2</li><li><a href="#obj-bv-46"><code>BV46</code></a>5179_2</li><li><a href="#obj-bv-47"><code>BV47</code></a>5180_2</li><li><a href="#obj-bv-48"><code>BV48</code></a>5181_2</li><li><a href="#obj-bv-49"><code>BV49</code></a>5182_2</li><li><a href="#obj-bv-50"><code>BV50</code></a>5183_2</li><li><a href="#obj-bv-51"><code>BV51</code></a>5184_2</li><li><a href="#obj-bv-52"><code>BV52</code></a>5432_2</li><li><a href="#obj-bv-53"><code>BV53</code></a>5433_2</li><li><a href="#obj-bv-54"><code>BV54</code></a>5434_2</li><li><a href="#obj-bv-65"><code>BV65</code></a>5212_1</li><li><a href="#obj-bv-66"><code>BV66</code></a>5213_1</li><li><a href="#obj-bv-67"><code>BV67</code></a>5214_1</li><li><a href="#obj-bv-68"><code>BV68</code></a>5215_1</li><li><a href="#obj-bv-69"><code>BV69</code></a>5216_1</li><li><a href="#obj-bv-70"><code>BV70</code></a>5217_1</li><li><a href="#obj-bv-81"><code>BV81</code></a>5226_1_1</li><li><a href="#obj-bv-82"><code>BV82</code></a>5227_1_1</li><li><a href="#obj-bv-93"><code>BV93</code></a>5226_1_2</li><li><a href="#obj-bv-94"><code>BV94</code></a>5227_1_2</li><li><a href="#obj-bv-1077"><code>BV1077</code></a>5226_1_84</li><li><a href="#obj-bv-1078"><code>BV1078</code></a>5227_1_84</li><li><a href="#obj-bv-1089"><code>BV1089</code></a>5212_2</li><li><a href="#obj-bv-1090"><code>BV1090</code></a>5213_2</li><li><a href="#obj-bv-1091"><code>BV1091</code></a>5214_2</li><li><a href="#obj-bv-1092"><code>BV1092</code></a>5215_2</li><li><a href="#obj-bv-1093"><code>BV1093</code></a>5216_2</li><li><a href="#obj-bv-1094"><code>BV1094</code></a>5217_2</li><li><a href="#obj-bv-1105"><code>BV1105</code></a>5226_2_1</li><li><a href="#obj-bv-1106"><code>BV1106</code></a>5227_2_1</li><li><a href="#obj-bv-1117"><code>BV1117</code></a>5226_2_2</li><li><a href="#obj-bv-1118"><code>BV1118</code></a>5227_2_2</li><li><a href="#obj-bv-2101"><code>BV2101</code></a>5226_2_84</li><li><a href="#obj-bv-2102"><code>BV2102</code></a>5227_2_84</li><li><a href="#obj-bv-3137"><code>BV3137</code></a>5212_4</li><li><a href="#obj-bv-3138"><code>BV3138</code></a>5213_4</li><li><a href="#obj-bv-3139"><code>BV3139</code></a>5214_4</li><li><a href="#obj-bv-3140"><code>BV3140</code></a>5215_4</li><li><a href="#obj-bv-3141"><code>BV3141</code></a>5216_4</li><li><a href="#obj-bv-3142"><code>BV3142</code></a>5217_4</li><li><a href="#obj-bv-3153"><code>BV3153</code></a>5226_4_1</li><li><a href="#obj-bv-3154"><code>BV3154</code></a>5227_4_1</li><li><a href="#obj-bv-3165"><code>BV3165</code></a>5226_4_2</li><li><a href="#obj-bv-3166"><code>BV3166</code></a>5227_4_2</li><li><a href="#obj-bv-4149"><code>BV4149</code></a>5226_4_84</li><li><a href="#obj-bv-4150"><code>BV4150</code></a>5227_4_84</li><li><a href="#obj-bv-4161"><code>BV4161</code></a>5245_1</li><li><a href="#obj-bv-4162"><code>BV4162</code></a>5246_1</li><li><a href="#obj-bv-4163"><code>BV4163</code></a>5247_1</li><li><a href="#obj-bv-4174"><code>BV4174</code></a>5245_2</li><li><a href="#obj-bv-4175"><code>BV4175</code></a>5246_2</li><li><a href="#obj-bv-4176"><code>BV4176</code></a>5247_2</li><li><a href="#obj-bv-4980"><code>BV4980</code></a>5245_64</li><li><a href="#obj-bv-4981"><code>BV4981</code></a>5246_64</li><li><a href="#obj-bv-4982"><code>BV4982</code></a>5247_64</li><li><a href="#obj-bv-4993"><code>BV4993</code></a>5249_1</li><li><a href="#obj-bv-5004"><code>BV5004</code></a>5249_2</li><li><a href="#obj-bv-5092"><code>BV5092</code></a>5249_10</li><li><a href="#obj-bv-5103"><code>BV5103</code></a>4213_1</li><li><a href="#obj-bv-5104"><code>BV5104</code></a>4214_1</li><li><a href="#obj-bv-5105"><code>BV5105</code></a>5422_1</li><li><a href="#obj-bv-5106"><code>BV5106</code></a>4310_1</li><li><a href="#obj-bv-5107"><code>BV5107</code></a>4747_1</li><li><a href="#obj-av-1"><code>AV1</code></a>4097_1</li><li><a href="#obj-av-2"><code>AV2</code></a>4099_1</li><li><a href="#obj-av-3"><code>AV3</code></a>4101_1</li><li><a href="#obj-av-14"><code>AV14</code></a>4097_2</li><li><a href="#obj-av-15"><code>AV15</code></a>4099_2</li><li><a href="#obj-av-16"><code>AV16</code></a>4101_2</li><li><a href="#obj-av-27"><code>AV27</code></a>4201_1</li><li><a href="#obj-av-28"><code>AV28</code></a>4202_1</li><li><a href="#obj-av-29"><code>AV29</code></a>4203_1</li><li><a href="#obj-av-30"><code>AV30</code></a>4385_1</li><li><a href="#obj-av-31"><code>AV31</code></a>4386_1</li><li><a href="#obj-av-32"><code>AV32</code></a>4387_1</li><li><a href="#obj-av-33"><code>AV33</code></a>4204_1</li><li><a href="#obj-av-34"><code>AV34</code></a>4205_1</li><li><a href="#obj-av-35"><code>AV35</code></a>4206_1</li><li><a href="#obj-av-36"><code>AV36</code></a>5164_1</li><li><a href="#obj-av-37"><code>AV37</code></a>5165_1</li><li><a href="#obj-av-38"><code>AV38</code></a>4207_1</li><li><a href="#obj-av-39"><code>AV39</code></a>4209_1</li><li><a href="#obj-av-40"><code>AV40</code></a>4208_1</li><li><a href="#obj-av-41"><code>AV41</code></a>5166_1</li><li><a href="#obj-av-42"><code>AV42</code></a>5167_1</li><li><a href="#obj-av-43"><code>AV43</code></a>5168_1</li><li><a href="#obj-av-44"><code>AV44</code></a>5169_1</li><li><a href="#obj-av-45"><code>AV45</code></a>5170_1</li><li><a href="#obj-av-46"><code>AV46</code></a>5171_1</li><li><a href="#obj-av-47"><code>AV47</code></a>5172_1</li><li><a href="#obj-av-48"><code>AV48</code></a>5173_1</li><li><a href="#obj-av-49"><code>AV49</code></a>5174_1</li><li><a href="#obj-av-50"><code>AV50</code></a>5175_1</li><li><a href="#obj-av-51"><code>AV51</code></a>5176_1</li><li><a href="#obj-av-52"><code>AV52</code></a>5177_1</li><li><a href="#obj-av-53"><code>AV53</code></a>5250_1</li><li><a href="#obj-av-54"><code>AV54</code></a>5251_1</li><li><a href="#obj-av-55"><code>AV55</code></a>5252_1</li><li><a href="#obj-av-66"><code>AV66</code></a>4201_2</li><li><a href="#obj-av-67"><code>AV67</code></a>4202_2</li><li><a href="#obj-av-68"><code>AV68</code></a>4203_2</li><li><a href="#obj-av-69"><code>AV69</code></a>4385_2</li><li><a href="#obj-av-70"><code>AV70</code></a>4386_2</li><li><a href="#obj-av-71"><code>AV71</code></a>4387_2</li><li><a href="#obj-av-72"><code>AV72</code></a>4204_2</li><li><a href="#obj-av-73"><code>AV73</code></a>4205_2</li><li><a href="#obj-av-74"><code>AV74</code></a>4206_2</li><li><a href="#obj-av-75"><code>AV75</code></a>5164_2</li><li><a href="#obj-av-76"><code>AV76</code></a>5165_2</li><li><a href="#obj-av-77"><code>AV77</code></a>4207_2</li><li><a href="#obj-av-78"><code>AV78</code></a>4209_2</li><li><a href="#obj-av-79"><code>AV79</code></a>4208_2</li><li><a href="#obj-av-80"><code>AV80</code></a>5166_2</li><li><a href="#obj-av-81"><code>AV81</code></a>5167_2</li><li><a href="#obj-av-82"><code>AV82</code></a>5168_2</li><li><a href="#obj-av-83"><code>AV83</code></a>5169_2</li><li><a href="#obj-av-84"><code>AV84</code></a>5170_2</li><li><a href="#obj-av-85"><code>AV85</code></a>5171_2</li><li><a href="#obj-av-86"><code>AV86</code></a>5172_2</li><li><a href="#obj-av-87"><code>AV87</code></a>5173_2</li><li><a href="#obj-av-88"><code>AV88</code></a>5174_2</li><li><a href="#obj-av-89"><code>AV89</code></a>5175_2</li><li><a href="#obj-av-90"><code>AV90</code></a>5176_2</li><li><a href="#obj-av-91"><code>AV91</code></a>5177_2</li><li><a href="#obj-av-92"><code>AV92</code></a>5250_2</li><li><a href="#obj-av-93"><code>AV93</code></a>5251_2</li><li><a href="#obj-av-94"><code>AV94</code></a>5252_2</li><li><a href="#obj-av-105"><code>AV105</code></a>5515_1</li><li><a href="#obj-av-106"><code>AV106</code></a>5516_1</li><li><a href="#obj-av-107"><code>AV107</code></a>5187_1</li><li><a href="#obj-av-108"><code>AV108</code></a>5188_1</li><li><a href="#obj-av-109"><code>AV109</code></a>5189_1</li><li><a href="#obj-av-110"><code>AV110</code></a>5190_1</li><li><a href="#obj-av-111"><code>AV111</code></a>5191_1</li><li><a href="#obj-av-112"><code>AV112</code></a>5192_1</li><li><a href="#obj-av-113"><code>AV113</code></a>5193_1</li><li><a href="#obj-av-114"><code>AV114</code></a>5194_1</li><li><a href="#obj-av-115"><code>AV115</code></a>5195_1</li><li><a href="#obj-av-116"><code>AV116</code></a>5196_1</li><li><a href="#obj-av-117"><code>AV117</code></a>5197_1</li><li><a href="#obj-av-118"><code>AV118</code></a>5198_1</li><li><a href="#obj-av-119"><code>AV119</code></a>5199_1</li><li><a href="#obj-av-120"><code>AV120</code></a>5200_1</li><li><a href="#obj-av-121"><code>AV121</code></a>5201_1</li><li><a href="#obj-av-122"><code>AV122</code></a>5202_1</li><li><a href="#obj-av-123"><code>AV123</code></a>5203_1</li><li><a href="#obj-av-124"><code>AV124</code></a>5204_1</li><li><a href="#obj-av-125"><code>AV125</code></a>5205_1</li><li><a href="#obj-av-126"><code>AV126</code></a>5206_1</li><li><a href="#obj-av-127"><code>AV127</code></a>5207_1</li><li><a href="#obj-av-128"><code>AV128</code></a>5208_1</li><li><a href="#obj-av-129"><code>AV129</code></a>5209_1</li><li><a href="#obj-av-130"><code>AV130</code></a>5210_1</li><li><a href="#obj-av-131"><code>AV131</code></a>5211_1</li><li><a href="#obj-av-142"><code>AV142</code></a>5421_1_1</li><li><a href="#obj-av-143"><code>AV143</code></a>5219_1_1</li><li><a href="#obj-av-144"><code>AV144</code></a>5220_1_1</li><li><a href="#obj-av-145"><code>AV145</code></a>5221_1_1</li><li><a href="#obj-av-146"><code>AV146</code></a>5222_1_1</li><li><a href="#obj-av-147"><code>AV147</code></a>5223_1_1</li><li><a href="#obj-av-148"><code>AV148</code></a>5224_1_1</li><li><a href="#obj-av-149"><code>AV149</code></a>5225_1_1</li><li><a href="#obj-av-160"><code>AV160</code></a>5421_1_2</li><li><a href="#obj-av-161"><code>AV161</code></a>5219_1_2</li><li><a href="#obj-av-162"><code>AV162</code></a>5220_1_2</li><li><a href="#obj-av-163"><code>AV163</code></a>5221_1_2</li><li><a href="#obj-av-164"><code>AV164</code></a>5222_1_2</li><li><a href="#obj-av-165"><code>AV165</code></a>5223_1_2</li><li><a href="#obj-av-166"><code>AV166</code></a>5224_1_2</li><li><a href="#obj-av-167"><code>AV167</code></a>5225_1_2</li><li><a href="#obj-av-1636"><code>AV1636</code></a>5421_1_84</li><li><a href="#obj-av-1637"><code>AV1637</code></a>5219_1_84</li><li><a href="#obj-av-1638"><code>AV1638</code></a>5220_1_84</li><li><a href="#obj-av-1639"><code>AV1639</code></a>5221_1_84</li><li><a href="#obj-av-1640"><code>AV1640</code></a>5222_1_84</li><li><a href="#obj-av-1641"><code>AV1641</code></a>5223_1_84</li><li><a href="#obj-av-1642"><code>AV1642</code></a>5224_1_84</li><li><a href="#obj-av-1643"><code>AV1643</code></a>5225_1_84</li><li><a href="#obj-av-1654"><code>AV1654</code></a>5515_2</li><li><a href="#obj-av-1655"><code>AV1655</code></a>5516_2</li><li><a href="#obj-av-1656"><code>AV1656</code></a>5187_2</li><li><a href="#obj-av-1657"><code>AV1657</code></a>5188_2</li><li><a href="#obj-av-1658"><code>AV1658</code></a>5189_2</li><li><a href="#obj-av-1659"><code>AV1659</code></a>5190_2</li><li><a href="#obj-av-1660"><code>AV1660</code></a>5191_2</li><li><a href="#obj-av-1661"><code>AV1661</code></a>5192_2</li><li><a href="#obj-av-1662"><code>AV1662</code></a>5193_2</li><li><a href="#obj-av-1663"><code>AV1663</code></a>5194_2</li><li><a href="#obj-av-1664"><code>AV1664</code></a>5195_2</li><li><a href="#obj-av-1665"><code>AV1665</code></a>5196_2</li><li><a href="#obj-av-1666"><code>AV1666</code></a>5197_2</li><li><a href="#obj-av-1667"><code>AV1667</code></a>5198_2</li><li><a href="#obj-av-1668"><code>AV1668</code></a>5199_2</li><li><a href="#obj-av-1669"><code>AV1669</code></a>5200_2</li><li><a href="#obj-av-1670"><code>AV1670</code></a>5201_2</li><li><a href="#obj-av-1671"><code>AV1671</code></a>5202_2</li><li><a href="#obj-av-1672"><code>AV1672</code></a>5203_2</li><li><a href="#obj-av-1673"><code>AV1673</code></a>5204_2</li><li><a href="#obj-av-1674"><code>AV1674</code></a>5205_2</li><li><a href="#obj-av-1675"><code>AV1675</code></a>5206_2</li><li><a href="#obj-av-1676"><code>AV1676</code></a>5207_2</li><li><a href="#obj-av-1677"><code>AV1677</code></a>5208_2</li><li><a href="#obj-av-1678"><code>AV1678</code></a>5209_2</li><li><a href="#obj-av-1679"><code>AV1679</code></a>5210_2</li><li><a href="#obj-av-1680"><code>AV1680</code></a>5211_2</li><li><a href="#obj-av-1691"><code>AV1691</code></a>5421_2_1</li><li><a href="#obj-av-1692"><code>AV1692</code></a>5219_2_1</li><li><a href="#obj-av-1693"><code>AV1693</code></a>5220_2_1</li><li><a href="#obj-av-1694"><code>AV1694</code></a>5221_2_1</li><li><a href="#obj-av-1695"><code>AV1695</code></a>5222_2_1</li><li><a href="#obj-av-1696"><code>AV1696</code></a>5223_2_1</li><li><a href="#obj-av-1697"><code>AV1697</code></a>5224_2_1</li><li><a href="#obj-av-1698"><code>AV1698</code></a>5225_2_1</li><li><a href="#obj-av-1709"><code>AV1709</code></a>5421_2_2</li><li><a href="#obj-av-1710"><code>AV1710</code></a>5219_2_2</li><li><a href="#obj-av-1711"><code>AV1711</code></a>5220_2_2</li><li><a href="#obj-av-1712"><code>AV1712</code></a>5221_2_2</li><li><a href="#obj-av-1713"><code>AV1713</code></a>5222_2_2</li><li><a href="#obj-av-1714"><code>AV1714</code></a>5223_2_2</li><li><a href="#obj-av-1715"><code>AV1715</code></a>5224_2_2</li><li><a href="#obj-av-3185"><code>AV3185</code></a>5421_2_84</li><li><a href="#obj-av-3186"><code>AV3186</code></a>5219_2_84</li><li><a href="#obj-av-3187"><code>AV3187</code></a>5220_2_84</li><li><a href="#obj-av-3188"><code>AV3188</code></a>5221_2_84</li><li><a href="#obj-av-3189"><code>AV3189</code></a>5222_2_84</li><li><a href="#obj-av-3190"><code>AV3190</code></a>5223_2_84</li><li><a href="#obj-av-3191"><code>AV3191</code></a>5224_2_84</li><li><a href="#obj-av-3192"><code>AV3192</code></a>5225_2_84</li><li><a href="#obj-av-4752"><code>AV4752</code></a>5515_4</li><li><a href="#obj-av-4753"><code>AV4753</code></a>5516_4</li><li><a href="#obj-av-4754"><code>AV4754</code></a>5187_4</li><li><a href="#obj-av-4755"><code>AV4755</code></a>5188_4</li><li><a href="#obj-av-4756"><code>AV4756</code></a>5189_4</li><li><a href="#obj-av-4757"><code>AV4757</code></a>5190_4</li><li><a href="#obj-av-4758"><code>AV4758</code></a>5191_4</li><li><a href="#obj-av-4759"><code>AV4759</code></a>5192_4</li><li><a href="#obj-av-4760"><code>AV4760</code></a>5193_4</li><li><a href="#obj-av-4761"><code>AV4761</code></a>5194_4</li><li><a href="#obj-av-4762"><code>AV4762</code></a>5195_4</li><li><a href="#obj-av-4763"><code>AV4763</code></a>5196_4</li><li><a href="#obj-av-4764"><code>AV4764</code></a>5197_4</li><li><a href="#obj-av-4765"><code>AV4765</code></a>5198_4</li><li><a href="#obj-av-4766"><code>AV4766</code></a>5199_4</li><li><a href="#obj-av-4767"><code>AV4767</code></a>5200_4</li><li><a href="#obj-av-4768"><code>AV4768</code></a>5201_4</li><li><a href="#obj-av-4769"><code>AV4769</code></a>5202_4</li><li><a href="#obj-av-4770"><code>AV4770</code></a>5203_4</li><li><a href="#obj-av-4771"><code>AV4771</code></a>5204_4</li><li><a href="#obj-av-4772"><code>AV4772</code></a>5205_4</li><li><a href="#obj-av-4773"><code>AV4773</code></a>5206_4</li><li><a href="#obj-av-4774"><code>AV4774</code></a>5207_4</li><li><a href="#obj-av-4775"><code>AV4775</code></a>5208_4</li><li><a href="#obj-av-4776"><code>AV4776</code></a>5209_4</li><li><a href="#obj-av-4777"><code>AV4777</code></a>5210_4</li><li><a href="#obj-av-4778"><code>AV4778</code></a>5211_4</li><li><a href="#obj-av-4789"><code>AV4789</code></a>5421_4_1</li><li><a href="#obj-av-4790"><code>AV4790</code></a>5219_4_1</li><li><a href="#obj-av-4791"><code>AV4791</code></a>5220_4_1</li><li><a href="#obj-av-4792"><code>AV4792</code></a>5221_4_1</li><li><a href="#obj-av-4793"><code>AV4793</code></a>5222_4_1</li><li><a href="#obj-av-4794"><code>AV4794</code></a>5223_4_1</li><li><a href="#obj-av-4795"><code>AV4795</code></a>5224_4_1</li><li><a href="#obj-av-4796"><code>AV4796</code></a>5225_4_1</li><li><a href="#obj-av-4807"><code>AV4807</code></a>5421_4_2</li><li><a href="#obj-av-4808"><code>AV4808</code></a>5219_4_2</li><li><a href="#obj-av-4809"><code>AV4809</code></a>5220_4_2</li><li><a href="#obj-av-4810"><code>AV4810</code></a>5221_4_2</li><li><a href="#obj-av-4811"><code>AV4811</code></a>5222_4_2</li><li><a href="#obj-av-4812"><code>AV4812</code></a>5223_4_2</li><li><a href="#obj-av-4813"><code>AV4813</code></a>5224_4_2</li><li><a href="#obj-av-4814"><code>AV4814</code></a>5225_4_2</li><li><a href="#obj-av-6283"><code>AV6283</code></a>5421_4_84</li><li><a href="#obj-av-6284"><code>AV6284</code></a>5219_4_84</li><li><a href="#obj-av-6285"><code>AV6285</code></a>5220_4_84</li><li><a href="#obj-av-6286"><code>AV6286</code></a>5221_4_84</li><li><a href="#obj-av-6287"><code>AV6287</code></a>5222_4_84</li><li><a href="#obj-av-6288"><code>AV6288</code></a>5223_4_84</li><li><a href="#obj-av-6289"><code>AV6289</code></a>5224_4_84</li><li><a href="#obj-av-6290"><code>AV6290</code></a>5225_4_84</li><li><a href="#obj-av-6301"><code>AV6301</code></a>5229_1</li><li><a href="#obj-av-6302"><code>AV6302</code></a>5230_1</li><li><a href="#obj-av-6303"><code>AV6303</code></a>5231_1</li><li><a href="#obj-av-6304"><code>AV6304</code></a>5232_1</li><li><a href="#obj-av-6305"><code>AV6305</code></a>5233_1</li><li><a href="#obj-av-6306"><code>AV6306</code></a>5234_1</li><li><a href="#obj-av-6307"><code>AV6307</code></a>5235_1</li><li><a href="#obj-av-6308"><code>AV6308</code></a>5236_1</li><li><a href="#obj-av-6309"><code>AV6309</code></a>5237_1</li><li><a href="#obj-av-6310"><code>AV6310</code></a>5238_1</li><li><a href="#obj-av-6311"><code>AV6311</code></a>5239_1</li><li><a href="#obj-av-6312"><code>AV6312</code></a>5240_1</li><li><a href="#obj-av-6313"><code>AV6313</code></a>5241_1</li><li><a href="#obj-av-6314"><code>AV6314</code></a>5242_1</li><li><a href="#obj-av-6315"><code>AV6315</code></a>5243_1</li><li><a href="#obj-av-6316"><code>AV6316</code></a>5244_1</li><li><a href="#obj-av-6327"><code>AV6327</code></a>5229_2</li><li><a href="#obj-av-6328"><code>AV6328</code></a>5230_2</li><li><a href="#obj-av-6329"><code>AV6329</code></a>5231_2</li><li><a href="#obj-av-6330"><code>AV6330</code></a>5232_2</li><li><a href="#obj-av-6331"><code>AV6331</code></a>5233_2</li><li><a href="#obj-av-6332"><code>AV6332</code></a>5234_2</li><li><a href="#obj-av-6333"><code>AV6333</code></a>5235_2</li><li><a href="#obj-av-6334"><code>AV6334</code></a>5236_2</li><li><a href="#obj-av-6335"><code>AV6335</code></a>5237_2</li><li><a href="#obj-av-6336"><code>AV6336</code></a>5238_2</li><li><a href="#obj-av-6337"><code>AV6337</code></a>5239_2</li><li><a href="#obj-av-6338"><code>AV6338</code></a>5240_2</li><li><a href="#obj-av-6339"><code>AV6339</code></a>5241_2</li><li><a href="#obj-av-6340"><code>AV6340</code></a>5242_2</li><li><a href="#obj-av-6341"><code>AV6341</code></a>5243_2</li><li><a href="#obj-av-6342"><code>AV6342</code></a>5244_2</li><li><a href="#obj-av-7939"><code>AV7939</code></a>5229_64</li><li><a href="#obj-av-7940"><code>AV7940</code></a>5230_64</li><li><a href="#obj-av-7941"><code>AV7941</code></a>5231_64</li><li><a href="#obj-av-7942"><code>AV7942</code></a>5232_64</li><li><a href="#obj-av-7943"><code>AV7943</code></a>5233_64</li><li><a href="#obj-av-7944"><code>AV7944</code></a>5234_64</li><li><a href="#obj-av-7945"><code>AV7945</code></a>5235_64</li><li><a href="#obj-av-7946"><code>AV7946</code></a>5236_64</li><li><a href="#obj-av-7947"><code>AV7947</code></a>5237_64</li><li><a href="#obj-av-7948"><code>AV7948</code></a>5238_64</li><li><a href="#obj-av-7949"><code>AV7949</code></a>5239_64</li><li><a href="#obj-av-7950"><code>AV7950</code></a>5240_64</li><li><a href="#obj-av-7951"><code>AV7951</code></a>5241_64</li><li><a href="#obj-av-7952"><code>AV7952</code></a>5242_64</li><li><a href="#obj-av-7953"><code>AV7953</code></a>5243_64</li><li><a href="#obj-av-7954"><code>AV7954</code></a>5244_64</li><li><a href="#obj-av-7965"><code>AV7965</code></a>4293_1</li><li><a href="#obj-mv-1"><code>MV1</code></a>4553_1</li><li><a href="#obj-mv-12"><code>MV12</code></a>4123_1</li><li><a href="#obj-mv-13"><code>MV13</code></a>4717_1</li></ul></details>
<h2>Integration notes</h2><ul class="notes"><li>Tables 5.89, 5.90, 5.91, pdf pages 1767-1781 of the 2024 guide (printed page numbers are 4 lower).</li><li>Object names are Vertiv data IDs (e.g. 5331_1); the description holds the guide&#x27;s data label. Labels repeated for different sensors or circuits get the group name in brackets.</li><li>The same guide section has three tables for three PDU controllers (LDMF, CPM, VPMP); this file is the LDMF one.</li></ul>
<div class="callout"><p><strong>Check it against the live device.</strong> A points list tells you what the
controller <em>can</em> expose; the unit in front of you may differ by firmware or installed options. This list is
provided as-is for reference only and may contain mistakes &mdash; confirming it before you write,
map or commission anything is up to you (<a href="/terms#content">terms</a>).
<a href="/">Easy BACnet</a> scans a network for BACnet IP devices from an Android phone, reads every
object on the Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) and exports what it actually has to Excel &mdash; free. It can also
turn those points into a custom remote, or a control panel that covers several units. New to BACnet?
Start with <a href="/guides/what-is-a-bacnet-points-list">what a BACnet points list is</a> and
<a href="/guides/bacnet-object-types-explained">what the object types mean</a>.</p></div>
<h2>Questions about the Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)</h2><div class="faq"><details open><summary>How many BACnet points does the Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) have?</summary><p>This list has 345 BACnet objects: 265 analog values, 77 binary values, 3 multi-state values. The exact set on a given unit depends on its firmware, installed options and configuration.</p></details><details><summary>Which Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet points are writable?</summary><p>10 of the 345 objects accept a write. Points marked Command have a priority array: a write holds until it is released, so release it back to automatic when you are done.</p></details><details><summary>Where is the official Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller) BACnet documentation?</summary><p>The source is Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) (SL-28170), revision 2024-04 (Rev 29), published free by Vertiv at https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf.</p></details><details><summary>What are the minimum BACnet points to integrate the Vertiv Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)?</summary><p>Start with MV 13 4717_1 (Acknowledge / reset events); MV 12 4123_1 (Normal, warning or alarm state); AV 43 5168_1 (Output load, %); AV 39 4209_1 (Output power, kVA); AV 1 4097_1 (Input voltage, V); AV 27 4201_1 (Output voltage, V); AV 33 4204_1 (Output current, A).</p></details><details><summary>How do I check these points on the real Liebert EXC / FDC / FPC / PPC / RDC / RX power distribution (LDMF controller)?</summary><p>Scan the network with a BACnet IP browser such as Easy BACnet, open the device and compare its object list with this table. Anything missing is usually an option that isn&#x27;t installed or a point that is disabled in the controller&#x27;s configuration.</p></details></div>
<h2>More Vertiv BACnet points lists</h2><ul class="grid"><li><a class="card" href="/bacnet-points-lists/vertiv/alber-bdsu" data-row><span class="k">Battery monitoring system</span><h3>Vertiv Alber BDSU battery monitoring</h3><p>Alber BDSU battery monitoring systems (strings and cells).</p><div class="meta">305 objects &middot; 78 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Alber BDSU, BDSU, Vertiv Alber, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-nxc-nxr" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM / NXC / NXR UPS</h3><p>Liebert APM, NXC and NXR UPS systems.</p><div class="meta">111 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APM, Liebert NXC, Liebert NXR, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-160" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 160 UPS</h3><p>Liebert APM 160 UPS systems.</p><div class="meta">440 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 160, Liebert APM160, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm-600-ghmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM 600 UPS with GHMI</h3><p>Liebert APM 600 UPS systems with the GHMI display.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM 600, Liebert APM600, GHMI, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/apm2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APM2 UPS</h3><p>Liebert APM2 UPS systems.</p><div class="meta">845 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: APM2, Liebert APM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/aps" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert APS UPS</h3><p>Liebert APS modular UPS systems.</p><div class="meta">165 objects &middot; 15 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert APS, APS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/cahu" data-row><span class="k">Computer room air handling unit</span><h3>Vertiv Liebert CAHU computer room air handler</h3><p>Liebert CAHU computer room air handling units (iCOM Edge controller).</p><div class="meta">258 objects &middot; 27 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CAHU, Liebert CAHU, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr012" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR012 in-row cooling</h3><p>Liebert CRV CR012 in-row cooling units (iCOM Edge controller).</p><div class="meta">123 objects &middot; 18 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR012, Liebert CRV CR012, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr025-crd25-crd35" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR025 / CRD25 / CRD35 in-row cooling</h3><p>Liebert CRV in-row units CR025, CRD25 and CRD35 (iCOM Edge controller).</p><div class="meta">112 objects &middot; 19 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR025, CRD25, CRD35, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-cr030-crc30-crc60" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CR030 / CRC30 / CRC60 in-row cooling</h3><p>Liebert CRV in-row units CR030, CRC30 and CRC60 (iCOM Edge controller).</p><div class="meta">153 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CR030, CRC30, CRC60, Liebert CRV, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-crd10" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV CRD10 in-row cooling</h3><p>Liebert CRV CRD10 in-row cooling units (iCOM Edge controller).</p><div class="meta">231 objects &middot; 23 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRD10, Liebert CRV CRD10, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv-icom-v4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV in-row cooling (iCOM v4)</h3><p>Liebert CRV in-row cooling units with the iCOM v4 controller.</p><div class="meta">203 objects &middot; 81 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CRV, CR019, CR020, CR035, CR040, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4 in-row cooling</h3><p>Vertiv Liebert CRV4 in-row cooling units (iCOM Edge controller).</p><div class="meta">177 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4, Liebert CRV4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/crv4-12" data-row><span class="k">In-row precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert CRV4-12 in-row cooling</h3><p>Vertiv Liebert CRV4-12 in-row cooling units (iCOM Edge controller).</p><div class="meta">176 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: CRV4-12, Liebert CRV4 12, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, iCOM CMS card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the iCOM CMS card.</p><div class="meta">40 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/datamate-mini-mate2-mm2-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert DataMate / Mini-Mate2 (MM2 controller, IS-WEBADPT card)</h3><p>Liebert DataMate and Mini-Mate2 units with the MM2 controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Liebert DataMate, MM2, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dcp" data-row><span class="k">XD refrigerant cooling system unit</span><h3>Vertiv Liebert DCP (Liebert XD system unit)</h3><p>Liebert DCP units of a Liebert XD pumped-refrigerant cooling system (iCOM v4 controller).</p><div class="meta">273 objects &middot; 126 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCP, DCP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/dme2" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert DME2 precision cooling</h3><p>Vertiv Liebert DME2 cooling units (iCOM Edge controller).</p><div class="meta">64 objects &middot; 12 writable &middot; SL-28170</div><span class="sr-only"> Also known as: DME2, Liebert DME2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/epm" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EPM UPS</h3><p>Liebert EPM UPS systems.</p><div class="meta">146 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EPM, EPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl-s1" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL S1 UPS</h3><p>Liebert EXL S1 UPS systems.</p><div class="meta">254 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXL S1, Liebert EXL S1, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exl" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXL UPS</h3><p>Liebert EXL UPS systems.</p><div class="meta">575 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXL, EXL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-lcd-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with LCD HMI</h3><p>Liebert EXM UPS systems whose controller has the LCD HMI.</p><div class="meta">242 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM LCD, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm-touchscreen-hmi" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM UPS, controller with touchscreen HMI</h3><p>Liebert EXM UPS systems whose controller has the touchscreen HMI.</p><div class="meta">194 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXM, EXM touchscreen, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exm2-apm-plus" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXM2 / APM Plus UPS</h3><p>Liebert EXM2 and APM Plus UPS systems.</p><div class="meta">252 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: EXM2, APM Plus, Liebert EXM2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-ita2" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS / ITA2 UPS</h3><p>Liebert EXS and ITA2 UPS systems.</p><div class="meta">271 objects &middot; 16 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, Liebert ITA2, ITA2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/exs-15-30kva-30-80kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert EXS 15-30 kVA 208 V / 30-80 kVA 400 V UPS</h3><p>Liebert EXS UPS systems, 15-30 kVA at 208 V and 30-80 kVA at 400 V.</p><div class="meta">174 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert EXS, EXS 15-30 kVA, EXS 30-80 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fdc-fpc-ppc-rdc-cpm" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FDC / FPC / PPC / RDC power distribution (CPM controller)</h3><p>Liebert FDC, FPC, PPC and RDC power distribution units with the CPM controller.</p><div class="meta">102 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FDC, Liebert FPC, Liebert PPC, Liebert RDC, CPM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pdu-fpc-ppc-vpmp" data-row><span class="k">Power distribution unit (PDU) monitoring</span><h3>Vertiv Liebert FPC / PPC power distribution (VPMP controller)</h3><p>Liebert FPC and PPC power distribution units with the VPMP controller.</p><div class="meta">269 objects &middot; 10 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert FPC, Liebert PPC, VPMP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxe3" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXE3 UPS</h3><p>Vertiv Liebert GXE3 UPS systems.</p><div class="meta">135 objects &middot; 33 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXE3, Liebert GXE3, Vertiv GXE3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt3-gxt4" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT3 / GXT4 UPS</h3><p>Liebert GXT3 and GXT4 UPS systems.</p><div class="meta">113 objects &middot; 14 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT3, GXT4, Liebert GXT4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/gxt5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert GXT5 UPS</h3><p>Liebert GXT5 UPS systems.</p><div class="meta">272 objects &middot; 58 writable &middot; SL-28170</div><span class="sr-only"> Also known as: GXT5, Liebert GXT5, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/hpc-chiller" data-row><span class="k">Free-cooling chiller</span><h3>Vertiv Liebert HPC chiller</h3><p>Liebert HPC chillers with the iCOM v4 controller.</p><div class="meta">188 objects &middot; 46 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert HPC, HPC chiller, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-dcl" data-row><span class="k">Chilled water precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM DCL chilled water cooling</h3><p>Liebert DCL chilled-water cooling units with the iCOM controller.</p><div class="meta">97 objects &middot; 34 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert DCL, iCOM DCL, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-v4-precision-cooling" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM v4 precision cooling (CW, DS, DSE, PeX, HPM, Challenger 3000, PDX/PCW)</h3><p>Liebert room cooling units with the iCOM v4 controller: Challenger 3000, Challenger ITR, CW, CWA, Deluxe System/3, DS, DSE, HPM, PeX and PDX/PCW.</p><div class="meta">1416 objects &middot; 323 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert CW, Liebert CWA, Liebert DS, Liebert DSE, Liebert PeX, Liebert HPM, Liebert Challenger 3000, Liebert Challenger ITR, Liebert Deluxe System/3, Liebert PDX, Liebert PCW, iCOM v4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/icom-xdm" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert iCOM XDM precision cooling</h3><p>Liebert XDM cooling units with the iCOM controller.</p><div class="meta">680 objects &middot; 211 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDM, iCOM XDM, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp3000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP3000 leak detection</h3><p>Liebert Liqui-tect LP3000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP3000, Liqui-tect LP3000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/liqui-tect-lp6000" data-row><span class="k">Leak detection controller (water sensor cable)</span><h3>Vertiv Liebert Liqui-tect LP6000 leak detection</h3><p>Liebert Liqui-tect LP6000 leak detection panels.</p><div class="meta">27 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: LP6000, Liqui-tect LP6000, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-unity" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 1-5 ton and 8 ton (IntelliSlot Unity card)</h3><p>Liebert Mini-Mate2 1-ton to 5-ton and 8-ton units read through a Liebert IntelliSlot Unity card.</p><div class="meta">48 objects &middot; 11 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert Mini-Mate2, Mini-Mate2 8 ton, IS-UNITY-DP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-icom-cms" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, iCOM CMS card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the iCOM CMS card.</p><div class="meta">48 objects &middot; 8 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, ICOM-CMS, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate2-8-ton-l8t-webadpt" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate2 8 ton (L8T controller, IS-WEBADPT card)</h3><p>Liebert Mini-Mate2 8-ton units with the L8T controller, read through the IS-WEBADPT / OC485-ADPT card.</p><div class="meta">18 objects &middot; 3 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate2 8 ton, L8T, IS-WEBADPT, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mini-mate3" data-row><span class="k">Ceiling-mounted precision split cooling unit</span><h3>Vertiv Liebert Mini-Mate3</h3><p>Liebert Mini-Mate3 ceiling-mounted cooling units.</p><div class="meta">593 objects &middot; 209 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Mini-Mate3, Liebert MM3, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/mtp" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert MTP UPS</h3><p>Liebert MTP UPS systems.</p><div class="meta">116 objects &middot; 6 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert MTP, MTP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nx-225-600kva" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NX 225-600 kVA UPS</h3><p>Liebert NX 225-600 kVA UPS systems upgraded with the MUND control board (IS-UNITY-DP card).</p><div class="meta">147 objects &middot; 0 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NX, NX 225-600 kVA, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-50hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 50 Hz UPS (CE, models 48 and 49)</h3><p>Liebert NXL UPS, 50 Hz CE version (models 48 and 49).</p><div class="meta">330 objects &middot; 2 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 48, NXL model 49, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/nxl-60hz" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert NXL 60 Hz UPS (UL, model 40)</h3><p>Liebert NXL UPS, 60 Hz UL version (model 40).</p><div class="meta">363 objects &middot; 4 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert NXL, NXL model 40, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/pex4" data-row><span class="k">Precision cooling unit (computer room air handler)</span><h3>Vertiv Liebert PEX4 precision cooling</h3><p>Liebert PEX4 room cooling units (iCOM Edge controller).</p><div class="meta">198 objects &middot; 21 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PEX4, Liebert PeX4, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/psi5" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert PSI5 / Vertiv Edge UPS</h3><p>Liebert PSI5 line-interactive UPS units.</p><div class="meta">82 objects &middot; 22 writable &middot; SL-28170</div><span class="sr-only"> Also known as: PSI5, Liebert PSI5, Vertiv Edge, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/rxa-tfx" data-row><span class="k">Power distribution panel / transformer monitoring</span><h3>Vertiv Liebert RXA / TFX power panel</h3><p>Liebert RXA and TFX power distribution panels.</p><div class="meta">1414 objects &middot; 77 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert RXA, Liebert TFX, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/src-icom-cms" data-row><span class="k">Cooling unit group (Liebert SRC)</span><h3>Vertiv Liebert SRC (iCOM CMS card)</h3><p>Liebert SRC units read through the iCOM CMS card; the map repeats one block per unit for units 1-8.</p><div class="meta">88 objects &middot; 32 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert SRC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/sts2" data-row><span class="k">Static transfer switch</span><h3>Vertiv Liebert STS2 static transfer switch</h3><p>Liebert STS2 static transfer switches.</p><div class="meta">199 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: STS2, Liebert STS2, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/trinergy-cube" data-row><span class="k">UPS (uninterruptible power supply)</span><h3>Vertiv Liebert Trinergy Cube UPS</h3><p>Liebert Trinergy Cube UPS systems.</p><div class="meta">141 objects &middot; 1 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Trinergy Cube, Liebert Trinergy, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdc" data-row><span class="k">Refrigerant chiller for Liebert XD systems</span><h3>Vertiv Liebert XDC refrigerant chiller</h3><p>Liebert XDC chillers of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">309 objects &middot; 144 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDC, XDC, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdp" data-row><span class="k">Refrigerant pumping unit for Liebert XD systems</span><h3>Vertiv Liebert XDP refrigerant pumping unit</h3><p>Liebert XDP pumping units of a Liebert XD pumped-refrigerant system (iCOM v4 controller).</p><div class="meta">282 objects &middot; 134 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDP, XDP, SL-28170</span></a></li><li><a class="card" href="/bacnet-points-lists/vertiv/xdu" data-row><span class="k">Coolant distribution unit (liquid cooling)</span><h3>Vertiv Liebert XDU coolant distribution unit</h3><p>Vertiv Liebert XDU coolant distribution units.</p><div class="meta">376 objects &middot; 168 writable &middot; SL-28170</div><span class="sr-only"> Also known as: Liebert XDU, XDU, Vertiv XDU, SL-28170</span></a></li></ul>
<p class="updated">Source: <a href="https://www.vertiv.com/49fb41/globalassets/shared/liebert-intellislot-modbus-rtu-reference-guide-SL-28170_0.pdf" rel="nofollow noopener" target="_blank">Liebert IntelliSlot Modbus/BACnet Reference Guide (Modbus RTU and TCP, BACnet MSTP and IP) &middot; SL-28170 &middot; rev. 2024-04 (Rev 29)</a>.
Object names, instances and units are reproduced as published; descriptions are our own.</p>

<aside class="share">
  <p><b>Have a list to share?</b> Got a BACnet points list or integration notes for
  equipment that isn&rsquo;t here, or a newer version of one that is? Spotted an error or a problem?
  Send it to us at
  <a href="mailto:webmaster@easybacnet.com?subject=Points%20list%20to%20share">webmaster@easybacnet.com</a>
  and we&rsquo;ll take a look.</p>
</aside>
</main>
<footer><div class="wrap">
  <p><strong>Disclaimer:</strong> everything on this site is provided as-is for reference only, with no warranty, and may
  contain errors or be out of date; point availability varies by model, firmware, options and configuration. You are responsible
  for confirming every point against the manufacturer&rsquo;s current documentation and the live device before you rely
  on it, and Easy BACnet accepts no liability for its use &mdash; see our <a href="/terms#content">Terms of use</a>.
  Brand names identify the equipment only; Easy BACnet is not affiliated with or endorsed by any manufacturer listed.
  Spotted an error, or want a list removed? Email <a href="mailto:webmaster@easybacnet.com">webmaster@easybacnet.com</a>.</p>
  <p><a href="/">Easy BACnet</a> &middot; <a href="https://play.google.com/store/apps/details?id=com.easybacnet.app&amp;utm_source=easybacnet.com&amp;utm_medium=footer&amp;utm_campaign=points" rel="noopener">Get it on Google Play</a> &middot;
  <a href="/bacnet-points-lists/">Points lists</a> &middot;
  <a href="/#guides">Guides</a> &middot; <a href="/about">About</a> &middot; <a href="/terms">Terms of use</a> &middot; <a href="/privacy">Privacy policy</a></p>
</div></footer>
<script>
(function(){
  var pick=document.getElementById('mfr-pick');
  if(pick){pick.addEventListener('change',function(){if(pick.value)location.href=pick.value;});}
  document.querySelectorAll('[data-filter]').forEach(function(box){
    var scope=document.getElementById(box.getAttribute('data-filter'));if(!scope)return;
    var rows=[].slice.call(scope.querySelectorAll('[data-row]'));
    var chips=[].slice.call(document.querySelectorAll('[data-chip-for="'+scope.id+'"]'));
    var out=document.querySelector('[data-count-for="'+scope.id+'"]');
    var type='';
    function run(){
      var q=box.value.trim().toLowerCase(),n=0;
      rows.forEach(function(r){
        var ok=(!q||r.textContent.toLowerCase().indexOf(q)>=0)&&(!type||r.getAttribute('data-type')===type);
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      if(out)out.textContent=n+' of '+rows.length+' shown';
    }
    chips.forEach(function(c){c.addEventListener('click',function(){
      var t=c.getAttribute('data-type');type=(type===t)?'':t;
      chips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-type')===type?'true':'false');});run();});});
    box.addEventListener('input',run);
  });
  (function(){
    var T=document.getElementById('pts'),bar=document.getElementById('pts-fbar');if(!T||!bar)return;
    var tb=T.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(T.tHead.rows[0].cells);
    var q=document.getElementById('pts-q'),clr=document.getElementById('pts-clear'),us=document.getElementById('pts-u');
    var out=document.getElementById('pts-count'),rst=document.getElementById('pts-reset'),none=document.getElementById('pts-none');
    var fb=document.getElementById('pts-fbtn'),nact=document.getElementById('pts-nact');
    var chips=[].slice.call(bar.querySelectorAll('[data-t]')),grps=[].slice.call(bar.querySelectorAll('[data-g]'));
    var segs=[].slice.call(bar.querySelectorAll('[data-a]')),togs=[].slice.call(bar.querySelectorAll('[data-x]'));
    var S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};
    rows.forEach(function(r){r._t=r.textContent.toLowerCase();});
    function apply(){
      var s=q.value.trim().toLowerCase(),ty=Object.keys(S.types),n=0;
      rows.forEach(function(r){
        var a=r.getAttribute('data-acc');
        var ok=(!s||r._t.indexOf(s)>=0)&&(!ty.length||S.types[r.getAttribute('data-type')])&&
          (!S.acc||S.acc.indexOf(a)>=0)&&(S.unit==='*'||r.getAttribute('data-u')===S.unit)&&
          (!S.min||r.hasAttribute('data-min'))&&(!S.st||r.hasAttribute('data-st'));
        r.classList.toggle('hidden',!ok);if(ok)n++;
      });
      T.classList.toggle('compact',S.cmp);
      out.textContent=n+' of '+rows.length+' shown';
      var act=ty.length+(S.acc?1:0)+(S.unit!=='*'?1:0)+(S.min?1:0)+(S.st?1:0);
      nact.hidden=!act;nact.textContent=act;
      rst.hidden=!(act||s||S.cmp||S.sort);clr.hidden=!s;none.hidden=n>0;
      chips.forEach(function(c){c.setAttribute('aria-pressed',S.types[c.getAttribute('data-t')]?'true':'false');});
      segs.forEach(function(b){b.setAttribute('aria-checked',b.getAttribute('data-a')===S.acc?'true':'false');});
      togs.forEach(function(b){b.setAttribute('aria-pressed',S[b.getAttribute('data-x')]?'true':'false');});
      if(us)us.value=S.unit;
      save(s);
    }
    function key(r,k){
      if(k==='t')return [+r.getAttribute('data-to'),+(r.getAttribute('data-i')||0)];
      if(k==='i')return [+(r.getAttribute('data-i')||-1),0];
      if(k==='a')return ['RWC'.indexOf(r.getAttribute('data-acc')),+r.getAttribute('data-o')];
      if(k==='u')return [r.getAttribute('data-u').toLowerCase(),+r.getAttribute('data-o')];
      return [r.cells[2].textContent.toLowerCase(),0];
    }
    function sort(){
      var p=S.sort.split(':'),k=p[0],d=p[1]==='d'?-1:1;
      ths.forEach(function(h){var b=h.querySelector('button');if(b)h.setAttribute('aria-sort',b.getAttribute('data-k')===k?(d>0?'ascending':'descending'):'none');});
      rows.slice().sort(function(x,y){
        if(!k)return x.getAttribute('data-o')-y.getAttribute('data-o');
        var a=key(x,k),b=key(y,k);
        for(var i=0;i<2;i++){if(a[i]<b[i])return -d;if(a[i]>b[i])return d;}return 0;
      }).forEach(function(r){tb.appendChild(r);});
    }
    function save(s){
      try{var u=new URL(location.href),P=u.searchParams;
        ['q','type','access','units','min','states','compact','sort'].forEach(function(x){P.delete(x);});
        if(s)P.set('q',s);var ty=Object.keys(S.types);if(ty.length)P.set('type',ty.join(','));
        if(S.acc)P.set('access',S.acc);if(S.unit!=='*')P.set('units',S.unit);
        if(S.min)P.set('min','1');if(S.st)P.set('states','1');if(S.cmp)P.set('compact','1');if(S.sort)P.set('sort',S.sort);
        history.replaceState(null,'',u.pathname+(P.toString()?'?'+P.toString():'')+u.hash);}catch(e){}
    }
    try{var P=new URLSearchParams(location.search);
      if(P.get('q'))q.value=P.get('q');
      (P.get('type')||'').split(',').forEach(function(t){if(t&&bar.querySelector('[data-t="'+t+'"]'))S.types[t]=1;});
      if(P.get('access')&&bar.querySelector('[data-a="'+P.get('access')+'"]'))S.acc=P.get('access');
      if(P.has('units')&&us){var v=P.get('units');if([].some.call(us.options,function(o){return o.value===v;}))S.unit=v;}
      S.min=P.get('min')==='1'&&!!bar.querySelector('[data-x="min"]');S.st=P.get('states')==='1'&&!!bar.querySelector('[data-x="st"]');
      S.cmp=P.get('compact')==='1';S.sort=P.get('sort')||'';
      if(S.sort)sort();}catch(e){}
    chips.forEach(function(c){c.addEventListener('click',function(){var t=c.getAttribute('data-t');
      if(S.types[t])delete S.types[t];else S.types[t]=1;apply();});});
    grps.forEach(function(g){g.addEventListener('click',function(){var ts=g.getAttribute('data-g').split(' ');
      var all=ts.every(function(t){return S.types[t];});ts.forEach(function(t){if(all)delete S.types[t];else S.types[t]=1;});apply();});});
    segs.forEach(function(b){b.addEventListener('click',function(){S.acc=b.getAttribute('data-a');apply();});});
    togs.forEach(function(b){b.addEventListener('click',function(){var x=b.getAttribute('data-x');S[x]=!S[x];apply();});});
    if(us)us.addEventListener('change',function(){S.unit=us.value;apply();});
    ths.forEach(function(h){var b=h.querySelector('button');if(!b)return;b.addEventListener('click',function(){
      var k=b.getAttribute('data-k'),p=S.sort.split(':');
      S.sort=p[0]!==k?k+':a':(p[1]==='a'?k+':d':'');sort();apply();});});
    q.addEventListener('input',apply);
    q.addEventListener('keydown',function(e){if(e.key==='Escape'){q.value='';apply();}});
    clr.addEventListener('click',function(){q.value='';apply();q.focus();});
    function reset(){q.value='';S={types:{},acc:'',unit:'*',min:false,st:false,cmp:false,sort:''};sort();apply();}
    rst.addEventListener('click',reset);
    [].forEach.call(document.querySelectorAll('[data-reset]'),function(b){b.addEventListener('click',reset);});
    fb.addEventListener('click',function(){var o=bar.classList.toggle('open');fb.setAttribute('aria-expanded',o?'true':'false');});
    document.addEventListener('keydown',function(e){
      if(e.key==='/'&&!/input|select|textarea/i.test((document.activeElement||{}).tagName||'')){e.preventDefault();q.focus();}});
    apply();
  })();
  var t=document.getElementById('cmp');if(!t)return;
  var tb=t.tBodies[0],rows=[].slice.call(tb.rows),ths=[].slice.call(t.tHead.rows[0].cells);
  var q=document.getElementById('cmp-q'),mf=document.getElementById('cmp-mf'),sm=document.getElementById('cmp-sort');
  var out=document.getElementById('cmp-count'),kchips=[].slice.call(document.querySelectorAll('[data-kind]')),kind='';
  function filt(){
    var s=q.value.trim().toLowerCase(),n=0;
    rows.forEach(function(r){
      var ok=(!s||r.textContent.toLowerCase().indexOf(s)>=0)&&(!mf.value||r.getAttribute('data-mf')===mf.value)&&
        (!kind||(' '+r.getAttribute('data-kinds')+' ').indexOf(' '+kind+' ')>=0);
      r.classList.toggle('hidden',!ok);if(ok)n++;
    });
    out.textContent=n+' of '+rows.length+' shown';
  }
  function sortBy(k,dir){
    var num=k==='o'||k==='w';
    ths.forEach(function(h){if(h.getAttribute('data-k'))h.setAttribute('aria-sort',h.getAttribute('data-k')===k?dir:'none');});
    rows.sort(function(a,b){
      var x=a.getAttribute('data-'+k),y=b.getAttribute('data-'+k),c=num?(+x)-(+y):x.localeCompare(y);
      return dir==='ascending'?c:-c;
    });
    rows.forEach(function(r){tb.appendChild(r);});
    if(sm)sm.value=k+':'+dir;
  }
  ths.forEach(function(h){var b=h.querySelector('button'),k=h.getAttribute('data-k');if(!b)return;
    b.addEventListener('click',function(){var cur=h.getAttribute('aria-sort'),num=k==='o'||k==='w';
      sortBy(k,cur==='none'?(num?'descending':'ascending'):(cur==='ascending'?'descending':'ascending'));});});
  kchips.forEach(function(c){c.addEventListener('click',function(){
    var k=c.getAttribute('data-kind');kind=(kind===k)?'':k;
    kchips.forEach(function(x){x.setAttribute('aria-pressed',x.getAttribute('data-kind')===kind?'true':'false');});filt();});});
  q.addEventListener('input',filt);mf.addEventListener('change',filt);
  if(sm)sm.addEventListener('change',function(){var p=sm.value.split(':');sortBy(p[0],p[1]);});
})();
</script>
</body>
</html>
